  2022-11-17 04:29:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6a4e8ef-77c1-409f-8b61-56c454dedc27}, !- Handle
  Schedule Day 496,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3690dae4-23ec-4a0f-842f-648e8b172f29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e217c86-67d6-4247-b656-387da44db79a}, !- Handle
  Schedule Day 497,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd0456a6-d8cf-47a4-ba1c-54f53b72fb02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a2f87520-2a3d-4d8f-a447-40db65a0804e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bfe0edb6-c192-408f-99c8-a1ed8ec45b0a}, !- Supply Air Inlet Node
  {217bce51-c440-4e50-88fd-04d359da5476}, !- Supply Air Outlet Node
  {70e45636-c897-4b15-97fc-1f26878d4b98}, !- Exhaust Air Inlet Node
  {5b7464a5-608c-411c-9c20-e87ec354485d}, !- Exhaust Air Outlet Node
  145.237519202,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {136c2e4b-761c-4e1b-b126-f4b84d0ea7cb}, !- Handle
  Node 1203,                              !- Name
  {217bce51-c440-4e50-88fd-04d359da5476}, !- Inlet Port
  {52b0cad2-6dd4-45d3-bfd7-5c6f2d290fe1}; !- Outlet Port

OS:Connection,
  {bfe0edb6-c192-408f-99c8-a1ed8ec45b0a}, !- Handle
  {2d05db09-b89b-497e-9b11-500275d8b91f}, !- Source Object
  3,                                      !- Outlet Port
  {a2f87520-2a3d-4d8f-a447-40db65a0804e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {217bce51-c440-4e50-88fd-04d359da5476}, !- Handle
  {a2f87520-2a3d-4d8f-a447-40db65a0804e}, !- Source Object
  13,                                     !- Outlet Port
  {136c2e4b-761c-4e1b-b126-f4b84d0ea7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b0cad2-6dd4-45d3-bfd7-5c6f2d290fe1}, !- Handle
  {136c2e4b-761c-4e1b-b126-f4b84d0ea7cb}, !- Source Object
  3,                                      !- Outlet Port
  {ae97ebb9-1e7f-44d3-a6fd-f513ec9d4e62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83a7cc5c-e0c2-4f51-95ee-ecebb75d1413}, !- Handle
  Node 1204,                              !- Name
  {def945be-acef-40b5-b106-eaee51bbb16e}, !- Inlet Port
  {70e45636-c897-4b15-97fc-1f26878d4b98}; !- Outlet Port

OS:Connection,
  {def945be-acef-40b5-b106-eaee51bbb16e}, !- Handle
  {ae97ebb9-1e7f-44d3-a6fd-f513ec9d4e62}, !- Source Object
  7,                                      !- Outlet Port
  {83a7cc5c-e0c2-4f51-95ee-ecebb75d1413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e45636-c897-4b15-97fc-1f26878d4b98}, !- Handle
  {83a7cc5c-e0c2-4f51-95ee-ecebb75d1413}, !- Source Object
  3,                                      !- Outlet Port
  {a2f87520-2a3d-4d8f-a447-40db65a0804e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5b7464a5-608c-411c-9c20-e87ec354485d}, !- Handle
  {a2f87520-2a3d-4d8f-a447-40db65a0804e}, !- Source Object
  15,                                     !- Outlet Port
  {888e4643-ed5a-402e-87d0-0f7f1df443ca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {445bec92-12e4-48ce-b888-6dd410d7de85}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {433b104f-af05-4a65-bf47-c6a678cef8f0}, !- Reference Setpoint Node Name
  {433b104f-af05-4a65-bf47-c6a678cef8f0}, !- Mixed Air Stream Node Name
  {2d05db09-b89b-497e-9b11-500275d8b91f}, !- Outdoor Air Stream Node Name
  {d1cc2a2e-ec82-4311-8e0e-c6f49531a931}, !- Return Air Stream Node Name
  {136c2e4b-761c-4e1b-b126-f4b84d0ea7cb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d0cb1a0d-bb83-4f12-863e-b0c9625e5294}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {405be713-01c5-40bc-9e1d-11161e0edd6e}, !- Control Zone or Zone List Name
  {e138ed04-7e17-4d02-bcbd-550398f03d1f}, !- Cooling Control Zone or Zone List Name
  {c6b417e2-3acd-4901-be26-10fad3584001}, !- Heating Control Zone or Zone List Name
  {554e8175-7bad-463b-92e1-fdbe2d3b5054}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {405be713-01c5-40bc-9e1d-11161e0edd6e}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e138ed04-7e17-4d02-bcbd-550398f03d1f}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6b417e2-3acd-4901-be26-10fad3584001}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {554e8175-7bad-463b-92e1-fdbe2d3b5054}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f876bc57-8b25-4945-ba84-26c84f725926}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {7f486f65-afbe-4075-a67f-15a2304b4467}, !- Default Day Schedule Name
  {4910cd6e-d530-4147-acd3-6cc4b35ead5f}, !- Summer Design Day Schedule Name
  {cd88af8f-5544-490a-a760-3ab2dabdad84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f486f65-afbe-4075-a67f-15a2304b4467}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ba9423f4-24b2-4d86-bff2-de2e8efb7fa5}, !- Handle
  {f876bc57-8b25-4945-ba84-26c84f725926}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1366171003717445,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dfdc60e2-dc2d-4414-905f-780367b27a0b}, !- Handle
  Schedule Day 498,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd88af8f-5544-490a-a760-3ab2dabdad84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ac88bef-93ab-4ced-b5bd-e6ad9da09c99}, !- Handle
  Schedule Day 499,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4910cd6e-d530-4147-acd3-6cc4b35ead5f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9abdfe5c-33d7-4470-a16d-23a86d190dbb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e7139449-ca58-4782-8f97-3aa8d06df5bb}, !- Supply Air Inlet Node
  {ab5c7b7d-1742-4c0d-bb40-52dcef4a29a4}, !- Supply Air Outlet Node
  {fe9c4f54-3f51-4a45-8143-a85059401bd8}, !- Exhaust Air Inlet Node
  {5c36a998-40f1-45cb-868c-4d069304a165}, !- Exhaust Air Outlet Node
  107.1425115212,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {71eeac13-dd4e-42a8-aafb-226b53027725}, !- Handle
  Node 1205,                              !- Name
  {ab5c7b7d-1742-4c0d-bb40-52dcef4a29a4}, !- Inlet Port
  {05a0d52f-c304-4a9c-b39b-43c1d92db1d4}; !- Outlet Port

OS:Connection,
  {e7139449-ca58-4782-8f97-3aa8d06df5bb}, !- Handle
  {55c166f9-618e-43f2-913a-3c9ad0c0460e}, !- Source Object
  3,                                      !- Outlet Port
  {9abdfe5c-33d7-4470-a16d-23a86d190dbb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab5c7b7d-1742-4c0d-bb40-52dcef4a29a4}, !- Handle
  {9abdfe5c-33d7-4470-a16d-23a86d190dbb}, !- Source Object
  13,                                     !- Outlet Port
  {71eeac13-dd4e-42a8-aafb-226b53027725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a0d52f-c304-4a9c-b39b-43c1d92db1d4}, !- Handle
  {71eeac13-dd4e-42a8-aafb-226b53027725}, !- Source Object
  3,                                      !- Outlet Port
  {352ce7d1-3c4f-468e-a281-2a08d617afab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c953259e-55fd-4312-b936-b84919142c65}, !- Handle
  Node 1206,                              !- Name
  {c6f90773-76d1-407d-9b49-0bde37760a36}, !- Inlet Port
  {fe9c4f54-3f51-4a45-8143-a85059401bd8}; !- Outlet Port

OS:Connection,
  {c6f90773-76d1-407d-9b49-0bde37760a36}, !- Handle
  {352ce7d1-3c4f-468e-a281-2a08d617afab}, !- Source Object
  7,                                      !- Outlet Port
  {c953259e-55fd-4312-b936-b84919142c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9c4f54-3f51-4a45-8143-a85059401bd8}, !- Handle
  {c953259e-55fd-4312-b936-b84919142c65}, !- Source Object
  3,                                      !- Outlet Port
  {9abdfe5c-33d7-4470-a16d-23a86d190dbb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5c36a998-40f1-45cb-868c-4d069304a165}, !- Handle
  {9abdfe5c-33d7-4470-a16d-23a86d190dbb}, !- Source Object
  15,                                     !- Outlet Port
  {2e55db94-abf0-47ab-bf7b-85cb7ad38f15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {72ffd286-25d8-4276-b847-d9af00f4477e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f027432-2953-4a76-9bcb-4a698416abb0}, !- Reference Setpoint Node Name
  {6f027432-2953-4a76-9bcb-4a698416abb0}, !- Mixed Air Stream Node Name
  {55c166f9-618e-43f2-913a-3c9ad0c0460e}, !- Outdoor Air Stream Node Name
  {f3cb1728-a04f-4810-8a85-bbef2ea13047}, !- Return Air Stream Node Name
  {71eeac13-dd4e-42a8-aafb-226b53027725}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3b5be461-aa32-4f6e-bec6-20e985caeeaa}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d3e3f6a-209a-42b4-8ec6-871d8bf0b4cb}, !- Control Zone or Zone List Name
  {3a63ac9a-05fe-4f2c-bcdb-3c4a63d2047b}, !- Cooling Control Zone or Zone List Name
  {2fd25aa9-b249-4ea8-b647-1b2571027f11}, !- Heating Control Zone or Zone List Name
  {ae056ea0-d56e-4eff-9d70-572480549c8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d3e3f6a-209a-42b4-8ec6-871d8bf0b4cb}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {3a63ac9a-05fe-4f2c-bcdb-3c4a63d2047b}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2fd25aa9-b249-4ea8-b647-1b2571027f11}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae056ea0-d56e-4eff-9d70-572480549c8a}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {deb59153-de73-4657-a846-c7912cc2bb30}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {589210b1-a66f-4b3d-bc30-e0ba0e2619b6}, !- Default Day Schedule Name
  {701aa9c6-7015-4c4f-8096-a7cbcb21d193}, !- Summer Design Day Schedule Name
  {5c5b798e-43d2-4058-8283-178d77d91c58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {589210b1-a66f-4b3d-bc30-e0ba0e2619b6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d0318fb4-0f7d-4668-a643-45df5d5c0920}, !- Handle
  {deb59153-de73-4657-a846-c7912cc2bb30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7425650557620824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5cd821c-b6e0-41f3-b85b-0711ca10f197}, !- Handle
  Schedule Day 500,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c5b798e-43d2-4058-8283-178d77d91c58}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66d4872-97d3-4fa5-a1c0-5808c7474d1d}, !- Handle
  Schedule Day 501,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {701aa9c6-7015-4c4f-8096-a7cbcb21d193}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c04012d0-c4f0-4531-ace3-6d45c4469a73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {de9d2006-bb0e-4a69-930b-121e43c8fb95}, !- Supply Air Inlet Node
  {c3ad7217-c4e9-4890-a1a7-d3ced87a5aa3}, !- Supply Air Outlet Node
  {84acfa4d-2c0b-49f2-bd9d-3630c65c3fbc}, !- Exhaust Air Inlet Node
  {c9e5e189-f0bd-4cab-9487-8965b2321dbb}, !- Exhaust Air Outlet Node
  81.745839734,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ec3b3921-fc87-4310-b0d0-010ceced1f5b}, !- Handle
  Node 1207,                              !- Name
  {c3ad7217-c4e9-4890-a1a7-d3ced87a5aa3}, !- Inlet Port
  {b4cde962-99ec-4bcd-a599-b3114c1f16e9}; !- Outlet Port

OS:Connection,
  {de9d2006-bb0e-4a69-930b-121e43c8fb95}, !- Handle
  {ae0581db-dbe4-4ca2-b52e-8c45aebc6a5b}, !- Source Object
  3,                                      !- Outlet Port
  {c04012d0-c4f0-4531-ace3-6d45c4469a73}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c3ad7217-c4e9-4890-a1a7-d3ced87a5aa3}, !- Handle
  {c04012d0-c4f0-4531-ace3-6d45c4469a73}, !- Source Object
  13,                                     !- Outlet Port
  {ec3b3921-fc87-4310-b0d0-010ceced1f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cde962-99ec-4bcd-a599-b3114c1f16e9}, !- Handle
  {ec3b3921-fc87-4310-b0d0-010ceced1f5b}, !- Source Object
  3,                                      !- Outlet Port
  {88d10331-1058-490f-a8ed-cfb87dbf0fa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00ffd483-7c4f-47e5-ae91-74c63fb1f054}, !- Handle
  Node 1208,                              !- Name
  {5067848d-ca1e-49ac-abcb-6ddbd3f8504c}, !- Inlet Port
  {84acfa4d-2c0b-49f2-bd9d-3630c65c3fbc}; !- Outlet Port

OS:Connection,
  {5067848d-ca1e-49ac-abcb-6ddbd3f8504c}, !- Handle
  {88d10331-1058-490f-a8ed-cfb87dbf0fa7}, !- Source Object
  7,                                      !- Outlet Port
  {00ffd483-7c4f-47e5-ae91-74c63fb1f054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84acfa4d-2c0b-49f2-bd9d-3630c65c3fbc}, !- Handle
  {00ffd483-7c4f-47e5-ae91-74c63fb1f054}, !- Source Object
  3,                                      !- Outlet Port
  {c04012d0-c4f0-4531-ace3-6d45c4469a73}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c9e5e189-f0bd-4cab-9487-8965b2321dbb}, !- Handle
  {c04012d0-c4f0-4531-ace3-6d45c4469a73}, !- Source Object
  15,                                     !- Outlet Port
  {556805e9-9b20-4bfb-b76e-0df6a0fe58f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2d7984c3-64e5-4699-9615-8655ff5c7be1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ca69c3be-b2d7-43a2-ab68-7513cfcce6c7}, !- Reference Setpoint Node Name
  {ca69c3be-b2d7-43a2-ab68-7513cfcce6c7}, !- Mixed Air Stream Node Name
  {ae0581db-dbe4-4ca2-b52e-8c45aebc6a5b}, !- Outdoor Air Stream Node Name
  {8a3ac6eb-de29-41a8-80a5-a8a0ba790ab4}, !- Return Air Stream Node Name
  {ec3b3921-fc87-4310-b0d0-010ceced1f5b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {13f8f4fe-d997-4e7b-9a39-34d2fa3da7c8}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da1aab04-d9d9-464a-b924-08ecbf63e18a}, !- Control Zone or Zone List Name
  {02e73204-b940-4a44-b01f-62ef1db2e4af}, !- Cooling Control Zone or Zone List Name
  {ead185bf-3a40-4b99-9c99-692a70b4ed09}, !- Heating Control Zone or Zone List Name
  {b612c3ce-a4bc-410a-ba8b-83718a923e7a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da1aab04-d9d9-464a-b924-08ecbf63e18a}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {02e73204-b940-4a44-b01f-62ef1db2e4af}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ead185bf-3a40-4b99-9c99-692a70b4ed09}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b612c3ce-a4bc-410a-ba8b-83718a923e7a}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {115bb0ed-d1bc-48f4-8c1d-758204d54cec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {aea37dd0-4ec9-425a-8464-cd33d2464e91}, !- Default Day Schedule Name
  {2751e3ea-51b5-46a2-84b0-aa49e7c3346a}, !- Summer Design Day Schedule Name
  {eef4f0c3-25d7-4d86-b017-19a78188fa6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aea37dd0-4ec9-425a-8464-cd33d2464e91}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4bbe7dff-45ab-4272-a77e-4dfac5cb91fc}, !- Handle
  {115bb0ed-d1bc-48f4-8c1d-758204d54cec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193365,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6f2e82f-4ebb-4b17-af19-99cc8189ea08}, !- Handle
  Schedule Day 502,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eef4f0c3-25d7-4d86-b017-19a78188fa6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85a783dc-2919-43fe-bc4e-55725e1fee9e}, !- Handle
  Schedule Day 503,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2751e3ea-51b5-46a2-84b0-aa49e7c3346a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3ce1e9a8-25bc-4519-9011-b89d711c673d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c63119a8-2f96-4c3d-be4e-6bfdfffc3c41}, !- Supply Air Inlet Node
  {2c931286-8ef9-4aa3-b053-f6fc75eb98f0}, !- Supply Air Outlet Node
  {1205e10e-fc69-43ce-93bc-af6d0df6ca07}, !- Exhaust Air Inlet Node
  {d2edcfd3-cd45-4999-b84e-9da647c9ba93}, !- Exhaust Air Outlet Node
  171.90402457856,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {23a65fdd-a39d-4b26-aeba-1e5c4ef3a2ff}, !- Handle
  Node 1209,                              !- Name
  {2c931286-8ef9-4aa3-b053-f6fc75eb98f0}, !- Inlet Port
  {ad74dc15-2135-4e7a-bf12-3ca9e80c928b}; !- Outlet Port

OS:Connection,
  {c63119a8-2f96-4c3d-be4e-6bfdfffc3c41}, !- Handle
  {cade65a8-d42f-44c7-82e5-74fdaba6b09f}, !- Source Object
  3,                                      !- Outlet Port
  {3ce1e9a8-25bc-4519-9011-b89d711c673d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2c931286-8ef9-4aa3-b053-f6fc75eb98f0}, !- Handle
  {3ce1e9a8-25bc-4519-9011-b89d711c673d}, !- Source Object
  13,                                     !- Outlet Port
  {23a65fdd-a39d-4b26-aeba-1e5c4ef3a2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad74dc15-2135-4e7a-bf12-3ca9e80c928b}, !- Handle
  {23a65fdd-a39d-4b26-aeba-1e5c4ef3a2ff}, !- Source Object
  3,                                      !- Outlet Port
  {766b78c4-cafc-49a9-abfa-3c5a1b8dc8f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10703140-84e1-4b37-af01-a6732da57c95}, !- Handle
  Node 1210,                              !- Name
  {33221344-c112-4666-9373-02b7403cb1ae}, !- Inlet Port
  {1205e10e-fc69-43ce-93bc-af6d0df6ca07}; !- Outlet Port

OS:Connection,
  {33221344-c112-4666-9373-02b7403cb1ae}, !- Handle
  {766b78c4-cafc-49a9-abfa-3c5a1b8dc8f2}, !- Source Object
  7,                                      !- Outlet Port
  {10703140-84e1-4b37-af01-a6732da57c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1205e10e-fc69-43ce-93bc-af6d0df6ca07}, !- Handle
  {10703140-84e1-4b37-af01-a6732da57c95}, !- Source Object
  3,                                      !- Outlet Port
  {3ce1e9a8-25bc-4519-9011-b89d711c673d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d2edcfd3-cd45-4999-b84e-9da647c9ba93}, !- Handle
  {3ce1e9a8-25bc-4519-9011-b89d711c673d}, !- Source Object
  15,                                     !- Outlet Port
  {9e0b4178-63e4-4106-b19c-4cd7c5e1ecad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {404b2f2f-2e2d-45ca-b8c7-809f544d41c0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1a6d75eb-a2ae-4bf1-b521-3a47a23efdca}, !- Reference Setpoint Node Name
  {1a6d75eb-a2ae-4bf1-b521-3a47a23efdca}, !- Mixed Air Stream Node Name
  {cade65a8-d42f-44c7-82e5-74fdaba6b09f}, !- Outdoor Air Stream Node Name
  {a3aacaea-b24d-40df-8fdc-fb01d778196d}, !- Return Air Stream Node Name
  {23a65fdd-a39d-4b26-aeba-1e5c4ef3a2ff}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6985554d-43ea-46d4-82e5-bc60e9f7c2fd}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {efdf0022-7b89-4c2c-955b-e6bc4fe9f815}, !- Control Zone or Zone List Name
  {45e92702-70b7-441e-982e-66385e015e03}, !- Cooling Control Zone or Zone List Name
  {23656062-75d9-45c6-8793-37278dafb9e2}, !- Heating Control Zone or Zone List Name
  {7697f697-4282-4836-b6c7-eeba257e1cdd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efdf0022-7b89-4c2c-955b-e6bc4fe9f815}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {45e92702-70b7-441e-982e-66385e015e03}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23656062-75d9-45c6-8793-37278dafb9e2}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7697f697-4282-4836-b6c7-eeba257e1cdd}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0a05254d-a6a8-4bb4-8019-d84534201693}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {74ccf617-bf61-4c51-8ffe-5eec835236e1}, !- Default Day Schedule Name
  {f53ba1b5-679d-470f-8466-594cd04f728c}, !- Summer Design Day Schedule Name
  {36808700-4dfe-4eab-aa20-14e38482d8e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74ccf617-bf61-4c51-8ffe-5eec835236e1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0bc01d0a-585f-43b1-a83f-8e6c17bfb2aa}, !- Handle
  {0a05254d-a6a8-4bb4-8019-d84534201693}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.045539033457249,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42abebf1-378c-4560-98ee-fcb1662af8d2}, !- Handle
  Schedule Day 504,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36808700-4dfe-4eab-aa20-14e38482d8e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e1120f0-38c5-4f7a-8351-5a317b07988d}, !- Handle
  Schedule Day 505,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f53ba1b5-679d-470f-8466-594cd04f728c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fd478f45-6059-4fb7-82c8-1b9c1b6a7099}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c33c6c03-5725-460d-b6da-26616f621ee6}, !- Supply Air Inlet Node
  {ae581883-b012-451d-a852-e63921469963}, !- Supply Air Outlet Node
  {ab25be34-4cae-46c6-b3c9-ec39ac7bd8f0}, !- Exhaust Air Inlet Node
  {620ab639-88ba-41af-b9e8-d639d43967d1}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {593ef15f-a5f8-483f-9145-e7f72cbce0d0}, !- Handle
  Node 1211,                              !- Name
  {ae581883-b012-451d-a852-e63921469963}, !- Inlet Port
  {e6fa9b8a-b479-44ad-80c2-cb2c6e88d04f}; !- Outlet Port

OS:Connection,
  {c33c6c03-5725-460d-b6da-26616f621ee6}, !- Handle
  {9aaa8ae5-2a89-40c7-8d95-527448787c50}, !- Source Object
  3,                                      !- Outlet Port
  {fd478f45-6059-4fb7-82c8-1b9c1b6a7099}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ae581883-b012-451d-a852-e63921469963}, !- Handle
  {fd478f45-6059-4fb7-82c8-1b9c1b6a7099}, !- Source Object
  13,                                     !- Outlet Port
  {593ef15f-a5f8-483f-9145-e7f72cbce0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6fa9b8a-b479-44ad-80c2-cb2c6e88d04f}, !- Handle
  {593ef15f-a5f8-483f-9145-e7f72cbce0d0}, !- Source Object
  3,                                      !- Outlet Port
  {9d219a26-2e75-42dc-a11e-f3a62a6a026d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11666c75-349a-4c01-a475-5264aa956627}, !- Handle
  Node 1212,                              !- Name
  {b56b5bc2-7df8-4313-979b-8f3269642a80}, !- Inlet Port
  {ab25be34-4cae-46c6-b3c9-ec39ac7bd8f0}; !- Outlet Port

OS:Connection,
  {b56b5bc2-7df8-4313-979b-8f3269642a80}, !- Handle
  {9d219a26-2e75-42dc-a11e-f3a62a6a026d}, !- Source Object
  7,                                      !- Outlet Port
  {11666c75-349a-4c01-a475-5264aa956627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab25be34-4cae-46c6-b3c9-ec39ac7bd8f0}, !- Handle
  {11666c75-349a-4c01-a475-5264aa956627}, !- Source Object
  3,                                      !- Outlet Port
  {fd478f45-6059-4fb7-82c8-1b9c1b6a7099}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {620ab639-88ba-41af-b9e8-d639d43967d1}, !- Handle
  {fd478f45-6059-4fb7-82c8-1b9c1b6a7099}, !- Source Object
  15,                                     !- Outlet Port
  {1ea9764a-657f-4305-af24-abaa3f13b7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2d227212-2a36-4a19-89ee-bbe39fc614e2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b3b0d81a-e13b-42e0-ac09-127e6fc56bbc}, !- Reference Setpoint Node Name
  {b3b0d81a-e13b-42e0-ac09-127e6fc56bbc}, !- Mixed Air Stream Node Name
  {9aaa8ae5-2a89-40c7-8d95-527448787c50}, !- Outdoor Air Stream Node Name
  {4c2d5735-4187-42a1-8397-6cc8737f9ad7}, !- Return Air Stream Node Name
  {593ef15f-a5f8-483f-9145-e7f72cbce0d0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d00084fe-0699-48d5-b3ea-a51bf195bb5e}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1fa59f40-a5d3-4fcd-a3b8-12fafe6fd00c}, !- Control Zone or Zone List Name
  {719b2973-35c2-4dab-9556-82a55efd23ed}, !- Cooling Control Zone or Zone List Name
  {9ce9bab3-8a26-4ba5-90c8-b1e1d1c60ebe}, !- Heating Control Zone or Zone List Name
  {be58a3b6-e523-4747-bace-238bad8ecdd4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1fa59f40-a5d3-4fcd-a3b8-12fafe6fd00c}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {719b2973-35c2-4dab-9556-82a55efd23ed}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9ce9bab3-8a26-4ba5-90c8-b1e1d1c60ebe}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be58a3b6-e523-4747-bace-238bad8ecdd4}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4394fb90-b608-46ec-bbd9-da3e7dcd3931}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {58ebbbb9-d92e-4424-9938-bba3c34d0333}, !- Default Day Schedule Name
  {282584a0-95a6-4ed0-a847-57e622116f69}, !- Summer Design Day Schedule Name
  {072e9c80-4d02-4179-a0ec-809a90f7c761}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58ebbbb9-d92e-4424-9938-bba3c34d0333}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a865d713-1658-4bdb-95dd-f699938b71cc}, !- Handle
  {4394fb90-b608-46ec-bbd9-da3e7dcd3931}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a815194-d65c-4f44-9cfe-0433dd315c96}, !- Handle
  Schedule Day 506,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {072e9c80-4d02-4179-a0ec-809a90f7c761}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef8b7901-1470-4874-89be-f761054bdfe6}, !- Handle
  Schedule Day 507,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {282584a0-95a6-4ed0-a847-57e622116f69}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {586bf8ed-d9b8-480c-9991-7f7113393eb5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8aec4274-6049-4ca3-a29e-288b126706d5}, !- Supply Air Inlet Node
  {857e01f7-2e0f-4b40-957d-88789100b664}, !- Supply Air Outlet Node
  {df4cce9b-baca-4664-8758-b6d5f4b38e2f}, !- Exhaust Air Inlet Node
  {eccae3d8-aeee-4af7-8e5f-6c7c05b30388}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {af5d1bbd-4a97-4a3c-bb68-d463d1ada0d1}, !- Handle
  Node 1213,                              !- Name
  {857e01f7-2e0f-4b40-957d-88789100b664}, !- Inlet Port
  {5f9ac7d0-fbc6-475f-90a8-011c527f8290}; !- Outlet Port

OS:Connection,
  {8aec4274-6049-4ca3-a29e-288b126706d5}, !- Handle
  {627b9547-a29b-4f94-b1d2-42328f99e0c6}, !- Source Object
  3,                                      !- Outlet Port
  {586bf8ed-d9b8-480c-9991-7f7113393eb5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {857e01f7-2e0f-4b40-957d-88789100b664}, !- Handle
  {586bf8ed-d9b8-480c-9991-7f7113393eb5}, !- Source Object
  13,                                     !- Outlet Port
  {af5d1bbd-4a97-4a3c-bb68-d463d1ada0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9ac7d0-fbc6-475f-90a8-011c527f8290}, !- Handle
  {af5d1bbd-4a97-4a3c-bb68-d463d1ada0d1}, !- Source Object
  3,                                      !- Outlet Port
  {86669584-89df-4ae2-8bc2-faaa35d243d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd66f7d7-1319-45c4-b2c6-0dc45599cc6a}, !- Handle
  Node 1214,                              !- Name
  {6a4a6a44-fadd-482c-bedc-79dba3abc93f}, !- Inlet Port
  {df4cce9b-baca-4664-8758-b6d5f4b38e2f}; !- Outlet Port

OS:Connection,
  {6a4a6a44-fadd-482c-bedc-79dba3abc93f}, !- Handle
  {86669584-89df-4ae2-8bc2-faaa35d243d9}, !- Source Object
  7,                                      !- Outlet Port
  {bd66f7d7-1319-45c4-b2c6-0dc45599cc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4cce9b-baca-4664-8758-b6d5f4b38e2f}, !- Handle
  {bd66f7d7-1319-45c4-b2c6-0dc45599cc6a}, !- Source Object
  3,                                      !- Outlet Port
  {586bf8ed-d9b8-480c-9991-7f7113393eb5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {eccae3d8-aeee-4af7-8e5f-6c7c05b30388}, !- Handle
  {586bf8ed-d9b8-480c-9991-7f7113393eb5}, !- Source Object
  15,                                     !- Outlet Port
  {c871d314-a712-4007-b5e1-3f81d3f68229}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {388eefb8-f9d6-411d-88d7-4b7d44b4964b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {763b8eba-3082-43e9-9b77-ba74720cb16b}, !- Reference Setpoint Node Name
  {763b8eba-3082-43e9-9b77-ba74720cb16b}, !- Mixed Air Stream Node Name
  {627b9547-a29b-4f94-b1d2-42328f99e0c6}, !- Outdoor Air Stream Node Name
  {b0451411-8ab9-42db-8cce-2c36005dbe5a}, !- Return Air Stream Node Name
  {af5d1bbd-4a97-4a3c-bb68-d463d1ada0d1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a90108f6-3598-47c1-b5c8-7b5967c95b61}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08cc750f-9e23-4888-a538-0ea3aa4462b1}, !- Control Zone or Zone List Name
  {084c91c8-aa27-4cdb-b4e7-cec3d7e68aa2}, !- Cooling Control Zone or Zone List Name
  {8ffed09c-dfe7-4268-b0a7-bc5679d97b80}, !- Heating Control Zone or Zone List Name
  {15c11dce-c066-44e8-b9d4-6b49d3c5b808}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08cc750f-9e23-4888-a538-0ea3aa4462b1}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {084c91c8-aa27-4cdb-b4e7-cec3d7e68aa2}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ffed09c-dfe7-4268-b0a7-bc5679d97b80}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15c11dce-c066-44e8-b9d4-6b49d3c5b808}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4fc62275-0575-414b-9a99-04a6c789b33e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {f9507f38-860e-4fcd-b603-e4db0582c7dc}, !- Default Day Schedule Name
  {bbd3f369-5053-4ee8-8f0d-462af2bb28b1}, !- Summer Design Day Schedule Name
  {a9be088d-9a68-49e5-8542-04458b047f50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9507f38-860e-4fcd-b603-e4db0582c7dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {71cfafdf-3be8-4d86-bf5d-c7c857d484a2}, !- Handle
  {4fc62275-0575-414b-9a99-04a6c789b33e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44e8b5d2-a202-4b12-832c-5bf2de95bf36}, !- Handle
  Schedule Day 508,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9be088d-9a68-49e5-8542-04458b047f50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {583923f8-cbd2-4b99-abb6-75ed9639d5b5}, !- Handle
  Schedule Day 509,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbd3f369-5053-4ee8-8f0d-462af2bb28b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {01246252-f778-4bfe-864e-2b6afc397727}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d4016828-c16a-46cb-8248-a521a71173e1}, !- Supply Air Inlet Node
  {0bfba997-ac58-4904-a433-5bc2684314f2}, !- Supply Air Outlet Node
  {e50bc73d-b8b4-44d0-8526-00092d00ed3d}, !- Exhaust Air Inlet Node
  {44b70114-b8d0-4edd-bbc0-e7629b7d033d}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b2895ddd-ebf7-4992-b3e2-0909f94a80cf}, !- Handle
  Node 1215,                              !- Name
  {0bfba997-ac58-4904-a433-5bc2684314f2}, !- Inlet Port
  {2480d8fa-3be4-4ac6-b003-4572f6776ed4}; !- Outlet Port

OS:Connection,
  {d4016828-c16a-46cb-8248-a521a71173e1}, !- Handle
  {0c3e36e1-a75e-4be8-b0fc-e960251a704c}, !- Source Object
  3,                                      !- Outlet Port
  {01246252-f778-4bfe-864e-2b6afc397727}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0bfba997-ac58-4904-a433-5bc2684314f2}, !- Handle
  {01246252-f778-4bfe-864e-2b6afc397727}, !- Source Object
  13,                                     !- Outlet Port
  {b2895ddd-ebf7-4992-b3e2-0909f94a80cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2480d8fa-3be4-4ac6-b003-4572f6776ed4}, !- Handle
  {b2895ddd-ebf7-4992-b3e2-0909f94a80cf}, !- Source Object
  3,                                      !- Outlet Port
  {591b7ae4-bbca-40ad-a9a2-058ecba5587c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17e40819-fe73-40a2-945d-f05d5dabe311}, !- Handle
  Node 1216,                              !- Name
  {b47adfca-6752-4d07-960c-fbfe0b516bfe}, !- Inlet Port
  {e50bc73d-b8b4-44d0-8526-00092d00ed3d}; !- Outlet Port

OS:Connection,
  {b47adfca-6752-4d07-960c-fbfe0b516bfe}, !- Handle
  {591b7ae4-bbca-40ad-a9a2-058ecba5587c}, !- Source Object
  7,                                      !- Outlet Port
  {17e40819-fe73-40a2-945d-f05d5dabe311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50bc73d-b8b4-44d0-8526-00092d00ed3d}, !- Handle
  {17e40819-fe73-40a2-945d-f05d5dabe311}, !- Source Object
  3,                                      !- Outlet Port
  {01246252-f778-4bfe-864e-2b6afc397727}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {44b70114-b8d0-4edd-bbc0-e7629b7d033d}, !- Handle
  {01246252-f778-4bfe-864e-2b6afc397727}, !- Source Object
  15,                                     !- Outlet Port
  {8025b646-db81-4f32-9e3d-0c9166497b54}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {998490e9-0335-402c-a26c-14a7c169f2fd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c0afd67d-0848-4405-bb7b-2da7ad66b61e}, !- Reference Setpoint Node Name
  {c0afd67d-0848-4405-bb7b-2da7ad66b61e}, !- Mixed Air Stream Node Name
  {0c3e36e1-a75e-4be8-b0fc-e960251a704c}, !- Outdoor Air Stream Node Name
  {59da3e4e-7b51-493e-a1c9-933325513dc4}, !- Return Air Stream Node Name
  {b2895ddd-ebf7-4992-b3e2-0909f94a80cf}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dd894bf0-c6e6-4d8c-8fa2-0d89d80f4793}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88c268be-9606-4745-badc-e8a468171274}, !- Control Zone or Zone List Name
  {78d75016-2fd6-4f4b-b21c-ae98828637d7}, !- Cooling Control Zone or Zone List Name
  {4ccbd7d4-583e-4f40-a0f4-1b6022e82a5e}, !- Heating Control Zone or Zone List Name
  {12623321-4151-437c-892a-61da95d74bde}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88c268be-9606-4745-badc-e8a468171274}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {78d75016-2fd6-4f4b-b21c-ae98828637d7}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4ccbd7d4-583e-4f40-a0f4-1b6022e82a5e}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12623321-4151-437c-892a-61da95d74bde}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {50d2791e-ae81-4791-9011-2a5c3fd0f499}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {dffcfa7a-56fb-496a-9aff-8c61b3351271}, !- Default Day Schedule Name
  {f2410c9f-9e94-44a6-a62f-a9480d893a31}, !- Summer Design Day Schedule Name
  {19d86aae-afb9-48dc-9262-31a5a4d1a5ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dffcfa7a-56fb-496a-9aff-8c61b3351271}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c19258f9-ab0e-4ad1-8096-183f5e59c154}, !- Handle
  {50d2791e-ae81-4791-9011-2a5c3fd0f499}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4851301115241649,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:29:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:29:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a65f7768-fe5b-4054-ad0e-37c7afbaca17}, !- Handle
  Schedule Day 510,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19d86aae-afb9-48dc-9262-31a5a4d1a5ce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0141fce-26b4-40a1-a5f6-67420b246c53}, !- Handle
  Schedule Day 511,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2410c9f-9e94-44a6-a62f-a9480d893a31}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a992fb43-5be1-48b8-b0d2-295476ac3b47}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {58d9ad6e-e014-4538-9da2-6b7b99cec85c}, !- Supply Air Inlet Node
  {cdacabaf-6a24-44fa-88fe-cccf877a069b}, !- Supply Air Outlet Node
  {ee6a4e3c-b366-4b1b-8db7-6ea455815233}, !- Exhaust Air Inlet Node
  {722ab026-4a5f-4e62-a4e3-ae0cc28e78b1}, !- Exhaust Air Outlet Node
  113.491679468,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c5528d0e-82ad-4c85-b0ce-5db7f819b4c1}, !- Handle
  Node 1217,                              !- Name
  {cdacabaf-6a24-44fa-88fe-cccf877a069b}, !- Inlet Port
  {9c20b3bc-12fa-42bd-b445-7239f4536074}; !- Outlet Port

OS:Connection,
  {58d9ad6e-e014-4538-9da2-6b7b99cec85c}, !- Handle
  {ff262670-1ba4-4574-b71a-dd44c7f1d857}, !- Source Object
  3,                                      !- Outlet Port
  {a992fb43-5be1-48b8-b0d2-295476ac3b47}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cdacabaf-6a24-44fa-88fe-cccf877a069b}, !- Handle
  {a992fb43-5be1-48b8-b0d2-295476ac3b47}, !- Source Object
  13,                                     !- Outlet Port
  {c5528d0e-82ad-4c85-b0ce-5db7f819b4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c20b3bc-12fa-42bd-b445-7239f4536074}, !- Handle
  {c5528d0e-82ad-4c85-b0ce-5db7f819b4c1}, !- Source Object
  3,                                      !- Outlet Port
  {18e47d32-bcc4-425c-825b-03961d083edb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cdf3416-33f3-4bf9-a074-91d2dc3a13ee}, !- Handle
  Node 1218,                              !- Name
  {3d1565c4-3bce-40fe-9bd8-d7a07834c3ae}, !- Inlet Port
  {ee6a4e3c-b366-4b1b-8db7-6ea455815233}; !- Outlet Port

OS:Connection,
  {3d1565c4-3bce-40fe-9bd8-d7a07834c3ae}, !- Handle
  {18e47d32-bcc4-425c-825b-03961d083edb}, !- Source Object
  7,                                      !- Outlet Port
  {2cdf3416-33f3-4bf9-a074-91d2dc3a13ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6a4e3c-b366-4b1b-8db7-6ea455815233}, !- Handle
  {2cdf3416-33f3-4bf9-a074-91d2dc3a13ee}, !- Source Object
  3,                                      !- Outlet Port
  {a992fb43-5be1-48b8-b0d2-295476ac3b47}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {722ab026-4a5f-4e62-a4e3-ae0cc28e78b1}, !- Handle
  {a992fb43-5be1-48b8-b0d2-295476ac3b47}, !- Source Object
  15,                                     !- Outlet Port
  {1f7936f2-b56e-4221-9f23-871c7ba71e55}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2bead174-80c9-4b06-91a5-e04cab1e4e7e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f7052659-ad96-4540-9865-be8b164e362e}, !- Reference Setpoint Node Name
  {f7052659-ad96-4540-9865-be8b164e362e}, !- Mixed Air Stream Node Name
  {ff262670-1ba4-4574-b71a-dd44c7f1d857}, !- Outdoor Air Stream Node Name
  {b3858a51-b543-4c7c-9fe8-84657d2c1530}, !- Return Air Stream Node Name
  {c5528d0e-82ad-4c85-b0ce-5db7f819b4c1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {911c72e3-bccd-4a90-9dc2-d47ea8a5ef29}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6897c39d-f9c6-47b7-bdab-4c0cf2e9e3f7}, !- Control Zone or Zone List Name
  {85b208b3-0904-48c7-8581-56d079907948}, !- Cooling Control Zone or Zone List Name
  {b6fe675e-ace4-4ad4-adb8-dee20d5d9b74}, !- Heating Control Zone or Zone List Name
  {54c91ed9-c450-4538-810b-79c5bdb285fd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6897c39d-f9c6-47b7-bdab-4c0cf2e9e3f7}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {85b208b3-0904-48c7-8581-56d079907948}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6fe675e-ace4-4ad4-adb8-dee20d5d9b74}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54c91ed9-c450-4538-810b-79c5bdb285fd}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {afb2491e-7c24-4b58-a241-0fa4401c35ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {fd1f20df-ced5-420f-809a-a3f7fe918cd4}, !- Default Day Schedule Name
  {737e0e2d-8cba-42ea-9590-987011cc27b4}, !- Summer Design Day Schedule Name
  {f873458e-da56-4125-ae90-22fd217ff4fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd1f20df-ced5-420f-809a-a3f7fe918cd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e5b404d5-57bd-41e8-b5ec-2718a84cd887}, !- Handle
  {afb2491e-7c24-4b58-a241-0fa4401c35ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f2685b2-e05d-4c22-b112-490c92085dfa}, !- Handle
  Schedule Day 512,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f873458e-da56-4125-ae90-22fd217ff4fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d41aeeed-069c-449c-80b4-ecf52f1ef7f4}, !- Handle
  Schedule Day 513,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {737e0e2d-8cba-42ea-9590-987011cc27b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bb94960e-97c2-453c-8405-80f9cd241b13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e3a099f7-95d5-40dc-8632-7de7a3ff5b21}, !- Supply Air Inlet Node
  {7d96f32d-9f7a-4dfa-8afd-eaf86ae5cc27}, !- Supply Air Outlet Node
  {cd8538d8-7a61-4493-a8ed-f5138b0fe91f}, !- Exhaust Air Inlet Node
  {bcb236fc-d2f4-422e-93ba-6bb65103a728}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f9f3ac0-2fa3-4a69-9b1f-29fa6ac21b00}, !- Handle
  Node 1219,                              !- Name
  {7d96f32d-9f7a-4dfa-8afd-eaf86ae5cc27}, !- Inlet Port
  {b3b52f82-c4fe-4f0e-83d5-1484f8e8cba1}; !- Outlet Port

OS:Connection,
  {e3a099f7-95d5-40dc-8632-7de7a3ff5b21}, !- Handle
  {56cafd6b-4cbb-4905-93fc-8c438d805816}, !- Source Object
  3,                                      !- Outlet Port
  {bb94960e-97c2-453c-8405-80f9cd241b13}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7d96f32d-9f7a-4dfa-8afd-eaf86ae5cc27}, !- Handle
  {bb94960e-97c2-453c-8405-80f9cd241b13}, !- Source Object
  13,                                     !- Outlet Port
  {1f9f3ac0-2fa3-4a69-9b1f-29fa6ac21b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b52f82-c4fe-4f0e-83d5-1484f8e8cba1}, !- Handle
  {1f9f3ac0-2fa3-4a69-9b1f-29fa6ac21b00}, !- Source Object
  3,                                      !- Outlet Port
  {7ba5d143-cfd6-4a52-8a24-cf0903fe53b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1eedfb7-791f-4664-b29f-73a708e90e36}, !- Handle
  Node 1220,                              !- Name
  {4d576235-7a98-4633-8d5c-69c04f462e8c}, !- Inlet Port
  {cd8538d8-7a61-4493-a8ed-f5138b0fe91f}; !- Outlet Port

OS:Connection,
  {4d576235-7a98-4633-8d5c-69c04f462e8c}, !- Handle
  {7ba5d143-cfd6-4a52-8a24-cf0903fe53b5}, !- Source Object
  7,                                      !- Outlet Port
  {b1eedfb7-791f-4664-b29f-73a708e90e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8538d8-7a61-4493-a8ed-f5138b0fe91f}, !- Handle
  {b1eedfb7-791f-4664-b29f-73a708e90e36}, !- Source Object
  3,                                      !- Outlet Port
  {bb94960e-97c2-453c-8405-80f9cd241b13}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bcb236fc-d2f4-422e-93ba-6bb65103a728}, !- Handle
  {bb94960e-97c2-453c-8405-80f9cd241b13}, !- Source Object
  15,                                     !- Outlet Port
  {fd92bcf3-f16c-4c4c-b4f0-6786b051e17f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1f8303d6-db21-4e66-b12c-76b1f50c9563}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {07dcc08e-bcbc-42f3-bef9-bee99a555b9c}, !- Reference Setpoint Node Name
  {07dcc08e-bcbc-42f3-bef9-bee99a555b9c}, !- Mixed Air Stream Node Name
  {56cafd6b-4cbb-4905-93fc-8c438d805816}, !- Outdoor Air Stream Node Name
  {27f40efc-5984-4113-b8b4-12e802e7f987}, !- Return Air Stream Node Name
  {1f9f3ac0-2fa3-4a69-9b1f-29fa6ac21b00}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2d711aeb-ea2e-4a38-b722-0803062f19ff}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5b076594-6e0b-4d82-ab76-fadb9c14a063}, !- Control Zone or Zone List Name
  {23a797b6-c21f-4013-b265-ff86018a8165}, !- Cooling Control Zone or Zone List Name
  {94bc7cd0-7197-43b5-a937-9da465a2cc24}, !- Heating Control Zone or Zone List Name
  {580a84b4-eebd-4cc7-b651-85c926dd0376}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b076594-6e0b-4d82-ab76-fadb9c14a063}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {23a797b6-c21f-4013-b265-ff86018a8165}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94bc7cd0-7197-43b5-a937-9da465a2cc24}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {580a84b4-eebd-4cc7-b651-85c926dd0376}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {891df160-8c8e-45de-83e3-4d66fc242661}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {c4389661-d1a5-4ee2-b988-eee64d6abea4}, !- Default Day Schedule Name
  {914be320-3317-48b5-91cb-79aeee5758a5}, !- Summer Design Day Schedule Name
  {11b84300-d3a5-4fab-89c2-eedbd03de3a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4389661-d1a5-4ee2-b988-eee64d6abea4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {564e613f-3166-4fe9-a6b7-da09ed0e5daa}, !- Handle
  {891df160-8c8e-45de-83e3-4d66fc242661}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0098644732605455,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e8aef7a-a43b-478d-96f6-be91fe4b5100}, !- Handle
  Schedule Day 514,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11b84300-d3a5-4fab-89c2-eedbd03de3a1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50c865c0-7c0d-4ff7-89cd-1f912c641e11}, !- Handle
  Schedule Day 515,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {914be320-3317-48b5-91cb-79aeee5758a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {89eecbb2-a766-4d1b-ac3e-a33af25fc855}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {72e27099-5e62-4c19-89d2-76e1506137ac}, !- Supply Air Inlet Node
  {4a144212-be09-471d-adc3-ba7371f9a231}, !- Supply Air Outlet Node
  {5df3ca07-bc45-464e-bcaf-43415c223438}, !- Exhaust Air Inlet Node
  {bb2a25e1-34c3-48c7-a1ac-60f4799c2e0e}, !- Exhaust Air Outlet Node
  68.3975890112,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {806a6440-9dec-44d5-a0e8-47ea1e2d0c33}, !- Handle
  Node 1221,                              !- Name
  {4a144212-be09-471d-adc3-ba7371f9a231}, !- Inlet Port
  {c30ba038-d61c-417a-b4aa-59356fa25e98}; !- Outlet Port

OS:Connection,
  {72e27099-5e62-4c19-89d2-76e1506137ac}, !- Handle
  {70c70adf-6133-4964-aba2-8741e2d19d96}, !- Source Object
  3,                                      !- Outlet Port
  {89eecbb2-a766-4d1b-ac3e-a33af25fc855}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4a144212-be09-471d-adc3-ba7371f9a231}, !- Handle
  {89eecbb2-a766-4d1b-ac3e-a33af25fc855}, !- Source Object
  13,                                     !- Outlet Port
  {806a6440-9dec-44d5-a0e8-47ea1e2d0c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30ba038-d61c-417a-b4aa-59356fa25e98}, !- Handle
  {806a6440-9dec-44d5-a0e8-47ea1e2d0c33}, !- Source Object
  3,                                      !- Outlet Port
  {60148e7f-b2aa-4254-a868-f56134ff1e03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bb422bb-7227-4a78-8cb8-2f1d6407f1ce}, !- Handle
  Node 1222,                              !- Name
  {8ca952bc-3bdb-4286-8916-69c48b429742}, !- Inlet Port
  {5df3ca07-bc45-464e-bcaf-43415c223438}; !- Outlet Port

OS:Connection,
  {8ca952bc-3bdb-4286-8916-69c48b429742}, !- Handle
  {60148e7f-b2aa-4254-a868-f56134ff1e03}, !- Source Object
  7,                                      !- Outlet Port
  {2bb422bb-7227-4a78-8cb8-2f1d6407f1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df3ca07-bc45-464e-bcaf-43415c223438}, !- Handle
  {2bb422bb-7227-4a78-8cb8-2f1d6407f1ce}, !- Source Object
  3,                                      !- Outlet Port
  {89eecbb2-a766-4d1b-ac3e-a33af25fc855}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bb2a25e1-34c3-48c7-a1ac-60f4799c2e0e}, !- Handle
  {89eecbb2-a766-4d1b-ac3e-a33af25fc855}, !- Source Object
  15,                                     !- Outlet Port
  {b1b428e2-41ca-41f3-8618-452556f10250}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a05e1e75-6e5b-4b1a-a506-49ad7e13fe63}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {75b99ea0-78b9-4e0f-8fa1-1b24d4cbb748}, !- Reference Setpoint Node Name
  {75b99ea0-78b9-4e0f-8fa1-1b24d4cbb748}, !- Mixed Air Stream Node Name
  {70c70adf-6133-4964-aba2-8741e2d19d96}, !- Outdoor Air Stream Node Name
  {299d94b0-afde-470f-8515-1ab799122871}, !- Return Air Stream Node Name
  {806a6440-9dec-44d5-a0e8-47ea1e2d0c33}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {52a9a286-87a8-4242-bd64-ece2dba4d745}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2378c92a-b06f-4f3e-9a84-5a457cd06949}, !- Control Zone or Zone List Name
  {04940a45-d46d-411e-8d98-0db19a814710}, !- Cooling Control Zone or Zone List Name
  {5439c745-631d-47c1-8d74-9804ffc5ae87}, !- Heating Control Zone or Zone List Name
  {b3b712f1-0961-45cf-acf3-7bb1518e6d9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2378c92a-b06f-4f3e-9a84-5a457cd06949}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {04940a45-d46d-411e-8d98-0db19a814710}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5439c745-631d-47c1-8d74-9804ffc5ae87}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3b712f1-0961-45cf-acf3-7bb1518e6d9d}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c78bddd1-3e21-4493-b68c-48d0d6c8e2d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {595523ac-76ed-4564-a7f8-fbc9e384ce57}, !- Default Day Schedule Name
  {fdf313bd-5222-441b-81ff-146f639a595d}, !- Summer Design Day Schedule Name
  {61f85365-d130-4665-93e7-1919c38a7173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {595523ac-76ed-4564-a7f8-fbc9e384ce57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7155b2c-8d12-4311-8a5b-1df184f8f988}, !- Handle
  {c78bddd1-3e21-4493-b68c-48d0d6c8e2d1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193365,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba72911e-3d84-4603-a473-1b4c7f7d6365}, !- Handle
  Schedule Day 516,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61f85365-d130-4665-93e7-1919c38a7173}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71c0a17-5a9c-4fb4-9a4d-5d09f77042fe}, !- Handle
  Schedule Day 517,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdf313bd-5222-441b-81ff-146f639a595d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45600a9f-5156-42c1-b725-12bc32265214}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f51b66c2-9275-4f59-93f5-cc0769da41db}, !- Supply Air Inlet Node
  {aa1716dc-2173-484f-8e6d-f63c992684a1}, !- Supply Air Outlet Node
  {9d562660-182a-477e-b395-3c53b371adf7}, !- Exhaust Air Inlet Node
  {5e6122ca-38e5-4c90-a906-494902935a15}, !- Exhaust Air Outlet Node
  171.90402457856,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {071dcc28-60ea-4a9f-ac24-2aab21e451cd}, !- Handle
  Node 1223,                              !- Name
  {aa1716dc-2173-484f-8e6d-f63c992684a1}, !- Inlet Port
  {7ca2df53-ac4c-4c74-92cf-2e86ac7aec2f}; !- Outlet Port

OS:Connection,
  {f51b66c2-9275-4f59-93f5-cc0769da41db}, !- Handle
  {b079058a-7cd5-46c6-8d6e-b6910a71b42b}, !- Source Object
  3,                                      !- Outlet Port
  {45600a9f-5156-42c1-b725-12bc32265214}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aa1716dc-2173-484f-8e6d-f63c992684a1}, !- Handle
  {45600a9f-5156-42c1-b725-12bc32265214}, !- Source Object
  13,                                     !- Outlet Port
  {071dcc28-60ea-4a9f-ac24-2aab21e451cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca2df53-ac4c-4c74-92cf-2e86ac7aec2f}, !- Handle
  {071dcc28-60ea-4a9f-ac24-2aab21e451cd}, !- Source Object
  3,                                      !- Outlet Port
  {95177c29-de50-4bf0-8ce4-efd41d97d1b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbf17ed5-4e91-4ee0-b7e0-2027034d19bc}, !- Handle
  Node 1224,                              !- Name
  {714990da-ddc1-4311-b871-6b5bc16f40c5}, !- Inlet Port
  {9d562660-182a-477e-b395-3c53b371adf7}; !- Outlet Port

OS:Connection,
  {714990da-ddc1-4311-b871-6b5bc16f40c5}, !- Handle
  {95177c29-de50-4bf0-8ce4-efd41d97d1b8}, !- Source Object
  7,                                      !- Outlet Port
  {dbf17ed5-4e91-4ee0-b7e0-2027034d19bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d562660-182a-477e-b395-3c53b371adf7}, !- Handle
  {dbf17ed5-4e91-4ee0-b7e0-2027034d19bc}, !- Source Object
  3,                                      !- Outlet Port
  {45600a9f-5156-42c1-b725-12bc32265214}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5e6122ca-38e5-4c90-a906-494902935a15}, !- Handle
  {45600a9f-5156-42c1-b725-12bc32265214}, !- Source Object
  15,                                     !- Outlet Port
  {e0a6a682-b821-4854-a773-b094897ef011}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b02e30d6-64db-4d3d-9e36-cbcf592c60fc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a8f479d9-a75b-4c63-9983-1484de4b16c9}, !- Reference Setpoint Node Name
  {a8f479d9-a75b-4c63-9983-1484de4b16c9}, !- Mixed Air Stream Node Name
  {b079058a-7cd5-46c6-8d6e-b6910a71b42b}, !- Outdoor Air Stream Node Name
  {03bbd0c5-c4c6-4806-8c8d-40e723f0f1f8}, !- Return Air Stream Node Name
  {071dcc28-60ea-4a9f-ac24-2aab21e451cd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {38dbe1da-9b40-4de2-ab41-6f7dd1bbc233}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11884479-306a-4d2d-9e36-bc2309eedd46}, !- Control Zone or Zone List Name
  {2617df54-bac4-40e9-940e-33bf65bc863b}, !- Cooling Control Zone or Zone List Name
  {b6c8bc85-3703-475e-aa85-867de5887f20}, !- Heating Control Zone or Zone List Name
  {05bed07f-94a3-47e4-a596-fc91dd8b92eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11884479-306a-4d2d-9e36-bc2309eedd46}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {2617df54-bac4-40e9-940e-33bf65bc863b}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6c8bc85-3703-475e-aa85-867de5887f20}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05bed07f-94a3-47e4-a596-fc91dd8b92eb}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3bef51ac-9523-46a2-b5ca-59d46f3912de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {f1c5bed4-dc17-402a-b8f2-79750ee9894f}, !- Default Day Schedule Name
  {d420436b-4488-422f-9893-b3e7c88fce5f}, !- Summer Design Day Schedule Name
  {507c61ab-1a2e-49c6-9bfc-6eee65b71761}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1c5bed4-dc17-402a-b8f2-79750ee9894f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0e34bad3-ee9b-46f4-b5c2-9f07d907397d}, !- Handle
  {3bef51ac-9523-46a2-b5ca-59d46f3912de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1366171003717485,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60cc0920-6d76-4b3f-828c-3c349dfe072c}, !- Handle
  Schedule Day 518,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {507c61ab-1a2e-49c6-9bfc-6eee65b71761}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7fa0510-7466-40ab-b7a2-d0a0a20611da}, !- Handle
  Schedule Day 519,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d420436b-4488-422f-9893-b3e7c88fce5f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d55d27ec-fb6b-40af-8f1a-14dd7c1c7b3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dd42258d-e425-4478-88a8-bea9009e7b1e}, !- Supply Air Inlet Node
  {7dd7160d-67cb-4cf0-806a-64cd0addc777}, !- Supply Air Outlet Node
  {255007c4-3e27-40c3-a508-ff19f8fe3189}, !- Exhaust Air Inlet Node
  {5df5d965-507d-40b1-bb67-72125c16ecd1}, !- Exhaust Air Outlet Node
  107.1425115212,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0704779b-9873-4dfd-88b7-c4c88c1f64f8}, !- Handle
  Node 1225,                              !- Name
  {7dd7160d-67cb-4cf0-806a-64cd0addc777}, !- Inlet Port
  {2818aa97-4005-4caa-8ad2-5485343f585b}; !- Outlet Port

OS:Connection,
  {dd42258d-e425-4478-88a8-bea9009e7b1e}, !- Handle
  {109ccda0-cc7d-4d8e-a29c-1d16655615fd}, !- Source Object
  3,                                      !- Outlet Port
  {d55d27ec-fb6b-40af-8f1a-14dd7c1c7b3f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7dd7160d-67cb-4cf0-806a-64cd0addc777}, !- Handle
  {d55d27ec-fb6b-40af-8f1a-14dd7c1c7b3f}, !- Source Object
  13,                                     !- Outlet Port
  {0704779b-9873-4dfd-88b7-c4c88c1f64f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2818aa97-4005-4caa-8ad2-5485343f585b}, !- Handle
  {0704779b-9873-4dfd-88b7-c4c88c1f64f8}, !- Source Object
  3,                                      !- Outlet Port
  {5ed2e22b-bc44-46aa-b1d4-675ad33732e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77c5e8c7-bafd-4089-9422-7f441d038d4b}, !- Handle
  Node 1226,                              !- Name
  {181d6d3c-4795-41b7-a659-baa0975a00b6}, !- Inlet Port
  {255007c4-3e27-40c3-a508-ff19f8fe3189}; !- Outlet Port

OS:Connection,
  {181d6d3c-4795-41b7-a659-baa0975a00b6}, !- Handle
  {5ed2e22b-bc44-46aa-b1d4-675ad33732e7}, !- Source Object
  7,                                      !- Outlet Port
  {77c5e8c7-bafd-4089-9422-7f441d038d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255007c4-3e27-40c3-a508-ff19f8fe3189}, !- Handle
  {77c5e8c7-bafd-4089-9422-7f441d038d4b}, !- Source Object
  3,                                      !- Outlet Port
  {d55d27ec-fb6b-40af-8f1a-14dd7c1c7b3f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5df5d965-507d-40b1-bb67-72125c16ecd1}, !- Handle
  {d55d27ec-fb6b-40af-8f1a-14dd7c1c7b3f}, !- Source Object
  15,                                     !- Outlet Port
  {b3c99a9f-eb09-4f11-8611-5b703286acf9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0be92d7e-7684-4e8e-8be2-650e6bbf0af2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d0c32f2b-50cd-42e9-b9ce-9c83ff1fee66}, !- Reference Setpoint Node Name
  {d0c32f2b-50cd-42e9-b9ce-9c83ff1fee66}, !- Mixed Air Stream Node Name
  {109ccda0-cc7d-4d8e-a29c-1d16655615fd}, !- Outdoor Air Stream Node Name
  {627eb273-e557-4c64-b482-dfd612b83641}, !- Return Air Stream Node Name
  {0704779b-9873-4dfd-88b7-c4c88c1f64f8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8f67b203-d5c8-4925-a864-98b9940b42ee}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0e38fd0f-7c99-4dda-b59a-4ce8c197c06f}, !- Control Zone or Zone List Name
  {db58e300-4a05-4543-b389-f674f8978176}, !- Cooling Control Zone or Zone List Name
  {5c6119e8-262c-4f71-b6b7-8d3a91d64c54}, !- Heating Control Zone or Zone List Name
  {6d36ac5c-73f3-438a-a84f-265475782ad7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e38fd0f-7c99-4dda-b59a-4ce8c197c06f}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {db58e300-4a05-4543-b389-f674f8978176}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5c6119e8-262c-4f71-b6b7-8d3a91d64c54}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d36ac5c-73f3-438a-a84f-265475782ad7}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e48f1a9-116c-4c6e-8c67-695877ad5655}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {13fcfac2-3cb4-4dc3-bc23-308c6516e06d}, !- Default Day Schedule Name
  {19260c41-ea51-4ec4-9d4b-1f279406d17d}, !- Summer Design Day Schedule Name
  {43c1831e-78ff-4fb6-a3ba-ca457fc2a3d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13fcfac2-3cb4-4dc3-bc23-308c6516e06d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f3bdd09e-87fa-43c9-b2ab-3567d1503852}, !- Handle
  {0e48f1a9-116c-4c6e-8c67-695877ad5655}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {133f1f1c-1eab-4078-9326-0552df105021}, !- Handle
  Schedule Day 520,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43c1831e-78ff-4fb6-a3ba-ca457fc2a3d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {153652ab-3fbe-47d1-b090-a64a7a6d7b53}, !- Handle
  Schedule Day 521,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19260c41-ea51-4ec4-9d4b-1f279406d17d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {416cf628-de5a-4847-9324-5d17831e3f1c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Sunday Rule, !- Name
  {0e48f1a9-116c-4c6e-8c67-695877ad5655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b75d122d-1886-45d2-89d4-596729abcbc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b75d122d-1886-45d2-89d4-596729abcbc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e6afb793-d194-4f05-9017-4fe0cf1aac2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6231c587-e7ab-49e3-b57d-fb1eb838f405}, !- Supply Air Inlet Node
  {3106b673-473c-480e-a332-b93583c75465}, !- Supply Air Outlet Node
  {9074b948-b09e-46b5-8b68-94d270550c8f}, !- Exhaust Air Inlet Node
  {defe1ac3-af96-4353-8e6b-f09860632734}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2a8c1067-727c-4df1-ade8-9f7536aa97d0}, !- Handle
  Node 1227,                              !- Name
  {3106b673-473c-480e-a332-b93583c75465}, !- Inlet Port
  {4d566050-20d2-4a04-ad56-d413862aca9f}; !- Outlet Port

OS:Connection,
  {6231c587-e7ab-49e3-b57d-fb1eb838f405}, !- Handle
  {b72bd683-8c01-4f23-b3a6-afb91662c98d}, !- Source Object
  3,                                      !- Outlet Port
  {e6afb793-d194-4f05-9017-4fe0cf1aac2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3106b673-473c-480e-a332-b93583c75465}, !- Handle
  {e6afb793-d194-4f05-9017-4fe0cf1aac2e}, !- Source Object
  13,                                     !- Outlet Port
  {2a8c1067-727c-4df1-ade8-9f7536aa97d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d566050-20d2-4a04-ad56-d413862aca9f}, !- Handle
  {2a8c1067-727c-4df1-ade8-9f7536aa97d0}, !- Source Object
  3,                                      !- Outlet Port
  {021ecd5e-0da4-45cf-a81c-3da21eacfe63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b2036e1-9c24-45f7-a80a-7b032a9de82b}, !- Handle
  Node 1228,                              !- Name
  {b1a4fe13-a6b3-4d7b-b2a9-a962feca2605}, !- Inlet Port
  {9074b948-b09e-46b5-8b68-94d270550c8f}; !- Outlet Port

OS:Connection,
  {b1a4fe13-a6b3-4d7b-b2a9-a962feca2605}, !- Handle
  {021ecd5e-0da4-45cf-a81c-3da21eacfe63}, !- Source Object
  7,                                      !- Outlet Port
  {9b2036e1-9c24-45f7-a80a-7b032a9de82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9074b948-b09e-46b5-8b68-94d270550c8f}, !- Handle
  {9b2036e1-9c24-45f7-a80a-7b032a9de82b}, !- Source Object
  3,                                      !- Outlet Port
  {e6afb793-d194-4f05-9017-4fe0cf1aac2e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {defe1ac3-af96-4353-8e6b-f09860632734}, !- Handle
  {e6afb793-d194-4f05-9017-4fe0cf1aac2e}, !- Source Object
  15,                                     !- Outlet Port
  {69dfaf64-f14a-4dc2-a318-ba168777df94}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3de9dbe6-da89-4f2f-a8e4-d48ee902526c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1ddd36f5-407a-43dd-9089-38004ff175ca}, !- Reference Setpoint Node Name
  {1ddd36f5-407a-43dd-9089-38004ff175ca}, !- Mixed Air Stream Node Name
  {b72bd683-8c01-4f23-b3a6-afb91662c98d}, !- Outdoor Air Stream Node Name
  {c52ecd4b-c9e2-48e5-8d66-b5829c91b9f6}, !- Return Air Stream Node Name
  {2a8c1067-727c-4df1-ade8-9f7536aa97d0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {330cf26d-4492-4dcd-90bd-6ef4613eda03}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e693e921-66df-4d6c-b421-894395ee5e54}, !- Control Zone or Zone List Name
  {be5c04f4-783b-4ac8-bed6-c18181fcac6e}, !- Cooling Control Zone or Zone List Name
  {9da755d2-1607-488c-8e61-34e608167fb0}, !- Heating Control Zone or Zone List Name
  {e02bfd11-829b-47b6-96e3-d902f7cdd36a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e693e921-66df-4d6c-b421-894395ee5e54}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {be5c04f4-783b-4ac8-bed6-c18181fcac6e}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9da755d2-1607-488c-8e61-34e608167fb0}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e02bfd11-829b-47b6-96e3-d902f7cdd36a}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {64a2fe7b-a171-4146-8097-df6fd0c5d558}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {89f820d5-9a64-4ec6-9f76-a3a76adfb51d}, !- Default Day Schedule Name
  {ca5aaf5e-aea6-48c1-b1b1-876475812fb2}, !- Summer Design Day Schedule Name
  {6aa762b5-7f46-4949-84b8-7ad0ec0175f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89f820d5-9a64-4ec6-9f76-a3a76adfb51d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0319ace3-dd47-47d1-bf48-05e927999f08}, !- Handle
  {64a2fe7b-a171-4146-8097-df6fd0c5d558}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf7c426c-997b-4287-8eb7-402657e14c15}, !- Handle
  Schedule Day 522,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa762b5-7f46-4949-84b8-7ad0ec0175f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {402a6b89-2464-436f-83b2-ec3372162a87}, !- Handle
  Schedule Day 523,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca5aaf5e-aea6-48c1-b1b1-876475812fb2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0f41e9b-07a5-49bc-9607-5998f560d722}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Sunday Rule, !- Name
  {64a2fe7b-a171-4146-8097-df6fd0c5d558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {025ac3c4-8022-46b0-ade6-ff304a61495f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {025ac3c4-8022-46b0-ade6-ff304a61495f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b253280d-5f81-4299-a88c-2c62ff2f08dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9e52ea36-f5b7-4d7a-832e-0d788c74737f}, !- Supply Air Inlet Node
  {6fb509a2-9a73-4c00-8cae-0ef04044cd6e}, !- Supply Air Outlet Node
  {de401c8e-f145-4d9c-a8f5-83034e320e5a}, !- Exhaust Air Inlet Node
  {20988944-75f2-43de-a25a-fe72cb6501ed}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f8f21f11-2ee0-41f3-a0da-65bf5eaacdf1}, !- Handle
  Node 1229,                              !- Name
  {6fb509a2-9a73-4c00-8cae-0ef04044cd6e}, !- Inlet Port
  {2f06f9df-f2d5-4e63-8c01-9d8b1fe3a3ab}; !- Outlet Port

OS:Connection,
  {9e52ea36-f5b7-4d7a-832e-0d788c74737f}, !- Handle
  {5d7686fd-7557-48d9-b8c4-afb3783bed5f}, !- Source Object
  3,                                      !- Outlet Port
  {b253280d-5f81-4299-a88c-2c62ff2f08dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6fb509a2-9a73-4c00-8cae-0ef04044cd6e}, !- Handle
  {b253280d-5f81-4299-a88c-2c62ff2f08dd}, !- Source Object
  13,                                     !- Outlet Port
  {f8f21f11-2ee0-41f3-a0da-65bf5eaacdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f06f9df-f2d5-4e63-8c01-9d8b1fe3a3ab}, !- Handle
  {f8f21f11-2ee0-41f3-a0da-65bf5eaacdf1}, !- Source Object
  3,                                      !- Outlet Port
  {b7e74e32-e30e-432b-be4f-31644c6175fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c04e496-55d2-44cf-b81d-65ea3333b0b4}, !- Handle
  Node 1230,                              !- Name
  {953ffec5-fc98-41bb-b967-cd14329155d3}, !- Inlet Port
  {de401c8e-f145-4d9c-a8f5-83034e320e5a}; !- Outlet Port

OS:Connection,
  {953ffec5-fc98-41bb-b967-cd14329155d3}, !- Handle
  {b7e74e32-e30e-432b-be4f-31644c6175fc}, !- Source Object
  7,                                      !- Outlet Port
  {3c04e496-55d2-44cf-b81d-65ea3333b0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de401c8e-f145-4d9c-a8f5-83034e320e5a}, !- Handle
  {3c04e496-55d2-44cf-b81d-65ea3333b0b4}, !- Source Object
  3,                                      !- Outlet Port
  {b253280d-5f81-4299-a88c-2c62ff2f08dd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {20988944-75f2-43de-a25a-fe72cb6501ed}, !- Handle
  {b253280d-5f81-4299-a88c-2c62ff2f08dd}, !- Source Object
  15,                                     !- Outlet Port
  {387c1e36-0b78-4774-a9ec-3b0f15e51709}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b6814b70-9211-4b2c-926a-78a685f0061b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e6b90f8b-5029-4716-a453-846f417fcdc2}, !- Reference Setpoint Node Name
  {e6b90f8b-5029-4716-a453-846f417fcdc2}, !- Mixed Air Stream Node Name
  {5d7686fd-7557-48d9-b8c4-afb3783bed5f}, !- Outdoor Air Stream Node Name
  {dd13e23c-8658-4a27-9621-d5054ede3cb9}, !- Return Air Stream Node Name
  {f8f21f11-2ee0-41f3-a0da-65bf5eaacdf1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b14d00a8-0d04-4565-8fb8-11c510453e35}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e41aa69f-6a21-4107-b4a0-735cf97a8fed}, !- Control Zone or Zone List Name
  {5fa74363-64f5-400b-b8e2-5481bf19a35f}, !- Cooling Control Zone or Zone List Name
  {21c0c6f8-816b-4172-824b-1333aab21c43}, !- Heating Control Zone or Zone List Name
  {edd6e4ba-5c73-4a35-aca9-4a169991f317}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e41aa69f-6a21-4107-b4a0-735cf97a8fed}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {5fa74363-64f5-400b-b8e2-5481bf19a35f}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {21c0c6f8-816b-4172-824b-1333aab21c43}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {edd6e4ba-5c73-4a35-aca9-4a169991f317}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0de77856-997e-4d9e-abef-82565f5e1ed3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {902117f9-af4e-4681-bbd1-989a3591f15c}, !- Default Day Schedule Name
  {3740a2be-016b-41cc-a66d-3345569649c1}, !- Summer Design Day Schedule Name
  {bee553ab-91e5-4ed2-ac05-4a150077f7e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {902117f9-af4e-4681-bbd1-989a3591f15c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {268727dd-090a-4572-be47-27226d04e21d}, !- Handle
  {0de77856-997e-4d9e-abef-82565f5e1ed3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.909452782737684,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {47e66693-8415-4291-aae2-dbeb314e50d2}, !- Handle
  Schedule Day 524,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bee553ab-91e5-4ed2-ac05-4a150077f7e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {163e0ced-ca3d-4214-a973-e801c5ec6a17}, !- Handle
  Schedule Day 525,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3740a2be-016b-41cc-a66d-3345569649c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2cb9fcda-98f6-46a8-9c58-1c920b16abbd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {561583b1-43d8-41ab-a3c1-dba191b08d32}, !- Supply Air Inlet Node
  {5c692945-916e-479c-960c-4467f74341d0}, !- Supply Air Outlet Node
  {c527be15-a57e-49a4-9f25-d8bae77484e3}, !- Exhaust Air Inlet Node
  {f0a2a77d-307c-446f-ba71-64365d010efc}, !- Exhaust Air Outlet Node
  725.72561338478,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4cfb17b8-714c-4f2b-bf8a-6da5d4b97378}, !- Handle
  Node 1231,                              !- Name
  {5c692945-916e-479c-960c-4467f74341d0}, !- Inlet Port
  {1925309f-cdc4-4c39-ad66-987518df7b1c}; !- Outlet Port

OS:Connection,
  {561583b1-43d8-41ab-a3c1-dba191b08d32}, !- Handle
  {921fb1e0-80ca-4344-86ab-da235ea6f6f3}, !- Source Object
  3,                                      !- Outlet Port
  {2cb9fcda-98f6-46a8-9c58-1c920b16abbd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5c692945-916e-479c-960c-4467f74341d0}, !- Handle
  {2cb9fcda-98f6-46a8-9c58-1c920b16abbd}, !- Source Object
  13,                                     !- Outlet Port
  {4cfb17b8-714c-4f2b-bf8a-6da5d4b97378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1925309f-cdc4-4c39-ad66-987518df7b1c}, !- Handle
  {4cfb17b8-714c-4f2b-bf8a-6da5d4b97378}, !- Source Object
  3,                                      !- Outlet Port
  {8df29b50-a071-4db5-9bc0-3d168a15eadd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62f44c33-f902-4318-85bb-b1c180cdb91d}, !- Handle
  Node 1232,                              !- Name
  {ca3aafe7-8f82-467c-9a3c-c8ef01a3ef8a}, !- Inlet Port
  {c527be15-a57e-49a4-9f25-d8bae77484e3}; !- Outlet Port

OS:Connection,
  {ca3aafe7-8f82-467c-9a3c-c8ef01a3ef8a}, !- Handle
  {8df29b50-a071-4db5-9bc0-3d168a15eadd}, !- Source Object
  7,                                      !- Outlet Port
  {62f44c33-f902-4318-85bb-b1c180cdb91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c527be15-a57e-49a4-9f25-d8bae77484e3}, !- Handle
  {62f44c33-f902-4318-85bb-b1c180cdb91d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb9fcda-98f6-46a8-9c58-1c920b16abbd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f0a2a77d-307c-446f-ba71-64365d010efc}, !- Handle
  {2cb9fcda-98f6-46a8-9c58-1c920b16abbd}, !- Source Object
  15,                                     !- Outlet Port
  {ee4aa67a-8f4e-4268-a022-4fb1dd819fec}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {24c2aa0f-5171-44e0-b952-967a445e6a7c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {798fe544-bbe5-45fb-ba2f-dddfdc7deee5}, !- Reference Setpoint Node Name
  {798fe544-bbe5-45fb-ba2f-dddfdc7deee5}, !- Mixed Air Stream Node Name
  {921fb1e0-80ca-4344-86ab-da235ea6f6f3}, !- Outdoor Air Stream Node Name
  {4c0e0e3f-500c-42d5-89f1-73f0e70da42b}, !- Return Air Stream Node Name
  {4cfb17b8-714c-4f2b-bf8a-6da5d4b97378}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fef73ab0-e0ab-4f52-8350-255780f54111}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8340f05-1bde-4c6c-af32-8651f58e1446}, !- Control Zone or Zone List Name
  {85931b29-aeef-440b-826d-df1544dfeb29}, !- Cooling Control Zone or Zone List Name
  {7f602e5e-c720-4a79-a78f-1b72cae0c71e}, !- Heating Control Zone or Zone List Name
  {2b840562-c0cd-42b2-aab5-469769709462}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8340f05-1bde-4c6c-af32-8651f58e1446}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {85931b29-aeef-440b-826d-df1544dfeb29}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f602e5e-c720-4a79-a78f-1b72cae0c71e}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b840562-c0cd-42b2-aab5-469769709462}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4606e707-5c56-435f-97e6-11a149a63431}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {2ddbedb2-b68c-45cf-b422-eb6f63dbb790}, !- Default Day Schedule Name
  {573dfd21-19de-4384-996a-ada4e306c004}, !- Summer Design Day Schedule Name
  {58c7437c-1ca8-4519-9617-b8523666aa42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ddbedb2-b68c-45cf-b422-eb6f63dbb790}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c03cd39d-eabc-408d-a01c-f2e58d0bb549}, !- Handle
  {4606e707-5c56-435f-97e6-11a149a63431}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.650557620817857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b87cd8a1-789d-47f4-9c39-5c34829c41da}, !- Handle
  Schedule Day 526,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58c7437c-1ca8-4519-9617-b8523666aa42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37dff6de-d230-437f-8eb2-e2936003e1cc}, !- Handle
  Schedule Day 527,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {573dfd21-19de-4384-996a-ada4e306c004}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f16a2bb4-335f-4771-a382-eff09ecf9544}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {82399b07-7c44-4d45-aba5-70adae26e41d}, !- Supply Air Inlet Node
  {c86f0dc9-96ec-42c7-accd-13c809abe8d8}, !- Supply Air Outlet Node
  {164a4ca4-8208-4b31-8b80-0da5a757430e}, !- Exhaust Air Inlet Node
  {44b8fbc5-a428-4244-8341-48a49780186f}, !- Exhaust Air Outlet Node
  3371.88466976576,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e538bf43-8d3e-426a-a741-d8f61315b787}, !- Handle
  Node 1233,                              !- Name
  {c86f0dc9-96ec-42c7-accd-13c809abe8d8}, !- Inlet Port
  {45f57e22-2934-4dab-b209-44de8c7119aa}; !- Outlet Port

OS:Connection,
  {82399b07-7c44-4d45-aba5-70adae26e41d}, !- Handle
  {41c5361c-3934-4d65-8df6-5ff4598d9717}, !- Source Object
  3,                                      !- Outlet Port
  {f16a2bb4-335f-4771-a382-eff09ecf9544}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c86f0dc9-96ec-42c7-accd-13c809abe8d8}, !- Handle
  {f16a2bb4-335f-4771-a382-eff09ecf9544}, !- Source Object
  13,                                     !- Outlet Port
  {e538bf43-8d3e-426a-a741-d8f61315b787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f57e22-2934-4dab-b209-44de8c7119aa}, !- Handle
  {e538bf43-8d3e-426a-a741-d8f61315b787}, !- Source Object
  3,                                      !- Outlet Port
  {2f3772cf-7152-4cc7-978b-c89539c11bb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb3d6788-503d-4d3d-90d7-7d1eeccd6c94}, !- Handle
  Node 1234,                              !- Name
  {b0a397bc-f4ea-40b3-a8c8-08f9105ccf07}, !- Inlet Port
  {164a4ca4-8208-4b31-8b80-0da5a757430e}; !- Outlet Port

OS:Connection,
  {b0a397bc-f4ea-40b3-a8c8-08f9105ccf07}, !- Handle
  {2f3772cf-7152-4cc7-978b-c89539c11bb5}, !- Source Object
  7,                                      !- Outlet Port
  {fb3d6788-503d-4d3d-90d7-7d1eeccd6c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164a4ca4-8208-4b31-8b80-0da5a757430e}, !- Handle
  {fb3d6788-503d-4d3d-90d7-7d1eeccd6c94}, !- Source Object
  3,                                      !- Outlet Port
  {f16a2bb4-335f-4771-a382-eff09ecf9544}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {44b8fbc5-a428-4244-8341-48a49780186f}, !- Handle
  {f16a2bb4-335f-4771-a382-eff09ecf9544}, !- Source Object
  15,                                     !- Outlet Port
  {bc396eab-7e8b-4c95-8071-d111a1297d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1ac27eab-9311-4703-a2d2-4227656c1d15}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7c2dd99e-38b9-4ba4-a387-4bd1183cafc3}, !- Reference Setpoint Node Name
  {7c2dd99e-38b9-4ba4-a387-4bd1183cafc3}, !- Mixed Air Stream Node Name
  {41c5361c-3934-4d65-8df6-5ff4598d9717}, !- Outdoor Air Stream Node Name
  {c835ca65-b65f-404b-9eff-8a7758010697}, !- Return Air Stream Node Name
  {e538bf43-8d3e-426a-a741-d8f61315b787}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9845b8b3-b99d-4e73-995d-b93a442a1a24}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f5aa0cf-e416-452b-ad55-09856257bbd0}, !- Control Zone or Zone List Name
  {951037fc-678e-4d1f-b2f8-21d30166d9cf}, !- Cooling Control Zone or Zone List Name
  {eebc7115-7c2f-4010-9258-2572ce3df52e}, !- Heating Control Zone or Zone List Name
  {5cf1000c-eef9-48b6-af66-d9a31a642d41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f5aa0cf-e416-452b-ad55-09856257bbd0}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {951037fc-678e-4d1f-b2f8-21d30166d9cf}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eebc7115-7c2f-4010-9258-2572ce3df52e}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5cf1000c-eef9-48b6-af66-d9a31a642d41}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3fbed585-2c36-4ad8-9f59-83cef30584b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {35e06fdf-6587-47dd-9037-11dda001c5b1}, !- Default Day Schedule Name
  {d6796a2a-72bf-4ecd-81ad-7c4998643508}, !- Summer Design Day Schedule Name
  {3e25e562-99c0-45e7-9763-ee0be70ac791}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35e06fdf-6587-47dd-9037-11dda001c5b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {85a3f80e-9f95-47c0-ad67-c18113210cb1}, !- Handle
  {3fbed585-2c36-4ad8-9f59-83cef30584b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144988,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04da369b-adcc-461b-ada4-d45564697fd7}, !- Handle
  Schedule Day 528,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e25e562-99c0-45e7-9763-ee0be70ac791}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27d3382b-27af-4aa5-9313-0889ffbb66eb}, !- Handle
  Schedule Day 529,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6796a2a-72bf-4ecd-81ad-7c4998643508}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b124e9ec-0216-41a9-9789-c6cd80dcbc11}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {65e70e7d-b9ea-49cd-88ac-31a385342f3b}, !- Supply Air Inlet Node
  {c09cceb4-02b2-4ed4-ba3a-1eb426e3993e}, !- Supply Air Outlet Node
  {b8b36793-59c9-4344-9f0d-14c5aad53af4}, !- Exhaust Air Inlet Node
  {799c0979-877a-4c25-903f-cd12a0ba6e09}, !- Exhaust Air Outlet Node
  88.0950076808001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {32ee8000-d9f5-4af2-a291-ead0c582b9d6}, !- Handle
  Node 1235,                              !- Name
  {c09cceb4-02b2-4ed4-ba3a-1eb426e3993e}, !- Inlet Port
  {d0cbc54b-c55a-408f-926e-363f76b7ac8d}; !- Outlet Port

OS:Connection,
  {65e70e7d-b9ea-49cd-88ac-31a385342f3b}, !- Handle
  {5f338292-914b-4dd1-beff-70ff65e30c6f}, !- Source Object
  3,                                      !- Outlet Port
  {b124e9ec-0216-41a9-9789-c6cd80dcbc11}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c09cceb4-02b2-4ed4-ba3a-1eb426e3993e}, !- Handle
  {b124e9ec-0216-41a9-9789-c6cd80dcbc11}, !- Source Object
  13,                                     !- Outlet Port
  {32ee8000-d9f5-4af2-a291-ead0c582b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cbc54b-c55a-408f-926e-363f76b7ac8d}, !- Handle
  {32ee8000-d9f5-4af2-a291-ead0c582b9d6}, !- Source Object
  3,                                      !- Outlet Port
  {871a4807-408a-4663-985d-117c2b2e2263}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43a4e698-8446-4a18-8b2e-8b45b8b0fd67}, !- Handle
  Node 1236,                              !- Name
  {1356f1ab-c0ce-4742-831a-c8c41991c821}, !- Inlet Port
  {b8b36793-59c9-4344-9f0d-14c5aad53af4}; !- Outlet Port

OS:Connection,
  {1356f1ab-c0ce-4742-831a-c8c41991c821}, !- Handle
  {871a4807-408a-4663-985d-117c2b2e2263}, !- Source Object
  7,                                      !- Outlet Port
  {43a4e698-8446-4a18-8b2e-8b45b8b0fd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b36793-59c9-4344-9f0d-14c5aad53af4}, !- Handle
  {43a4e698-8446-4a18-8b2e-8b45b8b0fd67}, !- Source Object
  3,                                      !- Outlet Port
  {b124e9ec-0216-41a9-9789-c6cd80dcbc11}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {799c0979-877a-4c25-903f-cd12a0ba6e09}, !- Handle
  {b124e9ec-0216-41a9-9789-c6cd80dcbc11}, !- Source Object
  15,                                     !- Outlet Port
  {9a61292c-a268-4638-b7ca-d62f05f8f0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10f5b0d7-5776-4867-9a48-0bd84c760ebd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c6e1a2e0-0d8b-4858-8dd8-64f528298253}, !- Reference Setpoint Node Name
  {c6e1a2e0-0d8b-4858-8dd8-64f528298253}, !- Mixed Air Stream Node Name
  {5f338292-914b-4dd1-beff-70ff65e30c6f}, !- Outdoor Air Stream Node Name
  {0cdda941-6725-4144-9f56-bf8e2d9bb6e1}, !- Return Air Stream Node Name
  {32ee8000-d9f5-4af2-a291-ead0c582b9d6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c219d02f-ce88-4706-9724-e0cd5690c5b5}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5fde7bb-5353-4d22-8609-994685987151}, !- Control Zone or Zone List Name
  {89960085-d073-4df1-8d67-d97f36f096d4}, !- Cooling Control Zone or Zone List Name
  {44cba3bf-4907-430e-b38d-d9bdd796ee47}, !- Heating Control Zone or Zone List Name
  {a3f54a56-549f-47ad-a3f0-572d792baab4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5fde7bb-5353-4d22-8609-994685987151}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {89960085-d073-4df1-8d67-d97f36f096d4}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44cba3bf-4907-430e-b38d-d9bdd796ee47}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3f54a56-549f-47ad-a3f0-572d792baab4}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {70c1e9e4-0081-4207-b94c-d53975026de9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {1aa595e3-36b1-43cd-bb64-0fd9c9690740}, !- Default Day Schedule Name
  {2417430a-10b9-4db1-8cc5-fca4d07aca0c}, !- Summer Design Day Schedule Name
  {b380cd0d-c75a-4bb7-9c60-3f6af1fe073e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1aa595e3-36b1-43cd-bb64-0fd9c9690740}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a118b753-0ae4-4408-a714-6b9f373d34f1}, !- Handle
  {70c1e9e4-0081-4207-b94c-d53975026de9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d4ec800-a738-4ec7-87b7-d31414c496c6}, !- Handle
  Schedule Day 530,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b380cd0d-c75a-4bb7-9c60-3f6af1fe073e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e3f20b4-d61a-41e7-9cf3-984d4afbec2e}, !- Handle
  Schedule Day 531,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2417430a-10b9-4db1-8cc5-fca4d07aca0c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ad74120-3fb4-4bfb-aaaf-8ad23ab29b05}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Sunday Rule, !- Name
  {70c1e9e4-0081-4207-b94c-d53975026de9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0cbb063-e013-41ec-b179-bab82561c510}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0cbb063-e013-41ec-b179-bab82561c510}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d5910c78-0ea7-4fa5-955e-9e065d93c389}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ed4deb75-812d-4f10-9992-847c665736ca}, !- Supply Air Inlet Node
  {b2e2c0cc-4ddb-408f-85a9-007034d5f0ce}, !- Supply Air Outlet Node
  {8d7beb4d-c59b-4b01-9dcc-29b364262d08}, !- Exhaust Air Inlet Node
  {664bd895-5985-454b-af67-919dffd74d44}, !- Exhaust Air Outlet Node
  110.95201228928,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e5688b7e-c72e-4a84-b04e-4106183c85e1}, !- Handle
  Node 1237,                              !- Name
  {b2e2c0cc-4ddb-408f-85a9-007034d5f0ce}, !- Inlet Port
  {2ac0549a-e729-46d4-a9fb-1702e1e869ba}; !- Outlet Port

OS:Connection,
  {ed4deb75-812d-4f10-9992-847c665736ca}, !- Handle
  {bfd05ca2-ca59-4d7d-89db-e12b265bb176}, !- Source Object
  3,                                      !- Outlet Port
  {d5910c78-0ea7-4fa5-955e-9e065d93c389}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b2e2c0cc-4ddb-408f-85a9-007034d5f0ce}, !- Handle
  {d5910c78-0ea7-4fa5-955e-9e065d93c389}, !- Source Object
  13,                                     !- Outlet Port
  {e5688b7e-c72e-4a84-b04e-4106183c85e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac0549a-e729-46d4-a9fb-1702e1e869ba}, !- Handle
  {e5688b7e-c72e-4a84-b04e-4106183c85e1}, !- Source Object
  3,                                      !- Outlet Port
  {d069d9aa-2e84-46e8-a3fa-0f2f44f24a37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56094a54-fd08-4c65-b862-4a37ec7426c6}, !- Handle
  Node 1238,                              !- Name
  {7512afc0-0028-495c-ba4f-39816681faab}, !- Inlet Port
  {8d7beb4d-c59b-4b01-9dcc-29b364262d08}; !- Outlet Port

OS:Connection,
  {7512afc0-0028-495c-ba4f-39816681faab}, !- Handle
  {d069d9aa-2e84-46e8-a3fa-0f2f44f24a37}, !- Source Object
  7,                                      !- Outlet Port
  {56094a54-fd08-4c65-b862-4a37ec7426c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7beb4d-c59b-4b01-9dcc-29b364262d08}, !- Handle
  {56094a54-fd08-4c65-b862-4a37ec7426c6}, !- Source Object
  3,                                      !- Outlet Port
  {d5910c78-0ea7-4fa5-955e-9e065d93c389}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {664bd895-5985-454b-af67-919dffd74d44}, !- Handle
  {d5910c78-0ea7-4fa5-955e-9e065d93c389}, !- Source Object
  15,                                     !- Outlet Port
  {14eca271-fc6b-4cfc-952e-5d9337c964ec}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {647cc1e7-91ec-47ad-8b90-5fb7e342e46f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {66e694a2-734b-4bcd-a761-59d128b269cd}, !- Reference Setpoint Node Name
  {66e694a2-734b-4bcd-a761-59d128b269cd}, !- Mixed Air Stream Node Name
  {bfd05ca2-ca59-4d7d-89db-e12b265bb176}, !- Outdoor Air Stream Node Name
  {850f4620-5bab-4119-be46-211aeee0aed9}, !- Return Air Stream Node Name
  {e5688b7e-c72e-4a84-b04e-4106183c85e1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5d99c456-8c6a-4af7-85a5-385606988db8}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {759315a1-7699-4538-8fc7-a2ed25aa75cc}, !- Control Zone or Zone List Name
  {84c953ba-9faf-488f-99b6-fb63475b1041}, !- Cooling Control Zone or Zone List Name
  {ef85accc-3bd3-4a3d-bbf2-b3f68cc21c32}, !- Heating Control Zone or Zone List Name
  {16e2dde8-f1d1-4808-9347-a82cb97030f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {759315a1-7699-4538-8fc7-a2ed25aa75cc}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {84c953ba-9faf-488f-99b6-fb63475b1041}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef85accc-3bd3-4a3d-bbf2-b3f68cc21c32}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16e2dde8-f1d1-4808-9347-a82cb97030f6}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fc972631-64a6-470e-bd18-38ca2305fda7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {f477f71c-f4f8-44c5-803b-d40c8b9c61e7}, !- Default Day Schedule Name
  {8f72f3bd-6148-4026-b682-7eb2976b01b2}, !- Summer Design Day Schedule Name
  {c537f5e2-70f5-4b12-93d5-b170c17e371a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f477f71c-f4f8-44c5-803b-d40c8b9c61e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1189a3b4-167e-4422-8d57-8a9b2e57bc09}, !- Handle
  {fc972631-64a6-470e-bd18-38ca2305fda7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {979c358c-a7c4-479e-bcd8-772302c8161e}, !- Handle
  Schedule Day 532,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c537f5e2-70f5-4b12-93d5-b170c17e371a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b01beba1-d98c-4ed2-881b-186902d5c1a0}, !- Handle
  Schedule Day 533,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f72f3bd-6148-4026-b682-7eb2976b01b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {db966f3d-aa58-43c6-ab63-38d70d572f81}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b0185762-1f61-4915-bacb-4dae1f02d4ee}, !- Supply Air Inlet Node
  {3cb244ba-7ff0-4fb5-bf55-e65b4b389663}, !- Supply Air Outlet Node
  {eb5ece1f-c5e6-47a7-8f0e-8b5cd10ac09c}, !- Exhaust Air Inlet Node
  {b115b701-4cde-4bf5-ba94-2bc3d698dc07}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {70e2bbb6-e486-46fe-a749-fd49ae9b182f}, !- Handle
  Node 1239,                              !- Name
  {3cb244ba-7ff0-4fb5-bf55-e65b4b389663}, !- Inlet Port
  {ed222648-2867-4ca0-a59e-669e240402bc}; !- Outlet Port

OS:Connection,
  {b0185762-1f61-4915-bacb-4dae1f02d4ee}, !- Handle
  {294b054c-6816-4402-82ea-aff1750f3cbc}, !- Source Object
  3,                                      !- Outlet Port
  {db966f3d-aa58-43c6-ab63-38d70d572f81}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3cb244ba-7ff0-4fb5-bf55-e65b4b389663}, !- Handle
  {db966f3d-aa58-43c6-ab63-38d70d572f81}, !- Source Object
  13,                                     !- Outlet Port
  {70e2bbb6-e486-46fe-a749-fd49ae9b182f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed222648-2867-4ca0-a59e-669e240402bc}, !- Handle
  {70e2bbb6-e486-46fe-a749-fd49ae9b182f}, !- Source Object
  3,                                      !- Outlet Port
  {4ec8b161-5fd3-47d1-a4cd-0a609606e517}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ed87d8b-e833-4c29-b35e-2a5b05ce7787}, !- Handle
  Node 1240,                              !- Name
  {f44e3b41-76c4-462c-b760-9eec058e5d96}, !- Inlet Port
  {eb5ece1f-c5e6-47a7-8f0e-8b5cd10ac09c}; !- Outlet Port

OS:Connection,
  {f44e3b41-76c4-462c-b760-9eec058e5d96}, !- Handle
  {4ec8b161-5fd3-47d1-a4cd-0a609606e517}, !- Source Object
  7,                                      !- Outlet Port
  {1ed87d8b-e833-4c29-b35e-2a5b05ce7787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ece1f-c5e6-47a7-8f0e-8b5cd10ac09c}, !- Handle
  {1ed87d8b-e833-4c29-b35e-2a5b05ce7787}, !- Source Object
  3,                                      !- Outlet Port
  {db966f3d-aa58-43c6-ab63-38d70d572f81}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b115b701-4cde-4bf5-ba94-2bc3d698dc07}, !- Handle
  {db966f3d-aa58-43c6-ab63-38d70d572f81}, !- Source Object
  15,                                     !- Outlet Port
  {06c88efc-2646-465f-8ac5-40a0b1723042}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {36ce9a0c-b788-4a5a-9331-904518b2302b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {224bfdc8-61a8-4654-8052-cfb10c61c9a2}, !- Reference Setpoint Node Name
  {224bfdc8-61a8-4654-8052-cfb10c61c9a2}, !- Mixed Air Stream Node Name
  {294b054c-6816-4402-82ea-aff1750f3cbc}, !- Outdoor Air Stream Node Name
  {606e6a87-95b3-4915-9be2-d7e10fb81a3d}, !- Return Air Stream Node Name
  {70e2bbb6-e486-46fe-a749-fd49ae9b182f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c4e943d0-4a22-492f-944f-992236299d11}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fb95fece-f626-47f5-8d95-713dbfcfb841}, !- Control Zone or Zone List Name
  {3b4f2884-2872-4625-833d-4da3060ea626}, !- Cooling Control Zone or Zone List Name
  {11d0d2af-5f89-4e67-8cec-1428c202cdef}, !- Heating Control Zone or Zone List Name
  {91f482b3-bf74-4768-af15-44ca8326545a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb95fece-f626-47f5-8d95-713dbfcfb841}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {3b4f2884-2872-4625-833d-4da3060ea626}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11d0d2af-5f89-4e67-8cec-1428c202cdef}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {91f482b3-bf74-4768-af15-44ca8326545a}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d296e5c9-d8ec-464c-b5ed-0bf0a37ae658}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {87b0f1d8-da6b-4f76-a738-ec0cab67a551}, !- Default Day Schedule Name
  {87cc5491-0fdf-48cf-adc6-4cab7760c24b}, !- Summer Design Day Schedule Name
  {1ce1083d-6fa5-40d7-ae28-2a86b75ababb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87b0f1d8-da6b-4f76-a738-ec0cab67a551}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {51d46236-e0ab-4357-9003-aa8149b5d3a6}, !- Handle
  {d296e5c9-d8ec-464c-b5ed-0bf0a37ae658}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6747cad-43f7-4cd9-b84c-767d1e95c02b}, !- Handle
  Schedule Day 534,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce1083d-6fa5-40d7-ae28-2a86b75ababb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d04c7a9-0fda-4260-975f-b4bb0526555d}, !- Handle
  Schedule Day 535,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87cc5491-0fdf-48cf-adc6-4cab7760c24b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b21a3c60-05f1-4863-ad43-c0910e786332}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Sunday Rule, !- Name
  {d296e5c9-d8ec-464c-b5ed-0bf0a37ae658}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80b88cbe-9bdb-468c-ac92-dccc52b1c2ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b88cbe-9bdb-468c-ac92-dccc52b1c2ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c88d36db-34b8-41d5-bda9-b02b962015d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2451ba9e-f7a6-4789-8fbc-365e6ee36226}, !- Supply Air Inlet Node
  {39ae8741-3b87-4c4c-bdf2-65ccb1ec5069}, !- Supply Air Outlet Node
  {1cd76ce1-16f2-49e1-a916-37abf23d79e6}, !- Exhaust Air Inlet Node
  {fa741a9e-e810-4246-b092-57d5bdcd2d2b}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ca78882b-0b95-41c4-9f0e-04ac80fdb01d}, !- Handle
  Node 1241,                              !- Name
  {39ae8741-3b87-4c4c-bdf2-65ccb1ec5069}, !- Inlet Port
  {946e8414-5df4-4d8e-81a3-4de029e5ec30}; !- Outlet Port

OS:Connection,
  {2451ba9e-f7a6-4789-8fbc-365e6ee36226}, !- Handle
  {bcd974c7-91d8-4e71-826c-4f9777679f31}, !- Source Object
  3,                                      !- Outlet Port
  {c88d36db-34b8-41d5-bda9-b02b962015d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {39ae8741-3b87-4c4c-bdf2-65ccb1ec5069}, !- Handle
  {c88d36db-34b8-41d5-bda9-b02b962015d2}, !- Source Object
  13,                                     !- Outlet Port
  {ca78882b-0b95-41c4-9f0e-04ac80fdb01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946e8414-5df4-4d8e-81a3-4de029e5ec30}, !- Handle
  {ca78882b-0b95-41c4-9f0e-04ac80fdb01d}, !- Source Object
  3,                                      !- Outlet Port
  {fc78d94c-13fc-47d2-97b0-bd12a0233430}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca26f5e1-cd3a-4472-b761-e251145e3af6}, !- Handle
  Node 1242,                              !- Name
  {aec5ac15-1e14-4372-8494-2a86d1e93d9b}, !- Inlet Port
  {1cd76ce1-16f2-49e1-a916-37abf23d79e6}; !- Outlet Port

OS:Connection,
  {aec5ac15-1e14-4372-8494-2a86d1e93d9b}, !- Handle
  {fc78d94c-13fc-47d2-97b0-bd12a0233430}, !- Source Object
  7,                                      !- Outlet Port
  {ca26f5e1-cd3a-4472-b761-e251145e3af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd76ce1-16f2-49e1-a916-37abf23d79e6}, !- Handle
  {ca26f5e1-cd3a-4472-b761-e251145e3af6}, !- Source Object
  3,                                      !- Outlet Port
  {c88d36db-34b8-41d5-bda9-b02b962015d2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fa741a9e-e810-4246-b092-57d5bdcd2d2b}, !- Handle
  {c88d36db-34b8-41d5-bda9-b02b962015d2}, !- Source Object
  15,                                     !- Outlet Port
  {b726989a-440b-47bf-a4f3-ef452a4fb9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0398a55c-85db-4057-9a24-bbe6796cdda2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2febfa14-99fc-422d-9e17-c13775145cba}, !- Reference Setpoint Node Name
  {2febfa14-99fc-422d-9e17-c13775145cba}, !- Mixed Air Stream Node Name
  {bcd974c7-91d8-4e71-826c-4f9777679f31}, !- Outdoor Air Stream Node Name
  {f201ed81-ad93-4519-92d2-b26a9fd39cee}, !- Return Air Stream Node Name
  {ca78882b-0b95-41c4-9f0e-04ac80fdb01d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1be10076-e3b4-4120-b5ad-7e1b22d8cb44}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1c6a185d-b9b6-4450-a982-dd8acf650969}, !- Control Zone or Zone List Name
  {db894277-e419-479d-9a5d-3cf84f6debe8}, !- Cooling Control Zone or Zone List Name
  {e41484d6-502a-43ba-87a7-5b091cc79868}, !- Heating Control Zone or Zone List Name
  {4259da22-a500-40bc-be09-e125f4cd75f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c6a185d-b9b6-4450-a982-dd8acf650969}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {db894277-e419-479d-9a5d-3cf84f6debe8}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e41484d6-502a-43ba-87a7-5b091cc79868}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4259da22-a500-40bc-be09-e125f4cd75f8}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cd40e138-ddbc-444f-aa70-840e9905ac32}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {fd8adfa6-1940-4600-ab65-f53c0c672ec0}, !- Default Day Schedule Name
  {125a71e8-9069-4eb0-8031-5f2dd4e34c94}, !- Summer Design Day Schedule Name
  {7286b77e-2019-4e50-b4a3-74da5215252a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd8adfa6-1940-4600-ab65-f53c0c672ec0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3cd8a47c-d587-4f2c-a89b-50a668e6c468}, !- Handle
  {cd40e138-ddbc-444f-aa70-840e9905ac32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.940520446096663,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd2ab897-52d8-4ad2-8f65-bf9af688fdff}, !- Handle
  Schedule Day 536,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7286b77e-2019-4e50-b4a3-74da5215252a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b6129fe-630e-460b-909d-eb696a7171fc}, !- Handle
  Schedule Day 537,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {125a71e8-9069-4eb0-8031-5f2dd4e34c94}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f3930654-8612-43cc-a6f9-375a311be730}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {30ed1dd7-4c0a-48a3-8498-56e245a0296c}, !- Supply Air Inlet Node
  {e41f68a3-3633-47e7-a951-900778b164c1}, !- Supply Air Outlet Node
  {010165c3-e12a-4434-bb9e-10c652770c8f}, !- Exhaust Air Inlet Node
  {3f90a606-ceb6-44eb-bdd8-ca6f1b53798a}, !- Exhaust Air Outlet Node
  659.5201228928,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f5d3d526-d383-422d-8a3c-a490cb576b05}, !- Handle
  Node 1243,                              !- Name
  {e41f68a3-3633-47e7-a951-900778b164c1}, !- Inlet Port
  {6c2c44d1-6ee9-477f-a1cf-3433a6ab17d8}; !- Outlet Port

OS:Connection,
  {30ed1dd7-4c0a-48a3-8498-56e245a0296c}, !- Handle
  {1a7a6ff9-2a3e-4a12-8597-5716dedcc75a}, !- Source Object
  3,                                      !- Outlet Port
  {f3930654-8612-43cc-a6f9-375a311be730}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e41f68a3-3633-47e7-a951-900778b164c1}, !- Handle
  {f3930654-8612-43cc-a6f9-375a311be730}, !- Source Object
  13,                                     !- Outlet Port
  {f5d3d526-d383-422d-8a3c-a490cb576b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2c44d1-6ee9-477f-a1cf-3433a6ab17d8}, !- Handle
  {f5d3d526-d383-422d-8a3c-a490cb576b05}, !- Source Object
  3,                                      !- Outlet Port
  {adb5cf15-c6ea-4cc3-a4c6-83db95285955}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f28c504-f113-4bda-8622-dce0c00e273b}, !- Handle
  Node 1244,                              !- Name
  {8cd94076-b64e-42d6-be44-d625ee8739fe}, !- Inlet Port
  {010165c3-e12a-4434-bb9e-10c652770c8f}; !- Outlet Port

OS:Connection,
  {8cd94076-b64e-42d6-be44-d625ee8739fe}, !- Handle
  {adb5cf15-c6ea-4cc3-a4c6-83db95285955}, !- Source Object
  7,                                      !- Outlet Port
  {3f28c504-f113-4bda-8622-dce0c00e273b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010165c3-e12a-4434-bb9e-10c652770c8f}, !- Handle
  {3f28c504-f113-4bda-8622-dce0c00e273b}, !- Source Object
  3,                                      !- Outlet Port
  {f3930654-8612-43cc-a6f9-375a311be730}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3f90a606-ceb6-44eb-bdd8-ca6f1b53798a}, !- Handle
  {f3930654-8612-43cc-a6f9-375a311be730}, !- Source Object
  15,                                     !- Outlet Port
  {45d449d8-1ad8-4805-84c9-79b6f36cf6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {63c3e3ae-3e28-4da1-a0c6-8578fc7f219b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c2abd4d6-d0dd-4352-ae83-74617d919edc}, !- Reference Setpoint Node Name
  {c2abd4d6-d0dd-4352-ae83-74617d919edc}, !- Mixed Air Stream Node Name
  {1a7a6ff9-2a3e-4a12-8597-5716dedcc75a}, !- Outdoor Air Stream Node Name
  {dd9971b2-df11-4d3e-8219-7de8773133c5}, !- Return Air Stream Node Name
  {f5d3d526-d383-422d-8a3c-a490cb576b05}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {22b85753-ab37-444f-9b19-0e6f50430b7e}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b82090e2-5655-4d0f-9fb1-24a9b652d68b}, !- Control Zone or Zone List Name
  {8c2f4889-0ab7-4145-903c-97b30b2a612f}, !- Cooling Control Zone or Zone List Name
  {3fe7a69d-3384-42f1-9b16-c7e29a01034e}, !- Heating Control Zone or Zone List Name
  {f448e80c-9a1b-4b6c-be97-9c65f4efd028}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b82090e2-5655-4d0f-9fb1-24a9b652d68b}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {8c2f4889-0ab7-4145-903c-97b30b2a612f}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fe7a69d-3384-42f1-9b16-c7e29a01034e}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f448e80c-9a1b-4b6c-be97-9c65f4efd028}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cfbc08d1-0b22-406f-8894-c3d801b6d18d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {a16d3f2d-0548-4ecb-8013-576123e62b0e}, !- Default Day Schedule Name
  {fdb50013-e3b6-4939-a9bb-64f1f886489f}, !- Summer Design Day Schedule Name
  {8ee9a722-cb78-4c55-8e7d-cbf6974d6db9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a16d3f2d-0548-4ecb-8013-576123e62b0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d8815813-5177-4bfe-9390-d544b422ba1b}, !- Handle
  {cfbc08d1-0b22-406f-8894-c3d801b6d18d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.395910780669155,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {19dbbf59-8e3a-412d-afb3-3abd7274e809}, !- Handle
  Schedule Day 538,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ee9a722-cb78-4c55-8e7d-cbf6974d6db9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ece7b8a-f1ba-4ee4-9701-09cdd8874b7c}, !- Handle
  Schedule Day 539,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdb50013-e3b6-4939-a9bb-64f1f886489f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9e4f584-fc87-4b56-8cee-ed280f8e54c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Sunday Rule, !- Name
  {cfbc08d1-0b22-406f-8894-c3d801b6d18d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f743cdc-b1e1-4556-96b9-71fc3242fb64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f743cdc-b1e1-4556-96b9-71fc3242fb64}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e97213c9-7eb9-4399-8a6c-5f89dbf5f9ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9b9eb644-c9ec-4340-980c-0be013e94d56}, !- Supply Air Inlet Node
  {d85f4ddd-aef0-4feb-b0b4-1b34a84701fa}, !- Supply Air Outlet Node
  {b6fa40b9-d5f7-4fab-a662-5cad17f848b5}, !- Exhaust Air Inlet Node
  {57aa319d-6dd7-4bc1-8ba3-a3e766287257}, !- Exhaust Air Outlet Node
  583.3301075312,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3dbff720-4837-4e6a-8271-007f44e09326}, !- Handle
  Node 1245,                              !- Name
  {d85f4ddd-aef0-4feb-b0b4-1b34a84701fa}, !- Inlet Port
  {b7705830-f523-4ecc-aa3c-e80d21d70fef}; !- Outlet Port

OS:Connection,
  {9b9eb644-c9ec-4340-980c-0be013e94d56}, !- Handle
  {95a38946-9093-4c8b-9cba-a234cb6add4e}, !- Source Object
  3,                                      !- Outlet Port
  {e97213c9-7eb9-4399-8a6c-5f89dbf5f9ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d85f4ddd-aef0-4feb-b0b4-1b34a84701fa}, !- Handle
  {e97213c9-7eb9-4399-8a6c-5f89dbf5f9ba}, !- Source Object
  13,                                     !- Outlet Port
  {3dbff720-4837-4e6a-8271-007f44e09326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7705830-f523-4ecc-aa3c-e80d21d70fef}, !- Handle
  {3dbff720-4837-4e6a-8271-007f44e09326}, !- Source Object
  3,                                      !- Outlet Port
  {370d71cb-2111-4f36-af17-145fde4a45b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ff75482-920c-407f-b270-abbefffab3e1}, !- Handle
  Node 1246,                              !- Name
  {b85a2f7f-f4d3-4436-97df-503235540d15}, !- Inlet Port
  {b6fa40b9-d5f7-4fab-a662-5cad17f848b5}; !- Outlet Port

OS:Connection,
  {b85a2f7f-f4d3-4436-97df-503235540d15}, !- Handle
  {370d71cb-2111-4f36-af17-145fde4a45b5}, !- Source Object
  7,                                      !- Outlet Port
  {7ff75482-920c-407f-b270-abbefffab3e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fa40b9-d5f7-4fab-a662-5cad17f848b5}, !- Handle
  {7ff75482-920c-407f-b270-abbefffab3e1}, !- Source Object
  3,                                      !- Outlet Port
  {e97213c9-7eb9-4399-8a6c-5f89dbf5f9ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57aa319d-6dd7-4bc1-8ba3-a3e766287257}, !- Handle
  {e97213c9-7eb9-4399-8a6c-5f89dbf5f9ba}, !- Source Object
  15,                                     !- Outlet Port
  {6f0fa34b-6982-46e6-9518-704fa8e44a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f7869431-b2f7-4e64-be7e-094972619af9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {49831f98-2466-4a7d-bd25-3d66f6d5e301}, !- Reference Setpoint Node Name
  {49831f98-2466-4a7d-bd25-3d66f6d5e301}, !- Mixed Air Stream Node Name
  {95a38946-9093-4c8b-9cba-a234cb6add4e}, !- Outdoor Air Stream Node Name
  {de6d897b-e538-4a5f-8a49-6e5869397905}, !- Return Air Stream Node Name
  {3dbff720-4837-4e6a-8271-007f44e09326}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {15190a17-a10c-4cf3-a2b6-62f79dda44e2}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c2a93fde-a1bd-4f7e-b85a-c8e73116c53f}, !- Control Zone or Zone List Name
  {6cca339c-8da6-4398-8b41-a6a0c4aa1e19}, !- Cooling Control Zone or Zone List Name
  {d2bd39d5-9bb6-44ef-b635-14b6f8bd80a9}, !- Heating Control Zone or Zone List Name
  {8d1ae66b-fadd-4fd0-9a3a-019dd3910a89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2a93fde-a1bd-4f7e-b85a-c8e73116c53f}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {6cca339c-8da6-4398-8b41-a6a0c4aa1e19}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d2bd39d5-9bb6-44ef-b635-14b6f8bd80a9}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8d1ae66b-fadd-4fd0-9a3a-019dd3910a89}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a5b44d77-16df-485c-8d95-64aed6fa5ba2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {1970195e-56d5-4481-933a-2f00b05c7082}, !- Default Day Schedule Name
  {09a1b8ec-7463-4d5d-bc8b-49a73de7b159}, !- Summer Design Day Schedule Name
  {ba6415b9-a840-41fc-b034-6b12276d4070}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1970195e-56d5-4481-933a-2f00b05c7082}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dd8caef2-0314-42ac-b4db-f170ad921c2a}, !- Handle
  {a5b44d77-16df-485c-8d95-64aed6fa5ba2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.273234200743496,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ce2d6a6-3bfa-49e5-944b-61f48338d312}, !- Handle
  Schedule Day 540,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba6415b9-a840-41fc-b034-6b12276d4070}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7321848-4015-442b-80fc-e2d84396f38d}, !- Handle
  Schedule Day 541,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09a1b8ec-7463-4d5d-bc8b-49a73de7b159}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {88060bee-abbb-4ea0-a217-77a999b39d95}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1c57e948-2fe4-4b11-9efe-d82c39836603}, !- Supply Air Inlet Node
  {52168f22-1f7f-4533-b7a5-1f8c08546a4a}, !- Supply Air Outlet Node
  {0ab4397c-7d42-4a3c-a6e8-79cf2e8a1d69}, !- Exhaust Air Inlet Node
  {e52d5810-94f1-436c-82bc-0dd62bb7c40f}, !- Exhaust Air Outlet Node
  164.2850230424,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7e9acf71-e97b-4f75-9eb5-021046d3a00a}, !- Handle
  Node 1247,                              !- Name
  {52168f22-1f7f-4533-b7a5-1f8c08546a4a}, !- Inlet Port
  {533074e1-a7d4-46e9-a760-3f78e4419cae}; !- Outlet Port

OS:Connection,
  {1c57e948-2fe4-4b11-9efe-d82c39836603}, !- Handle
  {2803bc28-039d-445d-8903-5f4b586d9168}, !- Source Object
  3,                                      !- Outlet Port
  {88060bee-abbb-4ea0-a217-77a999b39d95}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {52168f22-1f7f-4533-b7a5-1f8c08546a4a}, !- Handle
  {88060bee-abbb-4ea0-a217-77a999b39d95}, !- Source Object
  13,                                     !- Outlet Port
  {7e9acf71-e97b-4f75-9eb5-021046d3a00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533074e1-a7d4-46e9-a760-3f78e4419cae}, !- Handle
  {7e9acf71-e97b-4f75-9eb5-021046d3a00a}, !- Source Object
  3,                                      !- Outlet Port
  {d4758ea4-3865-452d-9fc4-d33d9c96f6de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {277471a4-188c-4007-9772-b5781075ebd3}, !- Handle
  Node 1248,                              !- Name
  {deb690fc-0c5a-45c5-b760-da1ea7b28db3}, !- Inlet Port
  {0ab4397c-7d42-4a3c-a6e8-79cf2e8a1d69}; !- Outlet Port

OS:Connection,
  {deb690fc-0c5a-45c5-b760-da1ea7b28db3}, !- Handle
  {d4758ea4-3865-452d-9fc4-d33d9c96f6de}, !- Source Object
  7,                                      !- Outlet Port
  {277471a4-188c-4007-9772-b5781075ebd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab4397c-7d42-4a3c-a6e8-79cf2e8a1d69}, !- Handle
  {277471a4-188c-4007-9772-b5781075ebd3}, !- Source Object
  3,                                      !- Outlet Port
  {88060bee-abbb-4ea0-a217-77a999b39d95}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e52d5810-94f1-436c-82bc-0dd62bb7c40f}, !- Handle
  {88060bee-abbb-4ea0-a217-77a999b39d95}, !- Source Object
  15,                                     !- Outlet Port
  {fdc25e58-c434-4d8f-922d-1834c03bb513}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {511dff26-6c95-48fb-acb3-ac30ccd8e79d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1de2705d-fedc-4880-b308-40aeaa62a32b}, !- Reference Setpoint Node Name
  {1de2705d-fedc-4880-b308-40aeaa62a32b}, !- Mixed Air Stream Node Name
  {2803bc28-039d-445d-8903-5f4b586d9168}, !- Outdoor Air Stream Node Name
  {813cde41-dcf3-457c-b23f-f73fb6a399da}, !- Return Air Stream Node Name
  {7e9acf71-e97b-4f75-9eb5-021046d3a00a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {44b634ac-3795-4da9-80b4-4d37ddf426be}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53300c8a-7d9e-49dd-acc1-f23d6258ac2e}, !- Control Zone or Zone List Name
  {74f48530-10ca-4be6-81bf-28ba687ceb40}, !- Cooling Control Zone or Zone List Name
  {ded2d11f-1551-4a7b-8ebf-1fbf71211c1e}, !- Heating Control Zone or Zone List Name
  {c51fd274-af70-47a8-aa98-937e89cf76f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53300c8a-7d9e-49dd-acc1-f23d6258ac2e}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {74f48530-10ca-4be6-81bf-28ba687ceb40}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ded2d11f-1551-4a7b-8ebf-1fbf71211c1e}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c51fd274-af70-47a8-aa98-937e89cf76f1}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {09a89b30-1ff8-4ebd-a2c7-592910dbf1d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {8d3d7f6e-c871-4d53-a465-9b83279eea32}, !- Default Day Schedule Name
  {b02259bb-382f-4d5b-8ae6-aae2dcb224df}, !- Summer Design Day Schedule Name
  {321dfb33-b316-49a5-878c-e923bf5367bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d3d7f6e-c871-4d53-a465-9b83279eea32}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fc00de15-899d-4ccc-8344-a37d967c5f12}, !- Handle
  {09a89b30-1ff8-4ebd-a2c7-592910dbf1d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e826ff0-98b6-4631-950b-e761d3045f39}, !- Handle
  Schedule Day 542,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {321dfb33-b316-49a5-878c-e923bf5367bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4bb6ce0-e436-47d1-a964-44a560a58dfa}, !- Handle
  Schedule Day 543,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b02259bb-382f-4d5b-8ae6-aae2dcb224df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da9b97a8-66a2-486a-833b-d7e8097b99e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday Rule, !- Name
  {09a89b30-1ff8-4ebd-a2c7-592910dbf1d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1720b532-c3a9-4553-a70b-b1ebb9038fae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1720b532-c3a9-4553-a70b-b1ebb9038fae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3cd4835c-7c23-4ea9-aca3-f2096fa4a70e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f63fb009-f71a-4cf9-8a3c-76aa1d6cd755}, !- Supply Air Inlet Node
  {a2d87006-3248-48dc-adfe-62cb62e3e5a2}, !- Supply Air Outlet Node
  {26b099e9-7bc8-4be9-a299-641de1b8252d}, !- Exhaust Air Inlet Node
  {bf200e5c-139f-480d-937a-6c22fca9cc16}, !- Exhaust Air Outlet Node
  110.95201228928,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {07ff6aef-4bd6-4f44-aa93-f21ade7134f3}, !- Handle
  Node 1249,                              !- Name
  {a2d87006-3248-48dc-adfe-62cb62e3e5a2}, !- Inlet Port
  {3611c728-e4c6-47dd-ae56-e4441ba9ef41}; !- Outlet Port

OS:Connection,
  {f63fb009-f71a-4cf9-8a3c-76aa1d6cd755}, !- Handle
  {a3787d48-08a5-4416-b59c-524636db3567}, !- Source Object
  3,                                      !- Outlet Port
  {3cd4835c-7c23-4ea9-aca3-f2096fa4a70e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2d87006-3248-48dc-adfe-62cb62e3e5a2}, !- Handle
  {3cd4835c-7c23-4ea9-aca3-f2096fa4a70e}, !- Source Object
  13,                                     !- Outlet Port
  {07ff6aef-4bd6-4f44-aa93-f21ade7134f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3611c728-e4c6-47dd-ae56-e4441ba9ef41}, !- Handle
  {07ff6aef-4bd6-4f44-aa93-f21ade7134f3}, !- Source Object
  3,                                      !- Outlet Port
  {d2a259d5-fbc0-4d8b-bcb8-61a7b2184b5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc70cb43-2f25-4e8b-9675-c1bc1abec787}, !- Handle
  Node 1250,                              !- Name
  {e23edecc-e680-4199-9e90-e1ec49224822}, !- Inlet Port
  {26b099e9-7bc8-4be9-a299-641de1b8252d}; !- Outlet Port

OS:Connection,
  {e23edecc-e680-4199-9e90-e1ec49224822}, !- Handle
  {d2a259d5-fbc0-4d8b-bcb8-61a7b2184b5f}, !- Source Object
  7,                                      !- Outlet Port
  {fc70cb43-2f25-4e8b-9675-c1bc1abec787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b099e9-7bc8-4be9-a299-641de1b8252d}, !- Handle
  {fc70cb43-2f25-4e8b-9675-c1bc1abec787}, !- Source Object
  3,                                      !- Outlet Port
  {3cd4835c-7c23-4ea9-aca3-f2096fa4a70e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bf200e5c-139f-480d-937a-6c22fca9cc16}, !- Handle
  {3cd4835c-7c23-4ea9-aca3-f2096fa4a70e}, !- Source Object
  15,                                     !- Outlet Port
  {26c31e24-ce1a-4b8f-be3d-a823159ee7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {781d5e37-86b6-4a70-a71e-58a7c20a262c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d632b9b8-6390-4a4d-b058-e252fa70f4e5}, !- Reference Setpoint Node Name
  {d632b9b8-6390-4a4d-b058-e252fa70f4e5}, !- Mixed Air Stream Node Name
  {a3787d48-08a5-4416-b59c-524636db3567}, !- Outdoor Air Stream Node Name
  {17b4e3b1-21e2-4aef-8cac-4839b82aeeb3}, !- Return Air Stream Node Name
  {07ff6aef-4bd6-4f44-aa93-f21ade7134f3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fdb9d1c0-4066-46e3-aefd-8508860bfbf5}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {54b20039-ce7a-4d74-abbb-423417221a42}, !- Control Zone or Zone List Name
  {489d2155-3890-4c42-b23b-8f38b1ffb78a}, !- Cooling Control Zone or Zone List Name
  {24fabbf0-a5c4-492c-8568-35bee74aec8c}, !- Heating Control Zone or Zone List Name
  {fe86d39c-5f36-4bef-8641-30c44507771c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {54b20039-ce7a-4d74-abbb-423417221a42}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {489d2155-3890-4c42-b23b-8f38b1ffb78a}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {24fabbf0-a5c4-492c-8568-35bee74aec8c}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe86d39c-5f36-4bef-8641-30c44507771c}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e524e9d-fe5d-4d7b-b908-3f14dc388911}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {2a3b3610-a21e-409a-bccd-758a8e11919b}, !- Default Day Schedule Name
  {15ee3a99-f78e-48cc-980a-4870dcbb0117}, !- Summer Design Day Schedule Name
  {fbcdb654-de7c-4c7e-bcfe-c69e402d7079}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a3b3610-a21e-409a-bccd-758a8e11919b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d73e64a7-672d-4218-89c2-13c78b0d10fb}, !- Handle
  {0e524e9d-fe5d-4d7b-b908-3f14dc388911}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.152416356877328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23fbc247-a211-4998-9365-a760e4432866}, !- Handle
  Schedule Day 544,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbcdb654-de7c-4c7e-bcfe-c69e402d7079}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5e20447-face-4864-8eb5-cc74c8e4bfa2}, !- Handle
  Schedule Day 545,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15ee3a99-f78e-48cc-980a-4870dcbb0117}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2afb5863-7f31-4e28-a1b8-6add8bda9636}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {13a605d9-efc6-45f9-868e-7f3ea6c6d7d8}, !- Supply Air Inlet Node
  {5c781bc7-56c1-4b3a-83ff-aa537afe8298}, !- Supply Air Outlet Node
  {1b81974b-38fd-4582-8211-7682e77ff151}, !- Exhaust Air Inlet Node
  {64636f32-c528-4550-8414-1369aa3d9dcc}, !- Exhaust Air Outlet Node
  537.61609831424,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6f739798-8fda-4b46-97f4-3457272b9c5b}, !- Handle
  Node 1251,                              !- Name
  {5c781bc7-56c1-4b3a-83ff-aa537afe8298}, !- Inlet Port
  {7c186072-9f89-47aa-94b3-3d5867a18b03}; !- Outlet Port

OS:Connection,
  {13a605d9-efc6-45f9-868e-7f3ea6c6d7d8}, !- Handle
  {8ddcd169-939d-4a82-b597-d9c7ce7ee25a}, !- Source Object
  3,                                      !- Outlet Port
  {2afb5863-7f31-4e28-a1b8-6add8bda9636}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5c781bc7-56c1-4b3a-83ff-aa537afe8298}, !- Handle
  {2afb5863-7f31-4e28-a1b8-6add8bda9636}, !- Source Object
  13,                                     !- Outlet Port
  {6f739798-8fda-4b46-97f4-3457272b9c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c186072-9f89-47aa-94b3-3d5867a18b03}, !- Handle
  {6f739798-8fda-4b46-97f4-3457272b9c5b}, !- Source Object
  3,                                      !- Outlet Port
  {ba260b0a-7199-4e5b-8a32-ced72959a4c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {059c20e2-e48d-4024-b097-6e4d9602c32f}, !- Handle
  Node 1252,                              !- Name
  {4c511d9f-f1d1-4d12-b0b0-1adb92f74e4c}, !- Inlet Port
  {1b81974b-38fd-4582-8211-7682e77ff151}; !- Outlet Port

OS:Connection,
  {4c511d9f-f1d1-4d12-b0b0-1adb92f74e4c}, !- Handle
  {ba260b0a-7199-4e5b-8a32-ced72959a4c0}, !- Source Object
  7,                                      !- Outlet Port
  {059c20e2-e48d-4024-b097-6e4d9602c32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b81974b-38fd-4582-8211-7682e77ff151}, !- Handle
  {059c20e2-e48d-4024-b097-6e4d9602c32f}, !- Source Object
  3,                                      !- Outlet Port
  {2afb5863-7f31-4e28-a1b8-6add8bda9636}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {64636f32-c528-4550-8414-1369aa3d9dcc}, !- Handle
  {2afb5863-7f31-4e28-a1b8-6add8bda9636}, !- Source Object
  15,                                     !- Outlet Port
  {1369bbb1-4710-4d15-8b01-8cf388f8ab71}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b1b79fb7-80b5-48cb-b19b-ec17750d9074}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f4c0c483-ba4a-484b-82c8-4c80e9513266}, !- Reference Setpoint Node Name
  {f4c0c483-ba4a-484b-82c8-4c80e9513266}, !- Mixed Air Stream Node Name
  {8ddcd169-939d-4a82-b597-d9c7ce7ee25a}, !- Outdoor Air Stream Node Name
  {2082411b-f194-4983-959c-c68697f2c78e}, !- Return Air Stream Node Name
  {6f739798-8fda-4b46-97f4-3457272b9c5b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f6267ee5-47ea-4c85-a365-6c7dd2ae6f88}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3770dd8c-2371-4585-93b5-d1512119ab2d}, !- Control Zone or Zone List Name
  {a170f06b-2627-4bb6-b168-60cb823ef7ba}, !- Cooling Control Zone or Zone List Name
  {b12fcfa7-1f73-48b6-aa4c-085d20e05aaf}, !- Heating Control Zone or Zone List Name
  {0fbb233b-fb83-4872-9313-c9fb53e85d04}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3770dd8c-2371-4585-93b5-d1512119ab2d}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {a170f06b-2627-4bb6-b168-60cb823ef7ba}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b12fcfa7-1f73-48b6-aa4c-085d20e05aaf}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0fbb233b-fb83-4872-9313-c9fb53e85d04}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {591be27d-43b5-48ae-8066-bbe666973f50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {58b1f4cb-a61b-4cfd-9a4e-5ae1010c5fd3}, !- Default Day Schedule Name
  {d831072c-316b-4d38-8837-9e31787ec2a0}, !- Summer Design Day Schedule Name
  {b2161a91-cc26-44ef-828e-56bdfcf11c57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58b1f4cb-a61b-4cfd-9a4e-5ae1010c5fd3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {74c876af-183f-45f0-a838-95ec9c66afbe}, !- Handle
  {591be27d-43b5-48ae-8066-bbe666973f50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7425650557620824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75083c3e-aa2e-4354-bef4-b4acd992aced}, !- Handle
  Schedule Day 546,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2161a91-cc26-44ef-828e-56bdfcf11c57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0972970d-744e-4ddc-a0a3-66f78e6c1a73}, !- Handle
  Schedule Day 547,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d831072c-316b-4d38-8837-9e31787ec2a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {72c830a2-3d60-44fe-b055-38e63dc83142}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b85f5d7d-9d04-4edf-894f-5d3581cf9d31}, !- Supply Air Inlet Node
  {5aae4f17-d49c-4f64-82ef-75883868d471}, !- Supply Air Outlet Node
  {970dea81-ec5a-4eb9-a6b2-b309e94c8616}, !- Exhaust Air Inlet Node
  {86731369-8034-4afd-a408-73cdd9988e35}, !- Exhaust Air Outlet Node
  81.745839734,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b9df85f9-4303-439a-82fa-8326db35ccd4}, !- Handle
  Node 1253,                              !- Name
  {5aae4f17-d49c-4f64-82ef-75883868d471}, !- Inlet Port
  {29911b8e-05fe-4c9a-bdfe-a82d95db4ef8}; !- Outlet Port

OS:Connection,
  {b85f5d7d-9d04-4edf-894f-5d3581cf9d31}, !- Handle
  {ef11c6c1-10cb-4c88-8282-429f4a777672}, !- Source Object
  3,                                      !- Outlet Port
  {72c830a2-3d60-44fe-b055-38e63dc83142}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5aae4f17-d49c-4f64-82ef-75883868d471}, !- Handle
  {72c830a2-3d60-44fe-b055-38e63dc83142}, !- Source Object
  13,                                     !- Outlet Port
  {b9df85f9-4303-439a-82fa-8326db35ccd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29911b8e-05fe-4c9a-bdfe-a82d95db4ef8}, !- Handle
  {b9df85f9-4303-439a-82fa-8326db35ccd4}, !- Source Object
  3,                                      !- Outlet Port
  {0362eb72-87c2-4f91-a0b8-18ee3cf2f8c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08005b82-406a-454c-9d16-3e462478e531}, !- Handle
  Node 1254,                              !- Name
  {d15f5493-e62e-44ba-ab4f-9eb964b0c4af}, !- Inlet Port
  {970dea81-ec5a-4eb9-a6b2-b309e94c8616}; !- Outlet Port

OS:Connection,
  {d15f5493-e62e-44ba-ab4f-9eb964b0c4af}, !- Handle
  {0362eb72-87c2-4f91-a0b8-18ee3cf2f8c8}, !- Source Object
  7,                                      !- Outlet Port
  {08005b82-406a-454c-9d16-3e462478e531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970dea81-ec5a-4eb9-a6b2-b309e94c8616}, !- Handle
  {08005b82-406a-454c-9d16-3e462478e531}, !- Source Object
  3,                                      !- Outlet Port
  {72c830a2-3d60-44fe-b055-38e63dc83142}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {86731369-8034-4afd-a408-73cdd9988e35}, !- Handle
  {72c830a2-3d60-44fe-b055-38e63dc83142}, !- Source Object
  15,                                     !- Outlet Port
  {26f07194-34c0-4b3c-9e54-65d3b7d0b450}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5ec583bb-6c75-43e3-bb26-4a5479c5edf1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {993867b0-e369-4c55-949e-77d390629bbf}, !- Reference Setpoint Node Name
  {993867b0-e369-4c55-949e-77d390629bbf}, !- Mixed Air Stream Node Name
  {ef11c6c1-10cb-4c88-8282-429f4a777672}, !- Outdoor Air Stream Node Name
  {f383b4f9-c788-45df-9b1a-addc2414cf3f}, !- Return Air Stream Node Name
  {b9df85f9-4303-439a-82fa-8326db35ccd4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {08aa3f9a-e6dd-4d76-8683-d604ac13b93d}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7e696441-8d4c-4df8-a342-87c638ca8961}, !- Control Zone or Zone List Name
  {3414c3f4-5ae3-4317-b80e-d0d454d37591}, !- Cooling Control Zone or Zone List Name
  {00989d90-c965-4209-87fb-8115cd9e2aaa}, !- Heating Control Zone or Zone List Name
  {d20aeab0-9e04-4495-acb1-c0f6071daac9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e696441-8d4c-4df8-a342-87c638ca8961}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {3414c3f4-5ae3-4317-b80e-d0d454d37591}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00989d90-c965-4209-87fb-8115cd9e2aaa}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d20aeab0-9e04-4495-acb1-c0f6071daac9}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {aadfc899-31c0-40ee-8f99-373ba871f519}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {1fa102fe-a196-49fa-af9c-aa09ba3623ea}, !- Default Day Schedule Name
  {85bb265b-a216-4392-96bb-52d3567e094a}, !- Summer Design Day Schedule Name
  {2feb7ed1-bdcb-4d3b-ae31-4773a78ae06e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fa102fe-a196-49fa-af9c-aa09ba3623ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3c3ce0a4-5aca-462d-9ff1-3f8e12519dc5}, !- Handle
  {aadfc899-31c0-40ee-8f99-373ba871f519}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  61.802973977695189,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ac4a362-8625-410f-a082-d0df0814c6dd}, !- Handle
  Schedule Day 548,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2feb7ed1-bdcb-4d3b-ae31-4773a78ae06e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a22e9fb-c9c0-4985-862b-92ba68b1aaf6}, !- Handle
  Schedule Day 549,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85bb265b-a216-4392-96bb-52d3567e094a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8ac2e26c-104b-4155-9b2d-b3f391c8163c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8769857b-c07b-4c6b-8f09-2656bca4d5e6}, !- Supply Air Inlet Node
  {05efcf0b-6526-4ed2-a3cd-9203038ad569}, !- Supply Air Outlet Node
  {2774919f-422c-4a23-a31d-ea97d54db954}, !- Exhaust Air Inlet Node
  {ee725912-b4bd-4e95-88bc-3905e9a9bc61}, !- Exhaust Air Outlet Node
  4103.30881723712,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c68984be-02fd-4aa5-8d9e-590322b0038e}, !- Handle
  Node 1255,                              !- Name
  {05efcf0b-6526-4ed2-a3cd-9203038ad569}, !- Inlet Port
  {055aee0b-123d-48ed-9210-262b68c4f479}; !- Outlet Port

OS:Connection,
  {8769857b-c07b-4c6b-8f09-2656bca4d5e6}, !- Handle
  {755f5367-e60c-48cf-8391-23de1a60cf96}, !- Source Object
  3,                                      !- Outlet Port
  {8ac2e26c-104b-4155-9b2d-b3f391c8163c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05efcf0b-6526-4ed2-a3cd-9203038ad569}, !- Handle
  {8ac2e26c-104b-4155-9b2d-b3f391c8163c}, !- Source Object
  13,                                     !- Outlet Port
  {c68984be-02fd-4aa5-8d9e-590322b0038e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055aee0b-123d-48ed-9210-262b68c4f479}, !- Handle
  {c68984be-02fd-4aa5-8d9e-590322b0038e}, !- Source Object
  3,                                      !- Outlet Port
  {4c62248c-cd74-48fc-ac50-96e4ccb3c359}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7823e89-b48b-4799-9ec9-eee2191d8c31}, !- Handle
  Node 1256,                              !- Name
  {702b1d90-dcef-4380-95b4-3d1b8a55d4c8}, !- Inlet Port
  {2774919f-422c-4a23-a31d-ea97d54db954}; !- Outlet Port

OS:Connection,
  {702b1d90-dcef-4380-95b4-3d1b8a55d4c8}, !- Handle
  {4c62248c-cd74-48fc-ac50-96e4ccb3c359}, !- Source Object
  7,                                      !- Outlet Port
  {b7823e89-b48b-4799-9ec9-eee2191d8c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2774919f-422c-4a23-a31d-ea97d54db954}, !- Handle
  {b7823e89-b48b-4799-9ec9-eee2191d8c31}, !- Source Object
  3,                                      !- Outlet Port
  {8ac2e26c-104b-4155-9b2d-b3f391c8163c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ee725912-b4bd-4e95-88bc-3905e9a9bc61}, !- Handle
  {8ac2e26c-104b-4155-9b2d-b3f391c8163c}, !- Source Object
  15,                                     !- Outlet Port
  {0654a7e7-5118-48f6-880f-2c4e003ec767}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7a3462c5-7b61-4fa3-960f-ce627473fe6a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {87f0c8f4-8ab8-4be6-901d-69527ad8ba3a}, !- Reference Setpoint Node Name
  {87f0c8f4-8ab8-4be6-901d-69527ad8ba3a}, !- Mixed Air Stream Node Name
  {755f5367-e60c-48cf-8391-23de1a60cf96}, !- Outdoor Air Stream Node Name
  {de320bd0-6881-4c67-bdb4-0aca49f2ebc6}, !- Return Air Stream Node Name
  {c68984be-02fd-4aa5-8d9e-590322b0038e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {05319779-2907-4dfd-9b28-5493ca6e0b2a}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone43HtgSch0, !- Name
  {0b73e0dd-3f3d-4bd8-a3bb-65376a6d35d5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {904cd60c-71b4-4f89-a2a8-adbac8479b49}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone43ClgSch0, !- Name
  {37163adb-e961-4045-a967-63928792bffb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9a764506-e370-4e1c-9800-03af462f5a1f}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone43OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}<23.9 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}>1.7, !- Program Line 1
  SET {904cd60c-71b4-4f89-a2a8-adbac8479b49} = 29.4, !- Program Line 2
  SET {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}<23.9 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}>1.7, !- Program Line 4
  SET {904cd60c-71b4-4f89-a2a8-adbac8479b49} = 29.4, !- Program Line 5
  SET {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}<23.9 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}>1.7, !- Program Line 7
  SET {904cd60c-71b4-4f89-a2a8-adbac8479b49} = 29.4, !- Program Line 8
  SET {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}<23.9 && {05319779-2907-4dfd-9b28-5493ca6e0b2a}>1.7, !- Program Line 10
  SET {904cd60c-71b4-4f89-a2a8-adbac8479b49} = 29.4, !- Program Line 11
  SET {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {904cd60c-71b4-4f89-a2a8-adbac8479b49} = NULL, !- Program Line 14
  SET {7ca2877b-b4d4-4274-b9f8-de6a7760e2bf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {057b8733-6e99-42d1-a886-96d193d9403d}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone43OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9a764506-e370-4e1c-9800-03af462f5a1f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d59c7927-00b9-44b7-a9d8-0e54b1fdfd7b}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e1c1f0bd-5dbb-4600-9f3e-da6164a2a9df}, !- Control Zone or Zone List Name
  {43e29811-96e9-41e1-8d1c-d0e43da23961}, !- Cooling Control Zone or Zone List Name
  {ea109adc-8cc7-4723-860c-b462972fea52}, !- Heating Control Zone or Zone List Name
  {2d11a083-011d-4a4c-b3ed-1f8fed82eb6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e1c1f0bd-5dbb-4600-9f3e-da6164a2a9df}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {43e29811-96e9-41e1-8d1c-d0e43da23961}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea109adc-8cc7-4723-860c-b462972fea52}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d11a083-011d-4a4c-b3ed-1f8fed82eb6d}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {887b6647-f0cb-444c-ac5c-66947157b3a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {1b339a46-f4f9-4786-8dfe-e5e85190ed55}, !- Default Day Schedule Name
  {73b6f6c9-918c-456b-ba8b-d2c5bcd7d49b}, !- Summer Design Day Schedule Name
  {1d28bee5-3f6a-4f95-9c4c-491f8e39b512}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b339a46-f4f9-4786-8dfe-e5e85190ed55}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {614b9354-0ac1-48da-b27f-e90f1a0158e1}, !- Handle
  {887b6647-f0cb-444c-ac5c-66947157b3a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {335722ff-4263-40be-ab8b-907963b1ba1b}, !- Handle
  Schedule Day 550,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d28bee5-3f6a-4f95-9c4c-491f8e39b512}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbcaa575-723e-4c4a-8ceb-8acea3e47cc5}, !- Handle
  Schedule Day 551,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73b6f6c9-918c-456b-ba8b-d2c5bcd7d49b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7a78d7cd-8f18-4335-b719-94d1ac1cc818}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ee7626d6-3355-4674-b4cc-7cea68e8c105}, !- Supply Air Inlet Node
  {6e92218c-3ee7-42e6-a048-c00cbed1584b}, !- Supply Air Outlet Node
  {58f41bd4-9418-4357-b274-b96882ec5c43}, !- Exhaust Air Inlet Node
  {daea2962-0737-4e7e-9134-0ef180c99d8f}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4bdf9663-4b1d-4ffe-9e11-4abc64f52abd}, !- Handle
  Node 1257,                              !- Name
  {6e92218c-3ee7-42e6-a048-c00cbed1584b}, !- Inlet Port
  {501017a7-4531-440d-b0a5-cd83bdbf793a}; !- Outlet Port

OS:Connection,
  {ee7626d6-3355-4674-b4cc-7cea68e8c105}, !- Handle
  {3913a678-d78d-4973-8f5d-30b416eab0c3}, !- Source Object
  3,                                      !- Outlet Port
  {7a78d7cd-8f18-4335-b719-94d1ac1cc818}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6e92218c-3ee7-42e6-a048-c00cbed1584b}, !- Handle
  {7a78d7cd-8f18-4335-b719-94d1ac1cc818}, !- Source Object
  13,                                     !- Outlet Port
  {4bdf9663-4b1d-4ffe-9e11-4abc64f52abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501017a7-4531-440d-b0a5-cd83bdbf793a}, !- Handle
  {4bdf9663-4b1d-4ffe-9e11-4abc64f52abd}, !- Source Object
  3,                                      !- Outlet Port
  {c32f031f-eb4e-49a8-a17a-d9fa4cc07017}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20e855de-90ed-4475-8af9-18143b493f58}, !- Handle
  Node 1258,                              !- Name
  {6bb53151-eb8d-4d68-9594-97b8ef1f99f2}, !- Inlet Port
  {58f41bd4-9418-4357-b274-b96882ec5c43}; !- Outlet Port

OS:Connection,
  {6bb53151-eb8d-4d68-9594-97b8ef1f99f2}, !- Handle
  {c32f031f-eb4e-49a8-a17a-d9fa4cc07017}, !- Source Object
  7,                                      !- Outlet Port
  {20e855de-90ed-4475-8af9-18143b493f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f41bd4-9418-4357-b274-b96882ec5c43}, !- Handle
  {20e855de-90ed-4475-8af9-18143b493f58}, !- Source Object
  3,                                      !- Outlet Port
  {7a78d7cd-8f18-4335-b719-94d1ac1cc818}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {daea2962-0737-4e7e-9134-0ef180c99d8f}, !- Handle
  {7a78d7cd-8f18-4335-b719-94d1ac1cc818}, !- Source Object
  15,                                     !- Outlet Port
  {f39a0bc7-ef44-4c62-ad69-0a97dd8a6864}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eaacc461-198b-4592-9528-3050654030d4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f7b99bd-647a-44a7-a663-8cee0f92112e}, !- Reference Setpoint Node Name
  {6f7b99bd-647a-44a7-a663-8cee0f92112e}, !- Mixed Air Stream Node Name
  {3913a678-d78d-4973-8f5d-30b416eab0c3}, !- Outdoor Air Stream Node Name
  {24b055f2-b5b5-49f8-9c47-51dc0ad0fd1f}, !- Return Air Stream Node Name
  {4bdf9663-4b1d-4ffe-9e11-4abc64f52abd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2a6c750a-4d15-4814-9114-68f0aa9ea9cd}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a21eb85e-5543-48c8-8bf6-97712bbb6162}, !- Control Zone or Zone List Name
  {6187d7dc-0dcf-4008-b11f-60cbb15b8a42}, !- Cooling Control Zone or Zone List Name
  {eb266909-ab3f-4723-8558-46d19f1b9f5f}, !- Heating Control Zone or Zone List Name
  {974311a5-bb9f-4315-bc8c-29ac85283201}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a21eb85e-5543-48c8-8bf6-97712bbb6162}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {6187d7dc-0dcf-4008-b11f-60cbb15b8a42}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb266909-ab3f-4723-8558-46d19f1b9f5f}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {974311a5-bb9f-4315-bc8c-29ac85283201}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4e089e54-de79-43fa-ad23-3f8359547e8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {b967540e-72ab-4c74-93a0-b51a8367689d}, !- Default Day Schedule Name
  {0e334bd6-ad70-405c-a9fc-b3635bd3fce6}, !- Summer Design Day Schedule Name
  {dd7b21fa-c0e4-4953-b2d1-f9de19b8d2c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b967540e-72ab-4c74-93a0-b51a8367689d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {52f1416c-a9b1-40c0-b235-a8db7ba6fd99}, !- Handle
  {4e089e54-de79-43fa-ad23-3f8359547e8f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  46.468401486988768,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f15bc1c6-d24b-4137-a89f-055637886192}, !- Handle
  Schedule Day 552,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd7b21fa-c0e4-4953-b2d1-f9de19b8d2c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61e596eb-f9bc-4a01-ae40-d7db399eed98}, !- Handle
  Schedule Day 553,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e334bd6-ad70-405c-a9fc-b3635bd3fce6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e3a1bbb-fa09-4cde-ae93-f53230783f74}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Saturday Rule, !- Name
  {4e089e54-de79-43fa-ad23-3f8359547e8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc57d127-0c84-4d5e-b50a-efbe9a0180b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc57d127-0c84-4d5e-b50a-efbe9a0180b9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Saturday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7f1f870-d541-466e-b162-05e69072d219}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Sunday Rule, !- Name
  {4e089e54-de79-43fa-ad23-3f8359547e8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {764a35cd-6230-421f-b2cc-13fdc9d6efbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {764a35cd-6230-421f-b2cc-13fdc9d6efbd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {23466e5f-32ec-4850-8193-83482dc291f8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {00ff3c6a-35d4-4b06-b7f2-0c7510c6ce65}, !- Supply Air Inlet Node
  {d16f6f98-6272-41b2-bb7e-8bf54061402c}, !- Supply Air Outlet Node
  {2addd5de-2d80-4321-9541-e773ef720a0e}, !- Exhaust Air Inlet Node
  {19690234-8e5f-47ad-a282-7e80f7ccb101}, !- Exhaust Air Outlet Node
  1065.866871488,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7e018b95-af33-4f45-88f1-f2a795714b3d}, !- Handle
  Node 1259,                              !- Name
  {d16f6f98-6272-41b2-bb7e-8bf54061402c}, !- Inlet Port
  {9fda1dd3-545e-4792-8088-f9572ed141ad}; !- Outlet Port

OS:Connection,
  {00ff3c6a-35d4-4b06-b7f2-0c7510c6ce65}, !- Handle
  {d6554ae6-0936-4b92-b783-cb0bb574289e}, !- Source Object
  3,                                      !- Outlet Port
  {23466e5f-32ec-4850-8193-83482dc291f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d16f6f98-6272-41b2-bb7e-8bf54061402c}, !- Handle
  {23466e5f-32ec-4850-8193-83482dc291f8}, !- Source Object
  13,                                     !- Outlet Port
  {7e018b95-af33-4f45-88f1-f2a795714b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fda1dd3-545e-4792-8088-f9572ed141ad}, !- Handle
  {7e018b95-af33-4f45-88f1-f2a795714b3d}, !- Source Object
  3,                                      !- Outlet Port
  {4fec63a5-df4b-4c54-a1dc-bd96b896a779}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8934ee2-2779-44c3-85d3-0d0cacea8ed4}, !- Handle
  Node 1260,                              !- Name
  {89879495-2d4f-41bd-b96f-1ee862c6932f}, !- Inlet Port
  {2addd5de-2d80-4321-9541-e773ef720a0e}; !- Outlet Port

OS:Connection,
  {89879495-2d4f-41bd-b96f-1ee862c6932f}, !- Handle
  {4fec63a5-df4b-4c54-a1dc-bd96b896a779}, !- Source Object
  7,                                      !- Outlet Port
  {f8934ee2-2779-44c3-85d3-0d0cacea8ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2addd5de-2d80-4321-9541-e773ef720a0e}, !- Handle
  {f8934ee2-2779-44c3-85d3-0d0cacea8ed4}, !- Source Object
  3,                                      !- Outlet Port
  {23466e5f-32ec-4850-8193-83482dc291f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {19690234-8e5f-47ad-a282-7e80f7ccb101}, !- Handle
  {23466e5f-32ec-4850-8193-83482dc291f8}, !- Source Object
  15,                                     !- Outlet Port
  {facd7932-8325-4754-84df-55ab190a25a8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {80af36d3-6ff9-4597-87da-f5d001b8bd9a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 41, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b049e6ac-e3df-4fb4-8310-f8575ffd1519}, !- Reference Setpoint Node Name
  {b049e6ac-e3df-4fb4-8310-f8575ffd1519}, !- Mixed Air Stream Node Name
  {d6554ae6-0936-4b92-b783-cb0bb574289e}, !- Outdoor Air Stream Node Name
  {1315bb4d-431a-4252-a347-f55eb53ce223}, !- Return Air Stream Node Name
  {7e018b95-af33-4f45-88f1-f2a795714b3d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {026bbcee-fc4f-4e4d-8b9b-554d22239b60}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da9c66b4-0bd3-4926-955e-ff9b1514182f}, !- Control Zone or Zone List Name
  {3ed89499-8e57-4167-8f09-8503d3b7c770}, !- Cooling Control Zone or Zone List Name
  {45e370c1-4b1f-44b3-b083-cdf5b2fa1a9a}, !- Heating Control Zone or Zone List Name
  {8e754d54-47bd-43ba-8f02-cbac3cb05060}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da9c66b4-0bd3-4926-955e-ff9b1514182f}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {3ed89499-8e57-4167-8f09-8503d3b7c770}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45e370c1-4b1f-44b3-b083-cdf5b2fa1a9a}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e754d54-47bd-43ba-8f02-cbac3cb05060}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9d1eeebe-e8ac-4c9c-95da-d780a2518008}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {41a90d2d-923f-4c77-8d67-a049569bf1d5}, !- Default Day Schedule Name
  {365cb9b0-4c72-42b6-99c7-d9e37a572a66}, !- Summer Design Day Schedule Name
  {a95391a5-b904-4495-b0d9-bb1e30f60477}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41a90d2d-923f-4c77-8d67-a049569bf1d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2f9c5864-47a9-4b6d-82d4-37175d0ceddb}, !- Handle
  {9d1eeebe-e8ac-4c9c-95da-d780a2518008}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.395910780669155,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10f1b4eb-0cf6-4e85-a2fc-a608ea87088e}, !- Handle
  Schedule Day 554,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a95391a5-b904-4495-b0d9-bb1e30f60477}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfb56c6c-b368-4d0b-b902-1f53073c2a75}, !- Handle
  Schedule Day 555,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {365cb9b0-4c72-42b6-99c7-d9e37a572a66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {572ceb29-738c-4c7b-aeb5-0608a58591a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cd981093-35a9-48e0-a773-4df9809bf2e0}, !- Supply Air Inlet Node
  {a2e61d3d-98ce-4f6f-a36b-1bd259434e2d}, !- Supply Air Outlet Node
  {517ab546-3b19-4d62-9890-54171d8be8bd}, !- Exhaust Air Inlet Node
  {48e6bd53-7c48-4ec3-99c1-eb41f341d1ec}, !- Exhaust Air Outlet Node
  938.883512552,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9cd3ceff-28e7-4cda-a42a-3c8e93cc81ad}, !- Handle
  Node 1261,                              !- Name
  {a2e61d3d-98ce-4f6f-a36b-1bd259434e2d}, !- Inlet Port
  {e4334e61-ca31-48bb-b38d-1e06766340d2}; !- Outlet Port

OS:Connection,
  {cd981093-35a9-48e0-a773-4df9809bf2e0}, !- Handle
  {46a2ef8c-3fde-47af-b76d-208c9c4e1f8c}, !- Source Object
  3,                                      !- Outlet Port
  {572ceb29-738c-4c7b-aeb5-0608a58591a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2e61d3d-98ce-4f6f-a36b-1bd259434e2d}, !- Handle
  {572ceb29-738c-4c7b-aeb5-0608a58591a2}, !- Source Object
  13,                                     !- Outlet Port
  {9cd3ceff-28e7-4cda-a42a-3c8e93cc81ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4334e61-ca31-48bb-b38d-1e06766340d2}, !- Handle
  {9cd3ceff-28e7-4cda-a42a-3c8e93cc81ad}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad1dc4-e66d-4c9a-aa23-27fa7204d544}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ef72476-47df-43ac-9aac-d2f99f471ba7}, !- Handle
  Node 1262,                              !- Name
  {35061041-fdbf-453a-a209-6c6ef6bd4e00}, !- Inlet Port
  {517ab546-3b19-4d62-9890-54171d8be8bd}; !- Outlet Port

OS:Connection,
  {35061041-fdbf-453a-a209-6c6ef6bd4e00}, !- Handle
  {f3ad1dc4-e66d-4c9a-aa23-27fa7204d544}, !- Source Object
  7,                                      !- Outlet Port
  {3ef72476-47df-43ac-9aac-d2f99f471ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517ab546-3b19-4d62-9890-54171d8be8bd}, !- Handle
  {3ef72476-47df-43ac-9aac-d2f99f471ba7}, !- Source Object
  3,                                      !- Outlet Port
  {572ceb29-738c-4c7b-aeb5-0608a58591a2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {48e6bd53-7c48-4ec3-99c1-eb41f341d1ec}, !- Handle
  {572ceb29-738c-4c7b-aeb5-0608a58591a2}, !- Source Object
  15,                                     !- Outlet Port
  {c06e5dab-f367-4320-82ca-541e86ccc8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b246ba21-d3df-4965-a549-9056ba760e0f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 42, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd5e0e93-d1a6-4f66-9b07-7e4269e55706}, !- Reference Setpoint Node Name
  {fd5e0e93-d1a6-4f66-9b07-7e4269e55706}, !- Mixed Air Stream Node Name
  {46a2ef8c-3fde-47af-b76d-208c9c4e1f8c}, !- Outdoor Air Stream Node Name
  {ba088dc6-8b62-43bf-a765-1be989ac202d}, !- Return Air Stream Node Name
  {9cd3ceff-28e7-4cda-a42a-3c8e93cc81ad}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {14ee1494-027b-4e8a-9869-bcddd0a84ea9}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2fc910c0-d2c2-4b8a-bd44-4a275aef4eaa}, !- Control Zone or Zone List Name
  {18b4fdf0-80e6-460e-9b76-67fb4dd7a33d}, !- Cooling Control Zone or Zone List Name
  {3e85ecfa-ee9e-4f0c-857c-c223989c8ca9}, !- Heating Control Zone or Zone List Name
  {603cc8e2-9f7f-4a2e-99f6-75f812b8edb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2fc910c0-d2c2-4b8a-bd44-4a275aef4eaa}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {18b4fdf0-80e6-460e-9b76-67fb4dd7a33d}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3e85ecfa-ee9e-4f0c-857c-c223989c8ca9}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {603cc8e2-9f7f-4a2e-99f6-75f812b8edb4}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {868c598f-dad3-4f26-8eb5-128b5d7bdd31}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {93dd8c8f-a3a1-4421-a1a0-3ef547650f1f}, !- Default Day Schedule Name
  {abdc1a01-0be8-42d5-be85-fd2be5f53de2}, !- Summer Design Day Schedule Name
  {078ec10e-206a-467f-b5c6-389d1e2cd950}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93dd8c8f-a3a1-4421-a1a0-3ef547650f1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {80b903d4-9b9b-4788-9df8-330cde7af065}, !- Handle
  {868c598f-dad3-4f26-8eb5-128b5d7bdd31}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  52.044609665427529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d085ee40-dead-4fc8-adfa-6ee927a20336}, !- Handle
  Schedule Day 556,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {078ec10e-206a-467f-b5c6-389d1e2cd950}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e75573b-f793-4b58-86ae-412b9a00ab94}, !- Handle
  Schedule Day 557,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abdc1a01-0be8-42d5-be85-fd2be5f53de2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02750633-42e9-4f12-b924-d3c2b8aa2079}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b4c0216d-ac52-4cbf-a7ff-368b9cd443d3}, !- Supply Air Inlet Node
  {bc97451a-15b5-4cbd-a10a-d62952c71bf6}, !- Supply Air Outlet Node
  {900ca28d-8ee8-4dd6-b06d-2e4ae674bce0}, !- Exhaust Air Inlet Node
  {64c0107e-de39-44c9-a37f-ba8a33774b89}, !- Exhaust Air Outlet Node
  3463.31268819968,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0a2294c6-9e4f-442b-ac4d-2675ef91a30d}, !- Handle
  Node 1263,                              !- Name
  {bc97451a-15b5-4cbd-a10a-d62952c71bf6}, !- Inlet Port
  {57e5b4dd-5d28-4087-9245-3a78c9a443a5}; !- Outlet Port

OS:Connection,
  {b4c0216d-ac52-4cbf-a7ff-368b9cd443d3}, !- Handle
  {da917a49-a65f-4313-8355-c21ab95e980e}, !- Source Object
  3,                                      !- Outlet Port
  {02750633-42e9-4f12-b924-d3c2b8aa2079}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bc97451a-15b5-4cbd-a10a-d62952c71bf6}, !- Handle
  {02750633-42e9-4f12-b924-d3c2b8aa2079}, !- Source Object
  13,                                     !- Outlet Port
  {0a2294c6-9e4f-442b-ac4d-2675ef91a30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e5b4dd-5d28-4087-9245-3a78c9a443a5}, !- Handle
  {0a2294c6-9e4f-442b-ac4d-2675ef91a30d}, !- Source Object
  3,                                      !- Outlet Port
  {e560e5d0-fa7f-4bda-8943-56bbb5ae9b05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {293eef37-0bee-4b1b-baa5-52f9c7c165cc}, !- Handle
  Node 1264,                              !- Name
  {5fd89c8d-3086-4dc5-b6ea-34baec1aa90c}, !- Inlet Port
  {900ca28d-8ee8-4dd6-b06d-2e4ae674bce0}; !- Outlet Port

OS:Connection,
  {5fd89c8d-3086-4dc5-b6ea-34baec1aa90c}, !- Handle
  {e560e5d0-fa7f-4bda-8943-56bbb5ae9b05}, !- Source Object
  7,                                      !- Outlet Port
  {293eef37-0bee-4b1b-baa5-52f9c7c165cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900ca28d-8ee8-4dd6-b06d-2e4ae674bce0}, !- Handle
  {293eef37-0bee-4b1b-baa5-52f9c7c165cc}, !- Source Object
  3,                                      !- Outlet Port
  {02750633-42e9-4f12-b924-d3c2b8aa2079}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {64c0107e-de39-44c9-a37f-ba8a33774b89}, !- Handle
  {02750633-42e9-4f12-b924-d3c2b8aa2079}, !- Source Object
  15,                                     !- Outlet Port
  {547fd32f-3bf3-4396-916c-f4543d52c741}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c3f0b463-2fe7-42b2-a43f-89ba6902491f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 43, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bf0fd71b-fd0b-4e5a-aa93-7b537d410f62}, !- Reference Setpoint Node Name
  {bf0fd71b-fd0b-4e5a-aa93-7b537d410f62}, !- Mixed Air Stream Node Name
  {da917a49-a65f-4313-8355-c21ab95e980e}, !- Outdoor Air Stream Node Name
  {14afd5e3-454b-466c-ad78-edc1a6b0d7f9}, !- Return Air Stream Node Name
  {0a2294c6-9e4f-442b-ac4d-2675ef91a30d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3d2311b2-ec27-445a-a8bd-945b42ea941e}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {38685d01-cb4f-4a45-a500-3c3c06457276}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone47HtgSch0, !- Name
  {0b73e0dd-3f3d-4bd8-a3bb-65376a6d35d5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1e7267da-5d01-4206-98cf-1dc25e852808}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone47ClgSch0, !- Name
  {37163adb-e961-4045-a967-63928792bffb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {213d073b-e5a1-481b-8753-0736d40bdc84}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone47OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}<23.9 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}>1.7, !- Program Line 1
  SET {1e7267da-5d01-4206-98cf-1dc25e852808} = 29.4, !- Program Line 2
  SET {38685d01-cb4f-4a45-a500-3c3c06457276} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}<23.9 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}>1.7, !- Program Line 4
  SET {1e7267da-5d01-4206-98cf-1dc25e852808} = 29.4, !- Program Line 5
  SET {38685d01-cb4f-4a45-a500-3c3c06457276} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}<23.9 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}>1.7, !- Program Line 7
  SET {1e7267da-5d01-4206-98cf-1dc25e852808} = 29.4, !- Program Line 8
  SET {38685d01-cb4f-4a45-a500-3c3c06457276} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}<23.9 && {3d2311b2-ec27-445a-a8bd-945b42ea941e}>1.7, !- Program Line 10
  SET {1e7267da-5d01-4206-98cf-1dc25e852808} = 29.4, !- Program Line 11
  SET {38685d01-cb4f-4a45-a500-3c3c06457276} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1e7267da-5d01-4206-98cf-1dc25e852808} = NULL, !- Program Line 14
  SET {38685d01-cb4f-4a45-a500-3c3c06457276} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {35ed70d0-375a-4989-bcc1-b8ee7877fd0f}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone47OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {213d073b-e5a1-481b-8753-0736d40bdc84}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {58f9765a-acac-4fc0-86d8-63422d7f2347}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ce2cfd8-1c7c-4762-a88f-bc056af034b3}, !- Control Zone or Zone List Name
  {47197859-4fe2-435a-a43d-2be41f8958a4}, !- Cooling Control Zone or Zone List Name
  {d15a32a6-b5f3-466b-b769-17f671aa3c03}, !- Heating Control Zone or Zone List Name
  {46ee8d73-ec91-4059-90f1-bae1dd1b210a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ce2cfd8-1c7c-4762-a88f-bc056af034b3}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {47197859-4fe2-435a-a43d-2be41f8958a4}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d15a32a6-b5f3-466b-b769-17f671aa3c03}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46ee8d73-ec91-4059-90f1-bae1dd1b210a}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {262a894d-790e-43c0-8e36-4ac965801348}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {95fc6c9a-52fe-4761-8a32-78f9c44328be}, !- Default Day Schedule Name
  {2a6bf353-93ca-4bff-b185-ec7bf30a0da0}, !- Summer Design Day Schedule Name
  {7968a730-c5e4-4f13-9e5a-a80c500440c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95fc6c9a-52fe-4761-8a32-78f9c44328be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {25aed3b9-92dd-470a-b104-3a39a70000ef}, !- Handle
  {262a894d-790e-43c0-8e36-4ac965801348}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  69.702602230482981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e47ce0e9-02ee-46a1-ab54-38d8b3e0ed1d}, !- Handle
  Schedule Day 558,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7968a730-c5e4-4f13-9e5a-a80c500440c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f43e70f0-0710-4560-82c8-f3471d385aa8}, !- Handle
  Schedule Day 559,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a6bf353-93ca-4bff-b185-ec7bf30a0da0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55831732-e696-43cf-ae8b-fc3a630d9026}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Saturday Rule, !- Name
  {262a894d-790e-43c0-8e36-4ac965801348}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1dd00c6-f1af-4f58-bcf9-4086ada2c80c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1dd00c6-f1af-4f58-bcf9-4086ada2c80c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Saturday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {034e1f6f-a991-4a75-8b44-3313e5c51a83}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Sunday Rule, !- Name
  {262a894d-790e-43c0-8e36-4ac965801348}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2fd6245-7f23-4345-af22-e8372740fb09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2fd6245-7f23-4345-af22-e8372740fb09}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0cc95ef2-a4fb-41c3-bac8-63d8f7efae8e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7656e3eb-ecff-4d9a-bc0a-99668c93384a}, !- Supply Air Inlet Node
  {47d60191-5725-4d1f-ab18-0b6f2668ffd2}, !- Supply Air Outlet Node
  {2887a730-6312-48d6-a60a-c0ce9791ac61}, !- Exhaust Air Inlet Node
  {9aa5a6fc-bb10-44bc-bc12-8c3efa8e0bb0}, !- Exhaust Air Outlet Node
  7669.00153615997,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d29d5464-c4f6-4da7-90d9-fe02cb6dafb0}, !- Handle
  Node 1265,                              !- Name
  {47d60191-5725-4d1f-ab18-0b6f2668ffd2}, !- Inlet Port
  {0a47cdb4-4656-4888-8c6e-ffd71ce7d07e}; !- Outlet Port

OS:Connection,
  {7656e3eb-ecff-4d9a-bc0a-99668c93384a}, !- Handle
  {18f20ac0-209c-459a-9d53-90c96e82c574}, !- Source Object
  3,                                      !- Outlet Port
  {0cc95ef2-a4fb-41c3-bac8-63d8f7efae8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {47d60191-5725-4d1f-ab18-0b6f2668ffd2}, !- Handle
  {0cc95ef2-a4fb-41c3-bac8-63d8f7efae8e}, !- Source Object
  13,                                     !- Outlet Port
  {d29d5464-c4f6-4da7-90d9-fe02cb6dafb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a47cdb4-4656-4888-8c6e-ffd71ce7d07e}, !- Handle
  {d29d5464-c4f6-4da7-90d9-fe02cb6dafb0}, !- Source Object
  3,                                      !- Outlet Port
  {12e79518-1937-4876-991f-c7324993e47c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1532232d-4ed3-456a-a402-631887db739c}, !- Handle
  Node 1266,                              !- Name
  {cd3509fa-eb85-49e5-b719-fd5cd5840b28}, !- Inlet Port
  {2887a730-6312-48d6-a60a-c0ce9791ac61}; !- Outlet Port

OS:Connection,
  {cd3509fa-eb85-49e5-b719-fd5cd5840b28}, !- Handle
  {12e79518-1937-4876-991f-c7324993e47c}, !- Source Object
  7,                                      !- Outlet Port
  {1532232d-4ed3-456a-a402-631887db739c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2887a730-6312-48d6-a60a-c0ce9791ac61}, !- Handle
  {1532232d-4ed3-456a-a402-631887db739c}, !- Source Object
  3,                                      !- Outlet Port
  {0cc95ef2-a4fb-41c3-bac8-63d8f7efae8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9aa5a6fc-bb10-44bc-bc12-8c3efa8e0bb0}, !- Handle
  {0cc95ef2-a4fb-41c3-bac8-63d8f7efae8e}, !- Source Object
  15,                                     !- Outlet Port
  {c6a6e83a-a23a-443e-9ec1-f37a1e11a501}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f043bb00-8b25-49d6-98bc-906dc5fb4a84}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 44, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {94aabc84-fdce-442e-8c8b-eca02cea8f9e}, !- Reference Setpoint Node Name
  {94aabc84-fdce-442e-8c8b-eca02cea8f9e}, !- Mixed Air Stream Node Name
  {18f20ac0-209c-459a-9d53-90c96e82c574}, !- Outdoor Air Stream Node Name
  {ed72dc9e-97fb-4930-9f97-36ce04ad36cf}, !- Return Air Stream Node Name
  {d29d5464-c4f6-4da7-90d9-fe02cb6dafb0}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {ffcb375b-2fae-4158-9337-b4eacdac4f2d}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5e4ce6d5-7db0-4439-8074-63c817e9379c}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone48HtgSch0, !- Name
  {ffe50201-0b60-46a2-9f66-b79bb70a38ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d9376e2c-adfc-4252-8b6b-9ebb61d76a77}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone48ClgSch0, !- Name
  {ce764dcc-abb1-4c00-8d72-da19e0658c6a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ada751d6-4490-4a71-8cd3-d2618f19ce9b}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone48OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}<23.9 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}>1.7, !- Program Line 1
  SET {d9376e2c-adfc-4252-8b6b-9ebb61d76a77} = 29.4, !- Program Line 2
  SET {5e4ce6d5-7db0-4439-8074-63c817e9379c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}<23.9 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}>1.7, !- Program Line 4
  SET {d9376e2c-adfc-4252-8b6b-9ebb61d76a77} = 29.4, !- Program Line 5
  SET {5e4ce6d5-7db0-4439-8074-63c817e9379c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}<23.9 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}>1.7, !- Program Line 7
  SET {d9376e2c-adfc-4252-8b6b-9ebb61d76a77} = 29.4, !- Program Line 8
  SET {5e4ce6d5-7db0-4439-8074-63c817e9379c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}<23.9 && {ffcb375b-2fae-4158-9337-b4eacdac4f2d}>1.7, !- Program Line 10
  SET {d9376e2c-adfc-4252-8b6b-9ebb61d76a77} = 29.4, !- Program Line 11
  SET {5e4ce6d5-7db0-4439-8074-63c817e9379c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d9376e2c-adfc-4252-8b6b-9ebb61d76a77} = NULL, !- Program Line 14
  SET {5e4ce6d5-7db0-4439-8074-63c817e9379c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a61f1824-0e56-43b8-9e0a-0092db3c669f}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone48OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ada751d6-4490-4a71-8cd3-d2618f19ce9b}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {12b03cd1-6da8-4a25-a024-46ef687250ba}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9947281b-b7f7-47c2-8dc1-e904da64c634}, !- Control Zone or Zone List Name
  {e8619500-ba84-4ea1-a8dc-8c668eb8f233}, !- Cooling Control Zone or Zone List Name
  {76053302-4aa2-4ea1-8856-408bfa450e6a}, !- Heating Control Zone or Zone List Name
  {50c58b3c-0101-4db3-9e3b-4bd8c2214636}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9947281b-b7f7-47c2-8dc1-e904da64c634}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {e8619500-ba84-4ea1-a8dc-8c668eb8f233}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76053302-4aa2-4ea1-8856-408bfa450e6a}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50c58b3c-0101-4db3-9e3b-4bd8c2214636}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {18805dad-7b0d-4787-990e-bb6c09feeff7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {6b3b88dd-3537-4113-8092-35f92ce09611}, !- Default Day Schedule Name
  {71ffe488-43e7-444b-9439-0873fff601ff}, !- Summer Design Day Schedule Name
  {71a94ac8-573d-4d93-9141-78951f94a804}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b3b88dd-3537-4113-8092-35f92ce09611}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {aa60ffdf-18dd-4498-b4c5-80b68b5e1b68}, !- Handle
  {18805dad-7b0d-4787-990e-bb6c09feeff7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572503,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92acefd3-a157-4088-ad62-54f4381e602d}, !- Handle
  Schedule Day 560,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71a94ac8-573d-4d93-9141-78951f94a804}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9292b57-d19c-4e5c-89d0-2b15a7631adf}, !- Handle
  Schedule Day 561,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71ffe488-43e7-444b-9439-0873fff601ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {84a75ed8-9979-4543-b099-6570249a3030}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6736420a-b341-4769-9ad3-68e03844c9b1}, !- Supply Air Inlet Node
  {2147f055-1995-4381-b456-dc1864cacbcf}, !- Supply Air Outlet Node
  {2344c9ea-b81f-46b7-9d6c-3503d67a8743}, !- Exhaust Air Inlet Node
  {c8416003-0e80-4a0a-8752-ffcfe349778e}, !- Exhaust Air Outlet Node
  69.0475038404001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e0e5ebdf-2ffe-4771-a942-f26bbbe08077}, !- Handle
  Node 1267,                              !- Name
  {2147f055-1995-4381-b456-dc1864cacbcf}, !- Inlet Port
  {80e9c70c-41cc-45df-876c-63caaef9d408}; !- Outlet Port

OS:Connection,
  {6736420a-b341-4769-9ad3-68e03844c9b1}, !- Handle
  {81874501-3be3-4d32-bdfa-e54cd68d2c8b}, !- Source Object
  3,                                      !- Outlet Port
  {84a75ed8-9979-4543-b099-6570249a3030}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2147f055-1995-4381-b456-dc1864cacbcf}, !- Handle
  {84a75ed8-9979-4543-b099-6570249a3030}, !- Source Object
  13,                                     !- Outlet Port
  {e0e5ebdf-2ffe-4771-a942-f26bbbe08077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e9c70c-41cc-45df-876c-63caaef9d408}, !- Handle
  {e0e5ebdf-2ffe-4771-a942-f26bbbe08077}, !- Source Object
  3,                                      !- Outlet Port
  {84560530-90e1-4695-97c2-19ce37b0b717}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c1f34a5-5516-4394-a8e6-c7f80709cac6}, !- Handle
  Node 1268,                              !- Name
  {dfa3a7e2-96cb-4d80-a541-60f184840786}, !- Inlet Port
  {2344c9ea-b81f-46b7-9d6c-3503d67a8743}; !- Outlet Port

OS:Connection,
  {dfa3a7e2-96cb-4d80-a541-60f184840786}, !- Handle
  {84560530-90e1-4695-97c2-19ce37b0b717}, !- Source Object
  7,                                      !- Outlet Port
  {5c1f34a5-5516-4394-a8e6-c7f80709cac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2344c9ea-b81f-46b7-9d6c-3503d67a8743}, !- Handle
  {5c1f34a5-5516-4394-a8e6-c7f80709cac6}, !- Source Object
  3,                                      !- Outlet Port
  {84a75ed8-9979-4543-b099-6570249a3030}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c8416003-0e80-4a0a-8752-ffcfe349778e}, !- Handle
  {84a75ed8-9979-4543-b099-6570249a3030}, !- Source Object
  15,                                     !- Outlet Port
  {e805b0f2-d01f-4145-8df4-8efb053ffee5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d2100fe3-610d-45ca-8054-9cf4a13a460b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 45, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {195f593c-757e-4644-b0dd-cec3ba96b0bf}, !- Reference Setpoint Node Name
  {195f593c-757e-4644-b0dd-cec3ba96b0bf}, !- Mixed Air Stream Node Name
  {81874501-3be3-4d32-bdfa-e54cd68d2c8b}, !- Outdoor Air Stream Node Name
  {965e8214-ef56-40d9-a09b-5100989520c2}, !- Return Air Stream Node Name
  {e0e5ebdf-2ffe-4771-a942-f26bbbe08077}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e3035b21-9fe0-48d8-aa2f-0d67384e4d02}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {54af3f92-ea1b-422e-8569-d9af159baab8}, !- Control Zone or Zone List Name
  {e3bea775-bf41-453f-840d-b5152b7f94b3}, !- Cooling Control Zone or Zone List Name
  {853053e4-5eab-451b-b42c-b1d464602ed3}, !- Heating Control Zone or Zone List Name
  {7d6a3626-12ad-4520-b313-90cee9df1171}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {54af3f92-ea1b-422e-8569-d9af159baab8}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {e3bea775-bf41-453f-840d-b5152b7f94b3}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {853053e4-5eab-451b-b42c-b1d464602ed3}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7d6a3626-12ad-4520-b313-90cee9df1171}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef0a36b0-3c27-470c-a9a9-69c61607a564}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {1263a82c-d226-4c4a-a0f9-4500ed937d8e}, !- Default Day Schedule Name
  {aceae68f-2fae-4900-abfb-d2d9f34e7b5d}, !- Summer Design Day Schedule Name
  {da3a9b8c-23cf-441b-a192-1e4a4dd32909}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1263a82c-d226-4c4a-a0f9-4500ed937d8e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7d9e3bf8-c6a1-4843-a3f9-aa08aa335fc5}, !- Handle
  {ef0a36b0-3c27-470c-a9a9-69c61607a564}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338290003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fbfc3ba-c625-40bf-bac9-2583f1d664df}, !- Handle
  Schedule Day 562,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da3a9b8c-23cf-441b-a192-1e4a4dd32909}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87f1404a-2cf0-4424-ae9f-eed7d620a17e}, !- Handle
  Schedule Day 563,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aceae68f-2fae-4900-abfb-d2d9f34e7b5d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3ecb5756-14ee-434c-805f-6a463d6fbf0f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5b9a3079-037e-488a-8c8a-8f76dc2c78ed}, !- Supply Air Inlet Node
  {89bcec4b-3cba-4a63-a556-8309747a2d03}, !- Supply Air Outlet Node
  {2eb3ca1a-a3f5-4852-8886-1b2e820d2d6b}, !- Exhaust Air Inlet Node
  {fa6d0491-eadb-482e-bc57-bdabb5281570}, !- Exhaust Air Outlet Node
  126.1900153616,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {04dd9b29-a72c-44ee-a15d-ac574c7090e8}, !- Handle
  Node 1269,                              !- Name
  {89bcec4b-3cba-4a63-a556-8309747a2d03}, !- Inlet Port
  {a79bbad7-c15a-4dcd-81f2-e84fe2578665}; !- Outlet Port

OS:Connection,
  {5b9a3079-037e-488a-8c8a-8f76dc2c78ed}, !- Handle
  {76ac808d-fe25-42e9-9f6b-ab2f279c7994}, !- Source Object
  3,                                      !- Outlet Port
  {3ecb5756-14ee-434c-805f-6a463d6fbf0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {89bcec4b-3cba-4a63-a556-8309747a2d03}, !- Handle
  {3ecb5756-14ee-434c-805f-6a463d6fbf0f}, !- Source Object
  13,                                     !- Outlet Port
  {04dd9b29-a72c-44ee-a15d-ac574c7090e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79bbad7-c15a-4dcd-81f2-e84fe2578665}, !- Handle
  {04dd9b29-a72c-44ee-a15d-ac574c7090e8}, !- Source Object
  3,                                      !- Outlet Port
  {a7324955-fce7-4057-b3fb-b7331d31e5cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6667dfc6-72ec-4f7b-9ff4-206b757423ee}, !- Handle
  Node 1270,                              !- Name
  {69211cd9-0ce7-4d45-b645-00919be5713b}, !- Inlet Port
  {2eb3ca1a-a3f5-4852-8886-1b2e820d2d6b}; !- Outlet Port

OS:Connection,
  {69211cd9-0ce7-4d45-b645-00919be5713b}, !- Handle
  {a7324955-fce7-4057-b3fb-b7331d31e5cd}, !- Source Object
  7,                                      !- Outlet Port
  {6667dfc6-72ec-4f7b-9ff4-206b757423ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb3ca1a-a3f5-4852-8886-1b2e820d2d6b}, !- Handle
  {6667dfc6-72ec-4f7b-9ff4-206b757423ee}, !- Source Object
  3,                                      !- Outlet Port
  {3ecb5756-14ee-434c-805f-6a463d6fbf0f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fa6d0491-eadb-482e-bc57-bdabb5281570}, !- Handle
  {3ecb5756-14ee-434c-805f-6a463d6fbf0f}, !- Source Object
  15,                                     !- Outlet Port
  {d16514af-e010-413e-8bab-41fc303452a3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {942b3cad-eed3-497d-a4ed-176617bf220d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 46, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3444e2de-8f7f-457e-b606-009fb10e930e}, !- Reference Setpoint Node Name
  {3444e2de-8f7f-457e-b606-009fb10e930e}, !- Mixed Air Stream Node Name
  {76ac808d-fe25-42e9-9f6b-ab2f279c7994}, !- Outdoor Air Stream Node Name
  {9b3c3de9-3999-4ba0-b392-f166931ed39c}, !- Return Air Stream Node Name
  {04dd9b29-a72c-44ee-a15d-ac574c7090e8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e258e811-ec45-47a2-9c56-acc2e13f4df8}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71231f06-8f61-4308-bf85-cd7bdb456069}, !- Control Zone or Zone List Name
  {a407d5db-0bb7-474b-a680-dfd63c644779}, !- Cooling Control Zone or Zone List Name
  {41801680-f27a-45ca-ab6d-402be73553b1}, !- Heating Control Zone or Zone List Name
  {f6057f70-abf1-4573-94ec-4a8f99d814b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71231f06-8f61-4308-bf85-cd7bdb456069}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {a407d5db-0bb7-474b-a680-dfd63c644779}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41801680-f27a-45ca-ab6d-402be73553b1}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f6057f70-abf1-4573-94ec-4a8f99d814b7}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e62a0284-d39b-40c0-abaf-5e35b5ff92e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {73da1337-6867-4872-97ba-ffe44534bd4c}, !- Default Day Schedule Name
  {39fc5379-ea94-4a9a-bfb6-5bd0471716cc}, !- Summer Design Day Schedule Name
  {f06ab97c-97e5-4f39-92f1-bd3a994b95ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73da1337-6867-4872-97ba-ffe44534bd4c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d8623e70-5dc6-42c4-89ad-1429751671ed}, !- Handle
  {e62a0284-d39b-40c0-abaf-5e35b5ff92e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193321,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bd31120-c0a6-4bcd-b1b3-690d0ef5ef9e}, !- Handle
  Schedule Day 564,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f06ab97c-97e5-4f39-92f1-bd3a994b95ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8a1b650-8e02-454f-941c-583d5e700068}, !- Handle
  Schedule Day 565,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39fc5379-ea94-4a9a-bfb6-5bd0471716cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42f1b896-4b7e-4d97-855e-4f9d9c9fe513}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Sunday Rule, !- Name
  {e62a0284-d39b-40c0-abaf-5e35b5ff92e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8740859b-a753-49f2-9ef8-a8a5a2859d96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8740859b-a753-49f2-9ef8-a8a5a2859d96}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {55a80900-4924-46ec-a13f-3618f7afc943}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6dc5da1b-9189-4a94-ba05-1110be7c5a6b}, !- Supply Air Inlet Node
  {05a0995b-5241-495d-9e9a-6b5f8f6aa05c}, !- Supply Air Outlet Node
  {55f0714a-38b7-43bc-b956-eb0c163d01f2}, !- Exhaust Air Inlet Node
  {552934bd-0d5a-4d65-a82b-b9a6f34f6453}, !- Exhaust Air Outlet Node
  110.95201228928,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {76245298-24ab-4ac4-83fa-df3acfcc7696}, !- Handle
  Node 1271,                              !- Name
  {05a0995b-5241-495d-9e9a-6b5f8f6aa05c}, !- Inlet Port
  {bec9229a-531e-4b8e-8e80-3ba8c291f551}; !- Outlet Port

OS:Connection,
  {6dc5da1b-9189-4a94-ba05-1110be7c5a6b}, !- Handle
  {954bdd93-cea5-4eab-b446-c71d3e9219e6}, !- Source Object
  3,                                      !- Outlet Port
  {55a80900-4924-46ec-a13f-3618f7afc943}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05a0995b-5241-495d-9e9a-6b5f8f6aa05c}, !- Handle
  {55a80900-4924-46ec-a13f-3618f7afc943}, !- Source Object
  13,                                     !- Outlet Port
  {76245298-24ab-4ac4-83fa-df3acfcc7696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec9229a-531e-4b8e-8e80-3ba8c291f551}, !- Handle
  {76245298-24ab-4ac4-83fa-df3acfcc7696}, !- Source Object
  3,                                      !- Outlet Port
  {b216afd0-6a49-4bca-aa04-42052d418dc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d25dbb81-ea5f-49c7-bd89-176d4bd91c1f}, !- Handle
  Node 1272,                              !- Name
  {4631a9a9-c6ca-43cf-bdd2-35fc599e130c}, !- Inlet Port
  {55f0714a-38b7-43bc-b956-eb0c163d01f2}; !- Outlet Port

OS:Connection,
  {4631a9a9-c6ca-43cf-bdd2-35fc599e130c}, !- Handle
  {b216afd0-6a49-4bca-aa04-42052d418dc0}, !- Source Object
  7,                                      !- Outlet Port
  {d25dbb81-ea5f-49c7-bd89-176d4bd91c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f0714a-38b7-43bc-b956-eb0c163d01f2}, !- Handle
  {d25dbb81-ea5f-49c7-bd89-176d4bd91c1f}, !- Source Object
  3,                                      !- Outlet Port
  {55a80900-4924-46ec-a13f-3618f7afc943}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {552934bd-0d5a-4d65-a82b-b9a6f34f6453}, !- Handle
  {55a80900-4924-46ec-a13f-3618f7afc943}, !- Source Object
  15,                                     !- Outlet Port
  {24b443b9-9b01-49b9-904a-8d923bdce0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {74a76686-8bb8-439f-adf3-9ea8e3d469c8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 47, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {556305e8-83ef-4738-bace-95858b6d33d4}, !- Reference Setpoint Node Name
  {556305e8-83ef-4738-bace-95858b6d33d4}, !- Mixed Air Stream Node Name
  {954bdd93-cea5-4eab-b446-c71d3e9219e6}, !- Outdoor Air Stream Node Name
  {76b91a7f-ff39-4e76-acca-94c8b90a049a}, !- Return Air Stream Node Name
  {76245298-24ab-4ac4-83fa-df3acfcc7696}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {00b680ef-c2ab-48e9-8c54-a49af4970245}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6465fdf4-3e56-4037-be42-0d44b69b09c0}, !- Control Zone or Zone List Name
  {ed4cddeb-c783-4cc5-9894-24e69bfe2c8a}, !- Cooling Control Zone or Zone List Name
  {848f94ad-d779-4318-9816-33e7d3be23a8}, !- Heating Control Zone or Zone List Name
  {86c0d1ab-e7ef-4687-8cf3-e213aa025188}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6465fdf4-3e56-4037-be42-0d44b69b09c0}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {ed4cddeb-c783-4cc5-9894-24e69bfe2c8a}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {848f94ad-d779-4318-9816-33e7d3be23a8}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86c0d1ab-e7ef-4687-8cf3-e213aa025188}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {18df0886-65f8-40c9-8c08-7df7435b1eeb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {caccb350-fe71-447d-b3ec-9972cb88f44f}, !- Default Day Schedule Name
  {2ec9dda3-da2d-4d7c-a1c0-1a82c4c72b12}, !- Summer Design Day Schedule Name
  {3351cd0f-70c3-452c-862c-d89ec9356538}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caccb350-fe71-447d-b3ec-9972cb88f44f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dbabb9f0-b5c0-4e70-bd45-85099665c88c}, !- Handle
  {18df0886-65f8-40c9-8c08-7df7435b1eeb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3940520446096638,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd6e9005-c62f-405b-b560-1097304ec443}, !- Handle
  Schedule Day 566,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3351cd0f-70c3-452c-862c-d89ec9356538}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d465730d-a3c6-4f38-920d-3c1ebb6a8e7b}, !- Handle
  Schedule Day 567,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ec9dda3-da2d-4d7c-a1c0-1a82c4c72b12}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab61b466-7aff-4ee9-92d2-7b5b8719408f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch Sunday Rule, !- Name
  {18df0886-65f8-40c9-8c08-7df7435b1eeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74f0ad20-10d3-4575-ab99-151911f49d09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74f0ad20-10d3-4575-ab99-151911f49d09}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 Occ Sch Sunday, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9b37b293-42fd-437d-9731-e8017d63f16b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 51 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6b647851-f530-4ab8-a5c7-d06e4efafde8}, !- Supply Air Inlet Node
  {c35d08de-5417-4f90-a2b8-04113481dd35}, !- Supply Air Outlet Node
  {ea5e1427-2c67-45b3-af1b-af368532a390}, !- Exhaust Air Inlet Node
  {e56bd0ce-d81f-47a6-adf6-b90b006b3198}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {237996e2-58d8-450c-b340-6c1ec2db7581}, !- Handle
  Node 1273,                              !- Name
  {c35d08de-5417-4f90-a2b8-04113481dd35}, !- Inlet Port
  {bc7b32ff-86ee-4d7f-9357-15ecc9f16cbf}; !- Outlet Port

OS:Connection,
  {6b647851-f530-4ab8-a5c7-d06e4efafde8}, !- Handle
  {15c366dd-7f20-42c8-b19f-e6874c84b818}, !- Source Object
  3,                                      !- Outlet Port
  {9b37b293-42fd-437d-9731-e8017d63f16b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c35d08de-5417-4f90-a2b8-04113481dd35}, !- Handle
  {9b37b293-42fd-437d-9731-e8017d63f16b}, !- Source Object
  13,                                     !- Outlet Port
  {237996e2-58d8-450c-b340-6c1ec2db7581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7b32ff-86ee-4d7f-9357-15ecc9f16cbf}, !- Handle
  {237996e2-58d8-450c-b340-6c1ec2db7581}, !- Source Object
  3,                                      !- Outlet Port
  {15614189-4dfc-41f7-a089-6be690a21bbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e67e0d3-c800-4436-b51b-61768eedf027}, !- Handle
  Node 1274,                              !- Name
  {020c1ffa-d1ed-4f98-ab69-95814e85de11}, !- Inlet Port
  {ea5e1427-2c67-45b3-af1b-af368532a390}; !- Outlet Port

OS:Connection,
  {020c1ffa-d1ed-4f98-ab69-95814e85de11}, !- Handle
  {15614189-4dfc-41f7-a089-6be690a21bbc}, !- Source Object
  7,                                      !- Outlet Port
  {1e67e0d3-c800-4436-b51b-61768eedf027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5e1427-2c67-45b3-af1b-af368532a390}, !- Handle
  {1e67e0d3-c800-4436-b51b-61768eedf027}, !- Source Object
  3,                                      !- Outlet Port
  {9b37b293-42fd-437d-9731-e8017d63f16b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e56bd0ce-d81f-47a6-adf6-b90b006b3198}, !- Handle
  {9b37b293-42fd-437d-9731-e8017d63f16b}, !- Source Object
  15,                                     !- Outlet Port
  {3ed86bd5-5e76-43ad-a7df-45809e1795e5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3967fc13-7e93-48f4-b302-8f071bf5059e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 48, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {503c22f0-ec9f-487c-ba69-ac876ce73665}, !- Reference Setpoint Node Name
  {503c22f0-ec9f-487c-ba69-ac876ce73665}, !- Mixed Air Stream Node Name
  {15c366dd-7f20-42c8-b19f-e6874c84b818}, !- Outdoor Air Stream Node Name
  {e62d6063-7b7c-4a3d-8b6a-2d7f4e76aaa4}, !- Return Air Stream Node Name
  {237996e2-58d8-450c-b340-6c1ec2db7581}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a6814ad7-2462-4fb4-8155-4131d05a962e}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1935bfb8-3cba-467e-ae3e-7cc2e8c9607c}, !- Control Zone or Zone List Name
  {09cee30b-6987-4ab5-9146-4682739c4c45}, !- Cooling Control Zone or Zone List Name
  {bac3cd1f-b414-4b52-bd03-7027ba779674}, !- Heating Control Zone or Zone List Name
  {e39f8d5b-9b0a-4e12-935e-42b4c3378e8c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1935bfb8-3cba-467e-ae3e-7cc2e8c9607c}, !- Handle
  Availability Manager Night Cycle 49 Control Zone List; !- Name

OS:ModelObjectList,
  {09cee30b-6987-4ab5-9146-4682739c4c45}, !- Handle
  Availability Manager Night Cycle 49 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bac3cd1f-b414-4b52-bd03-7027ba779674}, !- Handle
  Availability Manager Night Cycle 49 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e39f8d5b-9b0a-4e12-935e-42b4c3378e8c}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ddeffb4c-6b8f-4d48-bb01-e8ce0d6700bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 52 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {4761d85e-097d-409b-9239-6fb4980dc7f2}, !- Default Day Schedule Name
  {f1fd347f-7bfb-4270-97e8-00a5be5070dd}, !- Summer Design Day Schedule Name
  {e1d21f54-3f79-4e48-ac32-e368f2bbad27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4761d85e-097d-409b-9239-6fb4980dc7f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 52 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c691ab8-637c-48fe-aeba-bc1217021cb6}, !- Handle
  {ddeffb4c-6b8f-4d48-bb01-e8ce0d6700bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c28ae12-1236-420d-8a8f-f5375c2c7f6e}, !- Handle
  Schedule Day 568,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1d21f54-3f79-4e48-ac32-e368f2bbad27}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 52 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02c94f56-5551-4677-99cc-4e388c36f997}, !- Handle
  Schedule Day 569,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1fd347f-7bfb-4270-97e8-00a5be5070dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 52 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dcfdb350-eaf8-4cce-9b21-90bbbbbafeaf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 52 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5023e007-452b-497a-906f-b8ffe01c7ae5}, !- Supply Air Inlet Node
  {ec196eec-3856-46f1-a887-0c5f2597d40b}, !- Supply Air Outlet Node
  {00d04cca-381d-451e-a77b-1efa3022e764}, !- Exhaust Air Inlet Node
  {4a6d2083-9eb7-4bb0-80c8-d614d981e6d5}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b79c61bf-7d33-489e-ad33-86a88aa9c604}, !- Handle
  Node 1275,                              !- Name
  {ec196eec-3856-46f1-a887-0c5f2597d40b}, !- Inlet Port
  {164432e0-c34f-493e-b39e-fc4e0ff27997}; !- Outlet Port

OS:Connection,
  {5023e007-452b-497a-906f-b8ffe01c7ae5}, !- Handle
  {ba020e6a-3755-4980-8db7-7c2eee8463c1}, !- Source Object
  3,                                      !- Outlet Port
  {dcfdb350-eaf8-4cce-9b21-90bbbbbafeaf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ec196eec-3856-46f1-a887-0c5f2597d40b}, !- Handle
  {dcfdb350-eaf8-4cce-9b21-90bbbbbafeaf}, !- Source Object
  13,                                     !- Outlet Port
  {b79c61bf-7d33-489e-ad33-86a88aa9c604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164432e0-c34f-493e-b39e-fc4e0ff27997}, !- Handle
  {b79c61bf-7d33-489e-ad33-86a88aa9c604}, !- Source Object
  3,                                      !- Outlet Port
  {8336ce5c-19f2-44c4-ad99-c1f75ada7ec8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3690a000-a207-4fa7-b586-f547bba50718}, !- Handle
  Node 1276,                              !- Name
  {c64a7264-a78e-4398-a056-ad79dc5eafad}, !- Inlet Port
  {00d04cca-381d-451e-a77b-1efa3022e764}; !- Outlet Port

OS:Connection,
  {c64a7264-a78e-4398-a056-ad79dc5eafad}, !- Handle
  {8336ce5c-19f2-44c4-ad99-c1f75ada7ec8}, !- Source Object
  7,                                      !- Outlet Port
  {3690a000-a207-4fa7-b586-f547bba50718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d04cca-381d-451e-a77b-1efa3022e764}, !- Handle
  {3690a000-a207-4fa7-b586-f547bba50718}, !- Source Object
  3,                                      !- Outlet Port
  {dcfdb350-eaf8-4cce-9b21-90bbbbbafeaf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4a6d2083-9eb7-4bb0-80c8-d614d981e6d5}, !- Handle
  {dcfdb350-eaf8-4cce-9b21-90bbbbbafeaf}, !- Source Object
  15,                                     !- Outlet Port
  {dfb5c900-51f0-4eca-b2fa-78d7cfc1d22a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f6d4da78-1b26-40a9-bf58-e2c0fa479ec1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 49, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {90a230a5-5ec2-497d-b714-542450737637}, !- Reference Setpoint Node Name
  {90a230a5-5ec2-497d-b714-542450737637}, !- Mixed Air Stream Node Name
  {ba020e6a-3755-4980-8db7-7c2eee8463c1}, !- Outdoor Air Stream Node Name
  {d99e5717-d605-4cbe-b331-10f4386c3438}, !- Return Air Stream Node Name
  {b79c61bf-7d33-489e-ad33-86a88aa9c604}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0388ca71-72b2-4985-bdcf-f9681da0bfc3}, !- Handle
  Availability Manager Night Cycle 50,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3a27a9db-c36f-4442-a746-930cdf1b8952}, !- Control Zone or Zone List Name
  {79653b51-9d70-45ff-b707-95d96ccd9339}, !- Cooling Control Zone or Zone List Name
  {cef97597-dcad-48a6-a6c3-511e4ae8d0ac}, !- Heating Control Zone or Zone List Name
  {d756e788-6fbe-43f9-ba1b-dcebd2e41365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3a27a9db-c36f-4442-a746-930cdf1b8952}, !- Handle
  Availability Manager Night Cycle 50 Control Zone List; !- Name

OS:ModelObjectList,
  {79653b51-9d70-45ff-b707-95d96ccd9339}, !- Handle
  Availability Manager Night Cycle 50 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cef97597-dcad-48a6-a6c3-511e4ae8d0ac}, !- Handle
  Availability Manager Night Cycle 50 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d756e788-6fbe-43f9-ba1b-dcebd2e41365}, !- Handle
  Availability Manager Night Cycle 50 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dcbfbe17-fb7a-45f8-b292-d63770d5e502}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {11e5cd68-fcb8-4ee6-9d2b-b62a7b525ddb}, !- Default Day Schedule Name
  {eac6719a-56e6-4feb-86ee-74cb9ae1c37a}, !- Summer Design Day Schedule Name
  {5485ec5b-9e09-477c-88f7-498f4da805d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11e5cd68-fcb8-4ee6-9d2b-b62a7b525ddb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {44d2f55e-7893-4cbd-92b1-02c8e0d00cd7}, !- Handle
  {dcbfbe17-fb7a-45f8-b292-d63770d5e502}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2276951672862371,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf2ee886-fe78-4f63-8320-32ebdfe22a6e}, !- Handle
  Schedule Day 570,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5485ec5b-9e09-477c-88f7-498f4da805d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c126adc-5eba-46a5-bf59-fb921c2701ee}, !- Handle
  Schedule Day 571,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eac6719a-56e6-4feb-86ee-74cb9ae1c37a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fb2cb5c0-fbd5-4573-860d-9fe6a5e0068f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7ff5226f-e160-4de4-b5dd-3944c67f76da}, !- Supply Air Inlet Node
  {d397b628-03d1-494f-a088-4f36f85175ee}, !- Supply Air Outlet Node
  {c415e49e-0705-46a7-a7cd-323073746213}, !- Exhaust Air Inlet Node
  {4a3dc7ea-dbcf-41a1-90fe-056ab8744bd1}, !- Exhaust Air Outlet Node
  145.237519202,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e469ac3a-c84f-4d97-95a9-14d2c531c383}, !- Handle
  Node 1277,                              !- Name
  {d397b628-03d1-494f-a088-4f36f85175ee}, !- Inlet Port
  {6666aab1-2693-4243-bd81-7365382c0ab2}; !- Outlet Port

OS:Connection,
  {7ff5226f-e160-4de4-b5dd-3944c67f76da}, !- Handle
  {cdb06a12-38a0-4693-8681-d27d9ca4baea}, !- Source Object
  3,                                      !- Outlet Port
  {fb2cb5c0-fbd5-4573-860d-9fe6a5e0068f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d397b628-03d1-494f-a088-4f36f85175ee}, !- Handle
  {fb2cb5c0-fbd5-4573-860d-9fe6a5e0068f}, !- Source Object
  13,                                     !- Outlet Port
  {e469ac3a-c84f-4d97-95a9-14d2c531c383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6666aab1-2693-4243-bd81-7365382c0ab2}, !- Handle
  {e469ac3a-c84f-4d97-95a9-14d2c531c383}, !- Source Object
  3,                                      !- Outlet Port
  {31130036-31dd-42f8-a851-ee92e3057ad7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f111cc3d-c30b-443c-9b4f-70c55f2190cd}, !- Handle
  Node 1278,                              !- Name
  {ce43d00d-847e-4b82-acfb-12c1611d1e1c}, !- Inlet Port
  {c415e49e-0705-46a7-a7cd-323073746213}; !- Outlet Port

OS:Connection,
  {ce43d00d-847e-4b82-acfb-12c1611d1e1c}, !- Handle
  {31130036-31dd-42f8-a851-ee92e3057ad7}, !- Source Object
  7,                                      !- Outlet Port
  {f111cc3d-c30b-443c-9b4f-70c55f2190cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c415e49e-0705-46a7-a7cd-323073746213}, !- Handle
  {f111cc3d-c30b-443c-9b4f-70c55f2190cd}, !- Source Object
  3,                                      !- Outlet Port
  {fb2cb5c0-fbd5-4573-860d-9fe6a5e0068f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4a3dc7ea-dbcf-41a1-90fe-056ab8744bd1}, !- Handle
  {fb2cb5c0-fbd5-4573-860d-9fe6a5e0068f}, !- Source Object
  15,                                     !- Outlet Port
  {1f6eeba0-0b2d-49a5-8602-aee60fbcda9c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {283639fe-2409-44c6-b872-1b6a19902b97}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 50, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ea3779bf-8a32-42e5-b209-e22ce16584fc}, !- Reference Setpoint Node Name
  {ea3779bf-8a32-42e5-b209-e22ce16584fc}, !- Mixed Air Stream Node Name
  {cdb06a12-38a0-4693-8681-d27d9ca4baea}, !- Outdoor Air Stream Node Name
  {2329ddff-6faa-452f-a433-950ae01f217a}, !- Return Air Stream Node Name
  {e469ac3a-c84f-4d97-95a9-14d2c531c383}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b3a9f4e1-c3ea-4e60-a60a-b25621f428d6}, !- Handle
  Availability Manager Night Cycle 51,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2b9399fc-2604-45ba-8a07-42a38bd63847}, !- Control Zone or Zone List Name
  {5f0d3f49-fe4f-47f9-b25d-8e459cc15e31}, !- Cooling Control Zone or Zone List Name
  {d887e6ad-2dc0-4b2a-acf4-da5c0df8202d}, !- Heating Control Zone or Zone List Name
  {5874719a-a10b-490e-adda-19d47b9f06ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b9399fc-2604-45ba-8a07-42a38bd63847}, !- Handle
  Availability Manager Night Cycle 51 Control Zone List; !- Name

OS:ModelObjectList,
  {5f0d3f49-fe4f-47f9-b25d-8e459cc15e31}, !- Handle
  Availability Manager Night Cycle 51 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d887e6ad-2dc0-4b2a-acf4-da5c0df8202d}, !- Handle
  Availability Manager Night Cycle 51 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5874719a-a10b-490e-adda-19d47b9f06ad}, !- Handle
  Availability Manager Night Cycle 51 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {57d184fb-72a4-424a-8645-89f540d4de0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {636684ad-3e95-4001-8ddd-9be7b879e046}, !- Default Day Schedule Name
  {aab7cf9c-10b8-4370-a874-8c07ee332d82}, !- Summer Design Day Schedule Name
  {c7421186-8b3a-44d9-ae92-daebb599b31c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {636684ad-3e95-4001-8ddd-9be7b879e046}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {236689c1-9808-46ba-a7a7-bc5f86bf6624}, !- Handle
  {57d184fb-72a4-424a-8645-89f540d4de0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338290003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df741a12-adab-4b3d-ac7c-fa6b9a28636e}, !- Handle
  Schedule Day 572,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7421186-8b3a-44d9-ae92-daebb599b31c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbea9110-4920-4a62-bda7-969f5ab68598}, !- Handle
  Schedule Day 573,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aab7cf9c-10b8-4370-a874-8c07ee332d82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ece59feb-a811-4cd8-88d6-cf785906ebc6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {af26ae1d-c449-4ea3-97dc-7de67a5e7d8b}, !- Supply Air Inlet Node
  {7717091d-ad50-4393-865a-2f8739edffe0}, !- Supply Air Outlet Node
  {1f130910-00aa-482c-ad25-473351e1d16a}, !- Exhaust Air Inlet Node
  {f147268e-a282-444b-bcc6-44bd06a5be77}, !- Exhaust Air Outlet Node
  126.1900153616,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e5372ef7-7034-4537-a394-4ef74bb5807a}, !- Handle
  Node 1279,                              !- Name
  {7717091d-ad50-4393-865a-2f8739edffe0}, !- Inlet Port
  {822f82fb-b6b3-47df-bbfe-cbfb8d2f45c1}; !- Outlet Port

OS:Connection,
  {af26ae1d-c449-4ea3-97dc-7de67a5e7d8b}, !- Handle
  {ef6dde5c-5d15-4a36-ad51-ad46c3b74504}, !- Source Object
  3,                                      !- Outlet Port
  {ece59feb-a811-4cd8-88d6-cf785906ebc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7717091d-ad50-4393-865a-2f8739edffe0}, !- Handle
  {ece59feb-a811-4cd8-88d6-cf785906ebc6}, !- Source Object
  13,                                     !- Outlet Port
  {e5372ef7-7034-4537-a394-4ef74bb5807a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822f82fb-b6b3-47df-bbfe-cbfb8d2f45c1}, !- Handle
  {e5372ef7-7034-4537-a394-4ef74bb5807a}, !- Source Object
  3,                                      !- Outlet Port
  {3257f0f6-a1a7-4096-a3eb-b1d8742de958}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a07c7e64-73ba-4566-81ce-929e5cfe2526}, !- Handle
  Node 1280,                              !- Name
  {428a0618-2aa9-43ae-bb06-66109862ad7a}, !- Inlet Port
  {1f130910-00aa-482c-ad25-473351e1d16a}; !- Outlet Port

OS:Connection,
  {428a0618-2aa9-43ae-bb06-66109862ad7a}, !- Handle
  {3257f0f6-a1a7-4096-a3eb-b1d8742de958}, !- Source Object
  7,                                      !- Outlet Port
  {a07c7e64-73ba-4566-81ce-929e5cfe2526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f130910-00aa-482c-ad25-473351e1d16a}, !- Handle
  {a07c7e64-73ba-4566-81ce-929e5cfe2526}, !- Source Object
  3,                                      !- Outlet Port
  {ece59feb-a811-4cd8-88d6-cf785906ebc6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f147268e-a282-444b-bcc6-44bd06a5be77}, !- Handle
  {ece59feb-a811-4cd8-88d6-cf785906ebc6}, !- Source Object
  15,                                     !- Outlet Port
  {0f2984a3-51a9-48a5-bfad-bcdb3ef37ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3321e942-d074-433f-b3cd-bda70ceb6c3d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 51, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fb5ad5bd-592c-485d-b541-6101614f259d}, !- Reference Setpoint Node Name
  {fb5ad5bd-592c-485d-b541-6101614f259d}, !- Mixed Air Stream Node Name
  {ef6dde5c-5d15-4a36-ad51-ad46c3b74504}, !- Outdoor Air Stream Node Name
  {d959c30a-6aee-4210-93bd-e038019704bf}, !- Return Air Stream Node Name
  {e5372ef7-7034-4537-a394-4ef74bb5807a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {939d8bef-9924-4113-9af5-359987403ed0}, !- Handle
  Availability Manager Night Cycle 52,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {73195b11-1de7-4ca1-adb0-e87ae20dec8f}, !- Control Zone or Zone List Name
  {3fb01ee1-79f1-442d-9c53-a94f0548153d}, !- Cooling Control Zone or Zone List Name
  {058d5564-ae6e-4bcc-8d7c-43153ee308d7}, !- Heating Control Zone or Zone List Name
  {521a1080-2495-4b89-854b-53ebf78c154c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {73195b11-1de7-4ca1-adb0-e87ae20dec8f}, !- Handle
  Availability Manager Night Cycle 52 Control Zone List; !- Name

OS:ModelObjectList,
  {3fb01ee1-79f1-442d-9c53-a94f0548153d}, !- Handle
  Availability Manager Night Cycle 52 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {058d5564-ae6e-4bcc-8d7c-43153ee308d7}, !- Handle
  Availability Manager Night Cycle 52 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {521a1080-2495-4b89-854b-53ebf78c154c}, !- Handle
  Availability Manager Night Cycle 52 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8c9940e6-97f9-490a-8252-091508973bd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {65ea1a69-519a-4183-a445-3a78c59f4915}, !- Default Day Schedule Name
  {0e4b4a45-5df8-441e-a696-facf65b6e682}, !- Summer Design Day Schedule Name
  {50b59379-2bc8-4308-8579-27aa03676503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65ea1a69-519a-4183-a445-3a78c59f4915}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {da7fca5a-a41b-4c97-b412-0ad4e1660c87}, !- Handle
  {8c9940e6-97f9-490a-8252-091508973bd1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.0970128501595298,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dfea5fd-7670-483d-abd2-e557f22282cf}, !- Handle
  Schedule Day 574,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50b59379-2bc8-4308-8579-27aa03676503}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f49b459a-8f4d-4e2e-8773-81860909fc1d}, !- Handle
  Schedule Day 575,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e4b4a45-5df8-441e-a696-facf65b6e682}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {89a2763d-702f-4b78-9dd0-e211c6046745}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {98cdd9b9-ae1a-406f-bcd9-4b8d74bdd1aa}, !- Supply Air Inlet Node
  {898a82bf-b511-4faa-8512-bbf278d26852}, !- Supply Air Outlet Node
  {e6e68754-e397-4798-a123-d6bf29bd2043}, !- Exhaust Air Inlet Node
  {adca4509-1c31-4be1-8422-088dd787dc0a}, !- Exhaust Air Outlet Node
  215.728281446,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {257f8716-feaf-44c8-8670-d23366783f7f}, !- Handle
  Node 1281,                              !- Name
  {898a82bf-b511-4faa-8512-bbf278d26852}, !- Inlet Port
  {2cd2519c-3ee7-4044-a982-6915917f6d2f}; !- Outlet Port

OS:Connection,
  {98cdd9b9-ae1a-406f-bcd9-4b8d74bdd1aa}, !- Handle
  {6710eaf2-511c-433b-8c09-91f004d08551}, !- Source Object
  3,                                      !- Outlet Port
  {89a2763d-702f-4b78-9dd0-e211c6046745}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {898a82bf-b511-4faa-8512-bbf278d26852}, !- Handle
  {89a2763d-702f-4b78-9dd0-e211c6046745}, !- Source Object
  13,                                     !- Outlet Port
  {257f8716-feaf-44c8-8670-d23366783f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd2519c-3ee7-4044-a982-6915917f6d2f}, !- Handle
  {257f8716-feaf-44c8-8670-d23366783f7f}, !- Source Object
  3,                                      !- Outlet Port
  {450cee10-c5f6-4219-821c-6aae4cb54611}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25c404ae-f7e0-43aa-b5be-cd56606a644d}, !- Handle
  Node 1282,                              !- Name
  {d20deaa0-b068-4cd9-9ac3-5b1e56897587}, !- Inlet Port
  {e6e68754-e397-4798-a123-d6bf29bd2043}; !- Outlet Port

OS:Connection,
  {d20deaa0-b068-4cd9-9ac3-5b1e56897587}, !- Handle
  {450cee10-c5f6-4219-821c-6aae4cb54611}, !- Source Object
  7,                                      !- Outlet Port
  {25c404ae-f7e0-43aa-b5be-cd56606a644d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e68754-e397-4798-a123-d6bf29bd2043}, !- Handle
  {25c404ae-f7e0-43aa-b5be-cd56606a644d}, !- Source Object
  3,                                      !- Outlet Port
  {89a2763d-702f-4b78-9dd0-e211c6046745}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {adca4509-1c31-4be1-8422-088dd787dc0a}, !- Handle
  {89a2763d-702f-4b78-9dd0-e211c6046745}, !- Source Object
  15,                                     !- Outlet Port
  {31151870-9779-4c33-9830-92fa321bdc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {46cde47c-1d15-4c44-9585-41f540725168}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 52, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {885b05f0-7230-4b6a-9999-c94b35d5989f}, !- Reference Setpoint Node Name
  {885b05f0-7230-4b6a-9999-c94b35d5989f}, !- Mixed Air Stream Node Name
  {6710eaf2-511c-433b-8c09-91f004d08551}, !- Outdoor Air Stream Node Name
  {28fc1fe1-2463-491e-84ca-2654d1c2fb2e}, !- Return Air Stream Node Name
  {257f8716-feaf-44c8-8670-d23366783f7f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {68b18981-8000-468f-823a-878c655cbe90}, !- Handle
  Availability Manager Night Cycle 53,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9ed1e4bf-7549-46ce-b300-57bbebb804d5}, !- Control Zone or Zone List Name
  {41d1337b-ab34-472c-85e2-a6a09690d562}, !- Cooling Control Zone or Zone List Name
  {1910f1c4-ddf9-4773-84e0-132fadce9f7c}, !- Heating Control Zone or Zone List Name
  {1e98786c-0e97-4296-99ca-be0276d9e7d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ed1e4bf-7549-46ce-b300-57bbebb804d5}, !- Handle
  Availability Manager Night Cycle 53 Control Zone List; !- Name

OS:ModelObjectList,
  {41d1337b-ab34-472c-85e2-a6a09690d562}, !- Handle
  Availability Manager Night Cycle 53 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1910f1c4-ddf9-4773-84e0-132fadce9f7c}, !- Handle
  Availability Manager Night Cycle 53 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e98786c-0e97-4296-99ca-be0276d9e7d8}, !- Handle
  Availability Manager Night Cycle 53 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fd3e69e1-b861-4284-a9f6-dfe2b97e8135}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {ddb34c00-56a2-439e-8883-779a9593930e}, !- Default Day Schedule Name
  {23dd76c1-52fa-40b9-8da8-9a5b556327db}, !- Summer Design Day Schedule Name
  {f234b0d4-49cb-4ea4-a247-6b52c12ec1fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddb34c00-56a2-439e-8883-779a9593930e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e4348471-2ccf-4693-bbfe-b385404c67ba}, !- Handle
  {fd3e69e1-b861-4284-a9f6-dfe2b97e8135}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144988,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c7ba45a3-9bcf-4fa0-a56a-63d764356b84}, !- Handle
  Schedule Day 576,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f234b0d4-49cb-4ea4-a247-6b52c12ec1fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abed2559-a681-4b8d-beff-920b8cd529d5}, !- Handle
  Schedule Day 577,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23dd76c1-52fa-40b9-8da8-9a5b556327db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {be254660-4022-4bac-afc3-1dd89cc71249}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9e339f82-4074-4bbd-a10f-994f55e3e915}, !- Supply Air Inlet Node
  {e12faa6c-75bd-428f-b566-cdb3d84dffae}, !- Supply Air Outlet Node
  {608bbc30-314e-4838-9da0-59fecf585d79}, !- Exhaust Air Inlet Node
  {bfb089b4-7087-4110-9db8-be70079faeb1}, !- Exhaust Air Outlet Node
  88.0950076808,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f1a084ab-f53f-4cb9-aff1-db94d987e138}, !- Handle
  Node 1283,                              !- Name
  {e12faa6c-75bd-428f-b566-cdb3d84dffae}, !- Inlet Port
  {8cb9e193-c912-447a-bcca-af169234723d}; !- Outlet Port

OS:Connection,
  {9e339f82-4074-4bbd-a10f-994f55e3e915}, !- Handle
  {3641cd48-27fb-4ddd-a4d5-257a25fb57d0}, !- Source Object
  3,                                      !- Outlet Port
  {be254660-4022-4bac-afc3-1dd89cc71249}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e12faa6c-75bd-428f-b566-cdb3d84dffae}, !- Handle
  {be254660-4022-4bac-afc3-1dd89cc71249}, !- Source Object
  13,                                     !- Outlet Port
  {f1a084ab-f53f-4cb9-aff1-db94d987e138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb9e193-c912-447a-bcca-af169234723d}, !- Handle
  {f1a084ab-f53f-4cb9-aff1-db94d987e138}, !- Source Object
  3,                                      !- Outlet Port
  {e58c0ee7-c912-416c-8fc8-35d67f8f0c18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {113e7c41-5915-4fd2-95aa-364e6f956874}, !- Handle
  Node 1284,                              !- Name
  {85653ed3-205c-4627-a8da-b783f0a4e186}, !- Inlet Port
  {608bbc30-314e-4838-9da0-59fecf585d79}; !- Outlet Port

OS:Connection,
  {85653ed3-205c-4627-a8da-b783f0a4e186}, !- Handle
  {e58c0ee7-c912-416c-8fc8-35d67f8f0c18}, !- Source Object
  7,                                      !- Outlet Port
  {113e7c41-5915-4fd2-95aa-364e6f956874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608bbc30-314e-4838-9da0-59fecf585d79}, !- Handle
  {113e7c41-5915-4fd2-95aa-364e6f956874}, !- Source Object
  3,                                      !- Outlet Port
  {be254660-4022-4bac-afc3-1dd89cc71249}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bfb089b4-7087-4110-9db8-be70079faeb1}, !- Handle
  {be254660-4022-4bac-afc3-1dd89cc71249}, !- Source Object
  15,                                     !- Outlet Port
  {89ea401e-2d73-459a-a50b-301f0f92c3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b5b244c0-dfdb-4d76-829b-17487f602223}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 53, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {01c36542-b1c1-40bf-a5d6-4675e736de45}, !- Reference Setpoint Node Name
  {01c36542-b1c1-40bf-a5d6-4675e736de45}, !- Mixed Air Stream Node Name
  {3641cd48-27fb-4ddd-a4d5-257a25fb57d0}, !- Outdoor Air Stream Node Name
  {1ff85196-cad3-4ba4-93af-470a6930014e}, !- Return Air Stream Node Name
  {f1a084ab-f53f-4cb9-aff1-db94d987e138}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2e7ef7ce-3569-46f7-a052-862ebb5843d2}, !- Handle
  Availability Manager Night Cycle 54,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bf88fabb-13cc-4403-a26f-eae9cee9da52}, !- Control Zone or Zone List Name
  {b3743d99-498d-480f-8c95-4a189ba67aeb}, !- Cooling Control Zone or Zone List Name
  {50a94ce5-089c-4723-8ee5-6ca2da4f0c51}, !- Heating Control Zone or Zone List Name
  {aa4baea7-f1cb-4451-88ad-ffa4ecafdd9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf88fabb-13cc-4403-a26f-eae9cee9da52}, !- Handle
  Availability Manager Night Cycle 54 Control Zone List; !- Name

OS:ModelObjectList,
  {b3743d99-498d-480f-8c95-4a189ba67aeb}, !- Handle
  Availability Manager Night Cycle 54 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {50a94ce5-089c-4723-8ee5-6ca2da4f0c51}, !- Handle
  Availability Manager Night Cycle 54 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aa4baea7-f1cb-4451-88ad-ffa4ecafdd9b}, !- Handle
  Availability Manager Night Cycle 54 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eb45b6b7-e9de-4dd8-ba37-e11709e6693e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  {bd686626-87c1-4a27-be1c-8bdc4d693c8e}, !- Default Day Schedule Name
  {586ae314-57e4-4359-b5e9-54d509afc2ce}, !- Summer Design Day Schedule Name
  {9c9b9c2f-d3e3-433c-895c-9d94265279f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd686626-87c1-4a27-be1c-8bdc4d693c8e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d0379977-bf8b-4d97-8fc1-d4bda8d3d323}, !- Handle
  {eb45b6b7-e9de-4dd8-ba37-e11709e6693e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.079925650557712,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6382a3f2-1777-4843-9aee-c53f0d539b0d}, !- Handle
  Schedule Day 578,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c9b9c2f-d3e3-433c-895c-9d94265279f0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df51e316-d1c8-4ab0-9b4d-f3fe5d5f6359}, !- Handle
  Schedule Day 579,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {586ae314-57e4-4359-b5e9-54d509afc2ce}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {0150cd46-6b35-4fd8-a7e4-84fdc8b38308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e66fea20-f161-4985-b681-7b6a5ff55980}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c21c48b5-9014-4683-8386-7edf124376ee}, !- Supply Air Inlet Node
  {b99c4915-eeca-4858-a3c0-c2b145d0e60d}, !- Supply Air Outlet Node
  {47ec462d-e5cc-42ed-af4d-ec385d9b2955}, !- Exhaust Air Inlet Node
  {fdf829b6-9943-4a29-b904-ff38f4a9df3c}, !- Exhaust Air Outlet Node
  761.95336576784,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b52756df-ece6-4f2d-8187-8757a948acee}, !- Handle
  Node 1285,                              !- Name
  {b99c4915-eeca-4858-a3c0-c2b145d0e60d}, !- Inlet Port
  {0db1b0f1-0cd8-4507-a941-b4a04db10d0d}; !- Outlet Port

OS:Connection,
  {c21c48b5-9014-4683-8386-7edf124376ee}, !- Handle
  {348a9b0f-5bd5-4750-9d45-8bfff2d878ca}, !- Source Object
  3,                                      !- Outlet Port
  {e66fea20-f161-4985-b681-7b6a5ff55980}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b99c4915-eeca-4858-a3c0-c2b145d0e60d}, !- Handle
  {e66fea20-f161-4985-b681-7b6a5ff55980}, !- Source Object
  13,                                     !- Outlet Port
  {b52756df-ece6-4f2d-8187-8757a948acee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db1b0f1-0cd8-4507-a941-b4a04db10d0d}, !- Handle
  {b52756df-ece6-4f2d-8187-8757a948acee}, !- Source Object
  3,                                      !- Outlet Port
  {11cde861-9f36-4f21-a8ec-498597691406}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fa3dc5a-b49a-4b21-9f82-b77f606a480b}, !- Handle
  Node 1286,                              !- Name
  {10f44946-a7bf-47dd-a14a-705f4f4fa7b5}, !- Inlet Port
  {47ec462d-e5cc-42ed-af4d-ec385d9b2955}; !- Outlet Port

OS:Connection,
  {10f44946-a7bf-47dd-a14a-705f4f4fa7b5}, !- Handle
  {11cde861-9f36-4f21-a8ec-498597691406}, !- Source Object
  7,                                      !- Outlet Port
  {8fa3dc5a-b49a-4b21-9f82-b77f606a480b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ec462d-e5cc-42ed-af4d-ec385d9b2955}, !- Handle
  {8fa3dc5a-b49a-4b21-9f82-b77f606a480b}, !- Source Object
  3,                                      !- Outlet Port
  {e66fea20-f161-4985-b681-7b6a5ff55980}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fdf829b6-9943-4a29-b904-ff38f4a9df3c}, !- Handle
  {e66fea20-f161-4985-b681-7b6a5ff55980}, !- Source Object
  15,                                     !- Outlet Port
  {42ac2f58-0ee4-431c-bce6-e1208eb6b4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3245862f-0214-4e02-bb0c-45611481fa63}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 54, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c08d9594-4acb-43e6-980d-eac6aaae4f53}, !- Reference Setpoint Node Name
  {c08d9594-4acb-43e6-980d-eac6aaae4f53}, !- Mixed Air Stream Node Name
  {348a9b0f-5bd5-4750-9d45-8bfff2d878ca}, !- Outdoor Air Stream Node Name
  {73bfdf76-e9c9-40a2-a3b7-4a5f79dc8990}, !- Return Air Stream Node Name
  {b52756df-ece6-4f2d-8187-8757a948acee}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c5840e20-159e-48a6-8898-1c62211f6474}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c8b60c43-6917-405f-95e9-46d556b86b31}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {0b73e0dd-3f3d-4bd8-a3bb-65376a6d35d5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {500b38df-f1cf-47e0-addd-1b2f653f60b4}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {37163adb-e961-4045-a967-63928792bffb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {aafcccdc-2ffe-4ae7-9817-1b8c5f04a885}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c5840e20-159e-48a6-8898-1c62211f6474}<23.9 && {c5840e20-159e-48a6-8898-1c62211f6474}>1.7, !- Program Line 1
  SET {500b38df-f1cf-47e0-addd-1b2f653f60b4} = 29.4, !- Program Line 2
  SET {c8b60c43-6917-405f-95e9-46d556b86b31} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c5840e20-159e-48a6-8898-1c62211f6474}<23.9 && {c5840e20-159e-48a6-8898-1c62211f6474}>1.7, !- Program Line 4
  SET {500b38df-f1cf-47e0-addd-1b2f653f60b4} = 29.4, !- Program Line 5
  SET {c8b60c43-6917-405f-95e9-46d556b86b31} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c5840e20-159e-48a6-8898-1c62211f6474}<23.9 && {c5840e20-159e-48a6-8898-1c62211f6474}>1.7, !- Program Line 7
  SET {500b38df-f1cf-47e0-addd-1b2f653f60b4} = 29.4, !- Program Line 8
  SET {c8b60c43-6917-405f-95e9-46d556b86b31} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c5840e20-159e-48a6-8898-1c62211f6474}<23.9 && {c5840e20-159e-48a6-8898-1c62211f6474}>1.7, !- Program Line 10
  SET {500b38df-f1cf-47e0-addd-1b2f653f60b4} = 29.4, !- Program Line 11
  SET {c8b60c43-6917-405f-95e9-46d556b86b31} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {500b38df-f1cf-47e0-addd-1b2f653f60b4} = NULL, !- Program Line 14
  SET {c8b60c43-6917-405f-95e9-46d556b86b31} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9e112fcd-ab09-4feb-8f4f-ad099d60fe66}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aafcccdc-2ffe-4ae7-9817-1b8c5f04a885}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {74ac9944-3a2e-4e32-8fb7-a860e26a9b9d}, !- Handle
  Availability Manager Night Cycle 55,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6f8055f5-6b1a-47c8-8e84-88daf01d0044}, !- Control Zone or Zone List Name
  {8cce95f0-c4be-40fb-b44e-6cd6f6f55c7c}, !- Cooling Control Zone or Zone List Name
  {06ce64bc-2e42-421d-bd07-8ac85f5f4a91}, !- Heating Control Zone or Zone List Name
  {ef987204-bf9d-4b67-a168-9c405d5c652b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f8055f5-6b1a-47c8-8e84-88daf01d0044}, !- Handle
  Availability Manager Night Cycle 55 Control Zone List; !- Name

OS:ModelObjectList,
  {8cce95f0-c4be-40fb-b44e-6cd6f6f55c7c}, !- Handle
  Availability Manager Night Cycle 55 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {06ce64bc-2e42-421d-bd07-8ac85f5f4a91}, !- Handle
  Availability Manager Night Cycle 55 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef987204-bf9d-4b67-a168-9c405d5c652b}, !- Handle
  Availability Manager Night Cycle 55 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7ff70f6a-cdbc-4888-b722-ae4ada649c78}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ecef3bac-aa57-4261-9974-71dc2866f78f}, !- Default Day Schedule Name
  {bb8d7c07-7d80-4a13-ba2e-9d7f4bb87ba7}, !- Summer Design Day Schedule Name
  {3039bb71-4038-45d5-8b70-e566f6d287d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecef3bac-aa57-4261-9974-71dc2866f78f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aacb0602-844e-440c-9195-6e8b17ab46d8}, !- Handle
  {7ff70f6a-cdbc-4888-b722-ae4ada649c78}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  77.253717472119007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {21e7b0df-cae4-46c7-8be3-0e0c500493ed}, !- Handle
  Schedule Day 580,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3039bb71-4038-45d5-8b70-e566f6d287d4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1cc4ddc-01b7-497c-9ff9-5649428e4323}, !- Handle
  Schedule Day 581,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb8d7c07-7d80-4a13-ba2e-9d7f4bb87ba7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4c44991-4b93-4b64-bc0b-16f8aa1ae666}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {7ff70f6a-cdbc-4888-b722-ae4ada649c78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {543d3320-818a-4b52-9398-1cf7550c2bce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {543d3320-818a-4b52-9398-1cf7550c2bce}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c45a43f6-b5b1-4de3-a222-2f2483ca5fd7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cc924cf1-958e-4f89-a392-5f310859047e}, !- Supply Air Inlet Node
  {905f1cd3-e1f9-4058-ba53-dabf98a001c5}, !- Supply Air Outlet Node
  {e294f09a-d008-4612-b0de-a2c420d9557b}, !- Exhaust Air Inlet Node
  {1d10b795-af3c-4ace-b81e-c935eb113ef1}, !- Exhaust Air Outlet Node
  838.143381129441,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b19a9150-0487-4856-90c3-0f4697c37697}, !- Handle
  Node 1287,                              !- Name
  {905f1cd3-e1f9-4058-ba53-dabf98a001c5}, !- Inlet Port
  {a6d0863f-9ef9-41d3-aef5-3345ac739418}; !- Outlet Port

OS:Connection,
  {cc924cf1-958e-4f89-a392-5f310859047e}, !- Handle
  {c1212f43-ea0a-46bd-a769-67bb14d15c72}, !- Source Object
  3,                                      !- Outlet Port
  {c45a43f6-b5b1-4de3-a222-2f2483ca5fd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {905f1cd3-e1f9-4058-ba53-dabf98a001c5}, !- Handle
  {c45a43f6-b5b1-4de3-a222-2f2483ca5fd7}, !- Source Object
  13,                                     !- Outlet Port
  {b19a9150-0487-4856-90c3-0f4697c37697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d0863f-9ef9-41d3-aef5-3345ac739418}, !- Handle
  {b19a9150-0487-4856-90c3-0f4697c37697}, !- Source Object
  3,                                      !- Outlet Port
  {d6db89d4-f049-4a0b-8e57-b58a4793503e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e903f1e-4fdd-43d8-b5ee-40b34f931e0e}, !- Handle
  Node 1288,                              !- Name
  {6c8d0195-271c-4c7d-a370-e415444f1ff9}, !- Inlet Port
  {e294f09a-d008-4612-b0de-a2c420d9557b}; !- Outlet Port

OS:Connection,
  {6c8d0195-271c-4c7d-a370-e415444f1ff9}, !- Handle
  {d6db89d4-f049-4a0b-8e57-b58a4793503e}, !- Source Object
  7,                                      !- Outlet Port
  {8e903f1e-4fdd-43d8-b5ee-40b34f931e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e294f09a-d008-4612-b0de-a2c420d9557b}, !- Handle
  {8e903f1e-4fdd-43d8-b5ee-40b34f931e0e}, !- Source Object
  3,                                      !- Outlet Port
  {c45a43f6-b5b1-4de3-a222-2f2483ca5fd7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1d10b795-af3c-4ace-b81e-c935eb113ef1}, !- Handle
  {c45a43f6-b5b1-4de3-a222-2f2483ca5fd7}, !- Source Object
  15,                                     !- Outlet Port
  {b59e46ec-6d70-4eb8-abb1-f910f8833f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bbc4b0a9-2a6f-4ded-bd89-8ab12b7eca62}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 55, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9f35820e-7512-4d48-9bfa-02a390060beb}, !- Reference Setpoint Node Name
  {9f35820e-7512-4d48-9bfa-02a390060beb}, !- Mixed Air Stream Node Name
  {c1212f43-ea0a-46bd-a769-67bb14d15c72}, !- Outdoor Air Stream Node Name
  {46109f51-1472-4621-b43c-8d3dda860cb5}, !- Return Air Stream Node Name
  {b19a9150-0487-4856-90c3-0f4697c37697}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {910bb9b7-f504-49f3-b951-a4f54f89b9b9}, !- Handle
  Availability Manager Night Cycle 56,    !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {754ba863-89e8-465e-b9d2-fec7d163926b}, !- Control Zone or Zone List Name
  {e3178953-0d2d-4b06-88ea-7492b213845c}, !- Cooling Control Zone or Zone List Name
  {d5911921-33ff-49a9-8218-1ff8f22143e3}, !- Heating Control Zone or Zone List Name
  {7b7dec09-ef22-492d-a210-3cf0f3c9d2f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {754ba863-89e8-465e-b9d2-fec7d163926b}, !- Handle
  Availability Manager Night Cycle 56 Control Zone List; !- Name

OS:ModelObjectList,
  {e3178953-0d2d-4b06-88ea-7492b213845c}, !- Handle
  Availability Manager Night Cycle 56 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5911921-33ff-49a9-8218-1ff8f22143e3}, !- Handle
  Availability Manager Night Cycle 56 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7b7dec09-ef22-492d-a210-3cf0f3c9d2f7}, !- Handle
  Availability Manager Night Cycle 56 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {457cb56a-65a0-4701-be80-a3d02f13cd43}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {18a02bd0-4671-4033-abe0-d463368d0d39}, !- Default Day Schedule Name
  {fc520a85-0d38-4e97-af8d-cd23db4f9e68}, !- Summer Design Day Schedule Name
  {7d34c258-4bf5-48a8-9df2-da91a2cd920a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18a02bd0-4671-4033-abe0-d463368d0d39}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1351ac4-bd86-4587-b280-d69bfd970cf4}, !- Handle
  {457cb56a-65a0-4701-be80-a3d02f13cd43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.578066914498145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:30:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:30:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4efac7bc-4f65-4b89-9498-260d5d055c97}, !- Handle
  Schedule Day 582,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d34c258-4bf5-48a8-9df2-da91a2cd920a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3514d3c8-ad3c-4010-82a2-7a6d0a1f9f65}, !- Handle
  Schedule Day 583,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc520a85-0d38-4e97-af8d-cd23db4f9e68}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a7d3338-5080-411d-a7c1-81e264f8abe6}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {457cb56a-65a0-4701-be80-a3d02f13cd43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7584b967-18a9-468e-ba98-d5bfc3f95dc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7584b967-18a9-468e-ba98-d5bfc3f95dc7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5202edc2-b7d5-4808-b256-8838941e8ff8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV, !- Name
  {65ef781b-4431-476a-9ab8-0f4dc32120b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c8b2d0ba-f72a-45bd-a162-92febd12b901}, !- Supply Air Inlet Node
  {d7bd59e3-81dd-4cae-b21d-f4026b927be4}, !- Supply Air Outlet Node
  {bf746374-2a73-4fe7-bbd5-92f18d855cc3}, !- Exhaust Air Inlet Node
  {8c3e2eec-3a98-4148-ad21-c05724adaf5d}, !- Exhaust Air Outlet Node
  341.553792117056,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e15ab046-9fbb-413f-9553-b9d5aa26e3a4}, !- Handle
  Node 1289,                              !- Name
  {d7bd59e3-81dd-4cae-b21d-f4026b927be4}, !- Inlet Port
  {621ba589-9649-4051-8bf9-f3a8f47f2e42}; !- Outlet Port

OS:Connection,
  {c8b2d0ba-f72a-45bd-a162-92febd12b901}, !- Handle
  {138676e9-17a3-4195-bbb4-4777daa26646}, !- Source Object
  3,                                      !- Outlet Port
  {5202edc2-b7d5-4808-b256-8838941e8ff8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d7bd59e3-81dd-4cae-b21d-f4026b927be4}, !- Handle
  {5202edc2-b7d5-4808-b256-8838941e8ff8}, !- Source Object
  13,                                     !- Outlet Port
  {e15ab046-9fbb-413f-9553-b9d5aa26e3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621ba589-9649-4051-8bf9-f3a8f47f2e42}, !- Handle
  {e15ab046-9fbb-413f-9553-b9d5aa26e3a4}, !- Source Object
  3,                                      !- Outlet Port
  {84239dc1-b5a5-418c-b14d-1358cf92ea4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00b9f7b6-c4c1-46de-8cbb-64331bece514}, !- Handle
  Node 1290,                              !- Name
  {43f66a58-8a41-42ca-a387-ebe37e2493a0}, !- Inlet Port
  {bf746374-2a73-4fe7-bbd5-92f18d855cc3}; !- Outlet Port

OS:Connection,
  {43f66a58-8a41-42ca-a387-ebe37e2493a0}, !- Handle
  {84239dc1-b5a5-418c-b14d-1358cf92ea4e}, !- Source Object
  7,                                      !- Outlet Port
  {00b9f7b6-c4c1-46de-8cbb-64331bece514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf746374-2a73-4fe7-bbd5-92f18d855cc3}, !- Handle
  {00b9f7b6-c4c1-46de-8cbb-64331bece514}, !- Source Object
  3,                                      !- Outlet Port
  {5202edc2-b7d5-4808-b256-8838941e8ff8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8c3e2eec-3a98-4148-ad21-c05724adaf5d}, !- Handle
  {5202edc2-b7d5-4808-b256-8838941e8ff8}, !- Source Object
  15,                                     !- Outlet Port
  {c19fac98-8aeb-46a4-b4bd-e6455c8213ed}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f7a236ca-9a5d-4e68-9d5c-29f8ddebf690}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 56, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7f1ac8eb-139c-449f-b374-dc7df337a04e}, !- Reference Setpoint Node Name
  {7f1ac8eb-139c-449f-b374-dc7df337a04e}, !- Mixed Air Stream Node Name
  {138676e9-17a3-4195-bbb4-4777daa26646}, !- Outdoor Air Stream Node Name
  {e13e6f1f-a227-460d-8b93-91277619d869}, !- Return Air Stream Node Name
  {e15ab046-9fbb-413f-9553-b9d5aa26e3a4}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {570854c2-f7c5-401f-ab88-e42e1ff77ace}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b20eadfa-8352-4d5c-9eea-cc979ed0b82f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4a73d3b0-ca4f-465e-8bcc-4985926fac4b}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {eccde25c-25f9-4c28-8873-86178277e6b3}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6d00481b-1283-43a5-b304-8684fbf84494}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f90bd8d8-2e08-49d2-91e0-af1ab5cedb8d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f3f03fc-0df6-4fe0-bf3a-42d49599728a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f56d07d-1d69-4007-ac58-bc45d5c708f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df4bc3bc-787c-4b43-a77e-4f0a205d5288}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ea7ae4db-0e42-4d81-9356-4de3e682d51f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21a92a46-4ca8-4ee7-9738-55a4a8636de1}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56f54f45-3d18-4db9-85c6-34b444a336a8}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb626d8b-00e4-49c2-a13d-6a3d5e89abb1}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

