  2;                                      !- Inlet Port

OS:Node,
  {6497bebc-9b9a-4835-80c8-46ed6a6e16d6}, !- Handle
  Node 1063,                              !- Name
  {a4662c8d-bc6a-4a8d-9800-7f9967706393}, !- Inlet Port
  {6bf5a6c4-5125-406f-8eb3-6748746aa080}; !- Outlet Port

OS:Connection,
  {476e6e6a-cdac-4b93-9973-b9cb406739e0}, !- Handle
  {97e69354-fe15-45e0-8d24-9d09aed290b4}, !- Source Object
  3,                                      !- Outlet Port
  {b12e0ac0-f667-4feb-a261-7da50e446a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4662c8d-bc6a-4a8d-9800-7f9967706393}, !- Handle
  {b12e0ac0-f667-4feb-a261-7da50e446a4f}, !- Source Object
  3,                                      !- Outlet Port
  {6497bebc-9b9a-4835-80c8-46ed6a6e16d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf5a6c4-5125-406f-8eb3-6748746aa080}, !- Handle
  {6497bebc-9b9a-4835-80c8-46ed6a6e16d6}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  123;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4b5d28a9-c54d-4435-a54a-0719ef84f491}, !- Handle
  Water Use Connections 121,              !- Name
  {29494064-be8d-457f-8a3c-106db71607ff}, !- Inlet Node Name
  {1d7baaaa-54c3-4b6f-bc23-3441a6d38c03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c5cb77e-fc64-459d-9ea9-4ed1e37654a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f66bf337-48e4-41d5-ad82-b5744f66f737}, !- Handle
  Patroom5_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {29a5b1ea-7201-4e8d-ac29-08124c42d651}, !- Target Temperature Schedule Name
  {b68f68a5-373c-4999-977f-09f991782cff}, !- Sensible Fraction Schedule Name
  {2faf3b71-f03a-4072-8951-0c6f0179982a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b68f68a5-373c-4999-977f-09f991782cff}, !- Handle
  Schedule Ruleset 363,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c51249b-d245-4183-92f1-86644391fdd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c51249b-d245-4183-92f1-86644391fdd0}, !- Handle
  Schedule Day 367,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2faf3b71-f03a-4072-8951-0c6f0179982a}, !- Handle
  Schedule Ruleset 364,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a07bac9f-c2ea-47ba-9709-93629dee03f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a07bac9f-c2ea-47ba-9709-93629dee03f4}, !- Handle
  Schedule Day 368,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29a5b1ea-7201-4e8d-ac29-08124c42d651}, !- Handle
  Schedule Ruleset 365,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0164515-a5f9-400d-8158-62f4e2174dd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0164515-a5f9-400d-8158-62f4e2174dd5}, !- Handle
  Schedule Day 369,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c5cb77e-fc64-459d-9ea9-4ed1e37654a5}, !- Handle
  Patroom5_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {f66bf337-48e4-41d5-ad82-b5744f66f737}, !- Water Use Equipment Definition Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27b2f26a-bc7e-4ffd-9ece-9804a3263a16}, !- Handle
  Node 1064,                              !- Name
  {a3af1fd2-80fb-4c5b-be66-e5a4d2065a6c}, !- Inlet Port
  {29494064-be8d-457f-8a3c-106db71607ff}; !- Outlet Port

OS:Connection,
  {a3af1fd2-80fb-4c5b-be66-e5a4d2065a6c}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  124,                                    !- Outlet Port
  {27b2f26a-bc7e-4ffd-9ece-9804a3263a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69c7af1f-421a-4e97-80db-655bd419590b}, !- Handle
  Node 1065,                              !- Name
  {1d7baaaa-54c3-4b6f-bc23-3441a6d38c03}, !- Inlet Port
  {4ab1f65d-8121-4f16-85ec-69a30139007a}; !- Outlet Port

OS:Connection,
  {29494064-be8d-457f-8a3c-106db71607ff}, !- Handle
  {27b2f26a-bc7e-4ffd-9ece-9804a3263a16}, !- Source Object
  3,                                      !- Outlet Port
  {4b5d28a9-c54d-4435-a54a-0719ef84f491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7baaaa-54c3-4b6f-bc23-3441a6d38c03}, !- Handle
  {4b5d28a9-c54d-4435-a54a-0719ef84f491}, !- Source Object
  3,                                      !- Outlet Port
  {69c7af1f-421a-4e97-80db-655bd419590b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab1f65d-8121-4f16-85ec-69a30139007a}, !- Handle
  {69c7af1f-421a-4e97-80db-655bd419590b}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  124;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a92dc610-542a-4708-b7d1-f16dda03f8d7}, !- Handle
  Water Use Connections 122,              !- Name
  {d1844aa6-4cd2-4b6d-9361-9e4802b3e4d4}, !- Inlet Node Name
  {a9025f32-7117-4423-aeec-201b647b244d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b338c410-9fe0-47ed-956d-67d466c5068a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e7557a4-5b22-4665-8ee1-841933c71d6f}, !- Handle
  Patroom5_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {b3450db1-2658-42e6-8093-a8445fc49719}, !- Target Temperature Schedule Name
  {bac841b0-50a7-40a5-8ed9-c79021f33547}, !- Sensible Fraction Schedule Name
  {a40147d7-bd4a-45ae-ac71-1a0e5797d088}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bac841b0-50a7-40a5-8ed9-c79021f33547}, !- Handle
  Schedule Ruleset 366,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e402377b-83c5-4305-92ae-8b393df911de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e402377b-83c5-4305-92ae-8b393df911de}, !- Handle
  Schedule Day 370,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a40147d7-bd4a-45ae-ac71-1a0e5797d088}, !- Handle
  Schedule Ruleset 367,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d27950d-6eab-4367-b92f-5531461355e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d27950d-6eab-4367-b92f-5531461355e8}, !- Handle
  Schedule Day 371,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3450db1-2658-42e6-8093-a8445fc49719}, !- Handle
  Schedule Ruleset 368,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c66a53c-b32b-4f47-8594-62086644fb08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c66a53c-b32b-4f47-8594-62086644fb08}, !- Handle
  Schedule Day 372,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b338c410-9fe0-47ed-956d-67d466c5068a}, !- Handle
  Patroom5_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {8e7557a4-5b22-4665-8ee1-841933c71d6f}, !- Water Use Equipment Definition Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7eb07e1d-add5-42fc-860c-96948fbf4c9b}, !- Handle
  Node 1066,                              !- Name
  {e63648f5-3f0d-49e9-8485-3af281d7fbe0}, !- Inlet Port
  {d1844aa6-4cd2-4b6d-9361-9e4802b3e4d4}; !- Outlet Port

OS:Connection,
  {e63648f5-3f0d-49e9-8485-3af281d7fbe0}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  125,                                    !- Outlet Port
  {7eb07e1d-add5-42fc-860c-96948fbf4c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6550ed8-f4c2-440e-b33e-b772d457c957}, !- Handle
  Node 1067,                              !- Name
  {a9025f32-7117-4423-aeec-201b647b244d}, !- Inlet Port
  {0d0475ae-096d-46f8-b26d-dcc2e1187ae3}; !- Outlet Port

OS:Connection,
  {d1844aa6-4cd2-4b6d-9361-9e4802b3e4d4}, !- Handle
  {7eb07e1d-add5-42fc-860c-96948fbf4c9b}, !- Source Object
  3,                                      !- Outlet Port
  {a92dc610-542a-4708-b7d1-f16dda03f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9025f32-7117-4423-aeec-201b647b244d}, !- Handle
  {a92dc610-542a-4708-b7d1-f16dda03f8d7}, !- Source Object
  3,                                      !- Outlet Port
  {e6550ed8-f4c2-440e-b33e-b772d457c957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0475ae-096d-46f8-b26d-dcc2e1187ae3}, !- Handle
  {e6550ed8-f4c2-440e-b33e-b772d457c957}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  125;                                    !- Inlet Port

OS:WaterUse:Connections,
  {8c2b0ca9-bfc1-417a-8452-f1174b9d44d4}, !- Handle
  Water Use Connections 123,              !- Name
  {ff3032aa-5d2c-4a02-8b2e-b8f38a490856}, !- Inlet Node Name
  {f8c2183a-b992-4414-801d-314660535c57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d915a5d4-bc11-42ad-96f7-bd6b03ad471c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14327709-cae8-43d9-989c-4f84d6662193}, !- Handle
  Patroom5_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {f30b6d02-3bb0-4f51-8ab8-73519541a18d}, !- Target Temperature Schedule Name
  {5557897c-61e0-447e-b41e-5fed06f781f4}, !- Sensible Fraction Schedule Name
  {b76475d0-9b53-41be-8d19-cd6128274b92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5557897c-61e0-447e-b41e-5fed06f781f4}, !- Handle
  Schedule Ruleset 369,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c36df1b-d040-4da3-8dd9-235921320490}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c36df1b-d040-4da3-8dd9-235921320490}, !- Handle
  Schedule Day 373,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b76475d0-9b53-41be-8d19-cd6128274b92}, !- Handle
  Schedule Ruleset 370,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {121ff2bd-08ab-46e1-b01f-a2291d74ef6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {121ff2bd-08ab-46e1-b01f-a2291d74ef6e}, !- Handle
  Schedule Day 374,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f30b6d02-3bb0-4f51-8ab8-73519541a18d}, !- Handle
  Schedule Ruleset 371,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d45356eb-b47a-4254-b2c7-f5f806072407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d45356eb-b47a-4254-b2c7-f5f806072407}, !- Handle
  Schedule Day 375,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d915a5d4-bc11-42ad-96f7-bd6b03ad471c}, !- Handle
  Patroom5_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {14327709-cae8-43d9-989c-4f84d6662193}, !- Water Use Equipment Definition Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b300128-3b05-49ff-9f0e-d9466f8099e2}, !- Handle
  Node 1068,                              !- Name
  {ce5feaf9-57a1-4dac-a648-54da920f711a}, !- Inlet Port
  {ff3032aa-5d2c-4a02-8b2e-b8f38a490856}; !- Outlet Port

OS:Connection,
  {ce5feaf9-57a1-4dac-a648-54da920f711a}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  126,                                    !- Outlet Port
  {6b300128-3b05-49ff-9f0e-d9466f8099e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {138d33d9-aa6c-4e45-8922-2f2a07f5f59f}, !- Handle
  Node 1069,                              !- Name
  {f8c2183a-b992-4414-801d-314660535c57}, !- Inlet Port
  {245f6eae-7675-4215-8b7b-985cb4c13e65}; !- Outlet Port

OS:Connection,
  {ff3032aa-5d2c-4a02-8b2e-b8f38a490856}, !- Handle
  {6b300128-3b05-49ff-9f0e-d9466f8099e2}, !- Source Object
  3,                                      !- Outlet Port
  {8c2b0ca9-bfc1-417a-8452-f1174b9d44d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c2183a-b992-4414-801d-314660535c57}, !- Handle
  {8c2b0ca9-bfc1-417a-8452-f1174b9d44d4}, !- Source Object
  3,                                      !- Outlet Port
  {138d33d9-aa6c-4e45-8922-2f2a07f5f59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245f6eae-7675-4215-8b7b-985cb4c13e65}, !- Handle
  {138d33d9-aa6c-4e45-8922-2f2a07f5f59f}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  126;                                    !- Inlet Port

OS:WaterUse:Connections,
  {9a03d6a1-c8ca-4fe3-943d-24b7a8018e73}, !- Handle
  Water Use Connections 124,              !- Name
  {645a4634-520b-44f7-9a52-0b7bcfb37d66}, !- Inlet Node Name
  {8f59c442-d81b-4d88-97f4-819a3566c3b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec073e53-9e7c-45c3-886d-8d81c07b9c8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {489a03fe-a4bb-4b3e-a187-f488f7c33f14}, !- Handle
  Patroom5_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {d6d64b1d-441c-4cd0-b156-deb4510663f6}, !- Target Temperature Schedule Name
  {c491bb2d-cfe5-47e5-bcd3-65b8c6fb7796}, !- Sensible Fraction Schedule Name
  {c54e5b7c-a1cc-4105-aca6-e50256354e3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c491bb2d-cfe5-47e5-bcd3-65b8c6fb7796}, !- Handle
  Schedule Ruleset 372,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b06a427f-cb3e-4a3a-b09d-b6b243c5e760}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b06a427f-cb3e-4a3a-b09d-b6b243c5e760}, !- Handle
  Schedule Day 376,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c54e5b7c-a1cc-4105-aca6-e50256354e3e}, !- Handle
  Schedule Ruleset 373,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fece8488-b9af-4141-be7f-1bf6c4eac24d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fece8488-b9af-4141-be7f-1bf6c4eac24d}, !- Handle
  Schedule Day 377,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6d64b1d-441c-4cd0-b156-deb4510663f6}, !- Handle
  Schedule Ruleset 374,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72dc9b30-98e1-4109-af38-ee0ce4cf9572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72dc9b30-98e1-4109-af38-ee0ce4cf9572}, !- Handle
  Schedule Day 378,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec073e53-9e7c-45c3-886d-8d81c07b9c8b}, !- Handle
  Patroom5_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {489a03fe-a4bb-4b3e-a187-f488f7c33f14}, !- Water Use Equipment Definition Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17193d1d-3671-4722-b6c8-90c4b943162f}, !- Handle
  Node 1070,                              !- Name
  {22a40f3f-3da0-4834-9c97-27f4b2c237ad}, !- Inlet Port
  {645a4634-520b-44f7-9a52-0b7bcfb37d66}; !- Outlet Port

OS:Connection,
  {22a40f3f-3da0-4834-9c97-27f4b2c237ad}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  127,                                    !- Outlet Port
  {17193d1d-3671-4722-b6c8-90c4b943162f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16e0f704-43ed-4e48-b7d0-80fafe267f92}, !- Handle
  Node 1071,                              !- Name
  {8f59c442-d81b-4d88-97f4-819a3566c3b2}, !- Inlet Port
  {9dfaab95-30b2-407a-86d5-5e4d17d6d317}; !- Outlet Port

OS:Connection,
  {645a4634-520b-44f7-9a52-0b7bcfb37d66}, !- Handle
  {17193d1d-3671-4722-b6c8-90c4b943162f}, !- Source Object
  3,                                      !- Outlet Port
  {9a03d6a1-c8ca-4fe3-943d-24b7a8018e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f59c442-d81b-4d88-97f4-819a3566c3b2}, !- Handle
  {9a03d6a1-c8ca-4fe3-943d-24b7a8018e73}, !- Source Object
  3,                                      !- Outlet Port
  {16e0f704-43ed-4e48-b7d0-80fafe267f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfaab95-30b2-407a-86d5-5e4d17d6d317}, !- Handle
  {16e0f704-43ed-4e48-b7d0-80fafe267f92}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  127;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d85d3a68-fb8d-474c-9449-8b9a30907756}, !- Handle
  Water Use Connections 125,              !- Name
  {de8fd3f6-aae5-412a-8fd6-fe4bd59c4d22}, !- Inlet Node Name
  {5b2adb5b-d637-44c2-ac42-0d7c84a955ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c42639e-4ad5-4fdc-84af-1ba300a1d9dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bed7601a-0560-4a6a-9b1d-2d63d080ef70}, !- Handle
  Patroom5_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {5962e71b-1482-4b08-803d-d2d62c839d05}, !- Target Temperature Schedule Name
  {4587ec3d-b911-4e83-bd62-605c5edb0c70}, !- Sensible Fraction Schedule Name
  {e3cdefb9-0aa5-4ef5-8502-0501335f850e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4587ec3d-b911-4e83-bd62-605c5edb0c70}, !- Handle
  Schedule Ruleset 375,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6371930f-e34b-417e-b9ec-070f7dc00770}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6371930f-e34b-417e-b9ec-070f7dc00770}, !- Handle
  Schedule Day 379,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3cdefb9-0aa5-4ef5-8502-0501335f850e}, !- Handle
  Schedule Ruleset 376,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5656f326-8e94-475e-a222-c57ed05a5d79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5656f326-8e94-475e-a222-c57ed05a5d79}, !- Handle
  Schedule Day 380,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5962e71b-1482-4b08-803d-d2d62c839d05}, !- Handle
  Schedule Ruleset 377,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb5653bc-e79d-4c2e-bc16-656e51cbdfe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb5653bc-e79d-4c2e-bc16-656e51cbdfe5}, !- Handle
  Schedule Day 381,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c42639e-4ad5-4fdc-84af-1ba300a1d9dd}, !- Handle
  Patroom5_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {bed7601a-0560-4a6a-9b1d-2d63d080ef70}, !- Water Use Equipment Definition Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b5d0540-3f88-45c3-b697-1dca394fe448}, !- Handle
  Node 1072,                              !- Name
  {0f67aa58-5011-4e69-84df-264ef8950e4e}, !- Inlet Port
  {de8fd3f6-aae5-412a-8fd6-fe4bd59c4d22}; !- Outlet Port

OS:Connection,
  {0f67aa58-5011-4e69-84df-264ef8950e4e}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  128,                                    !- Outlet Port
  {9b5d0540-3f88-45c3-b697-1dca394fe448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {949ee738-7363-4d6c-bafd-2e1cb5ed0aeb}, !- Handle
  Node 1073,                              !- Name
  {5b2adb5b-d637-44c2-ac42-0d7c84a955ba}, !- Inlet Port
  {a584b58f-ca94-4d33-8b57-82c852c92e9d}; !- Outlet Port

OS:Connection,
  {de8fd3f6-aae5-412a-8fd6-fe4bd59c4d22}, !- Handle
  {9b5d0540-3f88-45c3-b697-1dca394fe448}, !- Source Object
  3,                                      !- Outlet Port
  {d85d3a68-fb8d-474c-9449-8b9a30907756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2adb5b-d637-44c2-ac42-0d7c84a955ba}, !- Handle
  {d85d3a68-fb8d-474c-9449-8b9a30907756}, !- Source Object
  3,                                      !- Outlet Port
  {949ee738-7363-4d6c-bafd-2e1cb5ed0aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a584b58f-ca94-4d33-8b57-82c852c92e9d}, !- Handle
  {949ee738-7363-4d6c-bafd-2e1cb5ed0aeb}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  128;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4b8ef7fe-2313-4263-a7c8-9053d9251cbd}, !- Handle
  Water Use Connections 126,              !- Name
  {e201d319-d656-479c-8ac7-411156d56722}, !- Inlet Node Name
  {5792cfd3-a8ff-426f-9e9c-5e92ca24291c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ed8a2d9-f888-4a21-b94c-36fc8d1a99cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb855297-ee38-4dab-9c2a-15b2b01c5be8}, !- Handle
  Patroom5_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {29680137-5c5a-4f5f-ac4f-7b2a8c5eb572}, !- Target Temperature Schedule Name
  {6f56517c-04bf-44f8-a913-93b7e7f9577d}, !- Sensible Fraction Schedule Name
  {6d59b907-c9aa-49df-b952-6da94d3e7c7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f56517c-04bf-44f8-a913-93b7e7f9577d}, !- Handle
  Schedule Ruleset 378,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e77106a2-5580-48f4-84f2-4532e987cb79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77106a2-5580-48f4-84f2-4532e987cb79}, !- Handle
  Schedule Day 382,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d59b907-c9aa-49df-b952-6da94d3e7c7d}, !- Handle
  Schedule Ruleset 379,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9fe2406-df8f-4a20-926a-8e89cccaa340}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9fe2406-df8f-4a20-926a-8e89cccaa340}, !- Handle
  Schedule Day 383,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29680137-5c5a-4f5f-ac4f-7b2a8c5eb572}, !- Handle
  Schedule Ruleset 380,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8981b3f8-32c9-4130-8232-1064635792e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8981b3f8-32c9-4130-8232-1064635792e9}, !- Handle
  Schedule Day 384,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ed8a2d9-f888-4a21-b94c-36fc8d1a99cf}, !- Handle
  Patroom5_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {bb855297-ee38-4dab-9c2a-15b2b01c5be8}, !- Water Use Equipment Definition Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c88e9e8-6273-4bc7-8437-85b07635ca8f}, !- Handle
  Node 1074,                              !- Name
  {a771caa8-d694-49c0-aeb1-88a811f5861c}, !- Inlet Port
  {e201d319-d656-479c-8ac7-411156d56722}; !- Outlet Port

OS:Connection,
  {a771caa8-d694-49c0-aeb1-88a811f5861c}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  129,                                    !- Outlet Port
  {8c88e9e8-6273-4bc7-8437-85b07635ca8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc2817a2-4467-4ece-8dfe-e3ee850ac876}, !- Handle
  Node 1075,                              !- Name
  {5792cfd3-a8ff-426f-9e9c-5e92ca24291c}, !- Inlet Port
  {8eb6ec83-b096-47a0-865c-781a670efd6c}; !- Outlet Port

OS:Connection,
  {e201d319-d656-479c-8ac7-411156d56722}, !- Handle
  {8c88e9e8-6273-4bc7-8437-85b07635ca8f}, !- Source Object
  3,                                      !- Outlet Port
  {4b8ef7fe-2313-4263-a7c8-9053d9251cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5792cfd3-a8ff-426f-9e9c-5e92ca24291c}, !- Handle
  {4b8ef7fe-2313-4263-a7c8-9053d9251cbd}, !- Source Object
  3,                                      !- Outlet Port
  {bc2817a2-4467-4ece-8dfe-e3ee850ac876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb6ec83-b096-47a0-865c-781a670efd6c}, !- Handle
  {bc2817a2-4467-4ece-8dfe-e3ee850ac876}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  129;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5f8ede4e-7654-477c-8932-201d15a6fa31}, !- Handle
  Water Use Connections 127,              !- Name
  {2d7aabc0-3cf1-4062-8f77-ebff93170b03}, !- Inlet Node Name
  {ed51eb8d-ac8d-4cd8-899d-668f0953f016}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6b447ae-f3d8-4916-ba1b-9e8fd336c6b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8d18fb5-6cfc-4350-86ec-90a851e05c6b}, !- Handle
  Patroom5_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {a4804901-6b28-4b0b-bf79-0970419ed80c}, !- Target Temperature Schedule Name
  {5fee05ec-1004-43b6-88a4-6a650b2e75af}, !- Sensible Fraction Schedule Name
  {7507c53d-1533-4d87-b687-87d88bb0ffef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5fee05ec-1004-43b6-88a4-6a650b2e75af}, !- Handle
  Schedule Ruleset 381,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05975de4-0026-4017-a059-8a2374390d32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05975de4-0026-4017-a059-8a2374390d32}, !- Handle
  Schedule Day 385,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7507c53d-1533-4d87-b687-87d88bb0ffef}, !- Handle
  Schedule Ruleset 382,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {055ee01a-d412-40d7-ba7c-6287a30ee909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {055ee01a-d412-40d7-ba7c-6287a30ee909}, !- Handle
  Schedule Day 386,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4804901-6b28-4b0b-bf79-0970419ed80c}, !- Handle
  Schedule Ruleset 383,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {768a2a32-80b8-4b57-87a8-1974c5104e67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {768a2a32-80b8-4b57-87a8-1974c5104e67}, !- Handle
  Schedule Day 387,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6b447ae-f3d8-4916-ba1b-9e8fd336c6b2}, !- Handle
  Patroom5_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {d8d18fb5-6cfc-4350-86ec-90a851e05c6b}, !- Water Use Equipment Definition Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5088e36d-44a4-4ffc-b97c-d193aa4f100c}, !- Handle
  Node 1076,                              !- Name
  {36908c6b-7ddb-417d-8f33-722ca18f3fa6}, !- Inlet Port
  {2d7aabc0-3cf1-4062-8f77-ebff93170b03}; !- Outlet Port

OS:Connection,
  {36908c6b-7ddb-417d-8f33-722ca18f3fa6}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  130,                                    !- Outlet Port
  {5088e36d-44a4-4ffc-b97c-d193aa4f100c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a8a599c-8fed-46aa-9079-a63ce855c514}, !- Handle
  Node 1077,                              !- Name
  {ed51eb8d-ac8d-4cd8-899d-668f0953f016}, !- Inlet Port
  {69688c45-a0a8-4f68-a94e-26dd409e44ee}; !- Outlet Port

OS:Connection,
  {2d7aabc0-3cf1-4062-8f77-ebff93170b03}, !- Handle
  {5088e36d-44a4-4ffc-b97c-d193aa4f100c}, !- Source Object
  3,                                      !- Outlet Port
  {5f8ede4e-7654-477c-8932-201d15a6fa31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed51eb8d-ac8d-4cd8-899d-668f0953f016}, !- Handle
  {5f8ede4e-7654-477c-8932-201d15a6fa31}, !- Source Object
  3,                                      !- Outlet Port
  {1a8a599c-8fed-46aa-9079-a63ce855c514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69688c45-a0a8-4f68-a94e-26dd409e44ee}, !- Handle
  {1a8a599c-8fed-46aa-9079-a63ce855c514}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  130;                                    !- Inlet Port

OS:WaterUse:Connections,
  {95d7c140-775f-4321-bda6-6fb50ec7976b}, !- Handle
  Water Use Connections 128,              !- Name
  {de5f47ab-4c21-405f-bfcb-7fb0f1c31c1f}, !- Inlet Node Name
  {4c65c474-66e3-402a-a4d9-42479b1f18f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09340eb0-ef20-4af6-b1e6-535783e7e1ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4111229-25e0-4f06-a779-1257cea5f1d5}, !- Handle
  Patroom5_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {af4ceddb-8322-40c1-acc4-5fb0541d89de}, !- Target Temperature Schedule Name
  {889966c4-6fa9-4411-b5b2-cb78db05100e}, !- Sensible Fraction Schedule Name
  {2b41edb9-b023-412f-8f97-44f9bc571941}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {889966c4-6fa9-4411-b5b2-cb78db05100e}, !- Handle
  Schedule Ruleset 384,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1188c128-8b13-4fe0-bbf6-179cb1f744c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1188c128-8b13-4fe0-bbf6-179cb1f744c7}, !- Handle
  Schedule Day 388,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b41edb9-b023-412f-8f97-44f9bc571941}, !- Handle
  Schedule Ruleset 385,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84b0f640-0e73-45af-87c0-4ca72a0f8e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b0f640-0e73-45af-87c0-4ca72a0f8e56}, !- Handle
  Schedule Day 389,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af4ceddb-8322-40c1-acc4-5fb0541d89de}, !- Handle
  Schedule Ruleset 386,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aeb5bdc2-b1d7-4ca5-a49f-af2411b7c57a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeb5bdc2-b1d7-4ca5-a49f-af2411b7c57a}, !- Handle
  Schedule Day 390,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09340eb0-ef20-4af6-b1e6-535783e7e1ac}, !- Handle
  Patroom5_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {c4111229-25e0-4f06-a779-1257cea5f1d5}, !- Water Use Equipment Definition Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7336557f-02ea-414e-8ca5-e6c89c636a43}, !- Handle
  Node 1078,                              !- Name
  {2dde614f-d124-472d-b2c3-ab7aa05f3718}, !- Inlet Port
  {de5f47ab-4c21-405f-bfcb-7fb0f1c31c1f}; !- Outlet Port

OS:Connection,
  {2dde614f-d124-472d-b2c3-ab7aa05f3718}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  131,                                    !- Outlet Port
  {7336557f-02ea-414e-8ca5-e6c89c636a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eef4282a-58ab-4f58-9d98-636fa2ec8e08}, !- Handle
  Node 1079,                              !- Name
  {4c65c474-66e3-402a-a4d9-42479b1f18f6}, !- Inlet Port
  {e5afd0db-b651-45e7-abd0-fef2c245df89}; !- Outlet Port

OS:Connection,
  {de5f47ab-4c21-405f-bfcb-7fb0f1c31c1f}, !- Handle
  {7336557f-02ea-414e-8ca5-e6c89c636a43}, !- Source Object
  3,                                      !- Outlet Port
  {95d7c140-775f-4321-bda6-6fb50ec7976b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c65c474-66e3-402a-a4d9-42479b1f18f6}, !- Handle
  {95d7c140-775f-4321-bda6-6fb50ec7976b}, !- Source Object
  3,                                      !- Outlet Port
  {eef4282a-58ab-4f58-9d98-636fa2ec8e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5afd0db-b651-45e7-abd0-fef2c245df89}, !- Handle
  {eef4282a-58ab-4f58-9d98-636fa2ec8e08}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  131;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e331a959-e23e-4119-b0d8-012b23f4c805}, !- Handle
  Water Use Connections 129,              !- Name
  {f7f079fc-2de5-4bbd-b1ab-fc9b26dfefa9}, !- Inlet Node Name
  {f6b01546-753b-4dae-a6b2-84b63109ed26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85fe7c06-ae87-4799-93a1-2681bd49732b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {341d9cde-37ba-44f8-b68d-8870911363c0}, !- Handle
  Patroom5_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {a77af8cc-ea7c-422f-b966-49d210782195}, !- Target Temperature Schedule Name
  {f0619a18-b7ca-44e9-acf5-8dbe15ba4b25}, !- Sensible Fraction Schedule Name
  {d514f8b4-7df2-4ff4-947c-5f16a96ab6a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0619a18-b7ca-44e9-acf5-8dbe15ba4b25}, !- Handle
  Schedule Ruleset 387,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {902f311b-f1a9-4272-967e-d31b50a61aa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {902f311b-f1a9-4272-967e-d31b50a61aa5}, !- Handle
  Schedule Day 391,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d514f8b4-7df2-4ff4-947c-5f16a96ab6a2}, !- Handle
  Schedule Ruleset 388,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd4976b3-27e0-4894-9e9e-86265b32e413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd4976b3-27e0-4894-9e9e-86265b32e413}, !- Handle
  Schedule Day 392,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a77af8cc-ea7c-422f-b966-49d210782195}, !- Handle
  Schedule Ruleset 389,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7414fe96-0a90-4fac-b25f-3b3949a71b66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7414fe96-0a90-4fac-b25f-3b3949a71b66}, !- Handle
  Schedule Day 393,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85fe7c06-ae87-4799-93a1-2681bd49732b}, !- Handle
  Patroom5_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {341d9cde-37ba-44f8-b68d-8870911363c0}, !- Water Use Equipment Definition Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {780781eb-864f-4704-a2f6-9c09ba3a4fb0}, !- Handle
  Node 1080,                              !- Name
  {2576fd05-d081-493d-983d-86e9757652c3}, !- Inlet Port
  {f7f079fc-2de5-4bbd-b1ab-fc9b26dfefa9}; !- Outlet Port

OS:Connection,
  {2576fd05-d081-493d-983d-86e9757652c3}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  132,                                    !- Outlet Port
  {780781eb-864f-4704-a2f6-9c09ba3a4fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e19fe2-1259-4c11-9b02-1e8ea91c0e0a}, !- Handle
  Node 1081,                              !- Name
  {f6b01546-753b-4dae-a6b2-84b63109ed26}, !- Inlet Port
  {1531dd5e-b3dc-4049-b73c-3ab2d10508a3}; !- Outlet Port

OS:Connection,
  {f7f079fc-2de5-4bbd-b1ab-fc9b26dfefa9}, !- Handle
  {780781eb-864f-4704-a2f6-9c09ba3a4fb0}, !- Source Object
  3,                                      !- Outlet Port
  {e331a959-e23e-4119-b0d8-012b23f4c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b01546-753b-4dae-a6b2-84b63109ed26}, !- Handle
  {e331a959-e23e-4119-b0d8-012b23f4c805}, !- Source Object
  3,                                      !- Outlet Port
  {14e19fe2-1259-4c11-9b02-1e8ea91c0e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1531dd5e-b3dc-4049-b73c-3ab2d10508a3}, !- Handle
  {14e19fe2-1259-4c11-9b02-1e8ea91c0e0a}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  132;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e1e93e83-d454-4578-a80c-ae4622ee4e43}, !- Handle
  Water Use Connections 130,              !- Name
  {eefa7b6b-80e8-4f65-a046-21dd4ed0c5d6}, !- Inlet Node Name
  {acab7189-8313-4063-8c81-376f85c8a8f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dfd4e18-9d6e-40ea-910a-1b2df2f0c80c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4eaf438-03b1-4740-ba2f-73e30b1c4a09}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {d256eb60-8fb2-4251-aadb-73fa834ce183}, !- Target Temperature Schedule Name
  {02abca2c-f297-4fee-b5e5-64bcae1b0550}, !- Sensible Fraction Schedule Name
  {394a3c4c-5f9d-4699-810b-9ed3bdb6d78a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02abca2c-f297-4fee-b5e5-64bcae1b0550}, !- Handle
  Schedule Ruleset 390,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {698c5291-786b-4d01-822e-dc5d8f2fb3d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {698c5291-786b-4d01-822e-dc5d8f2fb3d9}, !- Handle
  Schedule Day 394,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {394a3c4c-5f9d-4699-810b-9ed3bdb6d78a}, !- Handle
  Schedule Ruleset 391,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d79e49a9-b0f7-4930-a63c-d7ac45220b6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d79e49a9-b0f7-4930-a63c-d7ac45220b6d}, !- Handle
  Schedule Day 395,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d256eb60-8fb2-4251-aadb-73fa834ce183}, !- Handle
  Schedule Ruleset 392,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1aacef25-b51b-4b78-ba12-6ff6419f1ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aacef25-b51b-4b78-ba12-6ff6419f1ea8}, !- Handle
  Schedule Day 396,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dfd4e18-9d6e-40ea-910a-1b2df2f0c80c}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {f4eaf438-03b1-4740-ba2f-73e30b1c4a09}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {535279f0-cdad-476b-a62e-8d841fb7b4ca}, !- Handle
  Node 1082,                              !- Name
  {424a3bbe-e83f-4a3b-8912-8e1bc8539b64}, !- Inlet Port
  {eefa7b6b-80e8-4f65-a046-21dd4ed0c5d6}; !- Outlet Port

OS:Connection,
  {424a3bbe-e83f-4a3b-8912-8e1bc8539b64}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  133,                                    !- Outlet Port
  {535279f0-cdad-476b-a62e-8d841fb7b4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {240a756c-2148-4ac8-b2e4-3dff6dba0b84}, !- Handle
  Node 1083,                              !- Name
  {acab7189-8313-4063-8c81-376f85c8a8f1}, !- Inlet Port
  {ea3d8de0-0c44-4ed2-9b36-1a1a52e8940f}; !- Outlet Port

OS:Connection,
  {eefa7b6b-80e8-4f65-a046-21dd4ed0c5d6}, !- Handle
  {535279f0-cdad-476b-a62e-8d841fb7b4ca}, !- Source Object
  3,                                      !- Outlet Port
  {e1e93e83-d454-4578-a80c-ae4622ee4e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acab7189-8313-4063-8c81-376f85c8a8f1}, !- Handle
  {e1e93e83-d454-4578-a80c-ae4622ee4e43}, !- Source Object
  3,                                      !- Outlet Port
  {240a756c-2148-4ac8-b2e4-3dff6dba0b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3d8de0-0c44-4ed2-9b36-1a1a52e8940f}, !- Handle
  {240a756c-2148-4ac8-b2e4-3dff6dba0b84}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  133;                                    !- Inlet Port

OS:WaterUse:Connections,
  {dd1ba7fd-2b31-4d51-9e42-7bcb225a70d3}, !- Handle
  Water Use Connections 131,              !- Name
  {6e67a654-1149-4727-bf29-6b1fc0462248}, !- Inlet Node Name
  {a7d6d2a9-8432-469b-9dc2-fce9db20cd25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65ef82bb-ad39-49e5-bb27-01c347ecad02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbfd7a38-3f3b-47e8-829c-3805eedd2f08}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {237d95a4-4b85-429b-8cef-c5e73fd937ff}, !- Target Temperature Schedule Name
  {f04d12e8-0cb8-46c8-9db5-93dfd76999ba}, !- Sensible Fraction Schedule Name
  {7b02a9fa-e312-4f0d-84e7-f6b53bd5e8d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f04d12e8-0cb8-46c8-9db5-93dfd76999ba}, !- Handle
  Schedule Ruleset 393,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {99d64f5e-1151-4988-93c4-b14d9748a90a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99d64f5e-1151-4988-93c4-b14d9748a90a}, !- Handle
  Schedule Day 397,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b02a9fa-e312-4f0d-84e7-f6b53bd5e8d9}, !- Handle
  Schedule Ruleset 394,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75198e39-8c58-4e40-91a2-033b03e749e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75198e39-8c58-4e40-91a2-033b03e749e0}, !- Handle
  Schedule Day 398,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {237d95a4-4b85-429b-8cef-c5e73fd937ff}, !- Handle
  Schedule Ruleset 395,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfd6913e-d9e6-48e3-bd00-ca480916fd3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfd6913e-d9e6-48e3-bd00-ca480916fd3e}, !- Handle
  Schedule Day 399,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65ef82bb-ad39-49e5-bb27-01c347ecad02}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {dbfd7a38-3f3b-47e8-829c-3805eedd2f08}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d445109d-b94d-4838-91f2-98ec4e5e0646}, !- Handle
  Node 1084,                              !- Name
  {5c5ceaa9-a660-4897-a7bc-67f7d0b3b90b}, !- Inlet Port
  {6e67a654-1149-4727-bf29-6b1fc0462248}; !- Outlet Port

OS:Connection,
  {5c5ceaa9-a660-4897-a7bc-67f7d0b3b90b}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  134,                                    !- Outlet Port
  {d445109d-b94d-4838-91f2-98ec4e5e0646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78bcb4df-37aa-4e5d-b5dc-2f99e226d6b5}, !- Handle
  Node 1085,                              !- Name
  {a7d6d2a9-8432-469b-9dc2-fce9db20cd25}, !- Inlet Port
  {0d413cc7-1d0d-4ace-965c-c12c7e9e8b52}; !- Outlet Port

OS:Connection,
  {6e67a654-1149-4727-bf29-6b1fc0462248}, !- Handle
  {d445109d-b94d-4838-91f2-98ec4e5e0646}, !- Source Object
  3,                                      !- Outlet Port
  {dd1ba7fd-2b31-4d51-9e42-7bcb225a70d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d6d2a9-8432-469b-9dc2-fce9db20cd25}, !- Handle
  {dd1ba7fd-2b31-4d51-9e42-7bcb225a70d3}, !- Source Object
  3,                                      !- Outlet Port
  {78bcb4df-37aa-4e5d-b5dc-2f99e226d6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d413cc7-1d0d-4ace-965c-c12c7e9e8b52}, !- Handle
  {78bcb4df-37aa-4e5d-b5dc-2f99e226d6b5}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  134;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0ef77d7f-ba1d-4796-8031-a438d00f0f70}, !- Handle
  Water Use Connections 132,              !- Name
  {22c80ebe-356b-44c8-be53-8e4bd4df9dfd}, !- Inlet Node Name
  {6216a7a3-9022-4b7c-bfa3-27ded62aa2bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be5ad041-854c-4463-9ba4-53732dcdfaa9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d39ffce-51b2-4725-9629-80e70cce20dd}, !- Handle
  Patroom7_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {1bab36db-23b8-4d99-9550-479221e53096}, !- Target Temperature Schedule Name
  {a19831c8-e0fe-4a03-8a81-9e985dc7dfe4}, !- Sensible Fraction Schedule Name
  {5e775490-f68b-4a71-b388-4009cefc73e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a19831c8-e0fe-4a03-8a81-9e985dc7dfe4}, !- Handle
  Schedule Ruleset 396,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e30740bc-8303-4058-8d01-6c7896be9040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30740bc-8303-4058-8d01-6c7896be9040}, !- Handle
  Schedule Day 400,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e775490-f68b-4a71-b388-4009cefc73e1}, !- Handle
  Schedule Ruleset 397,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffd1c8ae-d206-402a-847e-876e0c001ecf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffd1c8ae-d206-402a-847e-876e0c001ecf}, !- Handle
  Schedule Day 401,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bab36db-23b8-4d99-9550-479221e53096}, !- Handle
  Schedule Ruleset 398,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcbbd7e9-a674-4381-ac27-f6c08d983dc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcbbd7e9-a674-4381-ac27-f6c08d983dc5}, !- Handle
  Schedule Day 402,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be5ad041-854c-4463-9ba4-53732dcdfaa9}, !- Handle
  Patroom7_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {5d39ffce-51b2-4725-9629-80e70cce20dd}, !- Water Use Equipment Definition Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2b13721-9dfd-4650-9ed0-b98878402651}, !- Handle
  Node 1086,                              !- Name
  {621d5f4c-9e59-4ccf-b8b7-9ea70d4a31c3}, !- Inlet Port
  {22c80ebe-356b-44c8-be53-8e4bd4df9dfd}; !- Outlet Port

OS:Connection,
  {621d5f4c-9e59-4ccf-b8b7-9ea70d4a31c3}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  135,                                    !- Outlet Port
  {b2b13721-9dfd-4650-9ed0-b98878402651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec583c77-6bfa-47d4-8425-0d6547e1b8b8}, !- Handle
  Node 1087,                              !- Name
  {6216a7a3-9022-4b7c-bfa3-27ded62aa2bf}, !- Inlet Port
  {ec5b4ebe-a445-47bd-ad52-95fe8f052dc9}; !- Outlet Port

OS:Connection,
  {22c80ebe-356b-44c8-be53-8e4bd4df9dfd}, !- Handle
  {b2b13721-9dfd-4650-9ed0-b98878402651}, !- Source Object
  3,                                      !- Outlet Port
  {0ef77d7f-ba1d-4796-8031-a438d00f0f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6216a7a3-9022-4b7c-bfa3-27ded62aa2bf}, !- Handle
  {0ef77d7f-ba1d-4796-8031-a438d00f0f70}, !- Source Object
  3,                                      !- Outlet Port
  {ec583c77-6bfa-47d4-8425-0d6547e1b8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5b4ebe-a445-47bd-ad52-95fe8f052dc9}, !- Handle
  {ec583c77-6bfa-47d4-8425-0d6547e1b8b8}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  135;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0bdb5bb9-92ef-4e9e-aa02-09a8f5ac0e26}, !- Handle
  Water Use Connections 133,              !- Name
  {d2672127-c3e1-4fb7-8c3f-022017b2be9a}, !- Inlet Node Name
  {1f654c9d-726b-44dc-9360-35a984cbc238}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {860c17a5-6d02-4102-9dd5-6d1dbb07083b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b71e74d1-eec8-46d7-8fbe-298772276ed6}, !- Handle
  Patroom7_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {add9aa33-da48-454d-bd47-09b3be533750}, !- Target Temperature Schedule Name
  {daf9e7b0-4c63-481c-92b2-12bcce05a3ab}, !- Sensible Fraction Schedule Name
  {3baee50e-627a-4a3e-93fb-7128cff1b8dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daf9e7b0-4c63-481c-92b2-12bcce05a3ab}, !- Handle
  Schedule Ruleset 399,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {55c7834d-7681-45e4-880c-e484ee9d2dd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55c7834d-7681-45e4-880c-e484ee9d2dd2}, !- Handle
  Schedule Day 403,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3baee50e-627a-4a3e-93fb-7128cff1b8dd}, !- Handle
  Schedule Ruleset 400,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32e17131-8e70-47e3-89f4-c5888f584be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32e17131-8e70-47e3-89f4-c5888f584be4}, !- Handle
  Schedule Day 404,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {add9aa33-da48-454d-bd47-09b3be533750}, !- Handle
  Schedule Ruleset 401,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd2b4788-bd6e-4ce0-82c6-9a374b7f0e3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd2b4788-bd6e-4ce0-82c6-9a374b7f0e3e}, !- Handle
  Schedule Day 405,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {860c17a5-6d02-4102-9dd5-6d1dbb07083b}, !- Handle
  Patroom7_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {b71e74d1-eec8-46d7-8fbe-298772276ed6}, !- Water Use Equipment Definition Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b2e3e86-8fd3-41ac-8dd8-3f93fb1a4d22}, !- Handle
  Node 1088,                              !- Name
  {3567b252-0901-4249-905d-1392d7205e9c}, !- Inlet Port
  {d2672127-c3e1-4fb7-8c3f-022017b2be9a}; !- Outlet Port

OS:Connection,
  {3567b252-0901-4249-905d-1392d7205e9c}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  136,                                    !- Outlet Port
  {7b2e3e86-8fd3-41ac-8dd8-3f93fb1a4d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48092842-b8cd-48a3-b7bc-9ff0fa55da6f}, !- Handle
  Node 1089,                              !- Name
  {1f654c9d-726b-44dc-9360-35a984cbc238}, !- Inlet Port
  {1e2273c8-4a49-4cc0-97e4-10158aef65fe}; !- Outlet Port

OS:Connection,
  {d2672127-c3e1-4fb7-8c3f-022017b2be9a}, !- Handle
  {7b2e3e86-8fd3-41ac-8dd8-3f93fb1a4d22}, !- Source Object
  3,                                      !- Outlet Port
  {0bdb5bb9-92ef-4e9e-aa02-09a8f5ac0e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f654c9d-726b-44dc-9360-35a984cbc238}, !- Handle
  {0bdb5bb9-92ef-4e9e-aa02-09a8f5ac0e26}, !- Source Object
  3,                                      !- Outlet Port
  {48092842-b8cd-48a3-b7bc-9ff0fa55da6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2273c8-4a49-4cc0-97e4-10158aef65fe}, !- Handle
  {48092842-b8cd-48a3-b7bc-9ff0fa55da6f}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  136;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5b5eafc7-9751-441c-8b6b-be24c1cc3e92}, !- Handle
  Water Use Connections 134,              !- Name
  {5a1c037c-3f77-4765-9223-2a6c7c26f48e}, !- Inlet Node Name
  {b3df5308-a030-49e9-910a-14b71cb18fb9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ac28863-e1da-4fa4-9b32-c5fb3f28bc16}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d8c5e96-3e79-4a61-942e-f4c837c142e1}, !- Handle
  Patroom7_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {5a90baa4-bece-4725-842f-87ea9c43e2c9}, !- Target Temperature Schedule Name
  {595e59b5-5aa0-4da3-be77-32ec0ee3a9aa}, !- Sensible Fraction Schedule Name
  {f7f1329e-5448-455f-9f5d-8e9c6518bec4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {595e59b5-5aa0-4da3-be77-32ec0ee3a9aa}, !- Handle
  Schedule Ruleset 402,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66001111-7239-4b28-bc8c-05195a0b3199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66001111-7239-4b28-bc8c-05195a0b3199}, !- Handle
  Schedule Day 406,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7f1329e-5448-455f-9f5d-8e9c6518bec4}, !- Handle
  Schedule Ruleset 403,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2573b49-0c37-44d7-964a-5240cfd3bab1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2573b49-0c37-44d7-964a-5240cfd3bab1}, !- Handle
  Schedule Day 407,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a90baa4-bece-4725-842f-87ea9c43e2c9}, !- Handle
  Schedule Ruleset 404,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7895912d-f67c-4aba-a3e2-1e5de3075e29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7895912d-f67c-4aba-a3e2-1e5de3075e29}, !- Handle
  Schedule Day 408,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ac28863-e1da-4fa4-9b32-c5fb3f28bc16}, !- Handle
  Patroom7_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {3d8c5e96-3e79-4a61-942e-f4c837c142e1}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a6adc05-1cf6-4f0c-878d-c1ce57a9f7a1}, !- Handle
  Node 1090,                              !- Name
  {bc087418-4556-4d9c-aadc-c4c4bd58ef7f}, !- Inlet Port
  {5a1c037c-3f77-4765-9223-2a6c7c26f48e}; !- Outlet Port

OS:Connection,
  {bc087418-4556-4d9c-aadc-c4c4bd58ef7f}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  137,                                    !- Outlet Port
  {8a6adc05-1cf6-4f0c-878d-c1ce57a9f7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {463d2bda-dbbe-4ee8-b933-43eb1bef84f1}, !- Handle
  Node 1091,                              !- Name
  {b3df5308-a030-49e9-910a-14b71cb18fb9}, !- Inlet Port
  {950518a3-73b4-4f33-a6e4-1357c21c1dcd}; !- Outlet Port

OS:Connection,
  {5a1c037c-3f77-4765-9223-2a6c7c26f48e}, !- Handle
  {8a6adc05-1cf6-4f0c-878d-c1ce57a9f7a1}, !- Source Object
  3,                                      !- Outlet Port
  {5b5eafc7-9751-441c-8b6b-be24c1cc3e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3df5308-a030-49e9-910a-14b71cb18fb9}, !- Handle
  {5b5eafc7-9751-441c-8b6b-be24c1cc3e92}, !- Source Object
  3,                                      !- Outlet Port
  {463d2bda-dbbe-4ee8-b933-43eb1bef84f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950518a3-73b4-4f33-a6e4-1357c21c1dcd}, !- Handle
  {463d2bda-dbbe-4ee8-b933-43eb1bef84f1}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  137;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bcdb41bc-0d8d-4240-8b40-02b1dbed30ef}, !- Handle
  Water Use Connections 135,              !- Name
  {87992313-12ad-4740-a5ca-abfc7d547be8}, !- Inlet Node Name
  {4f2cac4b-6fb0-4e9d-8969-6be88aeacc5c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9ba4fe8-90ba-4a1d-a79c-25994052cfcf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ba9fa8e-c591-418f-bc21-52f99d593e42}, !- Handle
  Patroom7_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {bc0fb866-7e32-4751-9b61-c251f2335291}, !- Target Temperature Schedule Name
  {d2ea9446-6b0c-4a81-90d1-11a8c45f4856}, !- Sensible Fraction Schedule Name
  {8c1a08cd-1ded-42b5-9611-5b6ed31eaa13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2ea9446-6b0c-4a81-90d1-11a8c45f4856}, !- Handle
  Schedule Ruleset 405,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23c9b063-10ce-402d-9412-d5729391e83e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23c9b063-10ce-402d-9412-d5729391e83e}, !- Handle
  Schedule Day 409,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c1a08cd-1ded-42b5-9611-5b6ed31eaa13}, !- Handle
  Schedule Ruleset 406,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3202eb6-809c-4d2e-88e6-5e39027e1aa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3202eb6-809c-4d2e-88e6-5e39027e1aa9}, !- Handle
  Schedule Day 410,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc0fb866-7e32-4751-9b61-c251f2335291}, !- Handle
  Schedule Ruleset 407,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3f672be-c5c9-4abe-97a5-3ec7cf4296d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3f672be-c5c9-4abe-97a5-3ec7cf4296d0}, !- Handle
  Schedule Day 411,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9ba4fe8-90ba-4a1d-a79c-25994052cfcf}, !- Handle
  Patroom7_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {4ba9fa8e-c591-418f-bc21-52f99d593e42}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5acf875e-5496-4496-aa2d-b2e388c9ed45}, !- Handle
  Node 1092,                              !- Name
  {0b563fb6-fd37-45ab-a34b-4593e70d5099}, !- Inlet Port
  {87992313-12ad-4740-a5ca-abfc7d547be8}; !- Outlet Port

OS:Connection,
  {0b563fb6-fd37-45ab-a34b-4593e70d5099}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  138,                                    !- Outlet Port
  {5acf875e-5496-4496-aa2d-b2e388c9ed45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f62f5862-fb38-4892-9444-a7fca02081e4}, !- Handle
  Node 1093,                              !- Name
  {4f2cac4b-6fb0-4e9d-8969-6be88aeacc5c}, !- Inlet Port
  {de53edb8-9737-4473-a1ae-2422e5f465a2}; !- Outlet Port

OS:Connection,
  {87992313-12ad-4740-a5ca-abfc7d547be8}, !- Handle
  {5acf875e-5496-4496-aa2d-b2e388c9ed45}, !- Source Object
  3,                                      !- Outlet Port
  {bcdb41bc-0d8d-4240-8b40-02b1dbed30ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2cac4b-6fb0-4e9d-8969-6be88aeacc5c}, !- Handle
  {bcdb41bc-0d8d-4240-8b40-02b1dbed30ef}, !- Source Object
  3,                                      !- Outlet Port
  {f62f5862-fb38-4892-9444-a7fca02081e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de53edb8-9737-4473-a1ae-2422e5f465a2}, !- Handle
  {f62f5862-fb38-4892-9444-a7fca02081e4}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  138;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b8e94165-1b65-4460-b5bd-ccde597d797b}, !- Handle
  Water Use Connections 136,              !- Name
  {b5fbaf3c-333d-4b05-932f-fedf2f06b89f}, !- Inlet Node Name
  {754f7579-c772-414f-abbc-2507cd333b98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab2b5049-057b-4417-b6e3-a159dfb8d9aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {228bfe1b-bf4c-4abb-a5ed-6a5596792fea}, !- Handle
  Patroom7_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {7f26a697-0e07-4f08-9bcc-5b0244ed128e}, !- Target Temperature Schedule Name
  {f83902f0-c7d6-4c9e-b23e-180dac7bf8ec}, !- Sensible Fraction Schedule Name
  {5a2adab9-3d65-47d1-b2a3-684dbaa1e0fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f83902f0-c7d6-4c9e-b23e-180dac7bf8ec}, !- Handle
  Schedule Ruleset 408,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0bf570da-8308-46d4-95cd-4cab205f0d4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf570da-8308-46d4-95cd-4cab205f0d4b}, !- Handle
  Schedule Day 412,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a2adab9-3d65-47d1-b2a3-684dbaa1e0fd}, !- Handle
  Schedule Ruleset 409,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a086a9c-6d4f-4c9d-82f4-a38ad0ff8f41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a086a9c-6d4f-4c9d-82f4-a38ad0ff8f41}, !- Handle
  Schedule Day 413,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f26a697-0e07-4f08-9bcc-5b0244ed128e}, !- Handle
  Schedule Ruleset 410,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {70ccaa9f-d7da-436a-9861-90479bcaf89f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ccaa9f-d7da-436a-9861-90479bcaf89f}, !- Handle
  Schedule Day 414,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab2b5049-057b-4417-b6e3-a159dfb8d9aa}, !- Handle
  Patroom7_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {228bfe1b-bf4c-4abb-a5ed-6a5596792fea}, !- Water Use Equipment Definition Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6bbaad4e-62c6-4df5-b764-5a678837bd76}, !- Handle
  Node 1094,                              !- Name
  {7de8790f-efbd-4373-9cb2-d321fb4d540e}, !- Inlet Port
  {b5fbaf3c-333d-4b05-932f-fedf2f06b89f}; !- Outlet Port

OS:Connection,
  {7de8790f-efbd-4373-9cb2-d321fb4d540e}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  139,                                    !- Outlet Port
  {6bbaad4e-62c6-4df5-b764-5a678837bd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0732445e-878a-4fe3-bf93-dcd812b4c613}, !- Handle
  Node 1095,                              !- Name
  {754f7579-c772-414f-abbc-2507cd333b98}, !- Inlet Port
  {d3d4c144-29d3-4fc0-a31c-ad5362d2a122}; !- Outlet Port

OS:Connection,
  {b5fbaf3c-333d-4b05-932f-fedf2f06b89f}, !- Handle
  {6bbaad4e-62c6-4df5-b764-5a678837bd76}, !- Source Object
  3,                                      !- Outlet Port
  {b8e94165-1b65-4460-b5bd-ccde597d797b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754f7579-c772-414f-abbc-2507cd333b98}, !- Handle
  {b8e94165-1b65-4460-b5bd-ccde597d797b}, !- Source Object
  3,                                      !- Outlet Port
  {0732445e-878a-4fe3-bf93-dcd812b4c613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d4c144-29d3-4fc0-a31c-ad5362d2a122}, !- Handle
  {0732445e-878a-4fe3-bf93-dcd812b4c613}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  139;                                    !- Inlet Port

OS:WaterUse:Connections,
  {69cc212a-f17f-46ff-8c29-6873b74a8789}, !- Handle
  Water Use Connections 137,              !- Name
  {69d58116-ce99-429b-8d96-1b26c05c0c7d}, !- Inlet Node Name
  {782fe782-242d-4b5e-892c-d2b96c3f54a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cc2adf6-1131-4e55-98d0-b6b6466a16a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da99ff7b-2cf8-4796-8702-8510a496d77d}, !- Handle
  Patroom7_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {a6cd3a8b-87cc-4a48-88ac-0da146e19019}, !- Target Temperature Schedule Name
  {aa4dee7c-72d1-409c-b7fd-f9c9065505d9}, !- Sensible Fraction Schedule Name
  {3d614465-3aaf-41e3-bb4b-121d1e67f2c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa4dee7c-72d1-409c-b7fd-f9c9065505d9}, !- Handle
  Schedule Ruleset 411,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {172141cb-33fa-443d-adbb-e8f23668f04a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {172141cb-33fa-443d-adbb-e8f23668f04a}, !- Handle
  Schedule Day 415,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d614465-3aaf-41e3-bb4b-121d1e67f2c5}, !- Handle
  Schedule Ruleset 412,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd8111ed-8880-42b4-80d9-c79209e38244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd8111ed-8880-42b4-80d9-c79209e38244}, !- Handle
  Schedule Day 416,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6cd3a8b-87cc-4a48-88ac-0da146e19019}, !- Handle
  Schedule Ruleset 413,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3461d36e-ccc2-487b-9db8-74c6dcb273c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3461d36e-ccc2-487b-9db8-74c6dcb273c0}, !- Handle
  Schedule Day 417,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cc2adf6-1131-4e55-98d0-b6b6466a16a5}, !- Handle
  Patroom7_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {da99ff7b-2cf8-4796-8702-8510a496d77d}, !- Water Use Equipment Definition Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {349fed3e-3aab-4e1f-9d94-e557008e364a}, !- Handle
  Node 1096,                              !- Name
  {20b7d76e-8861-4007-85a7-3635de9fa9ab}, !- Inlet Port
  {69d58116-ce99-429b-8d96-1b26c05c0c7d}; !- Outlet Port

OS:Connection,
  {20b7d76e-8861-4007-85a7-3635de9fa9ab}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  140,                                    !- Outlet Port
  {349fed3e-3aab-4e1f-9d94-e557008e364a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e367091-ca65-45ba-ad44-09ded4feb369}, !- Handle
  Node 1097,                              !- Name
  {782fe782-242d-4b5e-892c-d2b96c3f54a7}, !- Inlet Port
  {640ed292-ae6d-4c48-ac0a-75cf4c6286a6}; !- Outlet Port

OS:Connection,
  {69d58116-ce99-429b-8d96-1b26c05c0c7d}, !- Handle
  {349fed3e-3aab-4e1f-9d94-e557008e364a}, !- Source Object
  3,                                      !- Outlet Port
  {69cc212a-f17f-46ff-8c29-6873b74a8789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782fe782-242d-4b5e-892c-d2b96c3f54a7}, !- Handle
  {69cc212a-f17f-46ff-8c29-6873b74a8789}, !- Source Object
  3,                                      !- Outlet Port
  {0e367091-ca65-45ba-ad44-09ded4feb369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640ed292-ae6d-4c48-ac0a-75cf4c6286a6}, !- Handle
  {0e367091-ca65-45ba-ad44-09ded4feb369}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  140;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3bde3f16-f0dc-4a0d-a01f-425674376d0b}, !- Handle
  Water Use Connections 138,              !- Name
  {ff58a1f1-9487-48eb-9b54-dca72ccc0d98}, !- Inlet Node Name
  {17cf12b2-f3d6-4d3d-ba8e-ffb30498b5c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ff23536-b4d5-4663-a125-02e932a09c1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90794e4a-729c-487a-8221-9ce684273d4b}, !- Handle
  Patroom7_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {744f18d5-48a2-40fd-96af-1da26da30de8}, !- Target Temperature Schedule Name
  {4d498cca-afda-4f5f-8fe2-f522e0871876}, !- Sensible Fraction Schedule Name
  {b2b6cf79-ebc7-497e-a054-31e102a4506f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d498cca-afda-4f5f-8fe2-f522e0871876}, !- Handle
  Schedule Ruleset 414,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a425406-718d-43ba-a171-a5cbd4017c57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a425406-718d-43ba-a171-a5cbd4017c57}, !- Handle
  Schedule Day 418,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2b6cf79-ebc7-497e-a054-31e102a4506f}, !- Handle
  Schedule Ruleset 415,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e51008b6-8100-46d9-8b14-b882726099bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e51008b6-8100-46d9-8b14-b882726099bd}, !- Handle
  Schedule Day 419,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {744f18d5-48a2-40fd-96af-1da26da30de8}, !- Handle
  Schedule Ruleset 416,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c0dfe72-4380-46c3-93f3-cab9f2f54907}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c0dfe72-4380-46c3-93f3-cab9f2f54907}, !- Handle
  Schedule Day 420,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ff23536-b4d5-4663-a125-02e932a09c1e}, !- Handle
  Patroom7_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {90794e4a-729c-487a-8221-9ce684273d4b}, !- Water Use Equipment Definition Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a14152d-7230-4128-9dfb-39ed085a3c3b}, !- Handle
  Node 1098,                              !- Name
  {b2db6916-1271-4a74-86f9-3c2d8c88fe53}, !- Inlet Port
  {ff58a1f1-9487-48eb-9b54-dca72ccc0d98}; !- Outlet Port

OS:Connection,
  {b2db6916-1271-4a74-86f9-3c2d8c88fe53}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  141,                                    !- Outlet Port
  {5a14152d-7230-4128-9dfb-39ed085a3c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7aeb536-028e-4291-84d6-081f2517f27e}, !- Handle
  Node 1099,                              !- Name
  {17cf12b2-f3d6-4d3d-ba8e-ffb30498b5c3}, !- Inlet Port
  {b15a089f-c69d-4eed-ac71-715291e1131a}; !- Outlet Port

OS:Connection,
  {ff58a1f1-9487-48eb-9b54-dca72ccc0d98}, !- Handle
  {5a14152d-7230-4128-9dfb-39ed085a3c3b}, !- Source Object
  3,                                      !- Outlet Port
  {3bde3f16-f0dc-4a0d-a01f-425674376d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cf12b2-f3d6-4d3d-ba8e-ffb30498b5c3}, !- Handle
  {3bde3f16-f0dc-4a0d-a01f-425674376d0b}, !- Source Object
  3,                                      !- Outlet Port
  {d7aeb536-028e-4291-84d6-081f2517f27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15a089f-c69d-4eed-ac71-715291e1131a}, !- Handle
  {d7aeb536-028e-4291-84d6-081f2517f27e}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  141;                                    !- Inlet Port

OS:WaterUse:Connections,
  {41a7c073-0d22-46e4-9771-f1cdf0fcd571}, !- Handle
  Water Use Connections 139,              !- Name
  {ff4460d8-880a-4187-83ed-88f80850ecfb}, !- Inlet Node Name
  {4c4c6827-8909-4e0f-aecc-18f6f6dbd13e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b13fbdd-5b2c-4cec-a065-c7598865618e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56f728fb-c3a0-486a-8e9b-ea23ce5b61f7}, !- Handle
  Patroom7_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {de70323d-59f7-41d1-acf5-cc7be23cc90f}, !- Target Temperature Schedule Name
  {d76441b3-c040-4193-95fb-b103a4110d4a}, !- Sensible Fraction Schedule Name
  {344bb0c5-3255-4f26-bd93-e28426d1a0f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d76441b3-c040-4193-95fb-b103a4110d4a}, !- Handle
  Schedule Ruleset 417,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9892781-d5ae-435d-a1c4-1fbf12487cf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9892781-d5ae-435d-a1c4-1fbf12487cf7}, !- Handle
  Schedule Day 421,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {344bb0c5-3255-4f26-bd93-e28426d1a0f2}, !- Handle
  Schedule Ruleset 418,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53410382-5bea-42d3-a4a0-ccd3e27a7af8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53410382-5bea-42d3-a4a0-ccd3e27a7af8}, !- Handle
  Schedule Day 422,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de70323d-59f7-41d1-acf5-cc7be23cc90f}, !- Handle
  Schedule Ruleset 419,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3118c54a-29ea-4fa4-9fba-606aaf869b20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3118c54a-29ea-4fa4-9fba-606aaf869b20}, !- Handle
  Schedule Day 423,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b13fbdd-5b2c-4cec-a065-c7598865618e}, !- Handle
  Patroom7_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {56f728fb-c3a0-486a-8e9b-ea23ce5b61f7}, !- Water Use Equipment Definition Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2122022f-456a-483e-b4df-fb1af7f6c992}, !- Handle
  Node 1100,                              !- Name
  {67dd792f-e50f-46e6-910c-e9f49cc8c7a0}, !- Inlet Port
  {ff4460d8-880a-4187-83ed-88f80850ecfb}; !- Outlet Port

OS:Connection,
  {67dd792f-e50f-46e6-910c-e9f49cc8c7a0}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  142,                                    !- Outlet Port
  {2122022f-456a-483e-b4df-fb1af7f6c992}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b51457b-620e-445d-93b9-07f318ec0a16}, !- Handle
  Node 1101,                              !- Name
  {4c4c6827-8909-4e0f-aecc-18f6f6dbd13e}, !- Inlet Port
  {496813ca-2a6c-4f71-b402-8db25fdb55c4}; !- Outlet Port

OS:Connection,
  {ff4460d8-880a-4187-83ed-88f80850ecfb}, !- Handle
  {2122022f-456a-483e-b4df-fb1af7f6c992}, !- Source Object
  3,                                      !- Outlet Port
  {41a7c073-0d22-46e4-9771-f1cdf0fcd571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4c6827-8909-4e0f-aecc-18f6f6dbd13e}, !- Handle
  {41a7c073-0d22-46e4-9771-f1cdf0fcd571}, !- Source Object
  3,                                      !- Outlet Port
  {9b51457b-620e-445d-93b9-07f318ec0a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496813ca-2a6c-4f71-b402-8db25fdb55c4}, !- Handle
  {9b51457b-620e-445d-93b9-07f318ec0a16}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  142;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b8135b8d-bc5e-4952-abfa-9dc3ff072546}, !- Handle
  Water Use Connections 140,              !- Name
  {48573238-0b59-4b9c-9299-da5d35601861}, !- Inlet Node Name
  {95619265-6cf3-42fc-9dfd-de2759df84c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a507ead8-a564-4e42-bf50-f1f198df40be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4353301f-3dce-4b47-bd70-ddd8ffe2a5c2}, !- Handle
  Patroom7_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {081bcc08-26fe-4fd7-823e-1321c0b647b2}, !- Target Temperature Schedule Name
  {df1aa73b-e518-4c31-9401-fdc8318d13b0}, !- Sensible Fraction Schedule Name
  {e228fdc0-f02d-42e9-9011-abffb73227ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df1aa73b-e518-4c31-9401-fdc8318d13b0}, !- Handle
  Schedule Ruleset 420,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6f8ae51-3b7a-45b4-864f-a7dd36df9cbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6f8ae51-3b7a-45b4-864f-a7dd36df9cbc}, !- Handle
  Schedule Day 424,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e228fdc0-f02d-42e9-9011-abffb73227ed}, !- Handle
  Schedule Ruleset 421,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a61d0417-6565-4dc4-b7b3-ab700450092d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a61d0417-6565-4dc4-b7b3-ab700450092d}, !- Handle
  Schedule Day 425,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {081bcc08-26fe-4fd7-823e-1321c0b647b2}, !- Handle
  Schedule Ruleset 422,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81cbbd28-97c5-4329-83ac-80897a473ba5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81cbbd28-97c5-4329-83ac-80897a473ba5}, !- Handle
  Schedule Day 426,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a507ead8-a564-4e42-bf50-f1f198df40be}, !- Handle
  Patroom7_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {4353301f-3dce-4b47-bd70-ddd8ffe2a5c2}, !- Water Use Equipment Definition Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a7f7218-d5a3-483f-9d93-8a7a610d454a}, !- Handle
  Node 1102,                              !- Name
  {2c66d093-1688-4743-96e2-8e0bb603e39b}, !- Inlet Port
  {48573238-0b59-4b9c-9299-da5d35601861}; !- Outlet Port

OS:Connection,
  {2c66d093-1688-4743-96e2-8e0bb603e39b}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  143,                                    !- Outlet Port
  {9a7f7218-d5a3-483f-9d93-8a7a610d454a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fef2488-1d93-49d3-b7a7-7a1ca759aa9a}, !- Handle
  Node 1103,                              !- Name
  {95619265-6cf3-42fc-9dfd-de2759df84c1}, !- Inlet Port
  {20fd817c-e959-4d20-a4c7-b126e5c08e91}; !- Outlet Port

OS:Connection,
  {48573238-0b59-4b9c-9299-da5d35601861}, !- Handle
  {9a7f7218-d5a3-483f-9d93-8a7a610d454a}, !- Source Object
  3,                                      !- Outlet Port
  {b8135b8d-bc5e-4952-abfa-9dc3ff072546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95619265-6cf3-42fc-9dfd-de2759df84c1}, !- Handle
  {b8135b8d-bc5e-4952-abfa-9dc3ff072546}, !- Source Object
  3,                                      !- Outlet Port
  {9fef2488-1d93-49d3-b7a7-7a1ca759aa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fd817c-e959-4d20-a4c7-b126e5c08e91}, !- Handle
  {9fef2488-1d93-49d3-b7a7-7a1ca759aa9a}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  143;                                    !- Inlet Port

OS:WaterUse:Connections,
  {14cea865-97f8-440a-80de-3f0bd5898ad5}, !- Handle
  Water Use Connections 141,              !- Name
  {92f60f46-dcd9-478e-a978-0fff0dfeba8c}, !- Inlet Node Name
  {64fffa2c-6c6b-475d-955f-5f96311e0dae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e424aca1-84bd-4057-a4df-92c486645a61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f1732ce-4f0b-4cfb-82c9-7bed4303cfc7}, !- Handle
  Patroom7_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {01fea1b5-5d46-4549-a54e-bcbc754a0464}, !- Target Temperature Schedule Name
  {e928b60e-0ee6-406d-bbcc-bab9d7357048}, !- Sensible Fraction Schedule Name
  {2e1a1283-5bb6-427f-95ba-a6daa315ce57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e928b60e-0ee6-406d-bbcc-bab9d7357048}, !- Handle
  Schedule Ruleset 423,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe073640-3bb4-40df-9504-4dec5447d142}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe073640-3bb4-40df-9504-4dec5447d142}, !- Handle
  Schedule Day 427,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e1a1283-5bb6-427f-95ba-a6daa315ce57}, !- Handle
  Schedule Ruleset 424,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {864d7824-bbf6-4fd2-ba20-7fd11d40a044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {864d7824-bbf6-4fd2-ba20-7fd11d40a044}, !- Handle
  Schedule Day 428,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01fea1b5-5d46-4549-a54e-bcbc754a0464}, !- Handle
  Schedule Ruleset 425,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8dcb6c7c-fe66-4521-8c00-1be76eefeb25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dcb6c7c-fe66-4521-8c00-1be76eefeb25}, !- Handle
  Schedule Day 429,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e424aca1-84bd-4057-a4df-92c486645a61}, !- Handle
  Patroom7_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {5f1732ce-4f0b-4cfb-82c9-7bed4303cfc7}, !- Water Use Equipment Definition Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {11bb6026-7d3d-4e18-85bb-14b65c1dc40e}, !- Handle
  Node 1104,                              !- Name
  {c1fa92ed-a7f5-4a44-aa9f-e17c0a669b51}, !- Inlet Port
  {92f60f46-dcd9-478e-a978-0fff0dfeba8c}; !- Outlet Port

OS:Connection,
  {c1fa92ed-a7f5-4a44-aa9f-e17c0a669b51}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  144,                                    !- Outlet Port
  {11bb6026-7d3d-4e18-85bb-14b65c1dc40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f0e22ce-f2e9-4460-90ac-7906c81d34e1}, !- Handle
  Node 1105,                              !- Name
  {64fffa2c-6c6b-475d-955f-5f96311e0dae}, !- Inlet Port
  {5572385a-1ada-4761-8f07-c26393964408}; !- Outlet Port

OS:Connection,
  {92f60f46-dcd9-478e-a978-0fff0dfeba8c}, !- Handle
  {11bb6026-7d3d-4e18-85bb-14b65c1dc40e}, !- Source Object
  3,                                      !- Outlet Port
  {14cea865-97f8-440a-80de-3f0bd5898ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64fffa2c-6c6b-475d-955f-5f96311e0dae}, !- Handle
  {14cea865-97f8-440a-80de-3f0bd5898ad5}, !- Source Object
  3,                                      !- Outlet Port
  {2f0e22ce-f2e9-4460-90ac-7906c81d34e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5572385a-1ada-4761-8f07-c26393964408}, !- Handle
  {2f0e22ce-f2e9-4460-90ac-7906c81d34e1}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  144;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0dfe2bcb-6793-4f95-a237-23f44901cda2}, !- Handle
  Water Use Connections 142,              !- Name
  {8fde7dde-5e78-408a-8941-1c744155d683}, !- Inlet Node Name
  {32d56be6-fdf9-4e74-b10f-20330a52c6ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a3d29b9-c103-46f0-bd25-20afb849eb07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3de72b3-613b-48ff-ada3-005108924305}, !- Handle
  Patroom7_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {3f1e875a-7a2e-454c-bbb4-6675a44a4470}, !- Target Temperature Schedule Name
  {1d1772e9-da89-4c8b-8a5f-2193b619773a}, !- Sensible Fraction Schedule Name
  {aa38d81f-2490-4ec3-9447-11510d18c518}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d1772e9-da89-4c8b-8a5f-2193b619773a}, !- Handle
  Schedule Ruleset 426,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {006c53f7-fcee-4b5a-8c0a-c2e2fdc2eb65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {006c53f7-fcee-4b5a-8c0a-c2e2fdc2eb65}, !- Handle
  Schedule Day 430,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa38d81f-2490-4ec3-9447-11510d18c518}, !- Handle
  Schedule Ruleset 427,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d34785c-fcce-4be3-9c83-c89b0320fc1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d34785c-fcce-4be3-9c83-c89b0320fc1b}, !- Handle
  Schedule Day 431,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f1e875a-7a2e-454c-bbb4-6675a44a4470}, !- Handle
  Schedule Ruleset 428,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bcff16ca-eefc-4210-828a-158989b1cdb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcff16ca-eefc-4210-828a-158989b1cdb2}, !- Handle
  Schedule Day 432,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a3d29b9-c103-46f0-bd25-20afb849eb07}, !- Handle
  Patroom7_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {d3de72b3-613b-48ff-ada3-005108924305}, !- Water Use Equipment Definition Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e259b6e7-77f0-4881-81b0-a203c15203b9}, !- Handle
  Node 1106,                              !- Name
  {23f6189e-c8b8-4967-b5d9-7c97dbf07510}, !- Inlet Port
  {8fde7dde-5e78-408a-8941-1c744155d683}; !- Outlet Port

OS:Connection,
  {23f6189e-c8b8-4967-b5d9-7c97dbf07510}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  145,                                    !- Outlet Port
  {e259b6e7-77f0-4881-81b0-a203c15203b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ba33b23-e158-4559-830e-7689ba09a826}, !- Handle
  Node 1107,                              !- Name
  {32d56be6-fdf9-4e74-b10f-20330a52c6ef}, !- Inlet Port
  {20ed64bf-1baa-4ff7-8b1a-ca316c4c8be4}; !- Outlet Port

OS:Connection,
  {8fde7dde-5e78-408a-8941-1c744155d683}, !- Handle
  {e259b6e7-77f0-4881-81b0-a203c15203b9}, !- Source Object
  3,                                      !- Outlet Port
  {0dfe2bcb-6793-4f95-a237-23f44901cda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d56be6-fdf9-4e74-b10f-20330a52c6ef}, !- Handle
  {0dfe2bcb-6793-4f95-a237-23f44901cda2}, !- Source Object
  3,                                      !- Outlet Port
  {9ba33b23-e158-4559-830e-7689ba09a826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ed64bf-1baa-4ff7-8b1a-ca316c4c8be4}, !- Handle
  {9ba33b23-e158-4559-830e-7689ba09a826}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  145;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3c12e05a-4c83-433b-bc44-32b72fe01b26}, !- Handle
  Water Use Connections 143,              !- Name
  {8d976ef6-429d-4d14-9556-4bd21dac0fab}, !- Inlet Node Name
  {e08e1cbe-a81a-4e15-adee-38e22fdfa7bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8923f957-5333-4d55-9820-64b912542ab0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {112b6435-8d7f-4bca-bff8-94b0846b1415}, !- Handle
  Patroom7_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {d02e57f4-77f9-41b0-b085-7ab50ba408a4}, !- Target Temperature Schedule Name
  {7b400d23-225b-447e-8b84-cd6fe863c6d4}, !- Sensible Fraction Schedule Name
  {97ea4160-da26-4375-9a6e-79bd3ff672c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b400d23-225b-447e-8b84-cd6fe863c6d4}, !- Handle
  Schedule Ruleset 429,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bef4515d-7553-4115-b3b2-f6d52a529484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bef4515d-7553-4115-b3b2-f6d52a529484}, !- Handle
  Schedule Day 433,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97ea4160-da26-4375-9a6e-79bd3ff672c6}, !- Handle
  Schedule Ruleset 430,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa64db5b-fd50-4a5d-bebd-8441e93ba1d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa64db5b-fd50-4a5d-bebd-8441e93ba1d5}, !- Handle
  Schedule Day 434,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d02e57f4-77f9-41b0-b085-7ab50ba408a4}, !- Handle
  Schedule Ruleset 431,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50555e56-81cc-4a5e-9f8f-e28632525d49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50555e56-81cc-4a5e-9f8f-e28632525d49}, !- Handle
  Schedule Day 435,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8923f957-5333-4d55-9820-64b912542ab0}, !- Handle
  Patroom7_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {112b6435-8d7f-4bca-bff8-94b0846b1415}, !- Water Use Equipment Definition Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3851e004-21d9-4ff0-b555-6ab070b74306}, !- Handle
  Node 1108,                              !- Name
  {8b122982-ad9d-4cc9-9739-60fc8dccd809}, !- Inlet Port
  {8d976ef6-429d-4d14-9556-4bd21dac0fab}; !- Outlet Port

OS:Connection,
  {8b122982-ad9d-4cc9-9739-60fc8dccd809}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  146,                                    !- Outlet Port
  {3851e004-21d9-4ff0-b555-6ab070b74306}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24240db-0bf7-4c27-a9da-a0c788f80ff5}, !- Handle
  Node 1109,                              !- Name
  {e08e1cbe-a81a-4e15-adee-38e22fdfa7bf}, !- Inlet Port
  {5458d485-0a2a-42bb-ae32-b977f1811d1f}; !- Outlet Port

OS:Connection,
  {8d976ef6-429d-4d14-9556-4bd21dac0fab}, !- Handle
  {3851e004-21d9-4ff0-b555-6ab070b74306}, !- Source Object
  3,                                      !- Outlet Port
  {3c12e05a-4c83-433b-bc44-32b72fe01b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08e1cbe-a81a-4e15-adee-38e22fdfa7bf}, !- Handle
  {3c12e05a-4c83-433b-bc44-32b72fe01b26}, !- Source Object
  3,                                      !- Outlet Port
  {f24240db-0bf7-4c27-a9da-a0c788f80ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5458d485-0a2a-42bb-ae32-b977f1811d1f}, !- Handle
  {f24240db-0bf7-4c27-a9da-a0c788f80ff5}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  146;                                    !- Inlet Port

OS:WaterUse:Connections,
  {629aa8a6-4a81-41a9-822f-6dee48d7607f}, !- Handle
  Water Use Connections 144,              !- Name
  {59c36455-0c2e-47a8-90d1-20b89d3912bc}, !- Inlet Node Name
  {f4f9c191-4b8f-4a78-a325-bad53079c520}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c472830-7037-4c17-ab9d-65eed2f0cbd2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce98e682-7aac-4b67-aaf3-c192d535caa0}, !- Handle
  Patroom7_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {8d02edd5-f418-4ca8-b764-2d374c6ca0c6}, !- Target Temperature Schedule Name
  {af16ebb1-06d0-4439-bd47-d81c7ea056cf}, !- Sensible Fraction Schedule Name
  {ea1576b0-2c21-45e8-8087-00877b34e196}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af16ebb1-06d0-4439-bd47-d81c7ea056cf}, !- Handle
  Schedule Ruleset 432,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {433f826e-c188-42f6-a41b-49450a202a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {433f826e-c188-42f6-a41b-49450a202a74}, !- Handle
  Schedule Day 436,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea1576b0-2c21-45e8-8087-00877b34e196}, !- Handle
  Schedule Ruleset 433,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dedf268d-ad6f-47ea-b312-09140dacfad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dedf268d-ad6f-47ea-b312-09140dacfad0}, !- Handle
  Schedule Day 437,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d02edd5-f418-4ca8-b764-2d374c6ca0c6}, !- Handle
  Schedule Ruleset 434,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3472ec84-6a5c-4078-a9bc-b73b9ffa040f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3472ec84-6a5c-4078-a9bc-b73b9ffa040f}, !- Handle
  Schedule Day 438,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c472830-7037-4c17-ab9d-65eed2f0cbd2}, !- Handle
  Patroom7_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {ce98e682-7aac-4b67-aaf3-c192d535caa0}, !- Water Use Equipment Definition Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {62980ddc-bcc5-4318-9035-4ec83a467145}, !- Handle
  Node 1110,                              !- Name
  {3a5d79a2-2f96-4cac-824c-50f698bb4dab}, !- Inlet Port
  {59c36455-0c2e-47a8-90d1-20b89d3912bc}; !- Outlet Port

OS:Connection,
  {3a5d79a2-2f96-4cac-824c-50f698bb4dab}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  147,                                    !- Outlet Port
  {62980ddc-bcc5-4318-9035-4ec83a467145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a424c0f-61a4-4e94-ae1b-940fce81e818}, !- Handle
  Node 1111,                              !- Name
  {f4f9c191-4b8f-4a78-a325-bad53079c520}, !- Inlet Port
  {76390375-e064-4e8e-b910-34f3b0fb886c}; !- Outlet Port

OS:Connection,
  {59c36455-0c2e-47a8-90d1-20b89d3912bc}, !- Handle
  {62980ddc-bcc5-4318-9035-4ec83a467145}, !- Source Object
  3,                                      !- Outlet Port
  {629aa8a6-4a81-41a9-822f-6dee48d7607f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f9c191-4b8f-4a78-a325-bad53079c520}, !- Handle
  {629aa8a6-4a81-41a9-822f-6dee48d7607f}, !- Source Object
  3,                                      !- Outlet Port
  {5a424c0f-61a4-4e94-ae1b-940fce81e818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76390375-e064-4e8e-b910-34f3b0fb886c}, !- Handle
  {5a424c0f-61a4-4e94-ae1b-940fce81e818}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  147;                                    !- Inlet Port

OS:WaterUse:Connections,
  {261c5e4e-3eab-4024-83ae-8ac98aeeab04}, !- Handle
  Water Use Connections 145,              !- Name
  {d017738f-1d2d-415d-b819-166f889e523c}, !- Inlet Node Name
  {8ff78c61-3a05-479e-8623-854a0028c0d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8476def3-e9a3-40e2-8811-6fb47d9905ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db3149f8-69c7-4410-8d4e-67864f0ea572}, !- Handle
  Patroom7_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {c3f5052b-711c-44f3-ab91-57b947e6afe4}, !- Target Temperature Schedule Name
  {1ece06b5-f066-48bb-b026-56eb73fed999}, !- Sensible Fraction Schedule Name
  {44e2b704-fc39-453a-ac8f-8f8026812f22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ece06b5-f066-48bb-b026-56eb73fed999}, !- Handle
  Schedule Ruleset 435,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {660ccf5b-8642-4131-a73b-644133d53a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {660ccf5b-8642-4131-a73b-644133d53a21}, !- Handle
  Schedule Day 439,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44e2b704-fc39-453a-ac8f-8f8026812f22}, !- Handle
  Schedule Ruleset 436,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e396a930-e502-41d6-a2ec-2c7939e1e1e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e396a930-e502-41d6-a2ec-2c7939e1e1e2}, !- Handle
  Schedule Day 440,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3f5052b-711c-44f3-ab91-57b947e6afe4}, !- Handle
  Schedule Ruleset 437,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4fbe879f-ce8b-4008-81a8-02a7026e8a36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fbe879f-ce8b-4008-81a8-02a7026e8a36}, !- Handle
  Schedule Day 441,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8476def3-e9a3-40e2-8811-6fb47d9905ee}, !- Handle
  Patroom7_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {db3149f8-69c7-4410-8d4e-67864f0ea572}, !- Water Use Equipment Definition Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78260368-a1e6-49e5-a838-dbec0bd6a9e5}, !- Handle
  Node 1112,                              !- Name
  {feeb702a-78be-4ff3-8913-e195d3332383}, !- Inlet Port
  {d017738f-1d2d-415d-b819-166f889e523c}; !- Outlet Port

OS:Connection,
  {feeb702a-78be-4ff3-8913-e195d3332383}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  148,                                    !- Outlet Port
  {78260368-a1e6-49e5-a838-dbec0bd6a9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f18c7fe-ad66-4d78-8e4d-feb7984496b9}, !- Handle
  Node 1113,                              !- Name
  {8ff78c61-3a05-479e-8623-854a0028c0d9}, !- Inlet Port
  {61d96929-7f8a-42bf-97c4-41556002d3cb}; !- Outlet Port

OS:Connection,
  {d017738f-1d2d-415d-b819-166f889e523c}, !- Handle
  {78260368-a1e6-49e5-a838-dbec0bd6a9e5}, !- Source Object
  3,                                      !- Outlet Port
  {261c5e4e-3eab-4024-83ae-8ac98aeeab04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff78c61-3a05-479e-8623-854a0028c0d9}, !- Handle
  {261c5e4e-3eab-4024-83ae-8ac98aeeab04}, !- Source Object
  3,                                      !- Outlet Port
  {2f18c7fe-ad66-4d78-8e4d-feb7984496b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d96929-7f8a-42bf-97c4-41556002d3cb}, !- Handle
  {2f18c7fe-ad66-4d78-8e4d-feb7984496b9}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  148;                                    !- Inlet Port

OS:WaterUse:Connections,
  {aa0889b5-546e-4130-988d-d05e0c534043}, !- Handle
  Water Use Connections 146,              !- Name
  {b3e9af13-0679-4285-861a-8903771a4c4c}, !- Inlet Node Name
  {96446853-2a0f-4b1d-8a63-4c4f9d23cff7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e8f4d63-b630-437a-9904-340fa5ce2d45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98f693e5-b51b-4313-9703-366aa098ed0b}, !- Handle
  Patroom7_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {2cdf9d21-2f9f-4fd3-be48-e5a3d096ee6e}, !- Target Temperature Schedule Name
  {2395da03-65be-4829-8d17-4e475e75217a}, !- Sensible Fraction Schedule Name
  {c6de6fb5-6ba8-48f1-8282-d217791193d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2395da03-65be-4829-8d17-4e475e75217a}, !- Handle
  Schedule Ruleset 438,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a18ba044-d0a7-4bed-b65c-f476a6f57289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a18ba044-d0a7-4bed-b65c-f476a6f57289}, !- Handle
  Schedule Day 442,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6de6fb5-6ba8-48f1-8282-d217791193d4}, !- Handle
  Schedule Ruleset 439,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0fd1600f-fa65-4042-99e9-f333d9b8340c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fd1600f-fa65-4042-99e9-f333d9b8340c}, !- Handle
  Schedule Day 443,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cdf9d21-2f9f-4fd3-be48-e5a3d096ee6e}, !- Handle
  Schedule Ruleset 440,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a7e6dbd-93af-4ac8-8d92-14d188c9025f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a7e6dbd-93af-4ac8-8d92-14d188c9025f}, !- Handle
  Schedule Day 444,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e8f4d63-b630-437a-9904-340fa5ce2d45}, !- Handle
  Patroom7_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {98f693e5-b51b-4313-9703-366aa098ed0b}, !- Water Use Equipment Definition Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {827aedd7-a388-4b2f-8b3d-156e8e595e0f}, !- Handle
  Node 1114,                              !- Name
  {8c5c6a79-fdd9-43a5-81f4-2c2c846403ba}, !- Inlet Port
  {b3e9af13-0679-4285-861a-8903771a4c4c}; !- Outlet Port

OS:Connection,
  {8c5c6a79-fdd9-43a5-81f4-2c2c846403ba}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  149,                                    !- Outlet Port
  {827aedd7-a388-4b2f-8b3d-156e8e595e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89cc5001-0af2-4937-b8c5-a49d4d73cc69}, !- Handle
  Node 1115,                              !- Name
  {96446853-2a0f-4b1d-8a63-4c4f9d23cff7}, !- Inlet Port
  {4baf894a-bd40-4ee2-8237-151df16c4eaf}; !- Outlet Port

OS:Connection,
  {b3e9af13-0679-4285-861a-8903771a4c4c}, !- Handle
  {827aedd7-a388-4b2f-8b3d-156e8e595e0f}, !- Source Object
  3,                                      !- Outlet Port
  {aa0889b5-546e-4130-988d-d05e0c534043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96446853-2a0f-4b1d-8a63-4c4f9d23cff7}, !- Handle
  {aa0889b5-546e-4130-988d-d05e0c534043}, !- Source Object
  3,                                      !- Outlet Port
  {89cc5001-0af2-4937-b8c5-a49d4d73cc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4baf894a-bd40-4ee2-8237-151df16c4eaf}, !- Handle
  {89cc5001-0af2-4937-b8c5-a49d4d73cc69}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  149;                                    !- Inlet Port

OS:WaterUse:Connections,
  {171b54c0-1776-4c61-ba13-df38c83cc772}, !- Handle
  Water Use Connections 147,              !- Name
  {daead033-ac5b-46cf-b8b3-5187b5e2ed15}, !- Inlet Node Name
  {e161142c-a05a-47fd-9e04-a07c07fc83e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecb20bb4-f51c-49ac-9e57-bbab55306513}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa1afe44-789d-4077-a723-3b2f8e2c8594}, !- Handle
  Patroom7_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {f90c76b0-4b41-46c0-845b-64a54c884d20}, !- Target Temperature Schedule Name
  {75aece14-065e-426b-ba41-5b7125dbc11c}, !- Sensible Fraction Schedule Name
  {dcc97a86-04cb-41df-8c02-9d04f503a83e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75aece14-065e-426b-ba41-5b7125dbc11c}, !- Handle
  Schedule Ruleset 441,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {705effec-6cc2-45dc-8db5-d22cf5d5c414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {705effec-6cc2-45dc-8db5-d22cf5d5c414}, !- Handle
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcc97a86-04cb-41df-8c02-9d04f503a83e}, !- Handle
  Schedule Ruleset 442,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f104849d-b28a-45d8-b21a-45023041cfb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f104849d-b28a-45d8-b21a-45023041cfb4}, !- Handle
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f90c76b0-4b41-46c0-845b-64a54c884d20}, !- Handle
  Schedule Ruleset 443,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38d532de-fda1-4ad4-aa81-b21e6c3ae335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38d532de-fda1-4ad4-aa81-b21e6c3ae335}, !- Handle
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecb20bb4-f51c-49ac-9e57-bbab55306513}, !- Handle
  Patroom7_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {aa1afe44-789d-4077-a723-3b2f8e2c8594}, !- Water Use Equipment Definition Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {31fef3bc-c2eb-45eb-9ca9-a09436a4fdb4}, !- Handle
  Node 1116,                              !- Name
  {c614df7f-c02d-4c83-a06b-9a14dcfd0270}, !- Inlet Port
  {daead033-ac5b-46cf-b8b3-5187b5e2ed15}; !- Outlet Port

OS:Connection,
  {c614df7f-c02d-4c83-a06b-9a14dcfd0270}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  150,                                    !- Outlet Port
  {31fef3bc-c2eb-45eb-9ca9-a09436a4fdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109bd1af-07f8-43b7-a21f-a4102d986dab}, !- Handle
  Node 1117,                              !- Name
  {e161142c-a05a-47fd-9e04-a07c07fc83e4}, !- Inlet Port
  {667a7fc9-01f9-4527-bc50-03215462d327}; !- Outlet Port

OS:Connection,
  {daead033-ac5b-46cf-b8b3-5187b5e2ed15}, !- Handle
  {31fef3bc-c2eb-45eb-9ca9-a09436a4fdb4}, !- Source Object
  3,                                      !- Outlet Port
  {171b54c0-1776-4c61-ba13-df38c83cc772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e161142c-a05a-47fd-9e04-a07c07fc83e4}, !- Handle
  {171b54c0-1776-4c61-ba13-df38c83cc772}, !- Source Object
  3,                                      !- Outlet Port
  {109bd1af-07f8-43b7-a21f-a4102d986dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667a7fc9-01f9-4527-bc50-03215462d327}, !- Handle
  {109bd1af-07f8-43b7-a21f-a4102d986dab}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  150;                                    !- Inlet Port

OS:WaterUse:Connections,
  {791b1af1-dde2-45b6-9e89-3216da763d8a}, !- Handle
  Water Use Connections 148,              !- Name
  {6f61c049-fc5c-4cc4-829d-e9747494b2df}, !- Inlet Node Name
  {b9666743-8bbc-4198-97ec-47abcd356617}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {134a6ad7-a4c9-4514-a488-d54bbb98b63f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a0257c1-e260-4b69-b56b-8ed4944111f6}, !- Handle
  Patroom7_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {9eb5ee5b-2603-49de-86b7-2682e7fa948c}, !- Target Temperature Schedule Name
  {5a608af0-3240-46ec-9cb5-5388725eb2a0}, !- Sensible Fraction Schedule Name
  {fe807536-c05b-4fdf-85cc-ee5f89ec1f84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a608af0-3240-46ec-9cb5-5388725eb2a0}, !- Handle
  Schedule Ruleset 444,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {acf378f6-329d-4f0f-8acd-8cf15fec2e6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acf378f6-329d-4f0f-8acd-8cf15fec2e6e}, !- Handle
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe807536-c05b-4fdf-85cc-ee5f89ec1f84}, !- Handle
  Schedule Ruleset 445,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9ce72d3-33a5-4256-a9f8-53acd4854d6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9ce72d3-33a5-4256-a9f8-53acd4854d6c}, !- Handle
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9eb5ee5b-2603-49de-86b7-2682e7fa948c}, !- Handle
  Schedule Ruleset 446,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3cf6ab56-be00-482f-9ce3-cea20f4ba714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cf6ab56-be00-482f-9ce3-cea20f4ba714}, !- Handle
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {134a6ad7-a4c9-4514-a488-d54bbb98b63f}, !- Handle
  Patroom7_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {5a0257c1-e260-4b69-b56b-8ed4944111f6}, !- Water Use Equipment Definition Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4066a82-6aaf-4fc7-a098-c8c970c1dd47}, !- Handle
  Node 1118,                              !- Name
  {55014f51-9132-4802-bfa6-dea3e0b1e357}, !- Inlet Port
  {6f61c049-fc5c-4cc4-829d-e9747494b2df}; !- Outlet Port

OS:Connection,
  {55014f51-9132-4802-bfa6-dea3e0b1e357}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  151,                                    !- Outlet Port
  {e4066a82-6aaf-4fc7-a098-c8c970c1dd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd416bb-cd74-4d53-973c-8a5dadb7eab4}, !- Handle
  Node 1119,                              !- Name
  {b9666743-8bbc-4198-97ec-47abcd356617}, !- Inlet Port
  {cc4638c0-6916-49ab-8d1a-f59f8a226470}; !- Outlet Port

OS:Connection,
  {6f61c049-fc5c-4cc4-829d-e9747494b2df}, !- Handle
  {e4066a82-6aaf-4fc7-a098-c8c970c1dd47}, !- Source Object
  3,                                      !- Outlet Port
  {791b1af1-dde2-45b6-9e89-3216da763d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9666743-8bbc-4198-97ec-47abcd356617}, !- Handle
  {791b1af1-dde2-45b6-9e89-3216da763d8a}, !- Source Object
  3,                                      !- Outlet Port
  {4fd416bb-cd74-4d53-973c-8a5dadb7eab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4638c0-6916-49ab-8d1a-f59f8a226470}, !- Handle
  {4fd416bb-cd74-4d53-973c-8a5dadb7eab4}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  151;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7223460d-c2cd-4aef-84ea-c76eb8a14ed4}, !- Handle
  Water Use Connections 149,              !- Name
  {fe7cc6dd-be7d-45b6-a62a-d33530ef87ce}, !- Inlet Node Name
  {8f3690c9-c0dd-4700-8dfc-3ed957903ef9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f89ff41a-4d94-4488-8f44-bc6d34f8dc8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d7e7f6e-b6c8-4043-aea7-05a67fc5fa87}, !- Handle
  Patroom7_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {ff045f90-c182-45f4-9e1c-a0ccff6510c9}, !- Target Temperature Schedule Name
  {0f877f29-4931-46f4-98e9-a79946f55713}, !- Sensible Fraction Schedule Name
  {b8563fb4-7d3a-488d-bffa-6b5e447a1acf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f877f29-4931-46f4-98e9-a79946f55713}, !- Handle
  Schedule Ruleset 447,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {395a5d28-bd84-4aa7-9b88-b2c789b78726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {395a5d28-bd84-4aa7-9b88-b2c789b78726}, !- Handle
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8563fb4-7d3a-488d-bffa-6b5e447a1acf}, !- Handle
  Schedule Ruleset 448,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44709fab-674b-42af-8a2d-f32d1e90a021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44709fab-674b-42af-8a2d-f32d1e90a021}, !- Handle
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff045f90-c182-45f4-9e1c-a0ccff6510c9}, !- Handle
  Schedule Ruleset 449,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {60d708cc-2ab8-45e4-a582-6a2b52b8c181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60d708cc-2ab8-45e4-a582-6a2b52b8c181}, !- Handle
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f89ff41a-4d94-4488-8f44-bc6d34f8dc8a}, !- Handle
  Patroom7_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {4d7e7f6e-b6c8-4043-aea7-05a67fc5fa87}, !- Water Use Equipment Definition Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3948834-8607-415b-b6e6-31f1cc32d04f}, !- Handle
  Node 1120,                              !- Name
  {4d5bccc8-fe49-4421-9326-f22dd502cf12}, !- Inlet Port
  {fe7cc6dd-be7d-45b6-a62a-d33530ef87ce}; !- Outlet Port

OS:Connection,
  {4d5bccc8-fe49-4421-9326-f22dd502cf12}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  152,                                    !- Outlet Port
  {a3948834-8607-415b-b6e6-31f1cc32d04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8be00ee0-d14b-4ae1-b600-7370b06efac0}, !- Handle
  Node 1121,                              !- Name
  {8f3690c9-c0dd-4700-8dfc-3ed957903ef9}, !- Inlet Port
  {2a2956ac-c5b0-4fa7-bcca-b30ad572917d}; !- Outlet Port

OS:Connection,
  {fe7cc6dd-be7d-45b6-a62a-d33530ef87ce}, !- Handle
  {a3948834-8607-415b-b6e6-31f1cc32d04f}, !- Source Object
  3,                                      !- Outlet Port
  {7223460d-c2cd-4aef-84ea-c76eb8a14ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3690c9-c0dd-4700-8dfc-3ed957903ef9}, !- Handle
  {7223460d-c2cd-4aef-84ea-c76eb8a14ed4}, !- Source Object
  3,                                      !- Outlet Port
  {8be00ee0-d14b-4ae1-b600-7370b06efac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2956ac-c5b0-4fa7-bcca-b30ad572917d}, !- Handle
  {8be00ee0-d14b-4ae1-b600-7370b06efac0}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  152;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a9835923-0193-4dac-b3fa-5e25cc48ae34}, !- Handle
  Water Use Connections 150,              !- Name
  {6dc6244f-ef0e-4ecb-bbf4-578f8a5515d9}, !- Inlet Node Name
  {a53e8380-5df9-4246-a4a3-2ca7d9025154}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ebe0e6a-6e51-49ea-98ec-6452f6804b65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02afa3c3-5815-4277-8056-31b74cf43737}, !- Handle
  Patroom7_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {795ef4d0-3d65-4018-91bd-ca140b1e4b3c}, !- Target Temperature Schedule Name
  {16278ffc-c2fd-41ea-a57f-455a230ca264}, !- Sensible Fraction Schedule Name
  {30ecffe6-a2a3-4526-a5b6-c5fec152c4cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16278ffc-c2fd-41ea-a57f-455a230ca264}, !- Handle
  Schedule Ruleset 450,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7d56124-dd75-4e0a-8f6c-ea0ff0749c63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7d56124-dd75-4e0a-8f6c-ea0ff0749c63}, !- Handle
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30ecffe6-a2a3-4526-a5b6-c5fec152c4cf}, !- Handle
  Schedule Ruleset 451,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aea2f3fe-170b-411c-bded-c29dad3fdc2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aea2f3fe-170b-411c-bded-c29dad3fdc2b}, !- Handle
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {795ef4d0-3d65-4018-91bd-ca140b1e4b3c}, !- Handle
  Schedule Ruleset 452,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c4de457-be88-4357-bd65-c1298384b26a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c4de457-be88-4357-bd65-c1298384b26a}, !- Handle
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ebe0e6a-6e51-49ea-98ec-6452f6804b65}, !- Handle
  Patroom7_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {02afa3c3-5815-4277-8056-31b74cf43737}, !- Water Use Equipment Definition Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5ae51ba-2cc3-4b21-b72e-ffb041f3e53b}, !- Handle
  Node 1122,                              !- Name
  {77329b60-6ac1-41d4-9bb3-96fd13c4d356}, !- Inlet Port
  {6dc6244f-ef0e-4ecb-bbf4-578f8a5515d9}; !- Outlet Port

OS:Connection,
  {77329b60-6ac1-41d4-9bb3-96fd13c4d356}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  153,                                    !- Outlet Port
  {f5ae51ba-2cc3-4b21-b72e-ffb041f3e53b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d08b72a-4cb3-42a8-85df-4ab587cfa899}, !- Handle
  Node 1123,                              !- Name
  {a53e8380-5df9-4246-a4a3-2ca7d9025154}, !- Inlet Port
  {42babf57-656a-4209-a098-e133e320b58b}; !- Outlet Port

OS:Connection,
  {6dc6244f-ef0e-4ecb-bbf4-578f8a5515d9}, !- Handle
  {f5ae51ba-2cc3-4b21-b72e-ffb041f3e53b}, !- Source Object
  3,                                      !- Outlet Port
  {a9835923-0193-4dac-b3fa-5e25cc48ae34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53e8380-5df9-4246-a4a3-2ca7d9025154}, !- Handle
  {a9835923-0193-4dac-b3fa-5e25cc48ae34}, !- Source Object
  3,                                      !- Outlet Port
  {6d08b72a-4cb3-42a8-85df-4ab587cfa899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42babf57-656a-4209-a098-e133e320b58b}, !- Handle
  {6d08b72a-4cb3-42a8-85df-4ab587cfa899}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  153;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d2517dbe-4f86-4764-8380-337b20f3f592}, !- Handle
  Water Use Connections 151,              !- Name
  {451ad1fc-a6b9-44bf-ab60-3168d1500c7f}, !- Inlet Node Name
  {40816bd5-0cad-492b-b8c4-dcf63e439ed8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdcfffae-2715-4ed7-9224-5ad17692bc43}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f4e1331-f1c5-406e-9065-03785a97343d}, !- Handle
  Patroom7_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {43e78664-2685-4838-a231-7d9a811745ad}, !- Target Temperature Schedule Name
  {b6553434-5e6c-4fab-9b9d-5d1abd222351}, !- Sensible Fraction Schedule Name
  {f2321f98-3111-4f84-a7c8-aaf554e13a0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6553434-5e6c-4fab-9b9d-5d1abd222351}, !- Handle
  Schedule Ruleset 453,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e6f06a0-d682-49a1-ab8b-fe7ba026aef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e6f06a0-d682-49a1-ab8b-fe7ba026aef9}, !- Handle
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2321f98-3111-4f84-a7c8-aaf554e13a0a}, !- Handle
  Schedule Ruleset 454,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bcc693c3-e370-429f-94fc-e2009d00bca4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc693c3-e370-429f-94fc-e2009d00bca4}, !- Handle
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43e78664-2685-4838-a231-7d9a811745ad}, !- Handle
  Schedule Ruleset 455,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa5866fa-e0b0-468e-bb22-6780a0238ead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa5866fa-e0b0-468e-bb22-6780a0238ead}, !- Handle
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdcfffae-2715-4ed7-9224-5ad17692bc43}, !- Handle
  Patroom7_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {9f4e1331-f1c5-406e-9065-03785a97343d}, !- Water Use Equipment Definition Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd092499-276b-4181-b765-7313ab673089}, !- Handle
  Node 1124,                              !- Name
  {35da0133-fad8-4fa2-964e-af8cc5001607}, !- Inlet Port
  {451ad1fc-a6b9-44bf-ab60-3168d1500c7f}; !- Outlet Port

OS:Connection,
  {35da0133-fad8-4fa2-964e-af8cc5001607}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  154,                                    !- Outlet Port
  {bd092499-276b-4181-b765-7313ab673089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36092a17-a3c5-4c92-8b5f-14a570ddb39c}, !- Handle
  Node 1125,                              !- Name
  {40816bd5-0cad-492b-b8c4-dcf63e439ed8}, !- Inlet Port
  {48bc2e1f-135a-4b42-a88b-2cf00c79ab1f}; !- Outlet Port

OS:Connection,
  {451ad1fc-a6b9-44bf-ab60-3168d1500c7f}, !- Handle
  {bd092499-276b-4181-b765-7313ab673089}, !- Source Object
  3,                                      !- Outlet Port
  {d2517dbe-4f86-4764-8380-337b20f3f592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40816bd5-0cad-492b-b8c4-dcf63e439ed8}, !- Handle
  {d2517dbe-4f86-4764-8380-337b20f3f592}, !- Source Object
  3,                                      !- Outlet Port
  {36092a17-a3c5-4c92-8b5f-14a570ddb39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48bc2e1f-135a-4b42-a88b-2cf00c79ab1f}, !- Handle
  {36092a17-a3c5-4c92-8b5f-14a570ddb39c}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  154;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0d7555e8-a849-4441-962c-7d3731276efc}, !- Handle
  Water Use Connections 152,              !- Name
  {7ea23369-3176-4452-829a-799066f80124}, !- Inlet Node Name
  {d769263c-7048-4afc-be76-6af312f7665b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42e3afa4-1715-4d50-9a53-1d9cc5745ec7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4af3eca4-8d98-473c-9335-05ef40bdae2a}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {dc9e4ce0-338d-4ead-849c-af01bf1efd5b}, !- Target Temperature Schedule Name
  {17fea96f-39a1-4e76-adc0-b267a0137fc3}, !- Sensible Fraction Schedule Name
  {fc570ac2-4424-40b1-b542-ef788598d133}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17fea96f-39a1-4e76-adc0-b267a0137fc3}, !- Handle
  Schedule Ruleset 456,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34573bec-6635-4366-9862-a2574c0e56bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34573bec-6635-4366-9862-a2574c0e56bd}, !- Handle
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc570ac2-4424-40b1-b542-ef788598d133}, !- Handle
  Schedule Ruleset 457,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {401e1774-ab3e-4366-9351-8b59afd04b46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {401e1774-ab3e-4366-9351-8b59afd04b46}, !- Handle
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc9e4ce0-338d-4ead-849c-af01bf1efd5b}, !- Handle
  Schedule Ruleset 458,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {040fd53a-0204-4de6-8aa0-6d50c0ff1922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {040fd53a-0204-4de6-8aa0-6d50c0ff1922}, !- Handle
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {42e3afa4-1715-4d50-9a53-1d9cc5745ec7}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {4af3eca4-8d98-473c-9335-05ef40bdae2a}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {906b7464-a90b-4358-81b2-0fc94c859644}, !- Handle
  Node 1126,                              !- Name
  {0f2b0532-4f5b-425c-8078-da885b055d94}, !- Inlet Port
  {7ea23369-3176-4452-829a-799066f80124}; !- Outlet Port

OS:Connection,
  {0f2b0532-4f5b-425c-8078-da885b055d94}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  155,                                    !- Outlet Port
  {906b7464-a90b-4358-81b2-0fc94c859644}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66f99527-3ba3-408a-9915-ed96c882ca60}, !- Handle
  Node 1127,                              !- Name
  {d769263c-7048-4afc-be76-6af312f7665b}, !- Inlet Port
  {6e92f1af-38f0-4ef4-b27e-3f56ebc97033}; !- Outlet Port

OS:Connection,
  {7ea23369-3176-4452-829a-799066f80124}, !- Handle
  {906b7464-a90b-4358-81b2-0fc94c859644}, !- Source Object
  3,                                      !- Outlet Port
  {0d7555e8-a849-4441-962c-7d3731276efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d769263c-7048-4afc-be76-6af312f7665b}, !- Handle
  {0d7555e8-a849-4441-962c-7d3731276efc}, !- Source Object
  3,                                      !- Outlet Port
  {66f99527-3ba3-408a-9915-ed96c882ca60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e92f1af-38f0-4ef4-b27e-3f56ebc97033}, !- Handle
  {66f99527-3ba3-408a-9915-ed96c882ca60}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  155;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e9ce93ad-b901-4368-b150-bef81b0f0f8e}, !- Handle
  Water Use Connections 153,              !- Name
  {de2da300-2430-47ff-8956-d2008dd0bf41}, !- Inlet Node Name
  {ca750948-03e5-4711-b878-18f3740b7b02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {585b9f63-8e79-4167-9a2c-7bc89d976fb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34f6b717-4d78-436d-af7e-51e2f1468172}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {cd1d1d0c-9b52-4740-9294-e3f8d0328473}, !- Target Temperature Schedule Name
  {e904455e-0062-4256-b151-ee03bcd63777}, !- Sensible Fraction Schedule Name
  {522de0cd-6972-4e5c-9b31-822f74c54961}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e904455e-0062-4256-b151-ee03bcd63777}, !- Handle
  Schedule Ruleset 459,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0bc5e6e1-8c02-4e6c-8dd5-e263cab1bb9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc5e6e1-8c02-4e6c-8dd5-e263cab1bb9b}, !- Handle
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {522de0cd-6972-4e5c-9b31-822f74c54961}, !- Handle
  Schedule Ruleset 460,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bda4e4d3-79d3-4288-a9a7-55736b8b9aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bda4e4d3-79d3-4288-a9a7-55736b8b9aad}, !- Handle
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd1d1d0c-9b52-4740-9294-e3f8d0328473}, !- Handle
  Schedule Ruleset 461,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfd02f7d-dca8-4bc6-9c58-4c3383513f87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfd02f7d-dca8-4bc6-9c58-4c3383513f87}, !- Handle
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {585b9f63-8e79-4167-9a2c-7bc89d976fb5}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {34f6b717-4d78-436d-af7e-51e2f1468172}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa65d392-bb28-4027-9edd-0685b932f268}, !- Handle
  Node 1128,                              !- Name
  {7feb998f-0f46-4dfa-8b14-f94ec218bc85}, !- Inlet Port
  {de2da300-2430-47ff-8956-d2008dd0bf41}; !- Outlet Port

OS:Connection,
  {7feb998f-0f46-4dfa-8b14-f94ec218bc85}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  156,                                    !- Outlet Port
  {fa65d392-bb28-4027-9edd-0685b932f268}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9778966b-1583-4cf9-968b-ebfe1c7fb1a0}, !- Handle
  Node 1129,                              !- Name
  {ca750948-03e5-4711-b878-18f3740b7b02}, !- Inlet Port
  {d7d8e537-0079-4c74-93b1-e165af508b8e}; !- Outlet Port

OS:Connection,
  {de2da300-2430-47ff-8956-d2008dd0bf41}, !- Handle
  {fa65d392-bb28-4027-9edd-0685b932f268}, !- Source Object
  3,                                      !- Outlet Port
  {e9ce93ad-b901-4368-b150-bef81b0f0f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca750948-03e5-4711-b878-18f3740b7b02}, !- Handle
  {e9ce93ad-b901-4368-b150-bef81b0f0f8e}, !- Source Object
  3,                                      !- Outlet Port
  {9778966b-1583-4cf9-968b-ebfe1c7fb1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d8e537-0079-4c74-93b1-e165af508b8e}, !- Handle
  {9778966b-1583-4cf9-968b-ebfe1c7fb1a0}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  156;                                    !- Inlet Port

OS:WaterUse:Connections,
  {c49c30b2-5a0b-4419-8834-3b395a4e3aa5}, !- Handle
  Water Use Connections 154,              !- Name
  {b864f7db-716c-4fd4-b5b8-bb9cd2019d17}, !- Inlet Node Name
  {d3e213d4-43a9-4761-9c19-547753bdb9ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b23f1e2-982a-488b-a6b5-e17bda325d30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9fb7b12-e190-40cc-827b-f4d74f260136}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.82863984377961e-06,                   !- Peak Flow Rate {m3/s}
  {afab0a41-4153-4880-9c61-278e5e44c74b}, !- Target Temperature Schedule Name
  {1031752a-8942-4397-b5d5-c9a1da99bd36}, !- Sensible Fraction Schedule Name
  {3745c2c2-7efd-40ce-ae37-6334df1b908f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1031752a-8942-4397-b5d5-c9a1da99bd36}, !- Handle
  Schedule Ruleset 462,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b805cd1-dbc7-4340-9c16-53135544ce45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b805cd1-dbc7-4340-9c16-53135544ce45}, !- Handle
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3745c2c2-7efd-40ce-ae37-6334df1b908f}, !- Handle
  Schedule Ruleset 463,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b23cd82c-2b19-45b2-8f0d-5bc8005ce327}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b23cd82c-2b19-45b2-8f0d-5bc8005ce327}, !- Handle
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afab0a41-4153-4880-9c61-278e5e44c74b}, !- Handle
  Schedule Ruleset 464,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9706ca1-96d3-479d-9f92-b254a9f71e62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9706ca1-96d3-479d-9f92-b254a9f71e62}, !- Handle
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b23f1e2-982a-488b-a6b5-e17bda325d30}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {b9fb7b12-e190-40cc-827b-f4d74f260136}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {8d0217d4-5a72-4b93-848a-042491b8ec9a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7321190e-d587-4d4d-8757-ae4adca65330}, !- Handle
  Node 1130,                              !- Name
  {48d5720f-6da7-4c84-add1-3483aec19f4b}, !- Inlet Port
  {b864f7db-716c-4fd4-b5b8-bb9cd2019d17}; !- Outlet Port

OS:Connection,
  {48d5720f-6da7-4c84-add1-3483aec19f4b}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  157,                                    !- Outlet Port
  {7321190e-d587-4d4d-8757-ae4adca65330}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63bf4a16-eee7-43eb-bb5f-69bc617e36a4}, !- Handle
  Node 1131,                              !- Name
  {d3e213d4-43a9-4761-9c19-547753bdb9ea}, !- Inlet Port
  {2a9dddec-09ae-4baf-b670-8d12f09ab8ed}; !- Outlet Port

OS:Connection,
  {b864f7db-716c-4fd4-b5b8-bb9cd2019d17}, !- Handle
  {7321190e-d587-4d4d-8757-ae4adca65330}, !- Source Object
  3,                                      !- Outlet Port
  {c49c30b2-5a0b-4419-8834-3b395a4e3aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e213d4-43a9-4761-9c19-547753bdb9ea}, !- Handle
  {c49c30b2-5a0b-4419-8834-3b395a4e3aa5}, !- Source Object
  3,                                      !- Outlet Port
  {63bf4a16-eee7-43eb-bb5f-69bc617e36a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9dddec-09ae-4baf-b670-8d12f09ab8ed}, !- Handle
  {63bf4a16-eee7-43eb-bb5f-69bc617e36a4}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  157;                                    !- Inlet Port

OS:WaterUse:Connections,
  {be496117-6fc4-41ce-8dd1-2c90f17c2eef}, !- Handle
  Water Use Connections 155,              !- Name
  {46f29796-390e-43b6-9be3-9bd31dc21c09}, !- Inlet Node Name
  {bb4ce33b-6250-450f-8a95-942c1d2e06fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11f5ed95-0bc9-47b3-92da-d48a511ea2ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8343ffd2-6b64-4d8f-9532-d77f78a43fbb}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.16572796875592e-05,                   !- Peak Flow Rate {m3/s}
  {5cf463e8-2c8f-4693-b4bf-196dfafb1bf7}, !- Target Temperature Schedule Name
  {0f5e5fa5-e4a8-463c-a459-8343eab5e0b6}, !- Sensible Fraction Schedule Name
  {2ab58e98-3f4c-42a7-ba12-6c03b5dc5354}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f5e5fa5-e4a8-463c-a459-8343eab5e0b6}, !- Handle
  Schedule Ruleset 465,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2322786-7578-492e-abed-b0d41d4f8514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2322786-7578-492e-abed-b0d41d4f8514}, !- Handle
  Schedule Day 469,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ab58e98-3f4c-42a7-ba12-6c03b5dc5354}, !- Handle
  Schedule Ruleset 466,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a1ceb6b-e917-4595-9fb7-35d8b5f678cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a1ceb6b-e917-4595-9fb7-35d8b5f678cc}, !- Handle
  Schedule Day 470,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cf463e8-2c8f-4693-b4bf-196dfafb1bf7}, !- Handle
  Schedule Ruleset 467,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d29d7e66-5c8d-4a28-bee3-3e82b0f50ffe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d29d7e66-5c8d-4a28-bee3-3e82b0f50ffe}, !- Handle
  Schedule Day 471,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11f5ed95-0bc9-47b3-92da-d48a511ea2ba}, !- Handle
  Radiology_flr_4 Service Water Use 0.18gal/min, !- Name
  {8343ffd2-6b64-4d8f-9532-d77f78a43fbb}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {f3a4ce4d-f038-451f-8d17-c9d76cff4c14}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53e9541e-a970-4c23-9380-1f904c00bed4}, !- Handle
  Node 1132,                              !- Name
  {f4164e13-b8c9-4327-8dde-49b477f1da1d}, !- Inlet Port
  {46f29796-390e-43b6-9be3-9bd31dc21c09}; !- Outlet Port

OS:Connection,
  {f4164e13-b8c9-4327-8dde-49b477f1da1d}, !- Handle
  {87335c54-3b44-4422-a228-20616d8e043f}, !- Source Object
  158,                                    !- Outlet Port
  {53e9541e-a970-4c23-9380-1f904c00bed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08dc9731-9ab0-4e43-b2d2-acf9d506f4e5}, !- Handle
  Node 1133,                              !- Name
  {bb4ce33b-6250-450f-8a95-942c1d2e06fe}, !- Inlet Port
  {5b8be627-9f21-435f-a289-f786d8afbe2c}; !- Outlet Port

OS:Connection,
  {46f29796-390e-43b6-9be3-9bd31dc21c09}, !- Handle
  {53e9541e-a970-4c23-9380-1f904c00bed4}, !- Source Object
  3,                                      !- Outlet Port
  {be496117-6fc4-41ce-8dd1-2c90f17c2eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4ce33b-6250-450f-8a95-942c1d2e06fe}, !- Handle
  {be496117-6fc4-41ce-8dd1-2c90f17c2eef}, !- Source Object
  3,                                      !- Outlet Port
  {08dc9731-9ab0-4e43-b2d2-acf9d506f4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8be627-9f21-435f-a289-f786d8afbe2c}, !- Handle
  {08dc9731-9ab0-4e43-b2d2-acf9d506f4e5}, !- Source Object
  3,                                      !- Outlet Port
  {67712f01-b666-430e-b300-a36124ce9fc8}, !- Target Object
  158;                                    !- Inlet Port

OS:Curve:Cubic,
  {7b7cdf41-956d-4c9d-b482-055b4d569824}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffb63886-3c7f-4a47-a94c-3aef62364c41}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {169c310b-4f1d-495c-99fa-905aa2248eab}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {0b5f92b7-9623-48b9-ae80-f21c77304851}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b5f92b7-9623-48b9-ae80-f21c77304851}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fce51eee-cead-4761-99a5-8237eeebbf98}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5983544-30b0-45fb-a812-a742f5d20e41}, !- Control Zone or Zone List Name
  {0e1c7729-15c1-46cc-8718-43ac90a712af}, !- Cooling Control Zone or Zone List Name
  {32b12bbd-fb9a-4c52-92b6-fb751f835fc2}, !- Heating Control Zone or Zone List Name
  {89ce7437-d9e6-44a6-9ede-7f5077b90a8f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5983544-30b0-45fb-a812-a742f5d20e41}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0e1c7729-15c1-46cc-8718-43ac90a712af}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {32b12bbd-fb9a-4c52-92b6-fb751f835fc2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89ce7437-d9e6-44a6-9ede-7f5077b90a8f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {159b2f1c-1696-47b7-9f82-c33a4f81c329}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f83c97aa-058c-4d9e-9206-685cad7af106}, !- Default Day Schedule Name
  {bb60418d-3cae-44df-bb47-b4412fc56917}, !- Summer Design Day Schedule Name
  {f3e9faa9-48e2-47b6-a734-996ad2fd5f0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f83c97aa-058c-4d9e-9206-685cad7af106}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {351d0385-acd7-4b8b-a315-fab6e0183d71}, !- Handle
  {159b2f1c-1696-47b7-9f82-c33a4f81c329}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.106877323420079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc89166d-002e-4cea-9fb7-3b1da9002612}, !- Handle
  Schedule Day 472,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3e9faa9-48e2-47b6-a734-996ad2fd5f0c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b704880-8680-4c51-b596-15254feaa2f4}, !- Handle
  Schedule Day 473,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb60418d-3cae-44df-bb47-b4412fc56917}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2d6b9d5f-bf98-48bb-9a2f-1310f3f26f41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9dc92cf9-64d2-4d3c-9ee0-624cc9077db4}, !- Supply Air Inlet Node
  {2c68faee-35a9-4f05-8160-8d0d16de295a}, !- Supply Air Outlet Node
  {38d46ecd-7e23-49b3-8d35-5c2bee06e5d2}, !- Exhaust Air Inlet Node
  {42057204-1762-45e5-b8eb-70f429ca8052}, !- Exhaust Air Outlet Node
  393.70162485344,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bf7abc57-8f0b-4f22-9078-2397b1906015}, !- Handle
  Node 1135,                              !- Name
  {2c68faee-35a9-4f05-8160-8d0d16de295a}, !- Inlet Port
  {313e1c09-d83c-4fb1-a43f-6c5ba5d3bbfe}; !- Outlet Port

OS:Connection,
  {9dc92cf9-64d2-4d3c-9ee0-624cc9077db4}, !- Handle
  {b8968c32-c51a-450f-a8a2-075f4bedb5e7}, !- Source Object
  3,                                      !- Outlet Port
  {2d6b9d5f-bf98-48bb-9a2f-1310f3f26f41}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2c68faee-35a9-4f05-8160-8d0d16de295a}, !- Handle
  {2d6b9d5f-bf98-48bb-9a2f-1310f3f26f41}, !- Source Object
  13,                                     !- Outlet Port
  {bf7abc57-8f0b-4f22-9078-2397b1906015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313e1c09-d83c-4fb1-a43f-6c5ba5d3bbfe}, !- Handle
  {bf7abc57-8f0b-4f22-9078-2397b1906015}, !- Source Object
  3,                                      !- Outlet Port
  {79b732a5-1f56-44b1-9d04-836249058d25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d62bc0eb-837b-404b-8477-41a9970d5eba}, !- Handle
  Node 1136,                              !- Name
  {e1d08298-9702-4ae8-8885-369290ff8535}, !- Inlet Port
  {38d46ecd-7e23-49b3-8d35-5c2bee06e5d2}; !- Outlet Port

OS:Connection,
  {e1d08298-9702-4ae8-8885-369290ff8535}, !- Handle
  {79b732a5-1f56-44b1-9d04-836249058d25}, !- Source Object
  7,                                      !- Outlet Port
  {d62bc0eb-837b-404b-8477-41a9970d5eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d46ecd-7e23-49b3-8d35-5c2bee06e5d2}, !- Handle
  {d62bc0eb-837b-404b-8477-41a9970d5eba}, !- Source Object
  3,                                      !- Outlet Port
  {2d6b9d5f-bf98-48bb-9a2f-1310f3f26f41}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {42057204-1762-45e5-b8eb-70f429ca8052}, !- Handle
  {2d6b9d5f-bf98-48bb-9a2f-1310f3f26f41}, !- Source Object
  15,                                     !- Outlet Port
  {4b26abaf-ebc5-4567-9841-ed1b47545d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {34c9c03a-ed30-4ae1-82b4-0eda2c20e659}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {919e8493-2fb9-416b-a4f2-93af519490f0}, !- Reference Setpoint Node Name
  {919e8493-2fb9-416b-a4f2-93af519490f0}, !- Mixed Air Stream Node Name
  {b8968c32-c51a-450f-a8a2-075f4bedb5e7}, !- Outdoor Air Stream Node Name
  {eab7c3bb-f604-48a1-a47c-6c351a5a344b}, !- Return Air Stream Node Name
  {bf7abc57-8f0b-4f22-9078-2397b1906015}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {70893712-6225-4d00-932b-437213a2bfe6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63c334e3-88f9-49e1-8d6d-04f7a015c877}, !- Control Zone or Zone List Name
  {8b3248d8-3d47-4fe4-8074-b8060a62ae7c}, !- Cooling Control Zone or Zone List Name
  {a0373982-0a59-40e0-8886-f95c403d9923}, !- Heating Control Zone or Zone List Name
  {c1aa0677-f454-4624-bc57-3d90850b918b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63c334e3-88f9-49e1-8d6d-04f7a015c877}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {8b3248d8-3d47-4fe4-8074-b8060a62ae7c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0373982-0a59-40e0-8886-f95c403d9923}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1aa0677-f454-4624-bc57-3d90850b918b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {33ac9c8b-c470-4d1a-af3b-99e20bcd88a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0dacb74d-84e4-4387-b84d-f6a5b99174a0}, !- Default Day Schedule Name
  {fd9079a6-61a5-4597-a12e-0ebab88ef694}, !- Summer Design Day Schedule Name
  {ed7e93f5-a5fa-453f-bc74-a3f3b31886c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dacb74d-84e4-4387-b84d-f6a5b99174a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c00fd25c-3b4c-4a7a-b758-76227f264994}, !- Handle
  {33ac9c8b-c470-4d1a-af3b-99e20bcd88a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.106877323420079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee4c0104-d7f2-44af-b556-da8227077cdb}, !- Handle
  Schedule Day 474,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed7e93f5-a5fa-453f-bc74-a3f3b31886c4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae307cb8-ebe6-4dfe-b9fb-25c3de64889d}, !- Handle
  Schedule Day 475,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd9079a6-61a5-4597-a12e-0ebab88ef694}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {33985e9d-76bc-4990-917a-7a511ac57965}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {66e8eb51-58df-4cc3-9028-a86b2a89bf78}, !- Supply Air Inlet Node
  {303ddc89-2980-4013-bcca-724e9f4c44ec}, !- Supply Air Outlet Node
  {777338f0-7ee2-474c-bae8-e8f4fe7eeb5b}, !- Exhaust Air Inlet Node
  {7a1af157-a764-42dc-8fb8-eea02b885359}, !- Exhaust Air Outlet Node
  393.701624853438,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f0b4b99a-dc61-4c9f-9d40-d9a7956a5aa8}, !- Handle
  Node 1137,                              !- Name
  {303ddc89-2980-4013-bcca-724e9f4c44ec}, !- Inlet Port
  {954e96cb-32c9-4c1b-b07c-222cae4d6e0b}; !- Outlet Port

OS:Connection,
  {66e8eb51-58df-4cc3-9028-a86b2a89bf78}, !- Handle
  {f0478e91-5db6-4450-b4a8-7ed5e32f2695}, !- Source Object
  3,                                      !- Outlet Port
  {33985e9d-76bc-4990-917a-7a511ac57965}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {303ddc89-2980-4013-bcca-724e9f4c44ec}, !- Handle
  {33985e9d-76bc-4990-917a-7a511ac57965}, !- Source Object
  13,                                     !- Outlet Port
  {f0b4b99a-dc61-4c9f-9d40-d9a7956a5aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954e96cb-32c9-4c1b-b07c-222cae4d6e0b}, !- Handle
  {f0b4b99a-dc61-4c9f-9d40-d9a7956a5aa8}, !- Source Object
  3,                                      !- Outlet Port
  {ce515257-acf1-4ced-baa5-3e27c2fea9cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {311a3673-0495-4d73-be3a-cb44af6eaf3e}, !- Handle
  Node 1138,                              !- Name
  {d0a49182-f505-4882-ad49-df62271dd8d8}, !- Inlet Port
  {777338f0-7ee2-474c-bae8-e8f4fe7eeb5b}; !- Outlet Port

OS:Connection,
  {d0a49182-f505-4882-ad49-df62271dd8d8}, !- Handle
  {ce515257-acf1-4ced-baa5-3e27c2fea9cb}, !- Source Object
  7,                                      !- Outlet Port
  {311a3673-0495-4d73-be3a-cb44af6eaf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777338f0-7ee2-474c-bae8-e8f4fe7eeb5b}, !- Handle
  {311a3673-0495-4d73-be3a-cb44af6eaf3e}, !- Source Object
  3,                                      !- Outlet Port
  {33985e9d-76bc-4990-917a-7a511ac57965}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7a1af157-a764-42dc-8fb8-eea02b885359}, !- Handle
  {33985e9d-76bc-4990-917a-7a511ac57965}, !- Source Object
  15,                                     !- Outlet Port
  {fdc539f1-d8f4-4d7b-b462-a21a165eb251}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2716a638-b1ba-4a0e-862c-2bfa25a38edd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bf0e7f5a-900d-4b40-a0bf-53e956a19a43}, !- Reference Setpoint Node Name
  {bf0e7f5a-900d-4b40-a0bf-53e956a19a43}, !- Mixed Air Stream Node Name
  {f0478e91-5db6-4450-b4a8-7ed5e32f2695}, !- Outdoor Air Stream Node Name
  {e8a58c6a-8201-4bc2-8d4d-5528c4f45863}, !- Return Air Stream Node Name
  {f0b4b99a-dc61-4c9f-9d40-d9a7956a5aa8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {38fc527a-1cc2-422e-8666-b5d1c29602d0}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {403cc8e2-1ab4-466b-8f6e-2ecf006dd5b9}, !- Control Zone or Zone List Name
  {f820d4a3-e147-47c1-95f3-82689501ff71}, !- Cooling Control Zone or Zone List Name
  {6d032aa5-1541-42d0-abbf-e564b264af89}, !- Heating Control Zone or Zone List Name
  {d6b64fb5-e6ae-46e5-b64a-ad3c8551dc32}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {403cc8e2-1ab4-466b-8f6e-2ecf006dd5b9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f820d4a3-e147-47c1-95f3-82689501ff71}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d032aa5-1541-42d0-abbf-e564b264af89}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6b64fb5-e6ae-46e5-b64a-ad3c8551dc32}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7eee0841-571c-4097-874c-584581b552f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {436de2cc-abde-46ce-9cff-f34b377460b0}, !- Default Day Schedule Name
  {e00e96ee-e819-4384-ae0b-1368a5ee2e06}, !- Summer Design Day Schedule Name
  {e5472fd5-ec4c-48e0-a706-c4b9a32ef521}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {436de2cc-abde-46ce-9cff-f34b377460b0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f55a8d2f-3e2e-463a-b310-b2b138a721fe}, !- Handle
  {7eee0841-571c-4097-874c-584581b552f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3187732342007452,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {448de822-fd08-4625-afe4-0ad48b93b982}, !- Handle
  Schedule Day 476,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5472fd5-ec4c-48e0-a706-c4b9a32ef521}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab9e49a1-69c7-482d-9b93-94673d5b0108}, !- Handle
  Schedule Day 477,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00e96ee-e819-4384-ae0b-1368a5ee2e06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5f974d03-6b4b-4fb6-bf37-2ee2189e77fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c31a90a7-d765-408b-9130-ec14bb14cc37}, !- Supply Air Inlet Node
  {44621d8f-661e-485c-959d-4d28a1e05c8e}, !- Supply Air Outlet Node
  {62288f27-194b-4b92-b80f-443856fc0268}, !- Exhaust Air Inlet Node
  {751682e4-d43d-4d5e-befd-2120213774ae}, !- Exhaust Air Outlet Node
  298.88738351456,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c38ab0ac-435e-4b57-92a7-42f51fd7f14d}, !- Handle
  Node 1139,                              !- Name
  {44621d8f-661e-485c-959d-4d28a1e05c8e}, !- Inlet Port
  {1c7670d3-9e46-40ef-8bd6-fb86207c9ef5}; !- Outlet Port

OS:Connection,
  {c31a90a7-d765-408b-9130-ec14bb14cc37}, !- Handle
  {a7dc6220-b723-4bba-bb69-4ce48f870c38}, !- Source Object
  3,                                      !- Outlet Port
  {5f974d03-6b4b-4fb6-bf37-2ee2189e77fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {44621d8f-661e-485c-959d-4d28a1e05c8e}, !- Handle
  {5f974d03-6b4b-4fb6-bf37-2ee2189e77fa}, !- Source Object
  13,                                     !- Outlet Port
  {c38ab0ac-435e-4b57-92a7-42f51fd7f14d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7670d3-9e46-40ef-8bd6-fb86207c9ef5}, !- Handle
  {c38ab0ac-435e-4b57-92a7-42f51fd7f14d}, !- Source Object
  3,                                      !- Outlet Port
  {1b1acc22-9917-4579-8228-2b61afcd086c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {209dbc1d-2d7b-4d80-813e-30d10211bd35}, !- Handle
  Node 1140,                              !- Name
  {a7b9c229-7134-4f04-8ac7-8c48da6f3cb6}, !- Inlet Port
  {62288f27-194b-4b92-b80f-443856fc0268}; !- Outlet Port

OS:Connection,
  {a7b9c229-7134-4f04-8ac7-8c48da6f3cb6}, !- Handle
  {1b1acc22-9917-4579-8228-2b61afcd086c}, !- Source Object
  7,                                      !- Outlet Port
  {209dbc1d-2d7b-4d80-813e-30d10211bd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62288f27-194b-4b92-b80f-443856fc0268}, !- Handle
  {209dbc1d-2d7b-4d80-813e-30d10211bd35}, !- Source Object
  3,                                      !- Outlet Port
  {5f974d03-6b4b-4fb6-bf37-2ee2189e77fa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {751682e4-d43d-4d5e-befd-2120213774ae}, !- Handle
  {5f974d03-6b4b-4fb6-bf37-2ee2189e77fa}, !- Source Object
  15,                                     !- Outlet Port
  {c3ec7b09-6def-4a7e-99bc-d46cee8c1689}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0135fd3e-4f44-480a-b3f0-5884cd297901}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f09f3a5b-bbda-402b-be05-d4cf912253b9}, !- Reference Setpoint Node Name
  {f09f3a5b-bbda-402b-be05-d4cf912253b9}, !- Mixed Air Stream Node Name
  {a7dc6220-b723-4bba-bb69-4ce48f870c38}, !- Outdoor Air Stream Node Name
  {028534f2-17ad-4d9f-98c1-c772592319bd}, !- Return Air Stream Node Name
  {c38ab0ac-435e-4b57-92a7-42f51fd7f14d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {edfbc5ad-597b-45b4-8cff-51f067be4a42}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08e2ed61-e1f4-4ed2-9f91-a56b2dc3ed0e}, !- Control Zone or Zone List Name
  {07e054a3-7a1a-44e3-b932-fa98f6fb2cd4}, !- Cooling Control Zone or Zone List Name
  {c87d0661-d244-4308-a946-204dca9421b8}, !- Heating Control Zone or Zone List Name
  {a546604d-ff81-45b2-b51d-bfcc0e623a1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08e2ed61-e1f4-4ed2-9f91-a56b2dc3ed0e}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {07e054a3-7a1a-44e3-b932-fa98f6fb2cd4}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c87d0661-d244-4308-a946-204dca9421b8}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a546604d-ff81-45b2-b51d-bfcc0e623a1b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {60837f6d-5fe3-423e-9938-671492394e91}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {de2915ae-8f46-4fe5-b997-ddd22baa1527}, !- Default Day Schedule Name
  {01c6204d-5d73-4a82-b63f-2b91522b77f0}, !- Summer Design Day Schedule Name
  {cfe2c899-d37b-4a5d-a922-62ae3cb762a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de2915ae-8f46-4fe5-b997-ddd22baa1527}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1adcfc32-0277-49e8-b52c-2b85824ad746}, !- Handle
  {60837f6d-5fe3-423e-9938-671492394e91}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccaf5d7b-7af2-4192-8b17-3fbd4d01d9cb}, !- Handle
  Schedule Day 478,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfe2c899-d37b-4a5d-a922-62ae3cb762a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e585b3b7-b113-4c5f-be61-0bf7da578f13}, !- Handle
  Schedule Day 479,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01c6204d-5d73-4a82-b63f-2b91522b77f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {09f5e6d5-fc00-430d-960b-a8294ce221aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fe29fc56-90d2-456f-9dde-ea6ff26557b5}, !- Supply Air Inlet Node
  {a09c2e40-6367-45b6-9e71-584dfbc69eb9}, !- Supply Air Outlet Node
  {fe484cee-6e10-4161-833f-eaf00b212d51}, !- Exhaust Air Inlet Node
  {9dcd5d06-7f22-495b-8961-8555ed43d627}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ee7a0c38-4413-4923-ab12-7593a2c33e93}, !- Handle
  Node 1141,                              !- Name
  {a09c2e40-6367-45b6-9e71-584dfbc69eb9}, !- Inlet Port
  {12d5c0aa-dea2-4b53-ac48-34695ef1b7ee}; !- Outlet Port

OS:Connection,
  {fe29fc56-90d2-456f-9dde-ea6ff26557b5}, !- Handle
  {fa73b691-3d3c-4c32-af29-cd20995cc64c}, !- Source Object
  3,                                      !- Outlet Port
  {09f5e6d5-fc00-430d-960b-a8294ce221aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a09c2e40-6367-45b6-9e71-584dfbc69eb9}, !- Handle
  {09f5e6d5-fc00-430d-960b-a8294ce221aa}, !- Source Object
  13,                                     !- Outlet Port
  {ee7a0c38-4413-4923-ab12-7593a2c33e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d5c0aa-dea2-4b53-ac48-34695ef1b7ee}, !- Handle
  {ee7a0c38-4413-4923-ab12-7593a2c33e93}, !- Source Object
  3,                                      !- Outlet Port
  {422d0b11-ace4-4ea9-a8a8-c4b1d165fa75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6b47cf06-81cf-407b-85c0-8015c9c902ce}, !- Handle
  Node 1142,                              !- Name
  {be8b6d5f-1867-4733-97c2-61795ac3929e}, !- Inlet Port
  {fe484cee-6e10-4161-833f-eaf00b212d51}; !- Outlet Port

OS:Connection,
  {be8b6d5f-1867-4733-97c2-61795ac3929e}, !- Handle
  {422d0b11-ace4-4ea9-a8a8-c4b1d165fa75}, !- Source Object
  7,                                      !- Outlet Port
  {6b47cf06-81cf-407b-85c0-8015c9c902ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe484cee-6e10-4161-833f-eaf00b212d51}, !- Handle
  {6b47cf06-81cf-407b-85c0-8015c9c902ce}, !- Source Object
  3,                                      !- Outlet Port
  {09f5e6d5-fc00-430d-960b-a8294ce221aa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9dcd5d06-7f22-495b-8961-8555ed43d627}, !- Handle
  {09f5e6d5-fc00-430d-960b-a8294ce221aa}, !- Source Object
  15,                                     !- Outlet Port
  {523dbcc3-2b08-4059-961e-26f9c098bd62}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {68c8da12-576d-48e6-9aa8-362c4e59a076}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c3455873-0ad3-4ef3-896b-ea252ad6da45}, !- Reference Setpoint Node Name
  {c3455873-0ad3-4ef3-896b-ea252ad6da45}, !- Mixed Air Stream Node Name
  {fa73b691-3d3c-4c32-af29-cd20995cc64c}, !- Outdoor Air Stream Node Name
  {007a0c8c-e2b9-4e96-9749-0f197a88cc0d}, !- Return Air Stream Node Name
  {ee7a0c38-4413-4923-ab12-7593a2c33e93}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {57c474bc-f018-4ab8-ab5e-2d05d62dca07}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3636d667-4cfa-4563-aeb3-58d2bae15d53}, !- Control Zone or Zone List Name
  {a0372656-ace2-4c46-95c2-47755fe87a80}, !- Cooling Control Zone or Zone List Name
  {eb884a0e-3254-4c1f-b19b-cc9a615c6652}, !- Heating Control Zone or Zone List Name
  {5fd21c1a-b682-4c4f-aac5-1ac9bdee1a32}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3636d667-4cfa-4563-aeb3-58d2bae15d53}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {a0372656-ace2-4c46-95c2-47755fe87a80}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb884a0e-3254-4c1f-b19b-cc9a615c6652}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5fd21c1a-b682-4c4f-aac5-1ac9bdee1a32}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3f2eeb0b-0b65-42cf-8cea-7b2b496ab20e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7516fcb1-dee8-441e-8dd8-1d22fb6a4ab0}, !- Default Day Schedule Name
  {627cd8c0-982e-4548-9aa5-ddf318608598}, !- Summer Design Day Schedule Name
  {1142b2cc-a5dc-4d1b-82fa-878ebe6525e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7516fcb1-dee8-441e-8dd8-1d22fb6a4ab0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3b3808db-473d-40a1-a922-0fef98356b8b}, !- Handle
  {3f2eeb0b-0b65-42cf-8cea-7b2b496ab20e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.074539706700234,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3e9da4f-c2d7-4469-861c-21b1273bfb4a}, !- Handle
  Schedule Day 480,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1142b2cc-a5dc-4d1b-82fa-878ebe6525e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4368f08-040c-4a92-8f2a-771ad3b0c89c}, !- Handle
  Schedule Day 481,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {627cd8c0-982e-4548-9aa5-ddf318608598}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cbdddd21-6899-4ca8-8b73-fc3a8da6f8c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7f896bb3-ca97-4dd4-a060-3704ae437b81}, !- Supply Air Inlet Node
  {5f50dc44-7dd6-4eee-8e49-9a7fa9c2af84}, !- Supply Air Outlet Node
  {67ef7419-7b53-436f-bbf0-8113440bd29a}, !- Exhaust Air Inlet Node
  {ba7576c7-a2fa-411c-ad44-7f3fdf2c7dd2}, !- Exhaust Air Outlet Node
  290.58180528704,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d0656aaa-687d-4ffd-aacf-ce17c080d9df}, !- Handle
  Node 1143,                              !- Name
  {5f50dc44-7dd6-4eee-8e49-9a7fa9c2af84}, !- Inlet Port
  {337236ea-0ead-4e0d-8cef-5d549a695103}; !- Outlet Port

OS:Connection,
  {7f896bb3-ca97-4dd4-a060-3704ae437b81}, !- Handle
  {9f24f659-1cb8-4884-8998-1aa07c83d5ff}, !- Source Object
  3,                                      !- Outlet Port
  {cbdddd21-6899-4ca8-8b73-fc3a8da6f8c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5f50dc44-7dd6-4eee-8e49-9a7fa9c2af84}, !- Handle
  {cbdddd21-6899-4ca8-8b73-fc3a8da6f8c1}, !- Source Object
  13,                                     !- Outlet Port
  {d0656aaa-687d-4ffd-aacf-ce17c080d9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337236ea-0ead-4e0d-8cef-5d549a695103}, !- Handle
  {d0656aaa-687d-4ffd-aacf-ce17c080d9df}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b8079-3189-40a3-9c3c-29ecc1a5ed58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {465bbc5a-1aee-415f-b3c9-666580e45d1e}, !- Handle
  Node 1144,                              !- Name
  {0493ca38-9824-41c0-b608-5c4d6cd71897}, !- Inlet Port
  {67ef7419-7b53-436f-bbf0-8113440bd29a}; !- Outlet Port

OS:Connection,
  {0493ca38-9824-41c0-b608-5c4d6cd71897}, !- Handle
  {fa5b8079-3189-40a3-9c3c-29ecc1a5ed58}, !- Source Object
  7,                                      !- Outlet Port
  {465bbc5a-1aee-415f-b3c9-666580e45d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ef7419-7b53-436f-bbf0-8113440bd29a}, !- Handle
  {465bbc5a-1aee-415f-b3c9-666580e45d1e}, !- Source Object
  3,                                      !- Outlet Port
  {cbdddd21-6899-4ca8-8b73-fc3a8da6f8c1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba7576c7-a2fa-411c-ad44-7f3fdf2c7dd2}, !- Handle
  {cbdddd21-6899-4ca8-8b73-fc3a8da6f8c1}, !- Source Object
  15,                                     !- Outlet Port
  {25741030-e2be-4a83-87d8-1924fccb0ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8edc77f9-3227-421b-b3e8-497752e08729}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ae672e68-a4b6-4d8d-bde6-dc9eadeffe15}, !- Reference Setpoint Node Name
  {ae672e68-a4b6-4d8d-bde6-dc9eadeffe15}, !- Mixed Air Stream Node Name
  {9f24f659-1cb8-4884-8998-1aa07c83d5ff}, !- Outdoor Air Stream Node Name
  {8dfaf63c-8f95-43b4-a86b-da364cfeb243}, !- Return Air Stream Node Name
  {d0656aaa-687d-4ffd-aacf-ce17c080d9df}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {13431f0b-43df-4967-b417-42761a51a19a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5e6351c-8204-47d1-a46e-b33433b6ce72}, !- Control Zone or Zone List Name
  {a5861c23-5245-442c-b875-4f0ffb63bb48}, !- Cooling Control Zone or Zone List Name
  {a8be52d7-4008-4eb6-b941-bfa41c6e15e1}, !- Heating Control Zone or Zone List Name
  {fbcf4ba4-677c-46e6-94a0-ed58424aad75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5e6351c-8204-47d1-a46e-b33433b6ce72}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a5861c23-5245-442c-b875-4f0ffb63bb48}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8be52d7-4008-4eb6-b941-bfa41c6e15e1}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fbcf4ba4-677c-46e6-94a0-ed58424aad75}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {22f453f1-fb14-45fa-bc21-4f359ff82644}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e98fd461-d8b0-4d06-b0a4-79cbd74e44b0}, !- Default Day Schedule Name
  {fb81038f-f0f5-434a-8959-cd807c8bed7a}, !- Summer Design Day Schedule Name
  {1b389b62-d47b-4a1d-a2de-8b6c1cc8e91b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e98fd461-d8b0-4d06-b0a4-79cbd74e44b0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1fad05f6-8aa0-43cb-89fb-80f05645a52b}, !- Handle
  {22f453f1-fb14-45fa-bc21-4f359ff82644}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0323376167198441,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {620f7743-5021-4386-b8cf-52576bcde7f6}, !- Handle
  Schedule Day 482,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b389b62-d47b-4a1d-a2de-8b6c1cc8e91b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08115270-137f-42b4-b43e-fdab117a1056}, !- Handle
  Schedule Day 483,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb81038f-f0f5-434a-8959-cd807c8bed7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {db42f03b-94cd-4817-b38a-50b1eb38a9b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0819444-e37f-437a-93a0-a159fa162ef0}, !- Supply Air Inlet Node
  {b9d45951-f9d2-4d38-b5d3-8c8a6d920e68}, !- Supply Air Outlet Node
  {33774c88-0cbb-4817-80b8-aa354b2f6962}, !- Exhaust Air Inlet Node
  {e2f7cd6a-c624-438a-8230-8254f245a90a}, !- Exhaust Air Outlet Node
  153.1198195664,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d49401f0-43b3-4c61-a7f6-575a3cbe6ec9}, !- Handle
  Node 1145,                              !- Name
  {b9d45951-f9d2-4d38-b5d3-8c8a6d920e68}, !- Inlet Port
  {a484c0d5-bce8-40d4-9448-a8c90ac15502}; !- Outlet Port

OS:Connection,
  {c0819444-e37f-437a-93a0-a159fa162ef0}, !- Handle
  {5e80e033-7404-4819-9c47-8df623a551a5}, !- Source Object
  3,                                      !- Outlet Port
  {db42f03b-94cd-4817-b38a-50b1eb38a9b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b9d45951-f9d2-4d38-b5d3-8c8a6d920e68}, !- Handle
  {db42f03b-94cd-4817-b38a-50b1eb38a9b4}, !- Source Object
  13,                                     !- Outlet Port
  {d49401f0-43b3-4c61-a7f6-575a3cbe6ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a484c0d5-bce8-40d4-9448-a8c90ac15502}, !- Handle
  {d49401f0-43b3-4c61-a7f6-575a3cbe6ec9}, !- Source Object
  3,                                      !- Outlet Port
  {6eb223a2-0899-4ac2-94ef-61b14b3f26d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05268b7b-3009-4421-98e0-add710f77165}, !- Handle
  Node 1146,                              !- Name
  {a103c860-3903-4307-b847-e130cdbae87f}, !- Inlet Port
  {33774c88-0cbb-4817-80b8-aa354b2f6962}; !- Outlet Port

OS:Connection,
  {a103c860-3903-4307-b847-e130cdbae87f}, !- Handle
  {6eb223a2-0899-4ac2-94ef-61b14b3f26d5}, !- Source Object
  7,                                      !- Outlet Port
  {05268b7b-3009-4421-98e0-add710f77165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33774c88-0cbb-4817-80b8-aa354b2f6962}, !- Handle
  {05268b7b-3009-4421-98e0-add710f77165}, !- Source Object
  3,                                      !- Outlet Port
  {db42f03b-94cd-4817-b38a-50b1eb38a9b4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e2f7cd6a-c624-438a-8230-8254f245a90a}, !- Handle
  {db42f03b-94cd-4817-b38a-50b1eb38a9b4}, !- Source Object
  15,                                     !- Outlet Port
  {a5c9a461-c839-4701-8882-b2fec3e008b4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {84511e08-abee-4506-b084-9b70ca52f817}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1955e0ce-f5ed-462f-ab80-25e04be52259}, !- Reference Setpoint Node Name
  {1955e0ce-f5ed-462f-ab80-25e04be52259}, !- Mixed Air Stream Node Name
  {5e80e033-7404-4819-9c47-8df623a551a5}, !- Outdoor Air Stream Node Name
  {6d5ad2d6-769b-4394-9ad4-f866ae86a339}, !- Return Air Stream Node Name
  {d49401f0-43b3-4c61-a7f6-575a3cbe6ec9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {377df456-595b-4cfb-87ad-80ab7ef5f2de}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e28aa750-889b-4126-bc2e-791f959a30a3}, !- Control Zone or Zone List Name
  {31945a51-7332-4f6e-9c31-ee0317846970}, !- Cooling Control Zone or Zone List Name
  {7e6c8cc1-ae2b-48a6-992e-c42cfdb5c790}, !- Heating Control Zone or Zone List Name
  {f4096cb8-fd71-4a54-b009-cc62e1b88e5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e28aa750-889b-4126-bc2e-791f959a30a3}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {31945a51-7332-4f6e-9c31-ee0317846970}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e6c8cc1-ae2b-48a6-992e-c42cfdb5c790}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4096cb8-fd71-4a54-b009-cc62e1b88e5a}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {19c301c8-1661-4af3-ad5d-1af459950f3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1b2603c4-4d9f-434d-93f5-c00ddcb6450e}, !- Default Day Schedule Name
  {99e9593c-a3ed-40f8-a7a6-8c325c01829e}, !- Summer Design Day Schedule Name
  {cca33e7e-ed7b-4d79-9c26-7301705a11d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b2603c4-4d9f-434d-93f5-c00ddcb6450e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {59e66b83-b807-4651-ac69-c6898f46b932}, !- Handle
  {19c301c8-1661-4af3-ad5d-1af459950f3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1808983768989849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f92afe6c-e14d-4f22-8e9c-7711a69e7096}, !- Handle
  Schedule Day 484,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cca33e7e-ed7b-4d79-9c26-7301705a11d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {501b6c95-6b60-43df-9bc8-54e697064a97}, !- Handle
  Schedule Day 485,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99e9593c-a3ed-40f8-a7a6-8c325c01829e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a3966343-2902-4a35-bd6d-aebe792de12d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ef9cc1b0-88e0-48f3-9253-e7f51c60e392}, !- Supply Air Inlet Node
  {d57b64be-4f4a-458a-a449-f176f3e98883}, !- Supply Air Outlet Node
  {f80e7fdb-94d2-4db2-a4d8-1104f0db4919}, !- Exhaust Air Inlet Node
  {e760d661-784a-4030-ab1c-0ef37943c1ab}, !- Exhaust Air Outlet Node
  192.1785898358,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {15557f16-7dfe-4425-8481-fc9de25217c0}, !- Handle
  Node 1147,                              !- Name
  {d57b64be-4f4a-458a-a449-f176f3e98883}, !- Inlet Port
  {fc353c75-3c7e-47d4-a5f4-ef64b992c8cf}; !- Outlet Port

OS:Connection,
  {ef9cc1b0-88e0-48f3-9253-e7f51c60e392}, !- Handle
  {ccc688a8-4034-4022-a84c-dcac86f47f61}, !- Source Object
  3,                                      !- Outlet Port
  {a3966343-2902-4a35-bd6d-aebe792de12d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d57b64be-4f4a-458a-a449-f176f3e98883}, !- Handle
  {a3966343-2902-4a35-bd6d-aebe792de12d}, !- Source Object
  13,                                     !- Outlet Port
  {15557f16-7dfe-4425-8481-fc9de25217c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc353c75-3c7e-47d4-a5f4-ef64b992c8cf}, !- Handle
  {15557f16-7dfe-4425-8481-fc9de25217c0}, !- Source Object
  3,                                      !- Outlet Port
  {b3bd226d-2d26-4b5a-a38f-0afb3df6544a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c7ba2fc-c77c-42cb-8eed-ed54109c21be}, !- Handle
  Node 1148,                              !- Name
  {aa0e12c1-2873-4b37-9a33-4c0909478d3f}, !- Inlet Port
  {f80e7fdb-94d2-4db2-a4d8-1104f0db4919}; !- Outlet Port

OS:Connection,
  {aa0e12c1-2873-4b37-9a33-4c0909478d3f}, !- Handle
  {b3bd226d-2d26-4b5a-a38f-0afb3df6544a}, !- Source Object
  7,                                      !- Outlet Port
  {1c7ba2fc-c77c-42cb-8eed-ed54109c21be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80e7fdb-94d2-4db2-a4d8-1104f0db4919}, !- Handle
  {1c7ba2fc-c77c-42cb-8eed-ed54109c21be}, !- Source Object
  3,                                      !- Outlet Port
  {a3966343-2902-4a35-bd6d-aebe792de12d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e760d661-784a-4030-ab1c-0ef37943c1ab}, !- Handle
  {a3966343-2902-4a35-bd6d-aebe792de12d}, !- Source Object
  15,                                     !- Outlet Port
  {5ef4ac77-6bf6-46cc-9d15-89d3914d7213}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6a546f65-a59b-464c-9056-004d2434d547}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {77236eaf-9bff-4eeb-97f3-95c958073405}, !- Reference Setpoint Node Name
  {77236eaf-9bff-4eeb-97f3-95c958073405}, !- Mixed Air Stream Node Name
  {ccc688a8-4034-4022-a84c-dcac86f47f61}, !- Outdoor Air Stream Node Name
  {7aef507d-c376-437d-a641-e8813f25f41b}, !- Return Air Stream Node Name
  {15557f16-7dfe-4425-8481-fc9de25217c0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5af971ec-3770-4abc-a530-382376a1908b}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6c0682ff-7058-468f-a938-7b339f20af2b}, !- Control Zone or Zone List Name
  {24b256f6-873d-4c0b-8179-89f3b56b9495}, !- Cooling Control Zone or Zone List Name
  {cbe56d74-c6c9-46fb-ac29-efbc32cff3c8}, !- Heating Control Zone or Zone List Name
  {59ae78f6-a41a-41c8-a297-25918582ac4d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c0682ff-7058-468f-a938-7b339f20af2b}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {24b256f6-873d-4c0b-8179-89f3b56b9495}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cbe56d74-c6c9-46fb-ac29-efbc32cff3c8}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {59ae78f6-a41a-41c8-a297-25918582ac4d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {408a85db-c26b-4b56-bb07-66004d382ffa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {23c5fa29-3a50-4501-b2d3-1263b8136ed5}, !- Default Day Schedule Name
  {d07e42b6-e4bd-43cb-be08-0017d362355d}, !- Summer Design Day Schedule Name
  {ce56196e-39c3-4f36-8544-be9916423e02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23c5fa29-3a50-4501-b2d3-1263b8136ed5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1a2e1c0b-4b11-44c1-aed2-94a3e51277d2}, !- Handle
  {408a85db-c26b-4b56-bb07-66004d382ffa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193321,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e66b2f5-7ccc-48d2-80c8-08f8d828f4ed}, !- Handle
  Schedule Day 486,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce56196e-39c3-4f36-8544-be9916423e02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3d8c458-e405-4686-a19c-9b4e17c4770e}, !- Handle
  Schedule Day 487,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d07e42b6-e4bd-43cb-be08-0017d362355d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {86015761-ea88-4721-859a-65048c7312dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {81a3c667-ba05-409f-9160-c831594f1af3}, !- Supply Air Inlet Node
  {1a1bbf6c-90db-4314-8d2b-cd9391f61dc9}, !- Supply Air Outlet Node
  {689c3ffe-6c3a-46f4-ab3e-285f73af784b}, !- Exhaust Air Inlet Node
  {47c50d9d-e85a-4793-b77f-2060f2d4e29d}, !- Exhaust Air Outlet Node
  144.81424133888,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {975a54f4-943f-4a28-ab87-69152270dd4f}, !- Handle
  Node 1149,                              !- Name
  {1a1bbf6c-90db-4314-8d2b-cd9391f61dc9}, !- Inlet Port
  {23475324-60e6-4592-b516-75415b3d4a83}; !- Outlet Port

OS:Connection,
  {81a3c667-ba05-409f-9160-c831594f1af3}, !- Handle
  {632845bf-d4a3-4e0a-a570-80341b5d1a9c}, !- Source Object
  3,                                      !- Outlet Port
  {86015761-ea88-4721-859a-65048c7312dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1a1bbf6c-90db-4314-8d2b-cd9391f61dc9}, !- Handle
  {86015761-ea88-4721-859a-65048c7312dc}, !- Source Object
  13,                                     !- Outlet Port
  {975a54f4-943f-4a28-ab87-69152270dd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23475324-60e6-4592-b516-75415b3d4a83}, !- Handle
  {975a54f4-943f-4a28-ab87-69152270dd4f}, !- Source Object
  3,                                      !- Outlet Port
  {10a3b4aa-c70f-43ce-9ec8-253da93d9225}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {436e8c02-ce53-4775-9c86-3cbf0e5cfe2e}, !- Handle
  Node 1150,                              !- Name
  {6dc4e49d-ef76-4429-862b-920212c1687b}, !- Inlet Port
  {689c3ffe-6c3a-46f4-ab3e-285f73af784b}; !- Outlet Port

OS:Connection,
  {6dc4e49d-ef76-4429-862b-920212c1687b}, !- Handle
  {10a3b4aa-c70f-43ce-9ec8-253da93d9225}, !- Source Object
  7,                                      !- Outlet Port
  {436e8c02-ce53-4775-9c86-3cbf0e5cfe2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689c3ffe-6c3a-46f4-ab3e-285f73af784b}, !- Handle
  {436e8c02-ce53-4775-9c86-3cbf0e5cfe2e}, !- Source Object
  3,                                      !- Outlet Port
  {86015761-ea88-4721-859a-65048c7312dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {47c50d9d-e85a-4793-b77f-2060f2d4e29d}, !- Handle
  {86015761-ea88-4721-859a-65048c7312dc}, !- Source Object
  15,                                     !- Outlet Port
  {37df9642-8ef8-4d53-9494-2b531118bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e7784568-7c16-4606-93fb-2b80146b9b50}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b1237c96-2d16-4ee4-8ce6-af8044427103}, !- Reference Setpoint Node Name
  {b1237c96-2d16-4ee4-8ce6-af8044427103}, !- Mixed Air Stream Node Name
  {632845bf-d4a3-4e0a-a570-80341b5d1a9c}, !- Outdoor Air Stream Node Name
  {cef9d4ea-7c6f-4afb-8cba-f0a269725d28}, !- Return Air Stream Node Name
  {975a54f4-943f-4a28-ab87-69152270dd4f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {03b01474-ecee-409f-9da7-691730be9c94}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bd140172-c120-4bbc-98ee-e876904665d9}, !- Control Zone or Zone List Name
  {83428549-ab07-4e83-9993-b33829dfa1bb}, !- Cooling Control Zone or Zone List Name
  {8fb59d7a-433e-4916-a152-37cb21e0bc83}, !- Heating Control Zone or Zone List Name
  {9aea8c31-22ba-43f8-abe5-c362f3bd26aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd140172-c120-4bbc-98ee-e876904665d9}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {83428549-ab07-4e83-9993-b33829dfa1bb}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8fb59d7a-433e-4916-a152-37cb21e0bc83}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9aea8c31-22ba-43f8-abe5-c362f3bd26aa}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {01f6b60a-db9c-4b3e-aa07-c1db25ffda50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {621ffb66-50fc-4109-84df-fc83f32fe499}, !- Default Day Schedule Name
  {5d5ca8b6-47b3-4395-877c-df866a9fdbc4}, !- Summer Design Day Schedule Name
  {c7b3fb42-d442-4b98-b205-8e38321d5952}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {621ffb66-50fc-4109-84df-fc83f32fe499}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1aeb41ce-0939-46f6-8547-dc6bad32d402}, !- Handle
  {01f6b60a-db9c-4b3e-aa07-c1db25ffda50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338289968,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea6bbd4d-f254-44d4-9dd2-dc4a7d084baa}, !- Handle
  Schedule Day 488,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7b3fb42-d442-4b98-b205-8e38321d5952}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67f612a6-41bb-4334-ab0f-939fc0e07b14}, !- Handle
  Schedule Day 489,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d5ca8b6-47b3-4395-877c-df866a9fdbc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddd92591-74ed-49c0-a3c0-bc1e31f20401}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {01f6b60a-db9c-4b3e-aa07-c1db25ffda50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {700862a0-2fad-468a-82d5-b3bd292947aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {700862a0-2fad-468a-82d5-b3bd292947aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e0feac2-c8c7-45ea-90e7-ddc8ab0839d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {59a7509d-ef40-4232-b285-07558b47f36e}, !- Supply Air Inlet Node
  {c3ffd085-f39e-49e5-8e58-ca064cebf6c9}, !- Supply Air Outlet Node
  {021babc6-ca6f-4676-b697-66f0bd147d89}, !- Exhaust Air Inlet Node
  {556a818c-64af-4788-88de-a082d1085558}, !- Exhaust Air Outlet Node
  192.22136200832,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {626fc790-2330-47c0-a588-58686e376353}, !- Handle
  Node 1151,                              !- Name
  {c3ffd085-f39e-49e5-8e58-ca064cebf6c9}, !- Inlet Port
  {6d0a4a80-4d64-4fcd-ba17-0f652fae24cf}; !- Outlet Port

OS:Connection,
  {59a7509d-ef40-4232-b285-07558b47f36e}, !- Handle
  {ea13d4bb-3b96-450c-925c-dd44190883d4}, !- Source Object
  3,                                      !- Outlet Port
  {5e0feac2-c8c7-45ea-90e7-ddc8ab0839d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c3ffd085-f39e-49e5-8e58-ca064cebf6c9}, !- Handle
  {5e0feac2-c8c7-45ea-90e7-ddc8ab0839d8}, !- Source Object
  13,                                     !- Outlet Port
  {626fc790-2330-47c0-a588-58686e376353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0a4a80-4d64-4fcd-ba17-0f652fae24cf}, !- Handle
  {626fc790-2330-47c0-a588-58686e376353}, !- Source Object
  3,                                      !- Outlet Port
  {0eb1a90d-56e5-4c11-abc0-b72bf69af3b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ce474e1-bb4d-49a0-bd20-fec0eed37a20}, !- Handle
  Node 1152,                              !- Name
  {f9943e95-9837-40fc-9f25-eda29415a102}, !- Inlet Port
  {021babc6-ca6f-4676-b697-66f0bd147d89}; !- Outlet Port

OS:Connection,
  {f9943e95-9837-40fc-9f25-eda29415a102}, !- Handle
  {0eb1a90d-56e5-4c11-abc0-b72bf69af3b0}, !- Source Object
  7,                                      !- Outlet Port
  {0ce474e1-bb4d-49a0-bd20-fec0eed37a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021babc6-ca6f-4676-b697-66f0bd147d89}, !- Handle
  {0ce474e1-bb4d-49a0-bd20-fec0eed37a20}, !- Source Object
  3,                                      !- Outlet Port
  {5e0feac2-c8c7-45ea-90e7-ddc8ab0839d8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {556a818c-64af-4788-88de-a082d1085558}, !- Handle
  {5e0feac2-c8c7-45ea-90e7-ddc8ab0839d8}, !- Source Object
  15,                                     !- Outlet Port
  {fb9243ef-6381-4a5d-ba85-7d43337b9c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {18b7f182-cd27-446d-9bcc-37203b6d3d1f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {09c83fa9-887c-44a3-9e34-6f0a4f98ba23}, !- Reference Setpoint Node Name
  {09c83fa9-887c-44a3-9e34-6f0a4f98ba23}, !- Mixed Air Stream Node Name
  {ea13d4bb-3b96-450c-925c-dd44190883d4}, !- Outdoor Air Stream Node Name
  {5afa7802-96ef-4ec7-a0c3-ff3e9c019da1}, !- Return Air Stream Node Name
  {626fc790-2330-47c0-a588-58686e376353}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8ecc8887-6dbe-439c-b516-e0ba941f106b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e62e4736-961f-40d0-920d-504de807f91d}, !- Control Zone or Zone List Name
  {4e8cb0bf-77b9-4449-9ce5-03c6e484b0ae}, !- Cooling Control Zone or Zone List Name
  {96bf2bd3-d3ea-41ff-8e21-9886109caffb}, !- Heating Control Zone or Zone List Name
  {f5c33dd5-f008-4e11-a5c1-3eeb164042ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e62e4736-961f-40d0-920d-504de807f91d}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {4e8cb0bf-77b9-4449-9ce5-03c6e484b0ae}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {96bf2bd3-d3ea-41ff-8e21-9886109caffb}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5c33dd5-f008-4e11-a5c1-3eeb164042ad}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e4f7c1de-6970-4de1-8aa5-5050c3d77a22}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ccf0bb85-018e-4af1-9957-9210e76b3667}, !- Default Day Schedule Name
  {4c61098b-f840-456e-959f-83fd5d58c2a0}, !- Summer Design Day Schedule Name
  {c6bf3d89-84b0-493a-8ea5-28e8358ccb5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccf0bb85-018e-4af1-9957-9210e76b3667}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0077f78f-ee02-4ab7-9a96-7122af475fc7}, !- Handle
  {e4f7c1de-6970-4de1-8aa5-5050c3d77a22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.0639239333002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f269c177-0bd3-4654-b8e5-00f09a3c17e3}, !- Handle
  Schedule Day 490,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6bf3d89-84b0-493a-8ea5-28e8358ccb5f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55094208-1acc-4ab5-8bd7-f829c3d5d3c1}, !- Handle
  Schedule Day 491,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c61098b-f840-456e-959f-83fd5d58c2a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ef79451d-f4e3-43d3-a9e4-d7ed9689e39b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {31eb0809-b32b-4928-9ca3-35ad65b839e8}, !- Supply Air Inlet Node
  {6de35957-9977-4da2-9fbc-ab1d81b0a28a}, !- Supply Air Outlet Node
  {c928c307-0f92-4170-b362-a8f943028b7a}, !- Exhaust Air Inlet Node
  {c260fb6e-979d-45fc-977d-66f5677bc1d7}, !- Exhaust Air Outlet Node
  4269.00562132672,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3535bdbf-0c97-45f6-a2f4-9939dcaaf481}, !- Handle
  Node 1153,                              !- Name
  {6de35957-9977-4da2-9fbc-ab1d81b0a28a}, !- Inlet Port
  {861f3d03-322d-4b8e-877b-0aee350021f6}; !- Outlet Port

OS:Connection,
  {31eb0809-b32b-4928-9ca3-35ad65b839e8}, !- Handle
  {abaf52dd-c99e-4f5b-9ee3-f4b0dff6d89e}, !- Source Object
  3,                                      !- Outlet Port
  {ef79451d-f4e3-43d3-a9e4-d7ed9689e39b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6de35957-9977-4da2-9fbc-ab1d81b0a28a}, !- Handle
  {ef79451d-f4e3-43d3-a9e4-d7ed9689e39b}, !- Source Object
  13,                                     !- Outlet Port
  {3535bdbf-0c97-45f6-a2f4-9939dcaaf481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861f3d03-322d-4b8e-877b-0aee350021f6}, !- Handle
  {3535bdbf-0c97-45f6-a2f4-9939dcaaf481}, !- Source Object
  3,                                      !- Outlet Port
  {1f30dcc0-9d96-4c59-a7f9-8a00fbfc1738}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4593561-5ec8-434d-a4af-614859a8d731}, !- Handle
  Node 1154,                              !- Name
  {ec78fb80-37fd-425a-9f88-72b323d463f7}, !- Inlet Port
  {c928c307-0f92-4170-b362-a8f943028b7a}; !- Outlet Port

OS:Connection,
  {ec78fb80-37fd-425a-9f88-72b323d463f7}, !- Handle
  {1f30dcc0-9d96-4c59-a7f9-8a00fbfc1738}, !- Source Object
  7,                                      !- Outlet Port
  {a4593561-5ec8-434d-a4af-614859a8d731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c928c307-0f92-4170-b362-a8f943028b7a}, !- Handle
  {a4593561-5ec8-434d-a4af-614859a8d731}, !- Source Object
  3,                                      !- Outlet Port
  {ef79451d-f4e3-43d3-a9e4-d7ed9689e39b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c260fb6e-979d-45fc-977d-66f5677bc1d7}, !- Handle
  {ef79451d-f4e3-43d3-a9e4-d7ed9689e39b}, !- Source Object
  15,                                     !- Outlet Port
  {1d1b6d22-fd2d-43d7-a219-69e347acabdb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {525a9f04-1dfa-42fd-b6e8-ab9d13253b3a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5738c84e-92ae-42ab-9e24-7a24dca69f4f}, !- Reference Setpoint Node Name
  {5738c84e-92ae-42ab-9e24-7a24dca69f4f}, !- Mixed Air Stream Node Name
  {abaf52dd-c99e-4f5b-9ee3-f4b0dff6d89e}, !- Outdoor Air Stream Node Name
  {32802dac-c04e-432e-88c1-c71daf17dd94}, !- Return Air Stream Node Name
  {3535bdbf-0c97-45f6-a2f4-9939dcaaf481}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {80f3fec3-4760-4dba-9792-eb6ef236cbe5}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {217e7093-1e2b-4832-9253-0437f93d2e5f}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone17HtgSch0, !- Name
  {2cb7463d-93b7-40b8-b569-5e66aa833ec0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {eb1ec0a1-5c89-44bc-8b97-710948aa3b94}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone17ClgSch0, !- Name
  {113244a0-28a3-4e20-9cba-c6c24ad91df9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {04ad0742-6ca6-4ac5-a70e-4e0d0c998eff}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone17OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}<23.9 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}>1.7, !- Program Line 1
  SET {eb1ec0a1-5c89-44bc-8b97-710948aa3b94} = 29.4, !- Program Line 2
  SET {217e7093-1e2b-4832-9253-0437f93d2e5f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}<23.9 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}>1.7, !- Program Line 4
  SET {eb1ec0a1-5c89-44bc-8b97-710948aa3b94} = 29.4, !- Program Line 5
  SET {217e7093-1e2b-4832-9253-0437f93d2e5f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}<23.9 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}>1.7, !- Program Line 7
  SET {eb1ec0a1-5c89-44bc-8b97-710948aa3b94} = 29.4, !- Program Line 8
  SET {217e7093-1e2b-4832-9253-0437f93d2e5f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}<23.9 && {80f3fec3-4760-4dba-9792-eb6ef236cbe5}>1.7, !- Program Line 10
  SET {eb1ec0a1-5c89-44bc-8b97-710948aa3b94} = 29.4, !- Program Line 11
  SET {217e7093-1e2b-4832-9253-0437f93d2e5f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {eb1ec0a1-5c89-44bc-8b97-710948aa3b94} = NULL, !- Program Line 14
  SET {217e7093-1e2b-4832-9253-0437f93d2e5f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4899c91d-a619-42c4-963b-7d9dc73e761a}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone17OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {04ad0742-6ca6-4ac5-a70e-4e0d0c998eff}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e51c9dd0-291f-47e0-ac79-b7505d9cbadb}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e8e589ec-9897-4857-be85-7952ed245eaf}, !- Control Zone or Zone List Name
  {9616f45d-53fc-47eb-9c64-89ccd4def43b}, !- Cooling Control Zone or Zone List Name
  {224a013d-a2ea-4301-9885-db0a49e4f662}, !- Heating Control Zone or Zone List Name
  {63f0450e-7c4c-4dd4-be65-86a756228a5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e8e589ec-9897-4857-be85-7952ed245eaf}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {9616f45d-53fc-47eb-9c64-89ccd4def43b}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {224a013d-a2ea-4301-9885-db0a49e4f662}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {63f0450e-7c4c-4dd4-be65-86a756228a5a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c6f78c17-1fe9-4e61-9fe6-236cd283fdf5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2248ee7c-14e6-4c7a-80b3-d1fd044abdda}, !- Default Day Schedule Name
  {0da1b50e-b82e-4179-a1b5-ff8793eef7f4}, !- Summer Design Day Schedule Name
  {13b377a7-e64a-4f07-b52d-cb8fa30017e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2248ee7c-14e6-4c7a-80b3-d1fd044abdda}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ac39a1fa-31c7-4db5-bbe4-d759f49f7050}, !- Handle
  {c6f78c17-1fe9-4e61-9fe6-236cd283fdf5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  213.52230483271387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84ab2cf4-3107-4a1f-ae2d-ba360632b801}, !- Handle
  Schedule Day 492,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13b377a7-e64a-4f07-b52d-cb8fa30017e2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9389b9ab-74a0-4c07-b621-26cc905dc105}, !- Handle
  Schedule Day 493,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0da1b50e-b82e-4179-a1b5-ff8793eef7f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07d79b61-a399-45aa-bf8b-086e2ce11c6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {c6f78c17-1fe9-4e61-9fe6-236cd283fdf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20b1e8c4-dc6b-4772-b33d-8c726f8ff361}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b1e8c4-dc6b-4772-b33d-8c726f8ff361}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69a05a94-a6e1-4751-b9e5-11b27b9eeece}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {562bd107-e646-4ca3-9ff4-52fb8d157826}, !- Supply Air Inlet Node
  {0bd62b4e-d9b1-4f70-b257-9fdb4557b72b}, !- Supply Air Outlet Node
  {0c337ab6-090c-4adb-9df9-f125cd6d54b3}, !- Exhaust Air Inlet Node
  {4ba148b0-a8d7-4761-83fc-7fa83b946cc0}, !- Exhaust Air Outlet Node
  6740.66852676522,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f9d1de49-b087-4293-8650-7ad64f09c6d1}, !- Handle
  Node 1155,                              !- Name
  {0bd62b4e-d9b1-4f70-b257-9fdb4557b72b}, !- Inlet Port
  {8eb661c3-8eff-4739-9023-c764b996a464}; !- Outlet Port

OS:Connection,
  {562bd107-e646-4ca3-9ff4-52fb8d157826}, !- Handle
  {99ad53a9-cacd-41f5-8c32-110cf40aaf45}, !- Source Object
  3,                                      !- Outlet Port
  {69a05a94-a6e1-4751-b9e5-11b27b9eeece}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0bd62b4e-d9b1-4f70-b257-9fdb4557b72b}, !- Handle
  {69a05a94-a6e1-4751-b9e5-11b27b9eeece}, !- Source Object
  13,                                     !- Outlet Port
  {f9d1de49-b087-4293-8650-7ad64f09c6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb661c3-8eff-4739-9023-c764b996a464}, !- Handle
  {f9d1de49-b087-4293-8650-7ad64f09c6d1}, !- Source Object
  3,                                      !- Outlet Port
  {7e78f084-1bfe-46ad-857b-0cbcb00b158f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {265c5df9-3bb0-4b58-9e4c-0eaa8964e1ca}, !- Handle
  Node 1156,                              !- Name
  {2cf9b7e8-9dee-4121-bf8f-59c386e3f383}, !- Inlet Port
  {0c337ab6-090c-4adb-9df9-f125cd6d54b3}; !- Outlet Port

OS:Connection,
  {2cf9b7e8-9dee-4121-bf8f-59c386e3f383}, !- Handle
  {7e78f084-1bfe-46ad-857b-0cbcb00b158f}, !- Source Object
  7,                                      !- Outlet Port
  {265c5df9-3bb0-4b58-9e4c-0eaa8964e1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c337ab6-090c-4adb-9df9-f125cd6d54b3}, !- Handle
  {265c5df9-3bb0-4b58-9e4c-0eaa8964e1ca}, !- Source Object
  3,                                      !- Outlet Port
  {69a05a94-a6e1-4751-b9e5-11b27b9eeece}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4ba148b0-a8d7-4761-83fc-7fa83b946cc0}, !- Handle
  {69a05a94-a6e1-4751-b9e5-11b27b9eeece}, !- Source Object
  15,                                     !- Outlet Port
  {9e5e0eb4-a95e-464a-ab1d-b69b240eb1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {17a6e450-efed-44fa-8bd2-7fe0f3504057}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {29eb92e7-b298-4f39-9638-d9daf069bfa8}, !- Reference Setpoint Node Name
  {29eb92e7-b298-4f39-9638-d9daf069bfa8}, !- Mixed Air Stream Node Name
  {99ad53a9-cacd-41f5-8c32-110cf40aaf45}, !- Outdoor Air Stream Node Name
  {4d6d08ec-e644-4049-953b-4e42a368a68a}, !- Return Air Stream Node Name
  {f9d1de49-b087-4293-8650-7ad64f09c6d1}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {334bc219-ccf2-4186-b1d5-da0b40504163}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4df63e10-2d80-412d-a96f-352fa7261da4}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone18HtgSch0, !- Name
  {5260a58e-6c3f-4e40-8e3c-93f862650ce4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0a498129-d1a3-4441-8dfa-b07921519494}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone18ClgSch0, !- Name
  {76db2f13-6d3f-4b50-b59c-aa7acc433e6d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {60a75234-5fc0-471f-adf1-51e3149073a4}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone18OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {334bc219-ccf2-4186-b1d5-da0b40504163}<23.9 && {334bc219-ccf2-4186-b1d5-da0b40504163}>1.7, !- Program Line 1
  SET {0a498129-d1a3-4441-8dfa-b07921519494} = 29.4, !- Program Line 2
  SET {4df63e10-2d80-412d-a96f-352fa7261da4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {334bc219-ccf2-4186-b1d5-da0b40504163}<23.9 && {334bc219-ccf2-4186-b1d5-da0b40504163}>1.7, !- Program Line 4
  SET {0a498129-d1a3-4441-8dfa-b07921519494} = 29.4, !- Program Line 5
  SET {4df63e10-2d80-412d-a96f-352fa7261da4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {334bc219-ccf2-4186-b1d5-da0b40504163}<23.9 && {334bc219-ccf2-4186-b1d5-da0b40504163}>1.7, !- Program Line 7
  SET {0a498129-d1a3-4441-8dfa-b07921519494} = 29.4, !- Program Line 8
  SET {4df63e10-2d80-412d-a96f-352fa7261da4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {334bc219-ccf2-4186-b1d5-da0b40504163}<23.9 && {334bc219-ccf2-4186-b1d5-da0b40504163}>1.7, !- Program Line 10
  SET {0a498129-d1a3-4441-8dfa-b07921519494} = 29.4, !- Program Line 11
  SET {4df63e10-2d80-412d-a96f-352fa7261da4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0a498129-d1a3-4441-8dfa-b07921519494} = NULL, !- Program Line 14
  SET {4df63e10-2d80-412d-a96f-352fa7261da4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4181e837-fe5c-41aa-8255-6f5dee03b446}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone18OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {60a75234-5fc0-471f-adf1-51e3149073a4}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {129bec44-8291-4df2-9bef-c278a191a1b8}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {badeb1fc-9950-471a-9beb-6864e0465e7b}, !- Control Zone or Zone List Name
  {16bf6430-fe91-449c-98dc-12ae19fe04b3}, !- Cooling Control Zone or Zone List Name
  {d6cc5bec-e977-4762-b13e-69b910135228}, !- Heating Control Zone or Zone List Name
  {94f10586-c47c-4c07-991b-ff8c92d3f6d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {badeb1fc-9950-471a-9beb-6864e0465e7b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {16bf6430-fe91-449c-98dc-12ae19fe04b3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6cc5bec-e977-4762-b13e-69b910135228}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94f10586-c47c-4c07-991b-ff8c92d3f6d4}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1ef803fe-33e5-4c37-ba8b-3caabd97120d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ed60d6ae-983f-4893-af97-cf7ee01d3259}, !- Default Day Schedule Name
  {d6411bcb-fac9-450e-90c9-14fabbcfb76a}, !- Summer Design Day Schedule Name
  {cb01251d-f55d-4e4e-9a03-d6a7a02499ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed60d6ae-983f-4893-af97-cf7ee01d3259}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b9c0e94c-7223-4739-bdcb-d1ddf3181bfc}, !- Handle
  {1ef803fe-33e5-4c37-ba8b-3caabd97120d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af5148c6-a4ce-4fc6-95c9-9fc7501bdede}, !- Handle
  Schedule Day 494,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb01251d-f55d-4e4e-9a03-d6a7a02499ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0506ecc-7c3f-4b4e-80fd-32a0ea6cd469}, !- Handle
  Schedule Day 495,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6411bcb-fac9-450e-90c9-14fabbcfb76a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c230bf55-c9ee-4250-8237-fc2d4fb6a695}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {1ef803fe-33e5-4c37-ba8b-3caabd97120d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {719f7b2e-9083-4c5f-9f33-f72fa7f4969f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {719f7b2e-9083-4c5f-9f33-f72fa7f4969f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {de6e276c-f86a-4687-80cf-f50d1e8c187e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aeb16845-516c-4c01-992c-8961ce84428d}, !- Supply Air Inlet Node
  {136adee8-a302-4c60-8587-f4e31c97f8b1}, !- Supply Air Outlet Node
  {d6c4b15e-61df-4694-9100-d453ccb079cc}, !- Exhaust Air Inlet Node
  {aedb2a43-39f8-4a37-a981-3f639fb242ee}, !- Exhaust Air Outlet Node
  97.40712066944,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cdb2b9a0-3a4b-47de-85f8-d639b70ebe90}, !- Handle
  Node 1157,                              !- Name
  {136adee8-a302-4c60-8587-f4e31c97f8b1}, !- Inlet Port
  {4b0335dc-679f-473d-b94b-855b7055762d}; !- Outlet Port

OS:Connection,
  {aeb16845-516c-4c01-992c-8961ce84428d}, !- Handle
  {14a9f1f8-5452-4bec-b5f3-7541ed3c44f8}, !- Source Object
  3,                                      !- Outlet Port
  {de6e276c-f86a-4687-80cf-f50d1e8c187e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {136adee8-a302-4c60-8587-f4e31c97f8b1}, !- Handle
  {de6e276c-f86a-4687-80cf-f50d1e8c187e}, !- Source Object
  13,                                     !- Outlet Port
  {cdb2b9a0-3a4b-47de-85f8-d639b70ebe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0335dc-679f-473d-b94b-855b7055762d}, !- Handle
  {cdb2b9a0-3a4b-47de-85f8-d639b70ebe90}, !- Source Object
  3,                                      !- Outlet Port
  {6b6d7c17-746b-4874-a485-077448451f2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cc3f39a-a835-4970-86c7-819a0a5c5bba}, !- Handle
  Node 1158,                              !- Name
  {8614dacc-b18d-48ba-9af3-9997f751dc09}, !- Inlet Port
  {d6c4b15e-61df-4694-9100-d453ccb079cc}; !- Outlet Port

OS:Connection,
  {8614dacc-b18d-48ba-9af3-9997f751dc09}, !- Handle
  {6b6d7c17-746b-4874-a485-077448451f2e}, !- Source Object
  7,                                      !- Outlet Port
  {2cc3f39a-a835-4970-86c7-819a0a5c5bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c4b15e-61df-4694-9100-d453ccb079cc}, !- Handle
  {2cc3f39a-a835-4970-86c7-819a0a5c5bba}, !- Source Object
  3,                                      !- Outlet Port
  {de6e276c-f86a-4687-80cf-f50d1e8c187e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {aedb2a43-39f8-4a37-a981-3f639fb242ee}, !- Handle
  {de6e276c-f86a-4687-80cf-f50d1e8c187e}, !- Source Object
  15,                                     !- Outlet Port
  {788eab29-8b4b-49a5-82ca-e58fe3237152}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cd990261-e503-401a-9d3b-8d93a45caddd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2fde6e47-497b-44f2-a65c-cb3e866592c6}, !- Reference Setpoint Node Name
  {2fde6e47-497b-44f2-a65c-cb3e866592c6}, !- Mixed Air Stream Node Name
  {14a9f1f8-5452-4bec-b5f3-7541ed3c44f8}, !- Outdoor Air Stream Node Name
  {ca26573c-c584-4131-aea3-888bd08b7a5e}, !- Return Air Stream Node Name
  {cdb2b9a0-3a4b-47de-85f8-d639b70ebe90}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {34cf567f-dada-45d4-86ff-7865eb961db5}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b037709e-0ff6-4cb5-bc43-230724913736}, !- Control Zone or Zone List Name
  {35c6d18d-5d20-48c5-9030-06550d4b069d}, !- Cooling Control Zone or Zone List Name
  {ea5bad3f-d317-45b8-8a1b-49cb164f6c3b}, !- Heating Control Zone or Zone List Name
  {ad4535f0-d77c-40f2-a00d-c4b7890e1cbb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b037709e-0ff6-4cb5-bc43-230724913736}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {35c6d18d-5d20-48c5-9030-06550d4b069d}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea5bad3f-d317-45b8-8a1b-49cb164f6c3b}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad4535f0-d77c-40f2-a00d-c4b7890e1cbb}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b372a01d-3050-4313-b112-2f532a2fbd73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6cd3acf6-2e66-4136-b3b7-33fcb58e2b6a}, !- Default Day Schedule Name
  {9ce4905f-3bd0-4705-82ce-f1e1e8717f28}, !- Summer Design Day Schedule Name
  {6736d95b-7c72-4c03-bf9b-6ea7fa3c5b67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cd3acf6-2e66-4136-b3b7-33fcb58e2b6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4c001df3-0838-49b2-8849-b663d4ee2959}, !- Handle
  {b372a01d-3050-4313-b112-2f532a2fbd73}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2732342007435005,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:17:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:17:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20459480-daf7-4f4d-88e3-0ccdd83ffaad}, !- Handle
  Schedule Day 496,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6736d95b-7c72-4c03-bf9b-6ea7fa3c5b67}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1359757e-4706-4a12-a1f2-2f0d061387b8}, !- Handle
  Schedule Day 497,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ce4905f-3bd0-4705-82ce-f1e1e8717f28}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eecdf690-600a-4392-92b0-06a5bdeb358f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {31c6e4ec-7f65-4c70-92ba-ae01f79d9ff5}, !- Supply Air Inlet Node
  {71187bd3-4641-468f-8a98-57d6fcb5369f}, !- Supply Air Outlet Node
  {0f0e2b7b-42c9-4fd7-9aed-14fac52023d7}, !- Exhaust Air Inlet Node
  {f8ba6920-9cbc-462e-b402-cb098dc86c99}, !- Exhaust Air Outlet Node
  263.332043012481,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {49e16bd8-6777-4f0d-b2ed-251e33d27e00}, !- Handle
  Node 1159,                              !- Name
  {71187bd3-4641-468f-8a98-57d6fcb5369f}, !- Inlet Port
  {2388c96f-d83d-4728-80c2-012d16230e88}; !- Outlet Port

OS:Connection,
  {31c6e4ec-7f65-4c70-92ba-ae01f79d9ff5}, !- Handle
  {e392b9f3-5022-45a9-abcf-77a2c115d2db}, !- Source Object
  3,                                      !- Outlet Port
  {eecdf690-600a-4392-92b0-06a5bdeb358f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {71187bd3-4641-468f-8a98-57d6fcb5369f}, !- Handle
  {eecdf690-600a-4392-92b0-06a5bdeb358f}, !- Source Object
  13,                                     !- Outlet Port
  {49e16bd8-6777-4f0d-b2ed-251e33d27e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2388c96f-d83d-4728-80c2-012d16230e88}, !- Handle
  {49e16bd8-6777-4f0d-b2ed-251e33d27e00}, !- Source Object
  3,                                      !- Outlet Port
  {8e8a7cf4-3f8e-4b2a-bd32-7092f9b40244}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97ee2861-1d3c-48ba-b255-e212bc6217ff}, !- Handle
  Node 1160,                              !- Name
  {7f760bcd-6c12-4ba3-816f-b9a7889f7191}, !- Inlet Port
  {0f0e2b7b-42c9-4fd7-9aed-14fac52023d7}; !- Outlet Port

OS:Connection,
  {7f760bcd-6c12-4ba3-816f-b9a7889f7191}, !- Handle
  {8e8a7cf4-3f8e-4b2a-bd32-7092f9b40244}, !- Source Object
  7,                                      !- Outlet Port
  {97ee2861-1d3c-48ba-b255-e212bc6217ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0e2b7b-42c9-4fd7-9aed-14fac52023d7}, !- Handle
  {97ee2861-1d3c-48ba-b255-e212bc6217ff}, !- Source Object
  3,                                      !- Outlet Port
  {eecdf690-600a-4392-92b0-06a5bdeb358f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8ba6920-9cbc-462e-b402-cb098dc86c99}, !- Handle
  {eecdf690-600a-4392-92b0-06a5bdeb358f}, !- Source Object
  15,                                     !- Outlet Port
  {561dbc34-a02f-4875-bfab-883e863dfcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {30b5611e-c7c8-4f41-9826-e812547f1203}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5cd47887-61ff-4b55-9fbc-93ff6f314edd}, !- Reference Setpoint Node Name
  {5cd47887-61ff-4b55-9fbc-93ff6f314edd}, !- Mixed Air Stream Node Name
  {e392b9f3-5022-45a9-abcf-77a2c115d2db}, !- Outdoor Air Stream Node Name
  {974680f4-d3c6-4cd3-b8a8-8eb32fdf9709}, !- Return Air Stream Node Name
  {49e16bd8-6777-4f0d-b2ed-251e33d27e00}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f049b373-d688-4b30-9fe6-54f0ea358e0b}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5024379-af80-479f-956f-5adc22f43833}, !- Control Zone or Zone List Name
  {e2918cb7-3d1c-4325-8068-f7f5b0383f9e}, !- Cooling Control Zone or Zone List Name
  {8d988a48-c334-4cc3-b544-01a67bd2124d}, !- Heating Control Zone or Zone List Name
  {7e4c9319-5fbb-4d30-9a01-78e079effa42}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5024379-af80-479f-956f-5adc22f43833}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e2918cb7-3d1c-4325-8068-f7f5b0383f9e}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d988a48-c334-4cc3-b544-01a67bd2124d}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7e4c9319-5fbb-4d30-9a01-78e079effa42}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bc9152f0-eccb-4000-8a49-6762d8fdc0c3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7671c4e2-9973-4ea4-9adf-553c63d6ee10}, !- Default Day Schedule Name
  {c240812b-9675-4d34-ba7a-67bbce957383}, !- Summer Design Day Schedule Name
  {bfafabf8-fab6-461e-983f-46bcd7a56599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7671c4e2-9973-4ea4-9adf-553c63d6ee10}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {31fd8513-7872-45c0-ad4c-4330de59350d}, !- Handle
  {bc9152f0-eccb-4000-8a49-6762d8fdc0c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1366171003717445,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d00fac0-2c3d-4440-af67-c4d9fa48700c}, !- Handle
  Schedule Day 498,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfafabf8-fab6-461e-983f-46bcd7a56599}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed2f8cb6-cb77-4230-9e7d-ed797b2cf49c}, !- Handle
  Schedule Day 499,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c240812b-9675-4d34-ba7a-67bbce957383}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eb0ffe4a-7781-4cdb-98ae-28a1dd3ccf3d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {757c4bd9-3e17-4c17-9a51-b2a329d3b84f}, !- Supply Air Inlet Node
  {6b85b492-8297-436d-8473-21c27b85ab74}, !- Supply Air Outlet Node
  {c5996b34-0dd8-41ed-b8fd-b25bff8fa8d4}, !- Exhaust Air Inlet Node
  {2cf14851-9e57-4ade-9b55-b01391497859}, !- Exhaust Air Outlet Node
  156.66602150624,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6e360da7-dd39-42f6-8417-ca8c2ae94c75}, !- Handle
  Node 1161,                              !- Name
  {6b85b492-8297-436d-8473-21c27b85ab74}, !- Inlet Port
  {a2d98aee-112f-4a00-8051-6c5623525899}; !- Outlet Port

OS:Connection,
  {757c4bd9-3e17-4c17-9a51-b2a329d3b84f}, !- Handle
  {5855944e-f933-474e-b0e1-aefb1e2633a8}, !- Source Object
  3,                                      !- Outlet Port
  {eb0ffe4a-7781-4cdb-98ae-28a1dd3ccf3d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6b85b492-8297-436d-8473-21c27b85ab74}, !- Handle
  {eb0ffe4a-7781-4cdb-98ae-28a1dd3ccf3d}, !- Source Object
  13,                                     !- Outlet Port
  {6e360da7-dd39-42f6-8417-ca8c2ae94c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d98aee-112f-4a00-8051-6c5623525899}, !- Handle
  {6e360da7-dd39-42f6-8417-ca8c2ae94c75}, !- Source Object
  3,                                      !- Outlet Port
  {4e2d5c2d-7e3f-4aaa-a494-49f733d07504}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8926d464-d24a-450c-925e-9dee840530af}, !- Handle
  Node 1162,                              !- Name
  {04246081-8699-4def-87fb-a75ef6da87a0}, !- Inlet Port
  {c5996b34-0dd8-41ed-b8fd-b25bff8fa8d4}; !- Outlet Port

OS:Connection,
  {04246081-8699-4def-87fb-a75ef6da87a0}, !- Handle
  {4e2d5c2d-7e3f-4aaa-a494-49f733d07504}, !- Source Object
  7,                                      !- Outlet Port
  {8926d464-d24a-450c-925e-9dee840530af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5996b34-0dd8-41ed-b8fd-b25bff8fa8d4}, !- Handle
  {8926d464-d24a-450c-925e-9dee840530af}, !- Source Object
  3,                                      !- Outlet Port
  {eb0ffe4a-7781-4cdb-98ae-28a1dd3ccf3d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2cf14851-9e57-4ade-9b55-b01391497859}, !- Handle
  {eb0ffe4a-7781-4cdb-98ae-28a1dd3ccf3d}, !- Source Object
  15,                                     !- Outlet Port
  {b2e1634b-6543-432a-ba77-c67a576e3ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {89d9e768-a93b-45d9-a352-e4b892993c35}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d4489200-b65c-4a25-b87f-93f45ad2b9a5}, !- Reference Setpoint Node Name
  {d4489200-b65c-4a25-b87f-93f45ad2b9a5}, !- Mixed Air Stream Node Name
  {5855944e-f933-474e-b0e1-aefb1e2633a8}, !- Outdoor Air Stream Node Name
  {6696ffeb-56a9-45be-a190-0b045020b91c}, !- Return Air Stream Node Name
  {6e360da7-dd39-42f6-8417-ca8c2ae94c75}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {92274708-01cc-4c59-94c4-19d23ab8929b}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1a789ce8-dc7e-4215-b628-eecdc5402965}, !- Control Zone or Zone List Name
  {3518f7ce-0ed6-4590-b425-8222700e778d}, !- Cooling Control Zone or Zone List Name
  {cdb7db7b-93eb-443a-8f70-122a2957de4a}, !- Heating Control Zone or Zone List Name
  {7edee782-20da-4859-8751-6ea97c8e195d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a789ce8-dc7e-4215-b628-eecdc5402965}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {3518f7ce-0ed6-4590-b425-8222700e778d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cdb7db7b-93eb-443a-8f70-122a2957de4a}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7edee782-20da-4859-8751-6ea97c8e195d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {28373ea0-ad8f-4658-91cb-d33df60ecd7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {dd82011b-f52b-4de9-9972-3d4ac2184870}, !- Default Day Schedule Name
  {58a525cf-1afc-45f7-88e7-ba11134f1456}, !- Summer Design Day Schedule Name
  {58d89818-731f-4957-b100-1354601578b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd82011b-f52b-4de9-9972-3d4ac2184870}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {88eb6dcc-0145-479c-ae0f-e32c5711ad89}, !- Handle
  {28373ea0-ad8f-4658-91cb-d33df60ecd7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7425650557620824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27c74262-cf7c-4174-8ef3-c6c9f4028bc4}, !- Handle
  Schedule Day 500,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58d89818-731f-4957-b100-1354601578b5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d33f7aaf-fe1e-470d-b4e2-06433a05b39d}, !- Handle
  Schedule Day 501,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58a525cf-1afc-45f7-88e7-ba11134f1456}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2d535d6b-55ff-4e5e-85d5-20024684fca6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5a298a19-7beb-4b60-ad92-70faddce421b}, !- Supply Air Inlet Node
  {3b0a480f-0341-4e35-b16b-973f224def77}, !- Supply Air Outlet Node
  {9e1e0481-0cb2-4043-9f0a-0fc64599a01f}, !- Exhaust Air Inlet Node
  {3d82c34a-3d29-474f-8570-31b5a0283d4e}, !- Exhaust Air Outlet Node
  109.2589008368,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f70d6781-8d21-4637-8ab0-08fddbb94f90}, !- Handle
  Node 1163,                              !- Name
  {3b0a480f-0341-4e35-b16b-973f224def77}, !- Inlet Port
  {9a5b1573-b21b-4025-a658-350fdd822a27}; !- Outlet Port

OS:Connection,
  {5a298a19-7beb-4b60-ad92-70faddce421b}, !- Handle
  {84c506ce-b555-4eb2-b19c-65c9115bd531}, !- Source Object
  3,                                      !- Outlet Port
  {2d535d6b-55ff-4e5e-85d5-20024684fca6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3b0a480f-0341-4e35-b16b-973f224def77}, !- Handle
  {2d535d6b-55ff-4e5e-85d5-20024684fca6}, !- Source Object
  13,                                     !- Outlet Port
  {f70d6781-8d21-4637-8ab0-08fddbb94f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5b1573-b21b-4025-a658-350fdd822a27}, !- Handle
  {f70d6781-8d21-4637-8ab0-08fddbb94f90}, !- Source Object
  3,                                      !- Outlet Port
  {eba1f9c1-7428-477c-84fd-7ae2d7b60de7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {874fff69-6f78-4a8f-929b-bb7a029ab2a8}, !- Handle
  Node 1164,                              !- Name
  {6079e0b9-28aa-4b1d-8b34-289d5c8e8831}, !- Inlet Port
  {9e1e0481-0cb2-4043-9f0a-0fc64599a01f}; !- Outlet Port

OS:Connection,
  {6079e0b9-28aa-4b1d-8b34-289d5c8e8831}, !- Handle
  {eba1f9c1-7428-477c-84fd-7ae2d7b60de7}, !- Source Object
  7,                                      !- Outlet Port
  {874fff69-6f78-4a8f-929b-bb7a029ab2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1e0481-0cb2-4043-9f0a-0fc64599a01f}, !- Handle
  {874fff69-6f78-4a8f-929b-bb7a029ab2a8}, !- Source Object
  3,                                      !- Outlet Port
  {2d535d6b-55ff-4e5e-85d5-20024684fca6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d82c34a-3d29-474f-8570-31b5a0283d4e}, !- Handle
  {2d535d6b-55ff-4e5e-85d5-20024684fca6}, !- Source Object
  15,                                     !- Outlet Port
  {a8feec7e-1259-4fb5-a619-68dd4b839977}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1535d98a-63b6-453f-a85c-4260ddaa09cb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7ca7455a-892a-40a6-91b4-00aac34fda9b}, !- Reference Setpoint Node Name
  {7ca7455a-892a-40a6-91b4-00aac34fda9b}, !- Mixed Air Stream Node Name
  {84c506ce-b555-4eb2-b19c-65c9115bd531}, !- Outdoor Air Stream Node Name
  {0121e139-fbda-4183-938b-4879c0869a0b}, !- Return Air Stream Node Name
  {f70d6781-8d21-4637-8ab0-08fddbb94f90}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cf239286-56ef-4ff4-ac12-731349b3a081}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09ab4121-5b49-49ff-925b-368bed70bd91}, !- Control Zone or Zone List Name
  {5ac6139b-2446-4e47-9f0a-5c18a7af9ea0}, !- Cooling Control Zone or Zone List Name
  {c46d0eaf-5bcd-421b-b660-c85c5cb59225}, !- Heating Control Zone or Zone List Name
  {3daebb05-af5e-4935-8742-ac0f0311ea87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09ab4121-5b49-49ff-925b-368bed70bd91}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {5ac6139b-2446-4e47-9f0a-5c18a7af9ea0}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c46d0eaf-5bcd-421b-b660-c85c5cb59225}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3daebb05-af5e-4935-8742-ac0f0311ea87}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c66b6500-591b-426e-b859-854df6e0c54d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a5aa606d-756d-402d-8bf3-3fdbbada2600}, !- Default Day Schedule Name
  {fbe7830e-ad45-4306-b006-32bdf6867f2b}, !- Summer Design Day Schedule Name
  {619c338b-77ec-418f-ab4c-5fe7024aa961}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5aa606d-756d-402d-8bf3-3fdbbada2600}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cac9932b-2e18-4234-838c-4d9264686ec8}, !- Handle
  {c66b6500-591b-426e-b859-854df6e0c54d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193365,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39cd4ba2-4737-4181-9b38-7b7016bfb48a}, !- Handle
  Schedule Day 502,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {619c338b-77ec-418f-ab4c-5fe7024aa961}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19b8bf61-55f0-4069-a90d-e71e389d9efe}, !- Handle
  Schedule Day 503,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbe7830e-ad45-4306-b006-32bdf6867f2b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7d71594a-8749-4d82-9a5c-3ca0381275c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c18b1620-cee4-43ce-894a-d4e6fedfa11c}, !- Supply Air Inlet Node
  {a6a60669-cece-4a35-8634-55dd1aeb8cf4}, !- Supply Air Outlet Node
  {71680780-7949-449a-9146-94daa3ef1aaa}, !- Exhaust Air Inlet Node
  {450c455d-d1e3-48ea-bc39-bb97c70f70ab}, !- Exhaust Air Outlet Node
  239.62848267776,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {92ad3f52-7b90-49e1-b0d0-fe3bc16d9212}, !- Handle
  Node 1165,                              !- Name
  {a6a60669-cece-4a35-8634-55dd1aeb8cf4}, !- Inlet Port
  {fdc27217-2565-489c-a268-c1328a05601f}; !- Outlet Port

OS:Connection,
  {c18b1620-cee4-43ce-894a-d4e6fedfa11c}, !- Handle
  {dc3b07d4-fe38-4847-b2ee-a3332166108a}, !- Source Object
  3,                                      !- Outlet Port
  {7d71594a-8749-4d82-9a5c-3ca0381275c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a6a60669-cece-4a35-8634-55dd1aeb8cf4}, !- Handle
  {7d71594a-8749-4d82-9a5c-3ca0381275c0}, !- Source Object
  13,                                     !- Outlet Port
  {92ad3f52-7b90-49e1-b0d0-fe3bc16d9212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc27217-2565-489c-a268-c1328a05601f}, !- Handle
  {92ad3f52-7b90-49e1-b0d0-fe3bc16d9212}, !- Source Object
  3,                                      !- Outlet Port
  {22dbc16c-43e1-48dc-b0e6-95e18313103e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3244fb4-807b-4f86-96db-d4003c9ac318}, !- Handle
  Node 1166,                              !- Name
  {d28fc38b-69ed-4710-879f-a1c1f06cd310}, !- Inlet Port
  {71680780-7949-449a-9146-94daa3ef1aaa}; !- Outlet Port

OS:Connection,
  {d28fc38b-69ed-4710-879f-a1c1f06cd310}, !- Handle
  {22dbc16c-43e1-48dc-b0e6-95e18313103e}, !- Source Object
  7,                                      !- Outlet Port
  {f3244fb4-807b-4f86-96db-d4003c9ac318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71680780-7949-449a-9146-94daa3ef1aaa}, !- Handle
  {f3244fb4-807b-4f86-96db-d4003c9ac318}, !- Source Object
  3,                                      !- Outlet Port
  {7d71594a-8749-4d82-9a5c-3ca0381275c0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {450c455d-d1e3-48ea-bc39-bb97c70f70ab}, !- Handle
  {7d71594a-8749-4d82-9a5c-3ca0381275c0}, !- Source Object
  15,                                     !- Outlet Port
  {c8e48d55-24de-4148-9efc-6040f90af860}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {19b7b862-80fe-4674-8cb5-53e6c3f03dbc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9637d119-da21-4071-b9cb-4986e8e84699}, !- Reference Setpoint Node Name
  {9637d119-da21-4071-b9cb-4986e8e84699}, !- Mixed Air Stream Node Name
  {dc3b07d4-fe38-4847-b2ee-a3332166108a}, !- Outdoor Air Stream Node Name
  {eaf4388a-0589-40b4-ad16-116dee923801}, !- Return Air Stream Node Name
  {92ad3f52-7b90-49e1-b0d0-fe3bc16d9212}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {90f4e754-9751-4522-adcc-3e6f03b8397d}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {35b3580e-fe43-4d75-8644-d9c9430dd6a9}, !- Control Zone or Zone List Name
  {bb55c682-1bef-44b5-a084-a436f6c45733}, !- Cooling Control Zone or Zone List Name
  {d1157c59-2f24-45df-9c2e-9179e107ecd3}, !- Heating Control Zone or Zone List Name
  {43eb8223-cea9-4d5a-8543-cd137f83583b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35b3580e-fe43-4d75-8644-d9c9430dd6a9}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {bb55c682-1bef-44b5-a084-a436f6c45733}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1157c59-2f24-45df-9c2e-9179e107ecd3}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43eb8223-cea9-4d5a-8543-cd137f83583b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {22c2fad7-76ce-400e-93f5-53198bd84e98}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1e028cc0-2085-4d51-8876-3911bf6f7028}, !- Default Day Schedule Name
  {07224943-ae91-4c27-a164-f91ceb9f257a}, !- Summer Design Day Schedule Name
  {e8926037-bec6-4b01-ad7f-a605f54bbd7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e028cc0-2085-4d51-8876-3911bf6f7028}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2bacd41d-dcb6-4440-b3dd-9904724f0c35}, !- Handle
  {22c2fad7-76ce-400e-93f5-53198bd84e98}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb8fa457-757f-498c-848b-45c301f6e042}, !- Handle
  Schedule Day 504,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8926037-bec6-4b01-ad7f-a605f54bbd7f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29cc4acb-72ab-4c69-9e4f-be93629845e5}, !- Handle
  Schedule Day 505,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07224943-ae91-4c27-a164-f91ceb9f257a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {15d8d394-8425-4c84-b1e8-745816c64148}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b57dead8-88fa-4293-b184-1e58051b46c4}, !- Supply Air Inlet Node
  {5a2340fd-b561-4521-a2c6-fbee85c53070}, !- Supply Air Outlet Node
  {0d718bae-c5f0-482d-b2a8-a80dd5009c1d}, !- Exhaust Air Inlet Node
  {a8cfaeda-b9fd-4f94-b881-a3f5c2be0832}, !- Exhaust Air Outlet Node
  121.11068100416,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f9568016-308a-4e11-8f6d-531d5d6e0399}, !- Handle
  Node 1167,                              !- Name
  {5a2340fd-b561-4521-a2c6-fbee85c53070}, !- Inlet Port
  {10dee88a-c17f-40d5-8ca3-0f01edd55600}; !- Outlet Port

OS:Connection,
  {b57dead8-88fa-4293-b184-1e58051b46c4}, !- Handle
  {c8b92a83-03a9-4515-a2ef-4dc3e1019012}, !- Source Object
  3,                                      !- Outlet Port
  {15d8d394-8425-4c84-b1e8-745816c64148}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5a2340fd-b561-4521-a2c6-fbee85c53070}, !- Handle
  {15d8d394-8425-4c84-b1e8-745816c64148}, !- Source Object
  13,                                     !- Outlet Port
  {f9568016-308a-4e11-8f6d-531d5d6e0399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dee88a-c17f-40d5-8ca3-0f01edd55600}, !- Handle
  {f9568016-308a-4e11-8f6d-531d5d6e0399}, !- Source Object
  3,                                      !- Outlet Port
  {96c62453-1eab-4e30-94b3-228b5b0dce79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ed694fc-a05a-42a1-8e7f-d69c691d9d7b}, !- Handle
  Node 1168,                              !- Name
  {9fb8a87d-719a-4b7c-abf4-4f012feca8df}, !- Inlet Port
  {0d718bae-c5f0-482d-b2a8-a80dd5009c1d}; !- Outlet Port

OS:Connection,
  {9fb8a87d-719a-4b7c-abf4-4f012feca8df}, !- Handle
  {96c62453-1eab-4e30-94b3-228b5b0dce79}, !- Source Object
  7,                                      !- Outlet Port
  {5ed694fc-a05a-42a1-8e7f-d69c691d9d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d718bae-c5f0-482d-b2a8-a80dd5009c1d}, !- Handle
  {5ed694fc-a05a-42a1-8e7f-d69c691d9d7b}, !- Source Object
  3,                                      !- Outlet Port
  {15d8d394-8425-4c84-b1e8-745816c64148}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a8cfaeda-b9fd-4f94-b881-a3f5c2be0832}, !- Handle
  {15d8d394-8425-4c84-b1e8-745816c64148}, !- Source Object
  15,                                     !- Outlet Port
  {40222124-564a-4de9-932b-624cb43e3aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cce7d437-bc18-4ae5-a516-9e2b8c69b15a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2816840a-eb16-49b4-95ae-8a1bbe18a6e0}, !- Reference Setpoint Node Name
  {2816840a-eb16-49b4-95ae-8a1bbe18a6e0}, !- Mixed Air Stream Node Name
  {c8b92a83-03a9-4515-a2ef-4dc3e1019012}, !- Outdoor Air Stream Node Name
  {4f188ce6-f9fa-4347-aab3-cb4a18c295d0}, !- Return Air Stream Node Name
  {f9568016-308a-4e11-8f6d-531d5d6e0399}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {31dcd0a1-2d2e-4c0b-8aee-165a21c2d2be}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aef18287-9777-445e-83ea-ce0d0fd16b0b}, !- Control Zone or Zone List Name
  {acecc594-aa6f-4277-9748-37ea5d153cdf}, !- Cooling Control Zone or Zone List Name
  {c20f9d3e-db0e-43d7-a72e-db5e5753139a}, !- Heating Control Zone or Zone List Name
  {46f433d5-2003-45f3-902c-229b62fbf362}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aef18287-9777-445e-83ea-ce0d0fd16b0b}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {acecc594-aa6f-4277-9748-37ea5d153cdf}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c20f9d3e-db0e-43d7-a72e-db5e5753139a}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46f433d5-2003-45f3-902c-229b62fbf362}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2932559d-22ec-49e6-9929-52163a68bcbc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {293a9962-c886-4605-b0d6-5ff3977e1bb9}, !- Default Day Schedule Name
  {3fba4618-f4e6-4ade-b2fc-3982d5dd9abb}, !- Summer Design Day Schedule Name
  {a76cefa0-3004-46e9-82ee-192d8a059e5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {293a9962-c886-4605-b0d6-5ff3977e1bb9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1d11d13e-bc91-4e0b-9184-1e704809cc09}, !- Handle
  {2932559d-22ec-49e6-9929-52163a68bcbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8e83878-8564-48aa-b2f5-70bf839eff43}, !- Handle
  Schedule Day 506,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a76cefa0-3004-46e9-82ee-192d8a059e5b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e4fb402-4af7-487d-856e-a27c86cb9ac3}, !- Handle
  Schedule Day 507,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fba4618-f4e6-4ade-b2fc-3982d5dd9abb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {466f7a9a-eb22-422d-a785-dd411ab6791e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eef473f0-8af6-411d-be13-ab12cd40e4a1}, !- Supply Air Inlet Node
  {e3e1861e-0fb9-4173-9a92-865fc57a929a}, !- Supply Air Outlet Node
  {2eb0ce1c-4a41-4b1a-ab8f-1a225c40ffc3}, !- Exhaust Air Inlet Node
  {63ee4fd7-7c75-455a-b9ce-56f841db11e8}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c94348bb-071d-41f9-a9b0-81c4ce06395c}, !- Handle
  Node 1169,                              !- Name
  {e3e1861e-0fb9-4173-9a92-865fc57a929a}, !- Inlet Port
  {fdc42073-cffa-4491-a7b5-1d0add328ce4}; !- Outlet Port

OS:Connection,
  {eef473f0-8af6-411d-be13-ab12cd40e4a1}, !- Handle
  {752137b2-ba3e-4674-b55e-965fd90fbe06}, !- Source Object
  3,                                      !- Outlet Port
  {466f7a9a-eb22-422d-a785-dd411ab6791e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e3e1861e-0fb9-4173-9a92-865fc57a929a}, !- Handle
  {466f7a9a-eb22-422d-a785-dd411ab6791e}, !- Source Object
  13,                                     !- Outlet Port
  {c94348bb-071d-41f9-a9b0-81c4ce06395c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc42073-cffa-4491-a7b5-1d0add328ce4}, !- Handle
  {c94348bb-071d-41f9-a9b0-81c4ce06395c}, !- Source Object
  3,                                      !- Outlet Port
  {dab877ab-a8de-41b3-a7af-eef8b0e740fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b64e425-4535-4edd-ba01-479cc5204e03}, !- Handle
  Node 1170,                              !- Name
  {b2f0ebc3-1538-4138-8373-2d078e6d7c4c}, !- Inlet Port
  {2eb0ce1c-4a41-4b1a-ab8f-1a225c40ffc3}; !- Outlet Port

OS:Connection,
  {b2f0ebc3-1538-4138-8373-2d078e6d7c4c}, !- Handle
  {dab877ab-a8de-41b3-a7af-eef8b0e740fe}, !- Source Object
  7,                                      !- Outlet Port
  {8b64e425-4535-4edd-ba01-479cc5204e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb0ce1c-4a41-4b1a-ab8f-1a225c40ffc3}, !- Handle
  {8b64e425-4535-4edd-ba01-479cc5204e03}, !- Source Object
  3,                                      !- Outlet Port
  {466f7a9a-eb22-422d-a785-dd411ab6791e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {63ee4fd7-7c75-455a-b9ce-56f841db11e8}, !- Handle
  {466f7a9a-eb22-422d-a785-dd411ab6791e}, !- Source Object
  15,                                     !- Outlet Port
  {08efcf2a-ace1-4462-8ab7-84f429e37d25}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0867c592-4d22-4d1a-b706-3b2df9285d4f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ed62e0bd-9999-4174-8367-1b11bc1776f6}, !- Reference Setpoint Node Name
  {ed62e0bd-9999-4174-8367-1b11bc1776f6}, !- Mixed Air Stream Node Name
  {752137b2-ba3e-4674-b55e-965fd90fbe06}, !- Outdoor Air Stream Node Name
  {4f70cdf3-75e0-402d-8990-ab3980473b26}, !- Return Air Stream Node Name
  {c94348bb-071d-41f9-a9b0-81c4ce06395c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ca910c00-be4e-4dc9-8a68-e176d306c9ce}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {129c7a6f-268b-43af-8e78-036b56b42112}, !- Control Zone or Zone List Name
  {fac4918d-1f8f-4833-9998-e90371b2e056}, !- Cooling Control Zone or Zone List Name
  {94af2ebe-b1e2-46c6-a95e-bb909990ea7f}, !- Heating Control Zone or Zone List Name
  {af52b933-aa7c-4834-b909-daed6eff38d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {129c7a6f-268b-43af-8e78-036b56b42112}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {fac4918d-1f8f-4833-9998-e90371b2e056}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94af2ebe-b1e2-46c6-a95e-bb909990ea7f}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af52b933-aa7c-4834-b909-daed6eff38d8}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {41dd5c88-1457-423e-a9f7-3266586bf794}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {86a38a92-2257-47be-a28c-780d4b531408}, !- Default Day Schedule Name
  {0e6fb2b5-12dd-4158-8892-3fa9c8105d14}, !- Summer Design Day Schedule Name
  {66853430-36df-48c7-99a2-6b4f57648b1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86a38a92-2257-47be-a28c-780d4b531408}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5e3a9c68-956b-4054-9b3e-5ba1764c7e94}, !- Handle
  {41dd5c88-1457-423e-a9f7-3266586bf794}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9adbc989-408a-4859-8018-e09a1480a2cf}, !- Handle
  Schedule Day 508,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66853430-36df-48c7-99a2-6b4f57648b1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af098b0b-8848-44ef-beb0-79c8bb579000}, !- Handle
  Schedule Day 509,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e6fb2b5-12dd-4158-8892-3fa9c8105d14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {979d3da2-7dfc-49f6-acc7-0a60c436ffc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 ERV, !- Name
  {3ddbcbc6-dce9-4cc9-a771-f9b366fe98c8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
