  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e9161c5-b360-43d9-a36c-83abd9c7e31f}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a6d9ea34-6d7b-40a0-92d6-d04a34f0ab0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e4ae1bc3-112a-454e-9900-b85b7f3133e1}, !- Default Day Schedule Name
  {df98dc08-ca14-4b28-86bb-fc89b47b72bc}, !- Summer Design Day Schedule Name
  {a8520542-86a9-4f20-a470-cd9ee550f696}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4ae1bc3-112a-454e-9900-b85b7f3133e1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e7000704-6ce8-4b59-b4ae-8c4dbe818bc1}, !- Handle
  {a6d9ea34-6d7b-40a0-92d6-d04a34f0ab0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.940520446096663,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b75c3e1-d509-408c-b192-fc151efc9885}, !- Handle
  Schedule Day 536,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8520542-86a9-4f20-a470-cd9ee550f696}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c6456fb-0a71-4524-938b-2afe11821e02}, !- Handle
  Schedule Day 537,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df98dc08-ca14-4b28-86bb-fc89b47b72bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {418b64c8-0e74-4dd6-8588-0467ef65d500}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {71c0f6c9-f58b-476e-9b89-8d3261f25167}, !- Supply Air Inlet Node
  {c242fc27-dba9-4fb0-b592-4bba24f0ea29}, !- Supply Air Outlet Node
  {7b898d7f-b193-42fb-a080-c1ca805511ce}, !- Exhaust Air Inlet Node
  {dddc7518-5819-4acf-9ec9-155803fffdb2}, !- Exhaust Air Outlet Node
  998.142413388799,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b7627acf-d73b-40b1-82ea-21e795faf6b1}, !- Handle
  Node 1375,                              !- Name
  {c242fc27-dba9-4fb0-b592-4bba24f0ea29}, !- Inlet Port
  {2a96b20a-3d69-4a8c-a925-0fb8a23081f0}; !- Outlet Port

OS:Connection,
  {71c0f6c9-f58b-476e-9b89-8d3261f25167}, !- Handle
  {60fbd781-b98e-4abb-984a-d3f53632de76}, !- Source Object
  3,                                      !- Outlet Port
  {418b64c8-0e74-4dd6-8588-0467ef65d500}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c242fc27-dba9-4fb0-b592-4bba24f0ea29}, !- Handle
  {418b64c8-0e74-4dd6-8588-0467ef65d500}, !- Source Object
  13,                                     !- Outlet Port
  {b7627acf-d73b-40b1-82ea-21e795faf6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a96b20a-3d69-4a8c-a925-0fb8a23081f0}, !- Handle
  {b7627acf-d73b-40b1-82ea-21e795faf6b1}, !- Source Object
  3,                                      !- Outlet Port
  {3fa25c86-156b-4141-a8f6-876500ad6fa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9cac4fa-0e16-407d-a78c-45b31645aced}, !- Handle
  Node 1376,                              !- Name
  {652d887a-ff4e-4dd0-9f0f-bbaa89928187}, !- Inlet Port
  {7b898d7f-b193-42fb-a080-c1ca805511ce}; !- Outlet Port

OS:Connection,
  {652d887a-ff4e-4dd0-9f0f-bbaa89928187}, !- Handle
  {3fa25c86-156b-4141-a8f6-876500ad6fa8}, !- Source Object
  7,                                      !- Outlet Port
  {e9cac4fa-0e16-407d-a78c-45b31645aced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b898d7f-b193-42fb-a080-c1ca805511ce}, !- Handle
  {e9cac4fa-0e16-407d-a78c-45b31645aced}, !- Source Object
  3,                                      !- Outlet Port
  {418b64c8-0e74-4dd6-8588-0467ef65d500}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dddc7518-5819-4acf-9ec9-155803fffdb2}, !- Handle
  {418b64c8-0e74-4dd6-8588-0467ef65d500}, !- Source Object
  15,                                     !- Outlet Port
  {1c268385-40c1-4fea-ad9f-8e571432b485}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3b8d2af1-cd93-4fe3-b802-ee05b9f4bba2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd6cd2aa-1ad5-403a-822e-af3a4a5c4185}, !- Reference Setpoint Node Name
  {fd6cd2aa-1ad5-403a-822e-af3a4a5c4185}, !- Mixed Air Stream Node Name
  {60fbd781-b98e-4abb-984a-d3f53632de76}, !- Outdoor Air Stream Node Name
  {6a5f92ac-ce41-43d0-a4ef-5bbb583ac0a7}, !- Return Air Stream Node Name
  {b7627acf-d73b-40b1-82ea-21e795faf6b1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0cb6cbb5-0510-4da5-a92a-b7167f4154f6}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d1e151f-cd74-4e0f-bd30-e9674f96521f}, !- Control Zone or Zone List Name
  {412454d2-2efe-416b-a146-c53c64b8c2ac}, !- Cooling Control Zone or Zone List Name
  {8be796dd-8939-4398-8463-be748f332aef}, !- Heating Control Zone or Zone List Name
  {bebc60a1-476c-454a-b9cf-0298b6e180fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d1e151f-cd74-4e0f-bd30-e9674f96521f}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {412454d2-2efe-416b-a146-c53c64b8c2ac}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8be796dd-8939-4398-8463-be748f332aef}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bebc60a1-476c-454a-b9cf-0298b6e180fc}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {39201e91-1387-4ba9-a41b-b6b09dd4252b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {56e50965-b412-47b9-b1dd-fcb9dafadc8f}, !- Default Day Schedule Name
  {1e669277-207c-4bd6-b084-66bfede8dcd6}, !- Summer Design Day Schedule Name
  {50912fa0-dacf-42d1-b6ad-94e2bd9695b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56e50965-b412-47b9-b1dd-fcb9dafadc8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {11e535fd-bed8-4c09-8159-53863a2e8cca}, !- Handle
  {39201e91-1387-4ba9-a41b-b6b09dd4252b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.395910780669155,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94227a3e-022d-48e0-8e95-b50431f3671a}, !- Handle
  Schedule Day 538,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50912fa0-dacf-42d1-b6ad-94e2bd9695b7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bb9c82c-c4cc-4b04-8b86-7ac4210cb218}, !- Handle
  Schedule Day 539,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e669277-207c-4bd6-b084-66bfede8dcd6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a85919-cf89-4aff-84f1-9fb1d69dcc67}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Sunday Rule, !- Name
  {39201e91-1387-4ba9-a41b-b6b09dd4252b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {574d7a5b-fd07-4e39-8605-d6bd19e7698d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {574d7a5b-fd07-4e39-8605-d6bd19e7698d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {24e9a134-38da-42fc-ba9e-8e0f1aa74601}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0fe4ff48-75dc-439b-bf7c-27b2012a51a9}, !- Supply Air Inlet Node
  {79724bfb-049d-4595-a6e1-4217dcddbccd}, !- Supply Air Outlet Node
  {852f6639-ef7f-4832-ac56-c65402947bd1}, !- Exhaust Air Inlet Node
  {7f3607e2-9185-4b4b-86c6-22d35c2ce2fb}, !- Exhaust Air Outlet Node
  879.6246117152,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0c805935-6b67-48e3-a773-1414e66ede72}, !- Handle
  Node 1377,                              !- Name
  {79724bfb-049d-4595-a6e1-4217dcddbccd}, !- Inlet Port
  {c80a933b-bd0c-49b3-9a08-c0b068a20dda}; !- Outlet Port

OS:Connection,
  {0fe4ff48-75dc-439b-bf7c-27b2012a51a9}, !- Handle
  {dab32ef4-6473-4632-9691-06ee8e2ab7b3}, !- Source Object
  3,                                      !- Outlet Port
  {24e9a134-38da-42fc-ba9e-8e0f1aa74601}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {79724bfb-049d-4595-a6e1-4217dcddbccd}, !- Handle
  {24e9a134-38da-42fc-ba9e-8e0f1aa74601}, !- Source Object
  13,                                     !- Outlet Port
  {0c805935-6b67-48e3-a773-1414e66ede72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80a933b-bd0c-49b3-9a08-c0b068a20dda}, !- Handle
  {0c805935-6b67-48e3-a773-1414e66ede72}, !- Source Object
  3,                                      !- Outlet Port
  {19b6321d-d946-4813-8822-cfbfdb70d7e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8350e9cc-6110-4a54-9ea9-1c7f7de2f922}, !- Handle
  Node 1378,                              !- Name
  {97d5f441-5758-4ce1-83eb-16c7d61291f4}, !- Inlet Port
  {852f6639-ef7f-4832-ac56-c65402947bd1}; !- Outlet Port

OS:Connection,
  {97d5f441-5758-4ce1-83eb-16c7d61291f4}, !- Handle
  {19b6321d-d946-4813-8822-cfbfdb70d7e2}, !- Source Object
  7,                                      !- Outlet Port
  {8350e9cc-6110-4a54-9ea9-1c7f7de2f922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852f6639-ef7f-4832-ac56-c65402947bd1}, !- Handle
  {8350e9cc-6110-4a54-9ea9-1c7f7de2f922}, !- Source Object
  3,                                      !- Outlet Port
  {24e9a134-38da-42fc-ba9e-8e0f1aa74601}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7f3607e2-9185-4b4b-86c6-22d35c2ce2fb}, !- Handle
  {24e9a134-38da-42fc-ba9e-8e0f1aa74601}, !- Source Object
  15,                                     !- Outlet Port
  {ebfe26f4-6a55-447f-af30-3e4af1244cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {53b20464-97ee-47c0-b791-feecae404082}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f93cb14f-13c9-4edf-93bf-640faf1ca231}, !- Reference Setpoint Node Name
  {f93cb14f-13c9-4edf-93bf-640faf1ca231}, !- Mixed Air Stream Node Name
  {dab32ef4-6473-4632-9691-06ee8e2ab7b3}, !- Outdoor Air Stream Node Name
  {36bf2cda-904a-42eb-8678-2dd229c0aa4f}, !- Return Air Stream Node Name
  {0c805935-6b67-48e3-a773-1414e66ede72}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {450e6fff-a363-493b-b6a2-b3e9a0e6f406}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ae70af9a-e43e-49a1-b0ed-fd837d6c9e1b}, !- Control Zone or Zone List Name
  {7d384667-69d3-4205-9dc9-1eb635ab7a1e}, !- Cooling Control Zone or Zone List Name
  {a514c265-6d88-44c5-a716-3bc9c80c1d4c}, !- Heating Control Zone or Zone List Name
  {99606def-4260-497c-9816-22fac754c8f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae70af9a-e43e-49a1-b0ed-fd837d6c9e1b}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {7d384667-69d3-4205-9dc9-1eb635ab7a1e}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a514c265-6d88-44c5-a716-3bc9c80c1d4c}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {99606def-4260-497c-9816-22fac754c8f8}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0b05a0e4-5c82-417a-8f70-7eedb08c79bb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {008228ee-5169-47e3-810d-45321b620261}, !- Default Day Schedule Name
  {be4e2ebb-0280-45e6-ac9d-5180aea5e700}, !- Summer Design Day Schedule Name
  {88bff067-b273-4cf7-ad35-a1bf60f4b8d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {008228ee-5169-47e3-810d-45321b620261}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0f287d89-9e79-4f7d-86cc-f9ea1f03590e}, !- Handle
  {0b05a0e4-5c82-417a-8f70-7eedb08c79bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2276951672862468,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {21267728-9027-46df-88ab-353f6d3f884d}, !- Handle
  Schedule Day 540,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88bff067-b273-4cf7-ad35-a1bf60f4b8d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {603fabdf-626a-44ed-9d7a-a52995c1c31e}, !- Handle
  Schedule Day 541,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be4e2ebb-0280-45e6-ac9d-5180aea5e700}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {89cb9e8b-67c4-4759-abf4-4d117b81e74a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c83eaf91-90b7-40e0-a784-371c85c9a57b}, !- Supply Air Inlet Node
  {4208e207-c3e6-4d10-9d07-05201d5dc84b}, !- Supply Air Outlet Node
  {7111e70e-5d91-4cc9-b43d-80243ee6b633}, !- Exhaust Air Inlet Node
  {e5611db5-fa63-4c10-8ab0-edc614368787}, !- Exhaust Air Outlet Node
  227.776702510401,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e4ccf51f-803c-4bc0-b802-02efe3d7f54f}, !- Handle
  Node 1379,                              !- Name
  {4208e207-c3e6-4d10-9d07-05201d5dc84b}, !- Inlet Port
  {b46802fb-830c-48a1-8a85-073eb1281135}; !- Outlet Port

OS:Connection,
  {c83eaf91-90b7-40e0-a784-371c85c9a57b}, !- Handle
  {6180480b-3555-4782-a93d-402242b429e1}, !- Source Object
  3,                                      !- Outlet Port
  {89cb9e8b-67c4-4759-abf4-4d117b81e74a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4208e207-c3e6-4d10-9d07-05201d5dc84b}, !- Handle
  {89cb9e8b-67c4-4759-abf4-4d117b81e74a}, !- Source Object
  13,                                     !- Outlet Port
  {e4ccf51f-803c-4bc0-b802-02efe3d7f54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46802fb-830c-48a1-8a85-073eb1281135}, !- Handle
  {e4ccf51f-803c-4bc0-b802-02efe3d7f54f}, !- Source Object
  3,                                      !- Outlet Port
  {92d614af-eeb3-4a5b-8b78-be7857c368fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db970594-add6-4e71-940f-7816188bd11e}, !- Handle
  Node 1380,                              !- Name
  {ec3911fc-4076-4689-9b99-d66b9d415a09}, !- Inlet Port
  {7111e70e-5d91-4cc9-b43d-80243ee6b633}; !- Outlet Port

OS:Connection,
  {ec3911fc-4076-4689-9b99-d66b9d415a09}, !- Handle
  {92d614af-eeb3-4a5b-8b78-be7857c368fc}, !- Source Object
  7,                                      !- Outlet Port
  {db970594-add6-4e71-940f-7816188bd11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7111e70e-5d91-4cc9-b43d-80243ee6b633}, !- Handle
  {db970594-add6-4e71-940f-7816188bd11e}, !- Source Object
  3,                                      !- Outlet Port
  {89cb9e8b-67c4-4759-abf4-4d117b81e74a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e5611db5-fa63-4c10-8ab0-edc614368787}, !- Handle
  {89cb9e8b-67c4-4759-abf4-4d117b81e74a}, !- Source Object
  15,                                     !- Outlet Port
  {8e5af566-5876-42b9-a6bf-8bee5fd1dfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c23ae358-716f-405c-90fa-d6ba6b1d56f6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {afe4848c-ac56-4918-93e4-da1813dd65ab}, !- Reference Setpoint Node Name
  {afe4848c-ac56-4918-93e4-da1813dd65ab}, !- Mixed Air Stream Node Name
  {6180480b-3555-4782-a93d-402242b429e1}, !- Outdoor Air Stream Node Name
  {2f59d36a-258e-465a-b2d5-d49966e376fb}, !- Return Air Stream Node Name
  {e4ccf51f-803c-4bc0-b802-02efe3d7f54f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3643ea80-f57d-49a9-94ca-95a30367b1b3}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5be7077-61c6-47cf-8fa7-43fc932d66e0}, !- Control Zone or Zone List Name
  {5df5faab-4f7e-4389-b680-fdc1fb27e37f}, !- Cooling Control Zone or Zone List Name
  {32f2dd28-c71e-4fbf-8ba2-86e09c4a9771}, !- Heating Control Zone or Zone List Name
  {6dfebddb-66fa-4739-8b3b-7a4c0b9404aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5be7077-61c6-47cf-8fa7-43fc932d66e0}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {5df5faab-4f7e-4389-b680-fdc1fb27e37f}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {32f2dd28-c71e-4fbf-8ba2-86e09c4a9771}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6dfebddb-66fa-4739-8b3b-7a4c0b9404aa}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d02e783c-3103-4e8b-b5b1-8880eab5d548}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b9cdf9ab-2e79-47a9-9036-fda082e3d59f}, !- Default Day Schedule Name
  {5335860e-06a2-442b-833f-c9759e5b8227}, !- Summer Design Day Schedule Name
  {b1968085-2aaf-4225-a96d-52c4760fcbfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9cdf9ab-2e79-47a9-9036-fda082e3d59f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7e77121-e038-4298-acd2-49d8e263c366}, !- Handle
  {d02e783c-3103-4e8b-b5b1-8880eab5d548}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00f61164-9abd-411b-9b4f-9ad2793d4729}, !- Handle
  Schedule Day 542,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1968085-2aaf-4225-a96d-52c4760fcbfe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {caa7a50b-1f49-4350-8382-fbe71d838114}, !- Handle
  Schedule Day 543,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5335860e-06a2-442b-833f-c9759e5b8227}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db4f40d3-8b4e-45b8-a3be-34ae0d941f7d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday Rule, !- Name
  {d02e783c-3103-4e8b-b5b1-8880eab5d548}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8401ab14-3639-4093-9027-2472fbe4fcd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8401ab14-3639-4093-9027-2472fbe4fcd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8867a6c9-524a-4cd6-ae4f-3066ce1c1ec3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0cac77c-337b-4303-8bd3-f66882c38b88}, !- Supply Air Inlet Node
  {c910c747-1685-44f5-b85f-050a490ef238}, !- Supply Air Outlet Node
  {c2163b35-1cf3-4238-8da8-f99110b24af4}, !- Exhaust Air Inlet Node
  {d36ed2ce-9c27-42a9-9cfc-2811250e87d4}, !- Exhaust Air Outlet Node
  144.81424133888,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d6050692-99d7-401a-a836-320a32ab8cac}, !- Handle
  Node 1381,                              !- Name
  {c910c747-1685-44f5-b85f-050a490ef238}, !- Inlet Port
  {a4f79c86-1114-4eb8-ae70-dedae77d5fe0}; !- Outlet Port

OS:Connection,
  {c0cac77c-337b-4303-8bd3-f66882c38b88}, !- Handle
  {a6c2629b-cb62-422a-8a12-2d81d4746f28}, !- Source Object
  3,                                      !- Outlet Port
  {8867a6c9-524a-4cd6-ae4f-3066ce1c1ec3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c910c747-1685-44f5-b85f-050a490ef238}, !- Handle
  {8867a6c9-524a-4cd6-ae4f-3066ce1c1ec3}, !- Source Object
  13,                                     !- Outlet Port
  {d6050692-99d7-401a-a836-320a32ab8cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f79c86-1114-4eb8-ae70-dedae77d5fe0}, !- Handle
  {d6050692-99d7-401a-a836-320a32ab8cac}, !- Source Object
  3,                                      !- Outlet Port
  {341c542f-9591-43ef-8867-b73c4dd4a237}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6472c19d-2183-4887-8ee5-09a8ea1c70c9}, !- Handle
  Node 1382,                              !- Name
  {246bce1a-7729-45e9-ad82-622b9f2e0c8f}, !- Inlet Port
  {c2163b35-1cf3-4238-8da8-f99110b24af4}; !- Outlet Port

OS:Connection,
  {246bce1a-7729-45e9-ad82-622b9f2e0c8f}, !- Handle
  {341c542f-9591-43ef-8867-b73c4dd4a237}, !- Source Object
  7,                                      !- Outlet Port
  {6472c19d-2183-4887-8ee5-09a8ea1c70c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2163b35-1cf3-4238-8da8-f99110b24af4}, !- Handle
  {6472c19d-2183-4887-8ee5-09a8ea1c70c9}, !- Source Object
  3,                                      !- Outlet Port
  {8867a6c9-524a-4cd6-ae4f-3066ce1c1ec3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d36ed2ce-9c27-42a9-9cfc-2811250e87d4}, !- Handle
  {8867a6c9-524a-4cd6-ae4f-3066ce1c1ec3}, !- Source Object
  15,                                     !- Outlet Port
  {9ebef167-da2e-4ae4-9756-6025b6424816}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2cc94326-d45c-4780-b220-5f5a7434dd2b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0ae82f83-1fc4-45a8-860e-897d3bcfe3e8}, !- Reference Setpoint Node Name
  {0ae82f83-1fc4-45a8-860e-897d3bcfe3e8}, !- Mixed Air Stream Node Name
  {a6c2629b-cb62-422a-8a12-2d81d4746f28}, !- Outdoor Air Stream Node Name
  {509af671-dc2c-489d-a2a0-7bfdfb941015}, !- Return Air Stream Node Name
  {d6050692-99d7-401a-a836-320a32ab8cac}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cd2e67ac-c633-4ff4-90dd-6ad07468d1d7}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19f4717b-ebe2-4499-845b-65d708bd9a28}, !- Control Zone or Zone List Name
  {2eef2abc-1337-4599-a7e6-64037c4ff662}, !- Cooling Control Zone or Zone List Name
  {341ab1fb-acda-4ef8-907a-eb082dfa9cc3}, !- Heating Control Zone or Zone List Name
  {783018ca-b0e8-4ab6-9013-50eb592c53d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19f4717b-ebe2-4499-845b-65d708bd9a28}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {2eef2abc-1337-4599-a7e6-64037c4ff662}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {341ab1fb-acda-4ef8-907a-eb082dfa9cc3}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {783018ca-b0e8-4ab6-9013-50eb592c53d2}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4563bc15-b86c-44b6-aa1a-d53303df6209}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f8c60a24-dc90-4367-b6ce-34af94178480}, !- Default Day Schedule Name
  {779537ee-c51d-4df7-afc1-f01711835409}, !- Summer Design Day Schedule Name
  {8cc03e9f-7a99-4737-af47-1cc75f050620}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8c60a24-dc90-4367-b6ce-34af94178480}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7cc7713b-0e1d-4294-b27b-05526ecbd966}, !- Handle
  {4563bc15-b86c-44b6-aa1a-d53303df6209}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.152416356877328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d304b72-153d-4b97-9928-661b4adc87ad}, !- Handle
  Schedule Day 544,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cc03e9f-7a99-4737-af47-1cc75f050620}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98a34b79-557e-434f-9ec7-5eac94881ab6}, !- Handle
  Schedule Day 545,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {779537ee-c51d-4df7-afc1-f01711835409}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f4d4d6e1-263f-451e-a5db-276008d6b77a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b83464f8-19a8-4d58-bdaf-87e213885b5a}, !- Supply Air Inlet Node
  {d617fef1-d8bf-469f-be35-35b2a93fc14c}, !- Supply Air Outlet Node
  {b53c2298-5016-470b-92d9-450ed343dc5c}, !- Exhaust Air Inlet Node
  {f6ec4939-873c-4839-b11b-33f7a2b840bf}, !- Exhaust Air Outlet Node
  808.51393071104,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {87e93842-a261-49f7-897d-fc5eb076c055}, !- Handle
  Node 1383,                              !- Name
  {d617fef1-d8bf-469f-be35-35b2a93fc14c}, !- Inlet Port
  {c2cfb6d1-0249-444a-b56a-e75e1a9c1d9d}; !- Outlet Port

OS:Connection,
  {b83464f8-19a8-4d58-bdaf-87e213885b5a}, !- Handle
  {3e45fb0c-93c5-41a1-8e72-7289d89d5cad}, !- Source Object
  3,                                      !- Outlet Port
  {f4d4d6e1-263f-451e-a5db-276008d6b77a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d617fef1-d8bf-469f-be35-35b2a93fc14c}, !- Handle
  {f4d4d6e1-263f-451e-a5db-276008d6b77a}, !- Source Object
  13,                                     !- Outlet Port
  {87e93842-a261-49f7-897d-fc5eb076c055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cfb6d1-0249-444a-b56a-e75e1a9c1d9d}, !- Handle
  {87e93842-a261-49f7-897d-fc5eb076c055}, !- Source Object
  3,                                      !- Outlet Port
  {53ac30f2-ad99-4375-9009-e1fc6e312a19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43eacdbf-367d-4bb3-8e2d-ede93b2e4e62}, !- Handle
  Node 1384,                              !- Name
  {2d426304-66e5-411e-96d4-5cfb9fc32c58}, !- Inlet Port
  {b53c2298-5016-470b-92d9-450ed343dc5c}; !- Outlet Port

OS:Connection,
  {2d426304-66e5-411e-96d4-5cfb9fc32c58}, !- Handle
  {53ac30f2-ad99-4375-9009-e1fc6e312a19}, !- Source Object
  7,                                      !- Outlet Port
  {43eacdbf-367d-4bb3-8e2d-ede93b2e4e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c2298-5016-470b-92d9-450ed343dc5c}, !- Handle
  {43eacdbf-367d-4bb3-8e2d-ede93b2e4e62}, !- Source Object
  3,                                      !- Outlet Port
  {f4d4d6e1-263f-451e-a5db-276008d6b77a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6ec4939-873c-4839-b11b-33f7a2b840bf}, !- Handle
  {f4d4d6e1-263f-451e-a5db-276008d6b77a}, !- Source Object
  15,                                     !- Outlet Port
  {d9ac63f4-eb47-4f16-be5b-c54b4dd3abe0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d5f5999b-37bb-45b0-9cd5-ce06d935fbf1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3ae65f1b-4848-4406-90ea-4cf89aad3e58}, !- Reference Setpoint Node Name
  {3ae65f1b-4848-4406-90ea-4cf89aad3e58}, !- Mixed Air Stream Node Name
  {3e45fb0c-93c5-41a1-8e72-7289d89d5cad}, !- Outdoor Air Stream Node Name
  {14c36d4b-29dc-4df4-ac30-1ea4959f967d}, !- Return Air Stream Node Name
  {87e93842-a261-49f7-897d-fc5eb076c055}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fa3fe0da-bfc8-49e7-80af-6117fe71b691}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {79756bd8-c42f-41e6-a0c4-b5e11f00663d}, !- Control Zone or Zone List Name
  {457f0137-b066-4fdc-a8bf-2eec6abb10b5}, !- Cooling Control Zone or Zone List Name
  {22f7e274-4f6a-4caa-8c22-db619246ef91}, !- Heating Control Zone or Zone List Name
  {1dc70a19-2a74-4564-aea9-bb708fef314c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79756bd8-c42f-41e6-a0c4-b5e11f00663d}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {457f0137-b066-4fdc-a8bf-2eec6abb10b5}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22f7e274-4f6a-4caa-8c22-db619246ef91}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1dc70a19-2a74-4564-aea9-bb708fef314c}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f3ef516d-8aaf-4576-8c10-16d36c317b59}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f24a8874-1474-4522-acaf-8b9e325cd1aa}, !- Default Day Schedule Name
  {4ea7832f-92c0-496b-bbd0-208bb3a94ff3}, !- Summer Design Day Schedule Name
  {01b29d11-c4ad-435d-b2a2-738a8b4ad73e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f24a8874-1474-4522-acaf-8b9e325cd1aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4848d46f-5894-44b9-9cad-7d48c72f8976}, !- Handle
  {f3ef516d-8aaf-4576-8c10-16d36c317b59}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7425650557620824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:18:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:18:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b11aaaf4-743e-4368-9230-956288fcbea0}, !- Handle
  Schedule Day 546,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01b29d11-c4ad-435d-b2a2-738a8b4ad73e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cba1ac5c-95c6-472a-b6a8-6dd6630b0624}, !- Handle
  Schedule Day 547,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ea7832f-92c0-496b-bbd0-208bb3a94ff3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e60dc911-71a9-4bc2-a09b-e8a65f398fe3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4d3f8883-1d95-4448-86c4-53cc7fc628a9}, !- Supply Air Inlet Node
  {c6f54710-ee7b-41af-95dc-ec62edea304a}, !- Supply Air Outlet Node
  {1b348936-5ea8-4481-a7f2-3b04b945bd8b}, !- Exhaust Air Inlet Node
  {d2a6ba72-fa6c-4b4a-a54b-07b254e42f76}, !- Exhaust Air Outlet Node
  109.2589008368,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {71f45b26-6624-4fec-afc7-53704da53128}, !- Handle
  Node 1385,                              !- Name
  {c6f54710-ee7b-41af-95dc-ec62edea304a}, !- Inlet Port
  {bf961ba4-4283-4047-b0de-3029a5c6fbb3}; !- Outlet Port

OS:Connection,
  {4d3f8883-1d95-4448-86c4-53cc7fc628a9}, !- Handle
  {a52d3d77-ab42-4639-86cc-c4fa2126b9d4}, !- Source Object
  3,                                      !- Outlet Port
  {e60dc911-71a9-4bc2-a09b-e8a65f398fe3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c6f54710-ee7b-41af-95dc-ec62edea304a}, !- Handle
  {e60dc911-71a9-4bc2-a09b-e8a65f398fe3}, !- Source Object
  13,                                     !- Outlet Port
  {71f45b26-6624-4fec-afc7-53704da53128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf961ba4-4283-4047-b0de-3029a5c6fbb3}, !- Handle
  {71f45b26-6624-4fec-afc7-53704da53128}, !- Source Object
  3,                                      !- Outlet Port
  {76d2c235-0e11-4a7d-bcb0-dc8b7c18e94e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1952eeb4-3c1f-43a7-870e-e639ac3b428c}, !- Handle
  Node 1386,                              !- Name
  {e1ca32ce-77c0-4eb9-bdf9-130dde2a0e3f}, !- Inlet Port
  {1b348936-5ea8-4481-a7f2-3b04b945bd8b}; !- Outlet Port

OS:Connection,
  {e1ca32ce-77c0-4eb9-bdf9-130dde2a0e3f}, !- Handle
  {76d2c235-0e11-4a7d-bcb0-dc8b7c18e94e}, !- Source Object
  7,                                      !- Outlet Port
  {1952eeb4-3c1f-43a7-870e-e639ac3b428c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b348936-5ea8-4481-a7f2-3b04b945bd8b}, !- Handle
  {1952eeb4-3c1f-43a7-870e-e639ac3b428c}, !- Source Object
  3,                                      !- Outlet Port
  {e60dc911-71a9-4bc2-a09b-e8a65f398fe3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d2a6ba72-fa6c-4b4a-a54b-07b254e42f76}, !- Handle
  {e60dc911-71a9-4bc2-a09b-e8a65f398fe3}, !- Source Object
  15,                                     !- Outlet Port
  {0353f1b2-7620-424c-aa15-9cdab4ab3aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f404b6ca-1750-4114-b7b0-179152907b6f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8e0bfa7a-dc16-4200-a82f-b64241bb396a}, !- Reference Setpoint Node Name
  {8e0bfa7a-dc16-4200-a82f-b64241bb396a}, !- Mixed Air Stream Node Name
  {a52d3d77-ab42-4639-86cc-c4fa2126b9d4}, !- Outdoor Air Stream Node Name
  {a339647b-3181-450d-b929-e6bed3304bef}, !- Return Air Stream Node Name
  {71f45b26-6624-4fec-afc7-53704da53128}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5a882848-c744-4604-831d-3d30418d192a}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77ab067b-a954-4507-a8c3-dff7c2aaff1f}, !- Control Zone or Zone List Name
  {f9e6d093-81df-4442-b242-3a053ad28ddd}, !- Cooling Control Zone or Zone List Name
  {ec536530-34da-4c73-8dc8-dfbd01923bb8}, !- Heating Control Zone or Zone List Name
  {88da5811-5459-4013-ae0f-37897f1efcd0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77ab067b-a954-4507-a8c3-dff7c2aaff1f}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {f9e6d093-81df-4442-b242-3a053ad28ddd}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec536530-34da-4c73-8dc8-dfbd01923bb8}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88da5811-5459-4013-ae0f-37897f1efcd0}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e19b8ca6-4a6e-4a1c-b445-f504de381167}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {aa26a1c0-3cfc-453a-a700-74b0d9a94424}, !- Default Day Schedule Name
  {8484697c-c71d-400e-b6d5-748056dca9e7}, !- Summer Design Day Schedule Name
  {381d05ba-efb0-4764-890a-10e9447dfcea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa26a1c0-3cfc-453a-a700-74b0d9a94424}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7bf04093-09e8-40f9-a21c-d7c93a90bc99}, !- Handle
  {e19b8ca6-4a6e-4a1c-b445-f504de381167}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  61.802973977695189,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc6b0b1c-62b2-4504-9760-2022399f42fc}, !- Handle
  Schedule Day 548,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {381d05ba-efb0-4764-890a-10e9447dfcea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5e7986d-6062-4a93-9499-1ff11e04c642}, !- Handle
  Schedule Day 549,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8484697c-c71d-400e-b6d5-748056dca9e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d5735c27-77c7-4dc0-9a4a-101f5e4d8958}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {423b7e17-617b-433d-aaf1-591f6aac64ce}, !- Supply Air Inlet Node
  {0557a402-baaf-461f-aad2-a589b0153d2e}, !- Supply Air Outlet Node
  {b1c02638-5e65-4218-966c-8644bd80c30a}, !- Exhaust Air Inlet Node
  {d2b6f420-dc97-478f-9886-689ef6d3e668}, !- Exhaust Air Outlet Node
  2151.71568301184,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {72eb8dc2-4e5a-4377-a3c5-c221ce50bc0b}, !- Handle
  Node 1387,                              !- Name
  {0557a402-baaf-461f-aad2-a589b0153d2e}, !- Inlet Port
  {f2421179-112e-4261-8b2a-f7b833ab4ef8}; !- Outlet Port

OS:Connection,
  {423b7e17-617b-433d-aaf1-591f6aac64ce}, !- Handle
  {40141b8f-47df-4537-9baa-1bc640da105b}, !- Source Object
  3,                                      !- Outlet Port
  {d5735c27-77c7-4dc0-9a4a-101f5e4d8958}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0557a402-baaf-461f-aad2-a589b0153d2e}, !- Handle
  {d5735c27-77c7-4dc0-9a4a-101f5e4d8958}, !- Source Object
  13,                                     !- Outlet Port
  {72eb8dc2-4e5a-4377-a3c5-c221ce50bc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2421179-112e-4261-8b2a-f7b833ab4ef8}, !- Handle
  {72eb8dc2-4e5a-4377-a3c5-c221ce50bc0b}, !- Source Object
  3,                                      !- Outlet Port
  {a26903d0-5758-4020-9582-6c10027453af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e4b9abe-7370-48c7-862f-698d17ae3c8d}, !- Handle
  Node 1388,                              !- Name
  {f5651986-b2b5-4fe9-8334-0063654491c6}, !- Inlet Port
  {b1c02638-5e65-4218-966c-8644bd80c30a}; !- Outlet Port

OS:Connection,
  {f5651986-b2b5-4fe9-8334-0063654491c6}, !- Handle
  {a26903d0-5758-4020-9582-6c10027453af}, !- Source Object
  7,                                      !- Outlet Port
  {9e4b9abe-7370-48c7-862f-698d17ae3c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c02638-5e65-4218-966c-8644bd80c30a}, !- Handle
  {9e4b9abe-7370-48c7-862f-698d17ae3c8d}, !- Source Object
  3,                                      !- Outlet Port
  {d5735c27-77c7-4dc0-9a4a-101f5e4d8958}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d2b6f420-dc97-478f-9886-689ef6d3e668}, !- Handle
  {d5735c27-77c7-4dc0-9a4a-101f5e4d8958}, !- Source Object
  15,                                     !- Outlet Port
  {9552f487-d5fb-45fa-970e-262abaadf801}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {53a6be04-e1ee-4010-845a-9f4b25e9e349}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b6741c0a-dd69-46b6-bd8b-b96c7be002e3}, !- Reference Setpoint Node Name
  {b6741c0a-dd69-46b6-bd8b-b96c7be002e3}, !- Mixed Air Stream Node Name
  {40141b8f-47df-4537-9baa-1bc640da105b}, !- Outdoor Air Stream Node Name
  {7d788f72-0700-41ac-bff7-8a9eb422b563}, !- Return Air Stream Node Name
  {72eb8dc2-4e5a-4377-a3c5-c221ce50bc0b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4c70846b-66f2-4345-860a-58a3492ba168}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da7ddb62-cec8-4e85-bc46-b9ccf0dd9610}, !- Control Zone or Zone List Name
  {598ad1db-0943-4c38-90de-9b771efd8f84}, !- Cooling Control Zone or Zone List Name
  {fd80ce8d-1c0a-48ae-8534-7a0f8ee30fbc}, !- Heating Control Zone or Zone List Name
  {128710b9-ad5c-4f6f-8245-a633807225cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da7ddb62-cec8-4e85-bc46-b9ccf0dd9610}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {598ad1db-0943-4c38-90de-9b771efd8f84}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd80ce8d-1c0a-48ae-8534-7a0f8ee30fbc}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {128710b9-ad5c-4f6f-8245-a633807225cf}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {226cbc97-2193-4406-acba-59558aabd4cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {42d8af60-60c7-48f5-9a62-fe63365f4638}, !- Default Day Schedule Name
  {ebc2bf73-c597-4a9f-8a04-bacbe8d40d7d}, !- Summer Design Day Schedule Name
  {546e4aba-d82f-479c-b809-16e48815fbff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42d8af60-60c7-48f5-9a62-fe63365f4638}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0959adc4-11d0-4b96-8311-52edd725df44}, !- Handle
  {226cbc97-2193-4406-acba-59558aabd4cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2c2b3f6-fe0e-441f-a4d2-541d834da97f}, !- Handle
  Schedule Day 550,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {546e4aba-d82f-479c-b809-16e48815fbff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {881aba8c-0381-4c5d-a628-12226c953a20}, !- Handle
  Schedule Day 551,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebc2bf73-c597-4a9f-8a04-bacbe8d40d7d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a756e45-57fd-491b-b209-7533adeaf392}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d49fb898-dd0f-4194-871b-80ff0821bac2}, !- Supply Air Inlet Node
  {a81423ea-4e1f-4070-bdc4-b502d18453e5}, !- Supply Air Outlet Node
  {0efa7d5b-e25a-4302-8cee-2e7171561d1e}, !- Exhaust Air Inlet Node
  {64e7d9f2-3109-4fdd-81b4-e58a62fa9b3e}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {55fc30d4-f27b-4e62-81a2-3ec5342867af}, !- Handle
  Node 1389,                              !- Name
  {a81423ea-4e1f-4070-bdc4-b502d18453e5}, !- Inlet Port
  {141ad1de-dab3-4848-b986-c013babda4e0}; !- Outlet Port

OS:Connection,
  {d49fb898-dd0f-4194-871b-80ff0821bac2}, !- Handle
  {27ba0466-e885-49b0-bd22-1c9d41484ada}, !- Source Object
  3,                                      !- Outlet Port
  {5a756e45-57fd-491b-b209-7533adeaf392}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a81423ea-4e1f-4070-bdc4-b502d18453e5}, !- Handle
  {5a756e45-57fd-491b-b209-7533adeaf392}, !- Source Object
  13,                                     !- Outlet Port
  {55fc30d4-f27b-4e62-81a2-3ec5342867af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141ad1de-dab3-4848-b986-c013babda4e0}, !- Handle
  {55fc30d4-f27b-4e62-81a2-3ec5342867af}, !- Source Object
  3,                                      !- Outlet Port
  {ab2a0257-0f48-45e9-ad1e-b294bfa318ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {485ef203-2bb0-49fc-8ab3-7d17d0c87bed}, !- Handle
  Node 1390,                              !- Name
  {6e2856a8-8969-4cfa-919f-7f2c66852677}, !- Inlet Port
  {0efa7d5b-e25a-4302-8cee-2e7171561d1e}; !- Outlet Port

OS:Connection,
  {6e2856a8-8969-4cfa-919f-7f2c66852677}, !- Handle
  {ab2a0257-0f48-45e9-ad1e-b294bfa318ff}, !- Source Object
  7,                                      !- Outlet Port
  {485ef203-2bb0-49fc-8ab3-7d17d0c87bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efa7d5b-e25a-4302-8cee-2e7171561d1e}, !- Handle
  {485ef203-2bb0-49fc-8ab3-7d17d0c87bed}, !- Source Object
  3,                                      !- Outlet Port
  {5a756e45-57fd-491b-b209-7533adeaf392}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {64e7d9f2-3109-4fdd-81b4-e58a62fa9b3e}, !- Handle
  {5a756e45-57fd-491b-b209-7533adeaf392}, !- Source Object
  15,                                     !- Outlet Port
  {303f4a2b-5be9-462a-8d7b-c0519ab3a52f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {27cff242-4005-4afd-ab57-8702865c8ece}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {db3c4a8e-1210-4cd1-88db-48b86f6bf2d4}, !- Reference Setpoint Node Name
  {db3c4a8e-1210-4cd1-88db-48b86f6bf2d4}, !- Mixed Air Stream Node Name
  {27ba0466-e885-49b0-bd22-1c9d41484ada}, !- Outdoor Air Stream Node Name
  {3a82451f-4dac-4b0c-b2cd-5ed3fca3bcc2}, !- Return Air Stream Node Name
  {55fc30d4-f27b-4e62-81a2-3ec5342867af}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e83d8208-9d83-4c1f-aaca-2665d0a7578d}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bbf9bead-bba2-428c-9556-05d011908df7}, !- Control Zone or Zone List Name
  {5f79fc2c-d0d5-4d44-bfc5-3fef1f916f3e}, !- Cooling Control Zone or Zone List Name
  {db989b88-40c5-4ded-b338-9769cabe6988}, !- Heating Control Zone or Zone List Name
  {10d06bb3-8654-4e1e-871a-fd54d686d5c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbf9bead-bba2-428c-9556-05d011908df7}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {5f79fc2c-d0d5-4d44-bfc5-3fef1f916f3e}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {db989b88-40c5-4ded-b338-9769cabe6988}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10d06bb3-8654-4e1e-871a-fd54d686d5c7}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {70ad14fd-dcf4-48d0-82c5-2608e8a22f41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c20c8c5b-28d6-448d-8943-5472491eb7bd}, !- Default Day Schedule Name
  {91835baf-7b5e-43c5-8902-89e4c5cdffc4}, !- Summer Design Day Schedule Name
  {c8b0ae9d-4376-40c8-879d-71b4b4201bf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c20c8c5b-28d6-448d-8943-5472491eb7bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c66dd0c-3f19-4ba8-92ca-54c64c3221f4}, !- Handle
  {70ad14fd-dcf4-48d0-82c5-2608e8a22f41}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  46.468401486988768,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10b12a29-b687-43d7-acc5-3209b086eb03}, !- Handle
  Schedule Day 552,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8b0ae9d-4376-40c8-879d-71b4b4201bf0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {416c679a-d59f-425e-be61-62e6a1f08ebb}, !- Handle
  Schedule Day 553,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91835baf-7b5e-43c5-8902-89e4c5cdffc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90a93162-eb63-49e3-9c42-ba8738a3f7e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Saturday Rule, !- Name
  {70ad14fd-dcf4-48d0-82c5-2608e8a22f41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {023a21ee-364c-4eee-b82d-111e18ad2844}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {023a21ee-364c-4eee-b82d-111e18ad2844}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1577260-e040-4d92-8467-85d8baf24b50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Sunday Rule, !- Name
  {70ad14fd-dcf4-48d0-82c5-2608e8a22f41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8cbec27-7a31-4f2c-8fb0-359da5e9e9ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8cbec27-7a31-4f2c-8fb0-359da5e9e9ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dee355dc-139a-4852-bd86-bb55b4d9a709}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b6b2c283-f14d-4bb9-804f-8488c1a1fcc4}, !- Supply Air Inlet Node
  {527a4bda-4910-4dd0-a6aa-f4c0b5a984ff}, !- Supply Air Outlet Node
  {0c810fb0-5727-4710-bccd-3df93a3781a6}, !- Exhaust Air Inlet Node
  {af264d46-ceae-4a76-a433-8ce32c038a09}, !- Exhaust Air Outlet Node
  964.280184339198,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {48a0d525-42ab-418d-a4d8-01d8b6ab3aee}, !- Handle
  Node 1391,                              !- Name
  {527a4bda-4910-4dd0-a6aa-f4c0b5a984ff}, !- Inlet Port
  {d68eada1-cbd4-4671-8ce5-e1809433a961}; !- Outlet Port

OS:Connection,
  {b6b2c283-f14d-4bb9-804f-8488c1a1fcc4}, !- Handle
  {5faf6077-9eab-4ee8-9a51-c61d8487e6e4}, !- Source Object
  3,                                      !- Outlet Port
  {dee355dc-139a-4852-bd86-bb55b4d9a709}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {527a4bda-4910-4dd0-a6aa-f4c0b5a984ff}, !- Handle
  {dee355dc-139a-4852-bd86-bb55b4d9a709}, !- Source Object
  13,                                     !- Outlet Port
  {48a0d525-42ab-418d-a4d8-01d8b6ab3aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68eada1-cbd4-4671-8ce5-e1809433a961}, !- Handle
  {48a0d525-42ab-418d-a4d8-01d8b6ab3aee}, !- Source Object
  3,                                      !- Outlet Port
  {a5045402-8f36-40d7-ba99-57090cec45b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d292114-6c26-4dca-884f-5d1ec7a7aec6}, !- Handle
  Node 1392,                              !- Name
  {a7c6ec24-13b7-4419-bbe1-fa99da1b3238}, !- Inlet Port
  {0c810fb0-5727-4710-bccd-3df93a3781a6}; !- Outlet Port

OS:Connection,
  {a7c6ec24-13b7-4419-bbe1-fa99da1b3238}, !- Handle
  {a5045402-8f36-40d7-ba99-57090cec45b7}, !- Source Object
  7,                                      !- Outlet Port
  {8d292114-6c26-4dca-884f-5d1ec7a7aec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c810fb0-5727-4710-bccd-3df93a3781a6}, !- Handle
  {8d292114-6c26-4dca-884f-5d1ec7a7aec6}, !- Source Object
  3,                                      !- Outlet Port
  {dee355dc-139a-4852-bd86-bb55b4d9a709}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {af264d46-ceae-4a76-a433-8ce32c038a09}, !- Handle
  {dee355dc-139a-4852-bd86-bb55b4d9a709}, !- Source Object
  15,                                     !- Outlet Port
  {9c092af2-cfcc-45e7-9ed5-bc73d1749093}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e3ff4808-4333-413a-b8dc-010133ea2487}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 41, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {527a153a-ed70-4ca7-90c4-2fd3fa01a0f1}, !- Reference Setpoint Node Name
  {527a153a-ed70-4ca7-90c4-2fd3fa01a0f1}, !- Mixed Air Stream Node Name
  {5faf6077-9eab-4ee8-9a51-c61d8487e6e4}, !- Outdoor Air Stream Node Name
  {ec0f010a-6949-4d0d-bea9-f7780564e2b9}, !- Return Air Stream Node Name
  {48a0d525-42ab-418d-a4d8-01d8b6ab3aee}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c58f3216-66d8-4eab-9d99-79c61d5ff257}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {522db6d5-3035-4e08-bd08-9e993cdad768}, !- Control Zone or Zone List Name
  {8bcde192-083d-44b8-bcd1-27b740348e84}, !- Cooling Control Zone or Zone List Name
  {41832212-80f3-45ee-9f8f-5eb150290b29}, !- Heating Control Zone or Zone List Name
  {f27c9b04-fbfb-42be-bb31-bdea9e548e2b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {522db6d5-3035-4e08-bd08-9e993cdad768}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {8bcde192-083d-44b8-bcd1-27b740348e84}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41832212-80f3-45ee-9f8f-5eb150290b29}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f27c9b04-fbfb-42be-bb31-bdea9e548e2b}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {afa775b4-e2ec-4927-a069-1b21e99bbb3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cce20f41-9e9a-4d36-83b9-8276665a0643}, !- Default Day Schedule Name
  {3b12b54e-772f-427a-ac63-d2856f0a316a}, !- Summer Design Day Schedule Name
  {48131fb3-8615-4eac-828f-9fa5cd5f14d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cce20f41-9e9a-4d36-83b9-8276665a0643}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {139c3427-8ae1-4a33-bba5-0a8865ade67f}, !- Handle
  {afa775b4-e2ec-4927-a069-1b21e99bbb3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.395910780669155,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39b275cd-f53f-466b-83c8-cb6a32606b11}, !- Handle
  Schedule Day 554,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48131fb3-8615-4eac-828f-9fa5cd5f14d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a213103-ff8b-4f55-bb07-f376c05721e3}, !- Handle
  Schedule Day 555,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b12b54e-772f-427a-ac63-d2856f0a316a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a37c869d-b3ef-4c5a-85bc-8749c43830a7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e615471d-5216-427f-a4f9-6a92eb0d6f83}, !- Supply Air Inlet Node
  {23e87e20-f536-403f-87db-e5a0fb4da820}, !- Supply Air Outlet Node
  {056403cd-4c19-4dec-9ffb-7032af83e618}, !- Exhaust Air Inlet Node
  {0982469e-7cbf-450f-b1b0-c54654a6c6c7}, !- Exhaust Air Outlet Node
  879.6246117152,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {97305ebc-7a20-4ca0-907c-724701113b9b}, !- Handle
  Node 1393,                              !- Name
  {23e87e20-f536-403f-87db-e5a0fb4da820}, !- Inlet Port
  {0ce6a892-f3a1-4c46-a3ee-e8b9e82ae5ac}; !- Outlet Port

OS:Connection,
  {e615471d-5216-427f-a4f9-6a92eb0d6f83}, !- Handle
  {fe032cc9-388c-4476-a1ba-e22f55ed2a0b}, !- Source Object
  3,                                      !- Outlet Port
  {a37c869d-b3ef-4c5a-85bc-8749c43830a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {23e87e20-f536-403f-87db-e5a0fb4da820}, !- Handle
  {a37c869d-b3ef-4c5a-85bc-8749c43830a7}, !- Source Object
  13,                                     !- Outlet Port
  {97305ebc-7a20-4ca0-907c-724701113b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce6a892-f3a1-4c46-a3ee-e8b9e82ae5ac}, !- Handle
  {97305ebc-7a20-4ca0-907c-724701113b9b}, !- Source Object
  3,                                      !- Outlet Port
  {99d22b55-3fe8-4a4c-a252-f23f36ee2977}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {373aa995-6f68-42e4-a64e-dcf94aa65bc3}, !- Handle
  Node 1394,                              !- Name
  {96984e74-cb5d-4c90-9c4d-33c477c98696}, !- Inlet Port
  {056403cd-4c19-4dec-9ffb-7032af83e618}; !- Outlet Port

OS:Connection,
  {96984e74-cb5d-4c90-9c4d-33c477c98696}, !- Handle
  {99d22b55-3fe8-4a4c-a252-f23f36ee2977}, !- Source Object
  7,                                      !- Outlet Port
  {373aa995-6f68-42e4-a64e-dcf94aa65bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056403cd-4c19-4dec-9ffb-7032af83e618}, !- Handle
  {373aa995-6f68-42e4-a64e-dcf94aa65bc3}, !- Source Object
  3,                                      !- Outlet Port
  {a37c869d-b3ef-4c5a-85bc-8749c43830a7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0982469e-7cbf-450f-b1b0-c54654a6c6c7}, !- Handle
  {a37c869d-b3ef-4c5a-85bc-8749c43830a7}, !- Source Object
  15,                                     !- Outlet Port
  {6b47c26f-a868-4dc6-ad75-c3db89e693e5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c9895fd7-61f8-4a96-8dc6-01a73f766dd7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 42, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c1b5f720-562f-466f-89fd-68d560d4ae47}, !- Reference Setpoint Node Name
  {c1b5f720-562f-466f-89fd-68d560d4ae47}, !- Mixed Air Stream Node Name
  {fe032cc9-388c-4476-a1ba-e22f55ed2a0b}, !- Outdoor Air Stream Node Name
  {defe36cc-4c78-402c-8c0f-e137c775e33a}, !- Return Air Stream Node Name
  {97305ebc-7a20-4ca0-907c-724701113b9b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4a1414db-03af-43cf-b0ff-e8f95979347f}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {090214f2-d72f-4fb2-8103-1b62a37542b2}, !- Control Zone or Zone List Name
  {03dac8c5-7f6c-42b6-b5c5-94db07c00118}, !- Cooling Control Zone or Zone List Name
  {5edae52f-b078-45c4-8e1f-8e76c8da5212}, !- Heating Control Zone or Zone List Name
  {d0fc549e-d2fc-426d-a524-8aff531a1eb8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {090214f2-d72f-4fb2-8103-1b62a37542b2}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {03dac8c5-7f6c-42b6-b5c5-94db07c00118}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5edae52f-b078-45c4-8e1f-8e76c8da5212}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d0fc549e-d2fc-426d-a524-8aff531a1eb8}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e86e3793-ec04-4897-8023-a13ed7a698fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4a7c3b60-e370-4430-a071-2e56b8f93a20}, !- Default Day Schedule Name
  {e673e9b1-26bf-44aa-949f-482cc1872001}, !- Summer Design Day Schedule Name
  {030ddc00-56ea-4262-b492-04c8ff473ef0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a7c3b60-e370-4430-a071-2e56b8f93a20}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {100936e5-850a-48e3-9acc-b6e584523ae8}, !- Handle
  {e86e3793-ec04-4897-8023-a13ed7a698fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  52.044609665427529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb136784-51f5-463a-9ade-3e1394d5f9f2}, !- Handle
  Schedule Day 556,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {030ddc00-56ea-4262-b492-04c8ff473ef0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c8999d-88c9-45e2-8624-c2549e26a420}, !- Handle
  Schedule Day 557,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e673e9b1-26bf-44aa-949f-482cc1872001}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06d79353-21c3-4bbc-ba17-8f5fbb330c86}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0906e9ba-c8e3-4fba-b2c9-cc69f4a2159f}, !- Supply Air Inlet Node
  {e20e943a-2d0c-4b19-a05f-c8d7b6ad55ee}, !- Supply Air Outlet Node
  {a6f6811a-fba9-4b7f-8366-c598a118be43}, !- Exhaust Air Inlet Node
  {0b2cd865-004c-4982-846a-087f7e903a57}, !- Exhaust Air Outlet Node
  1819.86583832576,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d2a4c6c8-e75c-44fb-9251-74b64844d9c4}, !- Handle
  Node 1395,                              !- Name
  {e20e943a-2d0c-4b19-a05f-c8d7b6ad55ee}, !- Inlet Port
  {98569d14-81bb-4c65-8320-0b9dc76fb945}; !- Outlet Port

OS:Connection,
  {0906e9ba-c8e3-4fba-b2c9-cc69f4a2159f}, !- Handle
  {28b22c90-88cc-448d-8ee6-3b18d6da17d7}, !- Source Object
  3,                                      !- Outlet Port
  {06d79353-21c3-4bbc-ba17-8f5fbb330c86}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e20e943a-2d0c-4b19-a05f-c8d7b6ad55ee}, !- Handle
  {06d79353-21c3-4bbc-ba17-8f5fbb330c86}, !- Source Object
  13,                                     !- Outlet Port
  {d2a4c6c8-e75c-44fb-9251-74b64844d9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98569d14-81bb-4c65-8320-0b9dc76fb945}, !- Handle
  {d2a4c6c8-e75c-44fb-9251-74b64844d9c4}, !- Source Object
  3,                                      !- Outlet Port
  {215870dc-a78e-43c7-9d0a-c066b3fd0a60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83755ee7-3a60-473e-8881-a18ad06bbee9}, !- Handle
  Node 1396,                              !- Name
  {35244615-cf86-49b4-8bd7-cd693c4e0874}, !- Inlet Port
  {a6f6811a-fba9-4b7f-8366-c598a118be43}; !- Outlet Port

OS:Connection,
  {35244615-cf86-49b4-8bd7-cd693c4e0874}, !- Handle
  {215870dc-a78e-43c7-9d0a-c066b3fd0a60}, !- Source Object
  7,                                      !- Outlet Port
  {83755ee7-3a60-473e-8881-a18ad06bbee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f6811a-fba9-4b7f-8366-c598a118be43}, !- Handle
  {83755ee7-3a60-473e-8881-a18ad06bbee9}, !- Source Object
  3,                                      !- Outlet Port
  {06d79353-21c3-4bbc-ba17-8f5fbb330c86}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b2cd865-004c-4982-846a-087f7e903a57}, !- Handle
  {06d79353-21c3-4bbc-ba17-8f5fbb330c86}, !- Source Object
  15,                                     !- Outlet Port
  {6553dbf3-2eb3-44b8-943d-21bb823d921c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c7fab22a-dd59-468c-8406-ec24c09fa790}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 43, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {51b530f0-a52e-46af-883a-66d4149b11d5}, !- Reference Setpoint Node Name
  {51b530f0-a52e-46af-883a-66d4149b11d5}, !- Mixed Air Stream Node Name
  {28b22c90-88cc-448d-8ee6-3b18d6da17d7}, !- Outdoor Air Stream Node Name
  {b5bd0b94-ad89-42a8-825e-edf69e396511}, !- Return Air Stream Node Name
  {d2a4c6c8-e75c-44fb-9251-74b64844d9c4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {54cc9d1d-a709-46b9-9968-3f1759c1fd18}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7119fc7e-7737-4055-8396-ea56118b48a3}, !- Control Zone or Zone List Name
  {c8d1859f-670b-4319-9a13-4ca966bce50b}, !- Cooling Control Zone or Zone List Name
  {a8ad2df9-2c10-4354-8988-94541f2e1cb8}, !- Heating Control Zone or Zone List Name
  {783eeb45-fa59-46d0-97c4-cdeaec8aa184}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7119fc7e-7737-4055-8396-ea56118b48a3}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {c8d1859f-670b-4319-9a13-4ca966bce50b}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8ad2df9-2c10-4354-8988-94541f2e1cb8}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {783eeb45-fa59-46d0-97c4-cdeaec8aa184}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1a12447f-344c-42d6-bd19-f96119dfc2ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f2895058-dc82-433a-890e-26bf8d3e372b}, !- Default Day Schedule Name
  {36d2cefd-a341-49b6-aa34-0fde512f0f17}, !- Summer Design Day Schedule Name
  {ff88607e-4247-47dc-992d-fbd4673eb90a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2895058-dc82-433a-890e-26bf8d3e372b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4d6613bd-976e-40b9-8e3e-f52ba09fd395}, !- Handle
  {1a12447f-344c-42d6-bd19-f96119dfc2ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  69.702602230482981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fadb7744-e58e-470f-a47c-46ec9eaef28c}, !- Handle
  Schedule Day 558,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff88607e-4247-47dc-992d-fbd4673eb90a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b50dd64-1068-4f58-80dc-ee0cb3b37fff}, !- Handle
  Schedule Day 559,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36d2cefd-a341-49b6-aa34-0fde512f0f17}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcd0333c-652e-40cf-bb8c-f6f282e66d38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Saturday Rule, !- Name
  {1a12447f-344c-42d6-bd19-f96119dfc2ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05eaed76-9ce5-4433-8310-109d86ba182e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05eaed76-9ce5-4433-8310-109d86ba182e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fe279d4-e358-49c7-a693-48316e2f0390}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Sunday Rule, !- Name
  {1a12447f-344c-42d6-bd19-f96119dfc2ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fcdef38-12b3-48c1-ad7e-5c747e6e0bb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fcdef38-12b3-48c1-ad7e-5c747e6e0bb8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {974204ca-ae6e-4904-b4ec-70041495e46e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8f488a0c-e331-4490-b0a4-8b5e8c7e1bf7}, !- Supply Air Inlet Node
  {b1cca6eb-b53e-489b-af70-bb4b8c2f4d39}, !- Supply Air Outlet Node
  {580ce9ef-e8f4-427b-85f4-fb2e147c901b}, !- Exhaust Air Inlet Node
  {3740c049-7e67-4432-8092-28b4ca3311e1}, !- Exhaust Air Outlet Node
  1840.46536099759,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {372df709-6fb7-4e26-9498-1e0e61936d7a}, !- Handle
  Node 1397,                              !- Name
  {b1cca6eb-b53e-489b-af70-bb4b8c2f4d39}, !- Inlet Port
  {b65bf804-872c-446a-9382-c19922068a23}; !- Outlet Port

OS:Connection,
  {8f488a0c-e331-4490-b0a4-8b5e8c7e1bf7}, !- Handle
  {fd1e1701-3bcb-42b0-9179-8dba2055022a}, !- Source Object
  3,                                      !- Outlet Port
  {974204ca-ae6e-4904-b4ec-70041495e46e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b1cca6eb-b53e-489b-af70-bb4b8c2f4d39}, !- Handle
  {974204ca-ae6e-4904-b4ec-70041495e46e}, !- Source Object
  13,                                     !- Outlet Port
  {372df709-6fb7-4e26-9498-1e0e61936d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b65bf804-872c-446a-9382-c19922068a23}, !- Handle
  {372df709-6fb7-4e26-9498-1e0e61936d7a}, !- Source Object
  3,                                      !- Outlet Port
  {b0042d05-1133-416e-89d7-098af9f918ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc0301f5-402e-47f6-b2db-1d960138675a}, !- Handle
  Node 1398,                              !- Name
  {7ecf6cdc-4572-4acc-98c5-9a1bd77226d6}, !- Inlet Port
  {580ce9ef-e8f4-427b-85f4-fb2e147c901b}; !- Outlet Port

OS:Connection,
  {7ecf6cdc-4572-4acc-98c5-9a1bd77226d6}, !- Handle
  {b0042d05-1133-416e-89d7-098af9f918ee}, !- Source Object
  7,                                      !- Outlet Port
  {cc0301f5-402e-47f6-b2db-1d960138675a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580ce9ef-e8f4-427b-85f4-fb2e147c901b}, !- Handle
  {cc0301f5-402e-47f6-b2db-1d960138675a}, !- Source Object
  3,                                      !- Outlet Port
  {974204ca-ae6e-4904-b4ec-70041495e46e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3740c049-7e67-4432-8092-28b4ca3311e1}, !- Handle
  {974204ca-ae6e-4904-b4ec-70041495e46e}, !- Source Object
  15,                                     !- Outlet Port
  {5e1af76e-31bc-4808-9b57-cc51788eb2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {46882ec5-ef69-42ff-a756-9afb76138a79}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 44, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e42b0a92-5e2c-4a4a-9fea-960d6f7aa676}, !- Reference Setpoint Node Name
  {e42b0a92-5e2c-4a4a-9fea-960d6f7aa676}, !- Mixed Air Stream Node Name
  {fd1e1701-3bcb-42b0-9179-8dba2055022a}, !- Outdoor Air Stream Node Name
  {abbac0ec-ae9d-471c-ba64-ccf2712816d1}, !- Return Air Stream Node Name
  {372df709-6fb7-4e26-9498-1e0e61936d7a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f60cb19d-3ced-4315-937a-b94c70bc25d7}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2e7274a-0597-4075-82bb-bfa01df3676c}, !- Control Zone or Zone List Name
  {7e5f5fac-9246-43a5-866c-ce2ebbd04c5c}, !- Cooling Control Zone or Zone List Name
  {f6bc867a-a63d-4df1-9427-621be01010b2}, !- Heating Control Zone or Zone List Name
  {0c84a06d-c421-4a4a-9d24-211b770e9241}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2e7274a-0597-4075-82bb-bfa01df3676c}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {7e5f5fac-9246-43a5-866c-ce2ebbd04c5c}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f6bc867a-a63d-4df1-9427-621be01010b2}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c84a06d-c421-4a4a-9d24-211b770e9241}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c0add529-c99b-4ab2-a178-ad404ffa3dac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {da71ce5e-1a9a-46aa-9f28-185d01728e25}, !- Default Day Schedule Name
  {cdcd1e38-b16c-4337-ac4f-e0cbb5ff0ce4}, !- Summer Design Day Schedule Name
  {f4f7c9aa-6c5c-4c58-9ffa-2c8535992f48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da71ce5e-1a9a-46aa-9f28-185d01728e25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {83f9c05e-1cfd-4751-a573-49741553d281}, !- Handle
  {c0add529-c99b-4ab2-a178-ad404ffa3dac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193321,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c97e4e2-cf1f-48e9-bcc7-0389fdadd150}, !- Handle
  Schedule Day 560,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4f7c9aa-6c5c-4c58-9ffa-2c8535992f48}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eddf698e-fe6b-419d-ae49-3a729b0f8cdb}, !- Handle
  Schedule Day 561,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdcd1e38-b16c-4337-ac4f-e0cbb5ff0ce4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7bb3b26-6acd-4fe0-9d07-e66e8f9efae6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Sunday Rule, !- Name
  {c0add529-c99b-4ab2-a178-ad404ffa3dac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e32eeffd-3111-408f-9e55-88bbaba8681b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32eeffd-3111-408f-9e55-88bbaba8681b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e872fb77-c42e-4484-ac69-a076064e1495}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9c536e18-69c4-4b1c-8285-4e88d4d0e4f1}, !- Supply Air Inlet Node
  {87d97394-f551-45a0-a284-f9ee5004c87e}, !- Supply Air Outlet Node
  {9550982d-c9b0-4e82-9962-0453b5adba3d}, !- Exhaust Air Inlet Node
  {c88912ae-985d-41cc-9c3d-5abde81b2b1e}, !- Exhaust Air Outlet Node
  144.81424133888,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7d0c03d5-8bcc-4e4b-8832-97f6a122f9e4}, !- Handle
  Node 1399,                              !- Name
  {87d97394-f551-45a0-a284-f9ee5004c87e}, !- Inlet Port
  {43444f06-ef2b-4925-afc6-af78bc245d6c}; !- Outlet Port

OS:Connection,
  {9c536e18-69c4-4b1c-8285-4e88d4d0e4f1}, !- Handle
  {74cdc3d5-a088-4ee2-80ad-0048442215ba}, !- Source Object
  3,                                      !- Outlet Port
  {e872fb77-c42e-4484-ac69-a076064e1495}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {87d97394-f551-45a0-a284-f9ee5004c87e}, !- Handle
  {e872fb77-c42e-4484-ac69-a076064e1495}, !- Source Object
  13,                                     !- Outlet Port
  {7d0c03d5-8bcc-4e4b-8832-97f6a122f9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43444f06-ef2b-4925-afc6-af78bc245d6c}, !- Handle
  {7d0c03d5-8bcc-4e4b-8832-97f6a122f9e4}, !- Source Object
  3,                                      !- Outlet Port
  {e75635d7-225e-4195-874a-0d917dfd5bcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {071c2215-c9b6-4ab6-ba94-719875deb428}, !- Handle
  Node 1400,                              !- Name
  {7af41cf4-541a-4f81-b545-48f8c82d0cc1}, !- Inlet Port
  {9550982d-c9b0-4e82-9962-0453b5adba3d}; !- Outlet Port

OS:Connection,
  {7af41cf4-541a-4f81-b545-48f8c82d0cc1}, !- Handle
  {e75635d7-225e-4195-874a-0d917dfd5bcd}, !- Source Object
  7,                                      !- Outlet Port
  {071c2215-c9b6-4ab6-ba94-719875deb428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9550982d-c9b0-4e82-9962-0453b5adba3d}, !- Handle
  {071c2215-c9b6-4ab6-ba94-719875deb428}, !- Source Object
  3,                                      !- Outlet Port
  {e872fb77-c42e-4484-ac69-a076064e1495}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c88912ae-985d-41cc-9c3d-5abde81b2b1e}, !- Handle
  {e872fb77-c42e-4484-ac69-a076064e1495}, !- Source Object
  15,                                     !- Outlet Port
  {f73dafef-f251-4dfe-a26a-28addc2a8042}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e9ffe1a9-dc7d-4377-a032-c510083a8057}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 45, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {847358a7-0cae-4fb1-a5a6-dc4df0d20bb2}, !- Reference Setpoint Node Name
  {847358a7-0cae-4fb1-a5a6-dc4df0d20bb2}, !- Mixed Air Stream Node Name
  {74cdc3d5-a088-4ee2-80ad-0048442215ba}, !- Outdoor Air Stream Node Name
  {58fbd195-6213-41cf-961c-738710077a7c}, !- Return Air Stream Node Name
  {7d0c03d5-8bcc-4e4b-8832-97f6a122f9e4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b14d7b25-b0db-4b4d-8a55-4e0458d946cc}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {35e412ac-3b00-40f3-856c-7a1f295d7f08}, !- Control Zone or Zone List Name
  {af478e87-6b34-4f10-aa66-f2b765a8e29d}, !- Cooling Control Zone or Zone List Name
  {e48b3d5c-8104-4691-82a4-a64463b1301e}, !- Heating Control Zone or Zone List Name
  {247d6c65-8908-455d-96d8-58e0d64ed753}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35e412ac-3b00-40f3-856c-7a1f295d7f08}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {af478e87-6b34-4f10-aa66-f2b765a8e29d}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e48b3d5c-8104-4691-82a4-a64463b1301e}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {247d6c65-8908-455d-96d8-58e0d64ed753}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9e070250-acd6-46a8-ba9d-56df9057187e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {076c0c85-6610-4cf2-970d-994cbc69661d}, !- Default Day Schedule Name
  {21b112fb-fae4-47c3-b13a-82374330ac25}, !- Summer Design Day Schedule Name
  {cb305c7f-0255-40b8-8f80-8c8a7148d968}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {076c0c85-6610-4cf2-970d-994cbc69661d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3795384b-1a03-4988-9dfd-1892edca9c90}, !- Handle
  {9e070250-acd6-46a8-ba9d-56df9057187e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338290003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c74a3895-d631-4705-a6c6-77b1ab16b1e9}, !- Handle
  Schedule Day 562,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb305c7f-0255-40b8-8f80-8c8a7148d968}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9de556e4-bb41-416a-8fb3-cf08a226541c}, !- Handle
  Schedule Day 563,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21b112fb-fae4-47c3-b13a-82374330ac25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02c3bf38-502c-425e-8c1e-0284073c457d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {14cac437-be2e-4117-b0a7-092c027dea8b}, !- Supply Air Inlet Node
  {18da38d1-a7af-4bf8-9507-87bb74b8a1d6}, !- Supply Air Outlet Node
  {1dcb7fef-6bcc-4af5-b2e4-4c2436f0b68b}, !- Exhaust Air Inlet Node
  {9ec702e2-aebd-49ce-8fdb-8e106eedd668}, !- Exhaust Air Outlet Node
  192.22136200832,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {904f833e-b00d-4df7-8664-9452004a1783}, !- Handle
  Node 1401,                              !- Name
  {18da38d1-a7af-4bf8-9507-87bb74b8a1d6}, !- Inlet Port
  {88a80609-3048-4c90-8944-e55bef6485f9}; !- Outlet Port

OS:Connection,
  {14cac437-be2e-4117-b0a7-092c027dea8b}, !- Handle
  {6dd21d89-cac6-40a3-bd5b-d85b1a4016ca}, !- Source Object
  3,                                      !- Outlet Port
  {02c3bf38-502c-425e-8c1e-0284073c457d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18da38d1-a7af-4bf8-9507-87bb74b8a1d6}, !- Handle
  {02c3bf38-502c-425e-8c1e-0284073c457d}, !- Source Object
  13,                                     !- Outlet Port
  {904f833e-b00d-4df7-8664-9452004a1783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a80609-3048-4c90-8944-e55bef6485f9}, !- Handle
  {904f833e-b00d-4df7-8664-9452004a1783}, !- Source Object
  3,                                      !- Outlet Port
  {9eb85ebc-5d41-4752-beaa-e46c798b2441}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6a16f2c-6261-4771-9dc9-e255fec2e29b}, !- Handle
  Node 1402,                              !- Name
  {ba00650a-058e-4d29-bb7c-345661e052cb}, !- Inlet Port
  {1dcb7fef-6bcc-4af5-b2e4-4c2436f0b68b}; !- Outlet Port

OS:Connection,
  {ba00650a-058e-4d29-bb7c-345661e052cb}, !- Handle
  {9eb85ebc-5d41-4752-beaa-e46c798b2441}, !- Source Object
  7,                                      !- Outlet Port
  {a6a16f2c-6261-4771-9dc9-e255fec2e29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dcb7fef-6bcc-4af5-b2e4-4c2436f0b68b}, !- Handle
  {a6a16f2c-6261-4771-9dc9-e255fec2e29b}, !- Source Object
  3,                                      !- Outlet Port
  {02c3bf38-502c-425e-8c1e-0284073c457d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9ec702e2-aebd-49ce-8fdb-8e106eedd668}, !- Handle
  {02c3bf38-502c-425e-8c1e-0284073c457d}, !- Source Object
  15,                                     !- Outlet Port
  {e74bddc2-e03c-448c-a21f-9e9fed68faa2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d01cb450-d4b7-4e64-8a0a-1447ee32ff6e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 46, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {85af2411-554e-4183-b622-9c7e47417b00}, !- Reference Setpoint Node Name
  {85af2411-554e-4183-b622-9c7e47417b00}, !- Mixed Air Stream Node Name
  {6dd21d89-cac6-40a3-bd5b-d85b1a4016ca}, !- Outdoor Air Stream Node Name
  {3d8b853e-9356-4fea-a5d3-b9f009980f1b}, !- Return Air Stream Node Name
  {904f833e-b00d-4df7-8664-9452004a1783}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {60370587-421c-4bb9-83ad-00ceae4d2b85}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c7a8823-052e-42f3-9698-15e74ab3743f}, !- Control Zone or Zone List Name
  {c49aa130-0939-4342-bf4d-7b3d32aad633}, !- Cooling Control Zone or Zone List Name
  {45d47711-500b-4cda-9780-ec23a44187eb}, !- Heating Control Zone or Zone List Name
  {2eb4e415-f4d0-49cc-8921-4a902e06aa3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c7a8823-052e-42f3-9698-15e74ab3743f}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {c49aa130-0939-4342-bf4d-7b3d32aad633}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45d47711-500b-4cda-9780-ec23a44187eb}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2eb4e415-f4d0-49cc-8921-4a902e06aa3e}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d19fead9-2c1c-4e51-8e62-c765b6571325}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {73443f52-d6fd-4d3d-98c1-6d3c36be6bea}, !- Default Day Schedule Name
  {33d86926-f1b5-4306-9009-3a1ef3d10eaa}, !- Summer Design Day Schedule Name
  {14617111-1df5-443d-867d-1b1fc3877093}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73443f52-d6fd-4d3d-98c1-6d3c36be6bea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e4a7f825-bdc8-476e-acf2-5140d363934c}, !- Handle
  {d19fead9-2c1c-4e51-8e62-c765b6571325}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5771bdd2-e200-4f1a-9bd8-084bbfb8c053}, !- Handle
  Schedule Day 564,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14617111-1df5-443d-867d-1b1fc3877093}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8858f01c-d120-483d-9add-5569a1e6a9b3}, !- Handle
  Schedule Day 565,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33d86926-f1b5-4306-9009-3a1ef3d10eaa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {64b85778-fb2d-4ebd-af99-75343f3bf020}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b0213d46-8b69-42c2-a66b-41a56a10df99}, !- Supply Air Inlet Node
  {003d7bb0-4a82-4428-9954-1e39331fbb53}, !- Supply Air Outlet Node
  {5781db74-5668-4efc-9160-e7cf1cbef628}, !- Exhaust Air Inlet Node
  {9bdeb129-62e2-43ce-8a83-15ec67fda71f}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1450da7b-6ab6-48aa-ba21-d09f10f02dc5}, !- Handle
  Node 1403,                              !- Name
  {003d7bb0-4a82-4428-9954-1e39331fbb53}, !- Inlet Port
  {fdd30cba-a720-448e-9b4d-b40d0b28c1cc}; !- Outlet Port

OS:Connection,
  {b0213d46-8b69-42c2-a66b-41a56a10df99}, !- Handle
  {6d249af7-67f4-4874-8ea4-5613b2d77869}, !- Source Object
  3,                                      !- Outlet Port
  {64b85778-fb2d-4ebd-af99-75343f3bf020}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {003d7bb0-4a82-4428-9954-1e39331fbb53}, !- Handle
  {64b85778-fb2d-4ebd-af99-75343f3bf020}, !- Source Object
  13,                                     !- Outlet Port
  {1450da7b-6ab6-48aa-ba21-d09f10f02dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd30cba-a720-448e-9b4d-b40d0b28c1cc}, !- Handle
  {1450da7b-6ab6-48aa-ba21-d09f10f02dc5}, !- Source Object
  3,                                      !- Outlet Port
  {61ce1c50-d588-43d9-8873-606c8708b930}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1ac4206-ac66-45dd-9d1c-258e97ab80fe}, !- Handle
  Node 1404,                              !- Name
  {2d1ab7f3-fb94-4024-b113-86161cf5955b}, !- Inlet Port
  {5781db74-5668-4efc-9160-e7cf1cbef628}; !- Outlet Port

OS:Connection,
  {2d1ab7f3-fb94-4024-b113-86161cf5955b}, !- Handle
  {61ce1c50-d588-43d9-8873-606c8708b930}, !- Source Object
  7,                                      !- Outlet Port
  {e1ac4206-ac66-45dd-9d1c-258e97ab80fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5781db74-5668-4efc-9160-e7cf1cbef628}, !- Handle
  {e1ac4206-ac66-45dd-9d1c-258e97ab80fe}, !- Source Object
  3,                                      !- Outlet Port
  {64b85778-fb2d-4ebd-af99-75343f3bf020}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9bdeb129-62e2-43ce-8a83-15ec67fda71f}, !- Handle
  {64b85778-fb2d-4ebd-af99-75343f3bf020}, !- Source Object
  15,                                     !- Outlet Port
  {1b13ef85-f7cb-42eb-b150-ba277e5bdf04}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {de158e5b-205d-463d-ada6-b94dc6595340}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 47, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1c9c1c26-8bb9-4d9c-8e61-88f235ebb04c}, !- Reference Setpoint Node Name
  {1c9c1c26-8bb9-4d9c-8e61-88f235ebb04c}, !- Mixed Air Stream Node Name
  {6d249af7-67f4-4874-8ea4-5613b2d77869}, !- Outdoor Air Stream Node Name
  {94983293-834d-4453-840e-7fd0b345ae93}, !- Return Air Stream Node Name
  {1450da7b-6ab6-48aa-ba21-d09f10f02dc5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f3673faa-7c1f-4947-83f6-c12df5567f78}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d9c9cc1-366b-45e3-81d9-033de964db28}, !- Control Zone or Zone List Name
  {f67698e9-f02c-4d1d-951b-9d399d1c607d}, !- Cooling Control Zone or Zone List Name
  {9b898fc1-5877-4d90-ad17-0617a0ca047e}, !- Heating Control Zone or Zone List Name
  {bea00811-b907-4dd0-892b-9d2116ce3908}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d9c9cc1-366b-45e3-81d9-033de964db28}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {f67698e9-f02c-4d1d-951b-9d399d1c607d}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b898fc1-5877-4d90-ad17-0617a0ca047e}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bea00811-b907-4dd0-892b-9d2116ce3908}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8b4b31a0-d7db-4b39-a8d7-5d2a33aa1709}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {349b1eb0-abc4-4f86-b67a-3a12c6b6dcff}, !- Default Day Schedule Name
  {69fb682b-29e6-49eb-b9eb-8b4474496d06}, !- Summer Design Day Schedule Name
  {02c5ac13-5015-47a4-a4c7-0336a6f10501}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {349b1eb0-abc4-4f86-b67a-3a12c6b6dcff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e6714df3-4770-484f-a679-fa908860dda9}, !- Handle
  {8b4b31a0-d7db-4b39-a8d7-5d2a33aa1709}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2276951672862371,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b0e6907-309f-4fcf-8bba-b46c5809529e}, !- Handle
  Schedule Day 566,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02c5ac13-5015-47a4-a4c7-0336a6f10501}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a8ef52e-1fef-480a-b0a8-bea6287477fe}, !- Handle
  Schedule Day 567,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69fb682b-29e6-49eb-b9eb-8b4474496d06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2025f834-19d5-4544-bfa9-5d453df3d0a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d43c0155-2690-4223-82b9-2e90cc2adb47}, !- Supply Air Inlet Node
  {7023a5c2-b4d4-428f-9bc4-56bfe0e78f5c}, !- Supply Air Outlet Node
  {8222484e-d2d1-4aa1-8ac5-3f4a577d3633}, !- Exhaust Air Inlet Node
  {eb3dd2e3-c288-4427-8ee6-c1bc92cae545}, !- Exhaust Air Outlet Node
  227.7767025104,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7d16dcf2-c49b-4b66-97c8-29fadb2b10ae}, !- Handle
  Node 1405,                              !- Name
  {7023a5c2-b4d4-428f-9bc4-56bfe0e78f5c}, !- Inlet Port
  {b81554ed-a897-4e45-8c13-168ff3dad4a7}; !- Outlet Port

OS:Connection,
  {d43c0155-2690-4223-82b9-2e90cc2adb47}, !- Handle
  {fa98301a-b837-412a-b826-848345b11e66}, !- Source Object
  3,                                      !- Outlet Port
  {2025f834-19d5-4544-bfa9-5d453df3d0a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7023a5c2-b4d4-428f-9bc4-56bfe0e78f5c}, !- Handle
  {2025f834-19d5-4544-bfa9-5d453df3d0a3}, !- Source Object
  13,                                     !- Outlet Port
  {7d16dcf2-c49b-4b66-97c8-29fadb2b10ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81554ed-a897-4e45-8c13-168ff3dad4a7}, !- Handle
  {7d16dcf2-c49b-4b66-97c8-29fadb2b10ae}, !- Source Object
  3,                                      !- Outlet Port
  {b6d1cc5b-0f78-4fb8-8fb2-bc1ba7f8e2fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cfa9af1e-7d0f-4530-b107-6f440113b620}, !- Handle
  Node 1406,                              !- Name
  {d31d533e-7f49-4486-a920-d9d0369c4ac2}, !- Inlet Port
  {8222484e-d2d1-4aa1-8ac5-3f4a577d3633}; !- Outlet Port

OS:Connection,
  {d31d533e-7f49-4486-a920-d9d0369c4ac2}, !- Handle
  {b6d1cc5b-0f78-4fb8-8fb2-bc1ba7f8e2fb}, !- Source Object
  7,                                      !- Outlet Port
  {cfa9af1e-7d0f-4530-b107-6f440113b620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8222484e-d2d1-4aa1-8ac5-3f4a577d3633}, !- Handle
  {cfa9af1e-7d0f-4530-b107-6f440113b620}, !- Source Object
  3,                                      !- Outlet Port
  {2025f834-19d5-4544-bfa9-5d453df3d0a3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {eb3dd2e3-c288-4427-8ee6-c1bc92cae545}, !- Handle
  {2025f834-19d5-4544-bfa9-5d453df3d0a3}, !- Source Object
  15,                                     !- Outlet Port
  {934bff9b-f03a-47d8-abd7-dfcb38637e78}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6a2b1541-c9dd-415b-b3dc-8dd38bc0a4d9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 48, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1ec89564-654c-4300-a4bf-b0073078be6f}, !- Reference Setpoint Node Name
  {1ec89564-654c-4300-a4bf-b0073078be6f}, !- Mixed Air Stream Node Name
  {fa98301a-b837-412a-b826-848345b11e66}, !- Outdoor Air Stream Node Name
  {0b624e8a-87f0-46e9-8d41-515b03995b40}, !- Return Air Stream Node Name
  {7d16dcf2-c49b-4b66-97c8-29fadb2b10ae}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {472b216b-6606-4726-9fc6-f1dac478608b}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b99a07fe-e048-4c08-bdce-f004dfdc91cc}, !- Control Zone or Zone List Name
  {3127e247-c608-4083-a1d3-fb6ed601dab2}, !- Cooling Control Zone or Zone List Name
  {e26b7db6-1a62-46d8-a180-0711d556ddad}, !- Heating Control Zone or Zone List Name
  {0cb45847-537b-4bef-912a-6865bb5db4d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b99a07fe-e048-4c08-bdce-f004dfdc91cc}, !- Handle
  Availability Manager Night Cycle 49 Control Zone List; !- Name

OS:ModelObjectList,
  {3127e247-c608-4083-a1d3-fb6ed601dab2}, !- Handle
  Availability Manager Night Cycle 49 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e26b7db6-1a62-46d8-a180-0711d556ddad}, !- Handle
  Availability Manager Night Cycle 49 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0cb45847-537b-4bef-912a-6865bb5db4d6}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f2d82c80-8dd3-44d0-9b44-6ff9ee284665}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1d212167-7b7f-4a94-b8a9-131be2f217f0}, !- Default Day Schedule Name
  {e91caa69-2117-4272-b6c0-ced349f6fe9c}, !- Summer Design Day Schedule Name
  {dd54c05a-5888-458c-8ee2-87abefb96740}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d212167-7b7f-4a94-b8a9-131be2f217f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3de55fea-94d4-49af-8d0f-e92d91fc420a}, !- Handle
  {f2d82c80-8dd3-44d0-9b44-6ff9ee284665}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338290021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58c7093d-9da7-490c-9065-d79bc883ee5a}, !- Handle
  Schedule Day 568,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd54c05a-5888-458c-8ee2-87abefb96740}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef9d2350-3b18-4190-bf60-257f7535053a}, !- Handle
  Schedule Day 569,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e91caa69-2117-4272-b6c0-ced349f6fe9c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0b47a9e0-a727-48e4-bb6a-fc68e124490c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8eaa5112-33c5-460e-a2b2-f42ad78d9bf9}, !- Supply Air Inlet Node
  {2db39569-a18a-4cd7-a7d4-814fc96b6f8c}, !- Supply Air Outlet Node
  {11492d0b-7f90-4f41-b342-8cbf1191d541}, !- Exhaust Air Inlet Node
  {3717408e-ef66-41e0-b5bf-53c3f824eac1}, !- Exhaust Air Outlet Node
  192.221362008318,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4076c24b-4012-4ee9-8a68-6966516d2c55}, !- Handle
  Node 1407,                              !- Name
  {2db39569-a18a-4cd7-a7d4-814fc96b6f8c}, !- Inlet Port
  {9a2cf7be-a955-416e-abae-f4c83128d1d9}; !- Outlet Port

OS:Connection,
  {8eaa5112-33c5-460e-a2b2-f42ad78d9bf9}, !- Handle
  {174fd669-481e-4eff-b4c4-85a81c9ff2b7}, !- Source Object
  3,                                      !- Outlet Port
  {0b47a9e0-a727-48e4-bb6a-fc68e124490c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2db39569-a18a-4cd7-a7d4-814fc96b6f8c}, !- Handle
  {0b47a9e0-a727-48e4-bb6a-fc68e124490c}, !- Source Object
  13,                                     !- Outlet Port
  {4076c24b-4012-4ee9-8a68-6966516d2c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2cf7be-a955-416e-abae-f4c83128d1d9}, !- Handle
  {4076c24b-4012-4ee9-8a68-6966516d2c55}, !- Source Object
  3,                                      !- Outlet Port
  {f894bbb6-91c9-4f12-9332-e649714827ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3589b001-3fab-4fbc-925e-c3305854ac4b}, !- Handle
  Node 1408,                              !- Name
  {6188ff8c-78f4-4af0-a8ef-2bc936d3a32a}, !- Inlet Port
  {11492d0b-7f90-4f41-b342-8cbf1191d541}; !- Outlet Port

OS:Connection,
  {6188ff8c-78f4-4af0-a8ef-2bc936d3a32a}, !- Handle
  {f894bbb6-91c9-4f12-9332-e649714827ee}, !- Source Object
  7,                                      !- Outlet Port
  {3589b001-3fab-4fbc-925e-c3305854ac4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11492d0b-7f90-4f41-b342-8cbf1191d541}, !- Handle
  {3589b001-3fab-4fbc-925e-c3305854ac4b}, !- Source Object
  3,                                      !- Outlet Port
  {0b47a9e0-a727-48e4-bb6a-fc68e124490c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3717408e-ef66-41e0-b5bf-53c3f824eac1}, !- Handle
  {0b47a9e0-a727-48e4-bb6a-fc68e124490c}, !- Source Object
  15,                                     !- Outlet Port
  {97e69745-5eee-449d-b9f5-67add55231f8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {34ae50f8-38c2-45c4-93db-5387dffa5d72}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 49, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {df2605ff-92b8-4d7b-b274-2bf4a604c3b0}, !- Reference Setpoint Node Name
  {df2605ff-92b8-4d7b-b274-2bf4a604c3b0}, !- Mixed Air Stream Node Name
  {174fd669-481e-4eff-b4c4-85a81c9ff2b7}, !- Outdoor Air Stream Node Name
  {dca386e0-daa8-4faa-9417-dca47ff46b45}, !- Return Air Stream Node Name
  {4076c24b-4012-4ee9-8a68-6966516d2c55}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0664015a-4f45-4344-b91c-eb7b5cfc6e42}, !- Handle
  Availability Manager Night Cycle 50,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d1cf469-a575-48b0-920c-5adc853d274f}, !- Control Zone or Zone List Name
  {b7e439dc-4ff7-4b06-a03d-c8fc8457b258}, !- Cooling Control Zone or Zone List Name
  {a012d869-acef-4e81-a8ca-1dc4be2c511e}, !- Heating Control Zone or Zone List Name
  {8f78baea-bc65-4cd6-ab57-900e69bc8146}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d1cf469-a575-48b0-920c-5adc853d274f}, !- Handle
  Availability Manager Night Cycle 50 Control Zone List; !- Name

OS:ModelObjectList,
  {b7e439dc-4ff7-4b06-a03d-c8fc8457b258}, !- Handle
  Availability Manager Night Cycle 50 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a012d869-acef-4e81-a8ca-1dc4be2c511e}, !- Handle
  Availability Manager Night Cycle 50 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8f78baea-bc65-4cd6-ab57-900e69bc8146}, !- Handle
  Availability Manager Night Cycle 50 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c0ab401-56a1-4251-b408-ba40e0252330}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bed3119d-a137-4910-9697-4ef302ee6059}, !- Default Day Schedule Name
  {5f15c9d1-1c3a-4e67-92b6-68ad005e689a}, !- Summer Design Day Schedule Name
  {ba6a1346-30c1-4d7b-bf46-4e05c3613c5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed3119d-a137-4910-9697-4ef302ee6059}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {25caed06-839a-4657-ab32-2f817c1d7e4e}, !- Handle
  {4c0ab401-56a1-4251-b408-ba40e0252330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.0970128501595298,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee8d888e-a7c8-41e8-83d2-b581d3306945}, !- Handle
  Schedule Day 570,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba6a1346-30c1-4d7b-bf46-4e05c3613c5f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {093bf5ca-70c3-4d7c-a1c2-b634e0eeac4c}, !- Handle
  Schedule Day 571,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f15c9d1-1c3a-4e67-92b6-68ad005e689a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {696b689a-c96e-4c89-bf5d-fd283e362f45}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cc53d36a-8c7b-4c68-a7bf-1012cf48dcac}, !- Supply Air Inlet Node
  {77210abc-248a-46be-a603-ee81a6d707f1}, !- Supply Air Outlet Node
  {e7c0e935-b48c-40ad-bbab-c300bb37f336}, !- Exhaust Air Inlet Node
  {041357dd-a0f0-4e5b-8c0a-df09e1794d0c}, !- Exhaust Air Outlet Node
  359.3594586992,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {be4ef74f-b27a-44a1-9191-128de9d36483}, !- Handle
  Node 1409,                              !- Name
  {77210abc-248a-46be-a603-ee81a6d707f1}, !- Inlet Port
  {85774a1f-39a5-4a0f-b7d7-22be6260a2bc}; !- Outlet Port

OS:Connection,
  {cc53d36a-8c7b-4c68-a7bf-1012cf48dcac}, !- Handle
  {2e4f525c-82d9-4922-a65e-7975c994936b}, !- Source Object
  3,                                      !- Outlet Port
  {696b689a-c96e-4c89-bf5d-fd283e362f45}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {77210abc-248a-46be-a603-ee81a6d707f1}, !- Handle
  {696b689a-c96e-4c89-bf5d-fd283e362f45}, !- Source Object
  13,                                     !- Outlet Port
  {be4ef74f-b27a-44a1-9191-128de9d36483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85774a1f-39a5-4a0f-b7d7-22be6260a2bc}, !- Handle
  {be4ef74f-b27a-44a1-9191-128de9d36483}, !- Source Object
  3,                                      !- Outlet Port
  {75f73d9b-a1d0-449f-873a-4c9e57782502}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87286536-02e2-456e-b6a5-91caeb96b922}, !- Handle
  Node 1410,                              !- Name
  {1ac44bcd-f615-43df-8297-022292d1d43e}, !- Inlet Port
  {e7c0e935-b48c-40ad-bbab-c300bb37f336}; !- Outlet Port

OS:Connection,
  {1ac44bcd-f615-43df-8297-022292d1d43e}, !- Handle
  {75f73d9b-a1d0-449f-873a-4c9e57782502}, !- Source Object
  7,                                      !- Outlet Port
  {87286536-02e2-456e-b6a5-91caeb96b922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c0e935-b48c-40ad-bbab-c300bb37f336}, !- Handle
  {87286536-02e2-456e-b6a5-91caeb96b922}, !- Source Object
  3,                                      !- Outlet Port
  {696b689a-c96e-4c89-bf5d-fd283e362f45}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {041357dd-a0f0-4e5b-8c0a-df09e1794d0c}, !- Handle
  {696b689a-c96e-4c89-bf5d-fd283e362f45}, !- Source Object
  15,                                     !- Outlet Port
  {cc0c7bfe-fdad-4112-9223-7164887b2de9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {36237c8d-147c-4cac-94d1-71dd3a6045e7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 50, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a86248a4-af17-4abd-8628-2fa0338a1ef1}, !- Reference Setpoint Node Name
  {a86248a4-af17-4abd-8628-2fa0338a1ef1}, !- Mixed Air Stream Node Name
  {2e4f525c-82d9-4922-a65e-7975c994936b}, !- Outdoor Air Stream Node Name
  {787f02a9-2af7-4573-9df3-74c9bfcda8f5}, !- Return Air Stream Node Name
  {be4ef74f-b27a-44a1-9191-128de9d36483}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {680a1ec1-c6e9-4d71-bc04-e1ae2e0d8e0e}, !- Handle
  Availability Manager Night Cycle 51,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ec419144-89d8-4c3b-bae9-b73a2b057001}, !- Control Zone or Zone List Name
  {8a0065e7-4c73-4c37-aeac-3385b72a22b0}, !- Cooling Control Zone or Zone List Name
  {2ae0ac30-0c55-46e0-984a-088e6db7616e}, !- Heating Control Zone or Zone List Name
  {73f17790-43fa-4e2b-a711-5c67fe748005}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ec419144-89d8-4c3b-bae9-b73a2b057001}, !- Handle
  Availability Manager Night Cycle 51 Control Zone List; !- Name

OS:ModelObjectList,
  {8a0065e7-4c73-4c37-aeac-3385b72a22b0}, !- Handle
  Availability Manager Night Cycle 51 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2ae0ac30-0c55-46e0-984a-088e6db7616e}, !- Handle
  Availability Manager Night Cycle 51 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73f17790-43fa-4e2b-a711-5c67fe748005}, !- Handle
  Availability Manager Night Cycle 51 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {63677bfe-6140-4b53-bfa5-113f3c932800}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5e8e459f-b0dd-4f92-936b-d28090be89be}, !- Default Day Schedule Name
  {f8b4366f-f97f-4139-ac61-63cb24306e9f}, !- Summer Design Day Schedule Name
  {92c5dc41-53f9-482b-8965-87f51f919dff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8e459f-b0dd-4f92-936b-d28090be89be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5c0de8c6-4dd8-4ae4-a2c2-e2a3003a8644}, !- Handle
  {63677bfe-6140-4b53-bfa5-113f3c932800}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144988,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e2cbb07-e195-4e1f-9ead-7bb510785dd8}, !- Handle
  Schedule Day 572,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c5dc41-53f9-482b-8965-87f51f919dff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebbf14a9-d5ae-4a7b-a46b-bd38b8495a33}, !- Handle
  Schedule Day 573,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8b4366f-f97f-4139-ac61-63cb24306e9f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7ca43f7-bca6-4af3-83be-3f12a908f0c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {18fde810-a83a-499f-b2ef-a37e9a94330e}, !- Supply Air Inlet Node
  {8928031c-5145-4d32-b282-c29dd0a8550d}, !- Supply Air Outlet Node
  {14d09962-119c-458d-86b9-19a2be1cfc1d}, !- Exhaust Air Inlet Node
  {fef8de43-01c3-4690-849a-61097f12dcae}, !- Exhaust Air Outlet Node
  121.11068100416,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d351f3b2-469d-43ec-b11a-21de701b80fe}, !- Handle
  Node 1411,                              !- Name
  {8928031c-5145-4d32-b282-c29dd0a8550d}, !- Inlet Port
  {69ef8fb4-fa5a-4fea-83cf-57a5d582f0cb}; !- Outlet Port

OS:Connection,
  {18fde810-a83a-499f-b2ef-a37e9a94330e}, !- Handle
  {23ed49e0-1cc0-4b4d-abab-3ea07d2f0238}, !- Source Object
  3,                                      !- Outlet Port
  {d7ca43f7-bca6-4af3-83be-3f12a908f0c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8928031c-5145-4d32-b282-c29dd0a8550d}, !- Handle
  {d7ca43f7-bca6-4af3-83be-3f12a908f0c6}, !- Source Object
  13,                                     !- Outlet Port
  {d351f3b2-469d-43ec-b11a-21de701b80fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ef8fb4-fa5a-4fea-83cf-57a5d582f0cb}, !- Handle
  {d351f3b2-469d-43ec-b11a-21de701b80fe}, !- Source Object
  3,                                      !- Outlet Port
  {d7e6e5bc-34d4-47f8-b8b3-5c7d213a1393}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9aaf4d8a-6985-4bb3-a370-7cf7ac1e4aef}, !- Handle
  Node 1412,                              !- Name
  {a434592d-a176-4419-8ac8-e3ffb3607fd2}, !- Inlet Port
  {14d09962-119c-458d-86b9-19a2be1cfc1d}; !- Outlet Port

OS:Connection,
  {a434592d-a176-4419-8ac8-e3ffb3607fd2}, !- Handle
  {d7e6e5bc-34d4-47f8-b8b3-5c7d213a1393}, !- Source Object
  7,                                      !- Outlet Port
  {9aaf4d8a-6985-4bb3-a370-7cf7ac1e4aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d09962-119c-458d-86b9-19a2be1cfc1d}, !- Handle
  {9aaf4d8a-6985-4bb3-a370-7cf7ac1e4aef}, !- Source Object
  3,                                      !- Outlet Port
  {d7ca43f7-bca6-4af3-83be-3f12a908f0c6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fef8de43-01c3-4690-849a-61097f12dcae}, !- Handle
  {d7ca43f7-bca6-4af3-83be-3f12a908f0c6}, !- Source Object
  15,                                     !- Outlet Port
  {e6583606-ec19-49e8-b78f-e1d43eaf25ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8c636509-3d40-467b-99c5-fb986e73bb3e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 51, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e79eb843-cf57-46e9-8d6e-b70f421b2973}, !- Reference Setpoint Node Name
  {e79eb843-cf57-46e9-8d6e-b70f421b2973}, !- Mixed Air Stream Node Name
  {23ed49e0-1cc0-4b4d-abab-3ea07d2f0238}, !- Outdoor Air Stream Node Name
  {2cb6ad68-687d-4d05-b204-493668b1da1f}, !- Return Air Stream Node Name
  {d351f3b2-469d-43ec-b11a-21de701b80fe}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b95e9cca-2904-4cf0-b415-a5f586e45ca7}, !- Handle
  Availability Manager Night Cycle 52,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d26085a5-1c75-4b2b-a1a9-adb3dbda31d3}, !- Control Zone or Zone List Name
  {8adf9019-551f-463b-8a3f-ba98db94c3a1}, !- Cooling Control Zone or Zone List Name
  {cc5e96f4-572f-4c77-a009-bfaac976ecfc}, !- Heating Control Zone or Zone List Name
  {b8428e22-b0c8-40c6-a97a-d4224db6c4b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d26085a5-1c75-4b2b-a1a9-adb3dbda31d3}, !- Handle
  Availability Manager Night Cycle 52 Control Zone List; !- Name

OS:ModelObjectList,
  {8adf9019-551f-463b-8a3f-ba98db94c3a1}, !- Handle
  Availability Manager Night Cycle 52 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc5e96f4-572f-4c77-a009-bfaac976ecfc}, !- Handle
  Availability Manager Night Cycle 52 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8428e22-b0c8-40c6-a97a-d4224db6c4b4}, !- Handle
  Availability Manager Night Cycle 52 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e3cb5bdc-b526-47de-a050-b3c7ac0b0c43}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cb617e82-60a5-4a4a-851a-38832c969ba3}, !- Default Day Schedule Name
  {c64e63a4-55de-420c-9a8b-9005497584c2}, !- Summer Design Day Schedule Name
  {1c8a0271-a659-4ed7-99e3-14debbed5db3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb617e82-60a5-4a4a-851a-38832c969ba3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f0ae3a04-0b15-4a46-85bf-fca9d1a5c929}, !- Handle
  {e3cb5bdc-b526-47de-a050-b3c7ac0b0c43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.079925650557712,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b73e029-4483-41c3-ad52-0bef47ec721a}, !- Handle
  Schedule Day 574,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c8a0271-a659-4ed7-99e3-14debbed5db3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85f9b5fb-cf5d-4e6b-a0fc-e6f651cafaad}, !- Handle
  Schedule Day 575,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c64e63a4-55de-420c-9a8b-9005497584c2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16ce9286-d598-4bec-a32a-555aeabe07d6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {380d55e0-8bfe-4de0-b994-bb62fab09f60}, !- Supply Air Inlet Node
  {7b3174e0-14b3-46af-b553-f476eb248601}, !- Supply Air Outlet Node
  {37fb8746-4cf0-4b7f-a6e9-f3b848445913}, !- Exhaust Air Inlet Node
  {8f916362-20f5-4ed2-b38e-fd20baba0279}, !- Exhaust Air Outlet Node
  904.344038921408,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f81c4e9d-b0f4-457a-8f25-47adf36d15a0}, !- Handle
  Node 1413,                              !- Name
  {7b3174e0-14b3-46af-b553-f476eb248601}, !- Inlet Port
  {435e33aa-6507-4559-ace6-dcdc2e8e56f7}; !- Outlet Port

OS:Connection,
  {380d55e0-8bfe-4de0-b994-bb62fab09f60}, !- Handle
  {c35d3ebb-5993-49f2-b52b-2c2fd1ac7f11}, !- Source Object
  3,                                      !- Outlet Port
  {16ce9286-d598-4bec-a32a-555aeabe07d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7b3174e0-14b3-46af-b553-f476eb248601}, !- Handle
  {16ce9286-d598-4bec-a32a-555aeabe07d6}, !- Source Object
  13,                                     !- Outlet Port
  {f81c4e9d-b0f4-457a-8f25-47adf36d15a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435e33aa-6507-4559-ace6-dcdc2e8e56f7}, !- Handle
  {f81c4e9d-b0f4-457a-8f25-47adf36d15a0}, !- Source Object
  3,                                      !- Outlet Port
  {fe1b2fac-4c73-457e-8a99-e1ee49f4bd68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f7b391b-0c31-4fae-9f67-566e013c40b8}, !- Handle
  Node 1414,                              !- Name
  {682c14b4-075b-49ce-ab3b-4a31c9cd387f}, !- Inlet Port
  {37fb8746-4cf0-4b7f-a6e9-f3b848445913}; !- Outlet Port

OS:Connection,
  {682c14b4-075b-49ce-ab3b-4a31c9cd387f}, !- Handle
  {fe1b2fac-4c73-457e-8a99-e1ee49f4bd68}, !- Source Object
  7,                                      !- Outlet Port
  {1f7b391b-0c31-4fae-9f67-566e013c40b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fb8746-4cf0-4b7f-a6e9-f3b848445913}, !- Handle
  {1f7b391b-0c31-4fae-9f67-566e013c40b8}, !- Source Object
  3,                                      !- Outlet Port
  {16ce9286-d598-4bec-a32a-555aeabe07d6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8f916362-20f5-4ed2-b38e-fd20baba0279}, !- Handle
  {16ce9286-d598-4bec-a32a-555aeabe07d6}, !- Source Object
  15,                                     !- Outlet Port
  {2591ef75-2535-4eea-9e66-22a69d3f1bee}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8fd9f68b-1018-452b-af6d-e0edec4f9663}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 52, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7710fd8f-bdb6-42b7-ac2a-24a25931d148}, !- Reference Setpoint Node Name
  {7710fd8f-bdb6-42b7-ac2a-24a25931d148}, !- Mixed Air Stream Node Name
  {c35d3ebb-5993-49f2-b52b-2c2fd1ac7f11}, !- Outdoor Air Stream Node Name
  {4deffd22-a45b-473f-9f0f-6fed7e12cc08}, !- Return Air Stream Node Name
  {f81c4e9d-b0f4-457a-8f25-47adf36d15a0}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {157bd490-ac55-43b5-ad5e-d42038c6c9bd}, !- Handle
  sys4mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {f3ca56a1-9aa6-4668-ab25-953638e5d5aa}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {601ef427-572b-408d-9337-fd87599464c9}, !- Handle
  sys4mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {e98bf867-1204-4ac1-8999-0506b2c5365c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fcb99564-ec29-445f-95c0-7d4f0ca65d4d}, !- Handle
  sys4mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}<23.9 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}>1.7, !- Program Line 1
  SET {601ef427-572b-408d-9337-fd87599464c9} = 29.4, !- Program Line 2
  SET {157bd490-ac55-43b5-ad5e-d42038c6c9bd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}<23.9 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}>1.7, !- Program Line 4
  SET {601ef427-572b-408d-9337-fd87599464c9} = 29.4, !- Program Line 5
  SET {157bd490-ac55-43b5-ad5e-d42038c6c9bd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}<23.9 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}>1.7, !- Program Line 7
  SET {601ef427-572b-408d-9337-fd87599464c9} = 29.4, !- Program Line 8
  SET {157bd490-ac55-43b5-ad5e-d42038c6c9bd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}<23.9 && {b23d0e84-288f-41d3-8fdc-d4d30479dfa6}>1.7, !- Program Line 10
  SET {601ef427-572b-408d-9337-fd87599464c9} = 29.4, !- Program Line 11
  SET {157bd490-ac55-43b5-ad5e-d42038c6c9bd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {601ef427-572b-408d-9337-fd87599464c9} = NULL, !- Program Line 14
  SET {157bd490-ac55-43b5-ad5e-d42038c6c9bd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9fcb44f0-a451-4cfe-aabb-287313e881bf}, !- Handle
  sys4mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fcb99564-ec29-445f-95c0-7d4f0ca65d4d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c749668c-b49f-49da-af31-2fe14b1a774d}, !- Handle
  Availability Manager Night Cycle 53,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bad4941c-1ce5-4f8f-a85a-976a9a8f8241}, !- Control Zone or Zone List Name
  {8fba1ba1-1225-40fb-84dc-df1e4f2b1005}, !- Cooling Control Zone or Zone List Name
  {ea3b423d-900f-4fef-bdf0-fd0694433969}, !- Heating Control Zone or Zone List Name
  {55136684-1e84-4bd6-b9dc-81d185e607c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bad4941c-1ce5-4f8f-a85a-976a9a8f8241}, !- Handle
  Availability Manager Night Cycle 53 Control Zone List; !- Name

OS:ModelObjectList,
  {8fba1ba1-1225-40fb-84dc-df1e4f2b1005}, !- Handle
  Availability Manager Night Cycle 53 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea3b423d-900f-4fef-bdf0-fd0694433969}, !- Handle
  Availability Manager Night Cycle 53 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {55136684-1e84-4bd6-b9dc-81d185e607c4}, !- Handle
  Availability Manager Night Cycle 53 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b5f5bc62-a066-4731-b4ac-442261da3880}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6403da24-3759-4028-ab90-302934ed668c}, !- Default Day Schedule Name
  {397865c8-8e1c-42cc-b889-7a2fc3250116}, !- Summer Design Day Schedule Name
  {41d54ba9-f479-41d1-8918-0cdc11e95f3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6403da24-3759-4028-ab90-302934ed668c}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a8e9667-c07d-4523-95e9-04d58f37e009}, !- Handle
  {b5f5bc62-a066-4731-b4ac-442261da3880}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  77.253717472119007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59a47a14-3959-4567-9b03-302433752c00}, !- Handle
  Schedule Day 576,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41d54ba9-f479-41d1-8918-0cdc11e95f3d}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91af4023-81c6-44c7-98d9-c7f815721911}, !- Handle
  Schedule Day 577,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {397865c8-8e1c-42cc-b889-7a2fc3250116}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {324bd45a-1b87-4093-82eb-23a59145090e}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {b5f5bc62-a066-4731-b4ac-442261da3880}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2cde1a4-cc9e-41c1-92db-0558374ef09b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2cde1a4-cc9e-41c1-92db-0558374ef09b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8e28c707-26c7-4876-90fc-33b09ee7a5cf}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d798b756-6518-4fa2-842a-04453cfedc34}, !- Supply Air Inlet Node
  {bb258114-bb68-4681-acbd-0e3c216760a9}, !- Supply Air Outlet Node
  {4413cb7a-fe6c-49fb-91b3-2fbfd5c9fee2}, !- Exhaust Air Inlet Node
  {ec045369-2708-4ced-8d17-2f683a3fd0af}, !- Exhaust Air Outlet Node
  528.51562425716,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {04a5caa3-14dc-486a-91ef-6aad4c1ab0de}, !- Handle
  Node 1415,                              !- Name
  {bb258114-bb68-4681-acbd-0e3c216760a9}, !- Inlet Port
  {5690d12c-1692-4b80-9824-2181e3613390}; !- Outlet Port

OS:Connection,
  {d798b756-6518-4fa2-842a-04453cfedc34}, !- Handle
  {96d2f3d1-63e5-4bf8-bf2b-c09373b73248}, !- Source Object
  3,                                      !- Outlet Port
  {8e28c707-26c7-4876-90fc-33b09ee7a5cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb258114-bb68-4681-acbd-0e3c216760a9}, !- Handle
  {8e28c707-26c7-4876-90fc-33b09ee7a5cf}, !- Source Object
  13,                                     !- Outlet Port
  {04a5caa3-14dc-486a-91ef-6aad4c1ab0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5690d12c-1692-4b80-9824-2181e3613390}, !- Handle
  {04a5caa3-14dc-486a-91ef-6aad4c1ab0de}, !- Source Object
  3,                                      !- Outlet Port
  {c1b425f9-255b-4fbd-9cfd-6d520cfc5411}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {086fde53-9b4a-412a-90b2-7899406f4d7e}, !- Handle
  Node 1416,                              !- Name
  {9b0de848-3f14-4875-b6bf-343e221ce333}, !- Inlet Port
  {4413cb7a-fe6c-49fb-91b3-2fbfd5c9fee2}; !- Outlet Port

OS:Connection,
  {9b0de848-3f14-4875-b6bf-343e221ce333}, !- Handle
  {c1b425f9-255b-4fbd-9cfd-6d520cfc5411}, !- Source Object
  7,                                      !- Outlet Port
  {086fde53-9b4a-412a-90b2-7899406f4d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4413cb7a-fe6c-49fb-91b3-2fbfd5c9fee2}, !- Handle
  {086fde53-9b4a-412a-90b2-7899406f4d7e}, !- Source Object
  3,                                      !- Outlet Port
  {8e28c707-26c7-4876-90fc-33b09ee7a5cf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ec045369-2708-4ced-8d17-2f683a3fd0af}, !- Handle
  {8e28c707-26c7-4876-90fc-33b09ee7a5cf}, !- Source Object
  15,                                     !- Outlet Port
  {be4cdade-cb5a-4b88-9b85-4de667562205}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5b7716ea-fa09-4269-88b3-a1fe1aec38af}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 53, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2444c5bf-5d6e-4ee4-b10b-6f7357ee792f}, !- Reference Setpoint Node Name
  {2444c5bf-5d6e-4ee4-b10b-6f7357ee792f}, !- Mixed Air Stream Node Name
  {96d2f3d1-63e5-4bf8-bf2b-c09373b73248}, !- Outdoor Air Stream Node Name
  {4b695652-50c8-4865-a085-a6f23b398ad6}, !- Return Air Stream Node Name
  {04a5caa3-14dc-486a-91ef-6aad4c1ab0de}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f56de7df-64bf-4b96-ad1d-039d46884c3f}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvHtgSch0, !- Name
  {8b7c42b8-9513-4c14-810a-7bda620d0275}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvClgSch0, !- Name
  {edda5f38-5bac-46d4-a16d-f130c9709289}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a1dd58f6-5e52-4059-a5fc-142be47b653e}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}<23.9 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}>1.7, !- Program Line 1
  SET {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd} = 29.4, !- Program Line 2
  SET {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}<23.9 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}>1.7, !- Program Line 4
  SET {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd} = 29.4, !- Program Line 5
  SET {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}<23.9 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}>1.7, !- Program Line 7
  SET {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd} = 29.4, !- Program Line 8
  SET {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}<23.9 && {f56de7df-64bf-4b96-ad1d-039d46884c3f}>1.7, !- Program Line 10
  SET {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd} = 29.4, !- Program Line 11
  SET {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {82b4d359-2ea8-4d1e-bc60-ecb8d3a471cd} = NULL, !- Program Line 14
  SET {fef4d058-3aaa-4a35-ae56-e8a27f0be2c9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ee2f376a-dfea-44a7-ac7f-8b2654b26cae}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a1dd58f6-5e52-4059-a5fc-142be47b653e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {53b5300f-af68-4eb9-8ef8-fb60fd77bcf5}, !- Handle
  Availability Manager Night Cycle 54,    !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a048e541-f725-4b21-a93a-04aa34ecb478}, !- Control Zone or Zone List Name
  {f280057d-88d1-4c6f-bd0e-f01e1707ca62}, !- Cooling Control Zone or Zone List Name
  {69d2009f-7399-4fe3-bd04-06e1c71950d9}, !- Heating Control Zone or Zone List Name
  {098a8654-59ac-4170-9fef-eb24ad5ac325}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a048e541-f725-4b21-a93a-04aa34ecb478}, !- Handle
  Availability Manager Night Cycle 54 Control Zone List; !- Name

OS:ModelObjectList,
  {f280057d-88d1-4c6f-bd0e-f01e1707ca62}, !- Handle
  Availability Manager Night Cycle 54 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69d2009f-7399-4fe3-bd04-06e1c71950d9}, !- Handle
  Availability Manager Night Cycle 54 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {098a8654-59ac-4170-9fef-eb24ad5ac325}, !- Handle
  Availability Manager Night Cycle 54 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a305ae32-9fc4-413e-b6ab-1a8eebc40836}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d8322aa7-461e-46d9-ae50-826ae4f7c02f}, !- Default Day Schedule Name
  {bb243764-cd02-4e89-a631-c76375db624c}, !- Summer Design Day Schedule Name
  {07839b38-367e-4f30-b3df-143a3b021d68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8322aa7-461e-46d9-ae50-826ae4f7c02f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1c95bbf2-731e-4c8c-b503-a8104a272989}, !- Handle
  {a305ae32-9fc4-413e-b6ab-1a8eebc40836}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.578066914498145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:19:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:19:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4363b7b2-c800-45cf-ad9c-6973a299db9f}, !- Handle
  Schedule Day 578,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07839b38-367e-4f30-b3df-143a3b021d68}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d4a4d44-ed35-4658-aca6-2ec691e83840}, !- Handle
  Schedule Day 579,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb243764-cd02-4e89-a631-c76375db624c}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {570fa9aa-8624-49fc-93d1-e231769603e5}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {a305ae32-9fc4-413e-b6ab-1a8eebc40836}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92ab44fa-a983-4d81-a97b-547e8290c10c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92ab44fa-a983-4d81-a97b-547e8290c10c}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31e66a76-3334-435d-8c46-3d2bca9487ef}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 ERV, !- Name
  {c912facd-e816-49f9-8f33-fe02495e2925}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a842623a-3a25-4620-9e96-7ff55da39ff9}, !- Supply Air Inlet Node
  {658c7d48-cee9-4236-9373-3404f1dd3f54}, !- Supply Air Outlet Node
  {034f94ad-50e1-4028-b363-f8372c3487a4}, !- Exhaust Air Inlet Node
  {e2bca10a-33da-414d-bbb1-f98c52abd809}, !- Exhaust Air Outlet Node
  227.014802356784,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {27bdce7d-af1f-4c0a-9a3c-bf6950c5a6ae}, !- Handle
  Node 1417,                              !- Name
  {658c7d48-cee9-4236-9373-3404f1dd3f54}, !- Inlet Port
  {cfa20eed-3df8-4abb-b9f6-6a7bb4e8e237}; !- Outlet Port

OS:Connection,
  {a842623a-3a25-4620-9e96-7ff55da39ff9}, !- Handle
  {99b44914-f8f4-4368-8a32-d370e4b8598e}, !- Source Object
  3,                                      !- Outlet Port
  {31e66a76-3334-435d-8c46-3d2bca9487ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {658c7d48-cee9-4236-9373-3404f1dd3f54}, !- Handle
  {31e66a76-3334-435d-8c46-3d2bca9487ef}, !- Source Object
  13,                                     !- Outlet Port
  {27bdce7d-af1f-4c0a-9a3c-bf6950c5a6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa20eed-3df8-4abb-b9f6-6a7bb4e8e237}, !- Handle
  {27bdce7d-af1f-4c0a-9a3c-bf6950c5a6ae}, !- Source Object
  3,                                      !- Outlet Port
  {88ca7565-aae3-4262-a9de-420e9bda068f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f75d1f9-1569-4c7e-8f60-4f9c9e3bfd4c}, !- Handle
  Node 1418,                              !- Name
  {26e5ea52-4af3-4a62-9f5a-9b2e85b995f5}, !- Inlet Port
  {034f94ad-50e1-4028-b363-f8372c3487a4}; !- Outlet Port

OS:Connection,
  {26e5ea52-4af3-4a62-9f5a-9b2e85b995f5}, !- Handle
  {88ca7565-aae3-4262-a9de-420e9bda068f}, !- Source Object
  7,                                      !- Outlet Port
  {0f75d1f9-1569-4c7e-8f60-4f9c9e3bfd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034f94ad-50e1-4028-b363-f8372c3487a4}, !- Handle
  {0f75d1f9-1569-4c7e-8f60-4f9c9e3bfd4c}, !- Source Object
  3,                                      !- Outlet Port
  {31e66a76-3334-435d-8c46-3d2bca9487ef}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e2bca10a-33da-414d-bbb1-f98c52abd809}, !- Handle
  {31e66a76-3334-435d-8c46-3d2bca9487ef}, !- Source Object
  15,                                     !- Outlet Port
  {732d20a3-8274-4e9f-a705-cddd6be2c1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f6ef37e6-1b4d-4c9a-ace2-179cbb2003d7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 54, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {099cd2a7-c105-4961-8e02-cdef58bd6864}, !- Reference Setpoint Node Name
  {099cd2a7-c105-4961-8e02-cdef58bd6864}, !- Mixed Air Stream Node Name
  {99b44914-f8f4-4368-8a32-d370e4b8598e}, !- Outdoor Air Stream Node Name
  {27c4f893-1fb1-46fd-a6f3-b331491ad5d2}, !- Return Air Stream Node Name
  {27bdce7d-af1f-4c0a-9a3c-bf6950c5a6ae}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {35d3fb3c-f147-4e23-b334-ea884be7a839}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94a0a27d-30d1-4ca4-89dd-22b573c806d0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75122f35-ca7a-4d0b-8b27-92ea47b62263}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fd4bf6a-0cfe-4a14-a434-72c3c9442c69}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d5f99f7d-24a8-46a1-affd-6141ca7473c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96017efa-0e95-4906-8cb3-4cbc7e273432}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {400bda02-d05b-432e-ab80-89a3bf753995}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12760974-0eaf-42a3-943a-47ba493d06b0}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {589084f1-c5b5-4f8d-9283-f6bd151505d6}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13048fd3-4783-470a-9203-6ee7bcac999d}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c25f856-74e2-4e15-8b49-87dd39d7a412}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

