  Surface,                                !- Outside Boundary Condition
  {904dece4-1833-43f0-8a85-21c4b8924a2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129165e4-777f-4d8f-9d18-efec72912936}, !- Handle
  4161C8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c9b79c-48a1-4db4-a790-5de67dd159b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247eb41e-8079-4d4e-94b5-52254dbaa2a0}, !- Handle
  2FAF44,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede01b70-54dc-4906-b38a-336f8d244765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -6.7056, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b769d5-7e54-4c05-ab6e-844532152c70}, !- Handle
  8E9267,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc6ada75-966e-412a-9907-8e59102e5e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.2192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 3.3528, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 1.2192, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0917d777-3f8f-4c7a-8ced-6bc6aaf9ca70}, !- Handle
  24167A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {add339a8-9b19-483d-8fe7-389126d2368e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.524, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e61e3d9-f8fe-4fc1-b599-99e73944da0e}, !- Handle
  F17DF7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bd698d-6bc5-4823-9c43-189856fe4a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -0.6096, -7.9248, 3.048,                !- X,Y,Z Vertex 2 {m}
  -4.2672, -7.9248, 3.048,                !- X,Y,Z Vertex 3 {m}
  -4.2672, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b900757-b912-4b1f-82a9-b62b2e048e95}, !- Handle
  E7EC3B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7c6d2d-d7e6-41ff-951e-5e0c17c85fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7590dd42-36bf-4eb6-a5a2-d50eb4070a28}, !- Handle
  FE5F03,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {188b5259-e8f5-4c97-a6c9-3151efe78965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b52c78-07bc-47ab-8011-cf8f00ba5887}, !- Handle
  CDD69A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50821091-2f01-426f-81ee-8bafa069ff61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f463a52-595f-4e61-abd8-850d80ad4b96}, !- Handle
  F23EB6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbab054-fa3f-4ce3-85c7-a910b5bb3743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62181e7-6e8e-4902-9e44-7d64dce3a805}, !- Handle
  352740,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf12548-fda8-47af-8d55-b537f132ea1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.2672, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42aa4c03-4869-466c-ba00-fe292a40d4cf}, !- Handle
  Floor 1 Med Gas Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9830a1b-aac7-4f32-8f4f-3a78c90d3426}, !- Handle
  EC3BEA,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad486e-50bb-46fe-a5f8-05e2a3511ff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.3048, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Handle
  84FB73,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd27591a-7fb1-4b54-a4a8-0bb31a3ab631}, !- Handle
  6822BB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e190f0aa-9fbe-4cc9-8d06-ea86da14fc7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -13.716, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -13.716, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fe5177-a76a-4fdf-91c7-d5276c3e1090}, !- Handle
  BCAAD1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f959b782-94dd-404c-91c8-6f4d80db857e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.2672, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -15.5448, 6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.5448, 6.096, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c006a-a3d6-4c27-8d47-21f7ec9e50cc}, !- Handle
  5D03DA,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e22689-28c4-4fa7-8e22-8995acc779a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -3.3528, 0,                    !- X,Y,Z Vertex 1 {m}
  -4.2672, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  -7.0104, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.0104, -3.3528, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d19a12-7991-41b2-8a08-59a594d27eeb}, !- Handle
  76F2F2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13a3ad0-5e47-44ba-a265-86efaafd3a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be03b97d-bfff-471b-9f0a-1568320f0b0a}, !- Handle
  CF6C6E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7e0c5b-993b-4221-82b2-a3e7ad8bb458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 2.1336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  6.4008, 2.1336, 3.048,                  !- X,Y,Z Vertex 3 {m}
  6.4008, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d64d50-d31b-4d52-967d-1b079c3674fd}, !- Handle
  4DAEA4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b067e24d-b82e-4bde-b789-4eb91540ecb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab1312e-da41-4d6b-a956-d6575fbf5f72}, !- Handle
  9E6B6C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2daac5f-e335-4ef1-bbb5-350c9931c305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d41fcb7-2437-4578-8540-c4b3973f83b0}, !- Handle
  FA00FE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f1b092-ab38-40a3-9433-4872cb622394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.7536, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0da6d75-12f5-4bc4-96e8-e0cc826cd048}, !- Handle
  A03B2E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7c15fb-1842-48ae-bf4c-ff3994b3d78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7472, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  34.7472, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  36.8808, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  36.8808, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7b0e36-f804-4a16-9e78-ac9a7c8bd89a}, !- Handle
  C114C1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7821883-296c-4725-b5a7-f60eb66ddd6f}, !- Handle
  44D36C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c430f87-c3d6-4d8d-9c90-45a8df8985d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20560d5-7cc6-4537-8e11-1953d92660cd}, !- Handle
  761D33,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded514a9-d33a-477a-a467-24c289cff42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd18476a-1364-4916-ad92-99441ad23426}, !- Handle
  ED1C1D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb65d6d-7eea-4b6e-992d-8edca496b08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e888ab18-a85e-4420-9bab-6bc7bd72c013}, !- Handle
  DF9D5D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f448299e-c8eb-47e3-9cdb-be156fa95657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, -2.1336, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4565792-1b35-4b7b-967a-62c558f8b5c7}, !- Handle
  14A82B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7d6444-0261-485f-8d15-71918cbf3e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a573f21-3fc7-48c8-9e58-b4750374b27f}, !- Handle
  D7DC8D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c4cafe-a8c8-43a5-ab09-35cfc90b2105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce8dcf7-9313-405e-82d0-8c1b26278387}, !- Handle
  D6D2A5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83afec2c-365d-41c6-8afb-e312df166ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, -5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -7.3152, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036ad213-92c3-4e1e-8489-86774486252e}, !- Handle
  87BFF8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2deef5-fda3-485f-aa8d-9bc067e3f3f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7912, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.7912, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.7912, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e22689-28c4-4fa7-8e22-8995acc779a0}, !- Handle
  A7115C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {905c006a-a3d6-4c27-8d47-21f7ec9e50cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20cc0b61-344a-4c22-a836-9da4972a66f4}, !- Handle
  Floor 1 IT Room Slab,                   !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e65ae8f-0c7e-47c7-9d78-e40637175467}, !- Handle
  EAE60F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661a3329-3791-442c-88a4-39697f56ff31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d008178-9413-4753-a811-8f58d4196dfc}, !- Handle
  8F966C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c779c14-b930-424b-8415-0638f582704d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.9144, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4734c02-b9c9-4a46-875f-e26e4d2f1dfb}, !- Handle
  1BDF58,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea8f49c-e4c5-4bce-8d23-58948d647c64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8872, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -11.8872, -5.4864, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d691258-3a8b-4182-a3b3-9195a106aaf4}, !- Handle
  762F8C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4beff3f5-a526-43f1-80e2-ca7fd2a53496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  0.9144, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd7423d-3264-4d26-be81-2d1e823d0d6a}, !- Handle
  2884D1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04384b85-48f1-45b1-9b9e-8d44a6163414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc253595-af64-40a1-ae78-6e8f5c31d3e9}, !- Handle
  E8F02D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9554d038-a308-432e-ae18-b75204c59d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, -7.62, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6104482d-dcd3-4d02-a30e-5b0a71e746cc}, !- Handle
  4579A7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d292fad8-57a6-472d-af9e-cfc8c2c73791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.8392, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d971dc13-6c4a-42d6-86de-1f64039593e3}, !- Handle
  5B533A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7aaaf4c-f523-44b8-a4b9-5da1df638072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.9248, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -7.9248, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, -7.0104, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd6e971a-f274-4932-bd73-84a78aab0e2f}, !- Handle
  E33BAE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a33509ab-3a2d-402e-8684-cdd0e4ce15f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 2.7432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.7432, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0.9144, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -2.4384, 0.9144, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c779c14-b930-424b-8415-0638f582704d}, !- Handle
  42E287,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d008178-9413-4753-a811-8f58d4196dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05a0bc4-1ef3-4fad-8bab-8dbbdd6e5520}, !- Handle
  9114B7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a6fe2e-2ed3-4e42-9910-6cb54c66ab08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.144, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  2.1336, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554c5ce7-3cc6-47ba-8cf7-a6fc5acb1dfd}, !- Handle
  167608,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {462cdcca-7e90-4ec3-b826-332c11d85cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21a4870-8678-4d03-b141-78de58811634}, !- Handle
  3145CA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14841473-bb96-4b3c-a331-8b0926a86555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, -8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -8.8392, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f2cefc-5ad1-4303-ac2b-c0abbd2ab556}, !- Handle
  F81393,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0212ba8f-b5ca-466f-bb7e-69e2536c54fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 1.8288, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 1.8288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e16cd62-a7b7-4ba7-9f5c-40731c76731f}, !- Handle
  B35AD6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7316426-6f92-452f-ad94-f4059906987e}, !- Handle
  F9DFA4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c931c33-a218-4b61-802e-3b378ba4a049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 9.144,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853a1b69-179c-40cf-9421-5c36a3447ac0}, !- Handle
  CE4555,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42b7c83c-19d4-447e-baed-e9d4a4de99b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0c8c67-4c6b-4a46-b087-842b084e7344}, !- Handle
  34B3F0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b7f7dc-a67d-4aa8-9a67-e3241e443eef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  2.4384, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cc5749-ebf8-4ab1-9c0e-2a3e73c4eca5}, !- Handle
  83172E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664ced75-017e-43d5-b061-60527d4dca19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0.9144, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7966eec5-1a29-4d80-b50f-022621b25ad5}, !- Handle
  CA45DE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9f5dad-1c0b-4b62-9d64-05cf40e02d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837cf555-e88e-48fd-9535-f5d133c5d4be}, !- Handle
  3D4DE8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c2b9fa-8976-4610-a9f0-79220c568674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be91b756-3636-490c-a707-89549055496f}, !- Handle
  484FB1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad7a577-3ee8-4145-a02d-c1e2f7a0387a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ccfd82-4cba-41a0-afe9-a124b10f33cc}, !- Handle
  8FE324,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0127a73-403d-487d-b772-6dde94ca02d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f00a57-c4fe-4096-99e9-dfbf47bf97dc}, !- Handle
  89BBEB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94c18e9-b3ba-42a1-8449-5cb74d15904c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5835c39b-95d9-43a4-abe6-4e7703687891}, !- Handle
  Floor 1 Med Gas Slab,                   !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b02eec3-5b18-4fc0-bff1-5d3de14dcd73}, !- Handle
  C45BF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c0764fe-8eba-4847-8abe-12b579e839e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627a1c31-2ad2-4c69-982c-f08ad44c3689}, !- Handle
  F976A9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf6a6df7-131e-4ccf-9e89-054a1d3314d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd9908ca-b440-4ad2-be78-a01bd5e00101}, !- Handle
  D2CA75,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce098e6c-5daa-48f0-a1eb-e95d00c43d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8392, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.8392, 0, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  11.8872, 0, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  11.8872, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71da6510-162f-415b-b23a-4cd3c2976de3}, !- Handle
  A72F04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37dcb1c-8e19-43f0-b8a1-8ef3f8fb9453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8eebdd-1711-47e3-a55b-d484e027d05b}, !- Handle
  2FE383,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bee0da6-caec-4a60-af6b-bcc2f08de34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0208, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  14.0208, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.2776, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0010d310-24f3-4999-b28f-637d23379d7e}, !- Handle
  DFDE4F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e8ebcf-331e-4145-8760-23155ee7a5e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b69d1f0-d3c1-4e2c-88b5-a658e79f99ce}, !- Handle
  A49FCC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9aaf529-67cf-4689-8465-ea3718c02092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e706253-78a5-41a0-b52a-b27124827e99}, !- Handle
  65AB67,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3178eb0c-b91e-43dd-babb-b06010895a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5331f4ed-2211-4e9e-82a1-9b33d52edb61}, !- Handle
  C51FD6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9a78fb1-2eea-49ef-8760-2ffd1157e555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2535cec-16e7-424d-a9d1-bc934d8f2f16}, !- Handle
  8CA0BF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fa37c1b-f8c5-40cd-b1dc-1815c76783dd}, !- Handle
  B0FB49,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce098e6c-5daa-48f0-a1eb-e95d00c43d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.1816, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0.6096,                        !- X,Y,Z Vertex 3 {m}
  7.62, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16e63e1-7556-4383-af9b-228b6b7ae7d8}, !- Handle
  290CAB,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30342663-73b6-48af-8cd7-e00a306b1399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48206e1f-8a17-4c48-b804-49a0fcac1997}, !- Handle
  BD5B50,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1146e105-3daa-4a59-b9d6-2b948570fee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.8392, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1e5164-76a1-42d3-bff2-bbc12135a527}, !- Handle
  25A972,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3010e7-e103-4550-a688-3fee39c4d9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 1 {m}
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb3fdea-7217-4861-af93-db88ba87481b}, !- Handle
  BEC196,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636adb17-521c-4944-ae5e-3b67873f6d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  1.2192, 8.8392, 0;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {97b39c80-e710-4ea2-bc6e-6c4c63804f5b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {52870619-5621-4cd4-a1b4-04fc85c8d6df}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {915e7d6f-9d28-4d4a-b6f0-ab1186d477aa}, !- Handle
  F7D24D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2f4867-21f6-4b5e-a67c-43cab3596ea0}, !- Handle
  3C43B2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761ba644-d911-4c8a-bc63-9ada4bd430c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0.9144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89021ef0-47bc-4d3f-89da-114ead128cf4}, !- Handle
  4CCA8D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9566e955-b644-4e61-86ad-4c0ce911e043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 16.4592, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd92eba-09cf-4aa3-87f9-cbd655306700}, !- Handle
  2C9CF4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd1ed68-3ad7-409b-8ee3-69f4c8987266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 7.0104, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 7.0104, 0,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 11.2776, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 11.2776, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467e1449-fe2b-4bea-aee7-709a0b70eb5e}, !- Handle
  517DFC,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e39646-a175-459e-95f2-6126717b0e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -11.5824, -2.4384, 0,                   !- X,Y,Z Vertex 2 {m}
  -12.192, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, -10.0584, 0,                   !- X,Y,Z Vertex 4 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 5 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 6 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 7 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 8 {m}
  -14.0208, -2.1336, 0,                   !- X,Y,Z Vertex 9 {m}
  -14.0208, 0, 0;                         !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {40095cb6-1ca7-489f-91d4-553e1840f200}, !- Handle
  B1856A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edae3f4b-7ec1-407a-93d8-5d8978cbf773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, 3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb8a0ff-ca29-4e50-a4dc-73668065e6fb}, !- Handle
  450AA9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d5e828-8ab9-40ae-baa5-a5a365ca3883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6512, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -26.5176, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -26.5176, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451c4c19-177a-41eb-ae17-984e8d89efdd}, !- Handle
  EE0E68,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6025f0fc-c987-4b42-92b0-1ca74d3092d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 13.1064, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.1064, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b396d03-a7c6-4a5b-bcc8-e44197aed3ab}, !- Handle
  E85BB5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a9b50e-3033-4ecb-bcbd-f561d7a5da56}, !- Handle
  Floor 1 Soil Hold Slab,                 !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a67f16-ec79-434c-89fc-cc42fbf36e10}, !- Handle
  Floor 3 Office Toilet Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c749864c-d59b-42d9-9118-423d13deaf4b}, !- Handle
  20FB14,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21841cea-73c4-4150-96b9-e18b6ae92f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43f9e98-84aa-4b8f-9a4a-93d912492466}, !- Handle
  Floor 1 Office Slab,                    !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0.9144, 0,                       !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.9248, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81c9b76-3953-441c-be9b-17d78e839268}, !- Handle
  2E1FB7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9efbf659-b060-4319-9c47-a7a0d8c00cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.2192, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd20e4-22f0-47b2-b056-571bcf28dc1b}, !- Handle
  B9DDBA,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf32d194-42d5-418e-94d3-23c90c7e75a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 3.048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -3.9624, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5648a7d3-f2d9-4e93-9277-222a7e895737}, !- Handle
  E43750,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fda2038-d439-4d2f-a8ec-2940cc27a105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -2.4384, 0,                     !- X,Y,Z Vertex 1 {m}
  -6.096, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b696b2fd-4beb-4629-bd90-636ed15d0063}, !- Handle
  942718,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1c12a3-57b9-4503-b3ee-f4959b810d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98dc3591-5bcc-4ac0-a187-11630f962cc2}, !- Handle
  EDE769,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c6b6ff-be93-4890-a51e-28f7bd5bddd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.8392, 1.8288, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -8.8392, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.8392, 0.6096, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 0.6096, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1c12a3-57b9-4503-b3ee-f4959b810d65}, !- Handle
  7A8E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b696b2fd-4beb-4629-bd90-636ed15d0063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.0312, 1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -21.0312, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -22.86, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  -22.86, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3106706a-6b2a-4626-a596-52ad3c6a4e61}, !- Handle
  155BD6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce57ba14-b977-4b33-99a5-41f624424468}, !- Handle
  52FA3B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7671d82b-3381-4f3f-8ea6-4ecdd336f9f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.4384, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  0.6096, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0642b7d6-dcaf-4d46-a68b-454f809b5a53}, !- Handle
  4979C8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d024f16d-1215-4307-8d05-4a0240698c26}, !- Handle
  E49C43,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4df8d77-f8e8-45c6-958b-b9ff2b1edb58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  9.4488, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5803d9-34fe-4e7e-8bef-1931fd59979b}, !- Handle
  97616F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ea831e-84c5-4c6d-80d9-763266ab5ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4beb14a-a7d9-4c46-a32b-dab16777d888}, !- Handle
  567037,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccd31842-76da-4594-901d-fbd0f7614b1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -0.6096, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -0.6096, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec9423d2-9542-4ed1-b8a8-b34c84e74649}, !- Handle
  5136E3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac6d107-a6d6-4bba-81c9-2c08e087db5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.1816, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dfc3a6-ab94-4235-82e9-8ca1886ee14b}, !- Handle
  F0AF69,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe093e0-24f5-4b28-bd3c-a393433e695f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  21.0312, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  21.0312, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413d45b1-d4ba-4627-810f-fe5ecdf8e0bb}, !- Handle
  5B04CF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd63b4c-f641-4fa1-bb84-cb1ac41e50ba}, !- Handle
  AB568E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da97593b-956d-45ca-a656-d23bc7c21fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 12.8016, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5195fbc1-897d-468c-8d3b-43a997c93f39}, !- Handle
  46F148,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f87a96-78ae-412b-b124-db0a0cac17b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94caaa54-4a35-4a21-bc5a-744872424846}, !- Handle
  72C4ED,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c64811-1a23-4f3a-8b8a-db2fea059ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41da0a5b-92a6-4597-8195-f5a3f26eeaaf}, !- Handle
  7F6B1B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e0eb103-2c0f-4d01-9d8e-bc7a24714c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.2192, 2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -8.5344, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3932c084-cd45-408d-be67-705a4a354ed0}, !- Handle
  FD8CF2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb61720-bb34-467d-86de-83983616e679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 3.3528, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 3.3528, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9aaf529-67cf-4689-8465-ea3718c02092}, !- Handle
  D2C12A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b69d1f0-d3c1-4e2c-88b5-a658e79f99ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62c152a-0ee4-442a-a5b0-f43fee0c6ee1}, !- Handle
  EE34A3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5537c9cc-2285-41ea-a60c-0a236d52ab45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.9728, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c165e791-e960-418b-8ac1-43ecdccbff6c}, !- Handle
  192E17,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbeb965-4813-4f5c-8468-50a50c599def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  15.8496, 4.8768, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11f55d6-8110-48ba-bc16-48d5ccdc0a58}, !- Handle
  4968A2,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd8d779-518e-440a-9813-1fb981624a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89ead5b-4081-47f6-97e8-bf2e956873b1}, !- Handle
  D74115,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e5745a-d6d3-4d58-97fd-36d0fb8be387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cafada4-e049-4e18-848c-b2bf86c225f0}, !- Handle
  AE206C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ff8303-c360-42ee-9f41-1fbed7b71ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b45ba2d-87aa-419b-9ef2-b5c5059615a4}, !- Handle
  FDAEB8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d397ce3c-af15-487b-8df2-91c9a0bf5e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 8.8392, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94c18e9-b3ba-42a1-8449-5cb74d15904c}, !- Handle
  A4B378,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f00a57-c4fe-4096-99e9-dfbf47bf97dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc895ba-0858-489d-9c7b-aeffcc7effb7}, !- Handle
  A59907,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d277ad0c-c95e-4373-b621-856b5b34cc5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f004df1e-b7b7-4df7-b909-56f92431e4c6}, !- Handle
  4D50C0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f668c6-8ac5-460e-ba36-e7081429ec2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255ab5fe-722e-4858-9845-5286a85fcb44}, !- Handle
  6A2DCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7579450-1eda-44d2-a110-cdca3f2f315c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1e8e4d-f011-4391-8f5e-d751e8a8e1fd}, !- Handle
  41CE25,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b0f8bf-c8be-44b1-9935-f378c0a4e110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baae815d-c05e-4492-bcc5-bf8236dd1c78}, !- Handle
  9969B3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13903272-79aa-47e2-92ad-0e2a4647ad61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c0d19d-830f-4311-97ec-b78a33fce46a}, !- Handle
  65D500,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1107610b-26fd-4b4d-9561-6c4e51227def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  17.6784, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.3632, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.3632, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd31842-76da-4594-901d-fbd0f7614b1e}, !- Handle
  60F383,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4beb14a-a7d9-4c46-a32b-dab16777d888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.6096, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28c2679b-32e3-4748-9f8a-e5314bb5196a}, !- Handle
  D23C8B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.7432, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462cdcca-7e90-4ec3-b826-332c11d85cff}, !- Handle
  78FEE8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554c5ce7-3cc6-47ba-8cf7-a6fc5acb1dfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.6576, -7.9248, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -12.8016, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c8f685-37ff-4d1d-a5dc-0b56cf0b5d0c}, !- Handle
  Floor 1 Utility Janitor Slab,           !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edbd8ff5-1953-4fce-a5ef-e292d150a07d}, !- Handle
  93BBC3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69017491-f153-487a-b663-348b6a1690e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.3528, 2.4384, 8.5344,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.4384, 7.0104,                !- X,Y,Z Vertex 2 {m}
  -7.0104, 2.4384, 7.0104,                !- X,Y,Z Vertex 3 {m}
  -7.0104, 2.4384, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5d4692-41d8-4b9b-81d8-8fb109b072e5}, !- Handle
  571934,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eb10f31-9404-44df-9e66-d06fe409d2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.9352, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.9352, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.5552, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884ce9a5-8f87-4fbc-8d7f-b1a92a6da996}, !- Handle
  6B3E65,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09273c79-8488-4f99-970b-4916c9a61785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -4.8768, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e760c5dc-c79a-489e-a74f-a184a6dbb091}, !- Handle
  A6BA23,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c181583d-ee00-486e-8fc2-ab8c870f1b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 0.9144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 0.9144, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  5.7912, 2.7432, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  5.7912, 2.7432, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8190018c-c19b-4384-ad3c-9b88931e35fc}, !- Handle
  C92A6E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c9d7c4-b2c2-4257-90ea-0156cb2fed78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efbf659-b060-4319-9c47-a7a0d8c00cf5}, !- Handle
  A5FA3B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81c9b76-3953-441c-be9b-17d78e839268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  24.0792, 0.6096, 0,                     !- X,Y,Z Vertex 2 {m}
  19.5072, 0.6096, 0,                     !- X,Y,Z Vertex 3 {m}
  19.5072, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4aa001-15d1-4251-bf6a-ed2cb2fd7975}, !- Handle
  B972D4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c816526-3961-40bd-b484-97efb6f6a173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -28.0416, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -28.0416, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b391a9a-720a-4fe2-bdeb-31204a81a69e}, !- Handle
  Floor 1 Reception Slab,                 !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  2.1336, 14.6304, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {90ce6941-2fbb-4cdb-9b31-1ce82cd95e4e}, !- Handle
  343C52,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6df1db-d824-4564-b82b-cf06029b2726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -7.3152, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -12.8016, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21af0d68-a95a-41b8-b665-038632e1cf5f}, !- Handle
  824F52,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf1934e-271c-4ca6-9455-c3d6b83532d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  7.0104, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  7.0104, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fda2038-d439-4d2f-a8ec-2940cc27a105}, !- Handle
  803791,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5648a7d3-f2d9-4e93-9277-222a7e895737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -6.7056, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.7056, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb45157a-efb1-4052-b25e-6f75d4d1d0d6}, !- Handle
  NW Elevator Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 9.144,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 9.144,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, -6.096, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd1ed68-3ad7-409b-8ee3-69f4c8987266}, !- Handle
  1B2EF8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd92eba-09cf-4aa3-87f9-cbd655306700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe84190-0cec-4de4-8c10-679b3f16fd5e}, !- Handle
  C08963,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8f7056-6535-409d-b14d-6645463c4a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13a3ad0-5e47-44ba-a265-86efaafd3a73}, !- Handle
  F4C599,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d19a12-7991-41b2-8a08-59a594d27eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10abed7e-a2ef-4661-b750-68bc21784d7d}, !- Handle
  92A2CB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da6c5cc-78ce-4d55-ba3f-5d6fac8412af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fe9dab-6cf4-4a07-b9cb-38c96c723a7d}, !- Handle
  88AE01,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd073cf2-443d-443c-990f-345127ea6c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.2024, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f31c172-2d27-4531-a47f-81d669c4b530}, !- Handle
  E7BF7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c13c73-1d8b-42b2-bbc6-9f865f0bd7c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e608bbf1-7281-4c20-8759-c2d474526203}, !- Handle
  CA9485,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c686aa1-c3c1-4987-a848-25760c1be036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61499ac0-cae0-4ec5-abd5-31d40f3e2d02}, !- Handle
  AA1F5C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c759d17-dbb2-42f6-9177-35840edd402d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  2.1336, -5.7912, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -5.7912, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -7.62, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc58365-b737-43c0-842c-a0bd37f71da7}, !- Handle
  245972,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c5a623-4d66-4235-954a-5104051f24b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -7.9248, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.8768, 3.048,                !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 3.048,                !- X,Y,Z Vertex 3 {m}
  -4.2672, -7.9248, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85773a0-b290-42c5-b92d-d7645d25f6a6}, !- Handle
  EBFE47,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5467b52f-d0b4-4e71-9ef4-7e792c780def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.3632, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.3632, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30342663-73b6-48af-8cd7-e00a306b1399}, !- Handle
  CEC6B4,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16e63e1-7556-4383-af9b-228b6b7ae7d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1816, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -5.1816, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -11.5824, -2.4384, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21c3420-bfa6-4bc5-ac34-12dc142cd58c}, !- Handle
  24E235,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdcbd0d4-c865-4fad-a181-a8b635d9c55b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 17.6784, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 17.6784, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37dcb1c-8e19-43f0-b8a1-8ef3f8fb9453}, !- Handle
  10E44F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71da6510-162f-415b-b23a-4cd3c2976de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ef0995-bbbb-4588-8962-5ca959880522}, !- Handle
  E82152,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3da274a0-a89a-49d7-8667-b29453b64007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29434bec-6167-4c67-a403-528fa7b11cb4}, !- Handle
  D6005B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b22e153-9f8f-4713-910b-1a016288c198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 2 {m}
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 3 {m}
  4.2672, 16.4592, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a392eb14-3975-4b8b-bd4a-419f74f1d5d1}, !- Handle
  3613B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d6a688-ff28-46eb-89f4-6fa043d6a00e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6be36d9-ccef-41f7-a0b2-3077467d53a6}, !- Handle
  2451B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0e69f7-e27d-494a-8613-91de6adeaf07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 3 {m}
  4.2672, 10.9728, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405f9d51-4ae9-4422-837c-1f7ae02243d9}, !- Handle
  Floor 1 Procedure Room Slab,            !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640050e0-4775-43ae-8ae6-ab9a4b41f3e3}, !- Handle
  D1899C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa33f471-9f26-4838-96ac-d0bedc3fba34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.3048, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f683b1ad-ece6-4d3f-b9b1-b87fd7a61717}, !- Handle
  6B31A8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {436a7384-0635-47e9-ac1a-fa2701060cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8872, -3.6576, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626b7cdb-15be-4961-b593-4b9864979ad8}, !- Handle
  Floor 1 Storage Slab,                   !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4544954b-1ca2-484e-b18c-d485170cc4b3}, !- Handle
  F27282,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5379399f-3096-463f-a1bb-9d54ad9e35ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6576, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5379399f-3096-463f-a1bb-9d54ad9e35ae}, !- Handle
  D22917,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba32eae-9d4f-41b4-b052-9a03be46ca0a}, !- Handle
  DFCCAE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {344814ab-aaa8-42c7-84bb-9af5db67a95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  1.524, 3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3153ca0e-9b90-4044-9884-f7ee0d91ed63}, !- Handle
  4DA0F5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50221688-2bb6-4ac9-9f84-ed5a28fa1fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43cf0fbd-182e-45d9-9a88-058813391b16}, !- Handle
  724114,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dfb8495-baea-40e8-b44a-8ae35c9adeb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  1.9812, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  1.9812, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfb8495-baea-40e8-b44a-8ae35c9adeb8}, !- Handle
  88A75F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfef2630-73d8-440b-9fb9-88a1bfa90775}, !- Handle
  AF27F8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76182edb-28de-4a58-a1fd-6e50850fdca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0.3048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d85dd95-f58f-4dbb-bb72-4a1f89f77c4b}, !- Handle
  FA9233,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277ee835-0d72-40b2-96a0-fd90eb37ddc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0eb103-2c0f-4d01-9d8e-bc7a24714c7a}, !- Handle
  BA0A29,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41da0a5b-92a6-4597-8195-f5a3f26eeaaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288537d3-1202-45a8-9526-85615c20ed7a}, !- Handle
  E55935,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df8e88d9-a679-4198-9afd-e0ad76994ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.0208, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99026a1-8fe4-44dd-a6ee-7ae97e837b55}, !- Handle
  E77E00,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba29089-0518-4def-8cae-c1f1769fda56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 7.0104, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 7.0104, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d277ad0c-c95e-4373-b621-856b5b34cc5e}, !- Handle
  A452BE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc895ba-0858-489d-9c7b-aeffcc7effb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49a1202-5fa3-4709-9c54-451302fb7e8a}, !- Handle
  E7A265,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f58c01-76c5-457c-b8a6-d7e7e7e6c029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -12.4968, 3.048,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.4968, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08897506-115d-4c58-9beb-461dfd459e3c}, !- Handle
  A1BBBE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d579895-412f-46e0-a6cb-0e0f61d21cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e5745a-d6d3-4d58-97fd-36d0fb8be387}, !- Handle
  7F8407,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a89ead5b-4081-47f6-97e8-bf2e956873b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 6.096, 0,                     !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd5e345-7345-4bed-b2b9-32c07460b5b2}, !- Handle
  F7F8BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5957401-4f7a-4fbe-b7ca-45bb5db3fb25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ecc7d0-45d7-4d34-b271-4a4fd106346a}, !- Handle
  BDC047,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f87a60-5255-4b82-adbe-5dfa48359594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0376c186-edf1-4c47-92bd-69700e57ef6c}, !- Handle
  680AA1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8563a082-cc93-4894-9db8-db3306eb2ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39981131-b964-442a-86b9-ab0c5c1151e7}, !- Handle
  330DF9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0185605-f641-410f-a0c7-eb3938775ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc9d226-3b60-423b-8de9-161e9e3310db}, !- Handle
  D4B714,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a8264f-c303-4537-a76a-acec70342aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  1.524, 8.8392, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4025fc41-3cb6-4531-89d9-babef14a8545}, !- Handle
  C94CC0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530d3bd3-8069-45da-9f08-0ba989590768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.8392, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd721fbf-2e7c-4ea4-8060-a218c6b1a86e}, !- Handle
  D13E00,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75aa1314-421b-493b-b2f5-028575077c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 16.4592, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4558a3-03a6-453c-8aac-1801657a5aaa}, !- Handle
  695D6E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92168bf9-8028-4770-b306-d307de44f9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c42e626-f434-47bc-9dc1-fb3442071298}, !- Handle
  5D199F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22cfb4f3-6317-4a81-a6c7-d31a888746c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -3.3528, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d002b60f-04d3-4390-b81e-ac5f89c471b2}, !- Handle
  NW Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b8c586-07b1-4892-9ddb-57c4a5b2e088}, !- Handle
  7F6FC2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29931807-b7ad-42ce-a9d8-2453eb5af900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf664890-459c-4e78-9d0c-9dfaf6fd8ab8}, !- Handle
  9CB8E5,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.877, 2.1336, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -4.877, 2.1336, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 2.1336, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.1336, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55b1aa72-5fa9-4d31-b9bf-15973fdc6676}, !- Handle
  137A56,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50726801-adb9-4aa8-a0d8-db372bfa0bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50726801-adb9-4aa8-a0d8-db372bfa0bde}, !- Handle
  A5A6A3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70be5732-65af-4974-b5bf-eaba0674711f}, !- Handle
  8043B2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ca1953-50d2-4fbb-86ba-d01415d7d85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7e0c5b-993b-4221-82b2-a3e7ad8bb458}, !- Handle
  291561,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be03b97d-bfff-471b-9f0a-1568320f0b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -2.1336, 0,                      !- X,Y,Z Vertex 2 {m}
  0.9144, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664ced75-017e-43d5-b061-60527d4dca19}, !- Handle
  98E1BD,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13cc5749-ebf8-4ab1-9c0e-2a3e73c4eca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -0.3048, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7edd96-796c-4e19-bcd3-826b59e9642b}, !- Handle
  75353D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b143599a-ec1b-4a86-a11c-e4cf3d3dd642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5346b3-15d2-441b-9b5f-177bbc92f974}, !- Handle
  62475F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9900428d-5c1b-4368-be05-936ecfc3e9bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.7432, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1146e105-3daa-4a59-b9d6-2b948570fee5}, !- Handle
  52F395,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48206e1f-8a17-4c48-b804-49a0fcac1997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c731e9e9-208c-4adf-b24b-e39e8538bac2}, !- Handle
  8316C5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe5f6d6-808a-4b51-9567-86d43c99dc0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc12d5a-1b97-4ef8-8c4f-7d99d835b6c1}, !- Handle
  D79C57,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49cca9da-5be7-40da-a200-71d02dbd57a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.9456, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  24.0792, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  24.0792, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8375cdea-0112-484f-93ad-7b60dbd87466}, !- Handle
  DA760E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {242dafdd-eb34-431b-a8b0-5e4ecff2ef5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596729a7-da97-48c9-bec3-6fe2deed1b74}, !- Handle
  F67EC8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7adf7447-d2a5-4b74-a3a9-e4ee04c7db37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100fce5e-f336-40d8-a3d1-051402d6d6e1}, !- Handle
  9036B9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0256bf89-099e-4fa2-9239-ac2c469b6860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20518521-0605-4d83-af7c-335f4e636112}, !- Handle
  3AEAAB,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d3a4b9-a401-48c9-984f-67263afe04a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12916dd4-c0a9-4895-ac47-3e807992b3c0}, !- Handle
  10830D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd1e326-22c7-43bd-b118-196eb05f35c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a3c537-903d-4e41-bffd-a7aba80e8128}, !- Handle
  5CB500,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8a693f-c912-4492-8f5e-78e715485531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -0.3048, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.6576, -0.3048, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.6576, 0.9144, 3.048,                  !- X,Y,Z Vertex 4 {m}
  0.9144, 0.9144, 3.048,                  !- X,Y,Z Vertex 5 {m}
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 6 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 7 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4997b562-4e4d-4455-b451-8ebfc0ea5ca4}, !- Handle
  A7F46C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {109db0a4-d3d7-46d8-85da-81edffbef9dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c266c74f-bc66-4446-980e-bb6d5957831f}, !- Handle
  9926F7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c22a93a-d9ec-4268-b4ef-0cf383f90daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd821ce-c341-48ea-8007-feb82399da7c}, !- Handle
  7274F6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c736740-ebf4-461e-bac2-6ead92c8fe20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -3.9624, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a627c97f-b8d5-4c81-b9ff-d2fa2db9db6e}, !- Handle
  4017DC,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1cb8db6-0ebc-49c5-ac7d-f7e1eb884b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {72296ac1-ddf8-4ec4-9255-66a1797a4c29}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {daca5bc8-4441-41bd-b232-ed4d943964b8}, !- Handle
  9BB95F,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a646b09-7484-42e0-817d-87f1bde6d75c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.2192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0620b6f5-7b08-4977-8c44-05abcaec328e}, !- Handle
  D1A180,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521c9ba6-c462-4573-86fc-fa95f678c01b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3274993f-89b5-44bd-8feb-dc7cac257484}, !- Handle
  5C7E1E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1921fbec-80b0-4dcc-975d-39a47763af0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4179d54-a590-4c6b-a8fe-4b3ca6a4e3e0}, !- Handle
  AE5EBC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9133b2a9-0c81-4168-9ffd-38ab5445dea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3632, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.3632, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1f3b5b-a563-43ea-8bd8-e2a1b7665659}, !- Handle
  8E1DCD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1789372-88f6-4b5d-9a10-1155b16bddaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbdc969-d8af-4046-95e4-474877eff6ab}, !- Handle
  628387,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e31dbb52-6141-4873-b2df-58a882a49378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a78dad-00b9-4928-9e79-212df024512c}, !- Handle
  4C6DBF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acdee194-fc8a-447d-9ba2-9c8d8a634f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -7.62, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -7.62, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9923b010-a6c5-4594-974f-aa46d130017f}, !- Handle
  86A28D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcbe36f2-316d-4304-9106-6033fc37956f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c45f1f8-a284-44fb-bc95-11b1c1a886d4}, !- Handle
  592524,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1bfe77e-30c9-4dda-80e9-b2b4dae5dffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e08008-afc3-41d4-9c15-fc9e6a431e0b}, !- Handle
  F2515C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d0d966-bc1a-4b41-bfe3-c69a2d4f94f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ee13cd-8585-4224-9b77-29d6bfc827b8}, !- Handle
  92E22C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2f75ea-19ed-4801-843d-a166ba8e0bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b9a0aa-bb1e-4253-ad61-988e425e8aa5}, !- Handle
  D29B01,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36fc4a56-8844-4ca1-bd9e-4cb080cab210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0.3048, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd357c62-3de9-4dde-993a-21b48966ae71}, !- Handle
  Floor 3 Mechanical Roof,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862c9583-0976-4f87-98c8-c39c352a261f}, !- Handle
  16E41D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7953bb-abb5-48fb-aa57-24a7de17c8e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.9144, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbe964-9b8f-463c-a78c-c8936b3576d0}, !- Handle
  Floor 1 Nurse Toilet Slab,              !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa0eed2f-6bb3-49fb-9369-823e6093b9a3}, !- Handle
  6B5226,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {affc0d5e-cbc5-49cc-a800-330ebf493927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 0.6096, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656d19a1-1632-4519-b555-9fdb3be0667e}, !- Handle
  4E920E,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da60e11-ef8e-48f6-93ed-7c2c983df8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c526a1e-c56f-48c6-8067-991d105cff87}, !- Handle
  30A09C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d980264-7cff-45a8-894a-cc55969afdc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.8288, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a65d6b2-afe2-40e6-ae8c-486466faa88a}, !- Handle
  4783F2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf86b00-a86d-442f-95f4-32836b2a67bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  11.8872, -3.6576, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, -3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  5.7912, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe5f6d6-808a-4b51-9567-86d43c99dc0d}, !- Handle
  B75832,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c731e9e9-208c-4adf-b24b-e39e8538bac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4c0d65-849b-49ff-b080-f03b8bfc5149}, !- Handle
  A1087A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaef1420-63aa-4f54-aaed-f8196dbc7acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54dce71-5737-48be-9e5a-6405a086628a}, !- Handle
  Floor 1 Soil Slab,                      !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9f4ffc28-2a5a-42b7-9ef9-1273d8120632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63294e6-2c69-4256-8b81-ed74d4ae5821}, !- Handle
  240A7C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6217ea06-4189-4c4e-9007-e07b01618f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993b84d2-68ba-4c82-ad34-c065f5cbdbfe}, !- Handle
  8D1BC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c01a7b7-01a5-486b-9e34-a724d33c499c}, !- Handle
  55BD05,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a043036-46f1-447c-bd6c-fa7869eb19eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6992b4ca-8aff-4537-b5b7-93635201d4e3}, !- Handle
  5CD67D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf4d054-6cc8-4273-a86e-d82ac1b18441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39dd73b-02be-44ce-a559-6353d32525a8}, !- Handle
  9AB0BF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b7b9a5-ef68-4938-9bbe-e0cbab0bbbeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66d6c8a-80d3-4563-8ba2-4303dbc507c8}, !- Handle
  Floor 1 Lounge Slab,                    !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64030f38-be8f-4dba-b139-63508f7848f7}, !- Handle
  3833A2,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.8392, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -8.8392, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed485905-f466-4a4e-bec2-ebbdc14f7e1a}, !- Handle
  3F71D3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7e98a6-7a4e-46b6-a262-e15f90760bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eca6186-c1c3-4745-b1ca-0ce1d5711593}, !- Handle
  D5E94D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e29fbb5-ea1e-4457-a0a2-bced3e29843f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09db834-325e-48e3-8671-206116ee6909}, !- Handle
  8BCB23,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab35e35-00b6-4598-9d6b-57bd49655f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, -4.8768, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.2776, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171218a9-f575-4565-9ffd-27df98f4a9c8}, !- Handle
  114EC6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd3c48c-0617-4a15-b2ef-46a18e6b5c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636adb17-521c-4944-ae5e-3b67873f6d08}, !- Handle
  995832,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb3fdea-7217-4861-af93-db88ba87481b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4556c4-d770-4dbd-b161-f7534faa8a92}, !- Handle
  6B967C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1986e2c-e1f7-4995-82c4-b13fb906aa77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -3.3528, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -3.3528, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3afdd30-902c-4a0d-acea-a04f9083c80b}, !- Handle
  A6147C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d562b002-1546-4d88-88f6-271c0224d750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -4.572, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.3152, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {8a0a785c-58c6-404d-9b60-166d7f799a16}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {38ae7da3-9480-4bbc-bd97-b1bc91a1e4d0}, !- Handle
  AFFD01,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a272a24d-6d02-4c6e-a218-8b250096d7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.6096, 7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -1.2192, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -1.2192, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bd1ffb-d9e6-426e-9dc4-8196c8240b38}, !- Handle
  Floor 1 Humid Slab,                     !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {65d0581c-67be-4006-944e-21c46c2fba6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa68ea8-a407-451b-a308-ae201d679336}, !- Handle
  BDE9D9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f38cb7-3e33-45c0-bb41-19b6b906de91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11584e0-3858-4c91-a831-adabf0cd6e5d}, !- Handle
  Floor 1 Nurse Janitor Slab,             !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb61720-bb34-467d-86de-83983616e679}, !- Handle
  808817,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3932c084-cd45-408d-be67-705a4a354ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de647b69-ada9-4718-a0be-cf65d47eea15}, !- Handle
  E608B9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda37981-7226-44f1-9974-76600d4a8d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4963d3cf-b9ce-478f-8bdb-ce5750bdec63}, !- Handle
  37E2C7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af8cc7f-73fd-4118-8f04-9d79a35a2ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e21b8dd-d7c7-4127-a16c-55667b426f48}, !- Handle
  758B3C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8da8299-62a9-40da-abb8-8ba7cd97d5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7e98a6-7a4e-46b6-a262-e15f90760bcd}, !- Handle
  E1B4BB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed485905-f466-4a4e-bec2-ebbdc14f7e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95c15c9-2f74-4136-834d-ac27f87d3051}, !- Handle
  F209CC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69f41f6e-7cd3-4de4-bae2-4524d29460d7}, !- Handle
  88E1FC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -8.0772, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -9.906, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -9.906, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49d55c4-68c5-4c35-abf0-70c0907c20c3}, !- Handle
  FB87D3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09204338-aff2-4a04-b986-68be5e378cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894879a4-9a5d-40b5-aaa3-93b120d4b14c}, !- Handle
  A08A28,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e53f7b6-0409-4089-b85f-2d170aa2677c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.2192, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6486288-f9fb-4706-bc33-1964bc8a0b67}, !- Handle
  9E478E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f02c79-71b1-4d8a-93b7-c4c516c19ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.9144, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8fdecc-52e7-457a-8193-8764f0676e6c}, !- Handle
  BFA29B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {622ef17a-6302-4f72-ab3b-e1a0ed62c2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919df313-af33-47b4-a583-9715b6b9fc5d}, !- Handle
  EAD1EA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad9d960-a0ae-465f-a64f-5667fc4b0502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.3672, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.6512, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16521e2b-88ab-40fd-a267-eefec99d855d}, !- Handle
  32CC19,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaad5b32-4d64-472d-aa92-f1eb3895f8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd1e326-22c7-43bd-b118-196eb05f35c9}, !- Handle
  4469CD,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12916dd4-c0a9-4895-ac47-3e807992b3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 16.4592, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea5ed4b5-1a08-49a0-845a-a1cf29f32d76}, !- Handle
  D8037E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9042aafb-f630-43de-97ff-31d9f3e9e637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 2.4638,               !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0.0254,               !- X,Y,Z Vertex 2 {m}
  10.668, -10.0584, 0.0254,               !- X,Y,Z Vertex 3 {m}
  10.668, -10.0584, 2.4638;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9042aafb-f630-43de-97ff-31d9f3e9e637}, !- Handle
  5F762C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  11.8872, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5644faf0-cbd6-4ecb-8800-5d9526ed711e}, !- Handle
  A44272,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcf017e-202d-421c-b7c7-7c742c29f473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.9624, 3.048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18537653-ded2-47a0-8339-e9f381616c87}, !- Handle
  E9F3F6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c38bffa-bf53-417d-a9e1-26e89368d486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef22605-6457-4d21-a36b-7148addc4268}, !- Handle
  Floor 1 Step Down Slab,                 !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c29f604-d915-42c7-b4b9-1c72fe7f1121}, !- Handle
  1AD478,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dabc0d7f-a250-423a-8488-33e5093601ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb65d6d-7eea-4b6e-992d-8edca496b08b}, !- Handle
  A56694,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd18476a-1364-4916-ad92-99441ad23426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8678c92a-41ba-4988-bd46-c48cb0d9b036}, !- Handle
  855191,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67056867-9e51-4907-b8fe-7ee8ac0fbccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4df3a0a-e271-4f33-a666-9c070d5cbf46}, !- Handle
  25B45C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f545737-e2f2-4c5d-a576-62e81af7b7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -14.9352, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -14.9352, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, -7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c9b79c-48a1-4db4-a790-5de67dd159b8}, !- Handle
  B3A518,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129165e4-777f-4d8f-9d18-efec72912936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15710535-94ff-4201-8b39-44d980814406}, !- Handle
  11E9BF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546de3db-3585-436b-9848-e1dd890cf549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {635deb0c-776e-4ac0-aa40-ea17f5054191}, !- Handle
  EB042B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.4488, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 9.4488, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 11.2776, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 11.2776, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1d212b-2847-4a3e-8129-ea0e6d419b05}, !- Handle
  3DE7A6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62374c42-3f7a-40bb-aed6-7ced18a3457e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -4.8768, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e66556d-46b4-41a5-a516-aeee749b2939}, !- Handle
  Floor 3 Treatment Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 16.4592, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda37981-7226-44f1-9974-76600d4a8d75}, !- Handle
  68F53B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de647b69-ada9-4718-a0be-cf65d47eea15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.4384, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce0cda5-79f0-45a9-8723-c7e43663ef57}, !- Handle
  Floor 3 Lounge Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaad5b32-4d64-472d-aa92-f1eb3895f8af}, !- Handle
  DEFACF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16521e2b-88ab-40fd-a267-eefec99d855d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76000ea-0d2f-4d29-87b9-8c4e44cf7e5a}, !- Handle
  F43F35,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cee01ea-7d48-44a6-9232-45c9847af248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f130f5ed-6f70-423b-bd23-5cb65f7580ed}, !- Handle
  4E5019,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a356e7a0-33c3-4f2b-8256-84411a31970f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -0.3048, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6499fbc4-b8c0-48b9-895b-df94f7b7f82b}, !- Handle
  BFD4BB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a56d54d-30e6-4549-842e-ae0bb33378af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622ef17a-6302-4f72-ab3b-e1a0ed62c2f0}, !- Handle
  DE6295,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8fdecc-52e7-457a-8193-8764f0676e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1106db79-9aa4-43ca-b913-7b885d05b91f}, !- Handle
  D2C53A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303e5ad1-20ea-45ad-b0c3-3d8451a07455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832d6711-a166-472f-8baa-88df62741ff8}, !- Handle
  ACADA4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c55d92-0220-48fe-a7c3-7e8ab1b906e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6af1874-9627-4ff7-9e58-be12a499c6f8}, !- Handle
  BADB96,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0782917c-b784-48ea-ac63-c422136e872b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86745e3d-c9b1-4e8e-9b04-ac92a610012e}, !- Handle
  774CCD,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef211bdd-d204-405d-861c-0745d91a7086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.524, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.524, -3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087a2cb1-1d57-45f1-82b4-826109b0f19f}, !- Handle
  D4A2A4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91ad0b4-51f3-4522-8edf-227ac9b1e645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d6a688-ff28-46eb-89f4-6fa043d6a00e}, !- Handle
  6C68C2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a392eb14-3975-4b8b-bd4a-419f74f1d5d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af30513-05a6-43dc-943f-0f763edfe898}, !- Handle
  32BAA7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0815ceb3-e9a0-428e-90f5-933c3d52faa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.86, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -22.86, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  -26.5176, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -26.5176, 1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e53f7b6-0409-4089-b85f-2d170aa2677c}, !- Handle
  DDCF3E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894879a4-9a5d-40b5-aaa3-93b120d4b14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176cdf46-73d8-443f-9cde-48a8c4f8634a}, !- Handle
  7DB101,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28585046-f9f0-4135-8fba-ba17ece72078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d3f360-8af1-49c3-a28d-6a256f34d4d1}, !- Handle
  E7B55F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edafe408-0176-42c1-997e-199ffabf1b08}, !- Handle
  4C1F71,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6577, 2.4231,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6577, 1.2039,                      !- X,Y,Z Vertex 2 {m}
  0, 5.4865, 1.2039,                      !- X,Y,Z Vertex 3 {m}
  0, 5.4865, 2.4231;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cefb528b-d192-41da-9f80-112149742f0b}, !- Handle
  95BA33,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5379399f-3096-463f-a1bb-9d54ad9e35ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0efbc58a-2b61-4b6e-ac33-ec88b9020fca}, !- Handle
  AE5078,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aca0f35-e266-4765-b933-b52a2881945e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -7.0104, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.7536, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.7536, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e264f49-a91f-4a1e-b7d8-ea363060ef0b}, !- Handle
  2C31F2,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a26ba3-4bdb-4788-be37-99d5ee141377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {215da96b-9433-4808-a684-97fc8c3fe02f}, !- Handle
  156F92,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda9ce45-439e-4272-a0f5-beaf49f7613f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2bb0067-8056-4db7-a711-7bb855126ec6}, !- Handle
  2DEB73,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86121993-fcb7-443e-9fd1-f97fb5bef550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58bf24ec-3d33-4a7c-ba23-ded884941047}, !- Handle
  71E924,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {83cb2ac3-5c1b-4066-8d43-ba437d78d832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -0.6096, 2.4384,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -0.6096, 0,                   !- X,Y,Z Vertex 2 {m}
  -11.5824, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -1.8288, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288b9e90-1f7d-4293-91d6-7087a1aefe9d}, !- Handle
  Floor 1 Operating Room 1 Slab,          !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b624197d-666f-4670-be00-c941ef13a62e}, !- Handle
  SW Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422b3487-b2ab-4c6c-abfb-d9a14ff87f0d}, !- Handle
  988ACA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b21c62-e9d5-4101-9684-6ede5289e4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7236d8f9-d024-45f1-879b-228f0174987f}, !- Handle
  SW Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 9.144,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 9.144,                       !- X,Y,Z Vertex 3 {m}
  1.2192, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49b8840-57c2-427f-b641-0af5ac3318e6}, !- Handle
  DE014E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89c19415-798a-4fcb-b3bd-56ea45e4b20c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.7432, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc2cd2f-0692-44b4-b804-74ca425ff75b}, !- Handle
  575A7B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cadb4058-e02e-48ca-afda-82643c9f87d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 2 {m}
  1.524, 7.0104, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, 7.0104, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3727dc-4f17-4f5f-a1f7-c8ba82c2e9d2}, !- Handle
  75EAF8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b8e034-84ee-4282-8a89-372426f777d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4f8b7a-154c-48d0-8485-209a65c5ecab}, !- Handle
  4E3BB5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a34776c-9941-4c12-9a60-43d30a4084d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aca0f35-e266-4765-b933-b52a2881945e}, !- Handle
  E2AB17,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0efbc58a-2b61-4b6e-ac33-ec88b9020fca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -0.3048, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -0.3048, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1b63bc-9efb-4efd-8f42-2ca77be35194}, !- Handle
  E0FD95,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5284660-718a-45f7-91a4-3ca9205ddaef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 4.8768, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10462cab-e2c4-4e0b-958c-edef02f27f3b}, !- Handle
  95486C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ac34cd-2380-42cb-b1b6-d1e1468ee609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea8f49c-e4c5-4bce-8d23-58948d647c64}, !- Handle
  661D88,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4734c02-b9c9-4a46-875f-e26e4d2f1dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb01e91-656d-4c32-9e06-d5bea514a929}, !- Handle
  F69079,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6cc908-3f57-4a03-aa4d-88093a408af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb485b29-7eb1-4630-be8a-0f4c3c7dfd77}, !- Handle
  AA7BE2,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {985534ba-7ca3-45d5-a48e-9ff82559c6be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f36a87-5260-4aed-bdd2-c5543efc246a}, !- Handle
  551E65,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ea4700-8147-4e77-a19c-4a703c805472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 7.9248, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72e454a-5456-420a-b512-61c2eb66cadf}, !- Handle
  83658D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44132fe0-ef6a-4bf1-9085-0b3c7b4e43af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1752, 1.8288, 0,                    !- X,Y,Z Vertex 1 {m}
  -30.1752, 0.3048, 0,                    !- X,Y,Z Vertex 2 {m}
  -28.6512, 0.3048, 0,                    !- X,Y,Z Vertex 3 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 4 {m}
  -32.6136, 0, 0,                         !- X,Y,Z Vertex 5 {m}
  -32.6136, 1.8288, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5e158b5b-c56c-4c3d-a938-a4170150f54d}, !- Handle
  Floor 1 Recovery Room Slab,             !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8e88d9-a679-4198-9afd-e0ad76994ece}, !- Handle
  F41621,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {288537d3-1202-45a8-9526-85615c20ed7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521c9ba6-c462-4573-86fc-fa95f678c01b}, !- Handle
  8E83C6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0620b6f5-7b08-4977-8c44-05abcaec328e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef211bdd-d204-405d-861c-0745d91a7086}, !- Handle
  BB097B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86745e3d-c9b1-4e8e-9b04-ac92a610012e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 1.2192, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 3.3528, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 3.3528, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 1.2192, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4044cd4d-e543-4aa2-83a7-214dc9ff10ca}, !- Handle
  BBEE0B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98899417-454f-4ac3-9341-5945dcc7954e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c45a0-1f30-4221-aaaa-c329cb753621}, !- Handle
  5EE606,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf9ef49-0aea-42d1-92e3-7ea2d8607027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.716, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -13.716, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.5448, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.5448, 1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced31417-ecc3-4a5d-bcd1-8e8e51666598}, !- Handle
  6ED237,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9cbd93-206d-403b-8a31-d5b74f63135b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9900428d-5c1b-4368-be05-936ecfc3e9bc}, !- Handle
  39E49D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5346b3-15d2-441b-9b5f-177bbc92f974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad7a577-3ee8-4145-a02d-c1e2f7a0387a}, !- Handle
  F7E82F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be91b756-3636-490c-a707-89549055496f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.1336, -3.6576, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d980264-7cff-45a8-894a-cc55969afdc4}, !- Handle
  F17575,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c526a1e-c56f-48c6-8067-991d105cff87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  9.4488, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  9.4488, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2dd6c8-4371-4d59-a6ec-b028ad3d6168}, !- Handle
  388F10,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9297f5-d032-457f-9372-7ed5a4aee96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c55d92-0220-48fe-a7c3-7e8ab1b906e3}, !- Handle
  4A854B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832d6711-a166-472f-8baa-88df62741ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647867b1-fcb8-4e83-999b-fa63569343cc}, !- Handle
  7DCAF1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f71b60-1b45-42f8-be77-f2559460b43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.5552, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -22.5552, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.0416, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.0416, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e359049-8d15-4dc0-ae24-a4399fe74607}, !- Handle
  B4F89F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433d48a0-dcf4-44ab-b74a-c7d292d92c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c92298e-c029-4073-87a7-e2d928787e53}, !- Handle
  2740BD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560fbfce-382b-4eb3-9883-3ae46e4f01db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  26.5176, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5dbf3f7-7945-4e05-ba45-1f1c7cc57d63}, !- Handle
  93D018,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {413d45b1-d4ba-4627-810f-fe5ecdf8e0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.6096, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0.6096,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b717221a-1296-4c57-b768-493c82b2ad5a}, !- Handle
  363652,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26253c9a-85dc-4b58-9526-5ed16b14e1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c187f541-83a2-45c5-ba2f-e3000e3d8dbf}, !- Handle
  5D9E95,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cd3388-451f-489a-8747-fc04c22255e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.4008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.4008, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e54aaf0-1ef2-4186-a49a-b7a089c6206c}, !- Handle
  C9F74B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc860e5f-6ab1-4523-8d86-4ca41461d4a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f3c596-a59c-4f0b-92ab-eb80446f7ce5}, !- Handle
  2CF0AA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f5e755f-6d7f-4873-b41c-1bad1fb43dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da97593b-956d-45ca-a656-d23bc7c21fa0}, !- Handle
  830326,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd63b4c-f641-4fa1-bb84-cb1ac41e50ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84727e9-4174-4bde-b1f6-721cf6b1b3c7}, !- Handle
  460DA4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b73996c4-4b57-49ba-a801-62bf0b65ef88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83ec47e-a8f4-4e75-8a8a-7ae05569e37b}, !- Handle
  577A10,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f7e6ac-0e7e-419a-ba1f-8c0ad0f4dca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb67a6ad-02a2-4f80-9f83-36e587339c13}, !- Handle
  D61127,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90454b0f-f8cb-4b79-8c3b-966750b331be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a05dc57-8957-4e7c-81e3-86013658b6e9}, !- Handle
  D9F81F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1719ebea-34d9-46be-8de9-82a311c3f6e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09832a55-4787-482d-8572-56f45e0c3537}, !- Handle
  824665,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512850dc-56d9-4501-a76a-5c8e936dd48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -0.3048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a03e266-8702-4581-b08a-801ba6856fe3}, !- Handle
  9ABA5B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c172692-dc09-46af-9bcc-abd46203211b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd18453-f8b1-48b5-9219-2aa1f12d3d18}, !- Handle
  917AB5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e8565c-1abf-483e-a819-7373aabc3921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e873338-154c-4fdf-b011-1c9e913d0da8}, !- Handle
  5620F1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e28cb06-e20a-4203-8fb8-847287bee907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9624, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -3.9624, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46233407-0455-4d26-acb6-507865986e82}, !- Handle
  2B5816,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60266603-6fd1-4e17-81ec-169a1377ef09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0.9144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0.9144, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 7.9248, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51fa444-a4c0-45e3-8edd-2cdbdafa22a9}, !- Handle
  4BF787,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de8cde73-1a2a-4357-97b5-a66b7e7877cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 12.8016, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2559c8a7-40fa-46e8-a2e8-0c7f9f944d5e}, !- Handle
  79FCEE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {387b5513-232d-4919-b025-eba8a65a4ac8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {441354dc-7cda-431a-a059-afea3e449e13}, !- Handle
  986A05,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8107e75-1534-4549-934b-7b7cd66dbbbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9b0efc-d461-499f-9337-1d3086206818}, !- Handle
  F9B592,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bf7370-addd-48ae-87e5-f452a51df542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25bd811-762f-4fc4-8538-d5777d5dce9e}, !- Handle
  E0C0A7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ab13ca-124a-49d7-8bfc-010f3cf21ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c430f87-c3d6-4d8d-9c90-45a8df8985d1}, !- Handle
  2BC70D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7821883-296c-4725-b5a7-f60eb66ddd6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a534cd-e662-40b8-829d-49e71522b90d}, !- Handle
  80885D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eccf897e-9f68-4d2d-b3b4-b91fce656686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.0104, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b0e0fb-f931-4d84-a8c1-5630416f4d8e}, !- Handle
  A78253,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c193fb01-8e5c-45cb-8b58-56a94c35e08f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca18b00e-01e5-42fb-a716-12c090958019}, !- Handle
  4EE021,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddafeb27-3cb0-47c4-b769-d1678b720c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8febf99b-f93f-4640-a220-2fd89f47e009}, !- Handle
  4AA9BC,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bafb49-1fa1-4ccb-9442-2aeb2d1f5f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -3.9624, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b294957-6311-4e11-9d22-054f2fa7165a}, !- Handle
  CD7BAD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46915bf1-ca5e-4cb6-9c0f-d357bb586342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246357e2-367e-4226-844f-5030ddd89f8d}, !- Handle
  7620CF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a5cc7d-0594-498d-9161-a57aaab8a65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7a63c0-2020-47cf-8144-70d70ff9d36b}, !- Handle
  5C05FF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa11b1db-4192-4033-bfef-75c2234770d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.0104, 3.3528, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6b22f8-5e9e-4d86-9754-7111d26867da}, !- Handle
  DF47AC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bb2ea1-88e1-495c-b35e-f94fd6a73b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -7.0104, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -7.0104, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16bcb79-d980-4900-8cf2-742540177306}, !- Handle
  1E6611,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b492e9-6753-4ea3-ad73-9a592ab5d554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -9.144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.9144, -7.0104, 3.048,                !- X,Y,Z Vertex 2 {m}
  -6.4008, -7.0104, 3.048,                !- X,Y,Z Vertex 3 {m}
  -6.4008, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e0e37d-a8d9-4e2d-affc-bd19afebd24e}, !- Handle
  637F6F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1953683f-8c76-435f-ad00-992c7adcb6c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802de7b7-d496-46c5-8c4d-d9e37d3e3a1a}, !- Handle
  37898A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182f2313-72b9-4587-853e-1504fd11942c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.3152, -9.144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732aa235-28e1-4558-9db5-71351bae90c4}, !- Handle
  BA8FF7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {654e4156-a8e8-4781-8ee9-316547c9687f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -17.6784, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -17.6784, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -14.9352, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dab3301-66cd-4009-b7fb-1461f7dae2b8}, !- Handle
  111907,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6ea9b1-2024-4441-bf39-70a51018a5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d09995-0005-4927-9ba7-426b4eb54931}, !- Handle
  8F5FFC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fde7d05-007a-4891-9825-aa7602762877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -1.2192, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6f0d9c-e4e4-4229-a193-9b64c37c4b2b}, !- Handle
  2730E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db5a557-80c3-4500-81c8-d126af9a739a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a43d902-1adb-406c-a16f-5fbd012b2a75}, !- Handle
  6EC372,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ad9e71-d162-4985-92dd-8d7206f7ebb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8563a082-cc93-4894-9db8-db3306eb2ce6}, !- Handle
  1701A6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0376c186-edf1-4c47-92bd-69700e57ef6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ac2fb4-da20-45a9-b4cb-d030fcce283b}, !- Handle
  9D87EC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {64aa306c-2382-4dc5-b047-54a8a3734d44}, !- Handle
  5,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {37eb549a-975b-46a6-b99d-a8f81a12dd6b}, !- Handle
  C2CE5F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f9a949b-708c-4054-8fa6-013f7e58af0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c387c0-704b-4f99-85a8-7fac02dccec3}, !- Handle
  Floor 1 Operating Room 2 Slab,          !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f668c6-8ac5-460e-ba36-e7081429ec2a}, !- Handle
  368A44,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f004df1e-b7b7-4df7-b909-56f92431e4c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e07fd73-9c63-4d91-8a6d-d64e64cdde32}, !- Handle
  DE64CC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b53474be-1eb0-480a-9242-272613c0774d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5658180b-5855-440b-ad5a-0e6dab273ea9}, !- Handle
  EB611D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35415286-b0b1-4da1-9451-30ebd18a5886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.2192, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 8.8392, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7499705-59ae-443e-b78a-536bbc54bb67}, !- Handle
  C81AED,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81c525e-3873-4d85-b578-d2871b9b0e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  6.7056, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  3.9624, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5350e8-6b85-4057-814f-84cee2bf38fb}, !- Handle
  93EF1F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cfcd8f0-b38e-4775-bee5-98ad054f28ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -3.6576, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8cde73-1a2a-4357-97b5-a66b7e7877cd}, !- Handle
  869ED5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d51fa444-a4c0-45e3-8edd-2cdbdafa22a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  42.3672, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08dfd924-1155-4993-8886-c007f93142ea}, !- Handle
  C087D0,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce098e6c-5daa-48f0-a1eb-e95d00c43d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61291d66-f835-4dc4-ba90-d59c88eeb565}, !- Handle
  2805F0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b24508-561b-4e77-9843-8dfd44c9bb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb063a7a-394e-4ee6-b8d3-f9438534b5a7}, !- Handle
  DEAC23,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd56659b-1544-48b5-8fd8-318f9cc70d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.8496, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -15.8496, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -18.288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0a9361-8fc3-49d2-8955-4199dc3a98ee}, !- Handle
  317B1B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b396941-3168-49c9-b723-ca4cec68b490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.4488, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb7a7e75-25f6-403a-91b0-88f3da04337e}, !- Handle
  2111A1,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6d8e99-1b8b-4e0c-8032-4642b341f053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.762, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0.762, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  0, 1.3716, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 1.3716, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6d8e99-1b8b-4e0c-8032-4642b341f053}, !- Handle
  DFC6F0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ba5ff3-57cc-4eba-a338-79a86c1a1dd3}, !- Handle
  24DA9F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a94c94-1cef-49fd-95c5-64b02bfa509d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f81054-6003-47fc-aecb-31aabdb1838c}, !- Handle
  4911A5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de097402-a858-4963-8685-d010c581accd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.8392, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -8.8392, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -5.1816, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ac525f-18f8-4fb9-a2c1-23dde12510a4}, !- Handle
  969F22,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38aba6a2-3c32-411d-b16c-fc2a35221368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.7912, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.7912, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f1e779-55d9-4159-a415-7ca73802e06d}, !- Handle
  6E46A9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14cc11b0-8af2-4ee2-99d4-6e7e61ba3bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.1168, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 2 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1608faa-ab22-489a-9940-587d3fe47806}, !- Handle
  E02487,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b5d1cdc-d925-4545-9c73-1a7d68b2b8b9}, !- Handle
  9BA05A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3508c6b3-f6e3-44db-82f3-d1f5c2983a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ae2989-c94e-4b24-b9f7-a5b7a2eba08b}, !- Handle
  436189,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c85312f8-8666-48bc-af84-58ce67ad4f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a34776c-9941-4c12-9a60-43d30a4084d3}, !- Handle
  D8C098,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba4f8b7a-154c-48d0-8485-209a65c5ecab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  6.096, -2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8392, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8392, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b9e1d6-bf6a-4219-89e4-6635c34ee972}, !- Handle
  9AC2BE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31f6b5a7-e58f-4c2e-93ee-540dfaca8a91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b7a014f-f852-4327-af6c-e9e20255b805}, !- Handle
  2BE8DE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eacc0a3-eef3-4c20-b7a6-7c74ab0134e9}, !- Handle
  9FF31D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f107c361-7d20-4ed5-a023-f576bcbad382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a94c94-1cef-49fd-95c5-64b02bfa509d}, !- Handle
  F5AF76,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ba5ff3-57cc-4eba-a338-79a86c1a1dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9f5dad-1c0b-4b62-9d64-05cf40e02d4f}, !- Handle
  36E420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7966eec5-1a29-4d80-b50f-022621b25ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433d48a0-dcf4-44ab-b74a-c7d292d92c75}, !- Handle
  F94215,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e359049-8d15-4dc0-ae24-a4399fe74607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3632, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -10.3632, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  -12.192, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c910cb-cb83-4d7b-b7c7-c521e8db246b}, !- Handle
  B94E9A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5bb82f-67c3-45cd-8702-c2a8007f7500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5448, 1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -15.5448, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -21.0312, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -21.0312, 1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75aa1314-421b-493b-b2f5-028575077c59}, !- Handle
  E80026,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd721fbf-2e7c-4ea4-8060-a218c6b1a86e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6512, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  28.6512, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  32.9184, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  32.9184, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cab6178-8a26-4d73-be99-8f2e31496339}, !- Handle
  EEECA3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732fef05-6dc4-46c7-80a4-a6f56dc485f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  10.9728, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9728, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b3f0b5-5bcd-4d83-ae8d-073936035d4c}, !- Handle
  F0D8EE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea7f3d13-c7c4-44fd-81e2-2e62a3a2d77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16424449-9f4a-4d32-a27e-f70223df5f33}, !- Handle
  5A39B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80da823f-e996-4816-88d2-505c8fef0824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 5.1816, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 5.1816, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbab054-fa3f-4ce3-85c7-a910b5bb3743}, !- Handle
  F99476,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f463a52-595f-4e61-abd8-850d80ad4b96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.1336, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.2192, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.2192, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f728e47f-b07f-4c18-81ba-f498dad5961b}, !- Handle
  Floor 3 Lounge Toilet Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f6b5a7-e58f-4c2e-93ee-540dfaca8a91}, !- Handle
  47890C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b9e1d6-bf6a-4219-89e4-6635c34ee972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.1336, -3.6576, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.1336, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22cfb4f3-6317-4a81-a6c7-d31a888746c7}, !- Handle
  CA9655,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c42e626-f434-47bc-9dc1-fb3442071298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 2.7432, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837a96ce-4359-4f45-8e47-dfaf444bd839}, !- Handle
  D4F411,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a5cc7d-0594-498d-9161-a57aaab8a65a}, !- Handle
  296861,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246357e2-367e-4226-844f-5030ddd89f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4296569c-ae61-474d-81db-0968df3aa7c9}, !- Handle
  B551AD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730d1df2-697c-4ecb-b59a-e98664b7db61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be94b7d-3999-4ab3-a9d9-b2d918564448}, !- Handle
  7434CD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5005eddd-67f2-47c0-8402-789f6f289621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aecf57-b6a9-4119-b2e1-e2796c6e09d1}, !- Handle
  1F37D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21fbc618-7ae4-464a-ae3c-7be71d3cad3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176956ca-6f14-48ca-b7d5-9c7e5c1098e5}, !- Handle
  4398AD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41da762a-3bde-401f-92b7-1ea5aac414b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941c5a17-94a7-46c6-80ea-83077b0c313c}, !- Handle
  Floor 1 MRI Room Slab,                  !- Name
  Floor,                                  !- Surface Type
  {6fcfa5e4-4719-4392-ba44-d049c124a6a1}, !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ea8f99cc-5427-4654-8187-f4628553b3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2f75ea-19ed-4801-843d-a166ba8e0bcc}, !- Handle
  EAACE4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ee13cd-8585-4224-9b77-29d6bfc827b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8dc9499-8327-4044-8f59-e0e76e61577e}, !- Handle
  9BB388,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9150690f-bd67-4c23-b160-c5b68607f597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0764fe-8eba-4847-8abe-12b579e839e1}, !- Handle
  C27BD7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b02eec3-5b18-4fc0-bff1-5d3de14dcd73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -7.0104, 0,                    !- X,Y,Z Vertex 1 {m}
  -4.8768, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.3632, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -10.3632, -7.0104, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732fef05-6dc4-46c7-80a4-a6f56dc485f1}, !- Handle
  ADD799,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cab6178-8a26-4d73-be99-8f2e31496339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3753856-c5a9-4b2a-980c-ecaa3b8fd8f0}, !- Handle
  E5CB03,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f996c65-9426-48a2-bdd5-d4fcd7e5c36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf4d054-6cc8-4273-a86e-d82ac1b18441}, !- Handle
  FAE342,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6992b4ca-8aff-4537-b5b7-93635201d4e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3477f0e-77f2-4588-b155-4720b9b7c830}, !- Handle
  EEC10E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.5636, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -13.5636, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -15.3924, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -15.3924, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47100f0e-0d1d-4fbf-8cf9-b220d4dd9fa6}, !- Handle
  Floor 3 Humid Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f58c01-76c5-457c-b8a6-d7e7e7e6c029}, !- Handle
  F3F6EA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49a1202-5fa3-4709-9c54-451302fb7e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf86b00-a86d-442f-95f4-32836b2a67bb}, !- Handle
  39BFFB,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a65d6b2-afe2-40e6-ae8c-486466faa88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, -0.9144, 0,                     !- X,Y,Z Vertex 1 {m}
  9.7536, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -0.9144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a0f5b0-9e9c-4433-bec5-61af6f0e297b}, !- Handle
  4B217A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e5ba28-4e63-4723-aff6-6f29ae9c6cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
