  4,                                      !- Outlet Port
  {5de77072-04da-4df5-83dc-252ced3f031d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51fcdca2-43bd-4406-83ba-074e7fd09854}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Availability Schedule
  {2f1b419d-904e-46eb-b974-0deaeef44ae7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {674b7f95-f224-49d7-aa53-dce4abfbd7d8}, !- Supply Side Inlet Node Name
  {d734a49c-e35a-484b-994b-677c28164730}, !- Demand Side Outlet Node Name
  {6d283eb1-78db-413b-93d4-11cef8128ed1}, !- Demand Side Inlet Node A
  {9bd3831a-f462-499b-b428-323240cd044d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89cfefd8-7d9f-438a-a07e-1495d56b92af}, !- Demand Mixer Name
  {0a4b2976-ce9b-40a8-b4cf-ed8b857d6e14}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc9e0f49-0fb5-4334-affa-d25abe732aa2}, !- Handle
  Node 702,                               !- Name
  {674b7f95-f224-49d7-aa53-dce4abfbd7d8}, !- Inlet Port
  {38932225-56e8-4fe0-a0a3-35e529122fe5}; !- Outlet Port

OS:Node,
  {e98439cb-f478-4a75-a857-e13cdecb9943}, !- Handle
  Node 703,                               !- Name
  {70f9954a-908c-406c-9314-374d55f36801}, !- Inlet Port
  {9bd3831a-f462-499b-b428-323240cd044d}; !- Outlet Port

OS:Connection,
  {674b7f95-f224-49d7-aa53-dce4abfbd7d8}, !- Handle
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- Source Object
  9,                                      !- Outlet Port
  {fc9e0f49-0fb5-4334-affa-d25abe732aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd3831a-f462-499b-b428-323240cd044d}, !- Handle
  {e98439cb-f478-4a75-a857-e13cdecb9943}, !- Source Object
  3,                                      !- Outlet Port
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6131d1c1-0c14-47ba-93f2-35d315255ce9}, !- Handle
  Node 704,                               !- Name
  {6d283eb1-78db-413b-93d4-11cef8128ed1}, !- Inlet Port
  {8bbd354f-0195-487c-b810-7a564d53bddf}; !- Outlet Port

OS:Node,
  {ffb6c66f-32b0-4306-adf0-8d71a07d43ea}, !- Handle
  Node 705,                               !- Name
  {9fa1338e-c1f0-4bd2-b942-c9e7bf9e12ad}, !- Inlet Port
  {d734a49c-e35a-484b-994b-677c28164730}; !- Outlet Port

OS:Node,
  {d61b4573-4c03-4d89-a6c4-cac067960b99}, !- Handle
  Node 706,                               !- Name
  {a6ff6f46-2cc2-42aa-8913-3d364f2aa5da}, !- Inlet Port
  {24621784-0a50-4bf7-bc92-5838e3099774}; !- Outlet Port

OS:Connection,
  {6d283eb1-78db-413b-93d4-11cef8128ed1}, !- Handle
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- Source Object
  11,                                     !- Outlet Port
  {6131d1c1-0c14-47ba-93f2-35d315255ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d734a49c-e35a-484b-994b-677c28164730}, !- Handle
  {ffb6c66f-32b0-4306-adf0-8d71a07d43ea}, !- Source Object
  3,                                      !- Outlet Port
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a4b2976-ce9b-40a8-b4cf-ed8b857d6e14}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {8bbd354f-0195-487c-b810-7a564d53bddf}, !- Inlet Node Name
  {c635f50c-47c4-4694-8c8d-5a41eac85841}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89cfefd8-7d9f-438a-a07e-1495d56b92af}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {9fa1338e-c1f0-4bd2-b942-c9e7bf9e12ad}, !- Outlet Node Name
  {328ec4c3-e5b1-40e6-8eae-282b91199686}; !- Inlet Node Name 1

OS:Connection,
  {8bbd354f-0195-487c-b810-7a564d53bddf}, !- Handle
  {6131d1c1-0c14-47ba-93f2-35d315255ce9}, !- Source Object
  3,                                      !- Outlet Port
  {0a4b2976-ce9b-40a8-b4cf-ed8b857d6e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa1338e-c1f0-4bd2-b942-c9e7bf9e12ad}, !- Handle
  {89cfefd8-7d9f-438a-a07e-1495d56b92af}, !- Source Object
  2,                                      !- Outlet Port
  {ffb6c66f-32b0-4306-adf0-8d71a07d43ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12861ea1-63f4-4052-9882-64f5a256599b}, !- Handle
  {a7e17556-bbae-46fc-9b9a-3be033fd2202}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2f1b419d-904e-46eb-b974-0deaeef44ae7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {07018e24-87b4-4e30-81b8-bdfc6d8676e8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dab5ad68-3fa1-45ac-bd5f-2817a162084b}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {36ed7174-43af-4205-a3b3-c2442d80591c}, !- Air Inlet Node Name
  {70f9954a-908c-406c-9314-374d55f36801}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8552cbca-60ff-427f-a286-1f626c994441}, !- Handle
  Sys3 Return Fan 20,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {38932225-56e8-4fe0-a0a3-35e529122fe5}, !- Air Inlet Node Name
  {9e04b486-67f2-4dc9-9fae-86fba080cc7e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eb98e1e9-ec73-4efe-a4a6-dd6cb7e247f3}, !- Handle
  Coil Heating Electric 24,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f0de2324-dd65-41fc-a82c-d578494698da}, !- Air Inlet Node Name
  {ead7f944-b3f4-4114-b0c2-a8fb1b95096d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7431013b-9b6a-4121-959e-1bba924805dc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 36kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bb71d35b-3f8f-456e-ab05-c5442363d308}, !- Air Inlet Node Name
  {b2eb3eb0-2c86-4a75-8096-8dd6bc09b4f6}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f9b3f9b1-81e3-4011-9284-d5cee9c80c38}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d012b2cb-97f3-4890-a2d7-003b11b66a9c}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4296a275-9e1e-42f5-8e17-e83faceb4bae}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f28ca778-5558-4fb5-97ea-e7d136f8ad95}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e735ce2a-f372-4dd0-8432-fb5469026f37}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4afd26c4-1fb5-45ff-aa8f-74261fbc2885}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c4a6b1ac-756d-4657-a19f-615df2842d19}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c4a6b1ac-756d-4657-a19f-615df2842d19}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e84a7812-853b-4f6f-8157-458c97cd00b3}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {4afd26c4-1fb5-45ff-aa8f-74261fbc2885}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31e779bc-b3e0-403e-a225-ce1d78e84426}, !- Mixed Air Node Name
  {38982aa0-475b-4da2-afba-5d6589961d83}, !- Outdoor Air Stream Node Name
  {59898ee1-b658-4a38-8e14-a97d2affbdcd}, !- Relief Air Stream Node Name
  {b7f006ff-42d9-4b82-ab6d-9a2cce6a5abc}; !- Return Air Stream Node Name

OS:Node,
  {3ce0b7cc-1670-4a1b-8b1b-964cc616fecf}, !- Handle
  Node 707,                               !- Name
  ,                                       !- Inlet Port
  {38982aa0-475b-4da2-afba-5d6589961d83}; !- Outlet Port

OS:Connection,
  {38982aa0-475b-4da2-afba-5d6589961d83}, !- Handle
  {3ce0b7cc-1670-4a1b-8b1b-964cc616fecf}, !- Source Object
  3,                                      !- Outlet Port
  {e84a7812-853b-4f6f-8157-458c97cd00b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c2e6b47-8216-446c-9aa5-d132a5fd55f6}, !- Handle
  Node 708,                               !- Name
  {59898ee1-b658-4a38-8e14-a97d2affbdcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59898ee1-b658-4a38-8e14-a97d2affbdcd}, !- Handle
  {e84a7812-853b-4f6f-8157-458c97cd00b3}, !- Source Object
  7,                                      !- Outlet Port
  {7c2e6b47-8216-446c-9aa5-d132a5fd55f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f9954a-908c-406c-9314-374d55f36801}, !- Handle
  {dab5ad68-3fa1-45ac-bd5f-2817a162084b}, !- Source Object
  9,                                      !- Outlet Port
  {e98439cb-f478-4a75-a857-e13cdecb9943}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1b8ed3d-851c-4055-b9cc-368fd09a8665}, !- Handle
  Node 709,                               !- Name
  {ead7f944-b3f4-4114-b0c2-a8fb1b95096d}, !- Inlet Port
  {36ed7174-43af-4205-a3b3-c2442d80591c}; !- Outlet Port

OS:Connection,
  {ead7f944-b3f4-4114-b0c2-a8fb1b95096d}, !- Handle
  {eb98e1e9-ec73-4efe-a4a6-dd6cb7e247f3}, !- Source Object
  6,                                      !- Outlet Port
  {e1b8ed3d-851c-4055-b9cc-368fd09a8665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ed7174-43af-4205-a3b3-c2442d80591c}, !- Handle
  {e1b8ed3d-851c-4055-b9cc-368fd09a8665}, !- Source Object
  3,                                      !- Outlet Port
  {dab5ad68-3fa1-45ac-bd5f-2817a162084b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d9dd153a-8b63-401e-b085-5d55b5918354}, !- Handle
  Node 710,                               !- Name
  {b2eb3eb0-2c86-4a75-8096-8dd6bc09b4f6}, !- Inlet Port
  {f0de2324-dd65-41fc-a82c-d578494698da}; !- Outlet Port

OS:Connection,
  {b2eb3eb0-2c86-4a75-8096-8dd6bc09b4f6}, !- Handle
  {7431013b-9b6a-4121-959e-1bba924805dc}, !- Source Object
  9,                                      !- Outlet Port
  {d9dd153a-8b63-401e-b085-5d55b5918354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0de2324-dd65-41fc-a82c-d578494698da}, !- Handle
  {d9dd153a-8b63-401e-b085-5d55b5918354}, !- Source Object
  3,                                      !- Outlet Port
  {eb98e1e9-ec73-4efe-a4a6-dd6cb7e247f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cdacbbe7-c2e9-4e43-bd8f-454aad72693b}, !- Handle
  Node 711,                               !- Name
  {31e779bc-b3e0-403e-a225-ce1d78e84426}, !- Inlet Port
  {bb71d35b-3f8f-456e-ab05-c5442363d308}; !- Outlet Port

OS:Connection,
  {31e779bc-b3e0-403e-a225-ce1d78e84426}, !- Handle
  {e84a7812-853b-4f6f-8157-458c97cd00b3}, !- Source Object
  5,                                      !- Outlet Port
  {cdacbbe7-c2e9-4e43-bd8f-454aad72693b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb71d35b-3f8f-456e-ab05-c5442363d308}, !- Handle
  {cdacbbe7-c2e9-4e43-bd8f-454aad72693b}, !- Source Object
  3,                                      !- Outlet Port
  {7431013b-9b6a-4121-959e-1bba924805dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7865062b-ac93-471a-905e-3fa088a9dcc0}, !- Handle
  Node 712,                               !- Name
  {9e04b486-67f2-4dc9-9fae-86fba080cc7e}, !- Inlet Port
  {b7f006ff-42d9-4b82-ab6d-9a2cce6a5abc}; !- Outlet Port

OS:Connection,
  {38932225-56e8-4fe0-a0a3-35e529122fe5}, !- Handle
  {fc9e0f49-0fb5-4334-affa-d25abe732aa2}, !- Source Object
  3,                                      !- Outlet Port
  {8552cbca-60ff-427f-a286-1f626c994441}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e04b486-67f2-4dc9-9fae-86fba080cc7e}, !- Handle
  {8552cbca-60ff-427f-a286-1f626c994441}, !- Source Object
  9,                                      !- Outlet Port
  {7865062b-ac93-471a-905e-3fa088a9dcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f006ff-42d9-4b82-ab6d-9a2cce6a5abc}, !- Handle
  {7865062b-ac93-471a-905e-3fa088a9dcc0}, !- Source Object
  3,                                      !- Outlet Port
  {e84a7812-853b-4f6f-8157-458c97cd00b3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1ff96059-5661-490b-9c5e-69fdbc8081ee}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {570fc190-ae4f-48e2-9eba-15ffc8b136cd}, !- Control Zone Name
  {e98439cb-f478-4a75-a857-e13cdecb9943}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6c11a98-4ec8-4032-a15d-e445edbd3cd4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {a70cf784-1c08-4ee2-8b49-b63145a29657}, !- Air Inlet Node Name
  {a6ff6f46-2cc2-42aa-8913-3d364f2aa5da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97c8f0fc-d5f4-4689-8b50-f7e796fd55b4}, !- Handle
  Node 713,                               !- Name
  {3649d14b-4b74-42c1-8b33-828a07f20f74}, !- Inlet Port
  {328ec4c3-e5b1-40e6-8eae-282b91199686}; !- Outlet Port

OS:Connection,
  {24621784-0a50-4bf7-bc92-5838e3099774}, !- Handle
  {d61b4573-4c03-4d89-a6c4-cac067960b99}, !- Source Object
  3,                                      !- Outlet Port
  {37cd2638-49b5-4012-9aab-79ab2e0918e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3649d14b-4b74-42c1-8b33-828a07f20f74}, !- Handle
  {8e8ba3a1-17ce-4112-9e1a-e8b50ec233b8}, !- Source Object
  2,                                      !- Outlet Port
  {97c8f0fc-d5f4-4689-8b50-f7e796fd55b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328ec4c3-e5b1-40e6-8eae-282b91199686}, !- Handle
  {97c8f0fc-d5f4-4689-8b50-f7e796fd55b4}, !- Source Object
  3,                                      !- Outlet Port
  {89cfefd8-7d9f-438a-a07e-1495d56b92af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a82f387-9657-422d-9526-2b4ff36d2b7d}, !- Handle
  Node 714,                               !- Name
  {c635f50c-47c4-4694-8c8d-5a41eac85841}, !- Inlet Port
  {a70cf784-1c08-4ee2-8b49-b63145a29657}; !- Outlet Port

OS:Connection,
  {c635f50c-47c4-4694-8c8d-5a41eac85841}, !- Handle
  {0a4b2976-ce9b-40a8-b4cf-ed8b857d6e14}, !- Source Object
  3,                                      !- Outlet Port
  {6a82f387-9657-422d-9526-2b4ff36d2b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70cf784-1c08-4ee2-8b49-b63145a29657}, !- Handle
  {6a82f387-9657-422d-9526-2b4ff36d2b7d}, !- Source Object
  3,                                      !- Outlet Port
  {d6c11a98-4ec8-4032-a15d-e445edbd3cd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6ff6f46-2cc2-42aa-8913-3d364f2aa5da}, !- Handle
  {d6c11a98-4ec8-4032-a15d-e445edbd3cd4}, !- Source Object
  4,                                      !- Outlet Port
  {d61b4573-4c03-4d89-a6c4-cac067960b99}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0d385e5-2a03-4079-9366-81d1da7d9ce8}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {30618a2e-c69a-4c29-b024-0d8fa2c1253b}, !- Availability Schedule
  {fce1ebbc-5051-401d-90c0-05ed59c242b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce767d36-0d64-4628-9ff7-ebdef26c9cca}, !- Supply Side Inlet Node Name
  {ab98a022-b9b7-4211-8c53-8364ca5352d9}, !- Demand Side Outlet Node Name
  {7c4da19d-9008-46eb-b51e-bdacd40f54bb}, !- Demand Side Inlet Node A
  {c9076408-8f24-424f-8740-7e4e54f94585}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ea9615e-a863-459f-a66a-9b35bf637630}, !- Demand Mixer Name
  {c729fe92-c407-454d-ba89-b39c9496c531}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73e95b65-23d7-4d24-955d-d9fcc933a58a}, !- Handle
  Node 715,                               !- Name
  {ce767d36-0d64-4628-9ff7-ebdef26c9cca}, !- Inlet Port
  {71b32871-9b77-4c9c-a8c7-d4776abb7146}; !- Outlet Port

OS:Node,
  {34dd2f54-0912-4521-937f-f54adeece0cc}, !- Handle
  Node 716,                               !- Name
  {d606fc48-4407-4cea-a393-1d9d6aca4990}, !- Inlet Port
  {c9076408-8f24-424f-8740-7e4e54f94585}; !- Outlet Port

OS:Connection,
  {ce767d36-0d64-4628-9ff7-ebdef26c9cca}, !- Handle
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- Source Object
  9,                                      !- Outlet Port
  {73e95b65-23d7-4d24-955d-d9fcc933a58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9076408-8f24-424f-8740-7e4e54f94585}, !- Handle
  {34dd2f54-0912-4521-937f-f54adeece0cc}, !- Source Object
  3,                                      !- Outlet Port
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ef248be-784e-49b2-9e0e-05c18c50426e}, !- Handle
  Node 717,                               !- Name
  {7c4da19d-9008-46eb-b51e-bdacd40f54bb}, !- Inlet Port
  {c4f0bdaf-efbe-4db9-80f5-16107d2cab5c}; !- Outlet Port

OS:Node,
  {e6beeb1f-6236-4171-b4e0-2998f023978b}, !- Handle
  Node 718,                               !- Name
  {c0bc6427-7a08-4328-a98a-28e1f5ad320c}, !- Inlet Port
  {ab98a022-b9b7-4211-8c53-8364ca5352d9}; !- Outlet Port

OS:Node,
  {6f51ca1e-8b9d-4cb4-b196-db8e3bdef767}, !- Handle
  Node 719,                               !- Name
  {311eeaeb-8653-44ad-ad7f-714ea7fe641c}, !- Inlet Port
  {2279f8ff-2c91-4771-90e8-97891a1fdc74}; !- Outlet Port

OS:Connection,
  {7c4da19d-9008-46eb-b51e-bdacd40f54bb}, !- Handle
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- Source Object
  11,                                     !- Outlet Port
  {9ef248be-784e-49b2-9e0e-05c18c50426e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab98a022-b9b7-4211-8c53-8364ca5352d9}, !- Handle
  {e6beeb1f-6236-4171-b4e0-2998f023978b}, !- Source Object
  3,                                      !- Outlet Port
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c729fe92-c407-454d-ba89-b39c9496c531}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {c4f0bdaf-efbe-4db9-80f5-16107d2cab5c}, !- Inlet Node Name
  {72566c70-2311-4e47-ba1f-f2e5f87d5e47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ea9615e-a863-459f-a66a-9b35bf637630}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {c0bc6427-7a08-4328-a98a-28e1f5ad320c}, !- Outlet Node Name
  {dac2ed48-9e90-49ec-9164-8e32b7475d5a}; !- Inlet Node Name 1

OS:Connection,
  {c4f0bdaf-efbe-4db9-80f5-16107d2cab5c}, !- Handle
  {9ef248be-784e-49b2-9e0e-05c18c50426e}, !- Source Object
  3,                                      !- Outlet Port
  {c729fe92-c407-454d-ba89-b39c9496c531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bc6427-7a08-4328-a98a-28e1f5ad320c}, !- Handle
  {3ea9615e-a863-459f-a66a-9b35bf637630}, !- Source Object
  2,                                      !- Outlet Port
  {e6beeb1f-6236-4171-b4e0-2998f023978b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10b90e42-b23f-438c-9b15-3a89bebde99f}, !- Handle
  {0107c53c-f77d-453e-95a7-ccfd1beb8411}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fce1ebbc-5051-401d-90c0-05ed59c242b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {c5790666-a6d8-447f-b02d-d806b1f6008a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8906f18f-fde6-4cc5-afe4-66fa065ca04d}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ae9c1b2b-44e4-4747-8ae8-f43a0712f92a}, !- Air Inlet Node Name
  {d606fc48-4407-4cea-a393-1d9d6aca4990}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {7ea3c4bd-3f26-4119-b5bd-fa7c93b87b10}, !- Handle
  Sys3 Return Fan 21,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {71b32871-9b77-4c9c-a8c7-d4776abb7146}, !- Air Inlet Node Name
  {b1d4a04d-ddfb-4fc2-9195-dd9b4759ccf6}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1280d679-dffd-4239-b651-ae98d30ba707}, !- Handle
  Coil Heating Electric 25,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e35592f1-c1cc-490b-b278-976a4da260ad}, !- Air Inlet Node Name
  {206e2aef-a3ab-4ea5-bfa8-6a761efa4156}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5a22aeb8-b0f5-4bfc-bef7-7f39c6717065}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 3kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f8c64b0e-9363-4982-8781-7788a2a6c204}, !- Air Inlet Node Name
  {f8279a1b-238f-48d2-a78e-8a77dede2d64}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {94df6de7-2a28-48c8-b96a-d9589df24b1c}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f19740d-e52a-4e1d-9f40-e76a50a6ec31}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdc764e5-1f11-4b04-9aad-1b2a5d1dc111}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd5b638e-9da3-4ee0-ba96-efe236b67f16}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b06328f-9c7a-4dd9-9522-9acdd9a3fb3d}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f4c35bcc-6f64-4f05-8f95-78495ccc5148}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {30618a2e-c69a-4c29-b024-0d8fa2c1253b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b688ce7c-efaf-42ac-bf8a-91f29b223081}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b688ce7c-efaf-42ac-bf8a-91f29b223081}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {551c72bf-14b6-4207-8a1f-87334e1a37ed}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {f4c35bcc-6f64-4f05-8f95-78495ccc5148}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6ccaa28-c6f6-4643-9c1d-accecab9c0c3}, !- Mixed Air Node Name
  {ca73f2f8-8d56-4ccd-b276-f18f3a186448}, !- Outdoor Air Stream Node Name
  {6ff23ee8-7e32-4a96-8278-f0b14f0089d6}, !- Relief Air Stream Node Name
  {4aca086a-c889-4085-908d-c158392a2337}; !- Return Air Stream Node Name

OS:Node,
  {b050be10-a566-432a-9f2f-63814c099408}, !- Handle
  Node 720,                               !- Name
  ,                                       !- Inlet Port
  {ca73f2f8-8d56-4ccd-b276-f18f3a186448}; !- Outlet Port

OS:Connection,
  {ca73f2f8-8d56-4ccd-b276-f18f3a186448}, !- Handle
  {b050be10-a566-432a-9f2f-63814c099408}, !- Source Object
  3,                                      !- Outlet Port
  {551c72bf-14b6-4207-8a1f-87334e1a37ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d5fbb36-9833-47ea-8308-2400a8cb176c}, !- Handle
  Node 721,                               !- Name
  {6ff23ee8-7e32-4a96-8278-f0b14f0089d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff23ee8-7e32-4a96-8278-f0b14f0089d6}, !- Handle
  {551c72bf-14b6-4207-8a1f-87334e1a37ed}, !- Source Object
  7,                                      !- Outlet Port
  {1d5fbb36-9833-47ea-8308-2400a8cb176c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d606fc48-4407-4cea-a393-1d9d6aca4990}, !- Handle
  {8906f18f-fde6-4cc5-afe4-66fa065ca04d}, !- Source Object
  9,                                      !- Outlet Port
  {34dd2f54-0912-4521-937f-f54adeece0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {382185e1-593c-4e82-8077-77643e34c404}, !- Handle
  Node 722,                               !- Name
  {206e2aef-a3ab-4ea5-bfa8-6a761efa4156}, !- Inlet Port
  {ae9c1b2b-44e4-4747-8ae8-f43a0712f92a}; !- Outlet Port

OS:Connection,
  {206e2aef-a3ab-4ea5-bfa8-6a761efa4156}, !- Handle
  {1280d679-dffd-4239-b651-ae98d30ba707}, !- Source Object
  6,                                      !- Outlet Port
  {382185e1-593c-4e82-8077-77643e34c404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9c1b2b-44e4-4747-8ae8-f43a0712f92a}, !- Handle
  {382185e1-593c-4e82-8077-77643e34c404}, !- Source Object
  3,                                      !- Outlet Port
  {8906f18f-fde6-4cc5-afe4-66fa065ca04d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f4191132-dbf3-4362-bfa3-8055da896ec9}, !- Handle
  Node 723,                               !- Name
  {f8279a1b-238f-48d2-a78e-8a77dede2d64}, !- Inlet Port
  {e35592f1-c1cc-490b-b278-976a4da260ad}; !- Outlet Port

OS:Connection,
  {f8279a1b-238f-48d2-a78e-8a77dede2d64}, !- Handle
  {5a22aeb8-b0f5-4bfc-bef7-7f39c6717065}, !- Source Object
  9,                                      !- Outlet Port
  {f4191132-dbf3-4362-bfa3-8055da896ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35592f1-c1cc-490b-b278-976a4da260ad}, !- Handle
  {f4191132-dbf3-4362-bfa3-8055da896ec9}, !- Source Object
  3,                                      !- Outlet Port
  {1280d679-dffd-4239-b651-ae98d30ba707}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4046408e-6ef7-42d3-bbe7-25403635c6c0}, !- Handle
  Node 724,                               !- Name
  {b6ccaa28-c6f6-4643-9c1d-accecab9c0c3}, !- Inlet Port
  {f8c64b0e-9363-4982-8781-7788a2a6c204}; !- Outlet Port

OS:Connection,
  {b6ccaa28-c6f6-4643-9c1d-accecab9c0c3}, !- Handle
  {551c72bf-14b6-4207-8a1f-87334e1a37ed}, !- Source Object
  5,                                      !- Outlet Port
  {4046408e-6ef7-42d3-bbe7-25403635c6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c64b0e-9363-4982-8781-7788a2a6c204}, !- Handle
  {4046408e-6ef7-42d3-bbe7-25403635c6c0}, !- Source Object
  3,                                      !- Outlet Port
  {5a22aeb8-b0f5-4bfc-bef7-7f39c6717065}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {67b3f9c7-5636-4925-88b5-98dcf32f5de5}, !- Handle
  Node 725,                               !- Name
  {b1d4a04d-ddfb-4fc2-9195-dd9b4759ccf6}, !- Inlet Port
  {4aca086a-c889-4085-908d-c158392a2337}; !- Outlet Port

OS:Connection,
  {71b32871-9b77-4c9c-a8c7-d4776abb7146}, !- Handle
  {73e95b65-23d7-4d24-955d-d9fcc933a58a}, !- Source Object
  3,                                      !- Outlet Port
  {7ea3c4bd-3f26-4119-b5bd-fa7c93b87b10}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b1d4a04d-ddfb-4fc2-9195-dd9b4759ccf6}, !- Handle
  {7ea3c4bd-3f26-4119-b5bd-fa7c93b87b10}, !- Source Object
  9,                                      !- Outlet Port
  {67b3f9c7-5636-4925-88b5-98dcf32f5de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aca086a-c889-4085-908d-c158392a2337}, !- Handle
  {67b3f9c7-5636-4925-88b5-98dcf32f5de5}, !- Source Object
  3,                                      !- Outlet Port
  {551c72bf-14b6-4207-8a1f-87334e1a37ed}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5197cf2f-df25-4764-86f7-18edfd0f3073}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d68c3e0d-861f-4f82-a320-d58bb695a615}, !- Control Zone Name
  {34dd2f54-0912-4521-937f-f54adeece0cc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbdff149-555a-41ed-83d3-35bf6e1fd22e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {c0b90344-3fe3-4947-97f8-e75c1351dac1}, !- Air Inlet Node Name
  {311eeaeb-8653-44ad-ad7f-714ea7fe641c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee3402b8-e05c-4666-9d63-1c7e1c93513f}, !- Handle
  Node 726,                               !- Name
  {5529f922-a26a-443f-b6e6-7231835986b1}, !- Inlet Port
  {dac2ed48-9e90-49ec-9164-8e32b7475d5a}; !- Outlet Port

OS:Connection,
  {2279f8ff-2c91-4771-90e8-97891a1fdc74}, !- Handle
  {6f51ca1e-8b9d-4cb4-b196-db8e3bdef767}, !- Source Object
  3,                                      !- Outlet Port
  {04d008c7-2c6f-4e4b-b05a-db725ca55b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5529f922-a26a-443f-b6e6-7231835986b1}, !- Handle
  {d312d8e6-9016-4a30-977d-3c176ebb01e9}, !- Source Object
  2,                                      !- Outlet Port
  {ee3402b8-e05c-4666-9d63-1c7e1c93513f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac2ed48-9e90-49ec-9164-8e32b7475d5a}, !- Handle
  {ee3402b8-e05c-4666-9d63-1c7e1c93513f}, !- Source Object
  3,                                      !- Outlet Port
  {3ea9615e-a863-459f-a66a-9b35bf637630}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4fdf34f0-0c03-4b67-bc8a-8fc868cf4793}, !- Handle
  Node 727,                               !- Name
  {72566c70-2311-4e47-ba1f-f2e5f87d5e47}, !- Inlet Port
  {c0b90344-3fe3-4947-97f8-e75c1351dac1}; !- Outlet Port

OS:Connection,
  {72566c70-2311-4e47-ba1f-f2e5f87d5e47}, !- Handle
  {c729fe92-c407-454d-ba89-b39c9496c531}, !- Source Object
  3,                                      !- Outlet Port
  {4fdf34f0-0c03-4b67-bc8a-8fc868cf4793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b90344-3fe3-4947-97f8-e75c1351dac1}, !- Handle
  {4fdf34f0-0c03-4b67-bc8a-8fc868cf4793}, !- Source Object
  3,                                      !- Outlet Port
  {bbdff149-555a-41ed-83d3-35bf6e1fd22e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {311eeaeb-8653-44ad-ad7f-714ea7fe641c}, !- Handle
  {bbdff149-555a-41ed-83d3-35bf6e1fd22e}, !- Source Object
  4,                                      !- Outlet Port
  {6f51ca1e-8b9d-4cb4-b196-db8e3bdef767}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1521cc42-4d11-43d6-aeb8-457c1047bad9}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {f1a8c457-1e4a-43f8-901c-6ddadea508a6}, !- Availability Schedule
  {53e20496-ec09-44c8-a6b5-e3e5e3bf5e02}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f846c20a-0e0e-4aae-99bf-90463a46a1d0}, !- Supply Side Inlet Node Name
  {7e17a3fe-7dcb-4057-8676-c1c0955df005}, !- Demand Side Outlet Node Name
  {d6e6a879-61d9-4e53-9455-a5c3fa1faca6}, !- Demand Side Inlet Node A
  {74749c56-e1c7-408a-b951-0b82582658e8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {787325b3-ef1e-4e62-a3cf-374db399e6f4}, !- Demand Mixer Name
  {17c31268-a417-4e2c-91f6-cd7eb153f8ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e6ec295-12b9-4076-815b-66f472caad26}, !- Handle
  Node 728,                               !- Name
  {f846c20a-0e0e-4aae-99bf-90463a46a1d0}, !- Inlet Port
  {f9fc6ab9-3f49-439b-8b7e-ebe287b335fe}; !- Outlet Port

OS:Node,
  {7e143673-f330-43e6-b1f4-d23892a7681d}, !- Handle
  Node 729,                               !- Name
  {4fdfdde8-9cc0-4fe7-819a-76845f5d44ea}, !- Inlet Port
  {74749c56-e1c7-408a-b951-0b82582658e8}; !- Outlet Port

OS:Connection,
  {f846c20a-0e0e-4aae-99bf-90463a46a1d0}, !- Handle
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- Source Object
  9,                                      !- Outlet Port
  {2e6ec295-12b9-4076-815b-66f472caad26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74749c56-e1c7-408a-b951-0b82582658e8}, !- Handle
  {7e143673-f330-43e6-b1f4-d23892a7681d}, !- Source Object
  3,                                      !- Outlet Port
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65928465-6661-452a-a445-55d3aa4c08de}, !- Handle
  Node 730,                               !- Name
  {d6e6a879-61d9-4e53-9455-a5c3fa1faca6}, !- Inlet Port
  {4d09c46d-f522-4509-b90e-c902110079f0}; !- Outlet Port

OS:Node,
  {8bc85a41-1aff-4293-af39-fbe02117465e}, !- Handle
  Node 731,                               !- Name
  {aad8bac3-b995-4d04-9dc2-9a9605507891}, !- Inlet Port
  {7e17a3fe-7dcb-4057-8676-c1c0955df005}; !- Outlet Port

OS:Node,
  {9ca8a23e-be67-4139-aafe-dfec735b3ca3}, !- Handle
  Node 732,                               !- Name
  {3942777f-aec0-4334-a631-9701a2ceed2a}, !- Inlet Port
  {d3921e25-5f1e-4404-a84c-3a99dca53708}; !- Outlet Port

OS:Connection,
  {d6e6a879-61d9-4e53-9455-a5c3fa1faca6}, !- Handle
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- Source Object
  11,                                     !- Outlet Port
  {65928465-6661-452a-a445-55d3aa4c08de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e17a3fe-7dcb-4057-8676-c1c0955df005}, !- Handle
  {8bc85a41-1aff-4293-af39-fbe02117465e}, !- Source Object
  3,                                      !- Outlet Port
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17c31268-a417-4e2c-91f6-cd7eb153f8ef}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {4d09c46d-f522-4509-b90e-c902110079f0}, !- Inlet Node Name
  {01f4daac-a57a-489c-8e5b-4391836d54b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {787325b3-ef1e-4e62-a3cf-374db399e6f4}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {aad8bac3-b995-4d04-9dc2-9a9605507891}, !- Outlet Node Name
  {dabfa51c-a752-43c9-abab-a7af0262ddc8}; !- Inlet Node Name 1

OS:Connection,
  {4d09c46d-f522-4509-b90e-c902110079f0}, !- Handle
  {65928465-6661-452a-a445-55d3aa4c08de}, !- Source Object
  3,                                      !- Outlet Port
  {17c31268-a417-4e2c-91f6-cd7eb153f8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad8bac3-b995-4d04-9dc2-9a9605507891}, !- Handle
  {787325b3-ef1e-4e62-a3cf-374db399e6f4}, !- Source Object
  2,                                      !- Outlet Port
  {8bc85a41-1aff-4293-af39-fbe02117465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0310c8fa-cd54-478a-826b-c810bb639d95}, !- Handle
  {7522b03f-b6ea-4cf0-9641-1fc4a1ae5223}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53e20496-ec09-44c8-a6b5-e3e5e3bf5e02}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {aea9bb67-a84b-4f1f-874d-4e6cfc5601a0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7ace3b2e-8c8d-4eb9-87bb-835fbf6401a4}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1e1d3ceb-a189-43ba-946f-137e8924d119}, !- Air Inlet Node Name
  {4fdfdde8-9cc0-4fe7-819a-76845f5d44ea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6ce7531d-45e7-4f64-9ddb-925dcdf997ee}, !- Handle
  Sys3 Return Fan 22,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f9fc6ab9-3f49-439b-8b7e-ebe287b335fe}, !- Air Inlet Node Name
  {87777fb7-5c3d-4e78-9d74-04e0eea26497}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b9fab47-86ae-483b-96ff-cc45f3d4898e}, !- Handle
  Coil Heating Electric 26,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {984e43d6-6e13-48e6-ba24-d5bb5b33c56a}, !- Air Inlet Node Name
  {08f50413-0800-4e00-b02e-6c8b6b3b2f89}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c2131fdd-37fb-48ff-8745-b131efc53b4c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 26kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5737417f-22b3-4cbe-afd0-7628a7ca434c}, !- Air Inlet Node Name
  {6d0b5bc1-4d4c-4037-9236-3044c578273c}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {571871a3-ddf6-4b10-b3f2-7b149acf801b}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {231bde53-605c-4809-9695-47336f580326}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2859b3ed-4b9a-4e5f-a6aa-5c494223e9da}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a5f8651-2f07-44df-b905-a474380dc9e9}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e2910b2c-9c3f-41b3-8dbd-10b50067e3b0}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d2da9b26-50ad-4527-b0c1-8d1979040c81}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1a8c457-1e4a-43f8-901c-6ddadea508a6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f87cf0b8-85be-419f-8f4a-d08ecf44ac64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f87cf0b8-85be-419f-8f4a-d08ecf44ac64}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e3e73bf-5b4e-4ef1-b098-4b650f56530c}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {d2da9b26-50ad-4527-b0c1-8d1979040c81}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55c9468a-e7a5-4de4-938f-daac9879c177}, !- Mixed Air Node Name
  {bf149070-e4e6-4c7b-b37d-aac52651f627}, !- Outdoor Air Stream Node Name
  {fd58c0f3-02af-44d6-9753-1357d9085ab9}, !- Relief Air Stream Node Name
  {bda13862-751e-41e9-ad09-d9b0c4b485c5}; !- Return Air Stream Node Name

OS:Node,
  {c006e560-e603-4538-b568-bdfd1f4e83b9}, !- Handle
  Node 733,                               !- Name
  ,                                       !- Inlet Port
  {bf149070-e4e6-4c7b-b37d-aac52651f627}; !- Outlet Port

OS:Connection,
  {bf149070-e4e6-4c7b-b37d-aac52651f627}, !- Handle
  {c006e560-e603-4538-b568-bdfd1f4e83b9}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e73bf-5b4e-4ef1-b098-4b650f56530c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94f514e8-a675-4ec5-84c0-9583deb2f322}, !- Handle
  Node 734,                               !- Name
  {fd58c0f3-02af-44d6-9753-1357d9085ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd58c0f3-02af-44d6-9753-1357d9085ab9}, !- Handle
  {7e3e73bf-5b4e-4ef1-b098-4b650f56530c}, !- Source Object
  7,                                      !- Outlet Port
  {94f514e8-a675-4ec5-84c0-9583deb2f322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdfdde8-9cc0-4fe7-819a-76845f5d44ea}, !- Handle
  {7ace3b2e-8c8d-4eb9-87bb-835fbf6401a4}, !- Source Object
  9,                                      !- Outlet Port
  {7e143673-f330-43e6-b1f4-d23892a7681d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b57bc45c-77b5-4642-a859-dba8939adaf4}, !- Handle
  Node 735,                               !- Name
  {08f50413-0800-4e00-b02e-6c8b6b3b2f89}, !- Inlet Port
  {1e1d3ceb-a189-43ba-946f-137e8924d119}; !- Outlet Port

OS:Connection,
  {08f50413-0800-4e00-b02e-6c8b6b3b2f89}, !- Handle
  {4b9fab47-86ae-483b-96ff-cc45f3d4898e}, !- Source Object
  6,                                      !- Outlet Port
  {b57bc45c-77b5-4642-a859-dba8939adaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1d3ceb-a189-43ba-946f-137e8924d119}, !- Handle
  {b57bc45c-77b5-4642-a859-dba8939adaf4}, !- Source Object
  3,                                      !- Outlet Port
  {7ace3b2e-8c8d-4eb9-87bb-835fbf6401a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7e6738f-6b2b-4ddc-9e85-2f99198144f3}, !- Handle
  Node 736,                               !- Name
  {6d0b5bc1-4d4c-4037-9236-3044c578273c}, !- Inlet Port
  {984e43d6-6e13-48e6-ba24-d5bb5b33c56a}; !- Outlet Port

OS:Connection,
  {6d0b5bc1-4d4c-4037-9236-3044c578273c}, !- Handle
  {c2131fdd-37fb-48ff-8745-b131efc53b4c}, !- Source Object
  9,                                      !- Outlet Port
  {b7e6738f-6b2b-4ddc-9e85-2f99198144f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984e43d6-6e13-48e6-ba24-d5bb5b33c56a}, !- Handle
  {b7e6738f-6b2b-4ddc-9e85-2f99198144f3}, !- Source Object
  3,                                      !- Outlet Port
  {4b9fab47-86ae-483b-96ff-cc45f3d4898e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5cc479ca-48f4-4d08-ba54-2c01ce1ee5c5}, !- Handle
  Node 737,                               !- Name
  {55c9468a-e7a5-4de4-938f-daac9879c177}, !- Inlet Port
  {5737417f-22b3-4cbe-afd0-7628a7ca434c}; !- Outlet Port

OS:Connection,
  {55c9468a-e7a5-4de4-938f-daac9879c177}, !- Handle
  {7e3e73bf-5b4e-4ef1-b098-4b650f56530c}, !- Source Object
  5,                                      !- Outlet Port
  {5cc479ca-48f4-4d08-ba54-2c01ce1ee5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5737417f-22b3-4cbe-afd0-7628a7ca434c}, !- Handle
  {5cc479ca-48f4-4d08-ba54-2c01ce1ee5c5}, !- Source Object
  3,                                      !- Outlet Port
  {c2131fdd-37fb-48ff-8745-b131efc53b4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a3c4eff8-a5c3-4d47-bfbe-a0ebf0293743}, !- Handle
  Node 738,                               !- Name
  {87777fb7-5c3d-4e78-9d74-04e0eea26497}, !- Inlet Port
  {bda13862-751e-41e9-ad09-d9b0c4b485c5}; !- Outlet Port

OS:Connection,
  {f9fc6ab9-3f49-439b-8b7e-ebe287b335fe}, !- Handle
  {2e6ec295-12b9-4076-815b-66f472caad26}, !- Source Object
  3,                                      !- Outlet Port
  {6ce7531d-45e7-4f64-9ddb-925dcdf997ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87777fb7-5c3d-4e78-9d74-04e0eea26497}, !- Handle
  {6ce7531d-45e7-4f64-9ddb-925dcdf997ee}, !- Source Object
  9,                                      !- Outlet Port
  {a3c4eff8-a5c3-4d47-bfbe-a0ebf0293743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda13862-751e-41e9-ad09-d9b0c4b485c5}, !- Handle
  {a3c4eff8-a5c3-4d47-bfbe-a0ebf0293743}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e73bf-5b4e-4ef1-b098-4b650f56530c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2bbf8071-bf8b-4f43-8d0b-12cba0746435}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8fffce12-1521-458d-acb1-b700b57fbf1e}, !- Control Zone Name
  {7e143673-f330-43e6-b1f4-d23892a7681d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f2436f8-ef9b-492c-8696-fe6d9f79c6be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {30748173-8a70-4d2a-8d13-72035eaa9ce6}, !- Air Inlet Node Name
  {3942777f-aec0-4334-a631-9701a2ceed2a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31ca639f-c368-4b48-b1ca-fbedfa4f4910}, !- Handle
  Node 739,                               !- Name
  {c0e7e67c-690c-4863-81d7-2a554eba0d93}, !- Inlet Port
  {dabfa51c-a752-43c9-abab-a7af0262ddc8}; !- Outlet Port

OS:Connection,
  {d3921e25-5f1e-4404-a84c-3a99dca53708}, !- Handle
  {9ca8a23e-be67-4139-aafe-dfec735b3ca3}, !- Source Object
  3,                                      !- Outlet Port
  {775f26a1-e0dd-43e2-9aa6-d381c0a528e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e7e67c-690c-4863-81d7-2a554eba0d93}, !- Handle
  {957397db-ed0a-41c8-bc7c-ec385cb189ae}, !- Source Object
  2,                                      !- Outlet Port
  {31ca639f-c368-4b48-b1ca-fbedfa4f4910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabfa51c-a752-43c9-abab-a7af0262ddc8}, !- Handle
  {31ca639f-c368-4b48-b1ca-fbedfa4f4910}, !- Source Object
  3,                                      !- Outlet Port
  {787325b3-ef1e-4e62-a3cf-374db399e6f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e6e6f7d-3044-4e60-a905-cbc0f6fa9de2}, !- Handle
  Node 740,                               !- Name
  {01f4daac-a57a-489c-8e5b-4391836d54b8}, !- Inlet Port
  {30748173-8a70-4d2a-8d13-72035eaa9ce6}; !- Outlet Port

OS:Connection,
  {01f4daac-a57a-489c-8e5b-4391836d54b8}, !- Handle
  {17c31268-a417-4e2c-91f6-cd7eb153f8ef}, !- Source Object
  3,                                      !- Outlet Port
  {8e6e6f7d-3044-4e60-a905-cbc0f6fa9de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30748173-8a70-4d2a-8d13-72035eaa9ce6}, !- Handle
  {8e6e6f7d-3044-4e60-a905-cbc0f6fa9de2}, !- Source Object
  3,                                      !- Outlet Port
  {7f2436f8-ef9b-492c-8696-fe6d9f79c6be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3942777f-aec0-4334-a631-9701a2ceed2a}, !- Handle
  {7f2436f8-ef9b-492c-8696-fe6d9f79c6be}, !- Source Object
  4,                                      !- Outlet Port
  {9ca8a23e-be67-4139-aafe-dfec735b3ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {013b3d46-c7db-4983-b566-5e515fe84476}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {d395afbe-cd89-40c2-a9c3-c01a54e289fe}, !- Availability Schedule
  {e1c83517-7e8e-4c20-b123-d9c51944fb21}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7bdaabb1-9305-4357-8ac4-ae68e578872b}, !- Supply Side Inlet Node Name
  {bff49751-6d12-42a4-aa96-53005e209364}, !- Demand Side Outlet Node Name
  {e4ae0f69-51d7-47e9-949e-712374b9454b}, !- Demand Side Inlet Node A
  {198fd907-2faa-4a29-a2d9-d0f2a78b6eaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff25e909-f5cf-47ff-836f-4e3df61a7e2c}, !- Demand Mixer Name
  {2df2b9b2-511d-42de-957b-25a40ffbf6f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37f56368-d4ff-4276-be04-149f3e908ac0}, !- Handle
  Node 741,                               !- Name
  {7bdaabb1-9305-4357-8ac4-ae68e578872b}, !- Inlet Port
  {b4d432e0-e632-498c-be6a-d0c9672fe8c5}; !- Outlet Port

OS:Node,
  {1ca80a07-5421-4323-a8da-0590e5fe265c}, !- Handle
  Node 742,                               !- Name
  {054597a8-2045-4a55-b596-1181de75951a}, !- Inlet Port
  {198fd907-2faa-4a29-a2d9-d0f2a78b6eaa}; !- Outlet Port

OS:Connection,
  {7bdaabb1-9305-4357-8ac4-ae68e578872b}, !- Handle
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- Source Object
  9,                                      !- Outlet Port
  {37f56368-d4ff-4276-be04-149f3e908ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198fd907-2faa-4a29-a2d9-d0f2a78b6eaa}, !- Handle
  {1ca80a07-5421-4323-a8da-0590e5fe265c}, !- Source Object
  3,                                      !- Outlet Port
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7328b8ff-d597-41e7-bbf5-0f7414f6ca30}, !- Handle
  Node 743,                               !- Name
  {e4ae0f69-51d7-47e9-949e-712374b9454b}, !- Inlet Port
  {4d9539a8-03a4-4003-b545-6afa71170845}; !- Outlet Port

OS:Node,
  {da423dd7-27ba-4332-bc47-4080c897daf6}, !- Handle
  Node 744,                               !- Name
  {accd4746-66c9-429f-a58b-5d8115b91e3b}, !- Inlet Port
  {bff49751-6d12-42a4-aa96-53005e209364}; !- Outlet Port

OS:Node,
  {707beec6-ff7a-4bfc-9996-06e5fc524a34}, !- Handle
  Node 745,                               !- Name
  {7984fa0d-a60b-4bdf-b74a-e5d6ff4a2cbd}, !- Inlet Port
  {f0ebac0c-63d5-48d8-aef1-1480a7bbbd95}; !- Outlet Port

OS:Connection,
  {e4ae0f69-51d7-47e9-949e-712374b9454b}, !- Handle
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- Source Object
  11,                                     !- Outlet Port
  {7328b8ff-d597-41e7-bbf5-0f7414f6ca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff49751-6d12-42a4-aa96-53005e209364}, !- Handle
  {da423dd7-27ba-4332-bc47-4080c897daf6}, !- Source Object
  3,                                      !- Outlet Port
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2df2b9b2-511d-42de-957b-25a40ffbf6f8}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {4d9539a8-03a4-4003-b545-6afa71170845}, !- Inlet Node Name
  {ded08359-911e-4c79-b23a-43e5b1546989}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff25e909-f5cf-47ff-836f-4e3df61a7e2c}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {accd4746-66c9-429f-a58b-5d8115b91e3b}, !- Outlet Node Name
  {fc0492de-7fda-4444-8afd-b2cd420dfd1f}; !- Inlet Node Name 1

OS:Connection,
  {4d9539a8-03a4-4003-b545-6afa71170845}, !- Handle
  {7328b8ff-d597-41e7-bbf5-0f7414f6ca30}, !- Source Object
  3,                                      !- Outlet Port
  {2df2b9b2-511d-42de-957b-25a40ffbf6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accd4746-66c9-429f-a58b-5d8115b91e3b}, !- Handle
  {ff25e909-f5cf-47ff-836f-4e3df61a7e2c}, !- Source Object
  2,                                      !- Outlet Port
  {da423dd7-27ba-4332-bc47-4080c897daf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffcb1429-389d-4758-9a90-ac8e6b9dd69a}, !- Handle
  {a5dd8d34-c759-4e15-a9c7-e217b3ca4213}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e1c83517-7e8e-4c20-b123-d9c51944fb21}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {7c9033bb-d217-4297-a595-3510f8baf1c2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2653b655-6a41-4045-bd78-08d11aa5938d}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e1e4210d-a55c-4f31-a237-561a0184f83d}, !- Air Inlet Node Name
  {054597a8-2045-4a55-b596-1181de75951a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {9c04b0eb-c1a3-4ded-92d5-e03a7d2a3065}, !- Handle
  Sys3 Return Fan 23,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b4d432e0-e632-498c-be6a-d0c9672fe8c5}, !- Air Inlet Node Name
  {9d900f1a-3c87-4805-a9eb-d4d6d03facf9}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {adff3d8d-d762-4af6-b7f5-ead8c2b27606}, !- Handle
  Coil Heating Electric 27,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aa2cbd48-9a76-4085-b6e5-d1e61abbb967}, !- Air Inlet Node Name
  {42bd2393-444d-46d1-a149-34c8bb9f37c9}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e5e74cb1-ea11-4adb-bb1e-6110051f5a3f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 9kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e38f1697-0111-45e7-bd39-1bbd17c062bb}, !- Air Inlet Node Name
  {b3219bf2-619a-4af0-a360-5465e2d05c7e}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b8b7fdb6-969e-4d3c-b67f-3d44ffdef9bc}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f943764b-ddce-44d8-8f06-9e9655292f07}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b8589b8-77b3-41e8-9f81-6f12d8b42581}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e2cd58a-e797-4af0-a0d2-10f663d4c1f6}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ad7fc1b6-3463-4098-8e3b-023c87393a88}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6926833b-5082-4a6a-8a33-c9058080b73b}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d395afbe-cd89-40c2-a9c3-c01a54e289fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1989268c-c2b2-4ae1-8ce6-390e164089a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1989268c-c2b2-4ae1-8ce6-390e164089a4}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34b2e384-235f-4b97-a786-53e258d7e2c3}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {6926833b-5082-4a6a-8a33-c9058080b73b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a040c9ad-8d7f-4122-8f15-f67c1dc0272e}, !- Mixed Air Node Name
  {0f4f1d7c-ab9f-41ea-888e-0575f5357252}, !- Outdoor Air Stream Node Name
  {2b8e42d0-506b-4378-a1fe-d0d913204901}, !- Relief Air Stream Node Name
  {94289c9b-2829-440b-ac8a-c987cd87eb90}; !- Return Air Stream Node Name

OS:Node,
  {c5084109-1d96-4c7c-bc8e-d7d120329111}, !- Handle
  Node 746,                               !- Name
  ,                                       !- Inlet Port
  {0f4f1d7c-ab9f-41ea-888e-0575f5357252}; !- Outlet Port

OS:Connection,
  {0f4f1d7c-ab9f-41ea-888e-0575f5357252}, !- Handle
  {c5084109-1d96-4c7c-bc8e-d7d120329111}, !- Source Object
  3,                                      !- Outlet Port
  {34b2e384-235f-4b97-a786-53e258d7e2c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68182b8a-b5c6-4370-b0ae-13c01b573349}, !- Handle
  Node 747,                               !- Name
  {2b8e42d0-506b-4378-a1fe-d0d913204901}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b8e42d0-506b-4378-a1fe-d0d913204901}, !- Handle
  {34b2e384-235f-4b97-a786-53e258d7e2c3}, !- Source Object
  7,                                      !- Outlet Port
  {68182b8a-b5c6-4370-b0ae-13c01b573349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054597a8-2045-4a55-b596-1181de75951a}, !- Handle
  {2653b655-6a41-4045-bd78-08d11aa5938d}, !- Source Object
  9,                                      !- Outlet Port
  {1ca80a07-5421-4323-a8da-0590e5fe265c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9456cc6-c9d2-49e0-b8ea-4fdf98a3841c}, !- Handle
  Node 748,                               !- Name
  {42bd2393-444d-46d1-a149-34c8bb9f37c9}, !- Inlet Port
  {e1e4210d-a55c-4f31-a237-561a0184f83d}; !- Outlet Port

OS:Connection,
  {42bd2393-444d-46d1-a149-34c8bb9f37c9}, !- Handle
  {adff3d8d-d762-4af6-b7f5-ead8c2b27606}, !- Source Object
  6,                                      !- Outlet Port
  {d9456cc6-c9d2-49e0-b8ea-4fdf98a3841c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e4210d-a55c-4f31-a237-561a0184f83d}, !- Handle
  {d9456cc6-c9d2-49e0-b8ea-4fdf98a3841c}, !- Source Object
  3,                                      !- Outlet Port
  {2653b655-6a41-4045-bd78-08d11aa5938d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bcad4666-ce88-437b-9353-9eac17fe9b75}, !- Handle
  Node 749,                               !- Name
  {b3219bf2-619a-4af0-a360-5465e2d05c7e}, !- Inlet Port
  {aa2cbd48-9a76-4085-b6e5-d1e61abbb967}; !- Outlet Port

OS:Connection,
  {b3219bf2-619a-4af0-a360-5465e2d05c7e}, !- Handle
  {e5e74cb1-ea11-4adb-bb1e-6110051f5a3f}, !- Source Object
  9,                                      !- Outlet Port
  {bcad4666-ce88-437b-9353-9eac17fe9b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2cbd48-9a76-4085-b6e5-d1e61abbb967}, !- Handle
  {bcad4666-ce88-437b-9353-9eac17fe9b75}, !- Source Object
  3,                                      !- Outlet Port
  {adff3d8d-d762-4af6-b7f5-ead8c2b27606}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dcb848b3-fe16-4736-9dd2-36ce0eb35bde}, !- Handle
  Node 750,                               !- Name
  {a040c9ad-8d7f-4122-8f15-f67c1dc0272e}, !- Inlet Port
  {e38f1697-0111-45e7-bd39-1bbd17c062bb}; !- Outlet Port

OS:Connection,
  {a040c9ad-8d7f-4122-8f15-f67c1dc0272e}, !- Handle
  {34b2e384-235f-4b97-a786-53e258d7e2c3}, !- Source Object
  5,                                      !- Outlet Port
  {dcb848b3-fe16-4736-9dd2-36ce0eb35bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38f1697-0111-45e7-bd39-1bbd17c062bb}, !- Handle
  {dcb848b3-fe16-4736-9dd2-36ce0eb35bde}, !- Source Object
  3,                                      !- Outlet Port
  {e5e74cb1-ea11-4adb-bb1e-6110051f5a3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9db72e53-5d35-4af1-a52d-ca024c73b76f}, !- Handle
  Node 751,                               !- Name
  {9d900f1a-3c87-4805-a9eb-d4d6d03facf9}, !- Inlet Port
  {94289c9b-2829-440b-ac8a-c987cd87eb90}; !- Outlet Port

OS:Connection,
  {b4d432e0-e632-498c-be6a-d0c9672fe8c5}, !- Handle
  {37f56368-d4ff-4276-be04-149f3e908ac0}, !- Source Object
  3,                                      !- Outlet Port
  {9c04b0eb-c1a3-4ded-92d5-e03a7d2a3065}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d900f1a-3c87-4805-a9eb-d4d6d03facf9}, !- Handle
  {9c04b0eb-c1a3-4ded-92d5-e03a7d2a3065}, !- Source Object
  9,                                      !- Outlet Port
  {9db72e53-5d35-4af1-a52d-ca024c73b76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94289c9b-2829-440b-ac8a-c987cd87eb90}, !- Handle
  {9db72e53-5d35-4af1-a52d-ca024c73b76f}, !- Source Object
  3,                                      !- Outlet Port
  {34b2e384-235f-4b97-a786-53e258d7e2c3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4b7b2528-6a7c-4866-b64d-e5f24a29f959}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d59d501f-9339-4375-8ebc-c13ea7d3c4d6}, !- Control Zone Name
  {1ca80a07-5421-4323-a8da-0590e5fe265c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {934d6c29-4d0f-420e-9a82-0481861dfd9e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {f79afec8-fbd5-4db4-9c8a-d1c513e6bd5d}, !- Air Inlet Node Name
  {7984fa0d-a60b-4bdf-b74a-e5d6ff4a2cbd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25a88853-230d-445f-9b46-4754ee4a152b}, !- Handle
  Node 752,                               !- Name
  {7ae58322-9479-4fe4-adfd-072daf05c792}, !- Inlet Port
  {fc0492de-7fda-4444-8afd-b2cd420dfd1f}; !- Outlet Port

OS:Connection,
  {f0ebac0c-63d5-48d8-aef1-1480a7bbbd95}, !- Handle
  {707beec6-ff7a-4bfc-9996-06e5fc524a34}, !- Source Object
  3,                                      !- Outlet Port
  {573c482f-0c19-491a-b913-a1cfc2554415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae58322-9479-4fe4-adfd-072daf05c792}, !- Handle
  {2a63a5e5-2198-4144-b90d-2d04c1fe56a4}, !- Source Object
  2,                                      !- Outlet Port
  {25a88853-230d-445f-9b46-4754ee4a152b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc0492de-7fda-4444-8afd-b2cd420dfd1f}, !- Handle
  {25a88853-230d-445f-9b46-4754ee4a152b}, !- Source Object
  3,                                      !- Outlet Port
  {ff25e909-f5cf-47ff-836f-4e3df61a7e2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df98866c-2691-4f12-bcba-d5bddcbb8832}, !- Handle
  Node 753,                               !- Name
  {ded08359-911e-4c79-b23a-43e5b1546989}, !- Inlet Port
  {f79afec8-fbd5-4db4-9c8a-d1c513e6bd5d}; !- Outlet Port

OS:Connection,
  {ded08359-911e-4c79-b23a-43e5b1546989}, !- Handle
  {2df2b9b2-511d-42de-957b-25a40ffbf6f8}, !- Source Object
  3,                                      !- Outlet Port
  {df98866c-2691-4f12-bcba-d5bddcbb8832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79afec8-fbd5-4db4-9c8a-d1c513e6bd5d}, !- Handle
  {df98866c-2691-4f12-bcba-d5bddcbb8832}, !- Source Object
  3,                                      !- Outlet Port
  {934d6c29-4d0f-420e-9a82-0481861dfd9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7984fa0d-a60b-4bdf-b74a-e5d6ff4a2cbd}, !- Handle
  {934d6c29-4d0f-420e-9a82-0481861dfd9e}, !- Source Object
  4,                                      !- Outlet Port
  {707beec6-ff7a-4bfc-9996-06e5fc524a34}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a23d474-6e89-4e2f-b4be-f7e5dad7729d}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {84bbb8f6-12a9-4784-bdaa-a280db0f04e5}, !- Availability Schedule
  {cd9b3c67-6f4a-49be-b734-28469afffc56}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b5ee437-563a-46d6-900c-9f2045898a8e}, !- Supply Side Inlet Node Name
  {f63d39c4-63c6-4339-8c8e-08242caab521}, !- Demand Side Outlet Node Name
  {16713c13-7f09-430d-b472-9939497ca82e}, !- Demand Side Inlet Node A
  {8f3f8c6e-a54a-4ec2-9ff6-07a32449e425}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac4984fe-9d4f-41c9-8d67-1623d28c0a32}, !- Demand Mixer Name
  {5e8aba5f-9ba7-4f25-beb2-2a83fe86456c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40bd03d4-0cda-4989-80a3-4551e144d647}, !- Handle
  Node 754,                               !- Name
  {7b5ee437-563a-46d6-900c-9f2045898a8e}, !- Inlet Port
  {6f6d2c66-cc55-49c2-a842-796bbfad2cc2}; !- Outlet Port

OS:Node,
  {b8c79a1c-ed14-49ba-8829-8322389cfbec}, !- Handle
  Node 755,                               !- Name
  {f9a98f8a-91ec-416c-9035-0dd5bff9e2a7}, !- Inlet Port
  {8f3f8c6e-a54a-4ec2-9ff6-07a32449e425}; !- Outlet Port

OS:Connection,
  {7b5ee437-563a-46d6-900c-9f2045898a8e}, !- Handle
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- Source Object
  9,                                      !- Outlet Port
  {40bd03d4-0cda-4989-80a3-4551e144d647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3f8c6e-a54a-4ec2-9ff6-07a32449e425}, !- Handle
  {b8c79a1c-ed14-49ba-8829-8322389cfbec}, !- Source Object
  3,                                      !- Outlet Port
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {424c02dc-dbe6-4b35-b7bb-9e6afca95bd0}, !- Handle
  Node 756,                               !- Name
  {16713c13-7f09-430d-b472-9939497ca82e}, !- Inlet Port
  {eb1d6631-1c1c-4234-a735-4fd2a1362229}; !- Outlet Port

OS:Node,
  {9976f595-edd2-419c-99d3-eb0968fdd608}, !- Handle
  Node 757,                               !- Name
  {150f8109-db23-4502-97a0-ceb874a8ea66}, !- Inlet Port
  {f63d39c4-63c6-4339-8c8e-08242caab521}; !- Outlet Port

OS:Node,
  {c49bb849-a554-4659-a95d-df54c3e56ea5}, !- Handle
  Node 758,                               !- Name
  {4ff4ce86-9f1c-4810-b5ad-9607ae850842}, !- Inlet Port
  {fd5f3505-0e66-4dd3-98a5-2135921023ec}; !- Outlet Port

OS:Connection,
  {16713c13-7f09-430d-b472-9939497ca82e}, !- Handle
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- Source Object
  11,                                     !- Outlet Port
  {424c02dc-dbe6-4b35-b7bb-9e6afca95bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63d39c4-63c6-4339-8c8e-08242caab521}, !- Handle
  {9976f595-edd2-419c-99d3-eb0968fdd608}, !- Source Object
  3,                                      !- Outlet Port
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e8aba5f-9ba7-4f25-beb2-2a83fe86456c}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {eb1d6631-1c1c-4234-a735-4fd2a1362229}, !- Inlet Node Name
  {9fa7723d-36a9-40b7-b81f-bd3c6759ade8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ac4984fe-9d4f-41c9-8d67-1623d28c0a32}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {150f8109-db23-4502-97a0-ceb874a8ea66}, !- Outlet Node Name
  {aa0bf35b-e08d-47c5-9787-45ddc0f41485}; !- Inlet Node Name 1

OS:Connection,
  {eb1d6631-1c1c-4234-a735-4fd2a1362229}, !- Handle
  {424c02dc-dbe6-4b35-b7bb-9e6afca95bd0}, !- Source Object
  3,                                      !- Outlet Port
  {5e8aba5f-9ba7-4f25-beb2-2a83fe86456c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150f8109-db23-4502-97a0-ceb874a8ea66}, !- Handle
  {ac4984fe-9d4f-41c9-8d67-1623d28c0a32}, !- Source Object
  2,                                      !- Outlet Port
  {9976f595-edd2-419c-99d3-eb0968fdd608}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {772609db-ee21-4044-a390-95707b52a080}, !- Handle
  {1e9307ac-682b-4915-af20-4e875d25e9eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd9b3c67-6f4a-49be-b734-28469afffc56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {29711ea3-eb6e-4b3a-b166-00e7081e9587}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {af49d060-bc42-4b31-8bcb-058be3b7c2e9}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {61a0606e-6da6-4b18-acb9-1bda2bbe48ec}, !- Air Inlet Node Name
  {f9a98f8a-91ec-416c-9035-0dd5bff9e2a7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8140c6dd-cf86-4133-8e4b-16eff0d2551d}, !- Handle
  Sys3 Return Fan 24,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f6d2c66-cc55-49c2-a842-796bbfad2cc2}, !- Air Inlet Node Name
  {e0b008f8-1a5d-47c2-80b0-61dae937b885}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a974d1c2-5bd9-43e7-84c1-0fcfeb536d3b}, !- Handle
  Coil Heating Electric 28,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5c838418-9de8-413d-9a37-8a584b021c94}, !- Air Inlet Node Name
  {f59b3465-f1ec-4bb8-9c56-de653e0f788b}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {506382db-7c64-41c8-bcb0-949241779fe6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 17kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11773b0e-9a26-4386-8d69-b2492776b223}, !- Air Inlet Node Name
  {1bdeb438-a377-47e0-9a53-973d7f39c85f}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {193eb524-bd69-4dc4-8115-8be1a737048f}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14bd5bf2-31e7-47b7-878c-741129b19094}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {086901bf-ea20-4f1c-a9de-102718e0bd56}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4518da7-58b2-4216-a331-c5d8ad513afc}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9ce0b44-5e6c-4d7c-ad05-f87d081d8dde}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d259b63d-a4b7-45e5-83f9-efe2f7a5f465}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84bbb8f6-12a9-4784-bdaa-a280db0f04e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ccdb9d5-ac73-466c-bde7-5c5f7f34848a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ccdb9d5-ac73-466c-bde7-5c5f7f34848a}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ca71133-8c4b-487d-bb41-e1855123efcf}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {d259b63d-a4b7-45e5-83f9-efe2f7a5f465}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f9c94ab-06cc-4a3d-8d45-9e251ba5a29f}, !- Mixed Air Node Name
  {efa70f7e-9c7c-4300-9759-e07223d8738d}, !- Outdoor Air Stream Node Name
  {19d9bf2c-304a-4703-8616-8272d06960c4}, !- Relief Air Stream Node Name
  {1c22e67e-4d29-4c4f-b2a1-e61d6c0e557a}; !- Return Air Stream Node Name

OS:Node,
  {690de759-08f9-4bcd-a35b-3aa416486259}, !- Handle
  Node 759,                               !- Name
  ,                                       !- Inlet Port
  {efa70f7e-9c7c-4300-9759-e07223d8738d}; !- Outlet Port

OS:Connection,
  {efa70f7e-9c7c-4300-9759-e07223d8738d}, !- Handle
  {690de759-08f9-4bcd-a35b-3aa416486259}, !- Source Object
  3,                                      !- Outlet Port
  {7ca71133-8c4b-487d-bb41-e1855123efcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f32fca3-45c5-4056-8ba0-085d24041cfe}, !- Handle
  Node 760,                               !- Name
  {19d9bf2c-304a-4703-8616-8272d06960c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19d9bf2c-304a-4703-8616-8272d06960c4}, !- Handle
  {7ca71133-8c4b-487d-bb41-e1855123efcf}, !- Source Object
  7,                                      !- Outlet Port
  {6f32fca3-45c5-4056-8ba0-085d24041cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a98f8a-91ec-416c-9035-0dd5bff9e2a7}, !- Handle
  {af49d060-bc42-4b31-8bcb-058be3b7c2e9}, !- Source Object
  9,                                      !- Outlet Port
  {b8c79a1c-ed14-49ba-8829-8322389cfbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d85b8e-f393-4929-b8ce-09830f662b8c}, !- Handle
  Node 761,                               !- Name
  {f59b3465-f1ec-4bb8-9c56-de653e0f788b}, !- Inlet Port
  {61a0606e-6da6-4b18-acb9-1bda2bbe48ec}; !- Outlet Port

OS:Connection,
  {f59b3465-f1ec-4bb8-9c56-de653e0f788b}, !- Handle
  {a974d1c2-5bd9-43e7-84c1-0fcfeb536d3b}, !- Source Object
  6,                                      !- Outlet Port
  {f5d85b8e-f393-4929-b8ce-09830f662b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a0606e-6da6-4b18-acb9-1bda2bbe48ec}, !- Handle
  {f5d85b8e-f393-4929-b8ce-09830f662b8c}, !- Source Object
  3,                                      !- Outlet Port
  {af49d060-bc42-4b31-8bcb-058be3b7c2e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a621340-a834-4863-b0ba-57cd77e95d71}, !- Handle
  Node 762,                               !- Name
  {1bdeb438-a377-47e0-9a53-973d7f39c85f}, !- Inlet Port
  {5c838418-9de8-413d-9a37-8a584b021c94}; !- Outlet Port

OS:Connection,
  {1bdeb438-a377-47e0-9a53-973d7f39c85f}, !- Handle
  {506382db-7c64-41c8-bcb0-949241779fe6}, !- Source Object
  9,                                      !- Outlet Port
  {6a621340-a834-4863-b0ba-57cd77e95d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c838418-9de8-413d-9a37-8a584b021c94}, !- Handle
  {6a621340-a834-4863-b0ba-57cd77e95d71}, !- Source Object
  3,                                      !- Outlet Port
  {a974d1c2-5bd9-43e7-84c1-0fcfeb536d3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {336e0c81-4d0b-40ac-8317-2472c1a771b6}, !- Handle
  Node 763,                               !- Name
  {4f9c94ab-06cc-4a3d-8d45-9e251ba5a29f}, !- Inlet Port
  {11773b0e-9a26-4386-8d69-b2492776b223}; !- Outlet Port

OS:Connection,
  {4f9c94ab-06cc-4a3d-8d45-9e251ba5a29f}, !- Handle
  {7ca71133-8c4b-487d-bb41-e1855123efcf}, !- Source Object
  5,                                      !- Outlet Port
  {336e0c81-4d0b-40ac-8317-2472c1a771b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11773b0e-9a26-4386-8d69-b2492776b223}, !- Handle
  {336e0c81-4d0b-40ac-8317-2472c1a771b6}, !- Source Object
  3,                                      !- Outlet Port
  {506382db-7c64-41c8-bcb0-949241779fe6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5723e956-ac77-4901-84d9-39d1ba1b95fe}, !- Handle
  Node 764,                               !- Name
  {e0b008f8-1a5d-47c2-80b0-61dae937b885}, !- Inlet Port
  {1c22e67e-4d29-4c4f-b2a1-e61d6c0e557a}; !- Outlet Port

OS:Connection,
  {6f6d2c66-cc55-49c2-a842-796bbfad2cc2}, !- Handle
  {40bd03d4-0cda-4989-80a3-4551e144d647}, !- Source Object
  3,                                      !- Outlet Port
  {8140c6dd-cf86-4133-8e4b-16eff0d2551d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0b008f8-1a5d-47c2-80b0-61dae937b885}, !- Handle
  {8140c6dd-cf86-4133-8e4b-16eff0d2551d}, !- Source Object
  9,                                      !- Outlet Port
  {5723e956-ac77-4901-84d9-39d1ba1b95fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c22e67e-4d29-4c4f-b2a1-e61d6c0e557a}, !- Handle
  {5723e956-ac77-4901-84d9-39d1ba1b95fe}, !- Source Object
  3,                                      !- Outlet Port
  {7ca71133-8c4b-487d-bb41-e1855123efcf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {73f6e26d-c8a8-4429-81e9-ff6ac206d7f7}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c8b2d579-7042-436e-af1b-19d4ed204f79}, !- Control Zone Name
  {b8c79a1c-ed14-49ba-8829-8322389cfbec}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a25ca9c2-2212-44de-85de-b5b95bf9747e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {66d07df1-f075-46a0-81db-fd73f6472f95}, !- Air Inlet Node Name
  {4ff4ce86-9f1c-4810-b5ad-9607ae850842}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74cc7bd5-388a-4c08-9a02-b36e8d8dba80}, !- Handle
  Node 765,                               !- Name
  {2041c773-cd12-46b7-8577-890af255d837}, !- Inlet Port
  {aa0bf35b-e08d-47c5-9787-45ddc0f41485}; !- Outlet Port

OS:Connection,
  {fd5f3505-0e66-4dd3-98a5-2135921023ec}, !- Handle
  {c49bb849-a554-4659-a95d-df54c3e56ea5}, !- Source Object
  3,                                      !- Outlet Port
  {f9893dc5-7757-4a43-b050-193d015f10ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2041c773-cd12-46b7-8577-890af255d837}, !- Handle
  {dfe22a94-d1d3-4fc0-af30-84e33b0e7446}, !- Source Object
  2,                                      !- Outlet Port
  {74cc7bd5-388a-4c08-9a02-b36e8d8dba80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0bf35b-e08d-47c5-9787-45ddc0f41485}, !- Handle
  {74cc7bd5-388a-4c08-9a02-b36e8d8dba80}, !- Source Object
  3,                                      !- Outlet Port
  {ac4984fe-9d4f-41c9-8d67-1623d28c0a32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac1ed9f1-8465-4fdd-84e1-141889dee64a}, !- Handle
  Node 766,                               !- Name
  {9fa7723d-36a9-40b7-b81f-bd3c6759ade8}, !- Inlet Port
  {66d07df1-f075-46a0-81db-fd73f6472f95}; !- Outlet Port

OS:Connection,
  {9fa7723d-36a9-40b7-b81f-bd3c6759ade8}, !- Handle
  {5e8aba5f-9ba7-4f25-beb2-2a83fe86456c}, !- Source Object
  3,                                      !- Outlet Port
  {ac1ed9f1-8465-4fdd-84e1-141889dee64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d07df1-f075-46a0-81db-fd73f6472f95}, !- Handle
  {ac1ed9f1-8465-4fdd-84e1-141889dee64a}, !- Source Object
  3,                                      !- Outlet Port
  {a25ca9c2-2212-44de-85de-b5b95bf9747e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ff4ce86-9f1c-4810-b5ad-9607ae850842}, !- Handle
  {a25ca9c2-2212-44de-85de-b5b95bf9747e}, !- Source Object
  4,                                      !- Outlet Port
  {c49bb849-a554-4659-a95d-df54c3e56ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d35e12ee-6b12-4cd4-a9e1-d25da64a9708}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {f8d72906-8802-45a3-94d6-bc23a4997271}, !- Availability Schedule
  {30413b2c-b861-4019-bc57-87e5adb3e81e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9fe1bd18-fbd4-416b-958d-36b66db22229}, !- Supply Side Inlet Node Name
  {5b078175-6161-448b-8c81-45425b87c820}, !- Demand Side Outlet Node Name
  {7031b63d-38ee-499b-a36f-b7f88709a00e}, !- Demand Side Inlet Node A
  {60f8d066-10be-4ea0-991f-0f7afac5a540}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e162b20-9068-4880-852d-3239df7cb9a5}, !- Demand Mixer Name
  {eaa1fa31-3712-41ae-a5c5-6099717680c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f6cb4af-3eba-446f-aaae-bfb8e77f1964}, !- Handle
  Node 767,                               !- Name
  {9fe1bd18-fbd4-416b-958d-36b66db22229}, !- Inlet Port
  {bb58754a-bdcd-4d82-b964-65f63a28f143}; !- Outlet Port

OS:Node,
  {45d29e18-f5a0-4d79-bc77-61741f968454}, !- Handle
  Node 768,                               !- Name
  {ee535f95-3202-4b91-bd4d-7ada5ae8f684}, !- Inlet Port
  {60f8d066-10be-4ea0-991f-0f7afac5a540}; !- Outlet Port

OS:Connection,
  {9fe1bd18-fbd4-416b-958d-36b66db22229}, !- Handle
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- Source Object
  9,                                      !- Outlet Port
  {4f6cb4af-3eba-446f-aaae-bfb8e77f1964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f8d066-10be-4ea0-991f-0f7afac5a540}, !- Handle
  {45d29e18-f5a0-4d79-bc77-61741f968454}, !- Source Object
  3,                                      !- Outlet Port
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6cdff8ea-f5e9-40a7-b82d-6a8d1d89b5a7}, !- Handle
  Node 769,                               !- Name
  {7031b63d-38ee-499b-a36f-b7f88709a00e}, !- Inlet Port
  {4ca0257a-803e-42a3-9409-c619e2ab939a}; !- Outlet Port

OS:Node,
  {6bb41363-3a90-49c9-aa9b-593a0c00c085}, !- Handle
  Node 770,                               !- Name
  {00fb55fe-e0ed-4210-8165-8866f2ab1fcf}, !- Inlet Port
  {5b078175-6161-448b-8c81-45425b87c820}; !- Outlet Port

OS:Node,
  {19b4867f-6f9c-421f-8cbe-50351d4b459c}, !- Handle
  Node 771,                               !- Name
  {b9e34beb-0be5-48e8-9ee0-775d78ce7109}, !- Inlet Port
  {c0d651b3-b954-4189-b15c-28b8bf4f0f75}; !- Outlet Port

OS:Connection,
  {7031b63d-38ee-499b-a36f-b7f88709a00e}, !- Handle
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- Source Object
  11,                                     !- Outlet Port
  {6cdff8ea-f5e9-40a7-b82d-6a8d1d89b5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b078175-6161-448b-8c81-45425b87c820}, !- Handle
  {6bb41363-3a90-49c9-aa9b-593a0c00c085}, !- Source Object
  3,                                      !- Outlet Port
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eaa1fa31-3712-41ae-a5c5-6099717680c6}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {4ca0257a-803e-42a3-9409-c619e2ab939a}, !- Inlet Node Name
  {fae4dbf7-75a2-4409-9614-9aeae6adf428}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e162b20-9068-4880-852d-3239df7cb9a5}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {00fb55fe-e0ed-4210-8165-8866f2ab1fcf}, !- Outlet Node Name
  {3e39b574-c682-42d5-bb8e-5684749bccca}; !- Inlet Node Name 1

OS:Connection,
  {4ca0257a-803e-42a3-9409-c619e2ab939a}, !- Handle
  {6cdff8ea-f5e9-40a7-b82d-6a8d1d89b5a7}, !- Source Object
  3,                                      !- Outlet Port
  {eaa1fa31-3712-41ae-a5c5-6099717680c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fb55fe-e0ed-4210-8165-8866f2ab1fcf}, !- Handle
  {4e162b20-9068-4880-852d-3239df7cb9a5}, !- Source Object
  2,                                      !- Outlet Port
  {6bb41363-3a90-49c9-aa9b-593a0c00c085}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c02c3df-e7c3-4ffd-8648-ac4a8cb7f9a7}, !- Handle
  {7510a597-f735-42d2-9770-a7b62e08522e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {30413b2c-b861-4019-bc57-87e5adb3e81e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {3883f2ae-a42c-40a2-b8d3-f1908bab7a4e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d9b26867-5e34-4382-a16a-2567ba822093}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6a146581-e6f9-4a0f-82d6-65a97b015e5c}, !- Air Inlet Node Name
  {ee535f95-3202-4b91-bd4d-7ada5ae8f684}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {15dbd01f-80d0-41b4-a6d7-488664bc4043}, !- Handle
  Sys3 Return Fan 25,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bb58754a-bdcd-4d82-b964-65f63a28f143}, !- Air Inlet Node Name
  {635a04eb-8819-4745-b1bb-25b71ef409f6}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bdd48af9-3f77-4a52-930d-d97744b4761c}, !- Handle
  Coil Heating Electric 29,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e8bcd3ff-1276-4c65-99a6-92ff64cb8734}, !- Air Inlet Node Name
  {3bf19fed-d02f-4492-ac27-7df34e2613a5}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f80ae5f-c706-480f-ae2a-cb0c3b95b136}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 8kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2c0f91c1-f553-4c66-8ee9-ccd69124c204}, !- Air Inlet Node Name
  {3ea1b504-0986-4c6e-82b0-baa9257f24ee}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ef6b8363-53f4-4f14-b219-d629e58ac97e}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2edec852-1a67-406a-b29b-bbfdbcfa031c}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c639f86d-eca7-4d90-8b6e-1b75fbc11a98}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd5b42c1-f316-478d-838b-aa90bb89df8b}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4156837-7746-4db3-b2ff-03045c78754e}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8e3cf1f2-7f64-4f99-971a-9a3e878b0c48}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f8d72906-8802-45a3-94d6-bc23a4997271}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a8155a3-0306-4a3c-90d7-bc0e0889af90}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a8155a3-0306-4a3c-90d7-bc0e0889af90}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a59c7ee-386c-4615-babe-c8407116b9de}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {8e3cf1f2-7f64-4f99-971a-9a3e878b0c48}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a111ed9-4b05-496d-9a9b-c35445f83948}, !- Mixed Air Node Name
  {4e40a3ed-b46e-4a87-aa59-3755b84c52db}, !- Outdoor Air Stream Node Name
  {12915584-5d50-420c-a2f5-c49bfd390665}, !- Relief Air Stream Node Name
  {150b61d9-d968-40e0-976e-78985de7486b}; !- Return Air Stream Node Name

OS:Node,
  {80c0af1f-f8d6-4d72-95f6-bbd83175ddd3}, !- Handle
  Node 772,                               !- Name
  ,                                       !- Inlet Port
  {4e40a3ed-b46e-4a87-aa59-3755b84c52db}; !- Outlet Port

OS:Connection,
  {4e40a3ed-b46e-4a87-aa59-3755b84c52db}, !- Handle
  {80c0af1f-f8d6-4d72-95f6-bbd83175ddd3}, !- Source Object
  3,                                      !- Outlet Port
  {5a59c7ee-386c-4615-babe-c8407116b9de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4dbebc91-f267-4ee6-a6ee-8d84a0fa07c4}, !- Handle
  Node 773,                               !- Name
  {12915584-5d50-420c-a2f5-c49bfd390665}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12915584-5d50-420c-a2f5-c49bfd390665}, !- Handle
  {5a59c7ee-386c-4615-babe-c8407116b9de}, !- Source Object
  7,                                      !- Outlet Port
  {4dbebc91-f267-4ee6-a6ee-8d84a0fa07c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee535f95-3202-4b91-bd4d-7ada5ae8f684}, !- Handle
  {d9b26867-5e34-4382-a16a-2567ba822093}, !- Source Object
  9,                                      !- Outlet Port
  {45d29e18-f5a0-4d79-bc77-61741f968454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a64484f-5331-4df3-913b-53d47114e8ef}, !- Handle
  Node 774,                               !- Name
  {3bf19fed-d02f-4492-ac27-7df34e2613a5}, !- Inlet Port
  {6a146581-e6f9-4a0f-82d6-65a97b015e5c}; !- Outlet Port

OS:Connection,
  {3bf19fed-d02f-4492-ac27-7df34e2613a5}, !- Handle
  {bdd48af9-3f77-4a52-930d-d97744b4761c}, !- Source Object
  6,                                      !- Outlet Port
  {0a64484f-5331-4df3-913b-53d47114e8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a146581-e6f9-4a0f-82d6-65a97b015e5c}, !- Handle
  {0a64484f-5331-4df3-913b-53d47114e8ef}, !- Source Object
  3,                                      !- Outlet Port
  {d9b26867-5e34-4382-a16a-2567ba822093}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {48f96d07-8c08-40ea-a04e-b544e009caa7}, !- Handle
  Node 775,                               !- Name
  {3ea1b504-0986-4c6e-82b0-baa9257f24ee}, !- Inlet Port
  {e8bcd3ff-1276-4c65-99a6-92ff64cb8734}; !- Outlet Port

OS:Connection,
  {3ea1b504-0986-4c6e-82b0-baa9257f24ee}, !- Handle
  {5f80ae5f-c706-480f-ae2a-cb0c3b95b136}, !- Source Object
  9,                                      !- Outlet Port
  {48f96d07-8c08-40ea-a04e-b544e009caa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bcd3ff-1276-4c65-99a6-92ff64cb8734}, !- Handle
  {48f96d07-8c08-40ea-a04e-b544e009caa7}, !- Source Object
  3,                                      !- Outlet Port
  {bdd48af9-3f77-4a52-930d-d97744b4761c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b85903e-4d01-4a0a-a69e-3179d1e95162}, !- Handle
  Node 776,                               !- Name
  {0a111ed9-4b05-496d-9a9b-c35445f83948}, !- Inlet Port
  {2c0f91c1-f553-4c66-8ee9-ccd69124c204}; !- Outlet Port

OS:Connection,
  {0a111ed9-4b05-496d-9a9b-c35445f83948}, !- Handle
  {5a59c7ee-386c-4615-babe-c8407116b9de}, !- Source Object
  5,                                      !- Outlet Port
  {1b85903e-4d01-4a0a-a69e-3179d1e95162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0f91c1-f553-4c66-8ee9-ccd69124c204}, !- Handle
  {1b85903e-4d01-4a0a-a69e-3179d1e95162}, !- Source Object
  3,                                      !- Outlet Port
  {5f80ae5f-c706-480f-ae2a-cb0c3b95b136}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {92e2388c-b9a9-43ba-9f76-17c56afdcd4d}, !- Handle
  Node 777,                               !- Name
  {635a04eb-8819-4745-b1bb-25b71ef409f6}, !- Inlet Port
  {150b61d9-d968-40e0-976e-78985de7486b}; !- Outlet Port

OS:Connection,
  {bb58754a-bdcd-4d82-b964-65f63a28f143}, !- Handle
  {4f6cb4af-3eba-446f-aaae-bfb8e77f1964}, !- Source Object
  3,                                      !- Outlet Port
  {15dbd01f-80d0-41b4-a6d7-488664bc4043}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {635a04eb-8819-4745-b1bb-25b71ef409f6}, !- Handle
  {15dbd01f-80d0-41b4-a6d7-488664bc4043}, !- Source Object
  9,                                      !- Outlet Port
  {92e2388c-b9a9-43ba-9f76-17c56afdcd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150b61d9-d968-40e0-976e-78985de7486b}, !- Handle
  {92e2388c-b9a9-43ba-9f76-17c56afdcd4d}, !- Source Object
  3,                                      !- Outlet Port
  {5a59c7ee-386c-4615-babe-c8407116b9de}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {60890d21-3c93-4ede-a872-c4707cdcb656}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b6688425-375b-4c22-99a2-cdbc1759e671}, !- Control Zone Name
  {45d29e18-f5a0-4d79-bc77-61741f968454}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ae57c9b-2abc-4f0e-abd1-8a3540d35d2c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {1cf50b3f-70f7-443d-8fa6-5f92f5419cb9}, !- Air Inlet Node Name
  {b9e34beb-0be5-48e8-9ee0-775d78ce7109}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cb0cbb2-e8f4-4303-83ea-033d6386f74d}, !- Handle
  Node 778,                               !- Name
  {e34c71cc-9439-4f9a-b95b-a29d43b95cd3}, !- Inlet Port
  {3e39b574-c682-42d5-bb8e-5684749bccca}; !- Outlet Port

OS:Connection,
  {c0d651b3-b954-4189-b15c-28b8bf4f0f75}, !- Handle
  {19b4867f-6f9c-421f-8cbe-50351d4b459c}, !- Source Object
  3,                                      !- Outlet Port
  {82cd5dd3-ea2b-45f4-a9fe-36df82c10337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34c71cc-9439-4f9a-b95b-a29d43b95cd3}, !- Handle
  {d070282a-3ba8-4b57-a12f-c14d260faa48}, !- Source Object
  2,                                      !- Outlet Port
  {9cb0cbb2-e8f4-4303-83ea-033d6386f74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e39b574-c682-42d5-bb8e-5684749bccca}, !- Handle
  {9cb0cbb2-e8f4-4303-83ea-033d6386f74d}, !- Source Object
  3,                                      !- Outlet Port
  {4e162b20-9068-4880-852d-3239df7cb9a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5e9d128-ad4f-407b-9c06-937f9357480e}, !- Handle
  Node 779,                               !- Name
  {fae4dbf7-75a2-4409-9614-9aeae6adf428}, !- Inlet Port
  {1cf50b3f-70f7-443d-8fa6-5f92f5419cb9}; !- Outlet Port

OS:Connection,
  {fae4dbf7-75a2-4409-9614-9aeae6adf428}, !- Handle
  {eaa1fa31-3712-41ae-a5c5-6099717680c6}, !- Source Object
  3,                                      !- Outlet Port
  {b5e9d128-ad4f-407b-9c06-937f9357480e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf50b3f-70f7-443d-8fa6-5f92f5419cb9}, !- Handle
  {b5e9d128-ad4f-407b-9c06-937f9357480e}, !- Source Object
  3,                                      !- Outlet Port
  {4ae57c9b-2abc-4f0e-abd1-8a3540d35d2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9e34beb-0be5-48e8-9ee0-775d78ce7109}, !- Handle
  {4ae57c9b-2abc-4f0e-abd1-8a3540d35d2c}, !- Source Object
  4,                                      !- Outlet Port
  {19b4867f-6f9c-421f-8cbe-50351d4b459c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc0fa1bf-70da-4e56-92ad-d13046b27219}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Availability Schedule
  {21f534d7-e184-4caa-9960-440bce65fe22}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {192ac283-b064-417f-82ae-e49d8ffffd10}, !- Supply Side Inlet Node Name
  {6e36d565-6fc6-4b96-bdde-9a37e5f109ac}, !- Demand Side Outlet Node Name
  {b14e8352-651b-44bf-a820-74c92fc56cb9}, !- Demand Side Inlet Node A
  {55fd7dcb-e023-4dba-8216-66ab48eb3a00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c5d118b-30f2-4862-805a-181733dbfc87}, !- Demand Mixer Name
  {b8fe2bae-21b0-44fb-a0ae-651a346a6848}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {230dd371-97ee-4fe3-ae9e-94e253639bad}, !- Handle
  Node 780,                               !- Name
  {192ac283-b064-417f-82ae-e49d8ffffd10}, !- Inlet Port
  {657be1ec-f4c8-4c1f-859f-43937dad832b}; !- Outlet Port

OS:Node,
  {38483472-57ca-4017-9e54-8a3a7b141b61}, !- Handle
  Node 781,                               !- Name
  {d24a5953-b6a6-4d38-8058-ba98fe49eb5e}, !- Inlet Port
  {55fd7dcb-e023-4dba-8216-66ab48eb3a00}; !- Outlet Port

OS:Connection,
  {192ac283-b064-417f-82ae-e49d8ffffd10}, !- Handle
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- Source Object
  9,                                      !- Outlet Port
  {230dd371-97ee-4fe3-ae9e-94e253639bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fd7dcb-e023-4dba-8216-66ab48eb3a00}, !- Handle
  {38483472-57ca-4017-9e54-8a3a7b141b61}, !- Source Object
  3,                                      !- Outlet Port
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78c8b82a-a10f-4027-9b4d-45e73aeb6be9}, !- Handle
  Node 782,                               !- Name
  {b14e8352-651b-44bf-a820-74c92fc56cb9}, !- Inlet Port
  {ef3aff54-5202-4bf3-b7c5-0c536c1c237b}; !- Outlet Port

OS:Node,
  {a53923f3-27db-4bdc-924a-d18bfb14cab2}, !- Handle
  Node 783,                               !- Name
  {861f9e86-3880-4c2c-8dc0-efbfcc29ebaf}, !- Inlet Port
  {6e36d565-6fc6-4b96-bdde-9a37e5f109ac}; !- Outlet Port

OS:Node,
  {baa14084-5d54-4084-9c22-790a604229a1}, !- Handle
  Node 784,                               !- Name
  {bf0cbc6a-c787-442b-a3be-74f4a44e62e6}, !- Inlet Port
  {a0c07c17-d0a0-47d4-9b66-c5a97cd8d140}; !- Outlet Port

OS:Connection,
  {b14e8352-651b-44bf-a820-74c92fc56cb9}, !- Handle
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- Source Object
  11,                                     !- Outlet Port
  {78c8b82a-a10f-4027-9b4d-45e73aeb6be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e36d565-6fc6-4b96-bdde-9a37e5f109ac}, !- Handle
  {a53923f3-27db-4bdc-924a-d18bfb14cab2}, !- Source Object
  3,                                      !- Outlet Port
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8fe2bae-21b0-44fb-a0ae-651a346a6848}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {ef3aff54-5202-4bf3-b7c5-0c536c1c237b}, !- Inlet Node Name
  {6d93cf1a-764c-4962-94ef-7c885658343d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c5d118b-30f2-4862-805a-181733dbfc87}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {861f9e86-3880-4c2c-8dc0-efbfcc29ebaf}, !- Outlet Node Name
  {308bbe38-14b2-49f3-8648-5f029a89579b}; !- Inlet Node Name 1

OS:Connection,
  {ef3aff54-5202-4bf3-b7c5-0c536c1c237b}, !- Handle
  {78c8b82a-a10f-4027-9b4d-45e73aeb6be9}, !- Source Object
  3,                                      !- Outlet Port
  {b8fe2bae-21b0-44fb-a0ae-651a346a6848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861f9e86-3880-4c2c-8dc0-efbfcc29ebaf}, !- Handle
  {0c5d118b-30f2-4862-805a-181733dbfc87}, !- Source Object
  2,                                      !- Outlet Port
  {a53923f3-27db-4bdc-924a-d18bfb14cab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4cb681e6-5302-4bfc-b802-f6067f3a5515}, !- Handle
  {09b47cf5-b70d-4815-8528-df65ae332abe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21f534d7-e184-4caa-9960-440bce65fe22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {c63007f9-eafd-419c-98ef-e13814f02073}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {453de89a-c89a-4291-b6f5-0fe6bd948410}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {60c01585-d4d1-41ab-bbb7-f8f815309818}, !- Air Inlet Node Name
  {d24a5953-b6a6-4d38-8058-ba98fe49eb5e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {036c39b7-d85d-4759-aee5-31d205736d54}, !- Handle
  Sys3 Return Fan 26,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {657be1ec-f4c8-4c1f-859f-43937dad832b}, !- Air Inlet Node Name
  {b3a55266-5d42-41cd-ac98-40e746a2a63c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7f668679-3afc-4d36-b43f-eef1785deb14}, !- Handle
  Coil Heating Electric 30,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {db49c2ca-d873-4fe5-9297-328816777c72}, !- Air Inlet Node Name
  {f93359e3-c519-4fe0-a6dc-fe57c87c81d4}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f4a0df2c-4886-49e8-8414-b097a4b12468}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 34kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df452d54-9803-46a1-af72-8702519f2854}, !- Air Inlet Node Name
  {a0c76656-b7d9-491a-a048-6208d39d0264}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5472251a-bbef-4418-a74e-4ca774dee542}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3aa1b2c9-385b-46ec-b28e-6008a2fe79c7}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {806f4a5a-311b-4327-a47f-b5418f6b9601}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62a0201f-1a48-40c9-ad43-e9e991e000de}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25f69a0c-c5bd-4a3e-bd2b-68be2283ba6d}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dfa54c5b-ff67-4d6e-b7b1-966aa0005530}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f11392c4-3c68-4722-b1a1-f4f47ff8c7db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f11392c4-3c68-4722-b1a1-f4f47ff8c7db}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f3fea37-2cb8-4bc8-8156-b25777099897}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {dfa54c5b-ff67-4d6e-b7b1-966aa0005530}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0afdee4b-d102-4139-9424-a4b155b29632}, !- Mixed Air Node Name
  {a72a0262-2ddf-47cb-b5f9-5a3cd238573e}, !- Outdoor Air Stream Node Name
  {b7d05954-dcf2-4fa8-a3fc-0080c715f665}, !- Relief Air Stream Node Name
  {7ab595bf-3f50-49cc-ae60-4314891d44a2}; !- Return Air Stream Node Name

OS:Node,
  {2bd651af-f017-4ffa-9e06-1010d544df52}, !- Handle
  Node 785,                               !- Name
  ,                                       !- Inlet Port
  {a72a0262-2ddf-47cb-b5f9-5a3cd238573e}; !- Outlet Port

OS:Connection,
  {a72a0262-2ddf-47cb-b5f9-5a3cd238573e}, !- Handle
  {2bd651af-f017-4ffa-9e06-1010d544df52}, !- Source Object
  3,                                      !- Outlet Port
  {1f3fea37-2cb8-4bc8-8156-b25777099897}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e44a922a-e40b-47d8-aba1-502de67a0e30}, !- Handle
  Node 786,                               !- Name
  {b7d05954-dcf2-4fa8-a3fc-0080c715f665}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7d05954-dcf2-4fa8-a3fc-0080c715f665}, !- Handle
  {1f3fea37-2cb8-4bc8-8156-b25777099897}, !- Source Object
  7,                                      !- Outlet Port
  {e44a922a-e40b-47d8-aba1-502de67a0e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24a5953-b6a6-4d38-8058-ba98fe49eb5e}, !- Handle
  {453de89a-c89a-4291-b6f5-0fe6bd948410}, !- Source Object
  9,                                      !- Outlet Port
  {38483472-57ca-4017-9e54-8a3a7b141b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c053a32-e65b-4714-a5cc-0f1227c48981}, !- Handle
  Node 787,                               !- Name
  {f93359e3-c519-4fe0-a6dc-fe57c87c81d4}, !- Inlet Port
  {60c01585-d4d1-41ab-bbb7-f8f815309818}; !- Outlet Port

OS:Connection,
  {f93359e3-c519-4fe0-a6dc-fe57c87c81d4}, !- Handle
  {7f668679-3afc-4d36-b43f-eef1785deb14}, !- Source Object
  6,                                      !- Outlet Port
  {7c053a32-e65b-4714-a5cc-0f1227c48981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c01585-d4d1-41ab-bbb7-f8f815309818}, !- Handle
  {7c053a32-e65b-4714-a5cc-0f1227c48981}, !- Source Object
  3,                                      !- Outlet Port
  {453de89a-c89a-4291-b6f5-0fe6bd948410}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa33c372-0696-4b29-9d1c-03a8950557a7}, !- Handle
  Node 788,                               !- Name
  {a0c76656-b7d9-491a-a048-6208d39d0264}, !- Inlet Port
  {db49c2ca-d873-4fe5-9297-328816777c72}; !- Outlet Port

OS:Connection,
  {a0c76656-b7d9-491a-a048-6208d39d0264}, !- Handle
  {f4a0df2c-4886-49e8-8414-b097a4b12468}, !- Source Object
  9,                                      !- Outlet Port
  {fa33c372-0696-4b29-9d1c-03a8950557a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db49c2ca-d873-4fe5-9297-328816777c72}, !- Handle
  {fa33c372-0696-4b29-9d1c-03a8950557a7}, !- Source Object
  3,                                      !- Outlet Port
  {7f668679-3afc-4d36-b43f-eef1785deb14}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8cd718f2-3dc2-4021-a4ab-ccd88f665781}, !- Handle
  Node 789,                               !- Name
  {0afdee4b-d102-4139-9424-a4b155b29632}, !- Inlet Port
  {df452d54-9803-46a1-af72-8702519f2854}; !- Outlet Port

OS:Connection,
  {0afdee4b-d102-4139-9424-a4b155b29632}, !- Handle
  {1f3fea37-2cb8-4bc8-8156-b25777099897}, !- Source Object
  5,                                      !- Outlet Port
  {8cd718f2-3dc2-4021-a4ab-ccd88f665781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df452d54-9803-46a1-af72-8702519f2854}, !- Handle
  {8cd718f2-3dc2-4021-a4ab-ccd88f665781}, !- Source Object
  3,                                      !- Outlet Port
  {f4a0df2c-4886-49e8-8414-b097a4b12468}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f15d694b-ca0c-4d97-b7ca-fdad97c54445}, !- Handle
  Node 790,                               !- Name
  {b3a55266-5d42-41cd-ac98-40e746a2a63c}, !- Inlet Port
  {7ab595bf-3f50-49cc-ae60-4314891d44a2}; !- Outlet Port

OS:Connection,
  {657be1ec-f4c8-4c1f-859f-43937dad832b}, !- Handle
  {230dd371-97ee-4fe3-ae9e-94e253639bad}, !- Source Object
  3,                                      !- Outlet Port
  {036c39b7-d85d-4759-aee5-31d205736d54}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3a55266-5d42-41cd-ac98-40e746a2a63c}, !- Handle
  {036c39b7-d85d-4759-aee5-31d205736d54}, !- Source Object
  9,                                      !- Outlet Port
  {f15d694b-ca0c-4d97-b7ca-fdad97c54445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab595bf-3f50-49cc-ae60-4314891d44a2}, !- Handle
  {f15d694b-ca0c-4d97-b7ca-fdad97c54445}, !- Source Object
  3,                                      !- Outlet Port
  {1f3fea37-2cb8-4bc8-8156-b25777099897}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f4b8e7ae-d694-480f-a08f-25fe953a4e8f}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ff09f6bf-30aa-4bf0-8d55-0e8d356796e0}, !- Control Zone Name
  {38483472-57ca-4017-9e54-8a3a7b141b61}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3a31405-a29c-4534-bdcf-d3555dac083a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {0eb17228-42c2-42a4-adb6-9e92dece37fa}, !- Air Inlet Node Name
  {bf0cbc6a-c787-442b-a3be-74f4a44e62e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d14ca25-94bd-4b20-a5fc-effa32cb35c0}, !- Handle
  Node 791,                               !- Name
  {b31c64c5-56ca-48c7-bb14-de033485f194}, !- Inlet Port
  {308bbe38-14b2-49f3-8648-5f029a89579b}; !- Outlet Port

OS:Connection,
  {a0c07c17-d0a0-47d4-9b66-c5a97cd8d140}, !- Handle
  {baa14084-5d54-4084-9c22-790a604229a1}, !- Source Object
  3,                                      !- Outlet Port
  {70c4482d-b990-4d43-8846-5b200c9192d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31c64c5-56ca-48c7-bb14-de033485f194}, !- Handle
  {620bbe2d-8d0a-4934-9045-ce715ec3956f}, !- Source Object
  2,                                      !- Outlet Port
  {6d14ca25-94bd-4b20-a5fc-effa32cb35c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308bbe38-14b2-49f3-8648-5f029a89579b}, !- Handle
  {6d14ca25-94bd-4b20-a5fc-effa32cb35c0}, !- Source Object
  3,                                      !- Outlet Port
  {0c5d118b-30f2-4862-805a-181733dbfc87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea8640b7-5bcc-4b49-9ecf-77d2e9f305b3}, !- Handle
  Node 792,                               !- Name
  {6d93cf1a-764c-4962-94ef-7c885658343d}, !- Inlet Port
  {0eb17228-42c2-42a4-adb6-9e92dece37fa}; !- Outlet Port

OS:Connection,
  {6d93cf1a-764c-4962-94ef-7c885658343d}, !- Handle
  {b8fe2bae-21b0-44fb-a0ae-651a346a6848}, !- Source Object
  3,                                      !- Outlet Port
  {ea8640b7-5bcc-4b49-9ecf-77d2e9f305b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb17228-42c2-42a4-adb6-9e92dece37fa}, !- Handle
  {ea8640b7-5bcc-4b49-9ecf-77d2e9f305b3}, !- Source Object
  3,                                      !- Outlet Port
  {f3a31405-a29c-4534-bdcf-d3555dac083a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf0cbc6a-c787-442b-a3be-74f4a44e62e6}, !- Handle
  {f3a31405-a29c-4534-bdcf-d3555dac083a}, !- Source Object
  4,                                      !- Outlet Port
  {baa14084-5d54-4084-9c22-790a604229a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4b138e0b-0d30-4968-8101-e7ac70491c07}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {ee18ef85-26b8-4781-858e-3bf11f496cd0}, !- Availability Schedule
  {43c4b5f4-cb32-426d-bce8-2d3f0327c8c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f1ebc48e-75e3-4f3f-8e25-1881b0ec60d4}, !- Supply Side Inlet Node Name
  {e095ef76-5eb7-4e2d-9fa8-c047b91cd1ed}, !- Demand Side Outlet Node Name
  {f4628738-a44b-4f5c-9090-92cbbd0fbafe}, !- Demand Side Inlet Node A
  {81677923-b15c-4e01-9804-3ca0dea23280}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcb73542-1538-41ea-87ae-747a068b9438}, !- Demand Mixer Name
  {7de01a1b-8495-48a8-8f5f-774280d5f50c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f7896bd-bc0e-40f5-9207-5d3b84e42c31}, !- Handle
  Node 793,                               !- Name
  {f1ebc48e-75e3-4f3f-8e25-1881b0ec60d4}, !- Inlet Port
  {1ac3e4d8-69b3-4b56-8409-e8c679ce8318}; !- Outlet Port

OS:Node,
  {939a39da-c08a-48e7-864c-15977e75d3b3}, !- Handle
  Node 794,                               !- Name
  {99a7eb28-e61c-4fc6-b3cb-2ed23c7cf883}, !- Inlet Port
  {81677923-b15c-4e01-9804-3ca0dea23280}; !- Outlet Port

OS:Connection,
  {f1ebc48e-75e3-4f3f-8e25-1881b0ec60d4}, !- Handle
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- Source Object
  9,                                      !- Outlet Port
  {8f7896bd-bc0e-40f5-9207-5d3b84e42c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81677923-b15c-4e01-9804-3ca0dea23280}, !- Handle
  {939a39da-c08a-48e7-864c-15977e75d3b3}, !- Source Object
  3,                                      !- Outlet Port
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b533726a-a6e3-47f2-8df5-33fa08d0f348}, !- Handle
  Node 795,                               !- Name
  {f4628738-a44b-4f5c-9090-92cbbd0fbafe}, !- Inlet Port
  {0e94761b-d474-49a9-bb89-ac52e6467d79}; !- Outlet Port

OS:Node,
  {17f2a877-7efb-43ba-8c8a-b92844596e50}, !- Handle
  Node 796,                               !- Name
  {2448511e-d067-4a18-b211-4d5e022e4805}, !- Inlet Port
  {e095ef76-5eb7-4e2d-9fa8-c047b91cd1ed}; !- Outlet Port

OS:Node,
  {6c5235b4-6bef-41cb-a06d-692405a7ffd7}, !- Handle
  Node 797,                               !- Name
  {018409b7-e859-4095-9fc7-60c5d9e1757a}, !- Inlet Port
  {15e00591-417d-44bd-87f2-7d89f263ae30}; !- Outlet Port

OS:Connection,
  {f4628738-a44b-4f5c-9090-92cbbd0fbafe}, !- Handle
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- Source Object
  11,                                     !- Outlet Port
  {b533726a-a6e3-47f2-8df5-33fa08d0f348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e095ef76-5eb7-4e2d-9fa8-c047b91cd1ed}, !- Handle
  {17f2a877-7efb-43ba-8c8a-b92844596e50}, !- Source Object
  3,                                      !- Outlet Port
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7de01a1b-8495-48a8-8f5f-774280d5f50c}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {0e94761b-d474-49a9-bb89-ac52e6467d79}, !- Inlet Node Name
  {660e3ebf-d3b3-49f6-83bd-afd27b6c15fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcb73542-1538-41ea-87ae-747a068b9438}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {2448511e-d067-4a18-b211-4d5e022e4805}, !- Outlet Node Name
  {95a9e982-cfa2-42ab-8f46-0516b37a2ed2}; !- Inlet Node Name 1

OS:Connection,
  {0e94761b-d474-49a9-bb89-ac52e6467d79}, !- Handle
  {b533726a-a6e3-47f2-8df5-33fa08d0f348}, !- Source Object
  3,                                      !- Outlet Port
  {7de01a1b-8495-48a8-8f5f-774280d5f50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2448511e-d067-4a18-b211-4d5e022e4805}, !- Handle
  {dcb73542-1538-41ea-87ae-747a068b9438}, !- Source Object
  2,                                      !- Outlet Port
  {17f2a877-7efb-43ba-8c8a-b92844596e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6616656-3630-42a3-9deb-e93f4cada135}, !- Handle
  {7548991c-b1ca-4706-8f07-2ae02e2085d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {43c4b5f4-cb32-426d-bce8-2d3f0327c8c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {238058dc-1b39-4601-a76b-c891599b0dac}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {866f9803-178e-452e-b4be-cf822c04f284}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {83649360-3eb4-43e5-bcc1-9f6c5e90085c}, !- Air Inlet Node Name
  {99a7eb28-e61c-4fc6-b3cb-2ed23c7cf883}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {97bcfa5e-6fab-4944-901b-99fe22e1c04c}, !- Handle
  Sys3 Return Fan 27,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1ac3e4d8-69b3-4b56-8409-e8c679ce8318}, !- Air Inlet Node Name
  {d2fe6b7e-8b24-4689-af02-8043d95d73ef}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2a8749a1-9cda-46c0-b547-85c5fad76c6d}, !- Handle
  Coil Heating Electric 31,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {be982f37-834f-4eb1-83af-48c151a0f53f}, !- Air Inlet Node Name
  {c3766841-e925-4ee3-95c1-d5cd38f576de}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2253b919-b395-4181-8b40-7b25efe3f99e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 2kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0894c109-baba-4bc7-900b-9d55cb0dd21d}, !- Air Inlet Node Name
  {9029d7a1-7419-4688-810c-1e049abc4511}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6a5f2afb-f38b-494a-9f2f-cf96edb0f005}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81ed691f-284a-4d43-a536-7f814fd9e96d}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5a86976-a2bb-4e57-b525-5b36a7f00767}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53d75a58-9b2d-4bbc-bf70-ee42e1dd0073}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73cf99be-6b04-46b1-8015-5b73174fa5e3}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f06e7751-ebe6-4e39-8a42-3cd9347588fc}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee18ef85-26b8-4781-858e-3bf11f496cd0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {506755d4-53b0-42c6-8721-83d3caddd773}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {506755d4-53b0-42c6-8721-83d3caddd773}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28843ce7-af4a-4042-ba9d-0a9016ecd694}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {f06e7751-ebe6-4e39-8a42-3cd9347588fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff6d38ad-18ba-4a45-81d4-335f0e6ea290}, !- Mixed Air Node Name
  {63b8151c-fb50-4f5b-8191-688b4c0422f9}, !- Outdoor Air Stream Node Name
  {3ee0abc8-3f8b-45b0-b738-8bb20913554f}, !- Relief Air Stream Node Name
  {54ac2cf3-f80d-4552-a6b7-8c842a22c8b3}; !- Return Air Stream Node Name

OS:Node,
  {8bb60da6-d9af-4bdf-b5cf-2e0187e98505}, !- Handle
  Node 798,                               !- Name
  ,                                       !- Inlet Port
  {63b8151c-fb50-4f5b-8191-688b4c0422f9}; !- Outlet Port

OS:Connection,
  {63b8151c-fb50-4f5b-8191-688b4c0422f9}, !- Handle
  {8bb60da6-d9af-4bdf-b5cf-2e0187e98505}, !- Source Object
  3,                                      !- Outlet Port
  {28843ce7-af4a-4042-ba9d-0a9016ecd694}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2d31712-e438-4c50-80b4-aeaad3f59ecd}, !- Handle
  Node 799,                               !- Name
  {3ee0abc8-3f8b-45b0-b738-8bb20913554f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ee0abc8-3f8b-45b0-b738-8bb20913554f}, !- Handle
  {28843ce7-af4a-4042-ba9d-0a9016ecd694}, !- Source Object
  7,                                      !- Outlet Port
  {f2d31712-e438-4c50-80b4-aeaad3f59ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a7eb28-e61c-4fc6-b3cb-2ed23c7cf883}, !- Handle
  {866f9803-178e-452e-b4be-cf822c04f284}, !- Source Object
  9,                                      !- Outlet Port
  {939a39da-c08a-48e7-864c-15977e75d3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2252e394-60a2-45cd-b4ea-ebd8f568497e}, !- Handle
  Node 800,                               !- Name
  {c3766841-e925-4ee3-95c1-d5cd38f576de}, !- Inlet Port
  {83649360-3eb4-43e5-bcc1-9f6c5e90085c}; !- Outlet Port

OS:Connection,
  {c3766841-e925-4ee3-95c1-d5cd38f576de}, !- Handle
  {2a8749a1-9cda-46c0-b547-85c5fad76c6d}, !- Source Object
  6,                                      !- Outlet Port
  {2252e394-60a2-45cd-b4ea-ebd8f568497e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83649360-3eb4-43e5-bcc1-9f6c5e90085c}, !- Handle
  {2252e394-60a2-45cd-b4ea-ebd8f568497e}, !- Source Object
  3,                                      !- Outlet Port
  {866f9803-178e-452e-b4be-cf822c04f284}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ceee401e-992c-41dd-934d-3bc494433ece}, !- Handle
  Node 801,                               !- Name
  {9029d7a1-7419-4688-810c-1e049abc4511}, !- Inlet Port
  {be982f37-834f-4eb1-83af-48c151a0f53f}; !- Outlet Port

OS:Connection,
  {9029d7a1-7419-4688-810c-1e049abc4511}, !- Handle
  {2253b919-b395-4181-8b40-7b25efe3f99e}, !- Source Object
  9,                                      !- Outlet Port
  {ceee401e-992c-41dd-934d-3bc494433ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be982f37-834f-4eb1-83af-48c151a0f53f}, !- Handle
  {ceee401e-992c-41dd-934d-3bc494433ece}, !- Source Object
  3,                                      !- Outlet Port
  {2a8749a1-9cda-46c0-b547-85c5fad76c6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ac408538-12ff-4c1c-999f-cae834509fc3}, !- Handle
  Node 802,                               !- Name
  {ff6d38ad-18ba-4a45-81d4-335f0e6ea290}, !- Inlet Port
  {0894c109-baba-4bc7-900b-9d55cb0dd21d}; !- Outlet Port

OS:Connection,
  {ff6d38ad-18ba-4a45-81d4-335f0e6ea290}, !- Handle
  {28843ce7-af4a-4042-ba9d-0a9016ecd694}, !- Source Object
  5,                                      !- Outlet Port
  {ac408538-12ff-4c1c-999f-cae834509fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0894c109-baba-4bc7-900b-9d55cb0dd21d}, !- Handle
  {ac408538-12ff-4c1c-999f-cae834509fc3}, !- Source Object
  3,                                      !- Outlet Port
  {2253b919-b395-4181-8b40-7b25efe3f99e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {276f761e-4b95-4386-8a2c-fe40340d24e6}, !- Handle
  Node 803,                               !- Name
  {d2fe6b7e-8b24-4689-af02-8043d95d73ef}, !- Inlet Port
  {54ac2cf3-f80d-4552-a6b7-8c842a22c8b3}; !- Outlet Port

OS:Connection,
  {1ac3e4d8-69b3-4b56-8409-e8c679ce8318}, !- Handle
  {8f7896bd-bc0e-40f5-9207-5d3b84e42c31}, !- Source Object
  3,                                      !- Outlet Port
  {97bcfa5e-6fab-4944-901b-99fe22e1c04c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2fe6b7e-8b24-4689-af02-8043d95d73ef}, !- Handle
  {97bcfa5e-6fab-4944-901b-99fe22e1c04c}, !- Source Object
  9,                                      !- Outlet Port
  {276f761e-4b95-4386-8a2c-fe40340d24e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ac2cf3-f80d-4552-a6b7-8c842a22c8b3}, !- Handle
  {276f761e-4b95-4386-8a2c-fe40340d24e6}, !- Source Object
  3,                                      !- Outlet Port
  {28843ce7-af4a-4042-ba9d-0a9016ecd694}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {29d9fa21-2597-4fd7-944b-23013fc6c8d0}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bc6b086c-e65f-4699-a35d-5426aca2f029}, !- Control Zone Name
  {939a39da-c08a-48e7-864c-15977e75d3b3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f443462-d101-4334-98fa-20387d7622f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {ade58edb-c7dd-42b7-867b-97a8b0c496cc}, !- Air Inlet Node Name
  {018409b7-e859-4095-9fc7-60c5d9e1757a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f26107b3-65d0-415c-bef6-ec078581c03a}, !- Handle
  Node 804,                               !- Name
  {07b80e9d-360d-4511-a1e5-e7dc25f73078}, !- Inlet Port
  {95a9e982-cfa2-42ab-8f46-0516b37a2ed2}; !- Outlet Port

OS:Connection,
  {15e00591-417d-44bd-87f2-7d89f263ae30}, !- Handle
  {6c5235b4-6bef-41cb-a06d-692405a7ffd7}, !- Source Object
  3,                                      !- Outlet Port
  {0954001e-8229-4157-8afc-e5682be62b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b80e9d-360d-4511-a1e5-e7dc25f73078}, !- Handle
  {71045ad3-3d02-437a-98b5-3bc7fe708c23}, !- Source Object
  2,                                      !- Outlet Port
  {f26107b3-65d0-415c-bef6-ec078581c03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a9e982-cfa2-42ab-8f46-0516b37a2ed2}, !- Handle
  {f26107b3-65d0-415c-bef6-ec078581c03a}, !- Source Object
  3,                                      !- Outlet Port
  {dcb73542-1538-41ea-87ae-747a068b9438}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09338e58-4036-4e13-a2c2-53e98842dc67}, !- Handle
  Node 805,                               !- Name
  {660e3ebf-d3b3-49f6-83bd-afd27b6c15fd}, !- Inlet Port
  {ade58edb-c7dd-42b7-867b-97a8b0c496cc}; !- Outlet Port

OS:Connection,
  {660e3ebf-d3b3-49f6-83bd-afd27b6c15fd}, !- Handle
  {7de01a1b-8495-48a8-8f5f-774280d5f50c}, !- Source Object
  3,                                      !- Outlet Port
  {09338e58-4036-4e13-a2c2-53e98842dc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade58edb-c7dd-42b7-867b-97a8b0c496cc}, !- Handle
  {09338e58-4036-4e13-a2c2-53e98842dc67}, !- Source Object
  3,                                      !- Outlet Port
  {9f443462-d101-4334-98fa-20387d7622f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {018409b7-e859-4095-9fc7-60c5d9e1757a}, !- Handle
  {9f443462-d101-4334-98fa-20387d7622f3}, !- Source Object
  4,                                      !- Outlet Port
  {6c5235b4-6bef-41cb-a06d-692405a7ffd7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {732dab6f-c423-4502-aca8-10be820ce963}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {5bc7daad-4551-48f0-90eb-9696b116b1b3}, !- Availability Schedule
  {deb580a9-06c6-4c70-a8e5-b4bee3833118}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74ca2c3c-7c89-44b4-adf1-5663e98cb46c}, !- Supply Side Inlet Node Name
  {367e2ef4-93be-4248-a4f8-b53222580d56}, !- Demand Side Outlet Node Name
  {ebae6978-0581-4c0e-b3b8-c2b531076a70}, !- Demand Side Inlet Node A
  {70b52345-a35d-4920-99fc-0e4e6865603b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {049cdd6d-de3a-49e6-a2e3-a7245d6df00e}, !- Demand Mixer Name
  {f2f2755f-149f-4663-a5ad-1ab2a7e27215}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1fad3660-f25f-4ade-9db5-4f5008da2a24}, !- Handle
  Node 806,                               !- Name
  {74ca2c3c-7c89-44b4-adf1-5663e98cb46c}, !- Inlet Port
  {c05acaab-f4cb-420a-a0d5-10261dbfe9cb}; !- Outlet Port

OS:Node,
  {e75c5ebd-49a7-4f55-9bbc-17ca1bc8e369}, !- Handle
  Node 807,                               !- Name
  {c8ce6cf8-4e18-4331-95e5-1b1cc6eb0c1f}, !- Inlet Port
  {70b52345-a35d-4920-99fc-0e4e6865603b}; !- Outlet Port

OS:Connection,
  {74ca2c3c-7c89-44b4-adf1-5663e98cb46c}, !- Handle
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- Source Object
  9,                                      !- Outlet Port
  {1fad3660-f25f-4ade-9db5-4f5008da2a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b52345-a35d-4920-99fc-0e4e6865603b}, !- Handle
  {e75c5ebd-49a7-4f55-9bbc-17ca1bc8e369}, !- Source Object
  3,                                      !- Outlet Port
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ab7cc2e-080d-42ad-a8ba-ef29b2df0cc8}, !- Handle
  Node 808,                               !- Name
  {ebae6978-0581-4c0e-b3b8-c2b531076a70}, !- Inlet Port
  {868f61be-c63c-46a0-8c39-0fdbefccce5f}; !- Outlet Port

OS:Node,
  {ee7ae22f-48e2-40f6-8e3e-55a6418d3352}, !- Handle
  Node 809,                               !- Name
  {ad39494c-6017-431c-b518-8585d8eae209}, !- Inlet Port
  {367e2ef4-93be-4248-a4f8-b53222580d56}; !- Outlet Port

OS:Node,
  {4a04f77f-6553-4391-b0cb-42b655b4ec11}, !- Handle
  Node 810,                               !- Name
  {a02059ed-1247-47c2-8a6b-614aacd3b66d}, !- Inlet Port
  {20012776-aeea-4fea-bcfb-64e4af9ebb7d}; !- Outlet Port

OS:Connection,
  {ebae6978-0581-4c0e-b3b8-c2b531076a70}, !- Handle
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- Source Object
  11,                                     !- Outlet Port
  {7ab7cc2e-080d-42ad-a8ba-ef29b2df0cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367e2ef4-93be-4248-a4f8-b53222580d56}, !- Handle
  {ee7ae22f-48e2-40f6-8e3e-55a6418d3352}, !- Source Object
  3,                                      !- Outlet Port
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2f2755f-149f-4663-a5ad-1ab2a7e27215}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {868f61be-c63c-46a0-8c39-0fdbefccce5f}, !- Inlet Node Name
  {99077844-6868-4d9f-a6df-884a2f48aec3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {049cdd6d-de3a-49e6-a2e3-a7245d6df00e}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {ad39494c-6017-431c-b518-8585d8eae209}, !- Outlet Node Name
  {5cb7c8ee-9403-4bcd-9bcc-90ad35f3b346}; !- Inlet Node Name 1

OS:Connection,
  {868f61be-c63c-46a0-8c39-0fdbefccce5f}, !- Handle
  {7ab7cc2e-080d-42ad-a8ba-ef29b2df0cc8}, !- Source Object
  3,                                      !- Outlet Port
  {f2f2755f-149f-4663-a5ad-1ab2a7e27215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad39494c-6017-431c-b518-8585d8eae209}, !- Handle
  {049cdd6d-de3a-49e6-a2e3-a7245d6df00e}, !- Source Object
  2,                                      !- Outlet Port
  {ee7ae22f-48e2-40f6-8e3e-55a6418d3352}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {abe5e120-8f73-4ba7-8802-b6059859b6eb}, !- Handle
  {3382337b-b45e-403a-847b-31b8a4d55bd8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {deb580a9-06c6-4c70-a8e5-b4bee3833118}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {1272af75-0b8c-4e5a-915f-e55127e670b4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c8c496eb-586a-42af-a5b1-cb81a3972dd4}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f60f3401-4939-46f6-9547-af3385d1e4f4}, !- Air Inlet Node Name
  {c8ce6cf8-4e18-4331-95e5-1b1cc6eb0c1f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c409ee95-227c-419e-a1aa-ebd3537d730d}, !- Handle
  Sys3 Return Fan 28,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c05acaab-f4cb-420a-a0d5-10261dbfe9cb}, !- Air Inlet Node Name
  {93265f85-d9a7-44e9-b43f-953bab3fa1ac}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d7edbfcd-163d-48c5-ac03-a83023453d35}, !- Handle
  Coil Heating Electric 32,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bb2e7330-9958-4531-86d3-252eaf04e2a5}, !- Air Inlet Node Name
  {bccf26c3-9076-4ecb-acc3-1ddfe8fbb68b}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7b15c2b0-0555-4724-b1a5-9e6250b436fa}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 4kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fdfb1d4e-c859-4165-aca4-4c7f18b099ca}, !- Air Inlet Node Name
  {f9f7e030-3af3-4962-95b6-382d15b09978}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f8a48707-24cd-4798-bc9e-464173d81814}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51a5a0f5-4b6a-4e25-a116-7a26e72a4903}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d978f44d-e38b-43a8-92f6-ad36c2d7b6f7}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fc346b4-7781-468e-a1f9-72bcd63771be}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9b9bc8b9-b345-47c7-b6ad-d1c014e22a48}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3f917ff2-d1f2-4e18-ae99-1c292268c010}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5bc7daad-4551-48f0-90eb-9696b116b1b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69456ecc-47a6-4759-8f8e-39b467a9d2a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {69456ecc-47a6-4759-8f8e-39b467a9d2a5}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {173ad06a-57cb-4553-9fc5-e7febfef9396}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {3f917ff2-d1f2-4e18-ae99-1c292268c010}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7377f4f3-75cc-46d2-97b4-beec37d80bf4}, !- Mixed Air Node Name
  {cce8765c-5d9c-406a-83bf-212e911b29e6}, !- Outdoor Air Stream Node Name
  {7e189313-e931-4c56-a676-3cb11815d393}, !- Relief Air Stream Node Name
  {b152113f-5c74-4103-9461-7ce5b36fd81b}; !- Return Air Stream Node Name

OS:Node,
  {ec0b1dc7-7696-4e28-b528-dce361a51bb5}, !- Handle
  Node 811,                               !- Name
  ,                                       !- Inlet Port
  {cce8765c-5d9c-406a-83bf-212e911b29e6}; !- Outlet Port

OS:Connection,
  {cce8765c-5d9c-406a-83bf-212e911b29e6}, !- Handle
  {ec0b1dc7-7696-4e28-b528-dce361a51bb5}, !- Source Object
  3,                                      !- Outlet Port
  {173ad06a-57cb-4553-9fc5-e7febfef9396}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff025b70-30d7-440f-9ee7-0d9a3941cc3f}, !- Handle
  Node 812,                               !- Name
  {7e189313-e931-4c56-a676-3cb11815d393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e189313-e931-4c56-a676-3cb11815d393}, !- Handle
  {173ad06a-57cb-4553-9fc5-e7febfef9396}, !- Source Object
  7,                                      !- Outlet Port
  {ff025b70-30d7-440f-9ee7-0d9a3941cc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ce6cf8-4e18-4331-95e5-1b1cc6eb0c1f}, !- Handle
  {c8c496eb-586a-42af-a5b1-cb81a3972dd4}, !- Source Object
  9,                                      !- Outlet Port
  {e75c5ebd-49a7-4f55-9bbc-17ca1bc8e369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3016148b-2bca-4a32-9b98-6da8a296cd42}, !- Handle
  Node 813,                               !- Name
  {bccf26c3-9076-4ecb-acc3-1ddfe8fbb68b}, !- Inlet Port
  {f60f3401-4939-46f6-9547-af3385d1e4f4}; !- Outlet Port

OS:Connection,
  {bccf26c3-9076-4ecb-acc3-1ddfe8fbb68b}, !- Handle
  {d7edbfcd-163d-48c5-ac03-a83023453d35}, !- Source Object
  6,                                      !- Outlet Port
  {3016148b-2bca-4a32-9b98-6da8a296cd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60f3401-4939-46f6-9547-af3385d1e4f4}, !- Handle
  {3016148b-2bca-4a32-9b98-6da8a296cd42}, !- Source Object
  3,                                      !- Outlet Port
  {c8c496eb-586a-42af-a5b1-cb81a3972dd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8216ffc1-6cd6-43b8-b1e4-d245f8a8f58a}, !- Handle
  Node 814,                               !- Name
  {f9f7e030-3af3-4962-95b6-382d15b09978}, !- Inlet Port
  {bb2e7330-9958-4531-86d3-252eaf04e2a5}; !- Outlet Port

OS:Connection,
  {f9f7e030-3af3-4962-95b6-382d15b09978}, !- Handle
  {7b15c2b0-0555-4724-b1a5-9e6250b436fa}, !- Source Object
  9,                                      !- Outlet Port
  {8216ffc1-6cd6-43b8-b1e4-d245f8a8f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2e7330-9958-4531-86d3-252eaf04e2a5}, !- Handle
  {8216ffc1-6cd6-43b8-b1e4-d245f8a8f58a}, !- Source Object
  3,                                      !- Outlet Port
  {d7edbfcd-163d-48c5-ac03-a83023453d35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ff4b541-a268-4d91-a185-729dd780a394}, !- Handle
  Node 815,                               !- Name
  {7377f4f3-75cc-46d2-97b4-beec37d80bf4}, !- Inlet Port
  {fdfb1d4e-c859-4165-aca4-4c7f18b099ca}; !- Outlet Port

OS:Connection,
  {7377f4f3-75cc-46d2-97b4-beec37d80bf4}, !- Handle
  {173ad06a-57cb-4553-9fc5-e7febfef9396}, !- Source Object
  5,                                      !- Outlet Port
  {9ff4b541-a268-4d91-a185-729dd780a394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfb1d4e-c859-4165-aca4-4c7f18b099ca}, !- Handle
  {9ff4b541-a268-4d91-a185-729dd780a394}, !- Source Object
  3,                                      !- Outlet Port
  {7b15c2b0-0555-4724-b1a5-9e6250b436fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {da8f8937-ac53-4137-b050-27da6d3f32c5}, !- Handle
  Node 816,                               !- Name
  {93265f85-d9a7-44e9-b43f-953bab3fa1ac}, !- Inlet Port
  {b152113f-5c74-4103-9461-7ce5b36fd81b}; !- Outlet Port

OS:Connection,
  {c05acaab-f4cb-420a-a0d5-10261dbfe9cb}, !- Handle
  {1fad3660-f25f-4ade-9db5-4f5008da2a24}, !- Source Object
  3,                                      !- Outlet Port
  {c409ee95-227c-419e-a1aa-ebd3537d730d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93265f85-d9a7-44e9-b43f-953bab3fa1ac}, !- Handle
  {c409ee95-227c-419e-a1aa-ebd3537d730d}, !- Source Object
  9,                                      !- Outlet Port
  {da8f8937-ac53-4137-b050-27da6d3f32c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b152113f-5c74-4103-9461-7ce5b36fd81b}, !- Handle
  {da8f8937-ac53-4137-b050-27da6d3f32c5}, !- Source Object
  3,                                      !- Outlet Port
  {173ad06a-57cb-4553-9fc5-e7febfef9396}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b824597d-819f-4003-b3d1-13a5e9fb16ae}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {64e9e000-51d2-4139-8dd9-2f1242df2994}, !- Control Zone Name
  {e75c5ebd-49a7-4f55-9bbc-17ca1bc8e369}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {312a0549-ed99-4d20-a9d4-cf213d713d66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {a91505b5-9c71-42e6-8da5-9dd1853149c4}, !- Air Inlet Node Name
  {a02059ed-1247-47c2-8a6b-614aacd3b66d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {297e1106-bedf-4566-bd2a-ae2efef39d71}, !- Handle
  Node 817,                               !- Name
  {7c5b046f-3b0c-41f5-9002-dc7772036090}, !- Inlet Port
  {5cb7c8ee-9403-4bcd-9bcc-90ad35f3b346}; !- Outlet Port

OS:Connection,
  {20012776-aeea-4fea-bcfb-64e4af9ebb7d}, !- Handle
  {4a04f77f-6553-4391-b0cb-42b655b4ec11}, !- Source Object
  3,                                      !- Outlet Port
  {c9629a26-94b5-467d-b586-7f38a45787c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5b046f-3b0c-41f5-9002-dc7772036090}, !- Handle
  {c4fc28e4-1cca-4d1a-ab4e-11d525f961a7}, !- Source Object
  2,                                      !- Outlet Port
  {297e1106-bedf-4566-bd2a-ae2efef39d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb7c8ee-9403-4bcd-9bcc-90ad35f3b346}, !- Handle
  {297e1106-bedf-4566-bd2a-ae2efef39d71}, !- Source Object
  3,                                      !- Outlet Port
  {049cdd6d-de3a-49e6-a2e3-a7245d6df00e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a90d8d6b-cd2b-4f1c-b4fd-e3d5e65ec93e}, !- Handle
  Node 818,                               !- Name
  {99077844-6868-4d9f-a6df-884a2f48aec3}, !- Inlet Port
  {a91505b5-9c71-42e6-8da5-9dd1853149c4}; !- Outlet Port

OS:Connection,
  {99077844-6868-4d9f-a6df-884a2f48aec3}, !- Handle
  {f2f2755f-149f-4663-a5ad-1ab2a7e27215}, !- Source Object
  3,                                      !- Outlet Port
  {a90d8d6b-cd2b-4f1c-b4fd-e3d5e65ec93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91505b5-9c71-42e6-8da5-9dd1853149c4}, !- Handle
  {a90d8d6b-cd2b-4f1c-b4fd-e3d5e65ec93e}, !- Source Object
  3,                                      !- Outlet Port
  {312a0549-ed99-4d20-a9d4-cf213d713d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a02059ed-1247-47c2-8a6b-614aacd3b66d}, !- Handle
  {312a0549-ed99-4d20-a9d4-cf213d713d66}, !- Source Object
  4,                                      !- Outlet Port
  {4a04f77f-6553-4391-b0cb-42b655b4ec11}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9dfadecf-ff85-4551-b85b-35e09c46883c}, !- Handle
  Zone HVAC Baseboard Convective Electric 91, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {25c888e3-8e6d-47c5-974b-038078ef3342}, !- Availability Schedule
  {53a40f39-80f1-4cc3-b3bc-2d95fa65e582}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5faf1fb6-ba92-4f23-9d92-e82223a3061f}, !- Supply Side Inlet Node Name
  {4df7f9a1-e247-4ef0-8838-4627d60bb0fd}, !- Demand Side Outlet Node Name
  {5c828771-fbdf-4c48-9805-b556efa5791c}, !- Demand Side Inlet Node A
  {315763b8-7b34-4d65-83a8-d3eb56d67f92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3d1ef83-1475-4b44-90ac-a638de0be8db}, !- Demand Mixer Name
  {6ba0781b-3b07-4f8a-b47a-e76ce4e454fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {588d63c6-66b3-4d56-963d-8d401d5f19cc}, !- Handle
  Node 819,                               !- Name
  {5faf1fb6-ba92-4f23-9d92-e82223a3061f}, !- Inlet Port
  {41dd965a-d5f8-473a-96d2-431adbc210d7}; !- Outlet Port

OS:Node,
  {d9a3a328-9edd-4611-a811-9be0b83dc571}, !- Handle
  Node 820,                               !- Name
  {b702790d-67a6-4aee-b21e-01abd4a79109}, !- Inlet Port
  {315763b8-7b34-4d65-83a8-d3eb56d67f92}; !- Outlet Port

OS:Connection,
  {5faf1fb6-ba92-4f23-9d92-e82223a3061f}, !- Handle
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- Source Object
  9,                                      !- Outlet Port
  {588d63c6-66b3-4d56-963d-8d401d5f19cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315763b8-7b34-4d65-83a8-d3eb56d67f92}, !- Handle
  {d9a3a328-9edd-4611-a811-9be0b83dc571}, !- Source Object
  3,                                      !- Outlet Port
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e7727645-3c68-4cfa-bcec-5ac8be11829f}, !- Handle
  Node 821,                               !- Name
  {5c828771-fbdf-4c48-9805-b556efa5791c}, !- Inlet Port
  {f67fa95e-175b-498e-921a-63cb69964082}; !- Outlet Port

OS:Node,
  {b3bbf25d-5f3c-4b20-af55-506442f7ee4b}, !- Handle
  Node 822,                               !- Name
  {4cca251d-9dab-429c-884d-6798857f6d2e}, !- Inlet Port
  {4df7f9a1-e247-4ef0-8838-4627d60bb0fd}; !- Outlet Port

OS:Node,
  {7e2ed57c-dced-4fd4-98e4-ea175d1f5f37}, !- Handle
  Node 823,                               !- Name
  {0210d0ee-29a9-47b1-a867-6342d639e124}, !- Inlet Port
  {203377e2-868a-450d-9805-fd3ac01254fd}; !- Outlet Port

OS:Connection,
  {5c828771-fbdf-4c48-9805-b556efa5791c}, !- Handle
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- Source Object
  11,                                     !- Outlet Port
  {e7727645-3c68-4cfa-bcec-5ac8be11829f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df7f9a1-e247-4ef0-8838-4627d60bb0fd}, !- Handle
  {b3bbf25d-5f3c-4b20-af55-506442f7ee4b}, !- Source Object
  3,                                      !- Outlet Port
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ba0781b-3b07-4f8a-b47a-e76ce4e454fb}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {f67fa95e-175b-498e-921a-63cb69964082}, !- Inlet Node Name
  {669b2409-944f-487a-a283-9916319cd564}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3d1ef83-1475-4b44-90ac-a638de0be8db}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {4cca251d-9dab-429c-884d-6798857f6d2e}, !- Outlet Node Name
  {52269c04-ebb9-40d4-a104-93cf130f5988}; !- Inlet Node Name 1

OS:Connection,
  {f67fa95e-175b-498e-921a-63cb69964082}, !- Handle
  {e7727645-3c68-4cfa-bcec-5ac8be11829f}, !- Source Object
  3,                                      !- Outlet Port
  {6ba0781b-3b07-4f8a-b47a-e76ce4e454fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cca251d-9dab-429c-884d-6798857f6d2e}, !- Handle
  {c3d1ef83-1475-4b44-90ac-a638de0be8db}, !- Source Object
  2,                                      !- Outlet Port
  {b3bbf25d-5f3c-4b20-af55-506442f7ee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fafdad5a-926d-429f-a2e8-434630360b8c}, !- Handle
  {3dcaa239-3790-4a40-aa37-7aace10e016f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53a40f39-80f1-4cc3-b3bc-2d95fa65e582}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {4c6c1aad-4487-4a95-a003-5d94976a7f88}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d97658ff-d88e-4e92-a0d8-45342d14e98f}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b55b09e3-8ae9-4e39-88ed-664f525c2575}, !- Air Inlet Node Name
  {b702790d-67a6-4aee-b21e-01abd4a79109}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {1af4880f-eb47-4071-af39-c6a0c9a416d7}, !- Handle
  Sys3 Return Fan 29,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {41dd965a-d5f8-473a-96d2-431adbc210d7}, !- Air Inlet Node Name
  {f0333069-bb46-46b5-8ce4-4dccd90f89bb}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aa9d0a00-e64b-4cca-a166-0a81cc4a05ce}, !- Handle
  Coil Heating Electric 33,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cd977b00-f67a-4c36-88bc-e5959582a4da}, !- Air Inlet Node Name
  {e68fd487-f8fe-4aa4-9342-1a180ed67cc7}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd5d462a-1a81-4a0a-bccb-9d491f5dab6a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 8kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {79a64bad-9aeb-468e-b527-aff5dbb14394}, !- Air Inlet Node Name
  {78dec9c9-001b-4ea2-abeb-a02a31ef1c0e}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4608b9ee-46bc-44a7-aa7f-7e07deae2878}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f61c4087-4129-4d2a-90be-d93401769adf}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b24a7193-5f10-48c4-b7d3-4d52633cb18c}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b334b16b-103b-4150-92ae-b7f2be4ff069}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f15c0b1-d68d-4306-8995-dd3948d9b904}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5520773f-0468-4126-8ea2-d424caa17602}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25c888e3-8e6d-47c5-974b-038078ef3342}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6831c631-9810-4799-aa3f-9a56fd348b35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6831c631-9810-4799-aa3f-9a56fd348b35}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c7b98e4-36cf-4317-9226-73d058bf3bd3}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {5520773f-0468-4126-8ea2-d424caa17602}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c644c98-eda1-4c26-99db-daa96cd10001}, !- Mixed Air Node Name
  {371392e9-20a1-4f1c-9a52-4632800887e1}, !- Outdoor Air Stream Node Name
  {ac5deada-5f3b-4ad7-8efc-16a71628ed27}, !- Relief Air Stream Node Name
  {41bc3493-ffd1-443a-a79e-832d37876252}; !- Return Air Stream Node Name

OS:Node,
  {472e4b29-3dd7-4a1d-ac4c-1987ad940154}, !- Handle
  Node 824,                               !- Name
  ,                                       !- Inlet Port
  {371392e9-20a1-4f1c-9a52-4632800887e1}; !- Outlet Port

OS:Connection,
  {371392e9-20a1-4f1c-9a52-4632800887e1}, !- Handle
  {472e4b29-3dd7-4a1d-ac4c-1987ad940154}, !- Source Object
  3,                                      !- Outlet Port
  {6c7b98e4-36cf-4317-9226-73d058bf3bd3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd5e5523-c71f-43df-b036-5e5cd8294d42}, !- Handle
  Node 825,                               !- Name
  {ac5deada-5f3b-4ad7-8efc-16a71628ed27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac5deada-5f3b-4ad7-8efc-16a71628ed27}, !- Handle
  {6c7b98e4-36cf-4317-9226-73d058bf3bd3}, !- Source Object
  7,                                      !- Outlet Port
  {cd5e5523-c71f-43df-b036-5e5cd8294d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b702790d-67a6-4aee-b21e-01abd4a79109}, !- Handle
  {d97658ff-d88e-4e92-a0d8-45342d14e98f}, !- Source Object
  9,                                      !- Outlet Port
  {d9a3a328-9edd-4611-a811-9be0b83dc571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb885e5b-44f4-4acf-b8e3-022fd3d7302b}, !- Handle
  Node 826,                               !- Name
  {e68fd487-f8fe-4aa4-9342-1a180ed67cc7}, !- Inlet Port
  {b55b09e3-8ae9-4e39-88ed-664f525c2575}; !- Outlet Port

OS:Connection,
  {e68fd487-f8fe-4aa4-9342-1a180ed67cc7}, !- Handle
  {aa9d0a00-e64b-4cca-a166-0a81cc4a05ce}, !- Source Object
  6,                                      !- Outlet Port
  {cb885e5b-44f4-4acf-b8e3-022fd3d7302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55b09e3-8ae9-4e39-88ed-664f525c2575}, !- Handle
  {cb885e5b-44f4-4acf-b8e3-022fd3d7302b}, !- Source Object
  3,                                      !- Outlet Port
  {d97658ff-d88e-4e92-a0d8-45342d14e98f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15822900-1dc4-4633-860a-8f14cd3e2b53}, !- Handle
  Node 827,                               !- Name
  {78dec9c9-001b-4ea2-abeb-a02a31ef1c0e}, !- Inlet Port
  {cd977b00-f67a-4c36-88bc-e5959582a4da}; !- Outlet Port

OS:Connection,
  {78dec9c9-001b-4ea2-abeb-a02a31ef1c0e}, !- Handle
  {fd5d462a-1a81-4a0a-bccb-9d491f5dab6a}, !- Source Object
  9,                                      !- Outlet Port
  {15822900-1dc4-4633-860a-8f14cd3e2b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd977b00-f67a-4c36-88bc-e5959582a4da}, !- Handle
  {15822900-1dc4-4633-860a-8f14cd3e2b53}, !- Source Object
  3,                                      !- Outlet Port
  {aa9d0a00-e64b-4cca-a166-0a81cc4a05ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {95f5f798-80e8-4b62-8e78-4fc46bf1a0c1}, !- Handle
  Node 828,                               !- Name
  {5c644c98-eda1-4c26-99db-daa96cd10001}, !- Inlet Port
  {79a64bad-9aeb-468e-b527-aff5dbb14394}; !- Outlet Port

OS:Connection,
  {5c644c98-eda1-4c26-99db-daa96cd10001}, !- Handle
  {6c7b98e4-36cf-4317-9226-73d058bf3bd3}, !- Source Object
  5,                                      !- Outlet Port
  {95f5f798-80e8-4b62-8e78-4fc46bf1a0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a64bad-9aeb-468e-b527-aff5dbb14394}, !- Handle
  {95f5f798-80e8-4b62-8e78-4fc46bf1a0c1}, !- Source Object
  3,                                      !- Outlet Port
  {fd5d462a-1a81-4a0a-bccb-9d491f5dab6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23694011-722d-432f-b936-ba189825ddb8}, !- Handle
  Node 829,                               !- Name
  {f0333069-bb46-46b5-8ce4-4dccd90f89bb}, !- Inlet Port
  {41bc3493-ffd1-443a-a79e-832d37876252}; !- Outlet Port

OS:Connection,
  {41dd965a-d5f8-473a-96d2-431adbc210d7}, !- Handle
  {588d63c6-66b3-4d56-963d-8d401d5f19cc}, !- Source Object
  3,                                      !- Outlet Port
  {1af4880f-eb47-4071-af39-c6a0c9a416d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0333069-bb46-46b5-8ce4-4dccd90f89bb}, !- Handle
  {1af4880f-eb47-4071-af39-c6a0c9a416d7}, !- Source Object
  9,                                      !- Outlet Port
  {23694011-722d-432f-b936-ba189825ddb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bc3493-ffd1-443a-a79e-832d37876252}, !- Handle
  {23694011-722d-432f-b936-ba189825ddb8}, !- Source Object
  3,                                      !- Outlet Port
  {6c7b98e4-36cf-4317-9226-73d058bf3bd3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2a591293-197a-4137-9d42-9dd4471d855a}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2530711e-3085-4859-88f0-2f2e140de1ea}, !- Control Zone Name
  {d9a3a328-9edd-4611-a811-9be0b83dc571}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85f83757-3374-4338-9274-620e7879b7ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {7abd8cd9-22cf-422e-8513-5f5784f1a1ee}, !- Air Inlet Node Name
  {0210d0ee-29a9-47b1-a867-6342d639e124}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e32e6ed9-3869-4996-a1f0-dab8b5755e39}, !- Handle
  Node 830,                               !- Name
  {33fa92cb-a691-4a64-9da9-032c32861470}, !- Inlet Port
  {52269c04-ebb9-40d4-a104-93cf130f5988}; !- Outlet Port

OS:Connection,
  {203377e2-868a-450d-9805-fd3ac01254fd}, !- Handle
  {7e2ed57c-dced-4fd4-98e4-ea175d1f5f37}, !- Source Object
  3,                                      !- Outlet Port
  {9240f6c1-7fef-4d43-bd23-028f42dd8872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33fa92cb-a691-4a64-9da9-032c32861470}, !- Handle
  {71938546-853d-4416-bc9c-7dc88d09b4f8}, !- Source Object
  2,                                      !- Outlet Port
  {e32e6ed9-3869-4996-a1f0-dab8b5755e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52269c04-ebb9-40d4-a104-93cf130f5988}, !- Handle
  {e32e6ed9-3869-4996-a1f0-dab8b5755e39}, !- Source Object
  3,                                      !- Outlet Port
  {c3d1ef83-1475-4b44-90ac-a638de0be8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c2166e4-12eb-4e6e-986f-6e254aac942f}, !- Handle
  Node 831,                               !- Name
  {669b2409-944f-487a-a283-9916319cd564}, !- Inlet Port
  {7abd8cd9-22cf-422e-8513-5f5784f1a1ee}; !- Outlet Port

OS:Connection,
  {669b2409-944f-487a-a283-9916319cd564}, !- Handle
  {6ba0781b-3b07-4f8a-b47a-e76ce4e454fb}, !- Source Object
  3,                                      !- Outlet Port
  {1c2166e4-12eb-4e6e-986f-6e254aac942f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abd8cd9-22cf-422e-8513-5f5784f1a1ee}, !- Handle
  {1c2166e4-12eb-4e6e-986f-6e254aac942f}, !- Source Object
  3,                                      !- Outlet Port
  {85f83757-3374-4338-9274-620e7879b7ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0210d0ee-29a9-47b1-a867-6342d639e124}, !- Handle
  {85f83757-3374-4338-9274-620e7879b7ff}, !- Source Object
  4,                                      !- Outlet Port
  {7e2ed57c-dced-4fd4-98e4-ea175d1f5f37}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a7f8e1f-7d7e-4424-ae15-170dfb2d6d08}, !- Handle
  Zone HVAC Baseboard Convective Electric 92, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {3a5b6f74-cb86-483f-a04d-0859c2f16f63}, !- Availability Schedule
  {6a52e2c8-0d46-4391-803a-5df5256451ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {702e59fe-56a1-4206-8659-17a5d1515892}, !- Supply Side Inlet Node Name
  {bbe3822d-5b41-403d-afaa-c5fab23ddb50}, !- Demand Side Outlet Node Name
  {b1c27e0c-9f79-4166-8ff5-a64e57ac77ed}, !- Demand Side Inlet Node A
  {f9d53963-ff38-4813-a230-965bfdf3aa6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {232f0be6-7202-410e-b8b5-25f71207f6dd}, !- Demand Mixer Name
  {b1061cf7-da2f-4c6b-99a5-8072490a7ea0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c46d549-dd32-42ed-b77a-c28d6443f811}, !- Handle
  Node 832,                               !- Name
  {702e59fe-56a1-4206-8659-17a5d1515892}, !- Inlet Port
  {cdbba76b-5d7f-4219-b908-52ec7a911db6}; !- Outlet Port

OS:Node,
  {44b526c0-6c03-43f0-8309-ccb93e2c69f0}, !- Handle
  Node 833,                               !- Name
  {d0377258-f52b-409f-9afe-08a122aa04a4}, !- Inlet Port
  {f9d53963-ff38-4813-a230-965bfdf3aa6d}; !- Outlet Port

OS:Connection,
  {702e59fe-56a1-4206-8659-17a5d1515892}, !- Handle
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- Source Object
  9,                                      !- Outlet Port
  {9c46d549-dd32-42ed-b77a-c28d6443f811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d53963-ff38-4813-a230-965bfdf3aa6d}, !- Handle
  {44b526c0-6c03-43f0-8309-ccb93e2c69f0}, !- Source Object
  3,                                      !- Outlet Port
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56d42050-8d2e-45b9-8e3f-63c9df983959}, !- Handle
  Node 834,                               !- Name
  {b1c27e0c-9f79-4166-8ff5-a64e57ac77ed}, !- Inlet Port
  {6ce74c02-4789-4580-96e7-bbb57d34234b}; !- Outlet Port

OS:Node,
  {1bbeb40a-7996-46d3-a500-c062b86eea21}, !- Handle
  Node 835,                               !- Name
  {f7c13021-a36e-4028-b67d-9629cd36b1fd}, !- Inlet Port
  {bbe3822d-5b41-403d-afaa-c5fab23ddb50}; !- Outlet Port

OS:Node,
  {12c9423d-662e-4cc6-bb58-2170304c3290}, !- Handle
  Node 836,                               !- Name
  {a18856f0-2c99-4f02-997c-b3ded2fb9844}, !- Inlet Port
  {7076b68c-c796-416f-97dd-68e03d23f76c}; !- Outlet Port

OS:Connection,
  {b1c27e0c-9f79-4166-8ff5-a64e57ac77ed}, !- Handle
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- Source Object
  11,                                     !- Outlet Port
  {56d42050-8d2e-45b9-8e3f-63c9df983959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe3822d-5b41-403d-afaa-c5fab23ddb50}, !- Handle
  {1bbeb40a-7996-46d3-a500-c062b86eea21}, !- Source Object
  3,                                      !- Outlet Port
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1061cf7-da2f-4c6b-99a5-8072490a7ea0}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {6ce74c02-4789-4580-96e7-bbb57d34234b}, !- Inlet Node Name
  {75cfba86-d38b-4bc7-9eb4-974df76f7f84}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {232f0be6-7202-410e-b8b5-25f71207f6dd}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {f7c13021-a36e-4028-b67d-9629cd36b1fd}, !- Outlet Node Name
  {edffdcc0-7369-4c41-84e5-c215d565dd07}; !- Inlet Node Name 1

OS:Connection,
  {6ce74c02-4789-4580-96e7-bbb57d34234b}, !- Handle
  {56d42050-8d2e-45b9-8e3f-63c9df983959}, !- Source Object
  3,                                      !- Outlet Port
  {b1061cf7-da2f-4c6b-99a5-8072490a7ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c13021-a36e-4028-b67d-9629cd36b1fd}, !- Handle
  {232f0be6-7202-410e-b8b5-25f71207f6dd}, !- Source Object
  2,                                      !- Outlet Port
  {1bbeb40a-7996-46d3-a500-c062b86eea21}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cd06a87-bc18-44f6-b799-d47514f62614}, !- Handle
  {36e50ed1-45a0-44d0-8794-b6362b8cd0f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6a52e2c8-0d46-4391-803a-5df5256451ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {601cde93-09c1-47cc-afa1-f29c302e18d2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3dd9b69a-e4fd-4399-84d5-6e41a304311f}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2229ec2b-7ca5-41e3-8853-36a48346f1e4}, !- Air Inlet Node Name
  {d0377258-f52b-409f-9afe-08a122aa04a4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {2a6cbba1-9a4a-4e5e-b2c2-f165091fb5e5}, !- Handle
  Sys3 Return Fan 30,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cdbba76b-5d7f-4219-b908-52ec7a911db6}, !- Air Inlet Node Name
  {1564139b-ed9a-41ee-864e-0b3b1695d47c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {480193ed-887e-42c7-a21b-7b176fe7198a}, !- Handle
  Coil Heating Electric 34,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b685a31f-e56e-40e4-becb-22b8b32c9071}, !- Air Inlet Node Name
  {20b35972-d987-4f57-a049-5adcacab6d93}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b8812483-0eda-4ae7-bc77-afe33021c89c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 11kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cafccb7c-3702-46b8-b1a7-8c50bc72b2bb}, !- Air Inlet Node Name
  {50c39226-43c7-4864-8dfa-37119faafa6c}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4d0b0cc4-9772-4d6b-9696-98572700239e}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {566b169d-7bae-4a73-88bc-857fc46b58a0}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcc1698b-4a1b-464f-9c14-52bb11cc546e}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {296c3686-d5fa-4aa7-9059-5a3c5e0f6a6f}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8a2e26d0-398b-4c33-8b52-e7101edf1633}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {aee64bde-a349-47b1-a296-90f02ea5a53b}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a5b6f74-cb86-483f-a04d-0859c2f16f63}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6cff5bf3-a7ee-43b7-9e68-5934999b6194}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6cff5bf3-a7ee-43b7-9e68-5934999b6194}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7bd173a7-ee74-4d4a-b1c3-048487f39c95}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {aee64bde-a349-47b1-a296-90f02ea5a53b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58995e62-457d-4c5d-8f11-db28d7e2fb7e}, !- Mixed Air Node Name
  {7085b89e-d365-4b40-b992-ce16ae7f7b16}, !- Outdoor Air Stream Node Name
  {959a3cc0-952a-4a89-8ab4-81945aef4366}, !- Relief Air Stream Node Name
  {8ba61b57-c372-44f4-84d5-6c025c25b001}; !- Return Air Stream Node Name

OS:Node,
  {20b646d5-2ff6-4114-86b2-9ec3d4e1396a}, !- Handle
  Node 837,                               !- Name
  ,                                       !- Inlet Port
  {7085b89e-d365-4b40-b992-ce16ae7f7b16}; !- Outlet Port

OS:Connection,
  {7085b89e-d365-4b40-b992-ce16ae7f7b16}, !- Handle
  {20b646d5-2ff6-4114-86b2-9ec3d4e1396a}, !- Source Object
  3,                                      !- Outlet Port
  {7bd173a7-ee74-4d4a-b1c3-048487f39c95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c7e8be4-7bf4-47d0-b158-46688714769e}, !- Handle
  Node 838,                               !- Name
  {959a3cc0-952a-4a89-8ab4-81945aef4366}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959a3cc0-952a-4a89-8ab4-81945aef4366}, !- Handle
  {7bd173a7-ee74-4d4a-b1c3-048487f39c95}, !- Source Object
  7,                                      !- Outlet Port
  {3c7e8be4-7bf4-47d0-b158-46688714769e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0377258-f52b-409f-9afe-08a122aa04a4}, !- Handle
  {3dd9b69a-e4fd-4399-84d5-6e41a304311f}, !- Source Object
  9,                                      !- Outlet Port
  {44b526c0-6c03-43f0-8309-ccb93e2c69f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {056b1a5e-b3bd-4e6b-8c35-9d785c2ee89d}, !- Handle
  Node 839,                               !- Name
  {20b35972-d987-4f57-a049-5adcacab6d93}, !- Inlet Port
  {2229ec2b-7ca5-41e3-8853-36a48346f1e4}; !- Outlet Port

OS:Connection,
  {20b35972-d987-4f57-a049-5adcacab6d93}, !- Handle
  {480193ed-887e-42c7-a21b-7b176fe7198a}, !- Source Object
  6,                                      !- Outlet Port
  {056b1a5e-b3bd-4e6b-8c35-9d785c2ee89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2229ec2b-7ca5-41e3-8853-36a48346f1e4}, !- Handle
  {056b1a5e-b3bd-4e6b-8c35-9d785c2ee89d}, !- Source Object
  3,                                      !- Outlet Port
  {3dd9b69a-e4fd-4399-84d5-6e41a304311f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3cf9caba-dd50-4b99-9650-f5d8df1c87b7}, !- Handle
  Node 840,                               !- Name
  {50c39226-43c7-4864-8dfa-37119faafa6c}, !- Inlet Port
  {b685a31f-e56e-40e4-becb-22b8b32c9071}; !- Outlet Port

OS:Connection,
  {50c39226-43c7-4864-8dfa-37119faafa6c}, !- Handle
  {b8812483-0eda-4ae7-bc77-afe33021c89c}, !- Source Object
  9,                                      !- Outlet Port
  {3cf9caba-dd50-4b99-9650-f5d8df1c87b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b685a31f-e56e-40e4-becb-22b8b32c9071}, !- Handle
  {3cf9caba-dd50-4b99-9650-f5d8df1c87b7}, !- Source Object
  3,                                      !- Outlet Port
  {480193ed-887e-42c7-a21b-7b176fe7198a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {970706af-51df-4344-babc-e3053acf85d1}, !- Handle
  Node 841,                               !- Name
  {58995e62-457d-4c5d-8f11-db28d7e2fb7e}, !- Inlet Port
  {cafccb7c-3702-46b8-b1a7-8c50bc72b2bb}; !- Outlet Port

OS:Connection,
  {58995e62-457d-4c5d-8f11-db28d7e2fb7e}, !- Handle
  {7bd173a7-ee74-4d4a-b1c3-048487f39c95}, !- Source Object
  5,                                      !- Outlet Port
  {970706af-51df-4344-babc-e3053acf85d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafccb7c-3702-46b8-b1a7-8c50bc72b2bb}, !- Handle
  {970706af-51df-4344-babc-e3053acf85d1}, !- Source Object
  3,                                      !- Outlet Port
  {b8812483-0eda-4ae7-bc77-afe33021c89c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {84930ec4-5e3d-4086-a4a4-88aa66110203}, !- Handle
  Node 842,                               !- Name
  {1564139b-ed9a-41ee-864e-0b3b1695d47c}, !- Inlet Port
  {8ba61b57-c372-44f4-84d5-6c025c25b001}; !- Outlet Port

OS:Connection,
  {cdbba76b-5d7f-4219-b908-52ec7a911db6}, !- Handle
  {9c46d549-dd32-42ed-b77a-c28d6443f811}, !- Source Object
  3,                                      !- Outlet Port
  {2a6cbba1-9a4a-4e5e-b2c2-f165091fb5e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1564139b-ed9a-41ee-864e-0b3b1695d47c}, !- Handle
  {2a6cbba1-9a4a-4e5e-b2c2-f165091fb5e5}, !- Source Object
  9,                                      !- Outlet Port
  {84930ec4-5e3d-4086-a4a4-88aa66110203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba61b57-c372-44f4-84d5-6c025c25b001}, !- Handle
  {84930ec4-5e3d-4086-a4a4-88aa66110203}, !- Source Object
  3,                                      !- Outlet Port
  {7bd173a7-ee74-4d4a-b1c3-048487f39c95}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1bc22510-39b5-4637-9a3d-12f3e9ade173}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3b3bc001-fc5c-4334-a95b-d2816d2b654c}, !- Control Zone Name
  {44b526c0-6c03-43f0-8309-ccb93e2c69f0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c30c7385-3664-4f4a-8514-0d19d621196a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {ced5fd12-1914-4484-80f2-bc550011b2a1}, !- Air Inlet Node Name
  {a18856f0-2c99-4f02-997c-b3ded2fb9844}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {452df2c4-33b6-44eb-82f6-8e2b65c3594c}, !- Handle
  Node 843,                               !- Name
  {2e4a1f36-4f7b-4238-82d8-e336713d8a0a}, !- Inlet Port
  {edffdcc0-7369-4c41-84e5-c215d565dd07}; !- Outlet Port

OS:Connection,
  {7076b68c-c796-416f-97dd-68e03d23f76c}, !- Handle
  {12c9423d-662e-4cc6-bb58-2170304c3290}, !- Source Object
  3,                                      !- Outlet Port
  {f747e30a-b318-458a-8335-caf66b79cba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4a1f36-4f7b-4238-82d8-e336713d8a0a}, !- Handle
  {a8254c25-a258-4067-b572-1ea1220f605c}, !- Source Object
  2,                                      !- Outlet Port
  {452df2c4-33b6-44eb-82f6-8e2b65c3594c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edffdcc0-7369-4c41-84e5-c215d565dd07}, !- Handle
  {452df2c4-33b6-44eb-82f6-8e2b65c3594c}, !- Source Object
  3,                                      !- Outlet Port
  {232f0be6-7202-410e-b8b5-25f71207f6dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {703b9cce-9ab6-45aa-8cbb-d4cd1cdb9dac}, !- Handle
  Node 844,                               !- Name
  {75cfba86-d38b-4bc7-9eb4-974df76f7f84}, !- Inlet Port
  {ced5fd12-1914-4484-80f2-bc550011b2a1}; !- Outlet Port

OS:Connection,
  {75cfba86-d38b-4bc7-9eb4-974df76f7f84}, !- Handle
  {b1061cf7-da2f-4c6b-99a5-8072490a7ea0}, !- Source Object
  3,                                      !- Outlet Port
  {703b9cce-9ab6-45aa-8cbb-d4cd1cdb9dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced5fd12-1914-4484-80f2-bc550011b2a1}, !- Handle
  {703b9cce-9ab6-45aa-8cbb-d4cd1cdb9dac}, !- Source Object
  3,                                      !- Outlet Port
  {c30c7385-3664-4f4a-8514-0d19d621196a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a18856f0-2c99-4f02-997c-b3ded2fb9844}, !- Handle
  {c30c7385-3664-4f4a-8514-0d19d621196a}, !- Source Object
  4,                                      !- Outlet Port
  {12c9423d-662e-4cc6-bb58-2170304c3290}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93c27a9e-639a-469e-8fe8-c14a5fce0b9a}, !- Handle
  Zone HVAC Baseboard Convective Electric 93, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {df046df6-0b82-4a02-bb65-7947408de619}, !- Availability Schedule
  {3cdc9859-50c5-4bcf-8898-28af686cd910}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a4bbd33-0f43-40ad-9d17-2e56e68ab999}, !- Supply Side Inlet Node Name
  {c80e5dd8-6980-4f07-9b1d-5dff45a6174c}, !- Demand Side Outlet Node Name
  {6571cb46-304c-473e-9dc4-4d58e2aef611}, !- Demand Side Inlet Node A
  {33100026-32c6-4d81-8ea8-b70ed73b1b3e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7975798-fea9-4cbb-9766-6dece3c68fac}, !- Demand Mixer Name
  {1bfac603-331b-48fc-bf70-311b97adae6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {485b0d5e-960d-4285-bfa5-e92f9f9fe15b}, !- Handle
  Node 845,                               !- Name
  {8a4bbd33-0f43-40ad-9d17-2e56e68ab999}, !- Inlet Port
  {c1edbc69-92b5-40f0-8cbe-53acfd7308ed}; !- Outlet Port

OS:Node,
  {09c0f061-d5d9-4d94-9b25-824d05ed2de0}, !- Handle
  Node 846,                               !- Name
  {f127153d-2970-4e0c-81ff-1bcdd7c1d7a2}, !- Inlet Port
  {33100026-32c6-4d81-8ea8-b70ed73b1b3e}; !- Outlet Port

OS:Connection,
  {8a4bbd33-0f43-40ad-9d17-2e56e68ab999}, !- Handle
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- Source Object
  9,                                      !- Outlet Port
  {485b0d5e-960d-4285-bfa5-e92f9f9fe15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33100026-32c6-4d81-8ea8-b70ed73b1b3e}, !- Handle
  {09c0f061-d5d9-4d94-9b25-824d05ed2de0}, !- Source Object
  3,                                      !- Outlet Port
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cadd7c4a-e927-4557-bfb3-469b151f8deb}, !- Handle
  Node 847,                               !- Name
  {6571cb46-304c-473e-9dc4-4d58e2aef611}, !- Inlet Port
  {afe6a49a-79ac-4995-878b-415d639d4122}; !- Outlet Port

OS:Node,
  {6338b970-4e04-4a50-9284-5a93cf018850}, !- Handle
  Node 848,                               !- Name
  {fbf3eea4-f11f-4562-b760-f00e4dd3eccc}, !- Inlet Port
  {c80e5dd8-6980-4f07-9b1d-5dff45a6174c}; !- Outlet Port

OS:Node,
  {552d68b8-cca6-4bcb-a0e7-8c2c8a5e649f}, !- Handle
  Node 849,                               !- Name
  {1196c3c5-60bd-4b18-ae72-172eca1633ce}, !- Inlet Port
  {51507633-46b3-462e-9b0f-38f2f80f4494}; !- Outlet Port

OS:Connection,
  {6571cb46-304c-473e-9dc4-4d58e2aef611}, !- Handle
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- Source Object
  11,                                     !- Outlet Port
  {cadd7c4a-e927-4557-bfb3-469b151f8deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80e5dd8-6980-4f07-9b1d-5dff45a6174c}, !- Handle
  {6338b970-4e04-4a50-9284-5a93cf018850}, !- Source Object
  3,                                      !- Outlet Port
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bfac603-331b-48fc-bf70-311b97adae6f}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {afe6a49a-79ac-4995-878b-415d639d4122}, !- Inlet Node Name
  {68f33602-6318-4873-9977-4b09333631b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7975798-fea9-4cbb-9766-6dece3c68fac}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {fbf3eea4-f11f-4562-b760-f00e4dd3eccc}, !- Outlet Node Name
  {a6a0e972-51b7-4650-87d4-414f8a6cdbcd}; !- Inlet Node Name 1

OS:Connection,
  {afe6a49a-79ac-4995-878b-415d639d4122}, !- Handle
  {cadd7c4a-e927-4557-bfb3-469b151f8deb}, !- Source Object
  3,                                      !- Outlet Port
  {1bfac603-331b-48fc-bf70-311b97adae6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf3eea4-f11f-4562-b760-f00e4dd3eccc}, !- Handle
  {b7975798-fea9-4cbb-9766-6dece3c68fac}, !- Source Object
  2,                                      !- Outlet Port
  {6338b970-4e04-4a50-9284-5a93cf018850}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ab83981-dbe7-46cb-9262-667b5090e307}, !- Handle
  {ad31fc8f-12ef-409f-aadc-41a2f2127826}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3cdc9859-50c5-4bcf-8898-28af686cd910}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {3550f96c-f188-4f8b-8dad-79be6d307d4b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f0caf111-a465-4700-8d45-2a8a95010f1d}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b6dea3e8-0a8c-4195-aab8-6bdb5fc41b00}, !- Air Inlet Node Name
  {f127153d-2970-4e0c-81ff-1bcdd7c1d7a2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {7d1abb28-b2d6-4a89-b9c6-41d56427c1ea}, !- Handle
  Sys3 Return Fan 31,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c1edbc69-92b5-40f0-8cbe-53acfd7308ed}, !- Air Inlet Node Name
  {5656bfbe-5739-4c30-8045-5a69582e8d65}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6ce211cb-20ea-4cf7-8754-59dbd6612921}, !- Handle
  Coil Heating Electric 35,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9a2e0db2-895d-451e-b743-ad78e18c624a}, !- Air Inlet Node Name
  {90d98c80-f58a-442c-a48b-85a42e2f6f67}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7172ce26-5662-4f7b-a2ee-ba1b71842a5c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 8kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {be5de367-7e63-4f81-88f8-7a37f6db7eea}, !- Air Inlet Node Name
  {c5c9c8e0-cdd5-4af5-a6cc-a9e764f4b7d9}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dd2718e8-f299-4194-8632-ec41e8282d47}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27711ae6-5d79-4a49-863b-94c3d41f0509}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {893bac0a-d874-405f-886d-1381b9aa9ce9}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c31c18de-2f65-4cc9-8035-607cc1e61860}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1fb39c23-c555-4f8f-a73b-97a849cfe9da}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e2130341-411d-47f1-beab-3ed9994e5a34}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df046df6-0b82-4a02-bb65-7947408de619}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f025a8a-f82d-4d2c-8489-4537892c4f6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f025a8a-f82d-4d2c-8489-4537892c4f6e}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdc3a5fa-af48-4587-b394-8dacc7df1282}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {e2130341-411d-47f1-beab-3ed9994e5a34}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2bb1a9f-4239-4603-a4f3-05bac5ea06db}, !- Mixed Air Node Name
  {5a0c1971-fed9-498e-a58e-f8c332723a05}, !- Outdoor Air Stream Node Name
  {1c95230a-2327-4b1b-8929-d6715577a1b6}, !- Relief Air Stream Node Name
  {31091c36-2577-4585-a7d0-9d053512b1ce}; !- Return Air Stream Node Name

OS:Node,
  {e522d7d4-a2fb-4610-810c-c6840ff6d625}, !- Handle
  Node 850,                               !- Name
  ,                                       !- Inlet Port
  {5a0c1971-fed9-498e-a58e-f8c332723a05}; !- Outlet Port

OS:Connection,
  {5a0c1971-fed9-498e-a58e-f8c332723a05}, !- Handle
  {e522d7d4-a2fb-4610-810c-c6840ff6d625}, !- Source Object
  3,                                      !- Outlet Port
  {fdc3a5fa-af48-4587-b394-8dacc7df1282}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa5654e5-7e82-4595-a71d-fe122220208c}, !- Handle
  Node 851,                               !- Name
  {1c95230a-2327-4b1b-8929-d6715577a1b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c95230a-2327-4b1b-8929-d6715577a1b6}, !- Handle
  {fdc3a5fa-af48-4587-b394-8dacc7df1282}, !- Source Object
  7,                                      !- Outlet Port
  {fa5654e5-7e82-4595-a71d-fe122220208c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f127153d-2970-4e0c-81ff-1bcdd7c1d7a2}, !- Handle
  {f0caf111-a465-4700-8d45-2a8a95010f1d}, !- Source Object
  9,                                      !- Outlet Port
  {09c0f061-d5d9-4d94-9b25-824d05ed2de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bee1a243-2742-4992-b1bc-777991e9fb96}, !- Handle
  Node 852,                               !- Name
  {90d98c80-f58a-442c-a48b-85a42e2f6f67}, !- Inlet Port
  {b6dea3e8-0a8c-4195-aab8-6bdb5fc41b00}; !- Outlet Port

OS:Connection,
  {90d98c80-f58a-442c-a48b-85a42e2f6f67}, !- Handle
  {6ce211cb-20ea-4cf7-8754-59dbd6612921}, !- Source Object
  6,                                      !- Outlet Port
  {bee1a243-2742-4992-b1bc-777991e9fb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6dea3e8-0a8c-4195-aab8-6bdb5fc41b00}, !- Handle
  {bee1a243-2742-4992-b1bc-777991e9fb96}, !- Source Object
  3,                                      !- Outlet Port
  {f0caf111-a465-4700-8d45-2a8a95010f1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3128b2bc-45d9-4ff7-a83e-ec6b087950fa}, !- Handle
  Node 853,                               !- Name
  {c5c9c8e0-cdd5-4af5-a6cc-a9e764f4b7d9}, !- Inlet Port
  {9a2e0db2-895d-451e-b743-ad78e18c624a}; !- Outlet Port

OS:Connection,
  {c5c9c8e0-cdd5-4af5-a6cc-a9e764f4b7d9}, !- Handle
  {7172ce26-5662-4f7b-a2ee-ba1b71842a5c}, !- Source Object
  9,                                      !- Outlet Port
  {3128b2bc-45d9-4ff7-a83e-ec6b087950fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2e0db2-895d-451e-b743-ad78e18c624a}, !- Handle
  {3128b2bc-45d9-4ff7-a83e-ec6b087950fa}, !- Source Object
  3,                                      !- Outlet Port
  {6ce211cb-20ea-4cf7-8754-59dbd6612921}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {50a5d0e3-c6e9-419d-bebb-86d524d10cc2}, !- Handle
  Node 854,                               !- Name
  {b2bb1a9f-4239-4603-a4f3-05bac5ea06db}, !- Inlet Port
  {be5de367-7e63-4f81-88f8-7a37f6db7eea}; !- Outlet Port

OS:Connection,
  {b2bb1a9f-4239-4603-a4f3-05bac5ea06db}, !- Handle
  {fdc3a5fa-af48-4587-b394-8dacc7df1282}, !- Source Object
  5,                                      !- Outlet Port
  {50a5d0e3-c6e9-419d-bebb-86d524d10cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5de367-7e63-4f81-88f8-7a37f6db7eea}, !- Handle
  {50a5d0e3-c6e9-419d-bebb-86d524d10cc2}, !- Source Object
  3,                                      !- Outlet Port
  {7172ce26-5662-4f7b-a2ee-ba1b71842a5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {47c82cbe-7f9e-483b-8a78-81541d1ad12d}, !- Handle
  Node 855,                               !- Name
  {5656bfbe-5739-4c30-8045-5a69582e8d65}, !- Inlet Port
  {31091c36-2577-4585-a7d0-9d053512b1ce}; !- Outlet Port

OS:Connection,
  {c1edbc69-92b5-40f0-8cbe-53acfd7308ed}, !- Handle
  {485b0d5e-960d-4285-bfa5-e92f9f9fe15b}, !- Source Object
  3,                                      !- Outlet Port
  {7d1abb28-b2d6-4a89-b9c6-41d56427c1ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5656bfbe-5739-4c30-8045-5a69582e8d65}, !- Handle
  {7d1abb28-b2d6-4a89-b9c6-41d56427c1ea}, !- Source Object
  9,                                      !- Outlet Port
  {47c82cbe-7f9e-483b-8a78-81541d1ad12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31091c36-2577-4585-a7d0-9d053512b1ce}, !- Handle
  {47c82cbe-7f9e-483b-8a78-81541d1ad12d}, !- Source Object
  3,                                      !- Outlet Port
  {fdc3a5fa-af48-4587-b394-8dacc7df1282}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {13d7e8fd-faec-439b-b7ca-59ae5304ed57}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fdfa38ca-40cc-4821-9dd8-66f84c382796}, !- Control Zone Name
  {09c0f061-d5d9-4d94-9b25-824d05ed2de0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08310eac-98e7-435b-bc11-c7b3aeaefc7c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {71f6df4e-43b0-4209-bf96-390d140724a1}, !- Air Inlet Node Name
  {1196c3c5-60bd-4b18-ae72-172eca1633ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96a32814-ecb6-4f13-bf24-6d0ea18f40e0}, !- Handle
  Node 856,                               !- Name
  {fdf11cec-5f32-41de-a1f8-e0516f4e7ee6}, !- Inlet Port
  {a6a0e972-51b7-4650-87d4-414f8a6cdbcd}; !- Outlet Port

OS:Connection,
  {51507633-46b3-462e-9b0f-38f2f80f4494}, !- Handle
  {552d68b8-cca6-4bcb-a0e7-8c2c8a5e649f}, !- Source Object
  3,                                      !- Outlet Port
  {323bbf23-330b-4bba-97df-b8b124553761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf11cec-5f32-41de-a1f8-e0516f4e7ee6}, !- Handle
  {f6782433-6846-4c90-abe0-6163631addd3}, !- Source Object
  2,                                      !- Outlet Port
  {96a32814-ecb6-4f13-bf24-6d0ea18f40e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a0e972-51b7-4650-87d4-414f8a6cdbcd}, !- Handle
  {96a32814-ecb6-4f13-bf24-6d0ea18f40e0}, !- Source Object
  3,                                      !- Outlet Port
  {b7975798-fea9-4cbb-9766-6dece3c68fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {619e1e8e-c1e9-411b-a35e-c92655bd3e05}, !- Handle
  Node 857,                               !- Name
  {68f33602-6318-4873-9977-4b09333631b9}, !- Inlet Port
  {71f6df4e-43b0-4209-bf96-390d140724a1}; !- Outlet Port

OS:Connection,
  {68f33602-6318-4873-9977-4b09333631b9}, !- Handle
  {1bfac603-331b-48fc-bf70-311b97adae6f}, !- Source Object
  3,                                      !- Outlet Port
  {619e1e8e-c1e9-411b-a35e-c92655bd3e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f6df4e-43b0-4209-bf96-390d140724a1}, !- Handle
  {619e1e8e-c1e9-411b-a35e-c92655bd3e05}, !- Source Object
  3,                                      !- Outlet Port
  {08310eac-98e7-435b-bc11-c7b3aeaefc7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1196c3c5-60bd-4b18-ae72-172eca1633ce}, !- Handle
  {08310eac-98e7-435b-bc11-c7b3aeaefc7c}, !- Source Object
  4,                                      !- Outlet Port
  {552d68b8-cca6-4bcb-a0e7-8c2c8a5e649f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bfb5aeac-56d3-4c97-9513-c3cbff258f60}, !- Handle
  Zone HVAC Baseboard Convective Electric 94, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {8913eecf-3f82-4480-b049-872724141fd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {95b2f07d-fa23-449d-a416-1724bac9384c}, !- Availability Schedule
  {70d6cf87-42b9-44f9-8a30-e2bfe765e4d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a404654e-e67b-4d49-9650-d7c9e1586da0}, !- Supply Side Inlet Node Name
  {d64a3471-99d1-4cac-a9a7-591c6cc1dadc}, !- Demand Side Outlet Node Name
  {73a894ba-0bba-48f0-8d2c-4bb64915109a}, !- Demand Side Inlet Node A
  {5d39a102-4c49-4f53-953d-34ba1b8dfe24}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24e54950-7faa-4804-9d61-f4f758ce0615}, !- Demand Mixer Name
  {b3624fb3-0afa-434d-a334-7d52ed3dca7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0bf78cc4-d6e4-4014-8650-6b2e5bcc19c9}, !- Handle
  Node 858,                               !- Name
  {a404654e-e67b-4d49-9650-d7c9e1586da0}, !- Inlet Port
  {ea5b1fea-36d8-431a-9ff8-5048f8a8961c}; !- Outlet Port

OS:Node,
  {987f5cee-d248-4f12-bb24-240a5ff29b42}, !- Handle
  Node 859,                               !- Name
  {c6540b1b-9659-4709-8090-3141068876c6}, !- Inlet Port
  {5d39a102-4c49-4f53-953d-34ba1b8dfe24}; !- Outlet Port

OS:Connection,
  {a404654e-e67b-4d49-9650-d7c9e1586da0}, !- Handle
  {8913eecf-3f82-4480-b049-872724141fd5}, !- Source Object
  9,                                      !- Outlet Port
  {0bf78cc4-d6e4-4014-8650-6b2e5bcc19c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d39a102-4c49-4f53-953d-34ba1b8dfe24}, !- Handle
  {987f5cee-d248-4f12-bb24-240a5ff29b42}, !- Source Object
  3,                                      !- Outlet Port
  {8913eecf-3f82-4480-b049-872724141fd5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64c3795e-869d-4f24-ae93-22daf5856d82}, !- Handle
  Node 860,                               !- Name
  {73a894ba-0bba-48f0-8d2c-4bb64915109a}, !- Inlet Port
  {6bdeb07b-6a7f-46bf-a4a4-840d5d7037d4}; !- Outlet Port

OS:Node,
  {2b91e951-54ed-4909-a09c-9bc5502894a6}, !- Handle
  Node 861,                               !- Name
  {61c0bf86-2c31-4b31-9109-6e05acd32e77}, !- Inlet Port
  {d64a3471-99d1-4cac-a9a7-591c6cc1dadc}; !- Outlet Port

OS:Node,
  {19b0b645-37ac-4e61-88c6-b3df87a9fcaa}, !- Handle
  Node 862,                               !- Name
  {2e433adb-34ef-4889-b751-577dee20866b}, !- Inlet Port
  {bf927082-ee7d-4960-a0e0-1e17cd7ae8f6}; !- Outlet Port

OS:Connection,
  {73a894ba-0bba-48f0-8d2c-4bb64915109a}, !- Handle
  {8913eecf-3f82-4480-b049-872724141fd5}, !- Source Object
  11,                                     !- Outlet Port
  {64c3795e-869d-4f24-ae93-22daf5856d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64a3471-99d1-4cac-a9a7-591c6cc1dadc}, !- Handle
  {2b91e951-54ed-4909-a09c-9bc5502894a6}, !- Source Object
  3,                                      !- Outlet Port
  {8913eecf-3f82-4480-b049-872724141fd5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3624fb3-0afa-434d-a334-7d52ed3dca7e}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {6bdeb07b-6a7f-46bf-a4a4-840d5d7037d4}, !- Inlet Node Name
  {2e21500f-e3e8-458a-a401-74e966ed9ae8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24e54950-7faa-4804-9d61-f4f758ce0615}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {61c0bf86-2c31-4b31-9109-6e05acd32e77}, !- Outlet Node Name
  {c81e62a7-7657-4b7d-a66c-bddb36f09a6e}; !- Inlet Node Name 1

OS:Connection,
  {6bdeb07b-6a7f-46bf-a4a4-840d5d7037d4}, !- Handle
  {64c3795e-869d-4f24-ae93-22daf5856d82}, !- Source Object
  3,                                      !- Outlet Port
  {b3624fb3-0afa-434d-a334-7d52ed3dca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c0bf86-2c31-4b31-9109-6e05acd32e77}, !- Handle
  {24e54950-7faa-4804-9d61-f4f758ce0615}, !- Source Object
  2,                                      !- Outlet Port
  {2b91e951-54ed-4909-a09c-9bc5502894a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {206482ba-61a7-4da9-b5d6-d7017b000473}, !- Handle
  {8913eecf-3f82-4480-b049-872724141fd5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70d6cf87-42b9-44f9-8a30-e2bfe765e4d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {340ae198-a8ef-44ec-bf26-f3f45485aa9f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d19f9d02-480f-40da-b1d5-12d9dd2c1d23}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5cb45fb6-c3a2-4f8f-bc75-48a7dae67638}, !- Air Inlet Node Name
  {c6540b1b-9659-4709-8090-3141068876c6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a4ee9e05-13e1-444d-8727-9a7ac96959a2}, !- Handle
  Sys3 Return Fan 32,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea5b1fea-36d8-431a-9ff8-5048f8a8961c}, !- Air Inlet Node Name
  {a8d98808-5848-410c-bb65-337ec66ba5bf}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fdd0e4a3-d2b7-4d57-848a-3ec77b24c2ab}, !- Handle
  Coil Heating Electric 36,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6b7fc010-a158-4b99-9d61-bc92abf5088c}, !- Air Inlet Node Name
  {a7df0fd2-aeba-47ee-89fd-5eee1ff44e87}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {46d9f72d-6725-407b-bcc4-78e11b269723}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 2kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fe48fbcf-16d6-4a83-ac97-704c2aaf109d}, !- Air Inlet Node Name
  {9ad11235-5aee-4847-a90c-bd7e0e9c8985}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71a850a9-a5c7-4416-aa46-6615a8fa77b4}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b08a3ad-22ab-4476-ba56-5291fa71d608}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {100512fc-668f-43cd-83ed-b262d683ef4a}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69ebea12-a650-463a-817e-15b1c14e50ba}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6f4ea0c9-d660-4316-877b-d093a7220325}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {60971191-5572-4fae-abbc-6e9996705ae9}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {95b2f07d-fa23-449d-a416-1724bac9384c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8079b6d-32a5-44db-88c7-c236104bc012}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8079b6d-32a5-44db-88c7-c236104bc012}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2a30530-9f19-4aeb-9b22-09c5fa5ea704}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {60971191-5572-4fae-abbc-6e9996705ae9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76557039-7b92-4ad5-9be3-b2bb3c0119f3}, !- Mixed Air Node Name
  {ae86d05c-43b3-412d-bc0d-4cfdec4c09e7}, !- Outdoor Air Stream Node Name
  {0038e626-c2f2-4ae5-b5f6-e212e143ed2f}, !- Relief Air Stream Node Name
  {aa9a50db-9393-4869-a83b-90cf2f75df95}; !- Return Air Stream Node Name

OS:Node,
  {5cac2464-6ea5-4c36-ab9b-2978ad393301}, !- Handle
  Node 863,                               !- Name
  ,                                       !- Inlet Port
  {ae86d05c-43b3-412d-bc0d-4cfdec4c09e7}; !- Outlet Port

OS:Connection,
  {ae86d05c-43b3-412d-bc0d-4cfdec4c09e7}, !- Handle
  {5cac2464-6ea5-4c36-ab9b-2978ad393301}, !- Source Object
  3,                                      !- Outlet Port
  {d2a30530-9f19-4aeb-9b22-09c5fa5ea704}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d330a48a-1aa4-402f-9fcb-8a2e355acf1e}, !- Handle
  Node 864,                               !- Name
  {0038e626-c2f2-4ae5-b5f6-e212e143ed2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0038e626-c2f2-4ae5-b5f6-e212e143ed2f}, !- Handle
  {d2a30530-9f19-4aeb-9b22-09c5fa5ea704}, !- Source Object
  7,                                      !- Outlet Port
  {d330a48a-1aa4-402f-9fcb-8a2e355acf1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6540b1b-9659-4709-8090-3141068876c6}, !- Handle
  {d19f9d02-480f-40da-b1d5-12d9dd2c1d23}, !- Source Object
  9,                                      !- Outlet Port
  {987f5cee-d248-4f12-bb24-240a5ff29b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea503d69-5326-4ef0-9f9c-18fed3b2700e}, !- Handle
  Node 865,                               !- Name
  {a7df0fd2-aeba-47ee-89fd-5eee1ff44e87}, !- Inlet Port
  {5cb45fb6-c3a2-4f8f-bc75-48a7dae67638}; !- Outlet Port

OS:Connection,
  {a7df0fd2-aeba-47ee-89fd-5eee1ff44e87}, !- Handle
  {fdd0e4a3-d2b7-4d57-848a-3ec77b24c2ab}, !- Source Object
  6,                                      !- Outlet Port
  {ea503d69-5326-4ef0-9f9c-18fed3b2700e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb45fb6-c3a2-4f8f-bc75-48a7dae67638}, !- Handle
  {ea503d69-5326-4ef0-9f9c-18fed3b2700e}, !- Source Object
  3,                                      !- Outlet Port
  {d19f9d02-480f-40da-b1d5-12d9dd2c1d23}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {67bbd533-9e7f-45e4-ab6d-54aa3eb52d37}, !- Handle
  Node 866,                               !- Name
  {9ad11235-5aee-4847-a90c-bd7e0e9c8985}, !- Inlet Port
  {6b7fc010-a158-4b99-9d61-bc92abf5088c}; !- Outlet Port

OS:Connection,
  {9ad11235-5aee-4847-a90c-bd7e0e9c8985}, !- Handle
  {46d9f72d-6725-407b-bcc4-78e11b269723}, !- Source Object
  9,                                      !- Outlet Port
  {67bbd533-9e7f-45e4-ab6d-54aa3eb52d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7fc010-a158-4b99-9d61-bc92abf5088c}, !- Handle
  {67bbd533-9e7f-45e4-ab6d-54aa3eb52d37}, !- Source Object
  3,                                      !- Outlet Port
  {fdd0e4a3-d2b7-4d57-848a-3ec77b24c2ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9be437a4-fa47-4f3a-9dc8-bc2475c29a4a}, !- Handle
  Node 867,                               !- Name
  {76557039-7b92-4ad5-9be3-b2bb3c0119f3}, !- Inlet Port
  {fe48fbcf-16d6-4a83-ac97-704c2aaf109d}; !- Outlet Port

OS:Connection,
  {76557039-7b92-4ad5-9be3-b2bb3c0119f3}, !- Handle
  {d2a30530-9f19-4aeb-9b22-09c5fa5ea704}, !- Source Object
  5,                                      !- Outlet Port
  {9be437a4-fa47-4f3a-9dc8-bc2475c29a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe48fbcf-16d6-4a83-ac97-704c2aaf109d}, !- Handle
  {9be437a4-fa47-4f3a-9dc8-bc2475c29a4a}, !- Source Object
  3,                                      !- Outlet Port
  {46d9f72d-6725-407b-bcc4-78e11b269723}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18b2e9d8-fd2e-415e-8a2b-5f6d8e4f3c0f}, !- Handle
  Node 868,                               !- Name
  {a8d98808-5848-410c-bb65-337ec66ba5bf}, !- Inlet Port
  {aa9a50db-9393-4869-a83b-90cf2f75df95}; !- Outlet Port

OS:Connection,
  {ea5b1fea-36d8-431a-9ff8-5048f8a8961c}, !- Handle
  {0bf78cc4-d6e4-4014-8650-6b2e5bcc19c9}, !- Source Object
  3,                                      !- Outlet Port
  {a4ee9e05-13e1-444d-8727-9a7ac96959a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8d98808-5848-410c-bb65-337ec66ba5bf}, !- Handle
  {a4ee9e05-13e1-444d-8727-9a7ac96959a2}, !- Source Object
  9,                                      !- Outlet Port
  {18b2e9d8-fd2e-415e-8a2b-5f6d8e4f3c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9a50db-9393-4869-a83b-90cf2f75df95}, !- Handle
  {18b2e9d8-fd2e-415e-8a2b-5f6d8e4f3c0f}, !- Source Object
  3,                                      !- Outlet Port
  {d2a30530-9f19-4aeb-9b22-09c5fa5ea704}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {59f56309-17d4-4536-b45e-49bf852d218d}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c869e8ca-1501-4fef-b0b4-6b129cb63cae}, !- Control Zone Name
  {987f5cee-d248-4f12-bb24-240a5ff29b42}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9dfad723-dcd3-463f-8701-596f8d051138}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 95, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {9a19053b-9b33-40ca-82fe-a25078e09860}, !- Air Inlet Node Name
  {2e433adb-34ef-4889-b751-577dee20866b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d92dba2-d5a3-4863-90bd-eb02ac20a2c6}, !- Handle
  Node 869,                               !- Name
  {3e0bcee4-c893-458d-8d2c-aa442b38450a}, !- Inlet Port
  {c81e62a7-7657-4b7d-a66c-bddb36f09a6e}; !- Outlet Port

OS:Connection,
  {bf927082-ee7d-4960-a0e0-1e17cd7ae8f6}, !- Handle
  {19b0b645-37ac-4e61-88c6-b3df87a9fcaa}, !- Source Object
  3,                                      !- Outlet Port
  {04d744b6-e885-4170-b020-b40335b5aeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0bcee4-c893-458d-8d2c-aa442b38450a}, !- Handle
  {41209058-9583-4e1d-b3ef-1ef1874f501e}, !- Source Object
  2,                                      !- Outlet Port
  {4d92dba2-d5a3-4863-90bd-eb02ac20a2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81e62a7-7657-4b7d-a66c-bddb36f09a6e}, !- Handle
  {4d92dba2-d5a3-4863-90bd-eb02ac20a2c6}, !- Source Object
  3,                                      !- Outlet Port
  {24e54950-7faa-4804-9d61-f4f758ce0615}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e88d7b5d-c087-434e-83f3-58a7ae031ddf}, !- Handle
  Node 870,                               !- Name
  {2e21500f-e3e8-458a-a401-74e966ed9ae8}, !- Inlet Port
  {9a19053b-9b33-40ca-82fe-a25078e09860}; !- Outlet Port

OS:Connection,
  {2e21500f-e3e8-458a-a401-74e966ed9ae8}, !- Handle
  {b3624fb3-0afa-434d-a334-7d52ed3dca7e}, !- Source Object
  3,                                      !- Outlet Port
  {e88d7b5d-c087-434e-83f3-58a7ae031ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a19053b-9b33-40ca-82fe-a25078e09860}, !- Handle
  {e88d7b5d-c087-434e-83f3-58a7ae031ddf}, !- Source Object
  3,                                      !- Outlet Port
  {9dfad723-dcd3-463f-8701-596f8d051138}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e433adb-34ef-4889-b751-577dee20866b}, !- Handle
  {9dfad723-dcd3-463f-8701-596f8d051138}, !- Source Object
  4,                                      !- Outlet Port
  {19b0b645-37ac-4e61-88c6-b3df87a9fcaa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {be5e8b15-1ccd-4a11-a5ef-a09fcc930408}, !- Handle
  Zone HVAC Baseboard Convective Electric 95, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {5cb98803-a715-4dd9-b396-cb5725289263}, !- Availability Schedule
  {74fbb26e-2fc7-4eb9-92a0-b0e6dd5ad17d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abbcc177-b758-49d9-8812-1ac9b1e03bbc}, !- Supply Side Inlet Node Name
  {f7eef165-e72a-40cb-bb98-26676ad35877}, !- Demand Side Outlet Node Name
  {960010d0-a81b-4841-b36e-7702bec91636}, !- Demand Side Inlet Node A
  {86d46d27-d38b-414a-aca9-888b8637416d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f9483f7-2faa-4f50-9d8e-549e3a8e527e}, !- Demand Mixer Name
  {97365f21-0866-4302-a422-f199c8c1855c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f2e2a12d-ec86-4fea-b9de-4890cde9f23e}, !- Handle
  Node 871,                               !- Name
  {abbcc177-b758-49d9-8812-1ac9b1e03bbc}, !- Inlet Port
  {18eb749c-0862-44b2-ba70-a65cb3d0f16b}; !- Outlet Port

OS:Node,
  {2a708bb4-f90d-4c18-92af-44982b3a48a9}, !- Handle
  Node 872,                               !- Name
  {4f6e88ef-197d-432f-ba4f-f90577bae311}, !- Inlet Port
  {86d46d27-d38b-414a-aca9-888b8637416d}; !- Outlet Port

OS:Connection,
  {abbcc177-b758-49d9-8812-1ac9b1e03bbc}, !- Handle
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- Source Object
  9,                                      !- Outlet Port
  {f2e2a12d-ec86-4fea-b9de-4890cde9f23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d46d27-d38b-414a-aca9-888b8637416d}, !- Handle
  {2a708bb4-f90d-4c18-92af-44982b3a48a9}, !- Source Object
  3,                                      !- Outlet Port
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86739170-9332-4188-906a-d91864a1ade9}, !- Handle
  Node 873,                               !- Name
  {960010d0-a81b-4841-b36e-7702bec91636}, !- Inlet Port
  {cbc71f77-7b0c-4fa7-aaba-8a2110791fec}; !- Outlet Port

OS:Node,
  {94b0b4cc-de72-40f6-9edb-f4141c1103b9}, !- Handle
  Node 874,                               !- Name
  {2fbd6f8e-af71-4e20-8890-0150b91958a5}, !- Inlet Port
  {f7eef165-e72a-40cb-bb98-26676ad35877}; !- Outlet Port

OS:Node,
  {87d892ca-bace-4bb2-807d-926e3a12828a}, !- Handle
  Node 875,                               !- Name
  {1a1ef4e5-128c-4024-82d0-81a1e9c76c58}, !- Inlet Port
  {50facd93-8d4b-4482-a302-a143c996e3e8}; !- Outlet Port

OS:Connection,
  {960010d0-a81b-4841-b36e-7702bec91636}, !- Handle
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- Source Object
  11,                                     !- Outlet Port
  {86739170-9332-4188-906a-d91864a1ade9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7eef165-e72a-40cb-bb98-26676ad35877}, !- Handle
  {94b0b4cc-de72-40f6-9edb-f4141c1103b9}, !- Source Object
  3,                                      !- Outlet Port
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97365f21-0866-4302-a422-f199c8c1855c}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {cbc71f77-7b0c-4fa7-aaba-8a2110791fec}, !- Inlet Node Name
  {784e00fb-821b-48a1-ac34-1426b8922a22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f9483f7-2faa-4f50-9d8e-549e3a8e527e}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {2fbd6f8e-af71-4e20-8890-0150b91958a5}, !- Outlet Node Name
  {58f007dc-cee2-4bfc-acb1-46412354941b}; !- Inlet Node Name 1

OS:Connection,
  {cbc71f77-7b0c-4fa7-aaba-8a2110791fec}, !- Handle
  {86739170-9332-4188-906a-d91864a1ade9}, !- Source Object
  3,                                      !- Outlet Port
  {97365f21-0866-4302-a422-f199c8c1855c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbd6f8e-af71-4e20-8890-0150b91958a5}, !- Handle
  {5f9483f7-2faa-4f50-9d8e-549e3a8e527e}, !- Source Object
  2,                                      !- Outlet Port
  {94b0b4cc-de72-40f6-9edb-f4141c1103b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b1d66fb-75c9-46d9-b757-bd4b2673c709}, !- Handle
  {7731894e-b2a6-4f8a-83d2-42d8bf75fbbc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74fbb26e-2fc7-4eb9-92a0-b0e6dd5ad17d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {9c767b5d-419f-4d6f-8009-d18ed4f4429a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {41afe88a-dcdb-4915-beaf-b9d1708b05ba}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e179d091-b315-4e7f-a84c-f88521bce927}, !- Air Inlet Node Name
  {4f6e88ef-197d-432f-ba4f-f90577bae311}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {755edd9e-409f-4c93-970c-d9ba0415a985}, !- Handle
  Sys3 Return Fan 33,                     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {18eb749c-0862-44b2-ba70-a65cb3d0f16b}, !- Air Inlet Node Name
  {826893e8-1f28-438b-9627-4cae248da8d3}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {34261b12-2765-42dc-8266-8e3166b4ad0b}, !- Handle
  Coil Heating Electric 37,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a7a3e28c-0d97-4dec-9e4b-1da32ac79d29}, !- Air Inlet Node Name
  {f87268ce-ce56-45e6-858c-25d44862e0f1}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3e916513-e5bd-43aa-a9f1-99a697f1831a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 10kBtu/hr 7.7726EER, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {68ebe293-8e69-46fd-9399-c237c5a8d50e}, !- Air Inlet Node Name
  {345b37bb-5a8d-4337-bce9-4de088592bb2}, !- Air Outlet Node Name
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {06d817c0-3e45-4333-8c06-8fa50cbad269}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4993683-4af1-4046-bba5-a3aaed2cab01}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7eb9f45b-35b3-4bfb-b983-126c5c23c8c8}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3b32f8d-b3c2-4324-b6ac-979d3b1f898b}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab8054fe-aecb-45d1-8932-ea415e58abc6}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {07995ab8-310a-42eb-8abe-8363579e3fea}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5cb98803-a715-4dd9-b396-cb5725289263}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {792050f2-1993-491e-8c9f-73ba96fe9f84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {792050f2-1993-491e-8c9f-73ba96fe9f84}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2da4c256-394e-472e-a7ff-6695cbe575bb}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {07995ab8-310a-42eb-8abe-8363579e3fea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {70ee81e2-e67d-4654-b500-07d585357207}, !- Mixed Air Node Name
  {603fb0be-a650-48f6-b2f1-29ff0b493ef5}, !- Outdoor Air Stream Node Name
  {e62401f7-823a-4ecb-8942-4db477543400}, !- Relief Air Stream Node Name
  {4cafb393-67a6-4210-895e-4d8f238114f3}; !- Return Air Stream Node Name

OS:Node,
  {e86d923d-d4d4-4ab3-94d3-ce4c311f7795}, !- Handle
  Node 876,                               !- Name
  ,                                       !- Inlet Port
  {603fb0be-a650-48f6-b2f1-29ff0b493ef5}; !- Outlet Port

OS:Connection,
  {603fb0be-a650-48f6-b2f1-29ff0b493ef5}, !- Handle
  {e86d923d-d4d4-4ab3-94d3-ce4c311f7795}, !- Source Object
  3,                                      !- Outlet Port
  {2da4c256-394e-472e-a7ff-6695cbe575bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37d01daa-9f07-47e8-8d05-7a5d03e8d068}, !- Handle
  Node 877,                               !- Name
  {e62401f7-823a-4ecb-8942-4db477543400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e62401f7-823a-4ecb-8942-4db477543400}, !- Handle
  {2da4c256-394e-472e-a7ff-6695cbe575bb}, !- Source Object
  7,                                      !- Outlet Port
  {37d01daa-9f07-47e8-8d05-7a5d03e8d068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6e88ef-197d-432f-ba4f-f90577bae311}, !- Handle
  {41afe88a-dcdb-4915-beaf-b9d1708b05ba}, !- Source Object
  9,                                      !- Outlet Port
  {2a708bb4-f90d-4c18-92af-44982b3a48a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af148060-34f6-4b29-ab23-aff6c311d30e}, !- Handle
  Node 878,                               !- Name
  {f87268ce-ce56-45e6-858c-25d44862e0f1}, !- Inlet Port
  {e179d091-b315-4e7f-a84c-f88521bce927}; !- Outlet Port

OS:Connection,
  {f87268ce-ce56-45e6-858c-25d44862e0f1}, !- Handle
  {34261b12-2765-42dc-8266-8e3166b4ad0b}, !- Source Object
  6,                                      !- Outlet Port
  {af148060-34f6-4b29-ab23-aff6c311d30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e179d091-b315-4e7f-a84c-f88521bce927}, !- Handle
  {af148060-34f6-4b29-ab23-aff6c311d30e}, !- Source Object
  3,                                      !- Outlet Port
  {41afe88a-dcdb-4915-beaf-b9d1708b05ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {51959d3b-b554-4b7b-9344-10e0579fef21}, !- Handle
  Node 879,                               !- Name
  {345b37bb-5a8d-4337-bce9-4de088592bb2}, !- Inlet Port
  {a7a3e28c-0d97-4dec-9e4b-1da32ac79d29}; !- Outlet Port

OS:Connection,
  {345b37bb-5a8d-4337-bce9-4de088592bb2}, !- Handle
  {3e916513-e5bd-43aa-a9f1-99a697f1831a}, !- Source Object
  9,                                      !- Outlet Port
  {51959d3b-b554-4b7b-9344-10e0579fef21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a3e28c-0d97-4dec-9e4b-1da32ac79d29}, !- Handle
  {51959d3b-b554-4b7b-9344-10e0579fef21}, !- Source Object
  3,                                      !- Outlet Port
  {34261b12-2765-42dc-8266-8e3166b4ad0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36bddb9c-ce58-490d-a41c-1e624a83ec95}, !- Handle
  Node 880,                               !- Name
  {70ee81e2-e67d-4654-b500-07d585357207}, !- Inlet Port
  {68ebe293-8e69-46fd-9399-c237c5a8d50e}; !- Outlet Port

OS:Connection,
  {70ee81e2-e67d-4654-b500-07d585357207}, !- Handle
  {2da4c256-394e-472e-a7ff-6695cbe575bb}, !- Source Object
  5,                                      !- Outlet Port
  {36bddb9c-ce58-490d-a41c-1e624a83ec95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ebe293-8e69-46fd-9399-c237c5a8d50e}, !- Handle
  {36bddb9c-ce58-490d-a41c-1e624a83ec95}, !- Source Object
  3,                                      !- Outlet Port
  {3e916513-e5bd-43aa-a9f1-99a697f1831a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd46c147-14db-4bd7-be79-eae312888ec0}, !- Handle
  Node 881,                               !- Name
  {826893e8-1f28-438b-9627-4cae248da8d3}, !- Inlet Port
  {4cafb393-67a6-4210-895e-4d8f238114f3}; !- Outlet Port

OS:Connection,
  {18eb749c-0862-44b2-ba70-a65cb3d0f16b}, !- Handle
  {f2e2a12d-ec86-4fea-b9de-4890cde9f23e}, !- Source Object
  3,                                      !- Outlet Port
  {755edd9e-409f-4c93-970c-d9ba0415a985}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {826893e8-1f28-438b-9627-4cae248da8d3}, !- Handle
  {755edd9e-409f-4c93-970c-d9ba0415a985}, !- Source Object
  9,                                      !- Outlet Port
  {bd46c147-14db-4bd7-be79-eae312888ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cafb393-67a6-4210-895e-4d8f238114f3}, !- Handle
  {bd46c147-14db-4bd7-be79-eae312888ec0}, !- Source Object
  3,                                      !- Outlet Port
  {2da4c256-394e-472e-a7ff-6695cbe575bb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aa9b6043-8b04-4558-b7cf-f9ed9f7fca84}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {76645f3e-758d-458c-ad5f-53dc884c7d7d}, !- Control Zone Name
  {2a708bb4-f90d-4c18-92af-44982b3a48a9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e415f7d3-478a-49e5-a2af-7a837542e31c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 96, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {634054c6-c243-40cd-b6e1-871250d8bed9}, !- Air Inlet Node Name
  {1a1ef4e5-128c-4024-82d0-81a1e9c76c58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2983f326-3d5e-4b3e-97f2-789ce7e0975a}, !- Handle
  Node 882,                               !- Name
  {7950f873-3e52-4c3a-be71-90347bcb09ff}, !- Inlet Port
  {58f007dc-cee2-4bfc-acb1-46412354941b}; !- Outlet Port

OS:Connection,
  {50facd93-8d4b-4482-a302-a143c996e3e8}, !- Handle
  {87d892ca-bace-4bb2-807d-926e3a12828a}, !- Source Object
  3,                                      !- Outlet Port
  {ccb7411b-8e70-447b-8479-366a213efa67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7950f873-3e52-4c3a-be71-90347bcb09ff}, !- Handle
  {8fa55d79-4be8-4069-beb3-226e512db07f}, !- Source Object
  2,                                      !- Outlet Port
  {2983f326-3d5e-4b3e-97f2-789ce7e0975a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f007dc-cee2-4bfc-acb1-46412354941b}, !- Handle
  {2983f326-3d5e-4b3e-97f2-789ce7e0975a}, !- Source Object
  3,                                      !- Outlet Port
  {5f9483f7-2faa-4f50-9d8e-549e3a8e527e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42363a22-5898-4369-a469-71ea4ae146ab}, !- Handle
  Node 883,                               !- Name
  {784e00fb-821b-48a1-ac34-1426b8922a22}, !- Inlet Port
  {634054c6-c243-40cd-b6e1-871250d8bed9}; !- Outlet Port

OS:Connection,
  {784e00fb-821b-48a1-ac34-1426b8922a22}, !- Handle
  {97365f21-0866-4302-a422-f199c8c1855c}, !- Source Object
  3,                                      !- Outlet Port
  {42363a22-5898-4369-a469-71ea4ae146ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634054c6-c243-40cd-b6e1-871250d8bed9}, !- Handle
  {42363a22-5898-4369-a469-71ea4ae146ab}, !- Source Object
  3,                                      !- Outlet Port
  {e415f7d3-478a-49e5-a2af-7a837542e31c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a1ef4e5-128c-4024-82d0-81a1e9c76c58}, !- Handle
  {e415f7d3-478a-49e5-a2af-7a837542e31c}, !- Source Object
  4,                                      !- Outlet Port
  {87d892ca-bace-4bb2-807d-926e3a12828a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d3bce2a-5ed6-443e-84c8-fe821f8a54a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 96, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63c1bdbc-60bf-48d9-8b53-1ec810910387}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ef82b99a-cdbc-4581-bb03-ee767508af60}, !- Plant Side Inlet Node Name
  {9fe72244-bd69-449a-9670-8173d4b22bdb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {925b411a-63ea-4ccf-a9cd-62c6a16024e5}, !- Demand Side Inlet Node Name
  {d70c24d7-10f5-4cda-8074-d703953c17e1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {571a7b68-0a8f-4329-99b3-5a00a98b54dc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Demand Mixer Name
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Demand Splitter Name
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Supply Mixer Name
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}; !- Supply Splitter Name

OS:Node,
  {ae6f8188-b26a-4fc2-9562-efdffd03c7ad}, !- Handle
  Node 884,                               !- Name
  {ef82b99a-cdbc-4581-bb03-ee767508af60}, !- Inlet Port
  {afaf6bce-0efe-47a1-8581-2c354a458af0}; !- Outlet Port

OS:Node,
  {63c1bdbc-60bf-48d9-8b53-1ec810910387}, !- Handle
  Node 885,                               !- Name
  {884d834f-5315-4a32-8b9f-53d623cf5767}, !- Inlet Port
  {9fe72244-bd69-449a-9670-8173d4b22bdb}; !- Outlet Port

OS:Node,
  {8e0e0030-6963-4dce-949a-3caef528d2a2}, !- Handle
  Node 886,                               !- Name
  {c7d1395f-d88c-4f10-b861-3468e08412b3}, !- Inlet Port
  {2fcdf8cc-f47b-4b71-8bb9-630c57070d26}; !- Outlet Port

OS:Connector:Mixer,
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Handle
  Connector Mixer 1,                      !- Name
  {2a768018-57d4-43c2-b654-3a8948966ad6}, !- Outlet Branch Name
  {d89b0ac2-d941-4f0b-8fcc-7393388b04f5}, !- Inlet Branch Name 1
  {dbafa7f0-1eb6-49a3-bcea-db3603a8ab8c}, !- Inlet Branch Name 2
  {b7c4ae97-027f-4d3d-b063-92a3107814fd}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}, !- Handle
  Connector Splitter 1,                   !- Name
  {16e5d79f-3fab-49e8-a071-e55e84c5fb54}, !- Inlet Branch Name
  {c7d1395f-d88c-4f10-b861-3468e08412b3}, !- Outlet Branch Name 1
  {2dd6262d-0994-4328-b37b-2cadc0ec904b}, !- Outlet Branch Name 2
  {a559aa82-2070-4347-87e4-2bed1d5b6b43}; !- Outlet Branch Name 3

OS:Connection,
  {ef82b99a-cdbc-4581-bb03-ee767508af60}, !- Handle
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Source Object
  14,                                     !- Outlet Port
  {ae6f8188-b26a-4fc2-9562-efdffd03c7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d1395f-d88c-4f10-b861-3468e08412b3}, !- Handle
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}, !- Source Object
  3,                                      !- Outlet Port
  {8e0e0030-6963-4dce-949a-3caef528d2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe72244-bd69-449a-9670-8173d4b22bdb}, !- Handle
  {63c1bdbc-60bf-48d9-8b53-1ec810910387}, !- Source Object
  3,                                      !- Outlet Port
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {32c47366-fc4c-477b-85bd-4b461242c521}, !- Handle
  Node 887,                               !- Name
  {925b411a-63ea-4ccf-a9cd-62c6a16024e5}, !- Inlet Port
  {e1b80c5c-a2bd-437e-aad9-33674694c042}; !- Outlet Port

OS:Node,
  {75a92ebe-8dea-4c48-9a42-dbf23d557135}, !- Handle
  Node 888,                               !- Name
  {a2c78b7d-9fe5-4f43-af5d-520a100e5ef6}, !- Inlet Port
  {d70c24d7-10f5-4cda-8074-d703953c17e1}; !- Outlet Port

OS:Node,
  {7cecc1c8-b4aa-4cca-9ec8-c1085f4b5a3d}, !- Handle
  Node 889,                               !- Name
  {1edcc59e-018d-4b00-966d-fe4289e9a7d3}, !- Inlet Port
  {18fd26fd-1ace-44a2-8908-f3a1ea7d366f}; !- Outlet Port

OS:Connector:Mixer,
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Handle
  Connector Mixer 2,                      !- Name
  {a2c78b7d-9fe5-4f43-af5d-520a100e5ef6}, !- Outlet Branch Name
  {0b84a0a1-f7e9-4601-b389-5305dca7a19e}, !- Inlet Branch Name 1
  {05a79c10-9ac3-453d-a68a-5137bc49e243}, !- Inlet Branch Name 2
  {7423ee90-246e-4815-8dba-985625d9c9e2}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Handle
  Connector Splitter 2,                   !- Name
  {e1b80c5c-a2bd-437e-aad9-33674694c042}, !- Inlet Branch Name
  {1edcc59e-018d-4b00-966d-fe4289e9a7d3}, !- Outlet Branch Name 1
  {845afd98-cac1-4914-a2bc-f5a4d5eec787}, !- Outlet Branch Name 2
  {c76409ff-69f4-4ac6-95da-bd111273c188}; !- Outlet Branch Name 3

OS:Connection,
  {925b411a-63ea-4ccf-a9cd-62c6a16024e5}, !- Handle
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Source Object
  17,                                     !- Outlet Port
  {32c47366-fc4c-477b-85bd-4b461242c521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b80c5c-a2bd-437e-aad9-33674694c042}, !- Handle
  {32c47366-fc4c-477b-85bd-4b461242c521}, !- Source Object
  3,                                      !- Outlet Port
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1edcc59e-018d-4b00-966d-fe4289e9a7d3}, !- Handle
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Source Object
  3,                                      !- Outlet Port
  {7cecc1c8-b4aa-4cca-9ec8-c1085f4b5a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c78b7d-9fe5-4f43-af5d-520a100e5ef6}, !- Handle
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Source Object
  2,                                      !- Outlet Port
  {75a92ebe-8dea-4c48-9a42-dbf23d557135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70c24d7-10f5-4cda-8074-d703953c17e1}, !- Handle
  {75a92ebe-8dea-4c48-9a42-dbf23d557135}, !- Source Object
  3,                                      !- Outlet Port
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c9f8a226-fa80-406a-a81e-de3c92db4d0f}, !- Handle
  {3f39cce6-2afb-41f0-9579-85c83fb1a033}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {571a7b68-0a8f-4329-99b3-5a00a98b54dc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {1bb6c276-e8fc-4327-a5af-6a8be06ca3a9}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {afaf6bce-0efe-47a1-8581-2c354a458af0}, !- Inlet Node Name
  {b6d8451b-822b-46ba-842c-4523e4f16ad3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {b484d4a3-f73d-40df-8009-ce15a84f00a7}, !- Handle
  Primary Chiller WaterCooled Reciprocating 8tons 0.9kW/ton, !- Name
  29679.8213457735,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b17cb548-1878-433d-a51e-e1c8bfbfc496}, !- Cooling Capacity Function of Temperature Curve Name
  {3714e228-77c8-41bf-8c50-259a34fab4e5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {37dc5cff-5b35-459e-85d6-22314e8efb97}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2fcdf8cc-f47b-4b71-8bb9-630c57070d26}, !- Chilled Water Inlet Node Name
  {7204b16c-4040-4861-aefb-72399cd4e4bd}, !- Chilled Water Outlet Node Name
  {76f65057-1232-48a0-896b-106902c83f3c}, !- Condenser Inlet Node Name
  {2716535d-f2aa-4cd9-93a6-f5def8f80034}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c08a1069-6f2f-45ea-8f50-40a4ef048531}, !- Handle
  Curve Biquadratic 75,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {057a0d00-0f9f-457f-9d85-ff0f29244f4e}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {626e5073-72c8-4c13-a488-80d65279d553}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {d9e1b832-ed48-4440-8770-f168381d619b}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
