  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b17cb548-1878-433d-a51e-e1c8bfbfc496}, !- Cooling Capacity Function of Temperature Curve Name
  {3714e228-77c8-41bf-8c50-259a34fab4e5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {37dc5cff-5b35-459e-85d6-22314e8efb97}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {4faae2a4-9dae-4def-a202-377bc88cf0a2}, !- Chilled Water Inlet Node Name
  {6c1452db-b9fa-4dde-be1b-3fd55781aa82}, !- Chilled Water Outlet Node Name
  {859d18b1-1c47-410b-8325-9d7a5a9d3cac}, !- Condenser Inlet Node Name
  {ea3d517b-0b72-4ab2-90d4-c65a5debb5af}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {8d8922cd-f485-4837-a00b-b9e63281231e}, !- Handle
  Curve Biquadratic 77,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3e045e8d-81b5-4460-90d1-d19bbf4bcb27}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c467bacc-ed09-44e2-a4b2-d8f1cb452e59}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {f585cec2-1eb6-46e1-a6e7-f9eb6da7965a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {735508db-6810-4e6d-a94e-1b800e833912}, !- Inlet Node Name
  {17b4a039-4041-4df0-8102-6fbe4019c1e8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {032ed45b-02bf-4b6d-a52d-551ea05f0b94}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2f934020-10d9-4e08-885f-be9ef4a7d8c7}, !- Inlet Node Name
  {884d834f-5315-4a32-8b9f-53d623cf5767}; !- Outlet Node Name

OS:Node,
  {46089ce7-fde7-4464-9fdd-b0c07e1ba34d}, !- Handle
  Node 890,                               !- Name
  {b6d8451b-822b-46ba-842c-4523e4f16ad3}, !- Inlet Port
  {16e5d79f-3fab-49e8-a071-e55e84c5fb54}; !- Outlet Port

OS:Connection,
  {afaf6bce-0efe-47a1-8581-2c354a458af0}, !- Handle
  {ae6f8188-b26a-4fc2-9562-efdffd03c7ad}, !- Source Object
  3,                                      !- Outlet Port
  {1bb6c276-e8fc-4327-a5af-6a8be06ca3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d8451b-822b-46ba-842c-4523e4f16ad3}, !- Handle
  {1bb6c276-e8fc-4327-a5af-6a8be06ca3a9}, !- Source Object
  3,                                      !- Outlet Port
  {46089ce7-fde7-4464-9fdd-b0c07e1ba34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e5d79f-3fab-49e8-a071-e55e84c5fb54}, !- Handle
  {46089ce7-fde7-4464-9fdd-b0c07e1ba34d}, !- Source Object
  3,                                      !- Outlet Port
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6419ad4-6df5-4479-9da1-5325875be21a}, !- Handle
  Node 891,                               !- Name
  {7204b16c-4040-4861-aefb-72399cd4e4bd}, !- Inlet Port
  {d89b0ac2-d941-4f0b-8fcc-7393388b04f5}; !- Outlet Port

OS:Connection,
  {2fcdf8cc-f47b-4b71-8bb9-630c57070d26}, !- Handle
  {8e0e0030-6963-4dce-949a-3caef528d2a2}, !- Source Object
  3,                                      !- Outlet Port
  {b484d4a3-f73d-40df-8009-ce15a84f00a7}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7204b16c-4040-4861-aefb-72399cd4e4bd}, !- Handle
  {b484d4a3-f73d-40df-8009-ce15a84f00a7}, !- Source Object
  16,                                     !- Outlet Port
  {c6419ad4-6df5-4479-9da1-5325875be21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89b0ac2-d941-4f0b-8fcc-7393388b04f5}, !- Handle
  {c6419ad4-6df5-4479-9da1-5325875be21a}, !- Source Object
  3,                                      !- Outlet Port
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4d0f9c9-6e49-410e-982c-70cd391875e0}, !- Handle
  Node 892,                               !- Name
  {2dd6262d-0994-4328-b37b-2cadc0ec904b}, !- Inlet Port
  {4faae2a4-9dae-4def-a202-377bc88cf0a2}; !- Outlet Port

OS:Connection,
  {2dd6262d-0994-4328-b37b-2cadc0ec904b}, !- Handle
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}, !- Source Object
  4,                                      !- Outlet Port
  {d4d0f9c9-6e49-410e-982c-70cd391875e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f92b13e9-8e00-499f-adcc-1b34eaaf4a41}, !- Handle
  Node 893,                               !- Name
  {6c1452db-b9fa-4dde-be1b-3fd55781aa82}, !- Inlet Port
  {dbafa7f0-1eb6-49a3-bcea-db3603a8ab8c}; !- Outlet Port

OS:Connection,
  {4faae2a4-9dae-4def-a202-377bc88cf0a2}, !- Handle
  {d4d0f9c9-6e49-410e-982c-70cd391875e0}, !- Source Object
  3,                                      !- Outlet Port
  {d9e1b832-ed48-4440-8770-f168381d619b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6c1452db-b9fa-4dde-be1b-3fd55781aa82}, !- Handle
  {d9e1b832-ed48-4440-8770-f168381d619b}, !- Source Object
  16,                                     !- Outlet Port
  {f92b13e9-8e00-499f-adcc-1b34eaaf4a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbafa7f0-1eb6-49a3-bcea-db3603a8ab8c}, !- Handle
  {f92b13e9-8e00-499f-adcc-1b34eaaf4a41}, !- Source Object
  3,                                      !- Outlet Port
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b277fca2-4ad8-40af-8b84-1db6d87dbaf2}, !- Handle
  Node 894,                               !- Name
  {a559aa82-2070-4347-87e4-2bed1d5b6b43}, !- Inlet Port
  {735508db-6810-4e6d-a94e-1b800e833912}; !- Outlet Port

OS:Connection,
  {a559aa82-2070-4347-87e4-2bed1d5b6b43}, !- Handle
  {65b4e72a-0bca-47a5-b96d-e8e8bbbed7a2}, !- Source Object
  5,                                      !- Outlet Port
  {b277fca2-4ad8-40af-8b84-1db6d87dbaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f917ee35-228e-4abc-9cbe-22971f98eb1d}, !- Handle
  Node 895,                               !- Name
  {17b4a039-4041-4df0-8102-6fbe4019c1e8}, !- Inlet Port
  {b7c4ae97-027f-4d3d-b063-92a3107814fd}; !- Outlet Port

OS:Connection,
  {735508db-6810-4e6d-a94e-1b800e833912}, !- Handle
  {b277fca2-4ad8-40af-8b84-1db6d87dbaf2}, !- Source Object
  3,                                      !- Outlet Port
  {f585cec2-1eb6-46e1-a6e7-f9eb6da7965a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b4a039-4041-4df0-8102-6fbe4019c1e8}, !- Handle
  {f585cec2-1eb6-46e1-a6e7-f9eb6da7965a}, !- Source Object
  3,                                      !- Outlet Port
  {f917ee35-228e-4abc-9cbe-22971f98eb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c4ae97-027f-4d3d-b063-92a3107814fd}, !- Handle
  {f917ee35-228e-4abc-9cbe-22971f98eb1d}, !- Source Object
  3,                                      !- Outlet Port
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3152983-3510-4c91-9327-019e26659593}, !- Handle
  Node 896,                               !- Name
  {2a768018-57d4-43c2-b654-3a8948966ad6}, !- Inlet Port
  {2f934020-10d9-4e08-885f-be9ef4a7d8c7}; !- Outlet Port

OS:Connection,
  {2a768018-57d4-43c2-b654-3a8948966ad6}, !- Handle
  {2fff8a15-9d3c-4aaa-a7e8-a9c1c3d7c2f1}, !- Source Object
  2,                                      !- Outlet Port
  {e3152983-3510-4c91-9327-019e26659593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f934020-10d9-4e08-885f-be9ef4a7d8c7}, !- Handle
  {e3152983-3510-4c91-9327-019e26659593}, !- Source Object
  3,                                      !- Outlet Port
  {032ed45b-02bf-4b6d-a52d-551ea05f0b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884d834f-5315-4a32-8b9f-53d623cf5767}, !- Handle
  {032ed45b-02bf-4b6d-a52d-551ea05f0b94}, !- Source Object
  3,                                      !- Outlet Port
  {63c1bdbc-60bf-48d9-8b53-1ec810910387}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b71da5ee-36b9-4ad1-8b4e-f8c6e0002cff}, !- Handle
  CHW Temp,                               !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  {758dc079-7bd7-4e72-a0bd-488ca0ba57bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {758dc079-7bd7-4e72-a0bd-488ca0ba57bf}, !- Handle
  Schedule Day 3,                         !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {00ee5e2c-1a5a-48e6-a6b0-28bd63e3a6b8}, !- Handle
  wkdCHW Temp,                            !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {33cc8eb5-bfbb-4f76-a41c-0fb66d4e0ecf}, !- Handle
  satCHW Temp,                            !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {310637c2-cfe8-417c-9477-82a013c33ee7}, !- Handle
  sunCHW Temp,                            !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ecb32d5d-b79c-4d77-b508-c0c3060b1053}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {b71da5ee-36b9-4ad1-8b4e-f8c6e0002cff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81c2175a-571d-4a80-96c6-8d6589ed6e8b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81c2175a-571d-4a80-96c6-8d6589ed6e8b}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {78ac0508-87e1-47a4-a4aa-ab6b0783a718}, !- Handle
  satCHW Temprule,                        !- Name
  {b71da5ee-36b9-4ad1-8b4e-f8c6e0002cff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8f53a6b-5adb-441c-a44d-66766c73a9dd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8f53a6b-5adb-441c-a44d-66766c73a9dd}, !- Handle
  satCHW Temp 1,                          !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0b5f911a-b822-4214-8f8b-351d81d10f15}, !- Handle
  sunCHW Temprule,                        !- Name
  {b71da5ee-36b9-4ad1-8b4e-f8c6e0002cff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41c9eee0-a227-4b6a-beb4-0f3a7ed2f4e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41c9eee0-a227-4b6a-beb4-0f3a7ed2f4e0}, !- Handle
  sunCHW Temp 1,                          !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {2acc04d1-4b3f-418a-bb41-32354c748cda}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b71da5ee-36b9-4ad1-8b4e-f8c6e0002cff}, !- Schedule Name
  {63c1bdbc-60bf-48d9-8b53-1ec810910387}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d23c7ffc-e589-4057-8623-b915a9104f62}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {94383be8-5b89-47a0-968e-2f998d0c0e5c}, !- Plant Side Inlet Node Name
  {0b4e848d-455a-44b6-a4bf-1e627cce8318}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {395a6413-85cc-4278-8362-e14c12794ae0}, !- Demand Side Inlet Node Name
  {b7cb2a9b-f7dc-44cf-b1b7-a573ed765eca}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6ea5e2ea-d040-438b-be8a-a1d715fb2448}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e9c2a83-05a6-4fbf-a48f-7b505e95d9e4}, !- Demand Mixer Name
  {ea4e8720-cbcf-467e-b058-3e2b3f79560d}, !- Demand Splitter Name
  {0c9d892b-3771-4b89-816c-550a1b6905d7}, !- Supply Mixer Name
  {33834d08-d23d-4b04-90bc-d70ded0b6eb2}; !- Supply Splitter Name

OS:Node,
  {d9718d4d-c5db-4476-8dd5-45db40252a3c}, !- Handle
  Node 897,                               !- Name
  {94383be8-5b89-47a0-968e-2f998d0c0e5c}, !- Inlet Port
  {5a73d50b-65a6-4f22-b0fb-dddf49942976}; !- Outlet Port

OS:Node,
  {d23c7ffc-e589-4057-8623-b915a9104f62}, !- Handle
  Node 898,                               !- Name
  {fb598175-6188-4278-bf85-ccd0a93a41da}, !- Inlet Port
  {0b4e848d-455a-44b6-a4bf-1e627cce8318}; !- Outlet Port

OS:Node,
  {008264a3-eab4-4a48-bf78-1937cd3f9e2e}, !- Handle
  Node 899,                               !- Name
  {c9d0e80d-3572-45d0-9942-08c3c93cc79f}, !- Inlet Port
  {9ef261e9-2acc-48e6-816f-506d21028e39}; !- Outlet Port

OS:Connector:Mixer,
  {0c9d892b-3771-4b89-816c-550a1b6905d7}, !- Handle
  Connector Mixer 3,                      !- Name
  {e01684d6-244e-40ed-a1ba-b4ace581ba3e}, !- Outlet Branch Name
  {04dafdf1-ddfb-4d40-9fcc-d691896f5a3f}, !- Inlet Branch Name 1
  {d708fd0d-3713-4bf4-87cd-a567846a29b9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {33834d08-d23d-4b04-90bc-d70ded0b6eb2}, !- Handle
  Connector Splitter 3,                   !- Name
  {a63545f0-bebf-40d4-a854-5e4a6cf03c47}, !- Inlet Branch Name
  {c9d0e80d-3572-45d0-9942-08c3c93cc79f}, !- Outlet Branch Name 1
  {20099a02-796f-4156-b7a3-ca277962bcaf}; !- Outlet Branch Name 2

OS:Connection,
  {94383be8-5b89-47a0-968e-2f998d0c0e5c}, !- Handle
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Source Object
  14,                                     !- Outlet Port
  {d9718d4d-c5db-4476-8dd5-45db40252a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d0e80d-3572-45d0-9942-08c3c93cc79f}, !- Handle
  {33834d08-d23d-4b04-90bc-d70ded0b6eb2}, !- Source Object
  3,                                      !- Outlet Port
  {008264a3-eab4-4a48-bf78-1937cd3f9e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4e848d-455a-44b6-a4bf-1e627cce8318}, !- Handle
  {d23c7ffc-e589-4057-8623-b915a9104f62}, !- Source Object
  3,                                      !- Outlet Port
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1775f307-72d0-41a8-a8eb-bdbad163ebe9}, !- Handle
  Node 900,                               !- Name
  {395a6413-85cc-4278-8362-e14c12794ae0}, !- Inlet Port
  {4e08f607-5a9b-4d37-9fba-500ded5bcac9}; !- Outlet Port

OS:Node,
  {bf2db3f2-4e60-42f9-a89f-11127b1e00d7}, !- Handle
  Node 901,                               !- Name
  {e4803227-a61c-46ef-b506-e35f54e2e517}, !- Inlet Port
  {b7cb2a9b-f7dc-44cf-b1b7-a573ed765eca}; !- Outlet Port

OS:Node,
  {8cfa6020-cb58-4141-bcb5-228c5fdfbc7b}, !- Handle
  Node 902,                               !- Name
  {11e38897-8306-4cde-95f3-ff1ce0c1044f}, !- Inlet Port
  {76f65057-1232-48a0-896b-106902c83f3c}; !- Outlet Port

OS:Connector:Mixer,
  {2e9c2a83-05a6-4fbf-a48f-7b505e95d9e4}, !- Handle
  Connector Mixer 4,                      !- Name
  {e4803227-a61c-46ef-b506-e35f54e2e517}, !- Outlet Branch Name
  {4a587673-9924-4359-8c71-b8c5d8f25252}, !- Inlet Branch Name 1
  {f1b7cef4-b56f-4d4e-a85a-c70b00c85395}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ea4e8720-cbcf-467e-b058-3e2b3f79560d}, !- Handle
  Connector Splitter 4,                   !- Name
  {4e08f607-5a9b-4d37-9fba-500ded5bcac9}, !- Inlet Branch Name
  {11e38897-8306-4cde-95f3-ff1ce0c1044f}, !- Outlet Branch Name 1
  {5ebf03c2-55d5-415d-afeb-0e3dac8eda5d}; !- Outlet Branch Name 2

OS:Connection,
  {395a6413-85cc-4278-8362-e14c12794ae0}, !- Handle
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Source Object
  17,                                     !- Outlet Port
  {1775f307-72d0-41a8-a8eb-bdbad163ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e08f607-5a9b-4d37-9fba-500ded5bcac9}, !- Handle
  {1775f307-72d0-41a8-a8eb-bdbad163ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {ea4e8720-cbcf-467e-b058-3e2b3f79560d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e38897-8306-4cde-95f3-ff1ce0c1044f}, !- Handle
  {ea4e8720-cbcf-467e-b058-3e2b3f79560d}, !- Source Object
  3,                                      !- Outlet Port
  {8cfa6020-cb58-4141-bcb5-228c5fdfbc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4803227-a61c-46ef-b506-e35f54e2e517}, !- Handle
  {2e9c2a83-05a6-4fbf-a48f-7b505e95d9e4}, !- Source Object
  2,                                      !- Outlet Port
  {bf2db3f2-4e60-42f9-a89f-11127b1e00d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cb2a9b-f7dc-44cf-b1b7-a573ed765eca}, !- Handle
  {bf2db3f2-4e60-42f9-a89f-11127b1e00d7}, !- Source Object
  3,                                      !- Outlet Port
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fb80c5f3-fada-4c0d-bf0a-f5d9a40ff7e1}, !- Handle
  {c6438af1-a418-4631-91b9-25b17e011876}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6ea5e2ea-d040-438b-be8a-a1d715fb2448}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {b9006c19-e2b0-4616-9fb0-f710ec6b2e44}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {5a73d50b-65a6-4f22-b0fb-dddf49942976}, !- Inlet Node Name
  {91c26886-e7aa-4e4b-a959-2c110714b6cc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {a12fd08d-ec37-4958-9ffb-c150ccb6eadc}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {9ef261e9-2acc-48e6-816f-506d21028e39}, !- Water Inlet Node Name
  {47a6dfb0-b367-4f91-a943-3f57d37a9a3a}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  562.354509709392,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {e0d28ba3-fee9-4aa2-b297-002f7e4cfb3c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6837af40-5f27-46f7-943b-106ce094ca26}, !- Inlet Node Name
  {39e62930-ab35-43ce-b9d4-89c798ef878e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {55dba9bd-2255-4b1b-aa4a-bc1fd69945ad}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5bd06eb6-b22a-4e55-8d89-9bc1e6d4757c}, !- Inlet Node Name
  {fb598175-6188-4278-bf85-ccd0a93a41da}; !- Outlet Node Name

OS:Node,
  {60b123c9-a60d-4aef-90a2-5ca03e953cec}, !- Handle
  Node 903,                               !- Name
  {91c26886-e7aa-4e4b-a959-2c110714b6cc}, !- Inlet Port
  {a63545f0-bebf-40d4-a854-5e4a6cf03c47}; !- Outlet Port

OS:Connection,
  {5a73d50b-65a6-4f22-b0fb-dddf49942976}, !- Handle
  {d9718d4d-c5db-4476-8dd5-45db40252a3c}, !- Source Object
  3,                                      !- Outlet Port
  {b9006c19-e2b0-4616-9fb0-f710ec6b2e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c26886-e7aa-4e4b-a959-2c110714b6cc}, !- Handle
  {b9006c19-e2b0-4616-9fb0-f710ec6b2e44}, !- Source Object
  3,                                      !- Outlet Port
  {60b123c9-a60d-4aef-90a2-5ca03e953cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63545f0-bebf-40d4-a854-5e4a6cf03c47}, !- Handle
  {60b123c9-a60d-4aef-90a2-5ca03e953cec}, !- Source Object
  3,                                      !- Outlet Port
  {33834d08-d23d-4b04-90bc-d70ded0b6eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0683f0-63b2-4f58-a125-d856b0259694}, !- Handle
  Node 904,                               !- Name
  {47a6dfb0-b367-4f91-a943-3f57d37a9a3a}, !- Inlet Port
  {04dafdf1-ddfb-4d40-9fcc-d691896f5a3f}; !- Outlet Port

OS:Connection,
  {9ef261e9-2acc-48e6-816f-506d21028e39}, !- Handle
  {008264a3-eab4-4a48-bf78-1937cd3f9e2e}, !- Source Object
  3,                                      !- Outlet Port
  {a12fd08d-ec37-4958-9ffb-c150ccb6eadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a6dfb0-b367-4f91-a943-3f57d37a9a3a}, !- Handle
  {a12fd08d-ec37-4958-9ffb-c150ccb6eadc}, !- Source Object
  3,                                      !- Outlet Port
  {5c0683f0-63b2-4f58-a125-d856b0259694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dafdf1-ddfb-4d40-9fcc-d691896f5a3f}, !- Handle
  {5c0683f0-63b2-4f58-a125-d856b0259694}, !- Source Object
  3,                                      !- Outlet Port
  {0c9d892b-3771-4b89-816c-550a1b6905d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {050befad-4a0c-4756-8c93-36dcc8e39df7}, !- Handle
  Node 905,                               !- Name
  {20099a02-796f-4156-b7a3-ca277962bcaf}, !- Inlet Port
  {6837af40-5f27-46f7-943b-106ce094ca26}; !- Outlet Port

OS:Connection,
  {20099a02-796f-4156-b7a3-ca277962bcaf}, !- Handle
  {33834d08-d23d-4b04-90bc-d70ded0b6eb2}, !- Source Object
  4,                                      !- Outlet Port
  {050befad-4a0c-4756-8c93-36dcc8e39df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba1101d3-bed2-40a5-9350-bf6619ccdd7d}, !- Handle
  Node 906,                               !- Name
  {39e62930-ab35-43ce-b9d4-89c798ef878e}, !- Inlet Port
  {d708fd0d-3713-4bf4-87cd-a567846a29b9}; !- Outlet Port

OS:Connection,
  {6837af40-5f27-46f7-943b-106ce094ca26}, !- Handle
  {050befad-4a0c-4756-8c93-36dcc8e39df7}, !- Source Object
  3,                                      !- Outlet Port
  {e0d28ba3-fee9-4aa2-b297-002f7e4cfb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e62930-ab35-43ce-b9d4-89c798ef878e}, !- Handle
  {e0d28ba3-fee9-4aa2-b297-002f7e4cfb3c}, !- Source Object
  3,                                      !- Outlet Port
  {ba1101d3-bed2-40a5-9350-bf6619ccdd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d708fd0d-3713-4bf4-87cd-a567846a29b9}, !- Handle
  {ba1101d3-bed2-40a5-9350-bf6619ccdd7d}, !- Source Object
  3,                                      !- Outlet Port
  {0c9d892b-3771-4b89-816c-550a1b6905d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0084d48a-ef68-4ad5-83f9-5b51365689ad}, !- Handle
  Node 907,                               !- Name
  {e01684d6-244e-40ed-a1ba-b4ace581ba3e}, !- Inlet Port
  {5bd06eb6-b22a-4e55-8d89-9bc1e6d4757c}; !- Outlet Port

OS:Connection,
  {e01684d6-244e-40ed-a1ba-b4ace581ba3e}, !- Handle
  {0c9d892b-3771-4b89-816c-550a1b6905d7}, !- Source Object
  2,                                      !- Outlet Port
  {0084d48a-ef68-4ad5-83f9-5b51365689ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd06eb6-b22a-4e55-8d89-9bc1e6d4757c}, !- Handle
  {0084d48a-ef68-4ad5-83f9-5b51365689ad}, !- Source Object
  3,                                      !- Outlet Port
  {55dba9bd-2255-4b1b-aa4a-bc1fd69945ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb598175-6188-4278-bf85-ccd0a93a41da}, !- Handle
  {55dba9bd-2255-4b1b-aa4a-bc1fd69945ad}, !- Source Object
  3,                                      !- Outlet Port
  {d23c7ffc-e589-4057-8623-b915a9104f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26db8eb2-e1aa-428c-a2c4-dc7ed05f233a}, !- Handle
  Node 908,                               !- Name
  {2716535d-f2aa-4cd9-93a6-f5def8f80034}, !- Inlet Port
  {4a587673-9924-4359-8c71-b8c5d8f25252}; !- Outlet Port

OS:Connection,
  {76f65057-1232-48a0-896b-106902c83f3c}, !- Handle
  {8cfa6020-cb58-4141-bcb5-228c5fdfbc7b}, !- Source Object
  3,                                      !- Outlet Port
  {b484d4a3-f73d-40df-8009-ce15a84f00a7}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2716535d-f2aa-4cd9-93a6-f5def8f80034}, !- Handle
  {b484d4a3-f73d-40df-8009-ce15a84f00a7}, !- Source Object
  18,                                     !- Outlet Port
  {26db8eb2-e1aa-428c-a2c4-dc7ed05f233a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a587673-9924-4359-8c71-b8c5d8f25252}, !- Handle
  {26db8eb2-e1aa-428c-a2c4-dc7ed05f233a}, !- Source Object
  3,                                      !- Outlet Port
  {2e9c2a83-05a6-4fbf-a48f-7b505e95d9e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f3a185f-ae6f-48d4-bfa2-746f364649b0}, !- Handle
  Node 909,                               !- Name
  {5ebf03c2-55d5-415d-afeb-0e3dac8eda5d}, !- Inlet Port
  {859d18b1-1c47-410b-8325-9d7a5a9d3cac}; !- Outlet Port

OS:Connection,
  {5ebf03c2-55d5-415d-afeb-0e3dac8eda5d}, !- Handle
  {ea4e8720-cbcf-467e-b058-3e2b3f79560d}, !- Source Object
  4,                                      !- Outlet Port
  {4f3a185f-ae6f-48d4-bfa2-746f364649b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c408b684-9708-45c4-a8a8-1e5316cfdc70}, !- Handle
  Node 910,                               !- Name
  {ea3d517b-0b72-4ab2-90d4-c65a5debb5af}, !- Inlet Port
  {f1b7cef4-b56f-4d4e-a85a-c70b00c85395}; !- Outlet Port

OS:Connection,
  {859d18b1-1c47-410b-8325-9d7a5a9d3cac}, !- Handle
  {4f3a185f-ae6f-48d4-bfa2-746f364649b0}, !- Source Object
  3,                                      !- Outlet Port
  {d9e1b832-ed48-4440-8770-f168381d619b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ea3d517b-0b72-4ab2-90d4-c65a5debb5af}, !- Handle
  {d9e1b832-ed48-4440-8770-f168381d619b}, !- Source Object
  18,                                     !- Outlet Port
  {c408b684-9708-45c4-a8a8-1e5316cfdc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b7cef4-b56f-4d4e-a85a-c70b00c85395}, !- Handle
  {c408b684-9708-45c4-a8a8-1e5316cfdc70}, !- Source Object
  3,                                      !- Outlet Port
  {2e9c2a83-05a6-4fbf-a48f-7b505e95d9e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fe614aec-63bd-4850-9092-90f18e78f3c6}, !- Handle
  CW Temp,                                !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  {38d9a875-1688-4539-ad1b-6111e6a4ab6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38d9a875-1688-4539-ad1b-6111e6a4ab6b}, !- Handle
  Schedule Day 4,                         !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ed79c2b3-8c21-47ca-8763-1a98f9bfe477}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b19354e-0ae7-4efc-8455-a2998ecc10b8}, !- Handle
  wkdCW Temp,                             !- Name
  {ed79c2b3-8c21-47ca-8763-1a98f9bfe477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {181b9d31-b007-4e3e-b355-69b3338c06fc}, !- Handle
  satCW Temp,                             !- Name
  {ed79c2b3-8c21-47ca-8763-1a98f9bfe477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {1f2416cc-4e46-41c7-91a2-29323c2a3199}, !- Handle
  sunCW Temp,                             !- Name
  {ed79c2b3-8c21-47ca-8763-1a98f9bfe477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {86261ede-dbb3-4c8b-ba72-f4ccafc541a7}, !- Handle
  wkdCW Temp rule,                        !- Name
  {fe614aec-63bd-4850-9092-90f18e78f3c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0da564eb-91a8-41f6-83d7-f5bf5204d426}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0da564eb-91a8-41f6-83d7-f5bf5204d426}, !- Handle
  wkdCW Temp 1,                           !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {32a70057-d8d5-48d1-9670-d58bec125016}, !- Handle
  satCW Temprule,                         !- Name
  {fe614aec-63bd-4850-9092-90f18e78f3c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e42244dc-d1e4-48c0-9e3d-708207463ce9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e42244dc-d1e4-48c0-9e3d-708207463ce9}, !- Handle
  satCW Temp 1,                           !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {cc2abdbd-4b52-404f-bd5f-dd27d49971e1}, !- Handle
  sunCW Temprule,                         !- Name
  {fe614aec-63bd-4850-9092-90f18e78f3c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8700e2bb-150b-4d1e-8509-5411a57bfd69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8700e2bb-150b-4d1e-8509-5411a57bfd69}, !- Handle
  sunCW Temp 1,                           !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {8187ed12-4457-48fb-afb9-5d8ae3bf7fd6}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {fe614aec-63bd-4850-9092-90f18e78f3c6}, !- Schedule Name
  {d23c7ffc-e589-4057-8623-b915a9104f62}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {1ef7ff90-0ac7-43e3-b57a-f51348a58c1a}, !- Availability Schedule
  {6fc2d845-700a-4cfc-86d1-5a6bd516623e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa0fc409-b376-49fb-9edf-69ebde78ed80}, !- Supply Side Inlet Node Name
  {e90d328a-29c9-4698-95bf-abfb8eff2496}, !- Demand Side Outlet Node Name
  {496a2011-3e18-4289-979f-7d654625604a}, !- Demand Side Inlet Node A
  {a805535c-f6ac-4657-85c5-b521fe241b9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Demand Mixer Name
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0c76bde2-9daa-42dc-a85c-57fe5f452a20}, !- Handle
  Node 911,                               !- Name
  {fa0fc409-b376-49fb-9edf-69ebde78ed80}, !- Inlet Port
  {7cc0ce64-7624-46c7-a934-20d4ac6b17ae}; !- Outlet Port

OS:Node,
  {7c0550b5-b60e-4747-8690-5c5a433e7c24}, !- Handle
  Node 912,                               !- Name
  {5a712e94-fefe-4888-a5d8-827f7c3f9d39}, !- Inlet Port
  {a805535c-f6ac-4657-85c5-b521fe241b9c}; !- Outlet Port

OS:Connection,
  {fa0fc409-b376-49fb-9edf-69ebde78ed80}, !- Handle
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- Source Object
  9,                                      !- Outlet Port
  {0c76bde2-9daa-42dc-a85c-57fe5f452a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a805535c-f6ac-4657-85c5-b521fe241b9c}, !- Handle
  {7c0550b5-b60e-4747-8690-5c5a433e7c24}, !- Source Object
  3,                                      !- Outlet Port
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7fa0f8b0-3293-4c4b-9857-26d94c955f66}, !- Handle
  Node 913,                               !- Name
  {496a2011-3e18-4289-979f-7d654625604a}, !- Inlet Port
  {7ab049f6-a64d-4934-9e36-5b7068d7fcbc}; !- Outlet Port

OS:Node,
  {0594d7bd-987d-46d9-84d0-561ee1367511}, !- Handle
  Node 914,                               !- Name
  {67fa5b14-2b75-4fcd-a23d-5ca7a66e21e1}, !- Inlet Port
  {e90d328a-29c9-4698-95bf-abfb8eff2496}; !- Outlet Port

OS:Node,
  {1cefb762-0d05-4622-a937-2700950c8971}, !- Handle
  Node 915,                               !- Name
  {db43bbe3-e737-4f91-b771-4bdf2182c45d}, !- Inlet Port
  {2b5f57dc-973d-4e07-b468-8c440ad99d4b}; !- Outlet Port

OS:Connection,
  {496a2011-3e18-4289-979f-7d654625604a}, !- Handle
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- Source Object
  11,                                     !- Outlet Port
  {7fa0f8b0-3293-4c4b-9857-26d94c955f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90d328a-29c9-4698-95bf-abfb8eff2496}, !- Handle
  {0594d7bd-987d-46d9-84d0-561ee1367511}, !- Source Object
  3,                                      !- Outlet Port
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {7ab049f6-a64d-4934-9e36-5b7068d7fcbc}, !- Inlet Node Name
  {bd8766c7-143a-4b18-ba62-49fb4e1337fa}, !- Outlet Node Name 1
  {7da94fef-c354-4b8d-bd19-b80a62dda034}, !- Outlet Node Name 2
  {456b03fd-7133-48f6-82b2-3ae7d500446e}, !- Outlet Node Name 3
  {5db7a727-bc1f-4da3-b4e0-6c3d07505ba0}, !- Outlet Node Name 4
  {48ee0b49-fc8b-493f-96af-5b2964fbbfad}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {67fa5b14-2b75-4fcd-a23d-5ca7a66e21e1}, !- Outlet Node Name
  {2fc8fcc3-db54-4081-bc3d-6cd963770bc5}, !- Inlet Node Name 1
  {ffc9ca38-c74e-42c8-809a-8c6661fa500e}, !- Inlet Node Name 2
  {2ea770e2-ac3b-49e1-a985-7d6cefda9b65}, !- Inlet Node Name 3
  {daaa8ae7-8c8e-4d07-acf7-d23a5eb54cd4}, !- Inlet Node Name 4
  {8518ba96-2f9c-4b1d-9b6c-3a45d5220703}; !- Inlet Node Name 5

OS:Connection,
  {7ab049f6-a64d-4934-9e36-5b7068d7fcbc}, !- Handle
  {7fa0f8b0-3293-4c4b-9857-26d94c955f66}, !- Source Object
  3,                                      !- Outlet Port
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fa5b14-2b75-4fcd-a23d-5ca7a66e21e1}, !- Handle
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Source Object
  2,                                      !- Outlet Port
  {0594d7bd-987d-46d9-84d0-561ee1367511}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c6936a5-2062-47b0-b89e-e0261c36b044}, !- Handle
  {5d487f6a-8758-42f2-9c9d-13f0f29dc7cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6fc2d845-700a-4cfc-86d1-5a6bd516623e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {1190ef8f-8866-405c-b39d-98e4af7206fa}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {61c0f926-7460-46e7-a18b-0dd661bad1f4}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5f9f99c3-bc07-40ac-b9f1-601424e1780a}, !- Air Inlet Node Name
  {5a712e94-fefe-4888-a5d8-827f7c3f9d39}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {e6eb0387-ba56-4370-ab55-01323c3d15b5}, !- Handle
  Sys6 Return Fan,                        !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7cc0ce64-7624-46c7-a934-20d4ac6b17ae}, !- Air Inlet Node Name
  {41d41ad7-cb6c-4113-8522-309c766eb801}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6ce46b1d-d93b-4681-abc2-037a93eee75b}, !- Handle
  Coil Heating Electric 38,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2500e8dd-5259-485c-9610-964f032d4bf8}, !- Air Inlet Node Name
  {d3f6eb8b-6b7e-405c-bd2d-12d1815f5245}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {18fd26fd-1ace-44a2-8908-f3a1ea7d366f}, !- Water Inlet Node Name
  {01619b2a-94f1-4b18-ad1f-e614747613e6}, !- Water Outlet Node Name
  {b33b05ba-bdf7-4f3a-8f90-f196dfc5ff90}, !- Air Inlet Node Name
  {5b51d38c-c274-4a18-9f60-4b92b7914f77}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8acbe859-016b-495f-8f15-ce88dd560486}, !- Handle
  Node 916,                               !- Name
  {01619b2a-94f1-4b18-ad1f-e614747613e6}, !- Inlet Port
  {0b84a0a1-f7e9-4601-b389-5305dca7a19e}; !- Outlet Port

OS:Connection,
  {18fd26fd-1ace-44a2-8908-f3a1ea7d366f}, !- Handle
  {7cecc1c8-b4aa-4cca-9ec8-c1085f4b5a3d}, !- Source Object
  3,                                      !- Outlet Port
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {01619b2a-94f1-4b18-ad1f-e614747613e6}, !- Handle
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Source Object
  11,                                     !- Outlet Port
  {8acbe859-016b-495f-8f15-ce88dd560486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b84a0a1-f7e9-4601-b389-5305dca7a19e}, !- Handle
  {8acbe859-016b-495f-8f15-ce88dd560486}, !- Source Object
  3,                                      !- Outlet Port
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b6ca870f-4b69-4aa6-88b9-c024d63d73d1}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ef7ff90-0ac7-43e3-b57a-f51348a58c1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {992301a9-c563-4f0d-9891-85603807ecfe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {992301a9-c563-4f0d-9891-85603807ecfe}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce78dfa3-0215-419f-88f0-177526d56725}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {b6ca870f-4b69-4aa6-88b9-c024d63d73d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ebf396f-ecda-4c7e-aeac-6d3cfce13bb6}, !- Mixed Air Node Name
  {907563b0-d20b-4d92-8a64-50d227e36873}, !- Outdoor Air Stream Node Name
  {f82eb352-b9a1-42fb-928a-69f133c40fc1}, !- Relief Air Stream Node Name
  {dbf73d6f-faff-40eb-b4eb-64b05fa0f88d}; !- Return Air Stream Node Name

OS:Node,
  {f38bb9b1-4222-4b3e-afb3-818f7634564f}, !- Handle
  Node 917,                               !- Name
  ,                                       !- Inlet Port
  {907563b0-d20b-4d92-8a64-50d227e36873}; !- Outlet Port

OS:Connection,
  {907563b0-d20b-4d92-8a64-50d227e36873}, !- Handle
  {f38bb9b1-4222-4b3e-afb3-818f7634564f}, !- Source Object
  3,                                      !- Outlet Port
  {ce78dfa3-0215-419f-88f0-177526d56725}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {237a635a-78c9-4d11-9209-ceb8bd9c25e4}, !- Handle
  Node 918,                               !- Name
  {f82eb352-b9a1-42fb-928a-69f133c40fc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f82eb352-b9a1-42fb-928a-69f133c40fc1}, !- Handle
  {ce78dfa3-0215-419f-88f0-177526d56725}, !- Source Object
  7,                                      !- Outlet Port
  {237a635a-78c9-4d11-9209-ceb8bd9c25e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a712e94-fefe-4888-a5d8-827f7c3f9d39}, !- Handle
  {61c0f926-7460-46e7-a18b-0dd661bad1f4}, !- Source Object
  17,                                     !- Outlet Port
  {7c0550b5-b60e-4747-8690-5c5a433e7c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76b02e14-b95f-44b9-b725-5beee63c1995}, !- Handle
  Node 919,                               !- Name
  {d3f6eb8b-6b7e-405c-bd2d-12d1815f5245}, !- Inlet Port
  {5f9f99c3-bc07-40ac-b9f1-601424e1780a}; !- Outlet Port

OS:Connection,
  {d3f6eb8b-6b7e-405c-bd2d-12d1815f5245}, !- Handle
  {6ce46b1d-d93b-4681-abc2-037a93eee75b}, !- Source Object
  6,                                      !- Outlet Port
  {76b02e14-b95f-44b9-b725-5beee63c1995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9f99c3-bc07-40ac-b9f1-601424e1780a}, !- Handle
  {76b02e14-b95f-44b9-b725-5beee63c1995}, !- Source Object
  3,                                      !- Outlet Port
  {61c0f926-7460-46e7-a18b-0dd661bad1f4}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {27a34b4b-0f0c-4bcb-954e-cb3e2b2daaa3}, !- Handle
  Node 920,                               !- Name
  {5b51d38c-c274-4a18-9f60-4b92b7914f77}, !- Inlet Port
  {2500e8dd-5259-485c-9610-964f032d4bf8}; !- Outlet Port

OS:Connection,
  {5b51d38c-c274-4a18-9f60-4b92b7914f77}, !- Handle
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Source Object
  13,                                     !- Outlet Port
  {27a34b4b-0f0c-4bcb-954e-cb3e2b2daaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2500e8dd-5259-485c-9610-964f032d4bf8}, !- Handle
  {27a34b4b-0f0c-4bcb-954e-cb3e2b2daaa3}, !- Source Object
  3,                                      !- Outlet Port
  {6ce46b1d-d93b-4681-abc2-037a93eee75b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cec72a23-af88-4831-a732-5a2d2fdd1618}, !- Handle
  Controller Water Coil 1,                !- Name
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f8bcbca3-d9cd-47f4-acb8-c9443e7c778e}, !- Handle
  Node 921,                               !- Name
  {0ebf396f-ecda-4c7e-aeac-6d3cfce13bb6}, !- Inlet Port
  {b33b05ba-bdf7-4f3a-8f90-f196dfc5ff90}; !- Outlet Port

OS:Connection,
  {0ebf396f-ecda-4c7e-aeac-6d3cfce13bb6}, !- Handle
  {ce78dfa3-0215-419f-88f0-177526d56725}, !- Source Object
  5,                                      !- Outlet Port
  {f8bcbca3-d9cd-47f4-acb8-c9443e7c778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33b05ba-bdf7-4f3a-8f90-f196dfc5ff90}, !- Handle
  {f8bcbca3-d9cd-47f4-acb8-c9443e7c778e}, !- Source Object
  3,                                      !- Outlet Port
  {a25daf20-fcad-429a-b494-03812d03df96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {574587bd-1a1e-4a12-89e7-6469ec34bb3d}, !- Handle
  Node 922,                               !- Name
  {41d41ad7-cb6c-4113-8522-309c766eb801}, !- Inlet Port
  {dbf73d6f-faff-40eb-b4eb-64b05fa0f88d}; !- Outlet Port

OS:Connection,
  {7cc0ce64-7624-46c7-a934-20d4ac6b17ae}, !- Handle
  {0c76bde2-9daa-42dc-a85c-57fe5f452a20}, !- Source Object
  3,                                      !- Outlet Port
  {e6eb0387-ba56-4370-ab55-01323c3d15b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {41d41ad7-cb6c-4113-8522-309c766eb801}, !- Handle
  {e6eb0387-ba56-4370-ab55-01323c3d15b5}, !- Source Object
  17,                                     !- Outlet Port
  {574587bd-1a1e-4a12-89e7-6469ec34bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf73d6f-faff-40eb-b4eb-64b05fa0f88d}, !- Handle
  {574587bd-1a1e-4a12-89e7-6469ec34bb3d}, !- Source Object
  3,                                      !- Outlet Port
  {ce78dfa3-0215-419f-88f0-177526d56725}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {fa088704-d24a-40d8-8620-ccd5d775235a}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {7c0550b5-b60e-4747-8690-5c5a433e7c24}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {73745e58-fba4-4231-8c42-3f35c89d0297}, !- Handle
  Coil Heating Electric 39,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4bd65f2-b52b-42d1-9933-bae1476e7abd}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {12239644-bd08-402e-ad21-93941f8a7f3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0334450944,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73745e58-fba4-4231-8c42-3f35c89d0297}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db43bbe3-e737-4f91-b771-4bdf2182c45d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b6f66648-8665-4fb5-a1a3-1597d5857385}, !- Handle
  Node 923,                               !- Name
  {0f889693-4f18-4d7c-a782-611a618e8de2}, !- Inlet Port
  {2fc8fcc3-db54-4081-bc3d-6cd963770bc5}; !- Outlet Port

OS:Connection,
  {2b5f57dc-973d-4e07-b468-8c440ad99d4b}, !- Handle
  {1cefb762-0d05-4622-a937-2700950c8971}, !- Source Object
  3,                                      !- Outlet Port
  {5ead70a1-774c-4611-8d85-7e7d29b180ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f889693-4f18-4d7c-a782-611a618e8de2}, !- Handle
  {faef7efb-dda8-4532-9b7c-c7fefed53490}, !- Source Object
  2,                                      !- Outlet Port
  {b6f66648-8665-4fb5-a1a3-1597d5857385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc8fcc3-db54-4081-bc3d-6cd963770bc5}, !- Handle
  {b6f66648-8665-4fb5-a1a3-1597d5857385}, !- Source Object
  3,                                      !- Outlet Port
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5465582-b84b-40a9-8c9d-325fbdd95527}, !- Handle
  Node 924,                               !- Name
  {bd8766c7-143a-4b18-ba62-49fb4e1337fa}, !- Inlet Port
  {12239644-bd08-402e-ad21-93941f8a7f3a}; !- Outlet Port

OS:Connection,
  {bd8766c7-143a-4b18-ba62-49fb4e1337fa}, !- Handle
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Source Object
  3,                                      !- Outlet Port
  {a5465582-b84b-40a9-8c9d-325fbdd95527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12239644-bd08-402e-ad21-93941f8a7f3a}, !- Handle
  {a5465582-b84b-40a9-8c9d-325fbdd95527}, !- Source Object
  3,                                      !- Outlet Port
  {e4bd65f2-b52b-42d1-9933-bae1476e7abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db43bbe3-e737-4f91-b771-4bdf2182c45d}, !- Handle
  {e4bd65f2-b52b-42d1-9933-bae1476e7abd}, !- Source Object
  12,                                     !- Outlet Port
  {1cefb762-0d05-4622-a937-2700950c8971}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11b7a100-0bf9-4816-9442-c453753268ab}, !- Handle
  Zone HVAC Baseboard Convective Electric 97, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e9351871-3db0-40b9-abeb-cf2592e6a0da}, !- Handle
  Coil Heating Electric 40,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be90a5ae-cdfd-4ee3-bc07-e4db4e90a714}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {b327a55e-57b5-4bac-b264-2b820bcabb22}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0083612736,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9351871-3db0-40b9-abeb-cf2592e6a0da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {273545e8-f466-470d-9aad-c007b56ba083}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce4cb03b-3a0a-4b1f-846d-7fddfaf4a880}, !- Handle
  Node 925,                               !- Name
  {273545e8-f466-470d-9aad-c007b56ba083}, !- Inlet Port
  {8135dc72-def3-43bb-83c8-8fa5d0f0744c}; !- Outlet Port

OS:Node,
  {72dbe738-008f-4b3b-aa84-7144c5d54e93}, !- Handle
  Node 926,                               !- Name
  {42d8def8-9ea8-4054-8dc5-30cd9a19d237}, !- Inlet Port
  {ffc9ca38-c74e-42c8-809a-8c6661fa500e}; !- Outlet Port

OS:Connection,
  {8135dc72-def3-43bb-83c8-8fa5d0f0744c}, !- Handle
  {ce4cb03b-3a0a-4b1f-846d-7fddfaf4a880}, !- Source Object
  3,                                      !- Outlet Port
  {eb91cfa7-ca37-486f-b3bd-af0b6e7710d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d8def8-9ea8-4054-8dc5-30cd9a19d237}, !- Handle
  {de2083ce-ea8f-4bae-bfe2-1e254576780a}, !- Source Object
  2,                                      !- Outlet Port
  {72dbe738-008f-4b3b-aa84-7144c5d54e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc9ca38-c74e-42c8-809a-8c6661fa500e}, !- Handle
  {72dbe738-008f-4b3b-aa84-7144c5d54e93}, !- Source Object
  3,                                      !- Outlet Port
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8788776e-f47a-46a5-9638-ecfd8983c015}, !- Handle
  Node 927,                               !- Name
  {7da94fef-c354-4b8d-bd19-b80a62dda034}, !- Inlet Port
  {b327a55e-57b5-4bac-b264-2b820bcabb22}; !- Outlet Port

OS:Connection,
  {7da94fef-c354-4b8d-bd19-b80a62dda034}, !- Handle
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Source Object
  4,                                      !- Outlet Port
  {8788776e-f47a-46a5-9638-ecfd8983c015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b327a55e-57b5-4bac-b264-2b820bcabb22}, !- Handle
  {8788776e-f47a-46a5-9638-ecfd8983c015}, !- Source Object
  3,                                      !- Outlet Port
  {be90a5ae-cdfd-4ee3-bc07-e4db4e90a714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {273545e8-f466-470d-9aad-c007b56ba083}, !- Handle
  {be90a5ae-cdfd-4ee3-bc07-e4db4e90a714}, !- Source Object
  12,                                     !- Outlet Port
  {ce4cb03b-3a0a-4b1f-846d-7fddfaf4a880}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {376f55e7-fb35-4772-87f9-572cc903d26f}, !- Handle
  Zone HVAC Baseboard Convective Electric 98, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1348125b-b38d-413f-8560-0876811e4a23}, !- Handle
  Coil Heating Electric 41,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0e104a9-b3fc-4f5c-b87b-a1833b6a1a0e}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {a26004b0-78e1-4b1c-9ca6-97340949c36a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02081028096,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1348125b-b38d-413f-8560-0876811e4a23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61b67bfd-f47e-4ed9-a060-041da0f3c24c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {502e153c-8f0c-4b9b-a845-3aac4f8bda5e}, !- Handle
  Node 928,                               !- Name
  {61b67bfd-f47e-4ed9-a060-041da0f3c24c}, !- Inlet Port
  {a2cc9982-24bd-43c4-818a-5cae148bcfb8}; !- Outlet Port

OS:Node,
  {143d0ace-c5d8-4a16-8c2a-9f07f85a1251}, !- Handle
  Node 929,                               !- Name
  {a02f59f2-1ea2-46e5-b351-772cf365ac5d}, !- Inlet Port
  {2ea770e2-ac3b-49e1-a985-7d6cefda9b65}; !- Outlet Port

OS:Connection,
  {a2cc9982-24bd-43c4-818a-5cae148bcfb8}, !- Handle
  {502e153c-8f0c-4b9b-a845-3aac4f8bda5e}, !- Source Object
  3,                                      !- Outlet Port
  {2f37bb4e-2e02-4b4c-9f5b-9254ef84e641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02f59f2-1ea2-46e5-b351-772cf365ac5d}, !- Handle
  {faf2da98-6cb2-44ae-a085-54a29fb9e786}, !- Source Object
  2,                                      !- Outlet Port
  {143d0ace-c5d8-4a16-8c2a-9f07f85a1251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea770e2-ac3b-49e1-a985-7d6cefda9b65}, !- Handle
  {143d0ace-c5d8-4a16-8c2a-9f07f85a1251}, !- Source Object
  3,                                      !- Outlet Port
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14d7b406-dd45-4a7f-8893-d42bd8de998f}, !- Handle
  Node 930,                               !- Name
  {456b03fd-7133-48f6-82b2-3ae7d500446e}, !- Inlet Port
  {a26004b0-78e1-4b1c-9ca6-97340949c36a}; !- Outlet Port

OS:Connection,
  {456b03fd-7133-48f6-82b2-3ae7d500446e}, !- Handle
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Source Object
  5,                                      !- Outlet Port
  {14d7b406-dd45-4a7f-8893-d42bd8de998f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26004b0-78e1-4b1c-9ca6-97340949c36a}, !- Handle
  {14d7b406-dd45-4a7f-8893-d42bd8de998f}, !- Source Object
  3,                                      !- Outlet Port
  {c0e104a9-b3fc-4f5c-b87b-a1833b6a1a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61b67bfd-f47e-4ed9-a060-041da0f3c24c}, !- Handle
  {c0e104a9-b3fc-4f5c-b87b-a1833b6a1a0e}, !- Source Object
  12,                                     !- Outlet Port
  {502e153c-8f0c-4b9b-a845-3aac4f8bda5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39a195e9-7cbe-44b9-aae1-36bffc58e530}, !- Handle
  Zone HVAC Baseboard Convective Electric 99, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {7f70dfe6-711b-4bcc-b7f7-bfc6b7e12e68}, !- Handle
  Coil Heating Electric 42,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c0d5610-5fb8-4be7-8912-7603f4edfc18}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {897f4488-cde5-458e-bd75-5fa2c4f00a44}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.08974433664,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f70dfe6-711b-4bcc-b7f7-bfc6b7e12e68}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {016281c6-50fb-4b4e-b278-81bd3dce78c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {404bb0d0-399c-4cdc-8fdb-aadebf555139}, !- Handle
  Node 931,                               !- Name
  {016281c6-50fb-4b4e-b278-81bd3dce78c7}, !- Inlet Port
  {3279adfb-c19b-4c2e-a507-abafa109a719}; !- Outlet Port

OS:Node,
  {71b6d9f0-714f-46a5-a91d-0a6fd0b8dab4}, !- Handle
  Node 932,                               !- Name
  {ea39bf69-5230-45d9-be93-3674c303268c}, !- Inlet Port
  {daaa8ae7-8c8e-4d07-acf7-d23a5eb54cd4}; !- Outlet Port

OS:Connection,
  {3279adfb-c19b-4c2e-a507-abafa109a719}, !- Handle
  {404bb0d0-399c-4cdc-8fdb-aadebf555139}, !- Source Object
  3,                                      !- Outlet Port
  {6e7a31a4-8487-42e6-8d31-aa89ed3546e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea39bf69-5230-45d9-be93-3674c303268c}, !- Handle
  {f5db8331-149e-441d-b941-60376a5b6381}, !- Source Object
  2,                                      !- Outlet Port
  {71b6d9f0-714f-46a5-a91d-0a6fd0b8dab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaa8ae7-8c8e-4d07-acf7-d23a5eb54cd4}, !- Handle
  {71b6d9f0-714f-46a5-a91d-0a6fd0b8dab4}, !- Source Object
  3,                                      !- Outlet Port
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8aa93e30-d784-44e6-a06b-1e5fc0ed3e77}, !- Handle
  Node 933,                               !- Name
  {5db7a727-bc1f-4da3-b4e0-6c3d07505ba0}, !- Inlet Port
  {897f4488-cde5-458e-bd75-5fa2c4f00a44}; !- Outlet Port

OS:Connection,
  {5db7a727-bc1f-4da3-b4e0-6c3d07505ba0}, !- Handle
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Source Object
  6,                                      !- Outlet Port
  {8aa93e30-d784-44e6-a06b-1e5fc0ed3e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897f4488-cde5-458e-bd75-5fa2c4f00a44}, !- Handle
  {8aa93e30-d784-44e6-a06b-1e5fc0ed3e77}, !- Source Object
  3,                                      !- Outlet Port
  {5c0d5610-5fb8-4be7-8912-7603f4edfc18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {016281c6-50fb-4b4e-b278-81bd3dce78c7}, !- Handle
  {5c0d5610-5fb8-4be7-8912-7603f4edfc18}, !- Source Object
  12,                                     !- Outlet Port
  {404bb0d0-399c-4cdc-8fdb-aadebf555139}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0046c8fe-9d2d-4d84-84f3-de3d0a42a187}, !- Handle
  Zone HVAC Baseboard Convective Electric 100, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {249b8ef2-b780-44a9-b5fd-cda1526be7f2}, !- Handle
  Coil Heating Electric 43,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9572c7f6-6ab8-446d-8564-da106272831d}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {fd3dff1f-9dbf-45be-adf8-181c4c41030c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02211092352,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {249b8ef2-b780-44a9-b5fd-cda1526be7f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e45a8f1-1c0a-4c97-bbee-5f155b9ded6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61b57d13-ba15-42c5-8cca-ad31b689e9dd}, !- Handle
  Node 934,                               !- Name
  {9e45a8f1-1c0a-4c97-bbee-5f155b9ded6b}, !- Inlet Port
  {f9a41847-a685-4081-abc0-38c76a4a000d}; !- Outlet Port

OS:Node,
  {ef7be805-b5ae-41a3-a963-c7810a22dc40}, !- Handle
  Node 935,                               !- Name
  {04dec7a8-c850-43f7-a931-a5487ea38a04}, !- Inlet Port
  {8518ba96-2f9c-4b1d-9b6c-3a45d5220703}; !- Outlet Port

OS:Connection,
  {f9a41847-a685-4081-abc0-38c76a4a000d}, !- Handle
  {61b57d13-ba15-42c5-8cca-ad31b689e9dd}, !- Source Object
  3,                                      !- Outlet Port
  {f90a0958-1d12-4ca5-a3be-d1c0706dc6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dec7a8-c850-43f7-a931-a5487ea38a04}, !- Handle
  {8900692a-f943-4604-8c20-d4ce1c62e135}, !- Source Object
  2,                                      !- Outlet Port
  {ef7be805-b5ae-41a3-a963-c7810a22dc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8518ba96-2f9c-4b1d-9b6c-3a45d5220703}, !- Handle
  {ef7be805-b5ae-41a3-a963-c7810a22dc40}, !- Source Object
  3,                                      !- Outlet Port
  {96112463-7e54-4ab3-803c-b8ead9638905}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dc945fb1-7b1a-479f-a10a-bf95b602c1a1}, !- Handle
  Node 936,                               !- Name
  {48ee0b49-fc8b-493f-96af-5b2964fbbfad}, !- Inlet Port
  {fd3dff1f-9dbf-45be-adf8-181c4c41030c}; !- Outlet Port

OS:Connection,
  {48ee0b49-fc8b-493f-96af-5b2964fbbfad}, !- Handle
  {a334fa39-5c80-4a2a-86b9-e8ee63a9edc9}, !- Source Object
  7,                                      !- Outlet Port
  {dc945fb1-7b1a-479f-a10a-bf95b602c1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3dff1f-9dbf-45be-adf8-181c4c41030c}, !- Handle
  {dc945fb1-7b1a-479f-a10a-bf95b602c1a1}, !- Source Object
  3,                                      !- Outlet Port
  {9572c7f6-6ab8-446d-8564-da106272831d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e45a8f1-1c0a-4c97-bbee-5f155b9ded6b}, !- Handle
  {9572c7f6-6ab8-446d-8564-da106272831d}, !- Source Object
  12,                                     !- Outlet Port
  {61b57d13-ba15-42c5-8cca-ad31b689e9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b083a0b7-951d-4784-81ba-70ccc0f65c13}, !- Handle
  Zone HVAC Baseboard Convective Electric 101, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {53ad9204-9b22-4871-9c57-7c87e2dd7941}, !- Availability Schedule
  {1d8dfbd3-f15d-4d89-a116-0055b90aa0fb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {976da74d-8917-441b-97e5-73a84606f5ce}, !- Supply Side Inlet Node Name
  {78cf29ab-c8e7-4822-b287-fff8d68ff2f2}, !- Demand Side Outlet Node Name
  {7f1cf258-35ad-4b23-af69-f0da02226400}, !- Demand Side Inlet Node A
  {95e4cbb9-99ed-4fe8-baf2-8259189ed86f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Demand Mixer Name
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {460fcdeb-6579-43de-9cf4-aea4f1650857}, !- Handle
  Node 937,                               !- Name
  {976da74d-8917-441b-97e5-73a84606f5ce}, !- Inlet Port
  {85b9d4fb-8481-4d0d-8cc9-b7637b59fbea}; !- Outlet Port

OS:Node,
  {3bd20f99-a2af-44e1-98ec-b17b01fad98d}, !- Handle
  Node 938,                               !- Name
  {49017347-ae94-4ab0-89ff-30fa014c4f81}, !- Inlet Port
  {95e4cbb9-99ed-4fe8-baf2-8259189ed86f}; !- Outlet Port

OS:Connection,
  {976da74d-8917-441b-97e5-73a84606f5ce}, !- Handle
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- Source Object
  9,                                      !- Outlet Port
  {460fcdeb-6579-43de-9cf4-aea4f1650857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e4cbb9-99ed-4fe8-baf2-8259189ed86f}, !- Handle
  {3bd20f99-a2af-44e1-98ec-b17b01fad98d}, !- Source Object
  3,                                      !- Outlet Port
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e32233f-45d8-430f-800d-d9d34451b02e}, !- Handle
  Node 939,                               !- Name
  {7f1cf258-35ad-4b23-af69-f0da02226400}, !- Inlet Port
  {f7ed467a-ff38-48e6-ad7f-877c7aa83645}; !- Outlet Port

OS:Node,
  {1be03f04-d7aa-450f-bd5e-085de37f8b30}, !- Handle
  Node 940,                               !- Name
  {55b7f18d-20a1-4345-915d-4423dcddd769}, !- Inlet Port
  {78cf29ab-c8e7-4822-b287-fff8d68ff2f2}; !- Outlet Port

OS:Node,
  {0d1ad463-e44f-4485-b73e-dd181cda9d75}, !- Handle
  Node 941,                               !- Name
  {a35bdfbc-467e-4c08-8c08-bd9f3c487d18}, !- Inlet Port
  {d0e260fc-106c-4507-b3b5-7c2c079a129b}; !- Outlet Port

OS:Connection,
  {7f1cf258-35ad-4b23-af69-f0da02226400}, !- Handle
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- Source Object
  11,                                     !- Outlet Port
  {4e32233f-45d8-430f-800d-d9d34451b02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78cf29ab-c8e7-4822-b287-fff8d68ff2f2}, !- Handle
  {1be03f04-d7aa-450f-bd5e-085de37f8b30}, !- Source Object
  3,                                      !- Outlet Port
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {f7ed467a-ff38-48e6-ad7f-877c7aa83645}, !- Inlet Node Name
  {21f05e00-26dc-47b2-8b3f-125759509c8b}, !- Outlet Node Name 1
  {c53aaa2f-db36-43ff-8bbc-eacdd90da2a1}, !- Outlet Node Name 2
  {d88e5f6c-0a01-4c55-a398-2356120f4bc9}, !- Outlet Node Name 3
  {02f4e87e-9576-44d6-aeb7-854ac225d6c9}, !- Outlet Node Name 4
  {fa791b1a-d2e7-4057-a2a6-d9b883d09dc5}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {55b7f18d-20a1-4345-915d-4423dcddd769}, !- Outlet Node Name
  {ea7aa1c2-827a-41b5-9565-9eebbc1f6c05}, !- Inlet Node Name 1
  {f6c354c8-fba8-45dd-abe1-80ab786c63f5}, !- Inlet Node Name 2
  {c02566ef-ebe1-4bdf-b193-ca1869049dfb}, !- Inlet Node Name 3
  {e000331a-ab45-436a-9f08-05a2f89704b9}, !- Inlet Node Name 4
  {3a9ec293-a79b-4232-bf04-60cf5736f1ba}; !- Inlet Node Name 5

OS:Connection,
  {f7ed467a-ff38-48e6-ad7f-877c7aa83645}, !- Handle
  {4e32233f-45d8-430f-800d-d9d34451b02e}, !- Source Object
  3,                                      !- Outlet Port
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b7f18d-20a1-4345-915d-4423dcddd769}, !- Handle
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Source Object
  2,                                      !- Outlet Port
  {1be03f04-d7aa-450f-bd5e-085de37f8b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {531deed6-3c1f-4884-b0c3-add1849f254f}, !- Handle
  {2dfd212d-ca4a-4774-802a-ad6df41edb57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1d8dfbd3-f15d-4d89-a116-0055b90aa0fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {797e7ed0-f12a-49b1-b254-6b5bb4bae5cb}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {981fa5b0-dc18-4503-8e51-d9b715b6a3dd}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {508f7953-9e3c-458e-ba7c-5301af4f5dbb}, !- Air Inlet Node Name
  {49017347-ae94-4ab0-89ff-30fa014c4f81}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {673e9ea2-f6fe-4cf9-b2f8-c3af3bb675ed}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {85b9d4fb-8481-4d0d-8cc9-b7637b59fbea}, !- Air Inlet Node Name
  {02b2a907-300c-40de-ab39-b32f3c87fa5a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0de87c5a-c8da-4f18-82eb-2440cfd29e0a}, !- Handle
  Coil Heating Electric 44,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fe22ed8d-2ac3-4755-9796-8d8f7b6046af}, !- Air Inlet Node Name
  {23760041-912c-4a99-9fc7-020785571cf6}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {9028669e-3239-4833-a650-11c3460b502e}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {873754cb-e6a1-47e8-bd35-6d0b46cb24dd}, !- Water Inlet Node Name
  {fb9137b9-61e8-4414-849d-9ec45e776b19}, !- Water Outlet Node Name
  {2bd70fb3-6226-4eeb-97ef-24335fee75d8}, !- Air Inlet Node Name
  {dae6a2d6-1607-46e5-bc61-37654612a374}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {15350b73-f9f7-4f4c-ba20-af442f5a1079}, !- Handle
  Node 942,                               !- Name
  {845afd98-cac1-4914-a2bc-f5a4d5eec787}, !- Inlet Port
  {873754cb-e6a1-47e8-bd35-6d0b46cb24dd}; !- Outlet Port

OS:Connection,
  {845afd98-cac1-4914-a2bc-f5a4d5eec787}, !- Handle
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Source Object
  4,                                      !- Outlet Port
  {15350b73-f9f7-4f4c-ba20-af442f5a1079}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b8d7efa-179e-46f5-bbea-153eac94ef2b}, !- Handle
  Node 943,                               !- Name
  {fb9137b9-61e8-4414-849d-9ec45e776b19}, !- Inlet Port
  {05a79c10-9ac3-453d-a68a-5137bc49e243}; !- Outlet Port

OS:Connection,
  {873754cb-e6a1-47e8-bd35-6d0b46cb24dd}, !- Handle
  {15350b73-f9f7-4f4c-ba20-af442f5a1079}, !- Source Object
  3,                                      !- Outlet Port
  {9028669e-3239-4833-a650-11c3460b502e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fb9137b9-61e8-4414-849d-9ec45e776b19}, !- Handle
  {9028669e-3239-4833-a650-11c3460b502e}, !- Source Object
  11,                                     !- Outlet Port
  {2b8d7efa-179e-46f5-bbea-153eac94ef2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a79c10-9ac3-453d-a68a-5137bc49e243}, !- Handle
  {2b8d7efa-179e-46f5-bbea-153eac94ef2b}, !- Source Object
  3,                                      !- Outlet Port
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {07554c36-09ae-42f1-991b-15c4636c40dd}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {53ad9204-9b22-4871-9c57-7c87e2dd7941}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51626863-23d7-4c4e-abe8-439e3477e7be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {51626863-23d7-4c4e-abe8-439e3477e7be}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e861e73-c52e-462a-bcab-7275a9de4d66}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {07554c36-09ae-42f1-991b-15c4636c40dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33774328-812f-4cfc-af5c-3a03f3601f67}, !- Mixed Air Node Name
  {a7a5be14-5ebd-4e7c-8a47-cb2d806614ad}, !- Outdoor Air Stream Node Name
  {02cd7a4c-c13e-4419-9809-00d72c1c04eb}, !- Relief Air Stream Node Name
  {4cc6591e-2ccd-4bb7-8381-9b75344a8065}; !- Return Air Stream Node Name

OS:Node,
  {d87f9381-d852-44bd-9e64-7e188af4de20}, !- Handle
  Node 944,                               !- Name
  ,                                       !- Inlet Port
  {a7a5be14-5ebd-4e7c-8a47-cb2d806614ad}; !- Outlet Port

OS:Connection,
  {a7a5be14-5ebd-4e7c-8a47-cb2d806614ad}, !- Handle
  {d87f9381-d852-44bd-9e64-7e188af4de20}, !- Source Object
  3,                                      !- Outlet Port
  {2e861e73-c52e-462a-bcab-7275a9de4d66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9062c031-a421-4ee9-9438-edea5994957d}, !- Handle
  Node 945,                               !- Name
  {02cd7a4c-c13e-4419-9809-00d72c1c04eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02cd7a4c-c13e-4419-9809-00d72c1c04eb}, !- Handle
  {2e861e73-c52e-462a-bcab-7275a9de4d66}, !- Source Object
  7,                                      !- Outlet Port
  {9062c031-a421-4ee9-9438-edea5994957d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49017347-ae94-4ab0-89ff-30fa014c4f81}, !- Handle
  {981fa5b0-dc18-4503-8e51-d9b715b6a3dd}, !- Source Object
  17,                                     !- Outlet Port
  {3bd20f99-a2af-44e1-98ec-b17b01fad98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51fc3904-4f01-49ee-9130-971ab981d1d3}, !- Handle
  Node 946,                               !- Name
  {23760041-912c-4a99-9fc7-020785571cf6}, !- Inlet Port
  {508f7953-9e3c-458e-ba7c-5301af4f5dbb}; !- Outlet Port

OS:Connection,
  {23760041-912c-4a99-9fc7-020785571cf6}, !- Handle
  {0de87c5a-c8da-4f18-82eb-2440cfd29e0a}, !- Source Object
  6,                                      !- Outlet Port
  {51fc3904-4f01-49ee-9130-971ab981d1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508f7953-9e3c-458e-ba7c-5301af4f5dbb}, !- Handle
  {51fc3904-4f01-49ee-9130-971ab981d1d3}, !- Source Object
  3,                                      !- Outlet Port
  {981fa5b0-dc18-4503-8e51-d9b715b6a3dd}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1ce62680-2d14-4614-b21e-aa79666c1cfb}, !- Handle
  Node 947,                               !- Name
  {dae6a2d6-1607-46e5-bc61-37654612a374}, !- Inlet Port
  {fe22ed8d-2ac3-4755-9796-8d8f7b6046af}; !- Outlet Port

OS:Connection,
  {dae6a2d6-1607-46e5-bc61-37654612a374}, !- Handle
  {9028669e-3239-4833-a650-11c3460b502e}, !- Source Object
  13,                                     !- Outlet Port
  {1ce62680-2d14-4614-b21e-aa79666c1cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe22ed8d-2ac3-4755-9796-8d8f7b6046af}, !- Handle
  {1ce62680-2d14-4614-b21e-aa79666c1cfb}, !- Source Object
  3,                                      !- Outlet Port
  {0de87c5a-c8da-4f18-82eb-2440cfd29e0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {54eaf9de-b436-49a7-b3e2-9a50c46d5422}, !- Handle
  Controller Water Coil 2,                !- Name
  {9028669e-3239-4833-a650-11c3460b502e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {482980ca-500e-43c3-89ac-1e99ba1bee9a}, !- Handle
  Node 948,                               !- Name
  {33774328-812f-4cfc-af5c-3a03f3601f67}, !- Inlet Port
  {2bd70fb3-6226-4eeb-97ef-24335fee75d8}; !- Outlet Port

OS:Connection,
  {33774328-812f-4cfc-af5c-3a03f3601f67}, !- Handle
  {2e861e73-c52e-462a-bcab-7275a9de4d66}, !- Source Object
  5,                                      !- Outlet Port
  {482980ca-500e-43c3-89ac-1e99ba1bee9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd70fb3-6226-4eeb-97ef-24335fee75d8}, !- Handle
  {482980ca-500e-43c3-89ac-1e99ba1bee9a}, !- Source Object
  3,                                      !- Outlet Port
  {9028669e-3239-4833-a650-11c3460b502e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c7178e0-5c0f-47df-9e7a-3186abca0e56}, !- Handle
  Node 949,                               !- Name
  {02b2a907-300c-40de-ab39-b32f3c87fa5a}, !- Inlet Port
  {4cc6591e-2ccd-4bb7-8381-9b75344a8065}; !- Outlet Port

OS:Connection,
  {85b9d4fb-8481-4d0d-8cc9-b7637b59fbea}, !- Handle
  {460fcdeb-6579-43de-9cf4-aea4f1650857}, !- Source Object
  3,                                      !- Outlet Port
  {673e9ea2-f6fe-4cf9-b2f8-c3af3bb675ed}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {02b2a907-300c-40de-ab39-b32f3c87fa5a}, !- Handle
  {673e9ea2-f6fe-4cf9-b2f8-c3af3bb675ed}, !- Source Object
  17,                                     !- Outlet Port
  {5c7178e0-5c0f-47df-9e7a-3186abca0e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc6591e-2ccd-4bb7-8381-9b75344a8065}, !- Handle
  {5c7178e0-5c0f-47df-9e7a-3186abca0e56}, !- Source Object
  3,                                      !- Outlet Port
  {2e861e73-c52e-462a-bcab-7275a9de4d66}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9d6e298f-8874-4604-b1de-7bf170e29b26}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3bd20f99-a2af-44e1-98ec-b17b01fad98d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d7e1d719-5dee-4dd2-b8f4-ea5753a8ee73}, !- Handle
  Coil Heating Electric 45,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e274dd2c-d45e-4258-a421-6a76cdea899e}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {1f02e44d-568a-4933-b5ad-06a8e14b228a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0130064256,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7e1d719-5dee-4dd2-b8f4-ea5753a8ee73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a35bdfbc-467e-4c08-8c08-bd9f3c487d18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {585ca6c7-3957-405c-9aba-4f5e905d0674}, !- Handle
  Node 950,                               !- Name
  {c0bb0780-1aca-4af8-ac7c-8daabda28b04}, !- Inlet Port
  {ea7aa1c2-827a-41b5-9565-9eebbc1f6c05}; !- Outlet Port

OS:Connection,
  {d0e260fc-106c-4507-b3b5-7c2c079a129b}, !- Handle
  {0d1ad463-e44f-4485-b73e-dd181cda9d75}, !- Source Object
  3,                                      !- Outlet Port
  {19a4a368-354b-4aa5-baa5-db81c32eb2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bb0780-1aca-4af8-ac7c-8daabda28b04}, !- Handle
  {c3a53456-7c76-4831-89d3-9563bcae9967}, !- Source Object
  2,                                      !- Outlet Port
  {585ca6c7-3957-405c-9aba-4f5e905d0674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7aa1c2-827a-41b5-9565-9eebbc1f6c05}, !- Handle
  {585ca6c7-3957-405c-9aba-4f5e905d0674}, !- Source Object
  3,                                      !- Outlet Port
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6418e357-c555-4fe6-ae5d-5f8ed2e85354}, !- Handle
  Node 951,                               !- Name
  {21f05e00-26dc-47b2-8b3f-125759509c8b}, !- Inlet Port
  {1f02e44d-568a-4933-b5ad-06a8e14b228a}; !- Outlet Port

OS:Connection,
  {21f05e00-26dc-47b2-8b3f-125759509c8b}, !- Handle
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Source Object
  3,                                      !- Outlet Port
  {6418e357-c555-4fe6-ae5d-5f8ed2e85354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f02e44d-568a-4933-b5ad-06a8e14b228a}, !- Handle
  {6418e357-c555-4fe6-ae5d-5f8ed2e85354}, !- Source Object
  3,                                      !- Outlet Port
  {e274dd2c-d45e-4258-a421-6a76cdea899e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a35bdfbc-467e-4c08-8c08-bd9f3c487d18}, !- Handle
  {e274dd2c-d45e-4258-a421-6a76cdea899e}, !- Source Object
  12,                                     !- Outlet Port
  {0d1ad463-e44f-4485-b73e-dd181cda9d75}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27226560-a4c3-466b-b4ac-7fa4165d70b8}, !- Handle
  Zone HVAC Baseboard Convective Electric 102, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1617ac34-3147-4e69-8bec-fc16b62f63da}, !- Handle
  Coil Heating Electric 46,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a86356e8-d7f0-452b-ba6d-8b3c3eea21c2}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {8b6f6cc9-d1a4-419f-83b3-40862d882df8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1040514048,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1617ac34-3147-4e69-8bec-fc16b62f63da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a80427d-ddeb-4bc0-98d2-967118c117e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {630e5cd7-8117-4587-a6b2-69cddfa03df6}, !- Handle
  Node 952,                               !- Name
  {8a80427d-ddeb-4bc0-98d2-967118c117e9}, !- Inlet Port
  {9f4b2886-5b5d-44c5-8e85-001cf0e56618}; !- Outlet Port

OS:Node,
  {d12a7740-0772-429f-a01d-ed293b1d6b0b}, !- Handle
  Node 953,                               !- Name
  {f219f165-d765-4980-a98d-a2fa0c0f9ec3}, !- Inlet Port
  {f6c354c8-fba8-45dd-abe1-80ab786c63f5}; !- Outlet Port

OS:Connection,
  {9f4b2886-5b5d-44c5-8e85-001cf0e56618}, !- Handle
  {630e5cd7-8117-4587-a6b2-69cddfa03df6}, !- Source Object
  3,                                      !- Outlet Port
  {de342a3c-8c9b-426d-849a-5e3d3d6762cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f219f165-d765-4980-a98d-a2fa0c0f9ec3}, !- Handle
  {fd7f3f9a-d53a-4984-9dd3-9ba1b4f290f9}, !- Source Object
  2,                                      !- Outlet Port
  {d12a7740-0772-429f-a01d-ed293b1d6b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c354c8-fba8-45dd-abe1-80ab786c63f5}, !- Handle
  {d12a7740-0772-429f-a01d-ed293b1d6b0b}, !- Source Object
  3,                                      !- Outlet Port
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5ec779cf-be12-43ed-b398-e65aaa64718d}, !- Handle
  Node 954,                               !- Name
  {c53aaa2f-db36-43ff-8bbc-eacdd90da2a1}, !- Inlet Port
  {8b6f6cc9-d1a4-419f-83b3-40862d882df8}; !- Outlet Port

OS:Connection,
  {c53aaa2f-db36-43ff-8bbc-eacdd90da2a1}, !- Handle
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Source Object
  4,                                      !- Outlet Port
  {5ec779cf-be12-43ed-b398-e65aaa64718d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6f6cc9-d1a4-419f-83b3-40862d882df8}, !- Handle
  {5ec779cf-be12-43ed-b398-e65aaa64718d}, !- Source Object
  3,                                      !- Outlet Port
  {a86356e8-d7f0-452b-ba6d-8b3c3eea21c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a80427d-ddeb-4bc0-98d2-967118c117e9}, !- Handle
  {a86356e8-d7f0-452b-ba6d-8b3c3eea21c2}, !- Source Object
  12,                                     !- Outlet Port
  {630e5cd7-8117-4587-a6b2-69cddfa03df6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bddac9b9-f828-45fb-9f08-88c4780a22c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 103, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {83fe647a-4200-47e6-818b-0cf4b988f225}, !- Handle
  Coil Heating Electric 47,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f1272497-13a6-4141-a7d0-580700fda292}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {acedb727-c002-4c8f-a818-9740bc15f1f2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06020116992,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83fe647a-4200-47e6-818b-0cf4b988f225}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {295cd7b4-4ca3-4a03-b730-5dc07372338e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77329d8d-0e04-47da-a5a2-0371440b3248}, !- Handle
  Node 955,                               !- Name
  {295cd7b4-4ca3-4a03-b730-5dc07372338e}, !- Inlet Port
  {5cac2a92-0650-41c0-b07b-a3920ac15fed}; !- Outlet Port

OS:Node,
  {0b3557d9-67b4-49d5-ae67-f99ec3965cfc}, !- Handle
  Node 956,                               !- Name
  {3629f39c-f0df-46f2-a5e3-5e5a36c4a518}, !- Inlet Port
  {c02566ef-ebe1-4bdf-b193-ca1869049dfb}; !- Outlet Port

OS:Connection,
  {5cac2a92-0650-41c0-b07b-a3920ac15fed}, !- Handle
  {77329d8d-0e04-47da-a5a2-0371440b3248}, !- Source Object
  3,                                      !- Outlet Port
  {90c47497-2bf0-442e-9400-eea65bc44462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3629f39c-f0df-46f2-a5e3-5e5a36c4a518}, !- Handle
  {b15fdbfb-8d0d-4f8e-a22b-81607fe84296}, !- Source Object
  2,                                      !- Outlet Port
  {0b3557d9-67b4-49d5-ae67-f99ec3965cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02566ef-ebe1-4bdf-b193-ca1869049dfb}, !- Handle
  {0b3557d9-67b4-49d5-ae67-f99ec3965cfc}, !- Source Object
  3,                                      !- Outlet Port
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7338eddb-950c-4569-90de-523d09ba4afd}, !- Handle
  Node 957,                               !- Name
  {d88e5f6c-0a01-4c55-a398-2356120f4bc9}, !- Inlet Port
  {acedb727-c002-4c8f-a818-9740bc15f1f2}; !- Outlet Port

OS:Connection,
  {d88e5f6c-0a01-4c55-a398-2356120f4bc9}, !- Handle
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Source Object
  5,                                      !- Outlet Port
  {7338eddb-950c-4569-90de-523d09ba4afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acedb727-c002-4c8f-a818-9740bc15f1f2}, !- Handle
  {7338eddb-950c-4569-90de-523d09ba4afd}, !- Source Object
  3,                                      !- Outlet Port
  {f1272497-13a6-4141-a7d0-580700fda292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {295cd7b4-4ca3-4a03-b730-5dc07372338e}, !- Handle
  {f1272497-13a6-4141-a7d0-580700fda292}, !- Source Object
  12,                                     !- Outlet Port
  {77329d8d-0e04-47da-a5a2-0371440b3248}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {19d9a537-e273-42d0-8e73-1b87e6609793}, !- Handle
  Zone HVAC Baseboard Convective Electric 104, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e984b162-63b4-461c-996f-ada8e0b7a434}, !- Handle
  Coil Heating Electric 48,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1383108-b210-47a5-8755-9ec4d91f26e2}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {de260e70-0789-4256-90ca-3679c6a6cc52}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06354567936,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e984b162-63b4-461c-996f-ada8e0b7a434}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43e6d0a4-ac97-410d-bd80-5d7527a6868b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a02864d7-26a9-4394-9f5d-3a83d24872e7}, !- Handle
  Node 958,                               !- Name
  {43e6d0a4-ac97-410d-bd80-5d7527a6868b}, !- Inlet Port
  {62aa7fc5-723e-4fd8-8cbb-a6acca00ee6e}; !- Outlet Port

OS:Node,
  {d0288420-8204-4848-93aa-7fa2148d2d8a}, !- Handle
  Node 959,                               !- Name
  {d882daba-df3e-4285-b9c5-0fc83c1e2308}, !- Inlet Port
  {e000331a-ab45-436a-9f08-05a2f89704b9}; !- Outlet Port

OS:Connection,
  {62aa7fc5-723e-4fd8-8cbb-a6acca00ee6e}, !- Handle
  {a02864d7-26a9-4394-9f5d-3a83d24872e7}, !- Source Object
  3,                                      !- Outlet Port
  {0e12e3ed-224d-4e6e-a6c4-4d18f164cf39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d882daba-df3e-4285-b9c5-0fc83c1e2308}, !- Handle
  {ecb0ddf8-bbad-4919-b970-8919a2e7ce13}, !- Source Object
  2,                                      !- Outlet Port
  {d0288420-8204-4848-93aa-7fa2148d2d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e000331a-ab45-436a-9f08-05a2f89704b9}, !- Handle
  {d0288420-8204-4848-93aa-7fa2148d2d8a}, !- Source Object
  3,                                      !- Outlet Port
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a46f9aba-8bff-45ef-a0bc-549c47a5e2b5}, !- Handle
  Node 960,                               !- Name
  {02f4e87e-9576-44d6-aeb7-854ac225d6c9}, !- Inlet Port
  {de260e70-0789-4256-90ca-3679c6a6cc52}; !- Outlet Port

OS:Connection,
  {02f4e87e-9576-44d6-aeb7-854ac225d6c9}, !- Handle
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Source Object
  6,                                      !- Outlet Port
  {a46f9aba-8bff-45ef-a0bc-549c47a5e2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de260e70-0789-4256-90ca-3679c6a6cc52}, !- Handle
  {a46f9aba-8bff-45ef-a0bc-549c47a5e2b5}, !- Source Object
  3,                                      !- Outlet Port
  {c1383108-b210-47a5-8755-9ec4d91f26e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43e6d0a4-ac97-410d-bd80-5d7527a6868b}, !- Handle
  {c1383108-b210-47a5-8755-9ec4d91f26e2}, !- Source Object
  12,                                     !- Outlet Port
  {a02864d7-26a9-4394-9f5d-3a83d24872e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18005698-ebf7-4350-aafa-24e5ec9bdfb9}, !- Handle
  Zone HVAC Baseboard Convective Electric 105, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {3bedd04f-d8ba-4e8d-a310-f8061c87ac21}, !- Handle
  Coil Heating Electric 49,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02881c8d-b835-4da4-8865-b380b3ea5942}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {ced80d4f-a895-437c-ace6-e7a166c9a48c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3140122752,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3bedd04f-d8ba-4e8d-a310-f8061c87ac21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0b896d9-13e0-4fe6-81f3-23da0ca930ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2478280-865f-43d7-8f06-f4dd110c0e2b}, !- Handle
  Node 961,                               !- Name
  {f0b896d9-13e0-4fe6-81f3-23da0ca930ff}, !- Inlet Port
  {2bd8acbe-ebfc-41b0-bcd4-5044691c46bf}; !- Outlet Port

OS:Node,
  {027e60b9-3eb3-4560-acba-232a31dc602d}, !- Handle
  Node 962,                               !- Name
  {9a7a3288-433c-4d86-a474-503eeabc08cf}, !- Inlet Port
  {3a9ec293-a79b-4232-bf04-60cf5736f1ba}; !- Outlet Port

OS:Connection,
  {2bd8acbe-ebfc-41b0-bcd4-5044691c46bf}, !- Handle
  {f2478280-865f-43d7-8f06-f4dd110c0e2b}, !- Source Object
  3,                                      !- Outlet Port
  {b5f51e9e-aa3d-4a2b-a568-294486279dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7a3288-433c-4d86-a474-503eeabc08cf}, !- Handle
  {2f891629-3922-4af9-bb4b-b01d112bf280}, !- Source Object
  2,                                      !- Outlet Port
  {027e60b9-3eb3-4560-acba-232a31dc602d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9ec293-a79b-4232-bf04-60cf5736f1ba}, !- Handle
  {027e60b9-3eb3-4560-acba-232a31dc602d}, !- Source Object
  3,                                      !- Outlet Port
  {e217e607-7f64-41ca-b66c-c0ead162c59e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {96855ba3-53e3-459c-8046-e2c2781d8e0e}, !- Handle
  Node 963,                               !- Name
  {fa791b1a-d2e7-4057-a2a6-d9b883d09dc5}, !- Inlet Port
  {ced80d4f-a895-437c-ace6-e7a166c9a48c}; !- Outlet Port

OS:Connection,
  {fa791b1a-d2e7-4057-a2a6-d9b883d09dc5}, !- Handle
  {80b1e9b8-dc6f-428e-986f-2b43f1834994}, !- Source Object
  7,                                      !- Outlet Port
  {96855ba3-53e3-459c-8046-e2c2781d8e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced80d4f-a895-437c-ace6-e7a166c9a48c}, !- Handle
  {96855ba3-53e3-459c-8046-e2c2781d8e0e}, !- Source Object
  3,                                      !- Outlet Port
  {02881c8d-b835-4da4-8865-b380b3ea5942}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0b896d9-13e0-4fe6-81f3-23da0ca930ff}, !- Handle
  {02881c8d-b835-4da4-8865-b380b3ea5942}, !- Source Object
  12,                                     !- Outlet Port
  {f2478280-865f-43d7-8f06-f4dd110c0e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e912c313-1e5d-400b-894a-129e0741a796}, !- Handle
  Zone HVAC Baseboard Convective Electric 106, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {50c3fd52-d028-4983-a731-9c487b294688}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {2493c7dc-7ce2-4da8-aa32-e99969d3c122}, !- Availability Schedule
  {6428bd42-5191-47cb-944f-88711bb0983c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a79a9334-fb6a-44d4-91ad-060728678634}, !- Supply Side Inlet Node Name
  {1a25f625-6210-422e-9953-1abe73125e0f}, !- Demand Side Outlet Node Name
  {2d8b7b29-8368-439c-91c0-b8038648189d}, !- Demand Side Inlet Node A
  {b4a8a7a5-533b-4cbb-b852-0ce9bfe5746a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Demand Mixer Name
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c330cb32-6884-46e4-851c-8af473efcfb1}, !- Handle
  Node 964,                               !- Name
  {a79a9334-fb6a-44d4-91ad-060728678634}, !- Inlet Port
  {2219d55a-63c3-44d6-8be8-d9e09a87e8d7}; !- Outlet Port

OS:Node,
  {fd69ba8a-8f45-41c2-9e8d-572447d96cf8}, !- Handle
  Node 965,                               !- Name
  {afe90cf9-604e-4392-93b6-afbd18510615}, !- Inlet Port
  {b4a8a7a5-533b-4cbb-b852-0ce9bfe5746a}; !- Outlet Port

OS:Connection,
  {a79a9334-fb6a-44d4-91ad-060728678634}, !- Handle
  {50c3fd52-d028-4983-a731-9c487b294688}, !- Source Object
  9,                                      !- Outlet Port
  {c330cb32-6884-46e4-851c-8af473efcfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a8a7a5-533b-4cbb-b852-0ce9bfe5746a}, !- Handle
  {fd69ba8a-8f45-41c2-9e8d-572447d96cf8}, !- Source Object
  3,                                      !- Outlet Port
  {50c3fd52-d028-4983-a731-9c487b294688}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {796b4aef-19d4-4dfc-a407-4f68bc5765ad}, !- Handle
  Node 966,                               !- Name
  {2d8b7b29-8368-439c-91c0-b8038648189d}, !- Inlet Port
  {1b7bae6e-f00b-4ba0-b118-ef2781fb4ae2}; !- Outlet Port

OS:Node,
  {6c17ec93-010f-451b-ad19-3fc082214074}, !- Handle
  Node 967,                               !- Name
  {80bccf02-ed2c-449b-8ad7-a38a0e9cbe43}, !- Inlet Port
  {1a25f625-6210-422e-9953-1abe73125e0f}; !- Outlet Port

OS:Node,
  {aac7fed5-9ba6-4c75-b1ce-5b3bb60ccce1}, !- Handle
  Node 968,                               !- Name
  {7fc2ad22-804f-41e0-80aa-7c7657267246}, !- Inlet Port
  {52d9df1a-2dd9-4536-b4fa-4bc3727029ec}; !- Outlet Port

OS:Connection,
  {2d8b7b29-8368-439c-91c0-b8038648189d}, !- Handle
  {50c3fd52-d028-4983-a731-9c487b294688}, !- Source Object
  11,                                     !- Outlet Port
  {796b4aef-19d4-4dfc-a407-4f68bc5765ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a25f625-6210-422e-9953-1abe73125e0f}, !- Handle
  {6c17ec93-010f-451b-ad19-3fc082214074}, !- Source Object
  3,                                      !- Outlet Port
  {50c3fd52-d028-4983-a731-9c487b294688}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {1b7bae6e-f00b-4ba0-b118-ef2781fb4ae2}, !- Inlet Node Name
  {5ac81eba-5a43-42a8-ba32-6962c02d841f}, !- Outlet Node Name 1
  {950ab849-3b3c-483c-99b9-f2792484ffb8}, !- Outlet Node Name 2
  {150eea58-3650-4400-a389-ef91cd9855cd}, !- Outlet Node Name 3
  {0e1dded1-0e16-4e70-b97c-95d793061e26}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {80bccf02-ed2c-449b-8ad7-a38a0e9cbe43}, !- Outlet Node Name
  {52d59f6f-b70c-47cf-9b4e-9d5c7be69e80}, !- Inlet Node Name 1
  {33d327ff-06ba-4c46-9ef4-4a97a658acfb}, !- Inlet Node Name 2
  {ebf256db-1475-4692-a237-8abb1bf0cfae}, !- Inlet Node Name 3
  {bca037dd-e307-4aa9-866c-56f1a4a5b8ba}; !- Inlet Node Name 4

OS:Connection,
  {1b7bae6e-f00b-4ba0-b118-ef2781fb4ae2}, !- Handle
  {796b4aef-19d4-4dfc-a407-4f68bc5765ad}, !- Source Object
  3,                                      !- Outlet Port
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bccf02-ed2c-449b-8ad7-a38a0e9cbe43}, !- Handle
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Source Object
  2,                                      !- Outlet Port
  {6c17ec93-010f-451b-ad19-3fc082214074}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ef68ab6-a443-4b35-9389-87ffc56ebde7}, !- Handle
  {50c3fd52-d028-4983-a731-9c487b294688}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6428bd42-5191-47cb-944f-88711bb0983c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {c2da975f-4bd1-42a9-951c-fa20cb737ae5}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {fcce3644-48c6-4ff6-82c8-eb5bf30b8ca3}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {61674d96-473a-4d49-b073-efe3ea9cf645}, !- Air Inlet Node Name
  {afe90cf9-604e-4392-93b6-afbd18510615}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {fea2a630-101e-4b9e-b3c1-04133095c83d}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2219d55a-63c3-44d6-8be8-d9e09a87e8d7}, !- Air Inlet Node Name
  {c9ba5615-73af-4c2d-b751-ea297733424d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {20351b39-1bb6-4d1c-b3db-14959433f6e4}, !- Handle
  Coil Heating Electric 50,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ae7c369e-86dc-4852-a884-67d843222f8a}, !- Air Inlet Node Name
  {51daba6f-869f-49a9-8ce8-3c7fc7dc040d}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f1b05fc6-4d88-4190-b950-f84f16371020}, !- Water Inlet Node Name
  {442baf30-72c1-45ed-a7c2-ad5e7d64c8b8}, !- Water Outlet Node Name
  {aceb6be1-4812-4968-b29d-1837457ae489}, !- Air Inlet Node Name
  {0d8e914c-4804-40b6-a90a-59f74d23a229}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8544bdc8-c202-4532-9491-b0d54cd14a88}, !- Handle
  Node 969,                               !- Name
  {c76409ff-69f4-4ac6-95da-bd111273c188}, !- Inlet Port
  {f1b05fc6-4d88-4190-b950-f84f16371020}; !- Outlet Port

OS:Connection,
  {c76409ff-69f4-4ac6-95da-bd111273c188}, !- Handle
  {4477cb1b-a6a3-4019-993d-aafd4ed97b26}, !- Source Object
  5,                                      !- Outlet Port
  {8544bdc8-c202-4532-9491-b0d54cd14a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {811cbb84-a9cb-4fef-b9d6-b873d78df1b4}, !- Handle
  Node 970,                               !- Name
  {442baf30-72c1-45ed-a7c2-ad5e7d64c8b8}, !- Inlet Port
  {7423ee90-246e-4815-8dba-985625d9c9e2}; !- Outlet Port

OS:Connection,
  {f1b05fc6-4d88-4190-b950-f84f16371020}, !- Handle
  {8544bdc8-c202-4532-9491-b0d54cd14a88}, !- Source Object
  3,                                      !- Outlet Port
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {442baf30-72c1-45ed-a7c2-ad5e7d64c8b8}, !- Handle
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Source Object
  11,                                     !- Outlet Port
  {811cbb84-a9cb-4fef-b9d6-b873d78df1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7423ee90-246e-4815-8dba-985625d9c9e2}, !- Handle
  {811cbb84-a9cb-4fef-b9d6-b873d78df1b4}, !- Source Object
  3,                                      !- Outlet Port
  {9b97c721-ff01-4e6c-8829-d198a606d122}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc473f3a-3b90-4df4-9163-104620f112f4}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2493c7dc-7ce2-4da8-aa32-e99969d3c122}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86631b66-b09b-4f59-bbc7-48eea3be81cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86631b66-b09b-4f59-bbc7-48eea3be81cd}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55f9a90b-fe55-47e5-99a0-b630f846b663}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {cc473f3a-3b90-4df4-9163-104620f112f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c001b90-2f3b-4fed-a003-2980e087297f}, !- Mixed Air Node Name
  {243a5568-8f41-4bb7-9e4b-4ad48d30f307}, !- Outdoor Air Stream Node Name
  {7ba15477-de0d-48f5-890e-a92f2d24da2c}, !- Relief Air Stream Node Name
  {57734336-f35f-456a-b274-5f40b2695180}; !- Return Air Stream Node Name

OS:Node,
  {8b445189-3964-4af0-abda-6ed051929d06}, !- Handle
  Node 971,                               !- Name
  ,                                       !- Inlet Port
  {243a5568-8f41-4bb7-9e4b-4ad48d30f307}; !- Outlet Port

OS:Connection,
  {243a5568-8f41-4bb7-9e4b-4ad48d30f307}, !- Handle
  {8b445189-3964-4af0-abda-6ed051929d06}, !- Source Object
  3,                                      !- Outlet Port
  {55f9a90b-fe55-47e5-99a0-b630f846b663}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26c4354d-5ded-4d58-9af7-4f7549e60332}, !- Handle
  Node 972,                               !- Name
  {7ba15477-de0d-48f5-890e-a92f2d24da2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ba15477-de0d-48f5-890e-a92f2d24da2c}, !- Handle
  {55f9a90b-fe55-47e5-99a0-b630f846b663}, !- Source Object
  7,                                      !- Outlet Port
  {26c4354d-5ded-4d58-9af7-4f7549e60332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe90cf9-604e-4392-93b6-afbd18510615}, !- Handle
  {fcce3644-48c6-4ff6-82c8-eb5bf30b8ca3}, !- Source Object
  17,                                     !- Outlet Port
  {fd69ba8a-8f45-41c2-9e8d-572447d96cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f2a9b03-bc3b-4d8c-b94a-336848e71b05}, !- Handle
  Node 973,                               !- Name
  {51daba6f-869f-49a9-8ce8-3c7fc7dc040d}, !- Inlet Port
  {61674d96-473a-4d49-b073-efe3ea9cf645}; !- Outlet Port

OS:Connection,
  {51daba6f-869f-49a9-8ce8-3c7fc7dc040d}, !- Handle
  {20351b39-1bb6-4d1c-b3db-14959433f6e4}, !- Source Object
  6,                                      !- Outlet Port
  {1f2a9b03-bc3b-4d8c-b94a-336848e71b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61674d96-473a-4d49-b073-efe3ea9cf645}, !- Handle
  {1f2a9b03-bc3b-4d8c-b94a-336848e71b05}, !- Source Object
  3,                                      !- Outlet Port
  {fcce3644-48c6-4ff6-82c8-eb5bf30b8ca3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {bec1b34f-54ff-4034-ab74-8c1a2f426c95}, !- Handle
  Node 974,                               !- Name
  {0d8e914c-4804-40b6-a90a-59f74d23a229}, !- Inlet Port
  {ae7c369e-86dc-4852-a884-67d843222f8a}; !- Outlet Port

OS:Connection,
  {0d8e914c-4804-40b6-a90a-59f74d23a229}, !- Handle
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Source Object
  13,                                     !- Outlet Port
  {bec1b34f-54ff-4034-ab74-8c1a2f426c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7c369e-86dc-4852-a884-67d843222f8a}, !- Handle
  {bec1b34f-54ff-4034-ab74-8c1a2f426c95}, !- Source Object
  3,                                      !- Outlet Port
  {20351b39-1bb6-4d1c-b3db-14959433f6e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ccfbc191-fd37-4143-9850-efc025d3833f}, !- Handle
  Controller Water Coil 3,                !- Name
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bdf042f2-4217-4f35-952a-665e887a0094}, !- Handle
  Node 975,                               !- Name
  {8c001b90-2f3b-4fed-a003-2980e087297f}, !- Inlet Port
  {aceb6be1-4812-4968-b29d-1837457ae489}; !- Outlet Port

OS:Connection,
  {8c001b90-2f3b-4fed-a003-2980e087297f}, !- Handle
  {55f9a90b-fe55-47e5-99a0-b630f846b663}, !- Source Object
  5,                                      !- Outlet Port
  {bdf042f2-4217-4f35-952a-665e887a0094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aceb6be1-4812-4968-b29d-1837457ae489}, !- Handle
  {bdf042f2-4217-4f35-952a-665e887a0094}, !- Source Object
  3,                                      !- Outlet Port
  {5e8ae226-0797-440b-a982-c667792fb51b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bba6d751-28f6-4075-bb32-3ae025ff197b}, !- Handle
  Node 976,                               !- Name
  {c9ba5615-73af-4c2d-b751-ea297733424d}, !- Inlet Port
  {57734336-f35f-456a-b274-5f40b2695180}; !- Outlet Port

OS:Connection,
  {2219d55a-63c3-44d6-8be8-d9e09a87e8d7}, !- Handle
  {c330cb32-6884-46e4-851c-8af473efcfb1}, !- Source Object
  3,                                      !- Outlet Port
  {fea2a630-101e-4b9e-b3c1-04133095c83d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c9ba5615-73af-4c2d-b751-ea297733424d}, !- Handle
  {fea2a630-101e-4b9e-b3c1-04133095c83d}, !- Source Object
  17,                                     !- Outlet Port
  {bba6d751-28f6-4075-bb32-3ae025ff197b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57734336-f35f-456a-b274-5f40b2695180}, !- Handle
  {bba6d751-28f6-4075-bb32-3ae025ff197b}, !- Source Object
  3,                                      !- Outlet Port
  {55f9a90b-fe55-47e5-99a0-b630f846b663}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {249b867f-ed0b-42a5-90f9-83352e4ad3e6}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {fd69ba8a-8f45-41c2-9e8d-572447d96cf8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1f2764c2-d53d-40db-84b1-948915a16230}, !- Handle
  Coil Heating Electric 51,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d8813e0-85df-4cd2-8b5a-d05a53daf198}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {c636fb47-6db3-4a11-bfbb-27edcbf7986c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00780385536,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f2764c2-d53d-40db-84b1-948915a16230}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fc2ad22-804f-41e0-80aa-7c7657267246}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab51f87e-abb1-4e8a-beed-93dc627a2c0b}, !- Handle
  Node 977,                               !- Name
  {4c1801c6-5e24-4071-b909-3cfbfe38bab8}, !- Inlet Port
  {52d59f6f-b70c-47cf-9b4e-9d5c7be69e80}; !- Outlet Port

OS:Connection,
  {52d9df1a-2dd9-4536-b4fa-4bc3727029ec}, !- Handle
  {aac7fed5-9ba6-4c75-b1ce-5b3bb60ccce1}, !- Source Object
  3,                                      !- Outlet Port
  {eba4b70e-ce0c-4e2a-be18-95279bb1687f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1801c6-5e24-4071-b909-3cfbfe38bab8}, !- Handle
  {d76dfaaf-207a-49f7-9d20-6e46adf60da0}, !- Source Object
  2,                                      !- Outlet Port
  {ab51f87e-abb1-4e8a-beed-93dc627a2c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d59f6f-b70c-47cf-9b4e-9d5c7be69e80}, !- Handle
  {ab51f87e-abb1-4e8a-beed-93dc627a2c0b}, !- Source Object
  3,                                      !- Outlet Port
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60600e7a-4132-4526-8269-9771d0796f9d}, !- Handle
  Node 978,                               !- Name
  {5ac81eba-5a43-42a8-ba32-6962c02d841f}, !- Inlet Port
  {c636fb47-6db3-4a11-bfbb-27edcbf7986c}; !- Outlet Port

OS:Connection,
  {5ac81eba-5a43-42a8-ba32-6962c02d841f}, !- Handle
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Source Object
  3,                                      !- Outlet Port
  {60600e7a-4132-4526-8269-9771d0796f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c636fb47-6db3-4a11-bfbb-27edcbf7986c}, !- Handle
  {60600e7a-4132-4526-8269-9771d0796f9d}, !- Source Object
  3,                                      !- Outlet Port
  {1d8813e0-85df-4cd2-8b5a-d05a53daf198}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fc2ad22-804f-41e0-80aa-7c7657267246}, !- Handle
  {1d8813e0-85df-4cd2-8b5a-d05a53daf198}, !- Source Object
  12,                                     !- Outlet Port
  {aac7fed5-9ba6-4c75-b1ce-5b3bb60ccce1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1296b9e-eb0b-49f5-a6f9-2e23ef1a1b86}, !- Handle
  Zone HVAC Baseboard Convective Electric 107, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {9d180746-edd5-4d14-bb2a-29a6834304ec}, !- Handle
  Coil Heating Electric 52,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd56205e-3f4a-48a0-ab9a-43c811cbfc08}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {8a245caa-3b51-4915-9aa1-5333e2085734}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02006705664,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d180746-edd5-4d14-bb2a-29a6834304ec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30149d6f-89de-4771-9f04-90d3e9713ef3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea1822eb-d11d-48ce-9c7e-09c46b2e2d74}, !- Handle
  Node 979,                               !- Name
  {30149d6f-89de-4771-9f04-90d3e9713ef3}, !- Inlet Port
  {6050919b-73cc-4d62-be58-6f5ecbc064f5}; !- Outlet Port

OS:Node,
  {4cb612ca-8de4-4c4c-bff0-7e81bbd4e07a}, !- Handle
  Node 980,                               !- Name
  {4b25f21a-d2bd-4d2e-986f-76095c971352}, !- Inlet Port
  {33d327ff-06ba-4c46-9ef4-4a97a658acfb}; !- Outlet Port

OS:Connection,
  {6050919b-73cc-4d62-be58-6f5ecbc064f5}, !- Handle
  {ea1822eb-d11d-48ce-9c7e-09c46b2e2d74}, !- Source Object
  3,                                      !- Outlet Port
  {75bc256f-2de7-4ac2-a9bf-637d8cae3fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b25f21a-d2bd-4d2e-986f-76095c971352}, !- Handle
  {245244cb-330d-41f3-973a-64b59b10985f}, !- Source Object
  2,                                      !- Outlet Port
  {4cb612ca-8de4-4c4c-bff0-7e81bbd4e07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d327ff-06ba-4c46-9ef4-4a97a658acfb}, !- Handle
  {4cb612ca-8de4-4c4c-bff0-7e81bbd4e07a}, !- Source Object
  3,                                      !- Outlet Port
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3f650903-0777-4e4d-91f4-f712a71161f8}, !- Handle
  Node 981,                               !- Name
  {950ab849-3b3c-483c-99b9-f2792484ffb8}, !- Inlet Port
  {8a245caa-3b51-4915-9aa1-5333e2085734}; !- Outlet Port

OS:Connection,
  {950ab849-3b3c-483c-99b9-f2792484ffb8}, !- Handle
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Source Object
  4,                                      !- Outlet Port
  {3f650903-0777-4e4d-91f4-f712a71161f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a245caa-3b51-4915-9aa1-5333e2085734}, !- Handle
  {3f650903-0777-4e4d-91f4-f712a71161f8}, !- Source Object
  3,                                      !- Outlet Port
  {bd56205e-3f4a-48a0-ab9a-43c811cbfc08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30149d6f-89de-4771-9f04-90d3e9713ef3}, !- Handle
  {bd56205e-3f4a-48a0-ab9a-43c811cbfc08}, !- Source Object
  12,                                     !- Outlet Port
  {ea1822eb-d11d-48ce-9c7e-09c46b2e2d74}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a54db99d-d2b8-4418-a334-f0b878d60582}, !- Handle
  Zone HVAC Baseboard Convective Electric 108, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {5c04a130-9095-4b93-9767-5eb9ce8daeef}, !- Handle
  Coil Heating Electric 53,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58386136-1dfe-4b51-84eb-6d3d21311a05}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {bbe508a7-20ff-4df5-b64c-51a268174843}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.56410725888,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c04a130-9095-4b93-9767-5eb9ce8daeef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd9436b6-7927-47af-aae0-df2072a6bc64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7634140-0060-4cff-bda2-08f5a3015faf}, !- Handle
  Node 982,                               !- Name
  {cd9436b6-7927-47af-aae0-df2072a6bc64}, !- Inlet Port
  {efb918f7-d1cd-48d4-a07e-4caa5eb77967}; !- Outlet Port

OS:Node,
  {67f7c57a-e34a-4a32-98be-4868665e13f8}, !- Handle
  Node 983,                               !- Name
  {35f75560-ddbf-4b0d-9b40-4b926c10bd3b}, !- Inlet Port
  {ebf256db-1475-4692-a237-8abb1bf0cfae}; !- Outlet Port

OS:Connection,
  {efb918f7-d1cd-48d4-a07e-4caa5eb77967}, !- Handle
  {d7634140-0060-4cff-bda2-08f5a3015faf}, !- Source Object
  3,                                      !- Outlet Port
  {a8b1c736-5921-4d9f-81b8-2711a7228717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f75560-ddbf-4b0d-9b40-4b926c10bd3b}, !- Handle
  {f492737d-3c69-4a88-a60e-10fd11e1d5a8}, !- Source Object
  2,                                      !- Outlet Port
  {67f7c57a-e34a-4a32-98be-4868665e13f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf256db-1475-4692-a237-8abb1bf0cfae}, !- Handle
  {67f7c57a-e34a-4a32-98be-4868665e13f8}, !- Source Object
  3,                                      !- Outlet Port
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f18c13b-82aa-4ae2-a037-459eb2420d3a}, !- Handle
  Node 984,                               !- Name
  {150eea58-3650-4400-a389-ef91cd9855cd}, !- Inlet Port
  {bbe508a7-20ff-4df5-b64c-51a268174843}; !- Outlet Port

OS:Connection,
  {150eea58-3650-4400-a389-ef91cd9855cd}, !- Handle
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Source Object
  5,                                      !- Outlet Port
  {7f18c13b-82aa-4ae2-a037-459eb2420d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe508a7-20ff-4df5-b64c-51a268174843}, !- Handle
  {7f18c13b-82aa-4ae2-a037-459eb2420d3a}, !- Source Object
  3,                                      !- Outlet Port
  {58386136-1dfe-4b51-84eb-6d3d21311a05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd9436b6-7927-47af-aae0-df2072a6bc64}, !- Handle
  {58386136-1dfe-4b51-84eb-6d3d21311a05}, !- Source Object
  12,                                     !- Outlet Port
  {d7634140-0060-4cff-bda2-08f5a3015faf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ec943ee5-1f93-4965-a63a-3c40c369f551}, !- Handle
  Zone HVAC Baseboard Convective Electric 109, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {60bb0323-91d1-4f90-b67c-7d49bc5dcf84}, !- Handle
  Coil Heating Electric 54,               !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4f964bd-5b84-4c00-82b3-a069818b1a64}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule Name
  {95a3021a-9bc8-4212-a461-c61b50e69391}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.10665268992,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60bb0323-91d1-4f90-b67c-7d49bc5dcf84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0e92762-2ee3-425a-b037-eec749d6e01a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {852377a9-68c4-4363-859a-2d8fb3c1ce4f}, !- Handle
  Node 985,                               !- Name
  {d0e92762-2ee3-425a-b037-eec749d6e01a}, !- Inlet Port
  {ee6960bb-ded7-4f1c-a9d6-88cd3a2ad2ed}; !- Outlet Port

OS:Node,
  {5ab70e88-66f9-4ca0-804d-6ae3449e91c5}, !- Handle
  Node 986,                               !- Name
  {01687971-3d6e-44e4-b00e-46b08ebfedf9}, !- Inlet Port
  {bca037dd-e307-4aa9-866c-56f1a4a5b8ba}; !- Outlet Port

OS:Connection,
  {ee6960bb-ded7-4f1c-a9d6-88cd3a2ad2ed}, !- Handle
  {852377a9-68c4-4363-859a-2d8fb3c1ce4f}, !- Source Object
  3,                                      !- Outlet Port
  {e96b031b-b9e8-48fe-a167-53ecd383a3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01687971-3d6e-44e4-b00e-46b08ebfedf9}, !- Handle
  {bc2e9f4f-3542-4c9a-af0b-f790a40c04e5}, !- Source Object
  2,                                      !- Outlet Port
  {5ab70e88-66f9-4ca0-804d-6ae3449e91c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca037dd-e307-4aa9-866c-56f1a4a5b8ba}, !- Handle
  {5ab70e88-66f9-4ca0-804d-6ae3449e91c5}, !- Source Object
  3,                                      !- Outlet Port
  {588acc16-1bc8-4226-92ee-16d4f3b472fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e06ac903-c1c2-4908-aa17-ac4fbd438373}, !- Handle
  Node 987,                               !- Name
  {0e1dded1-0e16-4e70-b97c-95d793061e26}, !- Inlet Port
  {95a3021a-9bc8-4212-a461-c61b50e69391}; !- Outlet Port

OS:Connection,
  {0e1dded1-0e16-4e70-b97c-95d793061e26}, !- Handle
  {f4f68b0e-02d4-4430-a574-664710f25e02}, !- Source Object
  6,                                      !- Outlet Port
  {e06ac903-c1c2-4908-aa17-ac4fbd438373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a3021a-9bc8-4212-a461-c61b50e69391}, !- Handle
  {e06ac903-c1c2-4908-aa17-ac4fbd438373}, !- Source Object
  3,                                      !- Outlet Port
  {f4f964bd-5b84-4c00-82b3-a069818b1a64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0e92762-2ee3-425a-b037-eec749d6e01a}, !- Handle
  {f4f964bd-5b84-4c00-82b3-a069818b1a64}, !- Source Object
  12,                                     !- Outlet Port
  {852377a9-68c4-4363-859a-2d8fb3c1ce4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4883def6-c81b-45a3-aaa4-f6aac592c669}, !- Handle
  Zone HVAC Baseboard Convective Electric 110, !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {82383246-1b3f-4b91-a329-94217ebceb96}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ea9a5835-d7e0-48c1-a66d-161052f32733}, !- Plant Side Inlet Node Name
  {03f1969f-33e8-4c89-8b74-1e298ca810fe}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d97cb9d7-4f36-40eb-a549-b6e02c472313}, !- Demand Side Inlet Node Name
  {93853465-3c8c-43e9-a512-6cbdf09d2ed9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {de24b100-f555-4dc0-9ee8-88bf85c18f3b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Demand Mixer Name
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Demand Splitter Name
  {05fa9958-e85a-42c0-bac1-161cc1981cc8}, !- Supply Mixer Name
  {9ba86c94-f252-4ed9-8199-64369d6dbf34}; !- Supply Splitter Name

OS:Node,
  {364ad625-8f19-46d6-9bfc-9d6d245f4371}, !- Handle
  Node 988,                               !- Name
  {ea9a5835-d7e0-48c1-a66d-161052f32733}, !- Inlet Port
  {2d28de2b-cfa1-485b-9994-fba651a58006}; !- Outlet Port

OS:Node,
  {82383246-1b3f-4b91-a329-94217ebceb96}, !- Handle
  Node 989,                               !- Name
  {7eda4900-b9a2-45b4-9ea8-e1505cf8a67d}, !- Inlet Port
  {03f1969f-33e8-4c89-8b74-1e298ca810fe}; !- Outlet Port

OS:Node,
  {0e003f02-622c-451d-8177-9a4235b763a4}, !- Handle
  Node 990,                               !- Name
  {3d04b0eb-279a-41c5-a72d-7601c7587901}, !- Inlet Port
  {f4a20bb4-1948-4fe3-bc6a-e51a090e1a47}; !- Outlet Port

OS:Connector:Mixer,
  {05fa9958-e85a-42c0-bac1-161cc1981cc8}, !- Handle
  Connector Mixer 5,                      !- Name
  {8cf084a3-a6c4-4aa5-ad19-d35c7dd31e57}, !- Outlet Branch Name
  {69b60f12-7ee1-4916-992a-4c53c3fbec9f}, !- Inlet Branch Name 1
  {9a08eba6-2fd1-47f3-99d8-d1805aef6af6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9ba86c94-f252-4ed9-8199-64369d6dbf34}, !- Handle
  Connector Splitter 5,                   !- Name
  {dd23a4ce-46d3-444b-8db3-a95453cbfb07}, !- Inlet Branch Name
  {3d04b0eb-279a-41c5-a72d-7601c7587901}, !- Outlet Branch Name 1
  {64054218-7430-4258-a467-64e0044fd7f0}; !- Outlet Branch Name 2

OS:Connection,
  {ea9a5835-d7e0-48c1-a66d-161052f32733}, !- Handle
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Source Object
  14,                                     !- Outlet Port
  {364ad625-8f19-46d6-9bfc-9d6d245f4371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d04b0eb-279a-41c5-a72d-7601c7587901}, !- Handle
  {9ba86c94-f252-4ed9-8199-64369d6dbf34}, !- Source Object
  3,                                      !- Outlet Port
  {0e003f02-622c-451d-8177-9a4235b763a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f1969f-33e8-4c89-8b74-1e298ca810fe}, !- Handle
  {82383246-1b3f-4b91-a329-94217ebceb96}, !- Source Object
  3,                                      !- Outlet Port
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9e8f4e18-bd50-4bc2-bafa-be6b46eb9a6c}, !- Handle
  Node 991,                               !- Name
  {d97cb9d7-4f36-40eb-a549-b6e02c472313}, !- Inlet Port
  {5b9ffe88-776c-424f-b3ae-5b185a4497e0}; !- Outlet Port

OS:Node,
  {549f0da0-12b2-4061-8cd3-a8fa10498549}, !- Handle
  Node 992,                               !- Name
  {93fd8be6-608c-443b-9a08-cbe512ff5e6d}, !- Inlet Port
  {93853465-3c8c-43e9-a512-6cbdf09d2ed9}; !- Outlet Port

OS:Node,
  {7a84341a-5ebc-471d-b1f2-f31e3644b3c5}, !- Handle
  Node 993,                               !- Name
  {7aac3d63-d59a-4763-bc1e-3501b2755e55}, !- Inlet Port
  {5e044afc-a9de-4247-b9bb-f81995cffe7a}; !- Outlet Port

OS:Connector:Mixer,
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Handle
  Connector Mixer 6,                      !- Name
  {ee4a547e-8fdf-4c55-ae4b-0be090d20c23}, !- Outlet Branch Name
  {29e39f69-d4d7-492f-81e8-d9850e704b6b}, !- Inlet Branch Name 1
  {6f60cdec-14fc-499f-be91-ac242f2700b6}, !- Inlet Branch Name 2
  {3a71062a-62ad-4bf7-b137-00415345f504}, !- Inlet Branch Name 3
  {774dd292-69ff-4fcd-a7ac-7e04d783bc49}, !- Inlet Branch Name 4
  {15ccbdbb-45e3-440d-ac4d-e57cb0d5f269}, !- Inlet Branch Name 5
  {a53337e3-363f-45b3-ac9d-eb1b6d755985}, !- Inlet Branch Name 6
  {84bf00b2-d908-4819-a3a6-ec4a14d12389}, !- Inlet Branch Name 7
  {7616577a-263d-416f-8f8b-5d2bf4eb115c}, !- Inlet Branch Name 8
  {0d2dd645-b397-4726-aa8a-8bdf3f6a09f5}, !- Inlet Branch Name 9
  {b7c0e036-757a-46f8-8d68-4ea0d65739fb}, !- Inlet Branch Name 10
  {0c9d1a38-7ad6-4d18-b0ba-20c4bcaa12a1}, !- Inlet Branch Name 11
  {e6525f65-f327-4e3d-a63a-e8dc162a6028}, !- Inlet Branch Name 12
  {f29dcf33-40de-47b0-adac-501573611c61}, !- Inlet Branch Name 13
  {228da94a-fb62-471d-a56e-7e431cf29d96}, !- Inlet Branch Name 14
  {a9d9065d-13dc-4374-8bb2-3383cffec8a3}, !- Inlet Branch Name 15
  {3ced1d02-dd38-4c37-bece-a6c84596cad2}, !- Inlet Branch Name 16
  {aeb065a3-546c-48ee-8da6-e0d9bba5c5ea}, !- Inlet Branch Name 17
  {84f3c41c-69cc-46d4-baa6-0ebbe78abbaf}, !- Inlet Branch Name 18
  {e465155d-7ffa-4667-a017-196850dbab7a}, !- Inlet Branch Name 19
  {5df46a52-cde8-4744-a5de-8872844bbc62}, !- Inlet Branch Name 20
  {7a34616f-8de6-4a47-a5d4-240cb09cf242}, !- Inlet Branch Name 21
  {d2bacdd5-15bd-4b61-a1b3-93ef58822008}, !- Inlet Branch Name 22
  {91f67849-ece4-40d1-b95f-f6e2d4a843d5}, !- Inlet Branch Name 23
  {9870eef8-af2d-4597-84bb-e1667ac195d6}, !- Inlet Branch Name 24
  {291f72bc-5b46-4ddb-ae1a-94a4f551819b}, !- Inlet Branch Name 25
  {f1fcbbc1-c400-4e5a-9c2e-3ca86ab397dd}, !- Inlet Branch Name 26
  {47c26b7b-519e-4103-9d7a-75db1fa30513}, !- Inlet Branch Name 27
  {b39cd20c-30bd-4a95-8d20-ab11fa69fd1a}, !- Inlet Branch Name 28
  {91ad4eb3-03c6-4847-ac5a-78f1bf8bebb4}, !- Inlet Branch Name 29
  {3e8eb875-dccc-4474-895b-1e9f921c5a46}, !- Inlet Branch Name 30
  {a12825e9-2b94-4b19-b739-7be2a0c741a1}, !- Inlet Branch Name 31
  {47825d60-2fd5-4eb9-983c-ac0e0f5d8b90}, !- Inlet Branch Name 32
  {539ae582-03e4-4c1b-9f01-f5e47a7d57f8}, !- Inlet Branch Name 33
  {f05d5998-c92a-4931-bde5-459fbc2275dc}, !- Inlet Branch Name 34
  {12a34b4b-5e33-4a85-a107-ce9faf1288d4}, !- Inlet Branch Name 35
  {9a819a8b-3999-4aab-ae9e-97cff842885a}, !- Inlet Branch Name 36
  {92946898-3873-4473-aec7-67784a4b0c2a}, !- Inlet Branch Name 37
  {94d42806-a892-4fad-b06c-3c2a245d92f5}, !- Inlet Branch Name 38
  {019efb81-3ebc-473b-b5c4-1c9ac48af667}, !- Inlet Branch Name 39
  {91f876d7-9b96-4633-afa0-6b0e33e4fc6c}, !- Inlet Branch Name 40
  {26f636da-4eca-49fe-8399-4628320eba31}, !- Inlet Branch Name 41
  {e65486a5-27aa-496e-a88d-f85331da317c}, !- Inlet Branch Name 42
  {27c626a9-31bc-47de-b6b4-a37a07c64f37}, !- Inlet Branch Name 43
  {47f0733c-ed66-40ae-a586-e14892682613}, !- Inlet Branch Name 44
  {c7988a20-6f21-4844-b83b-20fff983208f}, !- Inlet Branch Name 45
  {13b1cdb4-2fde-4858-b15c-05c1a914ee5c}, !- Inlet Branch Name 46
  {d6eccbf9-26db-4f1f-9597-7353a3676e38}, !- Inlet Branch Name 47
  {f4c9b5ef-9fdd-46a7-8265-3659b88f1aa0}, !- Inlet Branch Name 48
  {e490eeda-4134-4951-b57e-d2adb64989c6}, !- Inlet Branch Name 49
  {e9edc55c-6b85-449c-9e50-499ffd161613}, !- Inlet Branch Name 50
  {c90ac763-fd4b-4a53-b488-7aea109695e5}, !- Inlet Branch Name 51
  {29e923bb-0c7b-42d2-be33-505fba1b2f93}, !- Inlet Branch Name 52
  {4463c5e9-8e1d-449c-b5ec-cd87a264cebb}, !- Inlet Branch Name 53
  {be5f8081-5d58-401a-ae5e-e33742f2702d}, !- Inlet Branch Name 54
  {a9899e13-2223-42b3-afa6-4ee51534d46c}, !- Inlet Branch Name 55
  {edfec95d-e08f-4634-8637-7d203f5ab045}, !- Inlet Branch Name 56
  {db37f32d-8c80-4111-92e6-bd6288aedcbe}, !- Inlet Branch Name 57
  {9012be22-b513-4aa0-9b0b-bcad0764638b}, !- Inlet Branch Name 58
  {cdfe575f-b5c4-4551-87db-352ae022d5fa}, !- Inlet Branch Name 59
  {0662b226-b622-4c6a-9c6b-2cf5d55dbd90}, !- Inlet Branch Name 60
  {a41d9c6c-b359-43fe-8236-2d2536dac01c}, !- Inlet Branch Name 61
  {14eddc5a-37ed-4310-8bd5-df33719a34bf}, !- Inlet Branch Name 62
  {3008cedc-fe76-40bf-8b45-e13633ce14e1}, !- Inlet Branch Name 63
  {d1328a15-dde8-4e1d-bd4d-4e7f73eec113}, !- Inlet Branch Name 64
  {8bb28bee-23c1-49d9-aa29-3f9b4abc952f}, !- Inlet Branch Name 65
  {77689b3e-7adf-4e04-a5e6-c34e71c8f840}, !- Inlet Branch Name 66
  {d82114a6-78bb-4573-897c-ccafb0dc0f61}, !- Inlet Branch Name 67
  {2150d6fd-e783-4ab2-b2b6-a5ed373fcaf2}, !- Inlet Branch Name 68
  {61491dae-a76b-4882-8f14-8330a29209a2}, !- Inlet Branch Name 69
  {38cf27d0-6b33-4beb-aed3-f6bcc12b84a1}, !- Inlet Branch Name 70
  {7bba5e49-fd92-40c3-8968-410ccee9e16c}, !- Inlet Branch Name 71
  {0261dc88-976c-4e4b-a68e-660ec42eeade}, !- Inlet Branch Name 72
  {c3a56cca-29bb-425e-833b-7638a8e38da9}, !- Inlet Branch Name 73
  {9fd32803-da4a-485a-85bb-f5a1aecb1f9f}, !- Inlet Branch Name 74
  {7cf4c090-8900-4758-a594-f6eceb4ba018}; !- Inlet Branch Name 75

OS:Connector:Splitter,
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Handle
  Connector Splitter 6,                   !- Name
  {5b9ffe88-776c-424f-b3ae-5b185a4497e0}, !- Inlet Branch Name
  {7aac3d63-d59a-4763-bc1e-3501b2755e55}, !- Outlet Branch Name 1
  {acc81c36-cf50-4e13-87d6-e01680b917dc}, !- Outlet Branch Name 2
  {e28de8d0-4033-47be-a3b2-bbf370bba256}, !- Outlet Branch Name 3
  {b7a476d2-2a6c-4780-b567-f3540720887e}, !- Outlet Branch Name 4
  {da4249ac-7b9e-419d-9149-d8dc133099c2}, !- Outlet Branch Name 5
  {dbe24a35-4c1f-4db6-aed0-9bab31d114ae}, !- Outlet Branch Name 6
  {8c04aa70-510b-4561-a8b3-b80d4f8d1deb}, !- Outlet Branch Name 7
  {1052d50c-af99-4840-9059-1089b5090972}, !- Outlet Branch Name 8
  {3e38ce38-f132-4bcf-9952-a7cb2c0f98ec}, !- Outlet Branch Name 9
  {d4c12479-7ce7-4abf-b6d1-44e0929ff607}, !- Outlet Branch Name 10
  {a882d70d-8425-4582-be4a-4f2c3770a54f}, !- Outlet Branch Name 11
  {4beb0488-46d7-4e34-b51e-fd85c3f2f8a9}, !- Outlet Branch Name 12
  {15a0bb9c-e158-4fa8-b0b7-7850a574dcbd}, !- Outlet Branch Name 13
  {9bca063c-618e-418f-9757-630ff60958c5}, !- Outlet Branch Name 14
  {b5d1e711-b431-4859-9d9b-36553c3ee274}, !- Outlet Branch Name 15
  {c6582357-9192-44e6-b950-820d131efda7}, !- Outlet Branch Name 16
  {38db5258-7433-4786-825a-f7e1e605c0db}, !- Outlet Branch Name 17
  {3c3414fe-27a7-4eae-8a3f-b96d9aa91ee3}, !- Outlet Branch Name 18
  {2aa16901-dc2b-4f35-a703-b0d80ebf583c}, !- Outlet Branch Name 19
  {77728c90-750e-4f90-9f26-2f4bdc1a5534}, !- Outlet Branch Name 20
  {bf2328da-aeb4-4778-a867-7184e9294456}, !- Outlet Branch Name 21
  {eb0dfc8f-2857-4aee-bb04-89993208054a}, !- Outlet Branch Name 22
  {1df84dea-56b4-4845-a301-4ead5c6811d0}, !- Outlet Branch Name 23
  {5c3b7b43-ebc4-4b83-8de9-32e8f5f0b1e4}, !- Outlet Branch Name 24
  {291309be-6366-4baa-a03a-39aa60bca417}, !- Outlet Branch Name 25
  {c8bbca8c-1b68-4280-9462-69844c8f966c}, !- Outlet Branch Name 26
  {23d781de-7160-46a9-94af-6257ab004787}, !- Outlet Branch Name 27
  {704df5c2-b9ca-4ca0-8d69-86a96d92a13f}, !- Outlet Branch Name 28
  {fb8efc12-4f36-4d5c-aeb9-899a069c15e6}, !- Outlet Branch Name 29
  {12908882-a54c-4b93-9502-f6e34207753a}, !- Outlet Branch Name 30
  {db6b3aa7-6e84-4d1e-8c76-b4719dd41d94}, !- Outlet Branch Name 31
  {8c92e287-e73f-4d00-bb93-eeefa4db7519}, !- Outlet Branch Name 32
  {4ff93337-cca0-46ed-a0fb-a3a6aacc896a}, !- Outlet Branch Name 33
  {a445b315-13eb-4eb5-87c9-29e06390f3cd}, !- Outlet Branch Name 34
  {46f1104a-8e63-40df-9737-0bc832426fbd}, !- Outlet Branch Name 35
  {746bae82-95dc-49d7-b033-472082ede51c}, !- Outlet Branch Name 36
  {907a729e-a870-4c82-ac38-860a1721932f}, !- Outlet Branch Name 37
  {a302435e-1ce5-479a-961a-03f4ef593e60}, !- Outlet Branch Name 38
  {93276658-7fc3-43e1-a214-d68c5b249957}, !- Outlet Branch Name 39
  {9e0873f6-ee8b-4abf-8a64-53ecc7afc225}, !- Outlet Branch Name 40
  {f7986904-331b-4610-a9ea-9b32fca786ca}, !- Outlet Branch Name 41
  {7ac9d03c-c2c5-48e5-a646-b311a97ea12e}, !- Outlet Branch Name 42
  {b9e0e491-e512-41bb-b5d1-8cbd84a438b3}, !- Outlet Branch Name 43
  {159dd0f6-dc60-4a51-9e4a-6173a48937fa}, !- Outlet Branch Name 44
  {a25a0a0d-6eec-417a-9885-17e586de9a12}, !- Outlet Branch Name 45
  {44a54c27-ec4d-488a-8936-63738f5c0218}, !- Outlet Branch Name 46
  {f14c58f1-f961-4097-af20-fa7250b87989}, !- Outlet Branch Name 47
  {8bae1205-03ec-4e6f-a1b7-fc6dcca421cf}, !- Outlet Branch Name 48
  {dbb5c745-6427-47aa-a7f1-23479158d388}, !- Outlet Branch Name 49
  {afd540aa-9aef-4f3a-a821-3dcf669d36df}, !- Outlet Branch Name 50
  {822ced69-31b7-4c84-973d-d404858e034c}, !- Outlet Branch Name 51
  {b4ab5f8d-cb5a-4b44-bbab-44346afbc042}, !- Outlet Branch Name 52
  {214e2fb3-f883-47f6-978a-e62c0c2ae73c}, !- Outlet Branch Name 53
  {9548cad0-8358-4317-b352-f82204c9ae12}, !- Outlet Branch Name 54
  {52c949f0-abfc-4258-9b22-08c7a16ff6ce}, !- Outlet Branch Name 55
  {e87fb4a3-aac4-4795-8ceb-399be5de1e30}, !- Outlet Branch Name 56
  {d93e9acf-80e9-4fcd-a4b4-78abf9d72862}, !- Outlet Branch Name 57
  {465a23ff-9146-493d-b80e-bea64c8fc179}, !- Outlet Branch Name 58
  {509243ad-cb0d-4902-853a-33bd40b0ba10}, !- Outlet Branch Name 59
  {13050057-1be6-494f-948e-bba4d2a52a19}, !- Outlet Branch Name 60
  {6ff9ce23-a1a7-4d08-b493-d7b27d408d87}, !- Outlet Branch Name 61
  {676f8ec7-e903-489e-83c3-b3a875c7dc82}, !- Outlet Branch Name 62
  {0f6364cd-db8f-457c-9cd0-678595c490d7}, !- Outlet Branch Name 63
  {f95b95d0-9e3a-4e41-9f15-fc147e49c436}, !- Outlet Branch Name 64
  {4aa899a1-5539-4ddb-8718-dae2fe161f2c}, !- Outlet Branch Name 65
  {927d7287-94c8-4d17-be82-e202141fad1b}, !- Outlet Branch Name 66
  {19a8b684-eda4-41cc-8cb4-51ee6431e74e}, !- Outlet Branch Name 67
  {e8a00ae1-405f-410c-a40f-62dc47cf435a}, !- Outlet Branch Name 68
  {08b0d8da-9d36-4519-a394-04839e9c2d98}, !- Outlet Branch Name 69
  {ff246005-88c3-428f-873e-4af2aefc9be3}, !- Outlet Branch Name 70
  {26eb520e-2a38-4bd5-b2eb-422fd65adc3b}, !- Outlet Branch Name 71
  {50e3dfee-070d-4a40-bf8d-1294d060f2b6}, !- Outlet Branch Name 72
  {57d0a8da-1842-4834-89b9-fc0a7e05ed92}, !- Outlet Branch Name 73
  {03a1ab3c-db5b-495f-8392-15aedabd53a0}, !- Outlet Branch Name 74
  {c59f7620-cafe-4715-a3bd-cb7cb9f023ff}; !- Outlet Branch Name 75

OS:Connection,
  {d97cb9d7-4f36-40eb-a549-b6e02c472313}, !- Handle
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Source Object
  17,                                     !- Outlet Port
  {9e8f4e18-bd50-4bc2-bafa-be6b46eb9a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9ffe88-776c-424f-b3ae-5b185a4497e0}, !- Handle
  {9e8f4e18-bd50-4bc2-bafa-be6b46eb9a6c}, !- Source Object
  3,                                      !- Outlet Port
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aac3d63-d59a-4763-bc1e-3501b2755e55}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  3,                                      !- Outlet Port
  {7a84341a-5ebc-471d-b1f2-f31e3644b3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93853465-3c8c-43e9-a512-6cbdf09d2ed9}, !- Handle
  {549f0da0-12b2-4061-8cd3-a8fa10498549}, !- Source Object
  3,                                      !- Outlet Port
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {118a3053-20bc-49bb-9baa-6d7cd176fdbd}, !- Handle
  {5e27715b-c551-4700-8631-6fab5566e60a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {de24b100-f555-4dc0-9ee8-88bf85c18f3b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {f88c193f-1113-4ccd-a842-0988a8eeb8b1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {147584a1-668e-4e9a-85b4-1849e5d807b7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f88c193f-1113-4ccd-a842-0988a8eeb8b1}, !- Schedule Type Limits Name
  {dcb5061d-ef17-4e2e-aa57-5f2b9ff3556d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcb5061d-ef17-4e2e-aa57-5f2b9ff3556d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f88c193f-1113-4ccd-a842-0988a8eeb8b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0c4ad85c-5ec0-4bb9-9593-402b34713df0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {147584a1-668e-4e9a-85b4-1849e5d807b7}, !- Schedule Name
  {82383246-1b3f-4b91-a329-94217ebceb96}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9ac3fff5-39fb-44dc-9981-ec25b9e17baa}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2d28de2b-cfa1-485b-9994-fba651a58006}, !- Inlet Node Name
  {cb398b4a-29e1-4f37-bfd3-38902d950ffd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  72039.300357807,                        !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bf124fb0-5b1e-46f1-a4bf-1e3f3ad9075a}, !- Handle
  Node 994,                               !- Name
  {cb398b4a-29e1-4f37-bfd3-38902d950ffd}, !- Inlet Port
  {dd23a4ce-46d3-444b-8db3-a95453cbfb07}; !- Outlet Port

OS:Connection,
  {2d28de2b-cfa1-485b-9994-fba651a58006}, !- Handle
  {364ad625-8f19-46d6-9bfc-9d6d245f4371}, !- Source Object
  3,                                      !- Outlet Port
  {9ac3fff5-39fb-44dc-9981-ec25b9e17baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb398b4a-29e1-4f37-bfd3-38902d950ffd}, !- Handle
  {9ac3fff5-39fb-44dc-9981-ec25b9e17baa}, !- Source Object
  3,                                      !- Outlet Port
  {bf124fb0-5b1e-46f1-a4bf-1e3f3ad9075a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd23a4ce-46d3-444b-8db3-a95453cbfb07}, !- Handle
  {bf124fb0-5b1e-46f1-a4bf-1e3f3ad9075a}, !- Source Object
  3,                                      !- Outlet Port
  {9ba86c94-f252-4ed9-8199-64369d6dbf34}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {fd285d64-beb9-4808-a1a1-d6bc43d50375}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {085d9b3f-3f34-4510-ab62-4f5b816cb251}, !- Handle
  86gal Electricity Water Heater - 58kBtu/hr 1 Therm Eff, !- Name
  0.324960280077933,                      !- Tank Volume {m3}
  {147584a1-668e-4e9a-85b4-1849e5d807b7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  16979.174634072,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  45.7902252364181,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  45.7902252364181,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a9fd9e6e-24ed-4fa4-8e69-291a53d432d5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.59456938872665,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.59456938872665,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f4a20bb4-1948-4fe3-bc6a-e51a090e1a47}, !- Use Side Inlet Node Name
  {3ee723f8-5960-4db5-bf62-e77bc2f05cce}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {228886cb-6328-4f8a-b5db-2f72f3622eee}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  {7cd2d8b8-5943-4132-a854-bd6496c776ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cd2d8b8-5943-4132-a854-bd6496c776ca}, !- Handle
  Schedule Day 5,                         !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8660fe2-e17e-4afb-89db-fbea00fc4d04}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  {03c1eac6-74dc-49f3-a198-bb76e075d3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03c1eac6-74dc-49f3-a198-bb76e075d3ea}, !- Handle
  Schedule Day 6,                         !- Name
  {ee4777d3-05ee-4ede-bc91-b12934e6f94b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0be67425-5ec8-48b5-bd49-9ce4aaea8a48}, !- Handle
  {085d9b3f-3f34-4510-ab62-4f5b816cb251}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a9fd9e6e-24ed-4fa4-8e69-291a53d432d5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {fd285d64-beb9-4808-a1a1-d6bc43d50375}, !- Schedule Type Limits Name
  {1c6538cc-2293-4e7d-a446-cfb828a91c00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c6538cc-2293-4e7d-a446-cfb828a91c00}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {fd285d64-beb9-4808-a1a1-d6bc43d50375}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7077b2ca-33c5-45d6-af0d-b067250b2a87}, !- Handle
  Node 995,                               !- Name
  {3ee723f8-5960-4db5-bf62-e77bc2f05cce}, !- Inlet Port
  {69b60f12-7ee1-4916-992a-4c53c3fbec9f}; !- Outlet Port

OS:Connection,
  {f4a20bb4-1948-4fe3-bc6a-e51a090e1a47}, !- Handle
  {0e003f02-622c-451d-8177-9a4235b763a4}, !- Source Object
  3,                                      !- Outlet Port
  {085d9b3f-3f34-4510-ab62-4f5b816cb251}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3ee723f8-5960-4db5-bf62-e77bc2f05cce}, !- Handle
  {085d9b3f-3f34-4510-ab62-4f5b816cb251}, !- Source Object
  32,                                     !- Outlet Port
  {7077b2ca-33c5-45d6-af0d-b067250b2a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b60f12-7ee1-4916-992a-4c53c3fbec9f}, !- Handle
  {7077b2ca-33c5-45d6-af0d-b067250b2a87}, !- Source Object
  3,                                      !- Outlet Port
  {05fa9958-e85a-42c0-bac1-161cc1981cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6288bf05-335a-42f9-8deb-0df8211a1b77}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7fd2b623-0ace-4efd-aab5-c44716919221}, !- Inlet Node Name
  {367f4a9e-7baa-4246-9ffe-f44322daf757}; !- Outlet Node Name

OS:Node,
  {a9a3a996-f6ee-4be8-b624-ed7b2cbbbb87}, !- Handle
  Node 996,                               !- Name
  {64054218-7430-4258-a467-64e0044fd7f0}, !- Inlet Port
  {7fd2b623-0ace-4efd-aab5-c44716919221}; !- Outlet Port

OS:Connection,
  {64054218-7430-4258-a467-64e0044fd7f0}, !- Handle
  {9ba86c94-f252-4ed9-8199-64369d6dbf34}, !- Source Object
  4,                                      !- Outlet Port
  {a9a3a996-f6ee-4be8-b624-ed7b2cbbbb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbbe751c-028f-4d01-bfe0-7d6f9acbcf77}, !- Handle
  Node 997,                               !- Name
  {367f4a9e-7baa-4246-9ffe-f44322daf757}, !- Inlet Port
  {9a08eba6-2fd1-47f3-99d8-d1805aef6af6}; !- Outlet Port

OS:Connection,
  {7fd2b623-0ace-4efd-aab5-c44716919221}, !- Handle
  {a9a3a996-f6ee-4be8-b624-ed7b2cbbbb87}, !- Source Object
  3,                                      !- Outlet Port
  {6288bf05-335a-42f9-8deb-0df8211a1b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367f4a9e-7baa-4246-9ffe-f44322daf757}, !- Handle
  {6288bf05-335a-42f9-8deb-0df8211a1b77}, !- Source Object
  3,                                      !- Outlet Port
  {cbbe751c-028f-4d01-bfe0-7d6f9acbcf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a08eba6-2fd1-47f3-99d8-d1805aef6af6}, !- Handle
  {cbbe751c-028f-4d01-bfe0-7d6f9acbcf77}, !- Source Object
  3,                                      !- Outlet Port
  {05fa9958-e85a-42c0-bac1-161cc1981cc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b3ec846-327b-48a5-b354-2d79231e9b0f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5e044afc-a9de-4247-b9bb-f81995cffe7a}, !- Inlet Node Name
  {5535243f-c147-46d6-9bfc-ba91d0239463}; !- Outlet Node Name

OS:Node,
  {41525b1c-8a38-469d-beda-047dd24d4561}, !- Handle
  Node 998,                               !- Name
  {5535243f-c147-46d6-9bfc-ba91d0239463}, !- Inlet Port
  {29e39f69-d4d7-492f-81e8-d9850e704b6b}; !- Outlet Port

OS:Connection,
  {5e044afc-a9de-4247-b9bb-f81995cffe7a}, !- Handle
  {7a84341a-5ebc-471d-b1f2-f31e3644b3c5}, !- Source Object
  3,                                      !- Outlet Port
  {6b3ec846-327b-48a5-b354-2d79231e9b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5535243f-c147-46d6-9bfc-ba91d0239463}, !- Handle
  {6b3ec846-327b-48a5-b354-2d79231e9b0f}, !- Source Object
  3,                                      !- Outlet Port
  {41525b1c-8a38-469d-beda-047dd24d4561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e39f69-d4d7-492f-81e8-d9850e704b6b}, !- Handle
  {41525b1c-8a38-469d-beda-047dd24d4561}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {347a471e-afd9-4944-8096-cd83f53d85d6}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b6560bcb-8a05-4cc4-a0f4-3f0d9d5961a9}, !- Inlet Node Name
  {7eda4900-b9a2-45b4-9ea8-e1505cf8a67d}; !- Outlet Node Name

OS:Node,
  {7d10856a-a528-474f-92dc-23d09b9eea1b}, !- Handle
  Node 999,                               !- Name
  {8cf084a3-a6c4-4aa5-ad19-d35c7dd31e57}, !- Inlet Port
  {b6560bcb-8a05-4cc4-a0f4-3f0d9d5961a9}; !- Outlet Port

OS:Connection,
  {8cf084a3-a6c4-4aa5-ad19-d35c7dd31e57}, !- Handle
  {05fa9958-e85a-42c0-bac1-161cc1981cc8}, !- Source Object
  2,                                      !- Outlet Port
  {7d10856a-a528-474f-92dc-23d09b9eea1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6560bcb-8a05-4cc4-a0f4-3f0d9d5961a9}, !- Handle
  {7d10856a-a528-474f-92dc-23d09b9eea1b}, !- Source Object
  3,                                      !- Outlet Port
  {347a471e-afd9-4944-8096-cd83f53d85d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eda4900-b9a2-45b4-9ea8-e1505cf8a67d}, !- Handle
  {347a471e-afd9-4944-8096-cd83f53d85d6}, !- Source Object
  3,                                      !- Outlet Port
  {82383246-1b3f-4b91-a329-94217ebceb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {abfe78d9-dea7-4450-a86c-7ea6dbec7998}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f6f6386d-9405-4ca0-b9c3-ad6e76d5bd6a}, !- Inlet Node Name
  {93fd8be6-608c-443b-9a08-cbe512ff5e6d}; !- Outlet Node Name

OS:Node,
  {d0b94282-cf92-403d-88db-8e9f48b0c62a}, !- Handle
  Node 1000,                              !- Name
  {ee4a547e-8fdf-4c55-ae4b-0be090d20c23}, !- Inlet Port
  {f6f6386d-9405-4ca0-b9c3-ad6e76d5bd6a}; !- Outlet Port

OS:Connection,
  {ee4a547e-8fdf-4c55-ae4b-0be090d20c23}, !- Handle
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Source Object
  2,                                      !- Outlet Port
  {d0b94282-cf92-403d-88db-8e9f48b0c62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f6386d-9405-4ca0-b9c3-ad6e76d5bd6a}, !- Handle
  {d0b94282-cf92-403d-88db-8e9f48b0c62a}, !- Source Object
  3,                                      !- Outlet Port
  {abfe78d9-dea7-4450-a86c-7ea6dbec7998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93fd8be6-608c-443b-9a08-cbe512ff5e6d}, !- Handle
  {abfe78d9-dea7-4450-a86c-7ea6dbec7998}, !- Source Object
  3,                                      !- Outlet Port
  {549f0da0-12b2-4061-8cd3-a8fa10498549}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16b75599-cfaf-4575-96d3-af4b291bc5c9}, !- Handle
  Water Use Connections 1,                !- Name
  {558070ab-b9dc-4c75-a9fe-38934d3a75a5}, !- Inlet Node Name
  {a43871c7-9442-41c5-85d8-eeee2986317a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21515a12-133e-4b62-81a5-85bb5622f2d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd41ef7d-bc61-41ff-baa4-ec008be48f71}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.10125666541555e-07,                   !- Peak Flow Rate {m3/s}
  {7eecd617-db75-4937-881c-6224f469a7bc}, !- Target Temperature Schedule Name
  {ef38e59e-ddb3-4d35-9593-64492969b687}, !- Sensible Fraction Schedule Name
  {6744ad3f-d613-41ba-8e8f-4b0400b7dbdc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef38e59e-ddb3-4d35-9593-64492969b687}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {395063c7-7f40-4f61-ac17-f75a1aebb0c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {395063c7-7f40-4f61-ac17-f75a1aebb0c8}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6744ad3f-d613-41ba-8e8f-4b0400b7dbdc}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5df855ac-509d-46ad-bf5f-c918e5a7ed17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5df855ac-509d-46ad-bf5f-c918e5a7ed17}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7eecd617-db75-4937-881c-6224f469a7bc}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {60b69734-27ec-47a0-b34e-cfc38ddd21db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60b69734-27ec-47a0-b34e-cfc38ddd21db}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21515a12-133e-4b62-81a5-85bb5622f2d3}, !- Handle
  Floor 1 anesthesia Service Water Use 0.01gal/min, !- Name
  {cd41ef7d-bc61-41ff-baa4-ec008be48f71}, !- Water Use Equipment Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {01507359-bf53-452e-b6a7-546028357025}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {076c4285-edb9-4134-9b0c-4ada98f32d74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {076c4285-edb9-4134-9b0c-4ada98f32d74}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6195a31c-0ecc-479b-bc6d-e2d45665905b}, !- Handle
  Schedule Rule 77,                       !- Name
  {01507359-bf53-452e-b6a7-546028357025}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {473e5736-70ff-4515-8e7f-43362d26f492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {473e5736-70ff-4515-8e7f-43362d26f492}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5099f422-6cc8-498e-8b90-51767e9d96df}, !- Handle
  Schedule Rule 78,                       !- Name
  {01507359-bf53-452e-b6a7-546028357025}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39455bdf-412f-4e2a-a547-c53e96ac7610}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39455bdf-412f-4e2a-a547-c53e96ac7610}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3c1b0689-1083-41f1-bfae-17ac98bfaf6b}, !- Handle
  Schedule Rule 79,                       !- Name
  {01507359-bf53-452e-b6a7-546028357025}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {774e0137-628f-481a-a139-f70edcff03d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {774e0137-628f-481a-a139-f70edcff03d4}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {9afa0de8-7d69-4a59-b085-9ff741ebb7fc}, !- Handle
  Node 1001,                              !- Name
  {acc81c36-cf50-4e13-87d6-e01680b917dc}, !- Inlet Port
  {558070ab-b9dc-4c75-a9fe-38934d3a75a5}; !- Outlet Port

OS:Connection,
  {acc81c36-cf50-4e13-87d6-e01680b917dc}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  4,                                      !- Outlet Port
  {9afa0de8-7d69-4a59-b085-9ff741ebb7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f63e8165-010e-4797-9b86-0c5683cc050c}, !- Handle
  Node 1002,                              !- Name
  {a43871c7-9442-41c5-85d8-eeee2986317a}, !- Inlet Port
  {6f60cdec-14fc-499f-be91-ac242f2700b6}; !- Outlet Port

OS:Connection,
  {558070ab-b9dc-4c75-a9fe-38934d3a75a5}, !- Handle
  {9afa0de8-7d69-4a59-b085-9ff741ebb7fc}, !- Source Object
  3,                                      !- Outlet Port
  {16b75599-cfaf-4575-96d3-af4b291bc5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43871c7-9442-41c5-85d8-eeee2986317a}, !- Handle
  {16b75599-cfaf-4575-96d3-af4b291bc5c9}, !- Source Object
  3,                                      !- Outlet Port
  {f63e8165-010e-4797-9b86-0c5683cc050c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f60cdec-14fc-499f-be91-ac242f2700b6}, !- Handle
  {f63e8165-010e-4797-9b86-0c5683cc050c}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7c616be8-0a52-412e-8fcd-bfbe30e5aaf8}, !- Handle
  Water Use Connections 2,                !- Name
  {f2b32f8a-30e3-447d-8bab-3277755ae779}, !- Inlet Node Name
  {5a652a1b-5b7f-4db5-8cca-b0f6361a11f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0c4c2a5-ae87-4f68-8873-4c6c005a0a50}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ced56660-c270-402f-ba36-612a46e396a0}, !- Handle
  Floor 1 bio haz Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {682fb20b-cbf4-4ef4-853a-00d955b850d4}, !- Target Temperature Schedule Name
  {b83f9912-08ce-4691-ad2b-b65ca2cc2535}, !- Sensible Fraction Schedule Name
  {aa181339-1994-4dbb-89fc-602d5cbfce9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b83f9912-08ce-4691-ad2b-b65ca2cc2535}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {acd3e422-4238-414b-a8d1-d9b066cb5bdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acd3e422-4238-414b-a8d1-d9b066cb5bdb}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa181339-1994-4dbb-89fc-602d5cbfce9b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fc89262f-7e41-4223-a6be-19285a2cad70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc89262f-7e41-4223-a6be-19285a2cad70}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {682fb20b-cbf4-4ef4-853a-00d955b850d4}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {223657d8-ffb4-45b4-9364-5fd6322b81c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {223657d8-ffb4-45b4-9364-5fd6322b81c9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0c4c2a5-ae87-4f68-8873-4c6c005a0a50}, !- Handle
  Floor 1 bio haz Service Water Use 0.0gal/min, !- Name
  {ced56660-c270-402f-ba36-612a46e396a0}, !- Water Use Equipment Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {70b58e2b-41f1-4d2b-9023-01231163929d}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {7f424cd1-6de5-4fba-84c4-5d7cda02287e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f424cd1-6de5-4fba-84c4-5d7cda02287e}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c8be66a8-3a84-4b8f-8a1d-264d03ff7ce2}, !- Handle
  Schedule Rule 80,                       !- Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b738573-3ee4-4986-a3d1-2fd4752cf7ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b738573-3ee4-4986-a3d1-2fd4752cf7ad}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4265b1c6-8e93-4281-bbe8-6ea80812fbaa}, !- Handle
  Schedule Rule 81,                       !- Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abe2dbd9-fe32-4fe4-8460-fd82e9f0ca3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abe2dbd9-fe32-4fe4-8460-fd82e9f0ca3b}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {a3031bb3-6ba8-4d45-81db-aceffac129b9}, !- Handle
  Schedule Rule 82,                       !- Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34f7480e-22b0-43c3-9d4c-f6d8860c9fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34f7480e-22b0-43c3-9d4c-f6d8860c9fdb}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {f4a7560e-2cf5-4061-8e4d-a7e90a3f7a4f}, !- Handle
  Node 1003,                              !- Name
  {e28de8d0-4033-47be-a3b2-bbf370bba256}, !- Inlet Port
  {f2b32f8a-30e3-447d-8bab-3277755ae779}; !- Outlet Port

OS:Connection,
  {e28de8d0-4033-47be-a3b2-bbf370bba256}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  5,                                      !- Outlet Port
  {f4a7560e-2cf5-4061-8e4d-a7e90a3f7a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13c3aa1a-3775-4db4-ac35-30aefbd7259e}, !- Handle
  Node 1004,                              !- Name
  {5a652a1b-5b7f-4db5-8cca-b0f6361a11f5}, !- Inlet Port
  {3a71062a-62ad-4bf7-b137-00415345f504}; !- Outlet Port

OS:Connection,
  {f2b32f8a-30e3-447d-8bab-3277755ae779}, !- Handle
  {f4a7560e-2cf5-4061-8e4d-a7e90a3f7a4f}, !- Source Object
  3,                                      !- Outlet Port
  {7c616be8-0a52-412e-8fcd-bfbe30e5aaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a652a1b-5b7f-4db5-8cca-b0f6361a11f5}, !- Handle
  {7c616be8-0a52-412e-8fcd-bfbe30e5aaf8}, !- Source Object
  3,                                      !- Outlet Port
  {13c3aa1a-3775-4db4-ac35-30aefbd7259e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a71062a-62ad-4bf7-b137-00415345f504}, !- Handle
  {13c3aa1a-3775-4db4-ac35-30aefbd7259e}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31e17780-a3d9-4975-af6f-2589e53ebeb2}, !- Handle
  Water Use Connections 3,                !- Name
  {66610288-4eb0-4e54-9426-3c32f87777ce}, !- Inlet Node Name
  {db1ae68a-8ea3-4421-b0af-6d515b7d8c0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {425dbcf5-e1d7-4dc6-8d9e-68caa6560543}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ea1e3d5-7326-49c9-88a9-1348f7aea0bc}, !- Handle
  Floor 1 cafe Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.88703124426977e-06,                   !- Peak Flow Rate {m3/s}
  {91450d8e-14af-4a0c-b0a5-54af44457920}, !- Target Temperature Schedule Name
  {e3e40fb7-547d-4f6a-a572-2a12a6f5b544}, !- Sensible Fraction Schedule Name
  {38c9d0a4-6673-4fc3-840a-bb20c3f361f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3e40fb7-547d-4f6a-a572-2a12a6f5b544}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {77eb32bb-1bf8-4e02-af66-71174523e8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77eb32bb-1bf8-4e02-af66-71174523e8ae}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38c9d0a4-6673-4fc3-840a-bb20c3f361f2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44b2f1ca-9263-42c8-89b0-9492c309438c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b2f1ca-9263-42c8-89b0-9492c309438c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91450d8e-14af-4a0c-b0a5-54af44457920}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6769564-d007-48b9-ae9a-ff5a828535d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6769564-d007-48b9-ae9a-ff5a828535d3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {425dbcf5-e1d7-4dc6-8d9e-68caa6560543}, !- Handle
  Floor 1 cafe Service Water Use 0.03gal/min, !- Name
  {1ea1e3d5-7326-49c9-88a9-1348f7aea0bc}, !- Water Use Equipment Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  {839c4a7b-4521-4431-9127-103787c3fd60}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {839c4a7b-4521-4431-9127-103787c3fd60}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {5101f4f7-6353-4390-a514-4e33510ecc8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5101f4f7-6353-4390-a514-4e33510ecc8b}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ad75c309-03f5-4e0d-b0de-5d41da3168a9}, !- Handle
  Schedule Rule 83,                       !- Name
  {839c4a7b-4521-4431-9127-103787c3fd60}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf509c6a-6456-440e-acd1-6464c8b36669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf509c6a-6456-440e-acd1-6464c8b36669}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {787064ce-3579-4f64-ac2b-a6fbec617631}, !- Handle
  Schedule Rule 84,                       !- Name
  {839c4a7b-4521-4431-9127-103787c3fd60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8abf2900-d1ef-43a4-9790-4a84db612ba9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8abf2900-d1ef-43a4-9790-4a84db612ba9}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e273ea4f-80e0-4dd6-a988-6730d7d93c47}, !- Handle
  Schedule Rule 85,                       !- Name
  {839c4a7b-4521-4431-9127-103787c3fd60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7497d3b7-0124-41d4-8ae6-6a123d92c586}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7497d3b7-0124-41d4-8ae6-6a123d92c586}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {9c527d06-094c-44e7-a218-52d5adaf3892}, !- Handle
  Node 1005,                              !- Name
  {b7a476d2-2a6c-4780-b567-f3540720887e}, !- Inlet Port
  {66610288-4eb0-4e54-9426-3c32f87777ce}; !- Outlet Port

OS:Connection,
  {b7a476d2-2a6c-4780-b567-f3540720887e}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  6,                                      !- Outlet Port
  {9c527d06-094c-44e7-a218-52d5adaf3892}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5e427c0-72b2-4972-ba22-9aec3eac9ea9}, !- Handle
  Node 1006,                              !- Name
  {db1ae68a-8ea3-4421-b0af-6d515b7d8c0b}, !- Inlet Port
  {774dd292-69ff-4fcd-a7ac-7e04d783bc49}; !- Outlet Port

OS:Connection,
  {66610288-4eb0-4e54-9426-3c32f87777ce}, !- Handle
  {9c527d06-094c-44e7-a218-52d5adaf3892}, !- Source Object
  3,                                      !- Outlet Port
  {31e17780-a3d9-4975-af6f-2589e53ebeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1ae68a-8ea3-4421-b0af-6d515b7d8c0b}, !- Handle
  {31e17780-a3d9-4975-af6f-2589e53ebeb2}, !- Source Object
  3,                                      !- Outlet Port
  {b5e427c0-72b2-4972-ba22-9aec3eac9ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774dd292-69ff-4fcd-a7ac-7e04d783bc49}, !- Handle
  {b5e427c0-72b2-4972-ba22-9aec3eac9ea9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d85dd83-7744-4c96-a5f5-9d7a4ef6af71}, !- Handle
  Water Use Connections 4,                !- Name
  {44edb4fd-e7dd-4adb-9b52-83f271746c30}, !- Inlet Node Name
  {4c0ceef7-c95d-4851-9729-f0f6626d3156}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0709b710-5082-4d5e-a096-53ac618602ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f8b2f19-a6e6-4727-8e05-11f8e2ad128f}, !- Handle
  Floor 1 clean Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89213959438204e-07,                   !- Peak Flow Rate {m3/s}
  {5fbd3909-2fb6-44a8-9ce6-a08fe59b9a46}, !- Target Temperature Schedule Name
  {032b7916-4d6d-46d9-8962-d1e6389e527f}, !- Sensible Fraction Schedule Name
  {21df123f-25c6-4e1c-a8e6-59f64bde136b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {032b7916-4d6d-46d9-8962-d1e6389e527f}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3dff00d-7c74-4486-b046-d8e40638d93b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3dff00d-7c74-4486-b046-d8e40638d93b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21df123f-25c6-4e1c-a8e6-59f64bde136b}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75e1c9a7-5c3f-4105-b792-747d27d5834e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75e1c9a7-5c3f-4105-b792-747d27d5834e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fbd3909-2fb6-44a8-9ce6-a08fe59b9a46}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e14ae3bc-519f-465f-aae5-e9d070aeeb0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e14ae3bc-519f-465f-aae5-e9d070aeeb0d}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0709b710-5082-4d5e-a096-53ac618602ab}, !- Handle
  Floor 1 clean Service Water Use 0.0gal/min, !- Name
  {2f8b2f19-a6e6-4727-8e05-11f8e2ad128f}, !- Water Use Equipment Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2bb74718-6469-444f-b13a-3c208f919da5}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {7e41b876-abc4-4b13-bc40-1419b45ee84b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e41b876-abc4-4b13-bc40-1419b45ee84b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c733e20b-9964-48a3-9743-ae0b0c2c8c23}, !- Handle
  Schedule Rule 86,                       !- Name
  {2bb74718-6469-444f-b13a-3c208f919da5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21e59371-0f5e-4223-b1a1-e37e73116eb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21e59371-0f5e-4223-b1a1-e37e73116eb3}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3bbe5be7-fbfb-4845-b72b-6b180a649b69}, !- Handle
  Schedule Rule 87,                       !- Name
  {2bb74718-6469-444f-b13a-3c208f919da5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {629b8c3d-12dd-4b84-8e9a-6eee63299fdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {629b8c3d-12dd-4b84-8e9a-6eee63299fdd}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6471b27a-e5b1-4f8f-a120-e84ed7f9eaa1}, !- Handle
  Schedule Rule 88,                       !- Name
  {2bb74718-6469-444f-b13a-3c208f919da5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fac0c231-3057-47d3-a639-f0c198b3ce1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fac0c231-3057-47d3-a639-f0c198b3ce1d}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {339491b4-d1e5-460e-a2b3-c068c158f809}, !- Handle
  Node 1007,                              !- Name
  {da4249ac-7b9e-419d-9149-d8dc133099c2}, !- Inlet Port
  {44edb4fd-e7dd-4adb-9b52-83f271746c30}; !- Outlet Port

OS:Connection,
  {da4249ac-7b9e-419d-9149-d8dc133099c2}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  7,                                      !- Outlet Port
  {339491b4-d1e5-460e-a2b3-c068c158f809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {484a04f4-bc1c-4b8e-ad53-d1c9b720f1db}, !- Handle
  Node 1008,                              !- Name
  {4c0ceef7-c95d-4851-9729-f0f6626d3156}, !- Inlet Port
  {15ccbdbb-45e3-440d-ac4d-e57cb0d5f269}; !- Outlet Port

OS:Connection,
  {44edb4fd-e7dd-4adb-9b52-83f271746c30}, !- Handle
  {339491b4-d1e5-460e-a2b3-c068c158f809}, !- Source Object
  3,                                      !- Outlet Port
  {1d85dd83-7744-4c96-a5f5-9d7a4ef6af71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0ceef7-c95d-4851-9729-f0f6626d3156}, !- Handle
  {1d85dd83-7744-4c96-a5f5-9d7a4ef6af71}, !- Source Object
  3,                                      !- Outlet Port
  {484a04f4-bc1c-4b8e-ad53-d1c9b720f1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ccbdbb-45e3-440d-ac4d-e57cb0d5f269}, !- Handle
  {484a04f4-bc1c-4b8e-ad53-d1c9b720f1db}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96b9f1d6-88df-4173-ba92-6f00f4c79b56}, !- Handle
  Water Use Connections 5,                !- Name
  {baaa0067-f0c8-4e35-8fed-c4fb0a884725}, !- Inlet Node Name
  {456fb851-6e3f-4a9b-98ca-28bae38c762f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0fb1003d-6570-4034-ac31-23cd536797b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79b10e5f-d467-4a98-8f11-c06941c8d8b0}, !- Handle
  Floor 1 clean work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.47780184978601e-07,                   !- Peak Flow Rate {m3/s}
  {14580025-9cfd-480a-89b7-8b91870f70e3}, !- Target Temperature Schedule Name
  {f4f2ff8f-2940-41f0-b295-b01fd51137f1}, !- Sensible Fraction Schedule Name
  {7ca912f0-7a75-476e-a124-650705caac8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4f2ff8f-2940-41f0-b295-b01fd51137f1}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54c8e05f-9613-4b32-a50e-ec6ef8884abe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54c8e05f-9613-4b32-a50e-ec6ef8884abe}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ca912f0-7a75-476e-a124-650705caac8b}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c941575f-af6c-43c8-9d67-83fa45ffac55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c941575f-af6c-43c8-9d67-83fa45ffac55}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {14580025-9cfd-480a-89b7-8b91870f70e3}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93484786-a067-4d70-9606-2468da56e6ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93484786-a067-4d70-9606-2468da56e6ef}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0fb1003d-6570-4034-ac31-23cd536797b7}, !- Handle
  Floor 1 clean work Service Water Use 0.0gal/min, !- Name
  {79b10e5f-d467-4a98-8f11-c06941c8d8b0}, !- Water Use Equipment Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d626c824-7918-44f0-8821-a26bed688d82}, !- Handle
  Node 1009,                              !- Name
  {dbe24a35-4c1f-4db6-aed0-9bab31d114ae}, !- Inlet Port
  {baaa0067-f0c8-4e35-8fed-c4fb0a884725}; !- Outlet Port

OS:Connection,
  {dbe24a35-4c1f-4db6-aed0-9bab31d114ae}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  8,                                      !- Outlet Port
  {d626c824-7918-44f0-8821-a26bed688d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {454764ee-7c3f-4181-86ad-a5fabe160605}, !- Handle
  Node 1010,                              !- Name
  {456fb851-6e3f-4a9b-98ca-28bae38c762f}, !- Inlet Port
  {a53337e3-363f-45b3-ac9d-eb1b6d755985}; !- Outlet Port

OS:Connection,
  {baaa0067-f0c8-4e35-8fed-c4fb0a884725}, !- Handle
  {d626c824-7918-44f0-8821-a26bed688d82}, !- Source Object
  3,                                      !- Outlet Port
  {96b9f1d6-88df-4173-ba92-6f00f4c79b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456fb851-6e3f-4a9b-98ca-28bae38c762f}, !- Handle
  {96b9f1d6-88df-4173-ba92-6f00f4c79b56}, !- Source Object
  3,                                      !- Outlet Port
  {454764ee-7c3f-4181-86ad-a5fabe160605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53337e3-363f-45b3-ac9d-eb1b6d755985}, !- Handle
  {454764ee-7c3f-4181-86ad-a5fabe160605}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96043211-ca97-4618-8bff-2acb22d29907}, !- Handle
  Water Use Connections 6,                !- Name
  {b0b23476-ffa3-4463-9806-0bcc407d290d}, !- Inlet Node Name
  {65c5bcfd-fa2d-4105-9f0d-976c93bf1d4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d71a28a0-153b-4623-bef1-7c7601b2e47a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e28a61ce-30d1-4043-abf8-0f1b6442d9ed}, !- Handle
  Floor 1 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.83359346044369e-07,                   !- Peak Flow Rate {m3/s}
  {96b13360-6518-44b7-bb86-493724f763ae}, !- Target Temperature Schedule Name
  {92cc2698-6bf0-4f2f-8d52-7ab0014c3896}, !- Sensible Fraction Schedule Name
  {bf4a5aec-162f-40a7-a616-fc533e9b08e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92cc2698-6bf0-4f2f-8d52-7ab0014c3896}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f4bde0-c4fb-437c-a439-820574e40c70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f4bde0-c4fb-437c-a439-820574e40c70}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf4a5aec-162f-40a7-a616-fc533e9b08e7}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1abd610c-30f6-49b2-8677-2c4cc9fb32f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1abd610c-30f6-49b2-8677-2c4cc9fb32f2}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96b13360-6518-44b7-bb86-493724f763ae}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {309c752b-8b12-4409-9bd9-d964ece33378}; !- Default Day Schedule Name

OS:Schedule:Day,
  {309c752b-8b12-4409-9bd9-d964ece33378}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d71a28a0-153b-4623-bef1-7c7601b2e47a}, !- Handle
  Floor 1 dictation Service Water Use 0.0gal/min, !- Name
  {e28a61ce-30d1-4043-abf8-0f1b6442d9ed}, !- Water Use Equipment Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {7e2e089f-9f4c-41e0-b404-821ce56920c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e2e089f-9f4c-41e0-b404-821ce56920c0}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c8ed7403-a24a-48da-9ee7-6abf710345ba}, !- Handle
  Schedule Rule 89,                       !- Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {486f46a8-058a-4cd9-a2a1-58c34b9cb28b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {486f46a8-058a-4cd9-a2a1-58c34b9cb28b}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ccc27128-5efc-4470-b966-1d86cf432b87}, !- Handle
  Schedule Rule 90,                       !- Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {616688f9-72f7-4e86-888b-260fbda27a9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {616688f9-72f7-4e86-888b-260fbda27a9a}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cc0d08f4-12e5-43a6-95c9-1bf69a4f99a6}, !- Handle
  Schedule Rule 91,                       !- Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e1e7ddc-cf5d-4b52-9f2e-565ce12ecb42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e1e7ddc-cf5d-4b52-9f2e-565ce12ecb42}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {7bee3be1-5b96-4345-bf70-4f9b946a9022}, !- Handle
  Node 1011,                              !- Name
  {8c04aa70-510b-4561-a8b3-b80d4f8d1deb}, !- Inlet Port
  {b0b23476-ffa3-4463-9806-0bcc407d290d}; !- Outlet Port

OS:Connection,
  {8c04aa70-510b-4561-a8b3-b80d4f8d1deb}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  9,                                      !- Outlet Port
  {7bee3be1-5b96-4345-bf70-4f9b946a9022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba976aa9-9a40-4ccb-b81c-f2e65b5538f2}, !- Handle
  Node 1012,                              !- Name
  {65c5bcfd-fa2d-4105-9f0d-976c93bf1d4b}, !- Inlet Port
  {84bf00b2-d908-4819-a3a6-ec4a14d12389}; !- Outlet Port

OS:Connection,
  {b0b23476-ffa3-4463-9806-0bcc407d290d}, !- Handle
  {7bee3be1-5b96-4345-bf70-4f9b946a9022}, !- Source Object
  3,                                      !- Outlet Port
  {96043211-ca97-4618-8bff-2acb22d29907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c5bcfd-fa2d-4105-9f0d-976c93bf1d4b}, !- Handle
  {96043211-ca97-4618-8bff-2acb22d29907}, !- Source Object
  3,                                      !- Outlet Port
  {ba976aa9-9a40-4ccb-b81c-f2e65b5538f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bf00b2-d908-4819-a3a6-ec4a14d12389}, !- Handle
  {ba976aa9-9a40-4ccb-b81c-f2e65b5538f2}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e87cac1-ccad-4551-aee8-865773c0f21e}, !- Handle
  Water Use Connections 7,                !- Name
  {207e9b69-e8ed-42b6-8443-80b060710e46}, !- Inlet Node Name
  {199abd3f-14dc-4a66-9ac4-dd00076964d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b5259ab-6de3-46d0-8bda-c1c615326703}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ade04608-dfb9-4e67-a066-fbf64662b858}, !- Handle
  Floor 1 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.01199766444418e-07,                   !- Peak Flow Rate {m3/s}
  {d066a688-f06d-4d3c-b296-c2b5e9278b20}, !- Target Temperature Schedule Name
  {0145208e-de8f-41db-9588-8f544bb296fa}, !- Sensible Fraction Schedule Name
  {4f4482f8-8ec9-4b9a-826c-2922f2e5e140}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0145208e-de8f-41db-9588-8f544bb296fa}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f602f93b-4e8f-49c7-9751-e5615b825e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f602f93b-4e8f-49c7-9751-e5615b825e16}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f4482f8-8ec9-4b9a-826c-2922f2e5e140}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec885e13-7629-456d-bd42-c7e1cdec4188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec885e13-7629-456d-bd42-c7e1cdec4188}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d066a688-f06d-4d3c-b296-c2b5e9278b20}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c80cb2a-0f5b-40f5-b3e9-f07630fe60a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c80cb2a-0f5b-40f5-b3e9-f07630fe60a4}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b5259ab-6de3-46d0-8bda-c1c615326703}, !- Handle
  Floor 1 dressing room Service Water Use 0.0gal/min, !- Name
  {ade04608-dfb9-4e67-a066-fbf64662b858}, !- Water Use Equipment Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5033108-10a5-46ce-81e3-d97940ad7a83}, !- Handle
  Node 1013,                              !- Name
  {1052d50c-af99-4840-9059-1089b5090972}, !- Inlet Port
  {207e9b69-e8ed-42b6-8443-80b060710e46}; !- Outlet Port

OS:Connection,
  {1052d50c-af99-4840-9059-1089b5090972}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  10,                                     !- Outlet Port
  {c5033108-10a5-46ce-81e3-d97940ad7a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f1d5b3-bab6-4cdf-818a-5bb81b9c5524}, !- Handle
  Node 1014,                              !- Name
  {199abd3f-14dc-4a66-9ac4-dd00076964d7}, !- Inlet Port
  {7616577a-263d-416f-8f8b-5d2bf4eb115c}; !- Outlet Port

OS:Connection,
  {207e9b69-e8ed-42b6-8443-80b060710e46}, !- Handle
  {c5033108-10a5-46ce-81e3-d97940ad7a83}, !- Source Object
  3,                                      !- Outlet Port
  {1e87cac1-ccad-4551-aee8-865773c0f21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199abd3f-14dc-4a66-9ac4-dd00076964d7}, !- Handle
  {1e87cac1-ccad-4551-aee8-865773c0f21e}, !- Source Object
  3,                                      !- Outlet Port
  {21f1d5b3-bab6-4cdf-818a-5bb81b9c5524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7616577a-263d-416f-8f8b-5d2bf4eb115c}, !- Handle
  {21f1d5b3-bab6-4cdf-818a-5bb81b9c5524}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {182d676d-03cd-4d7e-a8fa-22591e85a83d}, !- Handle
  Water Use Connections 8,                !- Name
  {0e319cd5-d0b5-4a8d-8323-5369d361ad1f}, !- Inlet Node Name
  {5a76a850-6a47-48d5-a29a-48e2afa4d596}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37237d88-2496-43f4-87d6-e2af890be302}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c645a979-1d7d-416c-a191-f939b4421b94}, !- Handle
  Floor 1 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.21439719733301e-07,                   !- Peak Flow Rate {m3/s}
  {8be45ad8-1822-4a46-b52c-b8cb94a2040c}, !- Target Temperature Schedule Name
  {8d4cbc0b-d42f-4310-8eda-5490d74cdc2a}, !- Sensible Fraction Schedule Name
  {d8ef2616-5ef1-4307-9424-99614f414cb3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d4cbc0b-d42f-4310-8eda-5490d74cdc2a}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d20c068-fd4b-4d48-8b9c-c3656cfa63f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d20c068-fd4b-4d48-8b9c-c3656cfa63f7}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8ef2616-5ef1-4307-9424-99614f414cb3}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd310148-fb64-403b-a433-860f34f41df5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd310148-fb64-403b-a433-860f34f41df5}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8be45ad8-1822-4a46-b52c-b8cb94a2040c}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37b16a16-849b-4e1e-ac75-91b5a1fe258a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b16a16-849b-4e1e-ac75-91b5a1fe258a}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37237d88-2496-43f4-87d6-e2af890be302}, !- Handle
  Floor 1 humid Service Water Use 0.0gal/min, !- Name
  {c645a979-1d7d-416c-a191-f939b4421b94}, !- Water Use Equipment Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b7c37f80-3d2c-4f49-9ee4-9c3b6db5f21d}, !- Handle
  Node 1015,                              !- Name
  {3e38ce38-f132-4bcf-9952-a7cb2c0f98ec}, !- Inlet Port
  {0e319cd5-d0b5-4a8d-8323-5369d361ad1f}; !- Outlet Port

OS:Connection,
  {3e38ce38-f132-4bcf-9952-a7cb2c0f98ec}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  11,                                     !- Outlet Port
  {b7c37f80-3d2c-4f49-9ee4-9c3b6db5f21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8073f86d-11e5-4116-89c8-b99a81a06170}, !- Handle
  Node 1016,                              !- Name
  {5a76a850-6a47-48d5-a29a-48e2afa4d596}, !- Inlet Port
  {0d2dd645-b397-4726-aa8a-8bdf3f6a09f5}; !- Outlet Port

OS:Connection,
  {0e319cd5-d0b5-4a8d-8323-5369d361ad1f}, !- Handle
  {b7c37f80-3d2c-4f49-9ee4-9c3b6db5f21d}, !- Source Object
  3,                                      !- Outlet Port
  {182d676d-03cd-4d7e-a8fa-22591e85a83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a76a850-6a47-48d5-a29a-48e2afa4d596}, !- Handle
  {182d676d-03cd-4d7e-a8fa-22591e85a83d}, !- Source Object
  3,                                      !- Outlet Port
  {8073f86d-11e5-4116-89c8-b99a81a06170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2dd645-b397-4726-aa8a-8bdf3f6a09f5}, !- Handle
  {8073f86d-11e5-4116-89c8-b99a81a06170}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {51f4f6fd-7fb1-4a76-af82-bb41d3ac41ff}, !- Handle
  Water Use Connections 9,                !- Name
  {29f2c87d-c075-468e-b010-70c0c4a34ba3}, !- Inlet Node Name
  {5fdaa275-b809-4cae-a626-609fda685b88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1602d7e-632b-4e75-a788-f5e3bdc1c6db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee813aff-1c77-4b06-85cd-5694484ae413}, !- Handle
  Floor 1 it room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.51874974261662e-07,                   !- Peak Flow Rate {m3/s}
  {ab4d23a1-0ade-4f2f-a28c-9996bed1e96f}, !- Target Temperature Schedule Name
  {83f6a52e-d2d0-4247-9056-38ef01632a87}, !- Sensible Fraction Schedule Name
  {fd0fca9c-31de-497b-9f54-c1c65046045b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83f6a52e-d2d0-4247-9056-38ef01632a87}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {360a2619-708f-4a28-907c-dc543acc8f2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {360a2619-708f-4a28-907c-dc543acc8f2d}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd0fca9c-31de-497b-9f54-c1c65046045b}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dd28abb-d86a-4a93-963d-e09dbeee0e49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dd28abb-d86a-4a93-963d-e09dbeee0e49}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab4d23a1-0ade-4f2f-a28c-9996bed1e96f}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6eb0883d-3e61-4358-8190-b838e20c1e62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb0883d-3e61-4358-8190-b838e20c1e62}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1602d7e-632b-4e75-a788-f5e3bdc1c6db}, !- Handle
  Floor 1 it room Service Water Use 0.0gal/min, !- Name
  {ee813aff-1c77-4b06-85cd-5694484ae413}, !- Water Use Equipment Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {105ce118-8c0f-4aa9-bab3-776daa441ac6}, !- Handle
  Node 1017,                              !- Name
  {d4c12479-7ce7-4abf-b6d1-44e0929ff607}, !- Inlet Port
  {29f2c87d-c075-468e-b010-70c0c4a34ba3}; !- Outlet Port

OS:Connection,
  {d4c12479-7ce7-4abf-b6d1-44e0929ff607}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  12,                                     !- Outlet Port
  {105ce118-8c0f-4aa9-bab3-776daa441ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ae851d6-5177-463f-b62e-c2d42b0851ed}, !- Handle
  Node 1018,                              !- Name
  {5fdaa275-b809-4cae-a626-609fda685b88}, !- Inlet Port
  {b7c0e036-757a-46f8-8d68-4ea0d65739fb}; !- Outlet Port

OS:Connection,
  {29f2c87d-c075-468e-b010-70c0c4a34ba3}, !- Handle
  {105ce118-8c0f-4aa9-bab3-776daa441ac6}, !- Source Object
  3,                                      !- Outlet Port
  {51f4f6fd-7fb1-4a76-af82-bb41d3ac41ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdaa275-b809-4cae-a626-609fda685b88}, !- Handle
  {51f4f6fd-7fb1-4a76-af82-bb41d3ac41ff}, !- Source Object
  3,                                      !- Outlet Port
  {5ae851d6-5177-463f-b62e-c2d42b0851ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c0e036-757a-46f8-8d68-4ea0d65739fb}, !- Handle
  {5ae851d6-5177-463f-b62e-c2d42b0851ed}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b6ae740-7da0-412b-b5b8-09bfd0050d2c}, !- Handle
  Water Use Connections 10,               !- Name
  {085dda19-8f23-480c-bc11-3a6651ec6d86}, !- Inlet Node Name
  {2b731017-da41-4cf7-8b2e-9beee3bcc78f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {459316aa-6554-4b92-98e8-53c350cee0b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88b23daf-1d08-430f-a786-90b71c1d2e50}, !- Handle
  Floor 1 lounge Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08005974686113e-06,                   !- Peak Flow Rate {m3/s}
  {24d829d7-6e95-4502-8511-d32237f76159}, !- Target Temperature Schedule Name
  {5587b9e7-ed9f-4a71-83b9-85d56a976622}, !- Sensible Fraction Schedule Name
  {91dd4256-9781-4f99-8dcc-ccbde535c022}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5587b9e7-ed9f-4a71-83b9-85d56a976622}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0c440da-9cad-40c1-8bc8-cf65dff4660d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0c440da-9cad-40c1-8bc8-cf65dff4660d}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91dd4256-9781-4f99-8dcc-ccbde535c022}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecd91a55-384c-402f-adf2-31def183e2b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecd91a55-384c-402f-adf2-31def183e2b5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24d829d7-6e95-4502-8511-d32237f76159}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75c81537-1718-410d-97f3-e1c103650d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75c81537-1718-410d-97f3-e1c103650d0f}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {459316aa-6554-4b92-98e8-53c350cee0b1}, !- Handle
  Floor 1 lounge Service Water Use 0.02gal/min, !- Name
  {88b23daf-1d08-430f-a786-90b71c1d2e50}, !- Water Use Equipment Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  {839c4a7b-4521-4431-9127-103787c3fd60}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f725ea93-29e1-4ab9-b94b-07505d43d081}, !- Handle
  Node 1019,                              !- Name
  {a882d70d-8425-4582-be4a-4f2c3770a54f}, !- Inlet Port
  {085dda19-8f23-480c-bc11-3a6651ec6d86}; !- Outlet Port

OS:Connection,
  {a882d70d-8425-4582-be4a-4f2c3770a54f}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  13,                                     !- Outlet Port
  {f725ea93-29e1-4ab9-b94b-07505d43d081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a760e296-7205-4eb6-85eb-629cc9c8fd1e}, !- Handle
  Node 1020,                              !- Name
  {2b731017-da41-4cf7-8b2e-9beee3bcc78f}, !- Inlet Port
  {0c9d1a38-7ad6-4d18-b0ba-20c4bcaa12a1}; !- Outlet Port

OS:Connection,
  {085dda19-8f23-480c-bc11-3a6651ec6d86}, !- Handle
  {f725ea93-29e1-4ab9-b94b-07505d43d081}, !- Source Object
  3,                                      !- Outlet Port
  {8b6ae740-7da0-412b-b5b8-09bfd0050d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b731017-da41-4cf7-8b2e-9beee3bcc78f}, !- Handle
  {8b6ae740-7da0-412b-b5b8-09bfd0050d2c}, !- Source Object
  3,                                      !- Outlet Port
  {a760e296-7205-4eb6-85eb-629cc9c8fd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9d1a38-7ad6-4d18-b0ba-20c4bcaa12a1}, !- Handle
  {a760e296-7205-4eb6-85eb-629cc9c8fd1e}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7f135d17-4a95-4de3-9a6a-4a4e69c26e79}, !- Handle
  Water Use Connections 11,               !- Name
  {870ba393-7156-4ace-a2ba-df890beb5f39}, !- Inlet Node Name
  {dd9013ad-8a75-43f1-8483-30b36f38728e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7379de22-e437-449d-b033-d93dec139184}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d261aa8-0713-43b4-bf0a-0f279453bbda}, !- Handle
  Floor 1 med gas Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {a42c1733-9dd9-4524-8bbd-35aa8acc9972}, !- Target Temperature Schedule Name
  {e25dd720-ac5f-4749-a5fc-184467aa5299}, !- Sensible Fraction Schedule Name
  {ebc1a7a9-edc0-4fd2-811f-1ff03e4090e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e25dd720-ac5f-4749-a5fc-184467aa5299}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74e6fc87-50c9-4c4d-ab56-b96bcb12b016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74e6fc87-50c9-4c4d-ab56-b96bcb12b016}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebc1a7a9-edc0-4fd2-811f-1ff03e4090e8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e2603c1-90ce-44fd-b85c-83bb82d12033}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e2603c1-90ce-44fd-b85c-83bb82d12033}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a42c1733-9dd9-4524-8bbd-35aa8acc9972}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6999b815-44b0-4a1b-906b-f6c60b94afac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6999b815-44b0-4a1b-906b-f6c60b94afac}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7379de22-e437-449d-b033-d93dec139184}, !- Handle
  Floor 1 med gas Service Water Use 0.0gal/min, !- Name
  {7d261aa8-0713-43b4-bf0a-0f279453bbda}, !- Water Use Equipment Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe0283a2-76a2-45e6-b2e1-173f8adedcf4}, !- Handle
  Node 1021,                              !- Name
  {4beb0488-46d7-4e34-b51e-fd85c3f2f8a9}, !- Inlet Port
  {870ba393-7156-4ace-a2ba-df890beb5f39}; !- Outlet Port

OS:Connection,
  {4beb0488-46d7-4e34-b51e-fd85c3f2f8a9}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  14,                                     !- Outlet Port
  {fe0283a2-76a2-45e6-b2e1-173f8adedcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbe5536d-4ab4-4f91-8d7a-61f976e6ef03}, !- Handle
  Node 1022,                              !- Name
  {dd9013ad-8a75-43f1-8483-30b36f38728e}, !- Inlet Port
  {e6525f65-f327-4e3d-a63a-e8dc162a6028}; !- Outlet Port

OS:Connection,
  {870ba393-7156-4ace-a2ba-df890beb5f39}, !- Handle
  {fe0283a2-76a2-45e6-b2e1-173f8adedcf4}, !- Source Object
  3,                                      !- Outlet Port
  {7f135d17-4a95-4de3-9a6a-4a4e69c26e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9013ad-8a75-43f1-8483-30b36f38728e}, !- Handle
  {7f135d17-4a95-4de3-9a6a-4a4e69c26e79}, !- Source Object
  3,                                      !- Outlet Port
  {dbe5536d-4ab4-4f91-8d7a-61f976e6ef03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6525f65-f327-4e3d-a63a-e8dc162a6028}, !- Handle
  {dbe5536d-4ab4-4f91-8d7a-61f976e6ef03}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e3ba5213-1475-4d24-9d41-7b872210401a}, !- Handle
  Water Use Connections 12,               !- Name
  {a6c1509e-b2e0-46dd-872f-10d4a68af603}, !- Inlet Node Name
  {c186c496-892d-433b-943d-6d778986825e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65139b9f-e572-4933-8cdb-9929c0be7595}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {25ee8eb6-a5a1-4eca-9dd8-f3a5e165fd64}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.77812461392492e-07,                   !- Peak Flow Rate {m3/s}
  {564696eb-a1b8-4723-a3cc-66f5088a69f3}, !- Target Temperature Schedule Name
  {7820e604-6a0c-46d3-b4d4-486345860d2f}, !- Sensible Fraction Schedule Name
  {ca8a7e34-cd47-4f47-942e-5bc611488e2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7820e604-6a0c-46d3-b4d4-486345860d2f}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {175335ed-079f-46eb-bb31-8b8a8ee23d36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {175335ed-079f-46eb-bb31-8b8a8ee23d36}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca8a7e34-cd47-4f47-942e-5bc611488e2a}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {304c9115-e4f5-417e-883b-9add4b93822a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {304c9115-e4f5-417e-883b-9add4b93822a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {564696eb-a1b8-4723-a3cc-66f5088a69f3}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f045568e-76e7-417c-966f-2ce9027433ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f045568e-76e7-417c-966f-2ce9027433ba}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65139b9f-e572-4933-8cdb-9929c0be7595}, !- Handle
  Floor 1 mri control room Service Water Use 0.01gal/min, !- Name
  {25ee8eb6-a5a1-4eca-9dd8-f3a5e165fd64}, !- Water Use Equipment Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a38bf595-a0f2-42a5-ac6c-c79816fec08d}, !- Handle
  Node 1023,                              !- Name
  {15a0bb9c-e158-4fa8-b0b7-7850a574dcbd}, !- Inlet Port
  {a6c1509e-b2e0-46dd-872f-10d4a68af603}; !- Outlet Port

OS:Connection,
  {15a0bb9c-e158-4fa8-b0b7-7850a574dcbd}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  15,                                     !- Outlet Port
  {a38bf595-a0f2-42a5-ac6c-c79816fec08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1e9c63-bf12-4d0a-847d-fb52739ae057}, !- Handle
  Node 1024,                              !- Name
  {c186c496-892d-433b-943d-6d778986825e}, !- Inlet Port
  {f29dcf33-40de-47b0-adac-501573611c61}; !- Outlet Port

OS:Connection,
  {a6c1509e-b2e0-46dd-872f-10d4a68af603}, !- Handle
  {a38bf595-a0f2-42a5-ac6c-c79816fec08d}, !- Source Object
  3,                                      !- Outlet Port
  {e3ba5213-1475-4d24-9d41-7b872210401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c186c496-892d-433b-943d-6d778986825e}, !- Handle
  {e3ba5213-1475-4d24-9d41-7b872210401a}, !- Source Object
  3,                                      !- Outlet Port
  {9c1e9c63-bf12-4d0a-847d-fb52739ae057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29dcf33-40de-47b0-adac-501573611c61}, !- Handle
  {9c1e9c63-bf12-4d0a-847d-fb52739ae057}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5955d7a-20e4-4274-abed-11f65eac21d1}, !- Handle
  Water Use Connections 13,               !- Name
  {039b8820-6614-4c28-9091-7667d6f3cbaa}, !- Inlet Node Name
  {0e6e344e-711f-459e-9dc4-3a029e0ca30c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55955aa9-d7b0-4277-a8c6-3768d448e503}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {040d467f-c74a-45f1-a6c9-38da9538205d}, !- Handle
  Floor 1 mri room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.89508827456528e-07,                   !- Peak Flow Rate {m3/s}
  {ead32bea-0052-4333-ae11-6f9ea84b05ed}, !- Target Temperature Schedule Name
  {13dc1bb1-7f4a-4d4e-a2f6-2b5d54708711}, !- Sensible Fraction Schedule Name
  {2d038037-9e68-4c9b-b741-98037bb16692}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13dc1bb1-7f4a-4d4e-a2f6-2b5d54708711}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e6829e8-b624-421e-a081-babca582eca7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e6829e8-b624-421e-a081-babca582eca7}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d038037-9e68-4c9b-b741-98037bb16692}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4e1ca81-9b7c-422c-a7c2-129b50e11244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4e1ca81-9b7c-422c-a7c2-129b50e11244}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ead32bea-0052-4333-ae11-6f9ea84b05ed}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4963ce17-4e80-49eb-a58d-31cc4902782a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4963ce17-4e80-49eb-a58d-31cc4902782a}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55955aa9-d7b0-4277-a8c6-3768d448e503}, !- Handle
  Floor 1 mri room Service Water Use 0.02gal/min, !- Name
  {040d467f-c74a-45f1-a6c9-38da9538205d}, !- Water Use Equipment Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52cf529e-d0bb-4856-b18e-2b9f82c12557}, !- Handle
  Node 1025,                              !- Name
  {9bca063c-618e-418f-9757-630ff60958c5}, !- Inlet Port
  {039b8820-6614-4c28-9091-7667d6f3cbaa}; !- Outlet Port

OS:Connection,
  {9bca063c-618e-418f-9757-630ff60958c5}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  16,                                     !- Outlet Port
  {52cf529e-d0bb-4856-b18e-2b9f82c12557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2376f270-076d-4f14-8d73-f5b94ba25ffc}, !- Handle
  Node 1026,                              !- Name
  {0e6e344e-711f-459e-9dc4-3a029e0ca30c}, !- Inlet Port
  {228da94a-fb62-471d-a56e-7e431cf29d96}; !- Outlet Port

OS:Connection,
  {039b8820-6614-4c28-9091-7667d6f3cbaa}, !- Handle
  {52cf529e-d0bb-4856-b18e-2b9f82c12557}, !- Source Object
  3,                                      !- Outlet Port
  {a5955d7a-20e4-4274-abed-11f65eac21d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6e344e-711f-459e-9dc4-3a029e0ca30c}, !- Handle
  {a5955d7a-20e4-4274-abed-11f65eac21d1}, !- Source Object
  3,                                      !- Outlet Port
  {2376f270-076d-4f14-8d73-f5b94ba25ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228da94a-fb62-471d-a56e-7e431cf29d96}, !- Handle
  {2376f270-076d-4f14-8d73-f5b94ba25ffc}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3d6d122-fb67-4fd6-9823-941dc8dc600f}, !- Handle
  Water Use Connections 14,               !- Name
  {07ad8613-5f21-4f24-af7a-ec3f37ffe805}, !- Inlet Node Name
  {0f8cb02a-f8c6-4e8e-bc17-e72554d9555f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6071f55c-dbcd-406a-9ca2-820a6eb8adce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efb1ccad-7186-4dc1-8983-e6275d5d5917}, !- Handle
  Floor 1 nourishment Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0531497082158e-07,                    !- Peak Flow Rate {m3/s}
  {f74ba510-7d6d-410b-a3b2-bc5e13713074}, !- Target Temperature Schedule Name
  {a7488831-8b41-43af-bd59-23b4c40a274b}, !- Sensible Fraction Schedule Name
  {a7dd3055-0e0e-4a02-b276-1ece4bb9807e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7488831-8b41-43af-bd59-23b4c40a274b}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e375be73-ba59-401c-94bf-494b6c0effcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e375be73-ba59-401c-94bf-494b6c0effcc}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7dd3055-0e0e-4a02-b276-1ece4bb9807e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c161018-011b-4bf4-b16c-4d3c703e4ba8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c161018-011b-4bf4-b16c-4d3c703e4ba8}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f74ba510-7d6d-410b-a3b2-bc5e13713074}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8484680d-dede-4823-8eba-f0537b8cee9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8484680d-dede-4823-8eba-f0537b8cee9a}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6071f55c-dbcd-406a-9ca2-820a6eb8adce}, !- Handle
  Floor 1 nourishment Service Water Use 0.0gal/min, !- Name
  {efb1ccad-7186-4dc1-8983-e6275d5d5917}, !- Water Use Equipment Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2459aba1-6792-46d9-a230-b55e26125050}, !- Handle
  Node 1027,                              !- Name
  {b5d1e711-b431-4859-9d9b-36553c3ee274}, !- Inlet Port
  {07ad8613-5f21-4f24-af7a-ec3f37ffe805}; !- Outlet Port

OS:Connection,
  {b5d1e711-b431-4859-9d9b-36553c3ee274}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  17,                                     !- Outlet Port
  {2459aba1-6792-46d9-a230-b55e26125050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e97b2d6e-8b7b-4363-b72a-962c881408bd}, !- Handle
  Node 1028,                              !- Name
  {0f8cb02a-f8c6-4e8e-bc17-e72554d9555f}, !- Inlet Port
  {a9d9065d-13dc-4374-8bb2-3383cffec8a3}; !- Outlet Port

OS:Connection,
  {07ad8613-5f21-4f24-af7a-ec3f37ffe805}, !- Handle
  {2459aba1-6792-46d9-a230-b55e26125050}, !- Source Object
  3,                                      !- Outlet Port
  {b3d6d122-fb67-4fd6-9823-941dc8dc600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8cb02a-f8c6-4e8e-bc17-e72554d9555f}, !- Handle
  {b3d6d122-fb67-4fd6-9823-941dc8dc600f}, !- Source Object
  3,                                      !- Outlet Port
  {e97b2d6e-8b7b-4363-b72a-962c881408bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d9065d-13dc-4374-8bb2-3383cffec8a3}, !- Handle
  {e97b2d6e-8b7b-4363-b72a-962c881408bd}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79d59e10-f233-4f7b-aba6-b30e2dfc1bfa}, !- Handle
  Water Use Connections 15,               !- Name
  {3ab9146e-b98b-471e-a720-a4f7c74707b6}, !- Inlet Node Name
  {79c26cf5-e52b-4d56-80e9-a81ba0a1d79d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27487e7c-ccc2-423d-90a8-0a695423af59}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c798b1a-4e6c-41cc-9337-380bce170f23}, !- Handle
  Floor 1 nurse janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.10125439416848e-08,                   !- Peak Flow Rate {m3/s}
  {3f15c913-22a1-40ba-8695-3c5053ca3d77}, !- Target Temperature Schedule Name
  {6739bf4e-d854-4e8d-bb8e-8e3de274d0f4}, !- Sensible Fraction Schedule Name
  {e659a653-e9ce-4a07-9fa1-9d6ea5c7f8cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6739bf4e-d854-4e8d-bb8e-8e3de274d0f4}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4cbe6fd-dc42-4396-a2b4-cf7019fa989f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4cbe6fd-dc42-4396-a2b4-cf7019fa989f}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e659a653-e9ce-4a07-9fa1-9d6ea5c7f8cb}, !- Handle
