  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb770820-7a13-4c25-a77c-a0cc74d98a11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb770820-7a13-4c25-a77c-a0cc74d98a11}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f15c913-22a1-40ba-8695-3c5053ca3d77}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcc7dc08-c68b-447b-bfca-deadde8a66e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcc7dc08-c68b-447b-bfca-deadde8a66e7}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27487e7c-ccc2-423d-90a8-0a695423af59}, !- Handle
  Floor 1 nurse janitor Service Water Use 0.0gal/min, !- Name
  {6c798b1a-4e6c-41cc-9337-380bce170f23}, !- Water Use Equipment Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {84d46e49-56f8-4e72-a86c-0b219240e639}, !- Handle
  Node 1029,                              !- Name
  {c6582357-9192-44e6-b950-820d131efda7}, !- Inlet Port
  {3ab9146e-b98b-471e-a720-a4f7c74707b6}; !- Outlet Port

OS:Connection,
  {c6582357-9192-44e6-b950-820d131efda7}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  18,                                     !- Outlet Port
  {84d46e49-56f8-4e72-a86c-0b219240e639}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48b5b1d3-3f91-488b-b0b6-c7da719a18df}, !- Handle
  Node 1030,                              !- Name
  {79c26cf5-e52b-4d56-80e9-a81ba0a1d79d}, !- Inlet Port
  {3ced1d02-dd38-4c37-bece-a6c84596cad2}; !- Outlet Port

OS:Connection,
  {3ab9146e-b98b-471e-a720-a4f7c74707b6}, !- Handle
  {84d46e49-56f8-4e72-a86c-0b219240e639}, !- Source Object
  3,                                      !- Outlet Port
  {79d59e10-f233-4f7b-aba6-b30e2dfc1bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c26cf5-e52b-4d56-80e9-a81ba0a1d79d}, !- Handle
  {79d59e10-f233-4f7b-aba6-b30e2dfc1bfa}, !- Source Object
  3,                                      !- Outlet Port
  {48b5b1d3-3f91-488b-b0b6-c7da719a18df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ced1d02-dd38-4c37-bece-a6c84596cad2}, !- Handle
  {48b5b1d3-3f91-488b-b0b6-c7da719a18df}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc63848d-3186-492b-8adf-f58064b5a209}, !- Handle
  Water Use Connections 16,               !- Name
  {d7e7fdf1-3a42-49cd-b128-6ddd9734e752}, !- Inlet Node Name
  {765926dd-a2e1-4b61-b4a8-fa07e4c4e46c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9b0f18a-12cb-4896-9823-7029a24eaa2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b09b9b4-7af5-4a71-8b82-77ab88029f5c}, !- Handle
  Floor 1 nurse station Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.9443520540897e-07,                    !- Peak Flow Rate {m3/s}
  {f2067b1f-08db-46ce-b4a9-9df5869e075b}, !- Target Temperature Schedule Name
  {36e5e55d-486d-4ed1-a917-d141a73581f1}, !- Sensible Fraction Schedule Name
  {3b6a8acf-542d-4273-9073-77c308b9888b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36e5e55d-486d-4ed1-a917-d141a73581f1}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9853726-d6d5-4483-9d93-1f9fd5daadf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9853726-d6d5-4483-9d93-1f9fd5daadf4}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b6a8acf-542d-4273-9073-77c308b9888b}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {274d3ced-f73e-4160-a20e-ac612356011c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {274d3ced-f73e-4160-a20e-ac612356011c}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2067b1f-08db-46ce-b4a9-9df5869e075b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b174cdd8-a85e-4d60-9286-ae98735d7f45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b174cdd8-a85e-4d60-9286-ae98735d7f45}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9b0f18a-12cb-4896-9823-7029a24eaa2b}, !- Handle
  Floor 1 nurse station Service Water Use 0.0gal/min, !- Name
  {2b09b9b4-7af5-4a71-8b82-77ab88029f5c}, !- Water Use Equipment Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dcfea1e3-a471-45a4-8648-425939edd7c5}, !- Handle
  Node 1031,                              !- Name
  {38db5258-7433-4786-825a-f7e1e605c0db}, !- Inlet Port
  {d7e7fdf1-3a42-49cd-b128-6ddd9734e752}; !- Outlet Port

OS:Connection,
  {38db5258-7433-4786-825a-f7e1e605c0db}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  19,                                     !- Outlet Port
  {dcfea1e3-a471-45a4-8648-425939edd7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e5077cb-f763-454e-99f3-ad44da1db397}, !- Handle
  Node 1032,                              !- Name
  {765926dd-a2e1-4b61-b4a8-fa07e4c4e46c}, !- Inlet Port
  {aeb065a3-546c-48ee-8da6-e0d9bba5c5ea}; !- Outlet Port

OS:Connection,
  {d7e7fdf1-3a42-49cd-b128-6ddd9734e752}, !- Handle
  {dcfea1e3-a471-45a4-8648-425939edd7c5}, !- Source Object
  3,                                      !- Outlet Port
  {cc63848d-3186-492b-8adf-f58064b5a209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765926dd-a2e1-4b61-b4a8-fa07e4c4e46c}, !- Handle
  {cc63848d-3186-492b-8adf-f58064b5a209}, !- Source Object
  3,                                      !- Outlet Port
  {9e5077cb-f763-454e-99f3-ad44da1db397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb065a3-546c-48ee-8da6-e0d9bba5c5ea}, !- Handle
  {9e5077cb-f763-454e-99f3-ad44da1db397}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40f9a984-7776-4633-bcde-3ee2a3366fff}, !- Handle
  Water Use Connections 17,               !- Name
  {62503c26-497a-4ca8-85b9-fd35e2be6491}, !- Inlet Node Name
  {79699c8c-1a22-4808-b9a6-9220e0f348e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fb1c3f3-60bc-4337-8233-accb5892e5c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eae00217-f2a9-44e7-a68a-5b9f626171e7}, !- Handle
  Floor 1 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08621082650342e-06,                   !- Peak Flow Rate {m3/s}
  {ee509297-88b6-40b1-a5a8-d5faff8d7725}, !- Target Temperature Schedule Name
  {cc23dcbd-e39c-4846-a388-0722d528bfe1}, !- Sensible Fraction Schedule Name
  {71688985-cb50-4a72-9907-da26820ec5fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc23dcbd-e39c-4846-a388-0722d528bfe1}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {307afbf4-eacd-4d0d-9e72-9d0d44bc702f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {307afbf4-eacd-4d0d-9e72-9d0d44bc702f}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71688985-cb50-4a72-9907-da26820ec5fe}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9f4b162-a4fe-4432-92a3-dedc074a244a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9f4b162-a4fe-4432-92a3-dedc074a244a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee509297-88b6-40b1-a5a8-d5faff8d7725}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1eba5f11-bf2c-4634-ba38-8be5ba35cbab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eba5f11-bf2c-4634-ba38-8be5ba35cbab}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8fb1c3f3-60bc-4337-8233-accb5892e5c7}, !- Handle
  Floor 1 office Service Water Use 0.02gal/min, !- Name
  {eae00217-f2a9-44e7-a68a-5b9f626171e7}, !- Water Use Equipment Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9af64cb0-b3ed-4e2d-9b5d-0c454ed63c38}, !- Handle
  Node 1033,                              !- Name
  {3c3414fe-27a7-4eae-8a3f-b96d9aa91ee3}, !- Inlet Port
  {62503c26-497a-4ca8-85b9-fd35e2be6491}; !- Outlet Port

OS:Connection,
  {3c3414fe-27a7-4eae-8a3f-b96d9aa91ee3}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  20,                                     !- Outlet Port
  {9af64cb0-b3ed-4e2d-9b5d-0c454ed63c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c514014c-b73d-4a07-a432-9917d8393dea}, !- Handle
  Node 1034,                              !- Name
  {79699c8c-1a22-4808-b9a6-9220e0f348e9}, !- Inlet Port
  {84f3c41c-69cc-46d4-baa6-0ebbe78abbaf}; !- Outlet Port

OS:Connection,
  {62503c26-497a-4ca8-85b9-fd35e2be6491}, !- Handle
  {9af64cb0-b3ed-4e2d-9b5d-0c454ed63c38}, !- Source Object
  3,                                      !- Outlet Port
  {40f9a984-7776-4633-bcde-3ee2a3366fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79699c8c-1a22-4808-b9a6-9220e0f348e9}, !- Handle
  {40f9a984-7776-4633-bcde-3ee2a3366fff}, !- Source Object
  3,                                      !- Outlet Port
  {c514014c-b73d-4a07-a432-9917d8393dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f3c41c-69cc-46d4-baa6-0ebbe78abbaf}, !- Handle
  {c514014c-b73d-4a07-a432-9917d8393dea}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7eccba13-f58d-4ff2-9e65-80ee35d61280}, !- Handle
  Water Use Connections 18,               !- Name
  {eddfb15d-10b8-4283-8249-3453d58abef6}, !- Inlet Node Name
  {839cae67-8ddc-4803-bc83-1cb74782f6fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b401b71-f746-4db3-8ad8-89a00e6f6954}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d56c0a7a-d834-4cae-8b09-1de1ac2295b1}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.4505352463807e-06,                    !- Peak Flow Rate {m3/s}
  {a8a90bfe-bdb0-4fab-9301-4f6e3a47e927}, !- Target Temperature Schedule Name
  {7b4b940f-38ec-4670-81d3-327a1a851b8f}, !- Sensible Fraction Schedule Name
  {fb919f5c-7c7d-41bf-b554-7f4e78a5460b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b4b940f-38ec-4670-81d3-327a1a851b8f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d750853b-d381-40f4-9109-340367ebde9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d750853b-d381-40f4-9109-340367ebde9b}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb919f5c-7c7d-41bf-b554-7f4e78a5460b}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fd640f6-7684-4466-9d12-5e5d7090a583}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fd640f6-7684-4466-9d12-5e5d7090a583}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8a90bfe-bdb0-4fab-9301-4f6e3a47e927}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99a989a5-3b93-4ba1-8e62-7be3a86f7058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99a989a5-3b93-4ba1-8e62-7be3a86f7058}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b401b71-f746-4db3-8ad8-89a00e6f6954}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.05gal/min, !- Name
  {d56c0a7a-d834-4cae-8b09-1de1ac2295b1}, !- Water Use Equipment Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c6bd5bc-8b35-4e24-9fa9-d4a47bb9df92}, !- Handle
  Node 1035,                              !- Name
  {2aa16901-dc2b-4f35-a703-b0d80ebf583c}, !- Inlet Port
  {eddfb15d-10b8-4283-8249-3453d58abef6}; !- Outlet Port

OS:Connection,
  {2aa16901-dc2b-4f35-a703-b0d80ebf583c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  21,                                     !- Outlet Port
  {4c6bd5bc-8b35-4e24-9fa9-d4a47bb9df92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6da4f16-033a-4721-9e17-80d4c7cfdee0}, !- Handle
  Node 1036,                              !- Name
  {839cae67-8ddc-4803-bc83-1cb74782f6fc}, !- Inlet Port
  {e465155d-7ffa-4667-a017-196850dbab7a}; !- Outlet Port

OS:Connection,
  {eddfb15d-10b8-4283-8249-3453d58abef6}, !- Handle
  {4c6bd5bc-8b35-4e24-9fa9-d4a47bb9df92}, !- Source Object
  3,                                      !- Outlet Port
  {7eccba13-f58d-4ff2-9e65-80ee35d61280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839cae67-8ddc-4803-bc83-1cb74782f6fc}, !- Handle
  {7eccba13-f58d-4ff2-9e65-80ee35d61280}, !- Source Object
  3,                                      !- Outlet Port
  {b6da4f16-033a-4721-9e17-80d4c7cfdee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e465155d-7ffa-4667-a017-196850dbab7a}, !- Handle
  {b6da4f16-033a-4721-9e17-80d4c7cfdee0}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f92b9e5-6f9a-437d-a243-e2042380b936}, !- Handle
  Water Use Connections 19,               !- Name
  {68d6f757-012b-4ea2-bb90-7b152aca0f7a}, !- Inlet Node Name
  {b0c775b9-4bd3-485c-bc44-cbca00e1e922}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3e59e80-4806-4ce2-bab5-442be1f14c2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bc4a4ca-d1e6-4973-b002-733144cf7c8a}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.60055851796247e-06,                   !- Peak Flow Rate {m3/s}
  {816b303c-0bd5-4733-8b4b-fb3da75da23c}, !- Target Temperature Schedule Name
  {42f0631d-7431-4094-867c-a70e2f4bb8b6}, !- Sensible Fraction Schedule Name
  {1bcda54b-927f-4e8b-b1b0-49a74d7f0fab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42f0631d-7431-4094-867c-a70e2f4bb8b6}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22e4496c-fb9c-4cf1-b68b-65b1d29bc969}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22e4496c-fb9c-4cf1-b68b-65b1d29bc969}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bcda54b-927f-4e8b-b1b0-49a74d7f0fab}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d32675b-372b-4aec-b355-72fc0a564396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d32675b-372b-4aec-b355-72fc0a564396}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {816b303c-0bd5-4733-8b4b-fb3da75da23c}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e51e5d1-8931-4a14-8ddf-5dad62451a13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e51e5d1-8931-4a14-8ddf-5dad62451a13}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f3e59e80-4806-4ce2-bab5-442be1f14c2d}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.06gal/min, !- Name
  {9bc4a4ca-d1e6-4973-b002-733144cf7c8a}, !- Water Use Equipment Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b51f710f-dffe-441c-a1df-068e374ffb22}, !- Handle
  Node 1037,                              !- Name
  {77728c90-750e-4f90-9f26-2f4bdc1a5534}, !- Inlet Port
  {68d6f757-012b-4ea2-bb90-7b152aca0f7a}; !- Outlet Port

OS:Connection,
  {77728c90-750e-4f90-9f26-2f4bdc1a5534}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  22,                                     !- Outlet Port
  {b51f710f-dffe-441c-a1df-068e374ffb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3befc51c-b970-4dfc-9b23-7abe1dd37616}, !- Handle
  Node 1038,                              !- Name
  {b0c775b9-4bd3-485c-bc44-cbca00e1e922}, !- Inlet Port
  {5df46a52-cde8-4744-a5de-8872844bbc62}; !- Outlet Port

OS:Connection,
  {68d6f757-012b-4ea2-bb90-7b152aca0f7a}, !- Handle
  {b51f710f-dffe-441c-a1df-068e374ffb22}, !- Source Object
  3,                                      !- Outlet Port
  {2f92b9e5-6f9a-437d-a243-e2042380b936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c775b9-4bd3-485c-bc44-cbca00e1e922}, !- Handle
  {2f92b9e5-6f9a-437d-a243-e2042380b936}, !- Source Object
  3,                                      !- Outlet Port
  {3befc51c-b970-4dfc-9b23-7abe1dd37616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df46a52-cde8-4744-a5de-8872844bbc62}, !- Handle
  {3befc51c-b970-4dfc-9b23-7abe1dd37616}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf934b25-d137-409a-b3eb-fc29c2756aa8}, !- Handle
  Water Use Connections 20,               !- Name
  {210f2cd0-00b6-40e2-9f22-cc4c77e10b1e}, !- Inlet Node Name
  {9dfd05d0-9246-4970-a194-c4f7611c18b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaf9f301-4c93-41f4-ad3b-dca7c736720f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb5abdc4-58f5-4737-9f4e-41e965650857}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57055386364611e-06,                   !- Peak Flow Rate {m3/s}
  {158aa9bf-80fa-4d51-8cff-ec673877575e}, !- Target Temperature Schedule Name
  {3906c13a-02da-49c7-b0b4-362ae2960984}, !- Sensible Fraction Schedule Name
  {8282cc2e-0399-496d-8ede-463d21055db5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3906c13a-02da-49c7-b0b4-362ae2960984}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07b185ee-e817-40c9-aa9d-5bfd5c59a24a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07b185ee-e817-40c9-aa9d-5bfd5c59a24a}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8282cc2e-0399-496d-8ede-463d21055db5}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b8ce342-e6cf-4225-807a-2287ca75e96e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b8ce342-e6cf-4225-807a-2287ca75e96e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {158aa9bf-80fa-4d51-8cff-ec673877575e}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5c56720-e7d1-4f05-8975-ce5fc1400eb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5c56720-e7d1-4f05-8975-ce5fc1400eb7}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eaf9f301-4c93-41f4-ad3b-dca7c736720f}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.06gal/min, !- Name
  {fb5abdc4-58f5-4737-9f4e-41e965650857}, !- Water Use Equipment Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9477d8e-e7db-4116-9b13-bf17dba29da2}, !- Handle
  Node 1039,                              !- Name
  {bf2328da-aeb4-4778-a867-7184e9294456}, !- Inlet Port
  {210f2cd0-00b6-40e2-9f22-cc4c77e10b1e}; !- Outlet Port

OS:Connection,
  {bf2328da-aeb4-4778-a867-7184e9294456}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  23,                                     !- Outlet Port
  {c9477d8e-e7db-4116-9b13-bf17dba29da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e11c5ebb-2ab4-4b79-a0d1-1e281409f956}, !- Handle
  Node 1040,                              !- Name
  {9dfd05d0-9246-4970-a194-c4f7611c18b8}, !- Inlet Port
  {7a34616f-8de6-4a47-a5d4-240cb09cf242}; !- Outlet Port

OS:Connection,
  {210f2cd0-00b6-40e2-9f22-cc4c77e10b1e}, !- Handle
  {c9477d8e-e7db-4116-9b13-bf17dba29da2}, !- Source Object
  3,                                      !- Outlet Port
  {bf934b25-d137-409a-b3eb-fc29c2756aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfd05d0-9246-4970-a194-c4f7611c18b8}, !- Handle
  {bf934b25-d137-409a-b3eb-fc29c2756aa8}, !- Source Object
  3,                                      !- Outlet Port
  {e11c5ebb-2ab4-4b79-a0d1-1e281409f956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a34616f-8de6-4a47-a5d4-240cb09cf242}, !- Handle
  {e11c5ebb-2ab4-4b79-a0d1-1e281409f956}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {292b38d9-aa1a-4b8d-8fd5-6d48ae1473b5}, !- Handle
  Water Use Connections 21,               !- Name
  {15dc0d39-95ee-49f8-8354-1e52d61c8719}, !- Inlet Node Name
  {6b386b4e-f209-4968-bd8f-25866857eae3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a7a3ca0-7d44-4fe4-a049-ca44ef1a822d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97094834-f6e7-4647-a6b9-13c61ab7e60a}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.25039019066554e-07,                   !- Peak Flow Rate {m3/s}
  {4d15738b-798c-4a78-bb72-6b9f9ebd580d}, !- Target Temperature Schedule Name
  {f9ec3949-75f9-4ab6-9606-5ded8f84843a}, !- Sensible Fraction Schedule Name
  {19ec4b63-5aac-4149-8ce0-bcebe0d76f01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9ec3949-75f9-4ab6-9606-5ded8f84843a}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d58f0c71-92bd-41cc-b09f-0df889595625}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58f0c71-92bd-41cc-b09f-0df889595625}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19ec4b63-5aac-4149-8ce0-bcebe0d76f01}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df2a1e30-7c09-4169-9b62-73af31da3102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df2a1e30-7c09-4169-9b62-73af31da3102}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d15738b-798c-4a78-bb72-6b9f9ebd580d}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a35dce7-a6dd-4dff-ad31-dd0eb3d5aa65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a35dce7-a6dd-4dff-ad31-dd0eb3d5aa65}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a7a3ca0-7d44-4fe4-a049-ca44ef1a822d}, !- Handle
  Floor 1 pre-op room 1 Service Water Use 0.01gal/min, !- Name
  {97094834-f6e7-4647-a6b9-13c61ab7e60a}, !- Water Use Equipment Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e6479eba-deeb-4456-9988-2b42cd99a63c}, !- Handle
  Node 1041,                              !- Name
  {eb0dfc8f-2857-4aee-bb04-89993208054a}, !- Inlet Port
  {15dc0d39-95ee-49f8-8354-1e52d61c8719}; !- Outlet Port

OS:Connection,
  {eb0dfc8f-2857-4aee-bb04-89993208054a}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  24,                                     !- Outlet Port
  {e6479eba-deeb-4456-9988-2b42cd99a63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8121fe77-fbab-41d4-9ff5-32b219fbe669}, !- Handle
  Node 1042,                              !- Name
  {6b386b4e-f209-4968-bd8f-25866857eae3}, !- Inlet Port
  {d2bacdd5-15bd-4b61-a1b3-93ef58822008}; !- Outlet Port

OS:Connection,
  {15dc0d39-95ee-49f8-8354-1e52d61c8719}, !- Handle
  {e6479eba-deeb-4456-9988-2b42cd99a63c}, !- Source Object
  3,                                      !- Outlet Port
  {292b38d9-aa1a-4b8d-8fd5-6d48ae1473b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b386b4e-f209-4968-bd8f-25866857eae3}, !- Handle
  {292b38d9-aa1a-4b8d-8fd5-6d48ae1473b5}, !- Source Object
  3,                                      !- Outlet Port
  {8121fe77-fbab-41d4-9ff5-32b219fbe669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2bacdd5-15bd-4b61-a1b3-93ef58822008}, !- Handle
  {8121fe77-fbab-41d4-9ff5-32b219fbe669}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1515a9f-09fb-41db-9538-da273f021045}, !- Handle
  Water Use Connections 22,               !- Name
  {1d1cb8b9-8050-4a35-9567-5eb70133f1a5}, !- Inlet Node Name
  {73a47c64-8861-479f-b3a3-b2b6bd4d70f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c16d12b-cee5-4324-bc2d-5a49b966815a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36bd534c-e4b1-4eaa-85a1-24e14fadcdfe}, !- Handle
  Floor 1 pre-op room 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.60122690182515e-07,                   !- Peak Flow Rate {m3/s}
  {24863a46-e851-4457-800b-31098f63be99}, !- Target Temperature Schedule Name
  {7c85e5b1-1e0c-4b13-806d-d3014882a135}, !- Sensible Fraction Schedule Name
  {08042067-bc16-4c36-9202-2952b90d9971}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c85e5b1-1e0c-4b13-806d-d3014882a135}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2281d95-5283-441f-bcc9-37e8135af94e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2281d95-5283-441f-bcc9-37e8135af94e}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08042067-bc16-4c36-9202-2952b90d9971}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {018a9be6-1d82-4961-befd-eef5ba48fcbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {018a9be6-1d82-4961-befd-eef5ba48fcbd}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24863a46-e851-4457-800b-31098f63be99}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf6a2f98-bb5f-4a80-9aa8-13f93d9f812e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6a2f98-bb5f-4a80-9aa8-13f93d9f812e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c16d12b-cee5-4324-bc2d-5a49b966815a}, !- Handle
  Floor 1 pre-op room 2 Service Water Use 0.01gal/min, !- Name
  {36bd534c-e4b1-4eaa-85a1-24e14fadcdfe}, !- Water Use Equipment Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48cec44e-487b-4095-ad88-061ad41309aa}, !- Handle
  Node 1043,                              !- Name
  {1df84dea-56b4-4845-a301-4ead5c6811d0}, !- Inlet Port
  {1d1cb8b9-8050-4a35-9567-5eb70133f1a5}; !- Outlet Port

OS:Connection,
  {1df84dea-56b4-4845-a301-4ead5c6811d0}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  25,                                     !- Outlet Port
  {48cec44e-487b-4095-ad88-061ad41309aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57df4a8c-6761-4094-8603-1faea20c878b}, !- Handle
  Node 1044,                              !- Name
  {73a47c64-8861-479f-b3a3-b2b6bd4d70f3}, !- Inlet Port
  {91f67849-ece4-40d1-b95f-f6e2d4a843d5}; !- Outlet Port

OS:Connection,
  {1d1cb8b9-8050-4a35-9567-5eb70133f1a5}, !- Handle
  {48cec44e-487b-4095-ad88-061ad41309aa}, !- Source Object
  3,                                      !- Outlet Port
  {a1515a9f-09fb-41db-9538-da273f021045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a47c64-8861-479f-b3a3-b2b6bd4d70f3}, !- Handle
  {a1515a9f-09fb-41db-9538-da273f021045}, !- Source Object
  3,                                      !- Outlet Port
  {57df4a8c-6761-4094-8603-1faea20c878b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f67849-ece4-40d1-b95f-f6e2d4a843d5}, !- Handle
  {57df4a8c-6761-4094-8603-1faea20c878b}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4289319e-9c26-4f6a-b738-6de47d5bf38a}, !- Handle
  Water Use Connections 23,               !- Name
  {1b92f70a-b5d2-4b63-8649-364525e371fd}, !- Inlet Node Name
  {bff89ddc-dcc3-4680-9797-dd1ab8cd0dca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9ec1d51-5f93-4c29-84cb-a80b1a3359a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72a2077b-c82b-4402-8714-c5eecc270e3f}, !- Handle
  Floor 1 procedure room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.13783162004021e-06,                   !- Peak Flow Rate {m3/s}
  {14574243-c538-4e8a-ac88-568913c4a138}, !- Target Temperature Schedule Name
  {a5009729-0844-4266-af44-9b301240c9df}, !- Sensible Fraction Schedule Name
  {242c90bc-8dc3-4eae-abff-fc5ce39d52df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5009729-0844-4266-af44-9b301240c9df}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5370c2c-a710-4cfc-931a-801b1f5ed919}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5370c2c-a710-4cfc-931a-801b1f5ed919}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {242c90bc-8dc3-4eae-abff-fc5ce39d52df}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a6860c-fc39-4a6d-8e2c-8a9be6b16883}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a6860c-fc39-4a6d-8e2c-8a9be6b16883}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {14574243-c538-4e8a-ac88-568913c4a138}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50c5a13f-6404-4958-b3f3-2cc470deb239}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50c5a13f-6404-4958-b3f3-2cc470deb239}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9ec1d51-5f93-4c29-84cb-a80b1a3359a0}, !- Handle
  Floor 1 procedure room Service Water Use 0.03gal/min, !- Name
  {72a2077b-c82b-4402-8714-c5eecc270e3f}, !- Water Use Equipment Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6887d2a8-a5c8-445b-abc8-195aa3e3be2b}, !- Handle
  Node 1045,                              !- Name
  {5c3b7b43-ebc4-4b83-8de9-32e8f5f0b1e4}, !- Inlet Port
  {1b92f70a-b5d2-4b63-8649-364525e371fd}; !- Outlet Port

OS:Connection,
  {5c3b7b43-ebc4-4b83-8de9-32e8f5f0b1e4}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  26,                                     !- Outlet Port
  {6887d2a8-a5c8-445b-abc8-195aa3e3be2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {578b61dd-46ce-4f5a-9fea-3ca397b8045e}, !- Handle
  Node 1046,                              !- Name
  {bff89ddc-dcc3-4680-9797-dd1ab8cd0dca}, !- Inlet Port
  {9870eef8-af2d-4597-84bb-e1667ac195d6}; !- Outlet Port

OS:Connection,
  {1b92f70a-b5d2-4b63-8649-364525e371fd}, !- Handle
  {6887d2a8-a5c8-445b-abc8-195aa3e3be2b}, !- Source Object
  3,                                      !- Outlet Port
  {4289319e-9c26-4f6a-b738-6de47d5bf38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff89ddc-dcc3-4680-9797-dd1ab8cd0dca}, !- Handle
  {4289319e-9c26-4f6a-b738-6de47d5bf38a}, !- Source Object
  3,                                      !- Outlet Port
  {578b61dd-46ce-4f5a-9fea-3ca397b8045e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9870eef8-af2d-4597-84bb-e1667ac195d6}, !- Handle
  {578b61dd-46ce-4f5a-9fea-3ca397b8045e}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7506ae91-7ffc-45f1-bd2d-ccc9847eeade}, !- Handle
  Water Use Connections 24,               !- Name
  {f2cecc6e-8e3b-4f3a-bfb9-17b0d829ee24}, !- Inlet Node Name
  {a52fb41a-6429-4dbb-be5a-ff7d3e3ad11b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6964f52d-6da2-4f15-966b-7b51f6a84543}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee2a4a26-5d94-441a-ae83-8b472ff8063e}, !- Handle
  Floor 1 reception Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2943512754757e-06,                    !- Peak Flow Rate {m3/s}
  {d164a162-18c3-473f-bd0c-c18e210c4746}, !- Target Temperature Schedule Name
  {a593ba04-6f16-4760-9093-1202db528ed5}, !- Sensible Fraction Schedule Name
  {be3aedc2-1334-4e5d-99f5-9799ba73fdc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a593ba04-6f16-4760-9093-1202db528ed5}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {789d8cbc-4985-4912-9f71-1861067a76cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {789d8cbc-4985-4912-9f71-1861067a76cc}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be3aedc2-1334-4e5d-99f5-9799ba73fdc0}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2368b4bd-075a-494f-a468-4c20405bbe90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2368b4bd-075a-494f-a468-4c20405bbe90}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d164a162-18c3-473f-bd0c-c18e210c4746}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b48234e-c51d-4d0e-8d89-f8f9d10db4a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b48234e-c51d-4d0e-8d89-f8f9d10db4a2}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6964f52d-6da2-4f15-966b-7b51f6a84543}, !- Handle
  Floor 1 reception Service Water Use 0.04gal/min, !- Name
  {ee2a4a26-5d94-441a-ae83-8b472ff8063e}, !- Water Use Equipment Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50c98fca-3704-43db-9fa4-4f6e13ff4a85}, !- Handle
  Node 1047,                              !- Name
  {291309be-6366-4baa-a03a-39aa60bca417}, !- Inlet Port
  {f2cecc6e-8e3b-4f3a-bfb9-17b0d829ee24}; !- Outlet Port

OS:Connection,
  {291309be-6366-4baa-a03a-39aa60bca417}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  27,                                     !- Outlet Port
  {50c98fca-3704-43db-9fa4-4f6e13ff4a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {160f529d-0237-49e5-8d91-7aee6b03cb31}, !- Handle
  Node 1048,                              !- Name
  {a52fb41a-6429-4dbb-be5a-ff7d3e3ad11b}, !- Inlet Port
  {291f72bc-5b46-4ddb-ae1a-94a4f551819b}; !- Outlet Port

OS:Connection,
  {f2cecc6e-8e3b-4f3a-bfb9-17b0d829ee24}, !- Handle
  {50c98fca-3704-43db-9fa4-4f6e13ff4a85}, !- Source Object
  3,                                      !- Outlet Port
  {7506ae91-7ffc-45f1-bd2d-ccc9847eeade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52fb41a-6429-4dbb-be5a-ff7d3e3ad11b}, !- Handle
  {7506ae91-7ffc-45f1-bd2d-ccc9847eeade}, !- Source Object
  3,                                      !- Outlet Port
  {160f529d-0237-49e5-8d91-7aee6b03cb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291f72bc-5b46-4ddb-ae1a-94a4f551819b}, !- Handle
  {160f529d-0237-49e5-8d91-7aee6b03cb31}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed84c735-927f-469a-8dce-fd2217db0783}, !- Handle
  Water Use Connections 25,               !- Name
  {5e81344f-e90f-4254-80d7-223e17435ab0}, !- Inlet Node Name
  {76054762-1121-4f73-b80b-64e23185827f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bba1b67f-9096-4897-9e11-67ac5d4b40a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83a85043-df55-4067-b3fc-ee4d57bca0c8}, !- Handle
  Floor 1 recovery room Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.42879496247779e-06,                   !- Peak Flow Rate {m3/s}
  {e4dd36a0-6bb9-4133-aa81-e49eb25e8047}, !- Target Temperature Schedule Name
  {3f93c9ae-1cec-4e2d-a42b-b8db7149301e}, !- Sensible Fraction Schedule Name
  {a2ec9ccd-4763-41f5-88ad-4a43d67494c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3f93c9ae-1cec-4e2d-a42b-b8db7149301e}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51ad74e7-e112-448f-8c4c-03c11cd0921d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51ad74e7-e112-448f-8c4c-03c11cd0921d}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2ec9ccd-4763-41f5-88ad-4a43d67494c0}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6523b6a-6bcd-4624-bf59-d0f657799bf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6523b6a-6bcd-4624-bf59-d0f657799bf9}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4dd36a0-6bb9-4133-aa81-e49eb25e8047}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06174bc6-5d70-41de-9c85-735bc9c61516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06174bc6-5d70-41de-9c85-735bc9c61516}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bba1b67f-9096-4897-9e11-67ac5d4b40a2}, !- Handle
  Floor 1 recovery room Service Water Use 0.04gal/min, !- Name
  {83a85043-df55-4067-b3fc-ee4d57bca0c8}, !- Water Use Equipment Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d8a31af-4240-41fd-95e4-e805342f02e9}, !- Handle
  Node 1049,                              !- Name
  {c8bbca8c-1b68-4280-9462-69844c8f966c}, !- Inlet Port
  {5e81344f-e90f-4254-80d7-223e17435ab0}; !- Outlet Port

OS:Connection,
  {c8bbca8c-1b68-4280-9462-69844c8f966c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  28,                                     !- Outlet Port
  {7d8a31af-4240-41fd-95e4-e805342f02e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64f44eba-0b18-4e01-a64d-2c87a50b6ba5}, !- Handle
  Node 1050,                              !- Name
  {76054762-1121-4f73-b80b-64e23185827f}, !- Inlet Port
  {f1fcbbc1-c400-4e5a-9c2e-3ca86ab397dd}; !- Outlet Port

OS:Connection,
  {5e81344f-e90f-4254-80d7-223e17435ab0}, !- Handle
  {7d8a31af-4240-41fd-95e4-e805342f02e9}, !- Source Object
  3,                                      !- Outlet Port
  {ed84c735-927f-469a-8dce-fd2217db0783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76054762-1121-4f73-b80b-64e23185827f}, !- Handle
  {ed84c735-927f-469a-8dce-fd2217db0783}, !- Source Object
  3,                                      !- Outlet Port
  {64f44eba-0b18-4e01-a64d-2c87a50b6ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fcbbc1-c400-4e5a-9c2e-3ca86ab397dd}, !- Handle
  {64f44eba-0b18-4e01-a64d-2c87a50b6ba5}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10fb0f2b-4846-43f5-9c76-d187ccea7763}, !- Handle
  Water Use Connections 26,               !- Name
  {80f2f45c-7822-4059-a2bf-0e3fb1a6c4b8}, !- Inlet Node Name
  {85a591b7-8185-4f0c-8ab2-425d8074100b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ecc5f1d-92fc-4720-ae36-0ca94986a3c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51d554be-7b54-47db-b969-b423666651b3}, !- Handle
  Floor 1 scheduling Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.67617160153015e-07,                   !- Peak Flow Rate {m3/s}
  {97091bc1-2d5a-48b0-bc32-362e544b1114}, !- Target Temperature Schedule Name
  {8cdcbd1c-5477-49d8-84fb-de6537971526}, !- Sensible Fraction Schedule Name
  {a6368f00-2731-4d6f-995a-b7a91e6323d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cdcbd1c-5477-49d8-84fb-de6537971526}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2da69c4-cab0-4736-878e-a64c6db6abcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2da69c4-cab0-4736-878e-a64c6db6abcb}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6368f00-2731-4d6f-995a-b7a91e6323d4}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f65d6c72-1b16-418f-a4f8-7acb54f3cd6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f65d6c72-1b16-418f-a4f8-7acb54f3cd6f}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97091bc1-2d5a-48b0-bc32-362e544b1114}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e20c0026-f8b8-4de4-a88b-305beb2d86e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e20c0026-f8b8-4de4-a88b-305beb2d86e5}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ecc5f1d-92fc-4720-ae36-0ca94986a3c9}, !- Handle
  Floor 1 scheduling Service Water Use 0.0gal/min, !- Name
  {51d554be-7b54-47db-b969-b423666651b3}, !- Water Use Equipment Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eef611c3-762c-407e-9e42-9963beb9bdcf}, !- Handle
  Node 1051,                              !- Name
  {23d781de-7160-46a9-94af-6257ab004787}, !- Inlet Port
  {80f2f45c-7822-4059-a2bf-0e3fb1a6c4b8}; !- Outlet Port

OS:Connection,
  {23d781de-7160-46a9-94af-6257ab004787}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  29,                                     !- Outlet Port
  {eef611c3-762c-407e-9e42-9963beb9bdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6f56cc1-3d47-400f-972e-79bdaf3ba0d1}, !- Handle
  Node 1052,                              !- Name
  {85a591b7-8185-4f0c-8ab2-425d8074100b}, !- Inlet Port
  {47c26b7b-519e-4103-9d7a-75db1fa30513}; !- Outlet Port

OS:Connection,
  {80f2f45c-7822-4059-a2bf-0e3fb1a6c4b8}, !- Handle
  {eef611c3-762c-407e-9e42-9963beb9bdcf}, !- Source Object
  3,                                      !- Outlet Port
  {10fb0f2b-4846-43f5-9c76-d187ccea7763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a591b7-8185-4f0c-8ab2-425d8074100b}, !- Handle
  {10fb0f2b-4846-43f5-9c76-d187ccea7763}, !- Source Object
  3,                                      !- Outlet Port
  {c6f56cc1-3d47-400f-972e-79bdaf3ba0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c26b7b-519e-4103-9d7a-75db1fa30513}, !- Handle
  {c6f56cc1-3d47-400f-972e-79bdaf3ba0d1}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {695f91f0-3405-4dac-a71c-e51937ad707a}, !- Handle
  Water Use Connections 27,               !- Name
  {d886ab6e-ac9a-4253-b667-d422bca549f9}, !- Inlet Node Name
  {4262c07c-4a0d-4a8a-847d-95d9609c8030}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ce941d2-da9b-43e6-a608-555d8b033c65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4d01ad8-52ed-43b2-a649-1cad59f2d43d}, !- Handle
  Floor 1 soil Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89213959438204e-07,                   !- Peak Flow Rate {m3/s}
  {dc3e43f7-8604-4367-82ca-67df7dc566fb}, !- Target Temperature Schedule Name
  {f38e7b49-84dd-4ebc-a62e-e0808fedb1ef}, !- Sensible Fraction Schedule Name
  {499c14e0-3cce-4937-900e-89c7a2c72bcb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f38e7b49-84dd-4ebc-a62e-e0808fedb1ef}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {299e2b40-30e8-4a2d-af39-315f30d59d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {299e2b40-30e8-4a2d-af39-315f30d59d5f}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {499c14e0-3cce-4937-900e-89c7a2c72bcb}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6465675-3dd7-43f3-adaf-c3ef84668529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6465675-3dd7-43f3-adaf-c3ef84668529}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc3e43f7-8604-4367-82ca-67df7dc566fb}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ff8b9c7-ee0e-4301-8154-6b100b52d3eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff8b9c7-ee0e-4301-8154-6b100b52d3eb}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ce941d2-da9b-43e6-a608-555d8b033c65}, !- Handle
  Floor 1 soil Service Water Use 0.0gal/min, !- Name
  {d4d01ad8-52ed-43b2-a649-1cad59f2d43d}, !- Water Use Equipment Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {261b5ed5-bce3-4ffd-9a19-0e749aa739ad}, !- Handle
  Node 1053,                              !- Name
  {704df5c2-b9ca-4ca0-8d69-86a96d92a13f}, !- Inlet Port
  {d886ab6e-ac9a-4253-b667-d422bca549f9}; !- Outlet Port

OS:Connection,
  {704df5c2-b9ca-4ca0-8d69-86a96d92a13f}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  30,                                     !- Outlet Port
  {261b5ed5-bce3-4ffd-9a19-0e749aa739ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24f2a1d-ca47-4a34-be72-d380c48579d9}, !- Handle
  Node 1054,                              !- Name
  {4262c07c-4a0d-4a8a-847d-95d9609c8030}, !- Inlet Port
  {b39cd20c-30bd-4a95-8d20-ab11fa69fd1a}; !- Outlet Port

OS:Connection,
  {d886ab6e-ac9a-4253-b667-d422bca549f9}, !- Handle
  {261b5ed5-bce3-4ffd-9a19-0e749aa739ad}, !- Source Object
  3,                                      !- Outlet Port
  {695f91f0-3405-4dac-a71c-e51937ad707a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4262c07c-4a0d-4a8a-847d-95d9609c8030}, !- Handle
  {695f91f0-3405-4dac-a71c-e51937ad707a}, !- Source Object
  3,                                      !- Outlet Port
  {f24f2a1d-ca47-4a34-be72-d380c48579d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39cd20c-30bd-4a95-8d20-ab11fa69fd1a}, !- Handle
  {f24f2a1d-ca47-4a34-be72-d380c48579d9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e53c72ed-00f9-4b25-a56a-48300f86940f}, !- Handle
  Water Use Connections 28,               !- Name
  {2219ff01-d859-4406-a48f-b10b7c45ef0e}, !- Inlet Node Name
  {d42032fd-aa11-4c7b-9837-b84e9d9b7ee8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8dbb17a4-a764-402a-9145-46fb12654059}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d36a681a-8e6d-49eb-9326-3d9d330c3909}, !- Handle
  Floor 1 soil hold Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40950930836464e-08,                   !- Peak Flow Rate {m3/s}
  {6c1b33e9-1ed5-42cf-b55f-1f223899bd14}, !- Target Temperature Schedule Name
  {1e1903c9-2285-4e9d-8b5e-08ac6b5450f1}, !- Sensible Fraction Schedule Name
  {bff63a9b-475c-45b1-97c1-407695f3e5f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e1903c9-2285-4e9d-8b5e-08ac6b5450f1}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f3a3eb-7b87-4901-9e79-9f07015c6ba5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f3a3eb-7b87-4901-9e79-9f07015c6ba5}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bff63a9b-475c-45b1-97c1-407695f3e5f4}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbe85ea1-56e4-4bb2-9f62-532627df5f75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbe85ea1-56e4-4bb2-9f62-532627df5f75}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c1b33e9-1ed5-42cf-b55f-1f223899bd14}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e7911db-7263-422a-b014-f9dd9ffb8d0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e7911db-7263-422a-b014-f9dd9ffb8d0d}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8dbb17a4-a764-402a-9145-46fb12654059}, !- Handle
  Floor 1 soil hold Service Water Use 0.0gal/min, !- Name
  {d36a681a-8e6d-49eb-9326-3d9d330c3909}, !- Water Use Equipment Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f946e0fb-972e-478d-a1be-793759acc86b}, !- Handle
  Node 1055,                              !- Name
  {fb8efc12-4f36-4d5c-aeb9-899a069c15e6}, !- Inlet Port
  {2219ff01-d859-4406-a48f-b10b7c45ef0e}; !- Outlet Port

OS:Connection,
  {fb8efc12-4f36-4d5c-aeb9-899a069c15e6}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  31,                                     !- Outlet Port
  {f946e0fb-972e-478d-a1be-793759acc86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5820844-a9b9-4410-bef4-1eb1d4f3e694}, !- Handle
  Node 1056,                              !- Name
  {d42032fd-aa11-4c7b-9837-b84e9d9b7ee8}, !- Inlet Port
  {91ad4eb3-03c6-4847-ac5a-78f1bf8bebb4}; !- Outlet Port

OS:Connection,
  {2219ff01-d859-4406-a48f-b10b7c45ef0e}, !- Handle
  {f946e0fb-972e-478d-a1be-793759acc86b}, !- Source Object
  3,                                      !- Outlet Port
  {e53c72ed-00f9-4b25-a56a-48300f86940f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42032fd-aa11-4c7b-9837-b84e9d9b7ee8}, !- Handle
  {e53c72ed-00f9-4b25-a56a-48300f86940f}, !- Source Object
  3,                                      !- Outlet Port
  {f5820844-a9b9-4410-bef4-1eb1d4f3e694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ad4eb3-03c6-4847-ac5a-78f1bf8bebb4}, !- Handle
  {f5820844-a9b9-4410-bef4-1eb1d4f3e694}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd54b435-eaaa-4a8a-ad1d-939b06e341d4}, !- Handle
  Water Use Connections 29,               !- Name
  {c742e1b0-ab11-4e1e-88c8-2cf4a5de74f6}, !- Inlet Node Name
  {76a08fe7-2a4b-4715-a3be-16a3f7e093ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22ab8391-6f38-4440-9ae2-fb17a8046135}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6aef8ef7-3fd4-433e-b05a-fa5fdaf96f1e}, !- Handle
  Floor 1 soil work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.70305656340292e-07,                   !- Peak Flow Rate {m3/s}
  {768e1ab0-73ff-46fa-8640-5cbe68884ba8}, !- Target Temperature Schedule Name
  {337a15e1-97ca-443d-a6c7-0db5c423f298}, !- Sensible Fraction Schedule Name
  {21fa64d3-5689-4cd4-8e49-b16ff063de4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {337a15e1-97ca-443d-a6c7-0db5c423f298}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {381070bc-8830-486f-93a9-0894e144f95b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {381070bc-8830-486f-93a9-0894e144f95b}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21fa64d3-5689-4cd4-8e49-b16ff063de4b}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf5ab04c-81f2-41a1-9662-05d2cb7197fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf5ab04c-81f2-41a1-9662-05d2cb7197fe}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {768e1ab0-73ff-46fa-8640-5cbe68884ba8}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eeb44f1-9b0d-4694-962a-696b34fb304b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eeb44f1-9b0d-4694-962a-696b34fb304b}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {22ab8391-6f38-4440-9ae2-fb17a8046135}, !- Handle
  Floor 1 soil work Service Water Use 0.0gal/min, !- Name
  {6aef8ef7-3fd4-433e-b05a-fa5fdaf96f1e}, !- Water Use Equipment Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32d6fe13-604c-48a9-b1c1-70f3767bb8f1}, !- Handle
  Node 1057,                              !- Name
  {12908882-a54c-4b93-9502-f6e34207753a}, !- Inlet Port
  {c742e1b0-ab11-4e1e-88c8-2cf4a5de74f6}; !- Outlet Port

OS:Connection,
  {12908882-a54c-4b93-9502-f6e34207753a}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  32,                                     !- Outlet Port
  {32d6fe13-604c-48a9-b1c1-70f3767bb8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9928e1bb-ae30-4aed-8f34-7292b344f3d9}, !- Handle
  Node 1058,                              !- Name
  {76a08fe7-2a4b-4715-a3be-16a3f7e093ef}, !- Inlet Port
  {3e8eb875-dccc-4474-895b-1e9f921c5a46}; !- Outlet Port

OS:Connection,
  {c742e1b0-ab11-4e1e-88c8-2cf4a5de74f6}, !- Handle
  {32d6fe13-604c-48a9-b1c1-70f3767bb8f1}, !- Source Object
  3,                                      !- Outlet Port
  {bd54b435-eaaa-4a8a-ad1d-939b06e341d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a08fe7-2a4b-4715-a3be-16a3f7e093ef}, !- Handle
  {bd54b435-eaaa-4a8a-ad1d-939b06e341d4}, !- Source Object
  3,                                      !- Outlet Port
  {9928e1bb-ae30-4aed-8f34-7292b344f3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8eb875-dccc-4474-895b-1e9f921c5a46}, !- Handle
  {9928e1bb-ae30-4aed-8f34-7292b344f3d9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c552a55-51a8-43a9-80d9-929c9c3503e9}, !- Handle
  Water Use Connections 30,               !- Name
  {cce8e662-3de6-48be-85e2-f5ff9a49b7bb}, !- Inlet Node Name
  {a5628013-e309-4b6d-99a7-26032423012e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d575e548-dd65-4fa8-81c5-6892605fd778}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {835e42b8-1c9b-4b11-b457-3a25ba6f7847}, !- Handle
  Floor 1 step down Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.00049789050944e-07,                   !- Peak Flow Rate {m3/s}
  {8214133f-0dc4-422b-9296-e9e6adeb4372}, !- Target Temperature Schedule Name
  {12bfa9d1-4601-4cb5-8ac8-3dd4cea28e59}, !- Sensible Fraction Schedule Name
  {d620e666-f89e-4084-aacf-aa4387445b62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12bfa9d1-4601-4cb5-8ac8-3dd4cea28e59}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25047784-d101-452f-8101-6992bfbc594b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25047784-d101-452f-8101-6992bfbc594b}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d620e666-f89e-4084-aacf-aa4387445b62}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89808652-1082-40f6-9d81-40129b97971e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89808652-1082-40f6-9d81-40129b97971e}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8214133f-0dc4-422b-9296-e9e6adeb4372}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4d41511-712b-46c7-8129-cab062dcc734}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4d41511-712b-46c7-8129-cab062dcc734}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d575e548-dd65-4fa8-81c5-6892605fd778}, !- Handle
  Floor 1 step down Service Water Use 0.01gal/min, !- Name
  {835e42b8-1c9b-4b11-b457-3a25ba6f7847}, !- Water Use Equipment Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  {839c4a7b-4521-4431-9127-103787c3fd60}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b223de5e-221f-4071-a593-b07f6daa5627}, !- Handle
  Node 1059,                              !- Name
  {db6b3aa7-6e84-4d1e-8c76-b4719dd41d94}, !- Inlet Port
  {cce8e662-3de6-48be-85e2-f5ff9a49b7bb}; !- Outlet Port

OS:Connection,
  {db6b3aa7-6e84-4d1e-8c76-b4719dd41d94}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  33,                                     !- Outlet Port
  {b223de5e-221f-4071-a593-b07f6daa5627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4907d25f-8e26-4615-a710-0b2328c59b1d}, !- Handle
  Node 1060,                              !- Name
  {a5628013-e309-4b6d-99a7-26032423012e}, !- Inlet Port
  {a12825e9-2b94-4b19-b739-7be2a0c741a1}; !- Outlet Port

OS:Connection,
  {cce8e662-3de6-48be-85e2-f5ff9a49b7bb}, !- Handle
  {b223de5e-221f-4071-a593-b07f6daa5627}, !- Source Object
  3,                                      !- Outlet Port
  {8c552a55-51a8-43a9-80d9-929c9c3503e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5628013-e309-4b6d-99a7-26032423012e}, !- Handle
  {8c552a55-51a8-43a9-80d9-929c9c3503e9}, !- Source Object
  3,                                      !- Outlet Port
  {4907d25f-8e26-4615-a710-0b2328c59b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12825e9-2b94-4b19-b739-7be2a0c741a1}, !- Handle
  {4907d25f-8e26-4615-a710-0b2328c59b1d}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69067a47-afb5-41c6-b43d-f822dccda8b0}, !- Handle
  Water Use Connections 31,               !- Name
  {9bfa0101-4054-48e1-8b47-e08249f4ed44}, !- Inlet Node Name
  {78c5b895-0e7e-4797-b91c-1abcdba5b299}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d92d5d5-42ab-4b2b-8186-237e4042db39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2202f5e-245c-407f-8e05-81a4ef34c639}, !- Handle
  Floor 1 sterile storage Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.94091988905689e-07,                   !- Peak Flow Rate {m3/s}
  {d732dc23-8b0d-475f-ab29-31f4da19c457}, !- Target Temperature Schedule Name
  {0c5e4858-0b9d-4cce-9141-d174ba3ca956}, !- Sensible Fraction Schedule Name
  {00729312-0a8a-4ecd-9983-1e3d4fd27ff7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c5e4858-0b9d-4cce-9141-d174ba3ca956}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff7ac5cc-5e95-4749-9609-5f3872a41ead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff7ac5cc-5e95-4749-9609-5f3872a41ead}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00729312-0a8a-4ecd-9983-1e3d4fd27ff7}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {faf9993d-bf44-47e4-8022-b0d611cbb0a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faf9993d-bf44-47e4-8022-b0d611cbb0a4}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d732dc23-8b0d-475f-ab29-31f4da19c457}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {caf06678-59b9-434b-b36f-3eb47492d5c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caf06678-59b9-434b-b36f-3eb47492d5c9}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d92d5d5-42ab-4b2b-8186-237e4042db39}, !- Handle
  Floor 1 sterile storage Service Water Use 0.01gal/min, !- Name
  {b2202f5e-245c-407f-8e05-81a4ef34c639}, !- Water Use Equipment Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7447cbfe-8fa1-45d3-b5ae-082655d58e99}, !- Handle
  Node 1061,                              !- Name
  {8c92e287-e73f-4d00-bb93-eeefa4db7519}, !- Inlet Port
  {9bfa0101-4054-48e1-8b47-e08249f4ed44}; !- Outlet Port

OS:Connection,
  {8c92e287-e73f-4d00-bb93-eeefa4db7519}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  34,                                     !- Outlet Port
  {7447cbfe-8fa1-45d3-b5ae-082655d58e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f75f34f6-fe0c-4b4a-becb-ad95138a3488}, !- Handle
  Node 1062,                              !- Name
  {78c5b895-0e7e-4797-b91c-1abcdba5b299}, !- Inlet Port
  {47825d60-2fd5-4eb9-983c-ac0e0f5d8b90}; !- Outlet Port

OS:Connection,
  {9bfa0101-4054-48e1-8b47-e08249f4ed44}, !- Handle
  {7447cbfe-8fa1-45d3-b5ae-082655d58e99}, !- Source Object
  3,                                      !- Outlet Port
  {69067a47-afb5-41c6-b43d-f822dccda8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c5b895-0e7e-4797-b91c-1abcdba5b299}, !- Handle
  {69067a47-afb5-41c6-b43d-f822dccda8b0}, !- Source Object
  3,                                      !- Outlet Port
  {f75f34f6-fe0c-4b4a-becb-ad95138a3488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47825d60-2fd5-4eb9-983c-ac0e0f5d8b90}, !- Handle
  {f75f34f6-fe0c-4b4a-becb-ad95138a3488}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {27840f45-ae8d-4dc5-8c27-05f121e73407}, !- Handle
  Water Use Connections 32,               !- Name
  {ab0b8bd5-3d05-42aa-9e32-2842f5f54488}, !- Inlet Node Name
  {ce7db6cf-87f0-4335-8d62-ba895b9893dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cad29ef5-0ac9-49cb-8d9c-7776255591a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31a1e4e2-5485-46fd-9e60-ca107d18614d}, !- Handle
  Floor 1 storage Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.38021371159907e-06,                   !- Peak Flow Rate {m3/s}
  {51ae8f4f-cf14-44b9-af47-b161f1dea90d}, !- Target Temperature Schedule Name
  {60f8c32a-d696-4a6f-9730-f14ccd906af7}, !- Sensible Fraction Schedule Name
  {5661919b-8c5a-49a0-b91b-38637fbbe9cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60f8c32a-d696-4a6f-9730-f14ccd906af7}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fa226cd-211b-4604-ab6f-6f7678784739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fa226cd-211b-4604-ab6f-6f7678784739}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5661919b-8c5a-49a0-b91b-38637fbbe9cc}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {276b66f6-6805-4e3a-bd96-e433916a8040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {276b66f6-6805-4e3a-bd96-e433916a8040}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51ae8f4f-cf14-44b9-af47-b161f1dea90d}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c056114-02c4-428b-8b66-aa74d0a7473b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c056114-02c4-428b-8b66-aa74d0a7473b}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cad29ef5-0ac9-49cb-8d9c-7776255591a9}, !- Handle
  Floor 1 storage Service Water Use 0.02gal/min, !- Name
  {31a1e4e2-5485-46fd-9e60-ca107d18614d}, !- Water Use Equipment Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a59c7599-d8dc-43f0-9251-613aa2ea0b1f}, !- Handle
  Node 1063,                              !- Name
  {4ff93337-cca0-46ed-a0fb-a3a6aacc896a}, !- Inlet Port
  {ab0b8bd5-3d05-42aa-9e32-2842f5f54488}; !- Outlet Port

OS:Connection,
  {4ff93337-cca0-46ed-a0fb-a3a6aacc896a}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  35,                                     !- Outlet Port
  {a59c7599-d8dc-43f0-9251-613aa2ea0b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aad8e2e3-f6d7-46e8-9b2f-00ae2234812e}, !- Handle
  Node 1064,                              !- Name
  {ce7db6cf-87f0-4335-8d62-ba895b9893dc}, !- Inlet Port
  {539ae582-03e4-4c1b-9f01-f5e47a7d57f8}; !- Outlet Port

OS:Connection,
  {ab0b8bd5-3d05-42aa-9e32-2842f5f54488}, !- Handle
  {a59c7599-d8dc-43f0-9251-613aa2ea0b1f}, !- Source Object
  3,                                      !- Outlet Port
  {27840f45-ae8d-4dc5-8c27-05f121e73407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce7db6cf-87f0-4335-8d62-ba895b9893dc}, !- Handle
  {27840f45-ae8d-4dc5-8c27-05f121e73407}, !- Source Object
  3,                                      !- Outlet Port
  {aad8e2e3-f6d7-46e8-9b2f-00ae2234812e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539ae582-03e4-4c1b-9f01-f5e47a7d57f8}, !- Handle
  {aad8e2e3-f6d7-46e8-9b2f-00ae2234812e}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c439a98-73b2-411a-bb97-a6eb8c8afd1a}, !- Handle
  Water Use Connections 33,               !- Name
  {c19a6be0-f8a8-471f-a234-53fc4b5407d4}, !- Inlet Node Name
  {8973cbf1-d444-4e7c-b6e8-b2fd4b35735e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c9d9bb0-3169-477a-90e5-58c0c32d1c32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2db4684e-8233-4a3f-826a-9467f307104e}, !- Handle
  Floor 1 sub-sterile Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.94045529862411e-07,                   !- Peak Flow Rate {m3/s}
  {ad74d441-4d1f-4701-b36d-609318a2f727}, !- Target Temperature Schedule Name
  {6713143f-a7b8-496f-bc05-6771af601247}, !- Sensible Fraction Schedule Name
  {25ed0335-3b69-4a6c-aa94-67517e8e5a18}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6713143f-a7b8-496f-bc05-6771af601247}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27c1fa05-6646-4a5b-b924-d25aaf0ce0ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27c1fa05-6646-4a5b-b924-d25aaf0ce0ff}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25ed0335-3b69-4a6c-aa94-67517e8e5a18}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7392823d-7c6c-4680-a0b5-81cdd01a38a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7392823d-7c6c-4680-a0b5-81cdd01a38a6}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad74d441-4d1f-4701-b36d-609318a2f727}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {903ec909-b0f6-45e4-95f9-63cb90054588}; !- Default Day Schedule Name

OS:Schedule:Day,
  {903ec909-b0f6-45e4-95f9-63cb90054588}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c9d9bb0-3169-477a-90e5-58c0c32d1c32}, !- Handle
  Floor 1 sub-sterile Service Water Use 0.0gal/min, !- Name
  {2db4684e-8233-4a3f-826a-9467f307104e}, !- Water Use Equipment Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17a558bf-254d-4434-9c84-1b4a2075d95f}, !- Handle
  Node 1065,                              !- Name
  {a445b315-13eb-4eb5-87c9-29e06390f3cd}, !- Inlet Port
  {c19a6be0-f8a8-471f-a234-53fc4b5407d4}; !- Outlet Port

OS:Connection,
  {a445b315-13eb-4eb5-87c9-29e06390f3cd}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  36,                                     !- Outlet Port
  {17a558bf-254d-4434-9c84-1b4a2075d95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d76320a-4c99-456a-a534-5e1c233a5a77}, !- Handle
  Node 1066,                              !- Name
  {8973cbf1-d444-4e7c-b6e8-b2fd4b35735e}, !- Inlet Port
  {f05d5998-c92a-4931-bde5-459fbc2275dc}; !- Outlet Port

OS:Connection,
  {c19a6be0-f8a8-471f-a234-53fc4b5407d4}, !- Handle
  {17a558bf-254d-4434-9c84-1b4a2075d95f}, !- Source Object
  3,                                      !- Outlet Port
  {8c439a98-73b2-411a-bb97-a6eb8c8afd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8973cbf1-d444-4e7c-b6e8-b2fd4b35735e}, !- Handle
  {8c439a98-73b2-411a-bb97-a6eb8c8afd1a}, !- Source Object
  3,                                      !- Outlet Port
  {8d76320a-4c99-456a-a534-5e1c233a5a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05d5998-c92a-4931-bde5-459fbc2275dc}, !- Handle
  {8d76320a-4c99-456a-a534-5e1c233a5a77}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d8be718f-7f63-41aa-94ec-a1c0c727808f}, !- Handle
  Water Use Connections 34,               !- Name
  {44721d74-950d-496d-9d9b-4e4573120f15}, !- Inlet Node Name
  {fdacce1f-1bc6-4afa-ab0c-01c75e99d8d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a095fb46-5c8f-4667-85e9-0244c5fad8d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b91fdf3-063b-4632-9d4a-af148454e72c}, !- Handle
  Floor 1 utility janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.30097563990882e-08,                   !- Peak Flow Rate {m3/s}
  {f2874664-f1cd-4201-a8fd-87c6fbcb7f6f}, !- Target Temperature Schedule Name
  {76ae1200-b8ee-4ac1-b70a-d20423d72ca6}, !- Sensible Fraction Schedule Name
  {64f452ed-abf2-4ea9-989d-40e3761393d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76ae1200-b8ee-4ac1-b70a-d20423d72ca6}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a11a6592-02a6-4030-b657-ad41cc76aae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a11a6592-02a6-4030-b657-ad41cc76aae9}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64f452ed-abf2-4ea9-989d-40e3761393d8}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0a20778-164c-49af-bd7c-91896bb0f9e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0a20778-164c-49af-bd7c-91896bb0f9e1}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2874664-f1cd-4201-a8fd-87c6fbcb7f6f}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6234a2df-72f4-4e3b-ab4c-7e667d0a7215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6234a2df-72f4-4e3b-ab4c-7e667d0a7215}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a095fb46-5c8f-4667-85e9-0244c5fad8d5}, !- Handle
  Floor 1 utility janitor Service Water Use 0.0gal/min, !- Name
  {6b91fdf3-063b-4632-9d4a-af148454e72c}, !- Water Use Equipment Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e9dec02-fb66-4417-8ba2-d23902b567db}, !- Handle
  Node 1067,                              !- Name
  {46f1104a-8e63-40df-9737-0bc832426fbd}, !- Inlet Port
  {44721d74-950d-496d-9d9b-4e4573120f15}; !- Outlet Port

OS:Connection,
  {46f1104a-8e63-40df-9737-0bc832426fbd}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  37,                                     !- Outlet Port
  {5e9dec02-fb66-4417-8ba2-d23902b567db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0521468-0099-4c0d-87cd-9c940f636d81}, !- Handle
  Node 1068,                              !- Name
  {fdacce1f-1bc6-4afa-ab0c-01c75e99d8d9}, !- Inlet Port
  {12a34b4b-5e33-4a85-a107-ce9faf1288d4}; !- Outlet Port

OS:Connection,
  {44721d74-950d-496d-9d9b-4e4573120f15}, !- Handle
  {5e9dec02-fb66-4417-8ba2-d23902b567db}, !- Source Object
  3,                                      !- Outlet Port
  {d8be718f-7f63-41aa-94ec-a1c0c727808f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdacce1f-1bc6-4afa-ab0c-01c75e99d8d9}, !- Handle
  {d8be718f-7f63-41aa-94ec-a1c0c727808f}, !- Source Object
  3,                                      !- Outlet Port
  {f0521468-0099-4c0d-87cd-9c940f636d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a34b4b-5e33-4a85-a107-ce9faf1288d4}, !- Handle
  {f0521468-0099-4c0d-87cd-9c940f636d81}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea8988cb-bade-4785-a364-13a61e56cc3f}, !- Handle
  Water Use Connections 35,               !- Name
  {6dbb0b78-25b3-4029-99c4-0ef7cb541f17}, !- Inlet Node Name
  {e09f43db-0341-4618-9941-9f2454528bfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a22ba1c-8c7f-48a1-98dc-8e98b677f812}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14243f2c-bca1-47aa-98b8-0ec0ffd786c3}, !- Handle
  Floor 1 utility room Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.40083626277899e-07,                   !- Peak Flow Rate {m3/s}
  {d7756e70-4a93-494a-8977-ecca904d3b4e}, !- Target Temperature Schedule Name
  {693f6cb3-1e44-49be-9262-39fa6b779b10}, !- Sensible Fraction Schedule Name
  {e01e0c91-389b-4d2a-8a3d-e813923a9711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {693f6cb3-1e44-49be-9262-39fa6b779b10}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {995bd6ae-ce42-4b5e-9b7b-0cee655a2939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {995bd6ae-ce42-4b5e-9b7b-0cee655a2939}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e01e0c91-389b-4d2a-8a3d-e813923a9711}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {370ef5ea-b7b5-4f7f-a5fb-1a3091c106d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370ef5ea-b7b5-4f7f-a5fb-1a3091c106d6}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7756e70-4a93-494a-8977-ecca904d3b4e}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62ede231-55ac-4712-8b3c-a17d3e5b19f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62ede231-55ac-4712-8b3c-a17d3e5b19f7}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a22ba1c-8c7f-48a1-98dc-8e98b677f812}, !- Handle
  Floor 1 utility room Service Water Use 0.01gal/min, !- Name
  {14243f2c-bca1-47aa-98b8-0ec0ffd786c3}, !- Water Use Equipment Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa9604eb-e7f7-4fa0-8bdc-b3f78d5106e9}, !- Handle
  Node 1069,                              !- Name
  {746bae82-95dc-49d7-b033-472082ede51c}, !- Inlet Port
  {6dbb0b78-25b3-4029-99c4-0ef7cb541f17}; !- Outlet Port

OS:Connection,
  {746bae82-95dc-49d7-b033-472082ede51c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  38,                                     !- Outlet Port
  {aa9604eb-e7f7-4fa0-8bdc-b3f78d5106e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9072ecc-b09f-42f2-8023-66fa4895366b}, !- Handle
  Node 1070,                              !- Name
  {e09f43db-0341-4618-9941-9f2454528bfc}, !- Inlet Port
  {9a819a8b-3999-4aab-ae9e-97cff842885a}; !- Outlet Port

OS:Connection,
  {6dbb0b78-25b3-4029-99c4-0ef7cb541f17}, !- Handle
  {aa9604eb-e7f7-4fa0-8bdc-b3f78d5106e9}, !- Source Object
  3,                                      !- Outlet Port
  {ea8988cb-bade-4785-a364-13a61e56cc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09f43db-0341-4618-9941-9f2454528bfc}, !- Handle
  {ea8988cb-bade-4785-a364-13a61e56cc3f}, !- Source Object
  3,                                      !- Outlet Port
  {b9072ecc-b09f-42f2-8023-66fa4895366b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a819a8b-3999-4aab-ae9e-97cff842885a}, !- Handle
  {b9072ecc-b09f-42f2-8023-66fa4895366b}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6074cbc5-e759-4006-8f19-1b0900456484}, !- Handle
  Water Use Connections 36,               !- Name
  {8b1193b9-8f23-49f5-8432-7b9f57849b38}, !- Inlet Node Name
  {6f1bf3c5-6f9e-400a-8938-da1f56eb9d00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52b6432f-d0cf-453c-becf-ecce9303bc46}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3fd962bc-e886-4286-9208-068cb8e6b826}, !- Handle
  Floor 2 conference Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.51454229579535e-06,                   !- Peak Flow Rate {m3/s}
  {3c6cd697-9b2a-4bdf-bd94-5a0fc56b0147}, !- Target Temperature Schedule Name
  {71cf23c1-c221-48f9-9be5-204999d4473d}, !- Sensible Fraction Schedule Name
  {e95ec096-7645-40fd-9e02-030c4ee7389a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {71cf23c1-c221-48f9-9be5-204999d4473d}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b88b68a-decc-49a7-9378-d75681ddd83b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b88b68a-decc-49a7-9378-d75681ddd83b}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e95ec096-7645-40fd-9e02-030c4ee7389a}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6bd86e8d-1702-454f-be94-75b0c8f3d769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd86e8d-1702-454f-be94-75b0c8f3d769}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c6cd697-9b2a-4bdf-bd94-5a0fc56b0147}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2d26939-f125-44ae-8b62-bf3f225360f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2d26939-f125-44ae-8b62-bf3f225360f3}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52b6432f-d0cf-453c-becf-ecce9303bc46}, !- Handle
  Floor 2 conference Service Water Use 0.02gal/min, !- Name
  {3fd962bc-e886-4286-9208-068cb8e6b826}, !- Water Use Equipment Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf5f0b49-3155-4033-b3e1-0cc044861b1e}, !- Handle
  Node 1071,                              !- Name
  {907a729e-a870-4c82-ac38-860a1721932f}, !- Inlet Port
  {8b1193b9-8f23-49f5-8432-7b9f57849b38}; !- Outlet Port

OS:Connection,
  {907a729e-a870-4c82-ac38-860a1721932f}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  39,                                     !- Outlet Port
  {cf5f0b49-3155-4033-b3e1-0cc044861b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ae379d4-6ca9-43d0-8615-94e87ad44f5f}, !- Handle
  Node 1072,                              !- Name
  {6f1bf3c5-6f9e-400a-8938-da1f56eb9d00}, !- Inlet Port
  {92946898-3873-4473-aec7-67784a4b0c2a}; !- Outlet Port

OS:Connection,
  {8b1193b9-8f23-49f5-8432-7b9f57849b38}, !- Handle
  {cf5f0b49-3155-4033-b3e1-0cc044861b1e}, !- Source Object
  3,                                      !- Outlet Port
  {6074cbc5-e759-4006-8f19-1b0900456484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1bf3c5-6f9e-400a-8938-da1f56eb9d00}, !- Handle
  {6074cbc5-e759-4006-8f19-1b0900456484}, !- Source Object
  3,                                      !- Outlet Port
  {7ae379d4-6ca9-43d0-8615-94e87ad44f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92946898-3873-4473-aec7-67784a4b0c2a}, !- Handle
  {7ae379d4-6ca9-43d0-8615-94e87ad44f5f}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6961c483-fb41-498b-a2f3-65159849b315}, !- Handle
  Water Use Connections 37,               !- Name
  {a1353f87-9118-45ca-b448-c95a657d97c6}, !- Inlet Node Name
  {14ed4e02-f369-4ca2-ac40-9693aae575fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a3cf443-8b46-4946-ba86-aec11c0bfd97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4044f2fc-0ac5-489d-a87a-efbc44d73788}, !- Handle
  Floor 2 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57421858913538e-07,                   !- Peak Flow Rate {m3/s}
  {b820649c-f41a-4224-a1b0-b98960c35b66}, !- Target Temperature Schedule Name
  {7d4f566b-b904-44d5-9e80-6799570e7276}, !- Sensible Fraction Schedule Name
  {a5d8187f-0793-4ef0-9510-ad3206b6c932}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d4f566b-b904-44d5-9e80-6799570e7276}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46348bfc-2715-45cc-aa2c-c299f29a5b90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46348bfc-2715-45cc-aa2c-c299f29a5b90}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5d8187f-0793-4ef0-9510-ad3206b6c932}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2d920b7-827e-4978-97e3-3ad9393c9cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2d920b7-827e-4978-97e3-3ad9393c9cb8}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b820649c-f41a-4224-a1b0-b98960c35b66}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c6eb149-8f43-4f8c-9576-91e37e57c698}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c6eb149-8f43-4f8c-9576-91e37e57c698}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a3cf443-8b46-4946-ba86-aec11c0bfd97}, !- Handle
  Floor 2 dictation Service Water Use 0.0gal/min, !- Name
  {4044f2fc-0ac5-489d-a87a-efbc44d73788}, !- Water Use Equipment Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1b9de068-33ca-4301-b6b8-fd46e406d44d}, !- Handle
  Node 1073,                              !- Name
  {a302435e-1ce5-479a-961a-03f4ef593e60}, !- Inlet Port
  {a1353f87-9118-45ca-b448-c95a657d97c6}; !- Outlet Port

OS:Connection,
  {a302435e-1ce5-479a-961a-03f4ef593e60}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  40,                                     !- Outlet Port
  {1b9de068-33ca-4301-b6b8-fd46e406d44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47d15595-eaac-4c90-858e-cc71578c2ec3}, !- Handle
  Node 1074,                              !- Name
  {14ed4e02-f369-4ca2-ac40-9693aae575fe}, !- Inlet Port
  {94d42806-a892-4fad-b06c-3c2a245d92f5}; !- Outlet Port

OS:Connection,
  {a1353f87-9118-45ca-b448-c95a657d97c6}, !- Handle
  {1b9de068-33ca-4301-b6b8-fd46e406d44d}, !- Source Object
  3,                                      !- Outlet Port
  {6961c483-fb41-498b-a2f3-65159849b315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ed4e02-f369-4ca2-ac40-9693aae575fe}, !- Handle
  {6961c483-fb41-498b-a2f3-65159849b315}, !- Source Object
  3,                                      !- Outlet Port
  {47d15595-eaac-4c90-858e-cc71578c2ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d42806-a892-4fad-b06c-3c2a245d92f5}, !- Handle
  {47d15595-eaac-4c90-858e-cc71578c2ec3}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef2cb038-d53b-422d-abce-0e4fd24322e8}, !- Handle
  Water Use Connections 38,               !- Name
  {b3d8e7cc-9866-498e-8355-419311dae5e9}, !- Inlet Node Name
  {83e47ef2-ab9c-49c8-b33a-96e10ebd6353}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4941521a-1fc3-40ea-b895-35ba04cdd499}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b957050-f8cb-449d-9dff-8b12aa2e4c33}, !- Handle
  Floor 2 exam 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.09598131555341e-07,                   !- Peak Flow Rate {m3/s}
  {d7dd43c4-8513-41c5-9985-6aa14d6ae5d8}, !- Target Temperature Schedule Name
  {fb3d404e-2f43-42e1-a31b-ff168030a9f7}, !- Sensible Fraction Schedule Name
  {f41c016d-c6ca-4788-9bb4-9100ea4b0688}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb3d404e-2f43-42e1-a31b-ff168030a9f7}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5adba2fc-acae-42be-a1af-fbbbbb4c8cab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5adba2fc-acae-42be-a1af-fbbbbb4c8cab}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f41c016d-c6ca-4788-9bb4-9100ea4b0688}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94533206-b3e0-4162-a7b1-78f729f2ce98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94533206-b3e0-4162-a7b1-78f729f2ce98}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7dd43c4-8513-41c5-9985-6aa14d6ae5d8}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bbd3145a-a991-4ddb-9837-02511ae8831c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbd3145a-a991-4ddb-9837-02511ae8831c}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4941521a-1fc3-40ea-b895-35ba04cdd499}, !- Handle
  Floor 2 exam 1 Service Water Use 0.01gal/min, !- Name
  {1b957050-f8cb-449d-9dff-8b12aa2e4c33}, !- Water Use Equipment Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d50d1453-3356-479e-ad96-4275ef5e4002}, !- Handle
  Node 1075,                              !- Name
  {93276658-7fc3-43e1-a214-d68c5b249957}, !- Inlet Port
  {b3d8e7cc-9866-498e-8355-419311dae5e9}; !- Outlet Port

OS:Connection,
  {93276658-7fc3-43e1-a214-d68c5b249957}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  41,                                     !- Outlet Port
  {d50d1453-3356-479e-ad96-4275ef5e4002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9831eab3-7383-480e-9c7c-d18c800a7230}, !- Handle
  Node 1076,                              !- Name
  {83e47ef2-ab9c-49c8-b33a-96e10ebd6353}, !- Inlet Port
  {019efb81-3ebc-473b-b5c4-1c9ac48af667}; !- Outlet Port

OS:Connection,
  {b3d8e7cc-9866-498e-8355-419311dae5e9}, !- Handle
  {d50d1453-3356-479e-ad96-4275ef5e4002}, !- Source Object
  3,                                      !- Outlet Port
  {ef2cb038-d53b-422d-abce-0e4fd24322e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e47ef2-ab9c-49c8-b33a-96e10ebd6353}, !- Handle
  {ef2cb038-d53b-422d-abce-0e4fd24322e8}, !- Source Object
  3,                                      !- Outlet Port
  {9831eab3-7383-480e-9c7c-d18c800a7230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019efb81-3ebc-473b-b5c4-1c9ac48af667}, !- Handle
  {9831eab3-7383-480e-9c7c-d18c800a7230}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c66fe5ce-6539-44ba-b313-5ff46d3c8a13}, !- Handle
  Water Use Connections 39,               !- Name
  {09eef184-016b-4380-b300-1914ecee94ec}, !- Inlet Node Name
  {36ed6377-82a9-451c-9933-c8584c8e225c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cb93721-259a-4ff0-92c4-18c44f6b6900}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af411d24-2570-4627-8af9-0402448b4759}, !- Handle
  Floor 2 exam 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.21439719733301e-06,                   !- Peak Flow Rate {m3/s}
  {a214496b-2a74-4834-82d6-9e8c06b557eb}, !- Target Temperature Schedule Name
  {e9fe8299-626d-49b4-b95d-3513f2d4f0d6}, !- Sensible Fraction Schedule Name
  {f978f6d3-5d51-4600-b651-b4364dd194ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9fe8299-626d-49b4-b95d-3513f2d4f0d6}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {020c436e-328c-4f2e-bc65-c337905989df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {020c436e-328c-4f2e-bc65-c337905989df}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f978f6d3-5d51-4600-b651-b4364dd194ae}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3cb98640-215f-4677-8794-355f30e0d906}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb98640-215f-4677-8794-355f30e0d906}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a214496b-2a74-4834-82d6-9e8c06b557eb}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b96485a-f9e6-4b49-b828-4af307050675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b96485a-f9e6-4b49-b828-4af307050675}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3cb93721-259a-4ff0-92c4-18c44f6b6900}, !- Handle
  Floor 2 exam 2 Service Water Use 0.02gal/min, !- Name
  {af411d24-2570-4627-8af9-0402448b4759}, !- Water Use Equipment Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d0d100c-d8fb-4362-909c-9984fce2b089}, !- Handle
  Node 1077,                              !- Name
  {9e0873f6-ee8b-4abf-8a64-53ecc7afc225}, !- Inlet Port
  {09eef184-016b-4380-b300-1914ecee94ec}; !- Outlet Port

OS:Connection,
  {9e0873f6-ee8b-4abf-8a64-53ecc7afc225}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  42,                                     !- Outlet Port
  {8d0d100c-d8fb-4362-909c-9984fce2b089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77574d99-67fe-455e-872c-d6360d80f9db}, !- Handle
  Node 1078,                              !- Name
  {36ed6377-82a9-451c-9933-c8584c8e225c}, !- Inlet Port
  {91f876d7-9b96-4633-afa0-6b0e33e4fc6c}; !- Outlet Port

OS:Connection,
  {09eef184-016b-4380-b300-1914ecee94ec}, !- Handle
  {8d0d100c-d8fb-4362-909c-9984fce2b089}, !- Source Object
  3,                                      !- Outlet Port
  {c66fe5ce-6539-44ba-b313-5ff46d3c8a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ed6377-82a9-451c-9933-c8584c8e225c}, !- Handle
  {c66fe5ce-6539-44ba-b313-5ff46d3c8a13}, !- Source Object
  3,                                      !- Outlet Port
  {77574d99-67fe-455e-872c-d6360d80f9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f876d7-9b96-4633-afa0-6b0e33e4fc6c}, !- Handle
  {77574d99-67fe-455e-872c-d6360d80f9db}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {148b5a66-7eda-4194-9cf7-950078f19f85}, !- Handle
  Water Use Connections 40,               !- Name
  {8c9e5cd8-01e2-43c2-8c58-0bcc52540149}, !- Inlet Node Name
  {ab794adf-a9dc-4d74-b87f-a93cd55f61a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe2dfd82-f2e3-4472-998f-b7704f388a2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2d34657-a321-48ee-9d0d-444a06739d18}, !- Handle
  Floor 2 exam 3 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.61919626311068e-06,                   !- Peak Flow Rate {m3/s}
  {56d0e28c-af6d-4137-95ad-84e9c6c61b1d}, !- Target Temperature Schedule Name
  {8b085cf3-d613-4f06-81e4-49667e13d209}, !- Sensible Fraction Schedule Name
  {c3d2c5cc-25de-447e-b373-18d09c19eada}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b085cf3-d613-4f06-81e4-49667e13d209}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f8e4d4e-50b3-4496-846c-483d6ba4a9a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8e4d4e-50b3-4496-846c-483d6ba4a9a9}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3d2c5cc-25de-447e-b373-18d09c19eada}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62205cfa-118e-4bfa-98e6-b978a74c6426}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62205cfa-118e-4bfa-98e6-b978a74c6426}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56d0e28c-af6d-4137-95ad-84e9c6c61b1d}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {19e24cf3-60af-441e-bdc2-ba66f736509e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19e24cf3-60af-441e-bdc2-ba66f736509e}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe2dfd82-f2e3-4472-998f-b7704f388a2c}, !- Handle
  Floor 2 exam 3 Service Water Use 0.03gal/min, !- Name
  {b2d34657-a321-48ee-9d0d-444a06739d18}, !- Water Use Equipment Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5d1f6b1-fcd6-4528-afa9-9c41f98787f5}, !- Handle
  Node 1079,                              !- Name
  {f7986904-331b-4610-a9ea-9b32fca786ca}, !- Inlet Port
  {8c9e5cd8-01e2-43c2-8c58-0bcc52540149}; !- Outlet Port

OS:Connection,
  {f7986904-331b-4610-a9ea-9b32fca786ca}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  43,                                     !- Outlet Port
  {f5d1f6b1-fcd6-4528-afa9-9c41f98787f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e62eddf7-a0fe-4cec-8dd7-ec831ff66e19}, !- Handle
  Node 1080,                              !- Name
  {ab794adf-a9dc-4d74-b87f-a93cd55f61a1}, !- Inlet Port
  {26f636da-4eca-49fe-8399-4628320eba31}; !- Outlet Port

OS:Connection,
  {8c9e5cd8-01e2-43c2-8c58-0bcc52540149}, !- Handle
  {f5d1f6b1-fcd6-4528-afa9-9c41f98787f5}, !- Source Object
  3,                                      !- Outlet Port
  {148b5a66-7eda-4194-9cf7-950078f19f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab794adf-a9dc-4d74-b87f-a93cd55f61a1}, !- Handle
  {148b5a66-7eda-4194-9cf7-950078f19f85}, !- Source Object
  3,                                      !- Outlet Port
  {e62eddf7-a0fe-4cec-8dd7-ec831ff66e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f636da-4eca-49fe-8399-4628320eba31}, !- Handle
  {e62eddf7-a0fe-4cec-8dd7-ec831ff66e19}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee4bcdd4-2d12-4d61-95e1-8728d66c4598}, !- Handle
  Water Use Connections 41,               !- Name
  {ffcbcfa6-7fc5-4ee8-9def-a8ef0a9cf282}, !- Inlet Node Name
  {71ea6a0b-28bb-47d9-82ed-6230e91ee524}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2305f246-3c04-4949-9422-bebe0622284d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41c9ebce-3bdc-4195-9e4b-c274d7a1dd73}, !- Handle
  Floor 2 exam 4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.88906230696246e-07,                   !- Peak Flow Rate {m3/s}
  {f5504126-51ad-44ad-a3a0-430cac30e0e8}, !- Target Temperature Schedule Name
  {ba977577-209f-47dc-bea7-faf66fdf8b45}, !- Sensible Fraction Schedule Name
  {f2ae0c8b-2c8e-4c61-ad2d-e723198b77b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba977577-209f-47dc-bea7-faf66fdf8b45}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38a93c51-4a85-4483-a507-9aaac0a712c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38a93c51-4a85-4483-a507-9aaac0a712c3}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2ae0c8b-2c8e-4c61-ad2d-e723198b77b8}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b286a07-3fa2-4da4-a196-8fe7ed421f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b286a07-3fa2-4da4-a196-8fe7ed421f08}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5504126-51ad-44ad-a3a0-430cac30e0e8}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ef9c2e0-bbf8-4785-895d-40552582a2c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ef9c2e0-bbf8-4785-895d-40552582a2c6}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2305f246-3c04-4949-9422-bebe0622284d}, !- Handle
  Floor 2 exam 4 Service Water Use 0.0gal/min, !- Name
  {41c9ebce-3bdc-4195-9e4b-c274d7a1dd73}, !- Water Use Equipment Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3545e363-4c4c-44a8-bfe7-023d24cef50c}, !- Handle
  Node 1081,                              !- Name
  {7ac9d03c-c2c5-48e5-a646-b311a97ea12e}, !- Inlet Port
  {ffcbcfa6-7fc5-4ee8-9def-a8ef0a9cf282}; !- Outlet Port

OS:Connection,
  {7ac9d03c-c2c5-48e5-a646-b311a97ea12e}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  44,                                     !- Outlet Port
  {3545e363-4c4c-44a8-bfe7-023d24cef50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4cf1fcd-7910-41bb-b3a9-400cfc1953f8}, !- Handle
  Node 1082,                              !- Name
  {71ea6a0b-28bb-47d9-82ed-6230e91ee524}, !- Inlet Port
  {e65486a5-27aa-496e-a88d-f85331da317c}; !- Outlet Port

OS:Connection,
  {ffcbcfa6-7fc5-4ee8-9def-a8ef0a9cf282}, !- Handle
  {3545e363-4c4c-44a8-bfe7-023d24cef50c}, !- Source Object
  3,                                      !- Outlet Port
  {ee4bcdd4-2d12-4d61-95e1-8728d66c4598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ea6a0b-28bb-47d9-82ed-6230e91ee524}, !- Handle
  {ee4bcdd4-2d12-4d61-95e1-8728d66c4598}, !- Source Object
  3,                                      !- Outlet Port
  {d4cf1fcd-7910-41bb-b3a9-400cfc1953f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65486a5-27aa-496e-a88d-f85331da317c}, !- Handle
  {d4cf1fcd-7910-41bb-b3a9-400cfc1953f8}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5538ccfc-79b3-43d1-be52-c4161ead53e9}, !- Handle
  Water Use Connections 42,               !- Name
  {eb7ac437-727e-4ce6-afad-aa4fbee8a5c9}, !- Inlet Node Name
  {dddc0c6a-1acd-4e1e-8f6f-327b7b42f5d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3f38f7d-0282-47e0-8d7d-4a90d737fa48}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {292b288b-6eea-4bed-8544-06b9cdcdd963}, !- Handle
  Floor 2 exam 5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.87109294567692e-07,                   !- Peak Flow Rate {m3/s}
  {c6dca5b1-c461-46ac-b49b-0cae57239fb3}, !- Target Temperature Schedule Name
  {c9dc0c96-8374-4a13-bd15-c1bffb56c81c}, !- Sensible Fraction Schedule Name
  {54ec8ac1-9364-4f51-b74c-6ec01efa7368}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9dc0c96-8374-4a13-bd15-c1bffb56c81c}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be0f0cc6-6d85-484b-b6c4-a8fc3eb56dce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be0f0cc6-6d85-484b-b6c4-a8fc3eb56dce}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54ec8ac1-9364-4f51-b74c-6ec01efa7368}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9585ad9f-dc0f-4582-a432-0217a5d8029e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9585ad9f-dc0f-4582-a432-0217a5d8029e}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6dca5b1-c461-46ac-b49b-0cae57239fb3}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5bc5904d-4c5d-44cc-a56c-00e69c68548d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc5904d-4c5d-44cc-a56c-00e69c68548d}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d3f38f7d-0282-47e0-8d7d-4a90d737fa48}, !- Handle
  Floor 2 exam 5 Service Water Use 0.01gal/min, !- Name
  {292b288b-6eea-4bed-8544-06b9cdcdd963}, !- Water Use Equipment Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71d06e43-3b5a-4acf-9417-11e9923f6c62}, !- Handle
  Node 1083,                              !- Name
  {b9e0e491-e512-41bb-b5d1-8cbd84a438b3}, !- Inlet Port
  {eb7ac437-727e-4ce6-afad-aa4fbee8a5c9}; !- Outlet Port

OS:Connection,
  {b9e0e491-e512-41bb-b5d1-8cbd84a438b3}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  45,                                     !- Outlet Port
  {71d06e43-3b5a-4acf-9417-11e9923f6c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ced2e5e8-b5d6-4baa-bfd5-1f7360fbe0d7}, !- Handle
  Node 1084,                              !- Name
  {dddc0c6a-1acd-4e1e-8f6f-327b7b42f5d3}, !- Inlet Port
  {27c626a9-31bc-47de-b6b4-a37a07c64f37}; !- Outlet Port

OS:Connection,
  {eb7ac437-727e-4ce6-afad-aa4fbee8a5c9}, !- Handle
  {71d06e43-3b5a-4acf-9417-11e9923f6c62}, !- Source Object
  3,                                      !- Outlet Port
  {5538ccfc-79b3-43d1-be52-c4161ead53e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddc0c6a-1acd-4e1e-8f6f-327b7b42f5d3}, !- Handle
  {5538ccfc-79b3-43d1-be52-c4161ead53e9}, !- Source Object
  3,                                      !- Outlet Port
  {ced2e5e8-b5d6-4baa-bfd5-1f7360fbe0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c626a9-31bc-47de-b6b4-a37a07c64f37}, !- Handle
  {ced2e5e8-b5d6-4baa-bfd5-1f7360fbe0d7}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {053d1a6c-179e-413d-972d-68aab276d026}, !- Handle
  Water Use Connections 43,               !- Name
  {6d7a9dba-92be-4f7b-81da-ee39ae5326f2}, !- Inlet Node Name
  {6de1d8cb-656b-480e-90e3-40c01b7cdf49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5cc0a6a-62da-4c35-ba23-26fb9540167d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3871d473-c0d1-4e66-b1c2-0bd9abc95f84}, !- Handle
  Floor 2 exam 6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {c5a75d76-0041-4f5a-b727-018eaee68cac}, !- Target Temperature Schedule Name
  {a63a6439-6666-4512-bd3e-236065f2ce2d}, !- Sensible Fraction Schedule Name
  {1b35519d-c2f8-4dff-a778-2d57f431710b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a63a6439-6666-4512-bd3e-236065f2ce2d}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {826d1a9c-37e2-4250-9d4c-e08a80d13f4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {826d1a9c-37e2-4250-9d4c-e08a80d13f4b}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b35519d-c2f8-4dff-a778-2d57f431710b}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de9df269-fa63-44ea-8064-7e8952a96830}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de9df269-fa63-44ea-8064-7e8952a96830}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5a75d76-0041-4f5a-b727-018eaee68cac}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9a9db6b-6f72-41a4-9db3-9db3b9e8232f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9a9db6b-6f72-41a4-9db3-9db3b9e8232f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5cc0a6a-62da-4c35-ba23-26fb9540167d}, !- Handle
  Floor 2 exam 6 Service Water Use 0.01gal/min, !- Name
  {3871d473-c0d1-4e66-b1c2-0bd9abc95f84}, !- Water Use Equipment Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73b1f483-2bcf-41ba-8735-7703d9037857}, !- Handle
  Node 1085,                              !- Name
  {159dd0f6-dc60-4a51-9e4a-6173a48937fa}, !- Inlet Port
  {6d7a9dba-92be-4f7b-81da-ee39ae5326f2}; !- Outlet Port

OS:Connection,
  {159dd0f6-dc60-4a51-9e4a-6173a48937fa}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  46,                                     !- Outlet Port
  {73b1f483-2bcf-41ba-8735-7703d9037857}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7664f496-65c5-4d6e-b59d-abebf4fcc30c}, !- Handle
  Node 1086,                              !- Name
  {6de1d8cb-656b-480e-90e3-40c01b7cdf49}, !- Inlet Port
  {47f0733c-ed66-40ae-a586-e14892682613}; !- Outlet Port

OS:Connection,
  {6d7a9dba-92be-4f7b-81da-ee39ae5326f2}, !- Handle
  {73b1f483-2bcf-41ba-8735-7703d9037857}, !- Source Object
  3,                                      !- Outlet Port
  {053d1a6c-179e-413d-972d-68aab276d026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de1d8cb-656b-480e-90e3-40c01b7cdf49}, !- Handle
  {053d1a6c-179e-413d-972d-68aab276d026}, !- Source Object
  3,                                      !- Outlet Port
  {7664f496-65c5-4d6e-b59d-abebf4fcc30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f0733c-ed66-40ae-a586-e14892682613}, !- Handle
  {7664f496-65c5-4d6e-b59d-abebf4fcc30c}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a613158-8a40-41e3-b5d0-34dfc678e0f3}, !- Handle
  Water Use Connections 44,               !- Name
  {f0cd337e-bbee-417e-8c1a-b5e844ee8cc4}, !- Inlet Node Name
  {922836d7-d055-4f3d-b450-4409386f1932}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cbab96f-9516-41a9-9c12-72ba87da84fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84d3a5d8-4a72-4be5-b590-8d62b05d4fd1}, !- Handle
  Floor 2 exam 7 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.78111588942175e-06,                   !- Peak Flow Rate {m3/s}
  {d6b67da3-19e1-4b8d-960f-1c3d4188be10}, !- Target Temperature Schedule Name
  {85e4e012-9d3b-4833-b04f-856e3e4516c0}, !- Sensible Fraction Schedule Name
  {9fd72eba-1427-4ab7-9f34-f97691f5360f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {85e4e012-9d3b-4833-b04f-856e3e4516c0}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f99bc2e9-7304-4112-b4b4-6d9c2f3fc0c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f99bc2e9-7304-4112-b4b4-6d9c2f3fc0c2}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fd72eba-1427-4ab7-9f34-f97691f5360f}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6d34260-8245-4750-a718-ea784f258208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6d34260-8245-4750-a718-ea784f258208}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6b67da3-19e1-4b8d-960f-1c3d4188be10}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa9c7e85-ed47-4f23-844e-782aa4deb657}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa9c7e85-ed47-4f23-844e-782aa4deb657}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5cbab96f-9516-41a9-9c12-72ba87da84fc}, !- Handle
  Floor 2 exam 7 Service Water Use 0.03gal/min, !- Name
  {84d3a5d8-4a72-4be5-b590-8d62b05d4fd1}, !- Water Use Equipment Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ceeb7104-6299-4c35-a2b4-0a4261b7a48b}, !- Handle
  Node 1087,                              !- Name
  {a25a0a0d-6eec-417a-9885-17e586de9a12}, !- Inlet Port
  {f0cd337e-bbee-417e-8c1a-b5e844ee8cc4}; !- Outlet Port

OS:Connection,
  {a25a0a0d-6eec-417a-9885-17e586de9a12}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  47,                                     !- Outlet Port
  {ceeb7104-6299-4c35-a2b4-0a4261b7a48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a805f39-a94b-4adb-b165-fda24cea176b}, !- Handle
  Node 1088,                              !- Name
  {922836d7-d055-4f3d-b450-4409386f1932}, !- Inlet Port
  {c7988a20-6f21-4844-b83b-20fff983208f}; !- Outlet Port

OS:Connection,
  {f0cd337e-bbee-417e-8c1a-b5e844ee8cc4}, !- Handle
  {ceeb7104-6299-4c35-a2b4-0a4261b7a48b}, !- Source Object
  3,                                      !- Outlet Port
  {6a613158-8a40-41e3-b5d0-34dfc678e0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922836d7-d055-4f3d-b450-4409386f1932}, !- Handle
  {6a613158-8a40-41e3-b5d0-34dfc678e0f3}, !- Source Object
  3,                                      !- Outlet Port
  {3a805f39-a94b-4adb-b165-fda24cea176b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7988a20-6f21-4844-b83b-20fff983208f}, !- Handle
  {3a805f39-a94b-4adb-b165-fda24cea176b}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ebf4025e-be1c-4502-9a7e-b0024488d418}, !- Handle
  Water Use Connections 45,               !- Name
  {bf39d334-2e70-41c4-9866-1f78711eeace}, !- Inlet Node Name
  {6ee1e720-17bb-473d-9c07-adb4cf98b65f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {799dac86-3e3d-4c32-83ec-a71c8943295b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {103a505a-47a9-4aa2-86ef-a1f6b5f06268}, !- Handle
  Floor 2 exam 8 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.07198598666505e-07,                   !- Peak Flow Rate {m3/s}
  {6c7d8ece-16f5-4e1a-b15b-ca922c6a9f3c}, !- Target Temperature Schedule Name
  {d33bd71a-fa8d-4d42-8f92-255522a7281b}, !- Sensible Fraction Schedule Name
  {b586c38b-fa17-4451-a0a0-6a04b9761cd8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d33bd71a-fa8d-4d42-8f92-255522a7281b}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3b0cc98-fc30-4bd1-89c1-638e4ea3b06c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3b0cc98-fc30-4bd1-89c1-638e4ea3b06c}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b586c38b-fa17-4451-a0a0-6a04b9761cd8}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31a94224-7462-4505-9a86-862d67be713f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a94224-7462-4505-9a86-862d67be713f}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c7d8ece-16f5-4e1a-b15b-ca922c6a9f3c}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {770e9636-f24c-40d5-b519-30f561bcb655}; !- Default Day Schedule Name

OS:Schedule:Day,
  {770e9636-f24c-40d5-b519-30f561bcb655}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {799dac86-3e3d-4c32-83ec-a71c8943295b}, !- Handle
  Floor 2 exam 8 Service Water Use 0.01gal/min, !- Name
  {103a505a-47a9-4aa2-86ef-a1f6b5f06268}, !- Water Use Equipment Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f39941f8-b757-40d6-ab14-a4904094e166}, !- Handle
  Node 1089,                              !- Name
  {44a54c27-ec4d-488a-8936-63738f5c0218}, !- Inlet Port
  {bf39d334-2e70-41c4-9866-1f78711eeace}; !- Outlet Port

OS:Connection,
  {44a54c27-ec4d-488a-8936-63738f5c0218}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  48,                                     !- Outlet Port
  {f39941f8-b757-40d6-ab14-a4904094e166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {318e2bf0-adf5-4889-8592-5adae92138c9}, !- Handle
  Node 1090,                              !- Name
  {6ee1e720-17bb-473d-9c07-adb4cf98b65f}, !- Inlet Port
  {13b1cdb4-2fde-4858-b15c-05c1a914ee5c}; !- Outlet Port

OS:Connection,
  {bf39d334-2e70-41c4-9866-1f78711eeace}, !- Handle
  {f39941f8-b757-40d6-ab14-a4904094e166}, !- Source Object
  3,                                      !- Outlet Port
  {ebf4025e-be1c-4502-9a7e-b0024488d418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee1e720-17bb-473d-9c07-adb4cf98b65f}, !- Handle
  {ebf4025e-be1c-4502-9a7e-b0024488d418}, !- Source Object
  3,                                      !- Outlet Port
  {318e2bf0-adf5-4889-8592-5adae92138c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b1cdb4-2fde-4858-b15c-05c1a914ee5c}, !- Handle
  {318e2bf0-adf5-4889-8592-5adae92138c9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e9237af-fa92-45c8-af00-c1bf77f59997}, !- Handle
  Water Use Connections 46,               !- Name
  {c7eca359-191e-462f-8a51-9206d661f277}, !- Inlet Node Name
  {166760bd-c095-403f-b55b-c266217e7a19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b28b5df-2586-46a9-92b6-b68ea346611e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f68db389-1c2b-49f4-b848-3fe6dcf36e9f}, !- Handle
  Floor 2 exam 9 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.90557944710875e-07,                   !- Peak Flow Rate {m3/s}
  {1621848f-4f37-4103-8aac-e759c9cff4fa}, !- Target Temperature Schedule Name
  {655949d2-602f-4ad4-83c7-8962414a661c}, !- Sensible Fraction Schedule Name
  {db279b67-e112-4043-a772-dd871be0fe11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {655949d2-602f-4ad4-83c7-8962414a661c}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3d4afdb-f010-494c-b610-1eb633c9e8cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3d4afdb-f010-494c-b610-1eb633c9e8cd}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db279b67-e112-4043-a772-dd871be0fe11}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed940cf0-4c11-4706-b049-b87a9eefda77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed940cf0-4c11-4706-b049-b87a9eefda77}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1621848f-4f37-4103-8aac-e759c9cff4fa}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b1c06d9-dbc4-45ef-b385-57c5b2a3e544}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b1c06d9-dbc4-45ef-b385-57c5b2a3e544}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b28b5df-2586-46a9-92b6-b68ea346611e}, !- Handle
  Floor 2 exam 9 Service Water Use 0.01gal/min, !- Name
  {f68db389-1c2b-49f4-b848-3fe6dcf36e9f}, !- Water Use Equipment Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3aca1a79-547f-4b3d-a832-ac4d408f3d1a}, !- Handle
  Node 1091,                              !- Name
  {f14c58f1-f961-4097-af20-fa7250b87989}, !- Inlet Port
  {c7eca359-191e-462f-8a51-9206d661f277}; !- Outlet Port

OS:Connection,
  {f14c58f1-f961-4097-af20-fa7250b87989}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  49,                                     !- Outlet Port
  {3aca1a79-547f-4b3d-a832-ac4d408f3d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96f7f0f6-988d-4d1f-8bc2-65c009beaddb}, !- Handle
  Node 1092,                              !- Name
  {166760bd-c095-403f-b55b-c266217e7a19}, !- Inlet Port
  {d6eccbf9-26db-4f1f-9597-7353a3676e38}; !- Outlet Port

OS:Connection,
  {c7eca359-191e-462f-8a51-9206d661f277}, !- Handle
  {3aca1a79-547f-4b3d-a832-ac4d408f3d1a}, !- Source Object
  3,                                      !- Outlet Port
  {0e9237af-fa92-45c8-af00-c1bf77f59997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166760bd-c095-403f-b55b-c266217e7a19}, !- Handle
  {0e9237af-fa92-45c8-af00-c1bf77f59997}, !- Source Object
  3,                                      !- Outlet Port
  {96f7f0f6-988d-4d1f-8bc2-65c009beaddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6eccbf9-26db-4f1f-9597-7353a3676e38}, !- Handle
  {96f7f0f6-988d-4d1f-8bc2-65c009beaddb}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b7014eb-1d2d-4226-9697-2537370ffe53}, !- Handle
  Water Use Connections 47,               !- Name
  {bfb90370-6d02-4707-8997-adc7ac10944c}, !- Inlet Node Name
  {c5c8aac6-a4bb-4dde-9c25-fa78280277ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7968ed1-5749-481d-814d-3429f213901d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22255574-4714-413b-ac38-4ed5ebfe954c}, !- Handle
  Floor 2 janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.45146345986322e-08,                   !- Peak Flow Rate {m3/s}
  {9dfd862f-b03e-4f93-893a-2802521dbe24}, !- Target Temperature Schedule Name
  {f7184e5b-7110-4c97-b9f6-5ae0cef349bf}, !- Sensible Fraction Schedule Name
  {d8af708b-0d55-4213-b56a-7c6552e3c944}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7184e5b-7110-4c97-b9f6-5ae0cef349bf}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa15fc4f-2d41-4b19-a02a-89b754d813e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa15fc4f-2d41-4b19-a02a-89b754d813e4}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8af708b-0d55-4213-b56a-7c6552e3c944}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3c0242b-0d7c-447b-ab4b-c896d59d24de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3c0242b-0d7c-447b-ab4b-c896d59d24de}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dfd862f-b03e-4f93-893a-2802521dbe24}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f482d8d9-7874-4d9e-ae6c-089f8fe513bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f482d8d9-7874-4d9e-ae6c-089f8fe513bb}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c7968ed1-5749-481d-814d-3429f213901d}, !- Handle
  Floor 2 janitor Service Water Use 0.0gal/min, !- Name
  {22255574-4714-413b-ac38-4ed5ebfe954c}, !- Water Use Equipment Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80a50634-7250-4510-b783-7085852beb77}, !- Handle
  Node 1093,                              !- Name
  {8bae1205-03ec-4e6f-a1b7-fc6dcca421cf}, !- Inlet Port
  {bfb90370-6d02-4707-8997-adc7ac10944c}; !- Outlet Port

OS:Connection,
  {8bae1205-03ec-4e6f-a1b7-fc6dcca421cf}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  50,                                     !- Outlet Port
  {80a50634-7250-4510-b783-7085852beb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e44f8a-16d6-4c2b-a107-b4f3f4fa5673}, !- Handle
  Node 1094,                              !- Name
  {c5c8aac6-a4bb-4dde-9c25-fa78280277ff}, !- Inlet Port
  {f4c9b5ef-9fdd-46a7-8265-3659b88f1aa0}; !- Outlet Port

OS:Connection,
  {bfb90370-6d02-4707-8997-adc7ac10944c}, !- Handle
  {80a50634-7250-4510-b783-7085852beb77}, !- Source Object
  3,                                      !- Outlet Port
  {8b7014eb-1d2d-4226-9697-2537370ffe53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c8aac6-a4bb-4dde-9c25-fa78280277ff}, !- Handle
  {8b7014eb-1d2d-4226-9697-2537370ffe53}, !- Source Object
  3,                                      !- Outlet Port
  {14e44f8a-16d6-4c2b-a107-b4f3f4fa5673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c9b5ef-9fdd-46a7-8265-3659b88f1aa0}, !- Handle
  {14e44f8a-16d6-4c2b-a107-b4f3f4fa5673}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c0c43442-80c8-45ea-b2f8-2e4246fc189a}, !- Handle
  Water Use Connections 48,               !- Name
  {f0049b1d-a73e-4e3b-96cc-fc10b72b36d5}, !- Inlet Node Name
  {bddb1e44-3aaf-43ab-ab5b-f59448a05525}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1596e369-e48d-4a8b-b7a6-6d3bdc3cda24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {585750bf-a5b1-4208-a85d-8b17ce797417}, !- Handle
  Floor 2 lounge Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.40013277080252e-07,                   !- Peak Flow Rate {m3/s}
  {8d0a63bf-14b7-455d-b5ff-c9689ae816ec}, !- Target Temperature Schedule Name
  {ba191c22-5a9c-452a-ab4e-53c6f06826e0}, !- Sensible Fraction Schedule Name
  {9fb5fd04-1f23-4326-a0be-445c49afbc3f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba191c22-5a9c-452a-ab4e-53c6f06826e0}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a4ccd3c-a79b-4798-87ae-60098d6836ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a4ccd3c-a79b-4798-87ae-60098d6836ab}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fb5fd04-1f23-4326-a0be-445c49afbc3f}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cfdcc5c-0917-4801-bb96-2a42801d539b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cfdcc5c-0917-4801-bb96-2a42801d539b}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d0a63bf-14b7-455d-b5ff-c9689ae816ec}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98b06b3c-83f7-4743-8139-e99ca956bc61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98b06b3c-83f7-4743-8139-e99ca956bc61}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1596e369-e48d-4a8b-b7a6-6d3bdc3cda24}, !- Handle
  Floor 2 lounge Service Water Use 0.0gal/min, !- Name
  {585750bf-a5b1-4208-a85d-8b17ce797417}, !- Water Use Equipment Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  {839c4a7b-4521-4431-9127-103787c3fd60}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c5b1ffd-972f-4db5-8b04-58b9c37f73ab}, !- Handle
  Node 1095,                              !- Name
  {dbb5c745-6427-47aa-a7f1-23479158d388}, !- Inlet Port
  {f0049b1d-a73e-4e3b-96cc-fc10b72b36d5}; !- Outlet Port

OS:Connection,
  {dbb5c745-6427-47aa-a7f1-23479158d388}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  51,                                     !- Outlet Port
  {0c5b1ffd-972f-4db5-8b04-58b9c37f73ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5499c298-55e2-411a-89a9-57f2cd28ff14}, !- Handle
  Node 1096,                              !- Name
  {bddb1e44-3aaf-43ab-ab5b-f59448a05525}, !- Inlet Port
  {e490eeda-4134-4951-b57e-d2adb64989c6}; !- Outlet Port

OS:Connection,
  {f0049b1d-a73e-4e3b-96cc-fc10b72b36d5}, !- Handle
  {0c5b1ffd-972f-4db5-8b04-58b9c37f73ab}, !- Source Object
  3,                                      !- Outlet Port
  {c0c43442-80c8-45ea-b2f8-2e4246fc189a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddb1e44-3aaf-43ab-ab5b-f59448a05525}, !- Handle
  {c0c43442-80c8-45ea-b2f8-2e4246fc189a}, !- Source Object
  3,                                      !- Outlet Port
  {5499c298-55e2-411a-89a9-57f2cd28ff14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e490eeda-4134-4951-b57e-d2adb64989c6}, !- Handle
  {5499c298-55e2-411a-89a9-57f2cd28ff14}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4f75ae42-7ea8-4bf7-a157-3a1c5240aef7}, !- Handle
  Water Use Connections 49,               !- Name
  {bfda16af-fcee-43ce-8ee5-b706b5a1b2d8}, !- Inlet Node Name
  {f04632ad-db31-4fe9-8a2f-7fe1666810fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d1f56a3-879c-4dce-8ee2-54cc13c7ee47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b08b75af-751e-4f2e-8bc8-79a66a680a6b}, !- Handle
  Floor 2 nurse station 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.69215635292511e-07,                   !- Peak Flow Rate {m3/s}
  {e148695a-7cc3-46f2-ad7d-632bc3b66a61}, !- Target Temperature Schedule Name
  {1e1c15d5-66ef-419b-b639-3746d56eae61}, !- Sensible Fraction Schedule Name
  {4a51443a-dfe1-4e5c-b5dd-0eb9b9b870fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e1c15d5-66ef-419b-b639-3746d56eae61}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59df084b-8b97-4dd9-a9c9-1c87a154c8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59df084b-8b97-4dd9-a9c9-1c87a154c8fe}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a51443a-dfe1-4e5c-b5dd-0eb9b9b870fa}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4dd6a5d-e4d0-4363-b5db-029c9e27b649}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4dd6a5d-e4d0-4363-b5db-029c9e27b649}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e148695a-7cc3-46f2-ad7d-632bc3b66a61}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5dea828-47ad-4c3c-98d6-cf376ec567b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5dea828-47ad-4c3c-98d6-cf376ec567b6}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d1f56a3-879c-4dce-8ee2-54cc13c7ee47}, !- Handle
  Floor 2 nurse station 1 Service Water Use 0.0gal/min, !- Name
  {b08b75af-751e-4f2e-8bc8-79a66a680a6b}, !- Water Use Equipment Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {267bc956-34fe-46e1-8c41-96c60cea850f}, !- Handle
  Node 1097,                              !- Name
  {afd540aa-9aef-4f3a-a821-3dcf669d36df}, !- Inlet Port
  {bfda16af-fcee-43ce-8ee5-b706b5a1b2d8}; !- Outlet Port

OS:Connection,
  {afd540aa-9aef-4f3a-a821-3dcf669d36df}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  52,                                     !- Outlet Port
  {267bc956-34fe-46e1-8c41-96c60cea850f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a6129a1-8ea6-4ec1-b5e2-577674d4e6cf}, !- Handle
  Node 1098,                              !- Name
  {f04632ad-db31-4fe9-8a2f-7fe1666810fb}, !- Inlet Port
  {e9edc55c-6b85-449c-9e50-499ffd161613}; !- Outlet Port

OS:Connection,
  {bfda16af-fcee-43ce-8ee5-b706b5a1b2d8}, !- Handle
  {267bc956-34fe-46e1-8c41-96c60cea850f}, !- Source Object
  3,                                      !- Outlet Port
  {4f75ae42-7ea8-4bf7-a157-3a1c5240aef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04632ad-db31-4fe9-8a2f-7fe1666810fb}, !- Handle
  {4f75ae42-7ea8-4bf7-a157-3a1c5240aef7}, !- Source Object
  3,                                      !- Outlet Port
  {6a6129a1-8ea6-4ec1-b5e2-577674d4e6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9edc55c-6b85-449c-9e50-499ffd161613}, !- Handle
  {6a6129a1-8ea6-4ec1-b5e2-577674d4e6cf}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {90999797-4e7b-49dd-a406-b70897cec167}, !- Handle
  Water Use Connections 50,               !- Name
  {3a7f2d98-5243-4f42-9926-9ffbf96a46f8}, !- Inlet Node Name
  {fa75e398-a741-4cf9-b025-cca7ca42cf5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c534c0e5-a05a-4b33-becd-18a616caf3c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0d93d7a-7806-42af-ae20-2569ebf574ae}, !- Handle
  Floor 2 nurse station 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.03058762351014e-07,                   !- Peak Flow Rate {m3/s}
  {3906cf57-da62-4ece-8703-077c4e6a67b5}, !- Target Temperature Schedule Name
  {20ab6770-3c7f-43fe-a88c-77d3b6bfdc25}, !- Sensible Fraction Schedule Name
  {d112b7b1-a282-4873-9b58-2e20247350bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20ab6770-3c7f-43fe-a88c-77d3b6bfdc25}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {814ffc15-19f1-402f-bed1-46ce7a3f70b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {814ffc15-19f1-402f-bed1-46ce7a3f70b2}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d112b7b1-a282-4873-9b58-2e20247350bb}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ef67805-23ee-4123-9687-e8f4d8313f4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef67805-23ee-4123-9687-e8f4d8313f4b}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3906cf57-da62-4ece-8703-077c4e6a67b5}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a537890-61e0-4891-a45a-9d82acd2b25e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a537890-61e0-4891-a45a-9d82acd2b25e}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c534c0e5-a05a-4b33-becd-18a616caf3c4}, !- Handle
  Floor 2 nurse station 2 Service Water Use 0.0gal/min, !- Name
  {d0d93d7a-7806-42af-ae20-2569ebf574ae}, !- Water Use Equipment Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36edbed8-eb24-440c-ac6a-c518a6b601e5}, !- Handle
  Node 1099,                              !- Name
  {822ced69-31b7-4c84-973d-d404858e034c}, !- Inlet Port
  {3a7f2d98-5243-4f42-9926-9ffbf96a46f8}; !- Outlet Port

OS:Connection,
  {822ced69-31b7-4c84-973d-d404858e034c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  53,                                     !- Outlet Port
  {36edbed8-eb24-440c-ac6a-c518a6b601e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a1c3d7-0766-4833-8587-fcd737ee9cf9}, !- Handle
  Node 1100,                              !- Name
  {fa75e398-a741-4cf9-b025-cca7ca42cf5b}, !- Inlet Port
  {c90ac763-fd4b-4a53-b488-7aea109695e5}; !- Outlet Port

OS:Connection,
  {3a7f2d98-5243-4f42-9926-9ffbf96a46f8}, !- Handle
  {36edbed8-eb24-440c-ac6a-c518a6b601e5}, !- Source Object
  3,                                      !- Outlet Port
  {90999797-4e7b-49dd-a406-b70897cec167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa75e398-a741-4cf9-b025-cca7ca42cf5b}, !- Handle
  {90999797-4e7b-49dd-a406-b70897cec167}, !- Source Object
  3,                                      !- Outlet Port
  {16a1c3d7-0766-4833-8587-fcd737ee9cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90ac763-fd4b-4a53-b488-7aea109695e5}, !- Handle
  {16a1c3d7-0766-4833-8587-fcd737ee9cf9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bc8a259-9395-4fc0-8207-a9bb8d21451d}, !- Handle
  Water Use Connections 51,               !- Name
  {71f58bbb-c35e-4ccb-8abd-553bfaf6fdb9}, !- Inlet Node Name
  {15ac59df-d1ca-4ddf-86ef-3ec6cb71c7b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71769ceb-6d75-4827-baba-9513cc805e84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4573eed9-7e2a-4ec4-8b6d-cf8ec0822141}, !- Handle
  Floor 2 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.25937487130831e-06,                   !- Peak Flow Rate {m3/s}
  {2f35c207-da54-4afa-8250-5f811de9ec9a}, !- Target Temperature Schedule Name
  {72dd0ece-35a8-4d74-b02d-fcec5226755f}, !- Sensible Fraction Schedule Name
  {76d26416-fee0-4cf7-a884-3e7488e115d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72dd0ece-35a8-4d74-b02d-fcec5226755f}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e48abf90-efe9-4a01-b6a2-9db9c3c7256f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e48abf90-efe9-4a01-b6a2-9db9c3c7256f}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76d26416-fee0-4cf7-a884-3e7488e115d8}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6565949b-44d3-453e-8484-6e094cc11e17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6565949b-44d3-453e-8484-6e094cc11e17}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f35c207-da54-4afa-8250-5f811de9ec9a}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80fcd1f9-0d66-47b0-a379-407caf425cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80fcd1f9-0d66-47b0-a379-407caf425cb8}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71769ceb-6d75-4827-baba-9513cc805e84}, !- Handle
  Floor 2 office Service Water Use 0.02gal/min, !- Name
  {4573eed9-7e2a-4ec4-8b6d-cf8ec0822141}, !- Water Use Equipment Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a1e986e-ebfc-45c8-af2a-eae7da864d1f}, !- Handle
  Node 1101,                              !- Name
  {b4ab5f8d-cb5a-4b44-bbab-44346afbc042}, !- Inlet Port
  {71f58bbb-c35e-4ccb-8abd-553bfaf6fdb9}; !- Outlet Port

OS:Connection,
  {b4ab5f8d-cb5a-4b44-bbab-44346afbc042}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  54,                                     !- Outlet Port
  {0a1e986e-ebfc-45c8-af2a-eae7da864d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5222e2b1-2af8-43b4-a3c5-ff714e748bf5}, !- Handle
  Node 1102,                              !- Name
  {15ac59df-d1ca-4ddf-86ef-3ec6cb71c7b5}, !- Inlet Port
  {29e923bb-0c7b-42d2-be33-505fba1b2f93}; !- Outlet Port

OS:Connection,
  {71f58bbb-c35e-4ccb-8abd-553bfaf6fdb9}, !- Handle
  {0a1e986e-ebfc-45c8-af2a-eae7da864d1f}, !- Source Object
  3,                                      !- Outlet Port
  {3bc8a259-9395-4fc0-8207-a9bb8d21451d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ac59df-d1ca-4ddf-86ef-3ec6cb71c7b5}, !- Handle
  {3bc8a259-9395-4fc0-8207-a9bb8d21451d}, !- Source Object
  3,                                      !- Outlet Port
  {5222e2b1-2af8-43b4-a3c5-ff714e748bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e923bb-0c7b-42d2-be33-505fba1b2f93}, !- Handle
  {5222e2b1-2af8-43b4-a3c5-ff714e748bf5}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f786c46-df2b-44f3-be06-3ed50aeacc53}, !- Handle
  Water Use Connections 52,               !- Name
  {6af19808-f260-45ca-808e-d10da68a98e6}, !- Inlet Node Name
  {c3e15027-46ba-430d-a35e-16240862c414}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4dd6e9e9-b791-4378-8af8-ab2b9286f5a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4cb7314-ee40-474c-9bca-719ba55f190f}, !- Handle
  Floor 2 reception Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.43544529482924e-06,                   !- Peak Flow Rate {m3/s}
  {54f89562-5bd0-4895-9e98-7b52a29374b5}, !- Target Temperature Schedule Name
  {7194bcfb-d3c5-4c93-b6cd-28159c254e85}, !- Sensible Fraction Schedule Name
  {844e2855-9b10-48c5-8079-1963cf821019}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7194bcfb-d3c5-4c93-b6cd-28159c254e85}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a08aac08-46f3-4463-b586-11ec09c64eb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a08aac08-46f3-4463-b586-11ec09c64eb2}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {844e2855-9b10-48c5-8079-1963cf821019}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4513e14b-75a3-4b30-adde-a6462bbec17a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4513e14b-75a3-4b30-adde-a6462bbec17a}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54f89562-5bd0-4895-9e98-7b52a29374b5}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ec0b084-81f2-4ed2-9506-18b524509473}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ec0b084-81f2-4ed2-9506-18b524509473}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4dd6e9e9-b791-4378-8af8-ab2b9286f5a4}, !- Handle
  Floor 2 reception Service Water Use 0.07gal/min, !- Name
  {a4cb7314-ee40-474c-9bca-719ba55f190f}, !- Water Use Equipment Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a44d9a05-7762-4f7f-acc3-8ff379106d58}, !- Handle
  Node 1103,                              !- Name
  {214e2fb3-f883-47f6-978a-e62c0c2ae73c}, !- Inlet Port
  {6af19808-f260-45ca-808e-d10da68a98e6}; !- Outlet Port

OS:Connection,
  {214e2fb3-f883-47f6-978a-e62c0c2ae73c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  55,                                     !- Outlet Port
  {a44d9a05-7762-4f7f-acc3-8ff379106d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c5a75b-fba4-4eb3-8cd6-c9bbe8f14124}, !- Handle
  Node 1104,                              !- Name
  {c3e15027-46ba-430d-a35e-16240862c414}, !- Inlet Port
  {4463c5e9-8e1d-449c-b5ec-cd87a264cebb}; !- Outlet Port

OS:Connection,
  {6af19808-f260-45ca-808e-d10da68a98e6}, !- Handle
  {a44d9a05-7762-4f7f-acc3-8ff379106d58}, !- Source Object
  3,                                      !- Outlet Port
  {2f786c46-df2b-44f3-be06-3ed50aeacc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e15027-46ba-430d-a35e-16240862c414}, !- Handle
  {2f786c46-df2b-44f3-be06-3ed50aeacc53}, !- Source Object
  3,                                      !- Outlet Port
  {a6c5a75b-fba4-4eb3-8cd6-c9bbe8f14124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4463c5e9-8e1d-449c-b5ec-cd87a264cebb}, !- Handle
  {a6c5a75b-fba4-4eb3-8cd6-c9bbe8f14124}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86004593-ffb4-48f6-83fc-8efe8e7ba76e}, !- Handle
  Water Use Connections 53,               !- Name
  {72942ea8-5196-465f-95f8-a81de3c9f315}, !- Inlet Node Name
  {7d6b47ce-1d3a-42d4-b443-a9bf03f2d842}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {674808e9-dfa1-47e2-9f92-8bd3e201a5bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e369466c-1af4-437e-ae5b-700032808f25}, !- Handle
  Floor 2 scheduling 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.28638318399807e-07,                   !- Peak Flow Rate {m3/s}
  {8645eb37-a65a-4747-93c4-fb60d5a67e79}, !- Target Temperature Schedule Name
  {b4ec7606-c040-4f41-9396-e4225a115bf4}, !- Sensible Fraction Schedule Name
  {ff038543-be7a-41d6-8537-f95c431f0c73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4ec7606-c040-4f41-9396-e4225a115bf4}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd9fa05d-ce05-4c5d-a989-2d582dc64071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd9fa05d-ce05-4c5d-a989-2d582dc64071}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff038543-be7a-41d6-8537-f95c431f0c73}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {661a0b1b-0afb-4f29-a912-8996c2f4efc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {661a0b1b-0afb-4f29-a912-8996c2f4efc8}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8645eb37-a65a-4747-93c4-fb60d5a67e79}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41944ff4-0b08-4cd1-847e-0c74fd7594e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41944ff4-0b08-4cd1-847e-0c74fd7594e1}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {674808e9-dfa1-47e2-9f92-8bd3e201a5bd}, !- Handle
  Floor 2 scheduling 1 Service Water Use 0.01gal/min, !- Name
  {e369466c-1af4-437e-ae5b-700032808f25}, !- Water Use Equipment Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c66ef60-6383-4c74-9f29-e020623f873c}, !- Handle
  Node 1105,                              !- Name
  {9548cad0-8358-4317-b352-f82204c9ae12}, !- Inlet Port
  {72942ea8-5196-465f-95f8-a81de3c9f315}; !- Outlet Port

OS:Connection,
  {9548cad0-8358-4317-b352-f82204c9ae12}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  56,                                     !- Outlet Port
  {9c66ef60-6383-4c74-9f29-e020623f873c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eee4165-f413-4fc4-a4aa-8ad592712c9b}, !- Handle
  Node 1106,                              !- Name
  {7d6b47ce-1d3a-42d4-b443-a9bf03f2d842}, !- Inlet Port
  {be5f8081-5d58-401a-ae5e-e33742f2702d}; !- Outlet Port

OS:Connection,
  {72942ea8-5196-465f-95f8-a81de3c9f315}, !- Handle
  {9c66ef60-6383-4c74-9f29-e020623f873c}, !- Source Object
  3,                                      !- Outlet Port
  {86004593-ffb4-48f6-83fc-8efe8e7ba76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6b47ce-1d3a-42d4-b443-a9bf03f2d842}, !- Handle
  {86004593-ffb4-48f6-83fc-8efe8e7ba76e}, !- Source Object
  3,                                      !- Outlet Port
  {1eee4165-f413-4fc4-a4aa-8ad592712c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f8081-5d58-401a-ae5e-e33742f2702d}, !- Handle
  {1eee4165-f413-4fc4-a4aa-8ad592712c9b}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {67eea0c3-fcc1-4ac8-885d-e68e90e4e5c9}, !- Handle
  Water Use Connections 54,               !- Name
  {c346fcdc-67a6-4ffb-9565-e1de81bc52fa}, !- Inlet Node Name
  {9ddc4121-6575-424b-861f-c0eaf043a0cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c64c4ca-b8a9-4a67-8411-7561f0bad686}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {baefddcc-ddef-45ec-a54e-86d4208fab69}, !- Handle
  Floor 2 scheduling 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.69118224977574e-07,                   !- Peak Flow Rate {m3/s}
  {60679f17-7279-41e2-afa8-f63b8ae227ee}, !- Target Temperature Schedule Name
  {1301dd00-952a-4c4c-9876-cf63dfd40e7f}, !- Sensible Fraction Schedule Name
  {17c85af5-54fb-40fb-b32e-f0f96eb3c077}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1301dd00-952a-4c4c-9876-cf63dfd40e7f}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc025101-8f1f-4ce1-9958-d6aca6fae64d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc025101-8f1f-4ce1-9958-d6aca6fae64d}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17c85af5-54fb-40fb-b32e-f0f96eb3c077}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {561779df-661a-4e5a-b935-c5ad56a92da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561779df-661a-4e5a-b935-c5ad56a92da9}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60679f17-7279-41e2-afa8-f63b8ae227ee}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6fa1870d-55a5-47b9-bc03-ab5598f6e501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fa1870d-55a5-47b9-bc03-ab5598f6e501}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c64c4ca-b8a9-4a67-8411-7561f0bad686}, !- Handle
  Floor 2 scheduling 2 Service Water Use 0.01gal/min, !- Name
  {baefddcc-ddef-45ec-a54e-86d4208fab69}, !- Water Use Equipment Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6e5f0cd-57d9-46ba-8f71-6bd1ee24f413}, !- Handle
  Node 1107,                              !- Name
  {52c949f0-abfc-4258-9b22-08c7a16ff6ce}, !- Inlet Port
  {c346fcdc-67a6-4ffb-9565-e1de81bc52fa}; !- Outlet Port

OS:Connection,
  {52c949f0-abfc-4258-9b22-08c7a16ff6ce}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  57,                                     !- Outlet Port
  {f6e5f0cd-57d9-46ba-8f71-6bd1ee24f413}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e4a644c-d153-4324-8066-ccacfc5539ed}, !- Handle
  Node 1108,                              !- Name
  {9ddc4121-6575-424b-861f-c0eaf043a0cf}, !- Inlet Port
  {a9899e13-2223-42b3-afa6-4ee51534d46c}; !- Outlet Port

OS:Connection,
  {c346fcdc-67a6-4ffb-9565-e1de81bc52fa}, !- Handle
  {f6e5f0cd-57d9-46ba-8f71-6bd1ee24f413}, !- Source Object
  3,                                      !- Outlet Port
  {67eea0c3-fcc1-4ac8-885d-e68e90e4e5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddc4121-6575-424b-861f-c0eaf043a0cf}, !- Handle
  {67eea0c3-fcc1-4ac8-885d-e68e90e4e5c9}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a644c-d153-4324-8066-ccacfc5539ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9899e13-2223-42b3-afa6-4ee51534d46c}, !- Handle
  {9e4a644c-d153-4324-8066-ccacfc5539ed}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44ed3e41-87ed-47e2-a051-c4b0ab0c2797}, !- Handle
  Water Use Connections 55,               !- Name
  {6d04604b-2d75-46ce-8d37-a6c3bf8fe70a}, !- Inlet Node Name
  {a912645f-af8f-406d-8a4a-d90778249518}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7fc06e3-f3e5-41cb-b4f8-39c7549f40de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24466e66-9498-4f3f-bacd-64253efb8d5b}, !- Handle
  Floor 2 storage 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {3c633e48-91e3-4c4e-9bff-5f2faee38e1a}, !- Target Temperature Schedule Name
  {ff6d7cb7-7a45-4fde-88c6-768d8304dbe1}, !- Sensible Fraction Schedule Name
  {1b21a883-e598-4a84-9006-286198e93488}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff6d7cb7-7a45-4fde-88c6-768d8304dbe1}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54b4a25f-221f-4615-81f1-6f44bd289f1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54b4a25f-221f-4615-81f1-6f44bd289f1c}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b21a883-e598-4a84-9006-286198e93488}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e7c6a20-ea9d-4de5-a281-396ce2cd76b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e7c6a20-ea9d-4de5-a281-396ce2cd76b8}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c633e48-91e3-4c4e-9bff-5f2faee38e1a}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a21c27c7-bf6c-4e3e-b43d-2f3a5fff342a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a21c27c7-bf6c-4e3e-b43d-2f3a5fff342a}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e7fc06e3-f3e5-41cb-b4f8-39c7549f40de}, !- Handle
  Floor 2 storage 1 Service Water Use 0.0gal/min, !- Name
  {24466e66-9498-4f3f-bacd-64253efb8d5b}, !- Water Use Equipment Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e21b5ff-9bb7-4d6b-a3e1-c4b570baa4ae}, !- Handle
  Node 1109,                              !- Name
  {e87fb4a3-aac4-4795-8ceb-399be5de1e30}, !- Inlet Port
  {6d04604b-2d75-46ce-8d37-a6c3bf8fe70a}; !- Outlet Port

OS:Connection,
  {e87fb4a3-aac4-4795-8ceb-399be5de1e30}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  58,                                     !- Outlet Port
  {2e21b5ff-9bb7-4d6b-a3e1-c4b570baa4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7592fa3-7adb-4c02-87ee-b60c550e3dee}, !- Handle
  Node 1110,                              !- Name
  {a912645f-af8f-406d-8a4a-d90778249518}, !- Inlet Port
  {edfec95d-e08f-4634-8637-7d203f5ab045}; !- Outlet Port

OS:Connection,
  {6d04604b-2d75-46ce-8d37-a6c3bf8fe70a}, !- Handle
  {2e21b5ff-9bb7-4d6b-a3e1-c4b570baa4ae}, !- Source Object
  3,                                      !- Outlet Port
  {44ed3e41-87ed-47e2-a051-c4b0ab0c2797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a912645f-af8f-406d-8a4a-d90778249518}, !- Handle
  {44ed3e41-87ed-47e2-a051-c4b0ab0c2797}, !- Source Object
  3,                                      !- Outlet Port
  {b7592fa3-7adb-4c02-87ee-b60c550e3dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfec95d-e08f-4634-8637-7d203f5ab045}, !- Handle
  {b7592fa3-7adb-4c02-87ee-b60c550e3dee}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {463dbe02-af9d-49bb-833c-a6290a158f17}, !- Handle
  Water Use Connections 56,               !- Name
  {66d9d998-084e-4dab-8510-22a53347bf20}, !- Inlet Node Name
  {9729ea5c-3bc8-498c-89e3-a7f217c9b7c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37053cdd-792a-4d0d-b1a8-a9f5bc306a64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {feffa9c8-155a-41f7-8231-2b5eac3a46fa}, !- Handle
  Floor 2 storage 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027875425966e-07,                   !- Peak Flow Rate {m3/s}
  {c3b182cc-85ad-4194-9351-c36dad770610}, !- Target Temperature Schedule Name
  {9b512af6-dd70-42ef-b77f-d2d7feac325c}, !- Sensible Fraction Schedule Name
  {1927b506-bc8b-48fa-857b-323587a1ba0f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b512af6-dd70-42ef-b77f-d2d7feac325c}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09d9646b-c80b-4dc0-a84a-7977b6aa5245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d9646b-c80b-4dc0-a84a-7977b6aa5245}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1927b506-bc8b-48fa-857b-323587a1ba0f}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a46e5ca7-cd39-44ec-b6ec-2a421c6a2357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a46e5ca7-cd39-44ec-b6ec-2a421c6a2357}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3b182cc-85ad-4194-9351-c36dad770610}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac27adfd-b037-4b69-b73a-4effabd1a9e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac27adfd-b037-4b69-b73a-4effabd1a9e4}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37053cdd-792a-4d0d-b1a8-a9f5bc306a64}, !- Handle
  Floor 2 storage 2 Service Water Use 0.0gal/min, !- Name
  {feffa9c8-155a-41f7-8231-2b5eac3a46fa}, !- Water Use Equipment Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d455a4f-fc1c-4b7e-b4c7-6211a28bbbcf}, !- Handle
  Node 1111,                              !- Name
  {d93e9acf-80e9-4fcd-a4b4-78abf9d72862}, !- Inlet Port
  {66d9d998-084e-4dab-8510-22a53347bf20}; !- Outlet Port

OS:Connection,
  {d93e9acf-80e9-4fcd-a4b4-78abf9d72862}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  59,                                     !- Outlet Port
  {3d455a4f-fc1c-4b7e-b4c7-6211a28bbbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515bd0c3-aaef-42c1-a599-6f8836d03276}, !- Handle
  Node 1112,                              !- Name
  {9729ea5c-3bc8-498c-89e3-a7f217c9b7c3}, !- Inlet Port
  {db37f32d-8c80-4111-92e6-bd6288aedcbe}; !- Outlet Port

OS:Connection,
  {66d9d998-084e-4dab-8510-22a53347bf20}, !- Handle
  {3d455a4f-fc1c-4b7e-b4c7-6211a28bbbcf}, !- Source Object
  3,                                      !- Outlet Port
  {463dbe02-af9d-49bb-833c-a6290a158f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9729ea5c-3bc8-498c-89e3-a7f217c9b7c3}, !- Handle
  {463dbe02-af9d-49bb-833c-a6290a158f17}, !- Source Object
  3,                                      !- Outlet Port
  {515bd0c3-aaef-42c1-a599-6f8836d03276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db37f32d-8c80-4111-92e6-bd6288aedcbe}, !- Handle
  {515bd0c3-aaef-42c1-a599-6f8836d03276}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d381811-29d5-47ff-910e-8d0e9d450c7a}, !- Handle
  Water Use Connections 57,               !- Name
  {e9ea8628-21c8-45ff-bef2-4e7d2135fc69}, !- Inlet Node Name
  {de9a8504-595a-4633-bd9c-1d24524852fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4fed813f-d365-4a37-9b95-8d0bd0c5761e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4cf079c-4440-47b6-9f6a-3823b4dc4808}, !- Handle
  Floor 2 storage 3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.16033450511159e-07,                   !- Peak Flow Rate {m3/s}
  {bd34cb64-e6eb-44b6-8832-67caaff1efbf}, !- Target Temperature Schedule Name
  {c23b3ea3-1ba1-4de5-b59a-a05decf1b0cf}, !- Sensible Fraction Schedule Name
  {b91a56ba-2ddf-4b0a-8f85-b44cc30f06a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c23b3ea3-1ba1-4de5-b59a-a05decf1b0cf}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67b955c2-77c9-471a-b5f0-b4d8b48ef173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67b955c2-77c9-471a-b5f0-b4d8b48ef173}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b91a56ba-2ddf-4b0a-8f85-b44cc30f06a3}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {650be6c9-a949-4663-8d7c-13297fb671db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {650be6c9-a949-4663-8d7c-13297fb671db}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd34cb64-e6eb-44b6-8832-67caaff1efbf}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5dba9f1-94ff-4ac9-a1dd-6137ac815a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5dba9f1-94ff-4ac9-a1dd-6137ac815a59}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4fed813f-d365-4a37-9b95-8d0bd0c5761e}, !- Handle
  Floor 2 storage 3 Service Water Use 0.0gal/min, !- Name
  {a4cf079c-4440-47b6-9f6a-3823b4dc4808}, !- Water Use Equipment Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53e26ce9-8764-4190-9df8-55e4330a2d0e}, !- Handle
  Node 1113,                              !- Name
  {465a23ff-9146-493d-b80e-bea64c8fc179}, !- Inlet Port
  {e9ea8628-21c8-45ff-bef2-4e7d2135fc69}; !- Outlet Port

OS:Connection,
  {465a23ff-9146-493d-b80e-bea64c8fc179}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  60,                                     !- Outlet Port
  {53e26ce9-8764-4190-9df8-55e4330a2d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26f973c8-c9c1-4db0-b82b-a5bce8adb472}, !- Handle
  Node 1114,                              !- Name
  {de9a8504-595a-4633-bd9c-1d24524852fe}, !- Inlet Port
  {9012be22-b513-4aa0-9b0b-bcad0764638b}; !- Outlet Port

OS:Connection,
  {e9ea8628-21c8-45ff-bef2-4e7d2135fc69}, !- Handle
  {53e26ce9-8764-4190-9df8-55e4330a2d0e}, !- Source Object
  3,                                      !- Outlet Port
  {7d381811-29d5-47ff-910e-8d0e9d450c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9a8504-595a-4633-bd9c-1d24524852fe}, !- Handle
  {7d381811-29d5-47ff-910e-8d0e9d450c7a}, !- Source Object
  3,                                      !- Outlet Port
  {26f973c8-c9c1-4db0-b82b-a5bce8adb472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9012be22-b513-4aa0-9b0b-bcad0764638b}, !- Handle
  {26f973c8-c9c1-4db0-b82b-a5bce8adb472}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee665cce-f43d-47f1-924d-24e9a7db6888}, !- Handle
  Water Use Connections 58,               !- Name
  {dfbdc89d-d7bd-4cbb-ac00-58f9987b6bc1}, !- Inlet Node Name
  {7a05a337-6762-4f07-9538-228fa6e54d6f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba933833-75e9-4870-a922-1f0791726caa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbca8a87-4e0a-4f9c-918d-4b673b71d4ad}, !- Handle
  Floor 2 utility Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89029269197264e-07,                   !- Peak Flow Rate {m3/s}
  {a4ac761e-91d5-4b4d-8f28-20d897cc1a35}, !- Target Temperature Schedule Name
  {d9f8a572-b070-400b-af57-833556c1824b}, !- Sensible Fraction Schedule Name
  {0b34361e-8555-4aaf-aea7-d0e490668285}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9f8a572-b070-400b-af57-833556c1824b}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fad1850a-3379-4b70-a2a4-2ac2e211fba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fad1850a-3379-4b70-a2a4-2ac2e211fba9}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b34361e-8555-4aaf-aea7-d0e490668285}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5dee393a-c39b-4bdb-afa8-570dde851044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dee393a-c39b-4bdb-afa8-570dde851044}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4ac761e-91d5-4b4d-8f28-20d897cc1a35}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1eb9ed2d-111f-415e-b843-99730ce047fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eb9ed2d-111f-415e-b843-99730ce047fc}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba933833-75e9-4870-a922-1f0791726caa}, !- Handle
  Floor 2 utility Service Water Use 0.0gal/min, !- Name
  {dbca8a87-4e0a-4f9c-918d-4b673b71d4ad}, !- Water Use Equipment Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7881fa27-4ac3-444a-a912-10c280e9d669}, !- Handle
  Node 1115,                              !- Name
  {509243ad-cb0d-4902-853a-33bd40b0ba10}, !- Inlet Port
  {dfbdc89d-d7bd-4cbb-ac00-58f9987b6bc1}; !- Outlet Port

OS:Connection,
  {509243ad-cb0d-4902-853a-33bd40b0ba10}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  61,                                     !- Outlet Port
  {7881fa27-4ac3-444a-a912-10c280e9d669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e7eb239-38af-408d-93a2-9daf4c252124}, !- Handle
  Node 1116,                              !- Name
  {7a05a337-6762-4f07-9538-228fa6e54d6f}, !- Inlet Port
  {cdfe575f-b5c4-4551-87db-352ae022d5fa}; !- Outlet Port

OS:Connection,
  {dfbdc89d-d7bd-4cbb-ac00-58f9987b6bc1}, !- Handle
  {7881fa27-4ac3-444a-a912-10c280e9d669}, !- Source Object
  3,                                      !- Outlet Port
  {ee665cce-f43d-47f1-924d-24e9a7db6888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a05a337-6762-4f07-9538-228fa6e54d6f}, !- Handle
  {ee665cce-f43d-47f1-924d-24e9a7db6888}, !- Source Object
  3,                                      !- Outlet Port
  {3e7eb239-38af-408d-93a2-9daf4c252124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfe575f-b5c4-4551-87db-352ae022d5fa}, !- Handle
  {3e7eb239-38af-408d-93a2-9daf4c252124}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {860373bd-a3c6-4ceb-ad5d-7914b58106ee}, !- Handle
  Water Use Connections 59,               !- Name
  {c8caf12c-1390-4924-845b-553ae5785661}, !- Inlet Node Name
  {fa476aa7-58e6-42f9-be3d-29e7eff47dde}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35bdf4b9-3987-45b5-ae1b-39569579b5cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83d0fd1c-26a6-466d-9ae1-62bb958855f1}, !- Handle
  Floor 2 work Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.80061345091257e-06,                   !- Peak Flow Rate {m3/s}
  {b32df78e-d094-4ca8-a4ed-2eab871527df}, !- Target Temperature Schedule Name
  {b6f8ad49-8499-4b3e-8791-bfa14e089354}, !- Sensible Fraction Schedule Name
  {5b545901-7866-4396-ab98-54477e94a3ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6f8ad49-8499-4b3e-8791-bfa14e089354}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e94813f2-2a2f-4f59-a58c-be0ae75c72c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e94813f2-2a2f-4f59-a58c-be0ae75c72c6}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b545901-7866-4396-ab98-54477e94a3ef}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dec3a5e0-0b16-44e2-af04-c6caa1ed33af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dec3a5e0-0b16-44e2-af04-c6caa1ed33af}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b32df78e-d094-4ca8-a4ed-2eab871527df}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52881836-ea67-46ef-8343-6d3903ca25bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52881836-ea67-46ef-8343-6d3903ca25bd}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35bdf4b9-3987-45b5-ae1b-39569579b5cc}, !- Handle
  Floor 2 work Service Water Use 0.06gal/min, !- Name
  {83d0fd1c-26a6-466d-9ae1-62bb958855f1}, !- Water Use Equipment Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b2dcf7d-5ec2-4966-95bc-beda349fdfbc}, !- Handle
  Node 1117,                              !- Name
  {13050057-1be6-494f-948e-bba4d2a52a19}, !- Inlet Port
  {c8caf12c-1390-4924-845b-553ae5785661}; !- Outlet Port

OS:Connection,
  {13050057-1be6-494f-948e-bba4d2a52a19}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  62,                                     !- Outlet Port
  {4b2dcf7d-5ec2-4966-95bc-beda349fdfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0435a583-b36b-4ac0-83d6-4975e2e39edc}, !- Handle
  Node 1118,                              !- Name
  {fa476aa7-58e6-42f9-be3d-29e7eff47dde}, !- Inlet Port
  {0662b226-b622-4c6a-9c6b-2cf5d55dbd90}; !- Outlet Port

OS:Connection,
  {c8caf12c-1390-4924-845b-553ae5785661}, !- Handle
  {4b2dcf7d-5ec2-4966-95bc-beda349fdfbc}, !- Source Object
  3,                                      !- Outlet Port
  {860373bd-a3c6-4ceb-ad5d-7914b58106ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa476aa7-58e6-42f9-be3d-29e7eff47dde}, !- Handle
  {860373bd-a3c6-4ceb-ad5d-7914b58106ee}, !- Source Object
  3,                                      !- Outlet Port
  {0435a583-b36b-4ac0-83d6-4975e2e39edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0662b226-b622-4c6a-9c6b-2cf5d55dbd90}, !- Handle
  {0435a583-b36b-4ac0-83d6-4975e2e39edc}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8cf23b06-ad88-4342-a6bd-2a8a4acae203}, !- Handle
  Water Use Connections 60,               !- Name
  {1eaa7f08-3ffc-4bd0-b80b-9155b4197722}, !- Inlet Node Name
  {ebed77ce-8390-498c-982b-8c7a370aeb9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52babb78-b333-4a78-a6f1-aa3d1f9e93dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b66229c9-82d7-48b9-999c-afa36a115155}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02399532888835e-06,                   !- Peak Flow Rate {m3/s}
  {294d21c2-1934-48c7-9a67-c0051dd85943}, !- Target Temperature Schedule Name
  {7552b2af-e208-44e1-a4a9-72e07336ca64}, !- Sensible Fraction Schedule Name
  {6f96da41-6985-42da-af39-c6d4a17cd086}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7552b2af-e208-44e1-a4a9-72e07336ca64}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0f1a072-8985-4787-adf3-cf2c86a2ef55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0f1a072-8985-4787-adf3-cf2c86a2ef55}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f96da41-6985-42da-af39-c6d4a17cd086}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5d8ebeb7-5deb-461a-8b30-3caa5b451aba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d8ebeb7-5deb-461a-8b30-3caa5b451aba}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {294d21c2-1934-48c7-9a67-c0051dd85943}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c3cf011-d2a9-4db5-95d9-b9339d91bcab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3cf011-d2a9-4db5-95d9-b9339d91bcab}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52babb78-b333-4a78-a6f1-aa3d1f9e93dd}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {b66229c9-82d7-48b9-999c-afa36a115155}, !- Water Use Equipment Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  {01507359-bf53-452e-b6a7-546028357025}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a63bc0c-cb4b-478d-879a-078b662565ba}, !- Handle
  Node 1119,                              !- Name
  {6ff9ce23-a1a7-4d08-b493-d7b27d408d87}, !- Inlet Port
  {1eaa7f08-3ffc-4bd0-b80b-9155b4197722}; !- Outlet Port

OS:Connection,
  {6ff9ce23-a1a7-4d08-b493-d7b27d408d87}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  63,                                     !- Outlet Port
  {7a63bc0c-cb4b-478d-879a-078b662565ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9645480-c512-4e4e-9511-97a11958a19a}, !- Handle
  Node 1120,                              !- Name
  {ebed77ce-8390-498c-982b-8c7a370aeb9a}, !- Inlet Port
  {a41d9c6c-b359-43fe-8236-2d2536dac01c}; !- Outlet Port

OS:Connection,
  {1eaa7f08-3ffc-4bd0-b80b-9155b4197722}, !- Handle
  {7a63bc0c-cb4b-478d-879a-078b662565ba}, !- Source Object
  3,                                      !- Outlet Port
  {8cf23b06-ad88-4342-a6bd-2a8a4acae203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebed77ce-8390-498c-982b-8c7a370aeb9a}, !- Handle
  {8cf23b06-ad88-4342-a6bd-2a8a4acae203}, !- Source Object
  3,                                      !- Outlet Port
  {e9645480-c512-4e4e-9511-97a11958a19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41d9c6c-b359-43fe-8236-2d2536dac01c}, !- Handle
  {e9645480-c512-4e4e-9511-97a11958a19a}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {35ce56db-c59e-471d-8d3b-167643895881}, !- Handle
  Water Use Connections 61,               !- Name
  {c022874e-8b96-4999-8e09-5c5b64567798}, !- Inlet Node Name
  {33e19ef6-ffcf-4cc1-aa46-a5cee78f25f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b28ad19f-f276-464e-85fb-a3f0676ec44b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {269f837f-1ba8-41d9-8881-76f7b056849c}, !- Handle
  Floor 3 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.44531153481231e-08,                   !- Peak Flow Rate {m3/s}
  {a05ccc36-7a7a-46a6-935e-80f9b9a562af}, !- Target Temperature Schedule Name
  {aa29dee0-2bde-48bf-a980-9fae2931dfa5}, !- Sensible Fraction Schedule Name
  {01adfc0e-03fd-44e9-99b2-6294c17f9e78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa29dee0-2bde-48bf-a980-9fae2931dfa5}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90d74bbd-f978-4299-b3bc-f5a4ce39713d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d74bbd-f978-4299-b3bc-f5a4ce39713d}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01adfc0e-03fd-44e9-99b2-6294c17f9e78}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0862d6ca-f301-430c-8e52-e07879e92d7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0862d6ca-f301-430c-8e52-e07879e92d7c}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a05ccc36-7a7a-46a6-935e-80f9b9a562af}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b77157e-3f1b-42ca-b57f-ae3b0c877da7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b77157e-3f1b-42ca-b57f-ae3b0c877da7}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b28ad19f-f276-464e-85fb-a3f0676ec44b}, !- Handle
  Floor 3 dressing room Service Water Use 0.0gal/min, !- Name
  {269f837f-1ba8-41d9-8881-76f7b056849c}, !- Water Use Equipment Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d128996c-596b-410d-9380-5fbfe2f184b0}, !- Handle
  Node 1121,                              !- Name
  {676f8ec7-e903-489e-83c3-b3a875c7dc82}, !- Inlet Port
  {c022874e-8b96-4999-8e09-5c5b64567798}; !- Outlet Port

OS:Connection,
  {676f8ec7-e903-489e-83c3-b3a875c7dc82}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  64,                                     !- Outlet Port
  {d128996c-596b-410d-9380-5fbfe2f184b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cb5bbf0-6c8b-4508-85b0-8d5f33bb81be}, !- Handle
  Node 1122,                              !- Name
  {33e19ef6-ffcf-4cc1-aa46-a5cee78f25f6}, !- Inlet Port
  {14eddc5a-37ed-4310-8bd5-df33719a34bf}; !- Outlet Port

OS:Connection,
  {c022874e-8b96-4999-8e09-5c5b64567798}, !- Handle
  {d128996c-596b-410d-9380-5fbfe2f184b0}, !- Source Object
  3,                                      !- Outlet Port
  {35ce56db-c59e-471d-8d3b-167643895881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e19ef6-ffcf-4cc1-aa46-a5cee78f25f6}, !- Handle
  {35ce56db-c59e-471d-8d3b-167643895881}, !- Source Object
  3,                                      !- Outlet Port
  {1cb5bbf0-6c8b-4508-85b0-8d5f33bb81be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14eddc5a-37ed-4310-8bd5-df33719a34bf}, !- Handle
  {1cb5bbf0-6c8b-4508-85b0-8d5f33bb81be}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97c24671-a350-4f65-9d26-5ace0942597e}, !- Handle
  Water Use Connections 62,               !- Name
  {1badaf99-6dd7-4ca2-8280-2f883fa9474d}, !- Inlet Node Name
  {ca7a6981-02ac-442f-a524-c3476dbb1ff3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ace598cc-127e-402a-842f-7d1944d0207b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b4beb97-21f5-4a74-9ccf-356dab182aeb}, !- Handle
  Floor 3 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.42879439466602e-07,                   !- Peak Flow Rate {m3/s}
  {7568a842-ea37-49d9-8e00-9f95908d5061}, !- Target Temperature Schedule Name
  {fbb3563b-4e91-4bad-a193-926ac4270daa}, !- Sensible Fraction Schedule Name
  {7361435f-af4b-4bff-a6b9-420f51cbd253}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbb3563b-4e91-4bad-a193-926ac4270daa}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04adf0b1-fa10-44e1-9dac-8c884f87ecba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04adf0b1-fa10-44e1-9dac-8c884f87ecba}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7361435f-af4b-4bff-a6b9-420f51cbd253}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34f3e408-ec8c-445c-a7cd-2521ca85a63f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f3e408-ec8c-445c-a7cd-2521ca85a63f}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7568a842-ea37-49d9-8e00-9f95908d5061}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4203448-ac1c-43fa-a42d-c2d249099ad7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4203448-ac1c-43fa-a42d-c2d249099ad7}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ace598cc-127e-402a-842f-7d1944d0207b}, !- Handle
  Floor 3 humid Service Water Use 0.0gal/min, !- Name
  {1b4beb97-21f5-4a74-9ccf-356dab182aeb}, !- Water Use Equipment Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4744a348-11e1-4483-8a1a-3c139191dcbb}, !- Handle
  Node 1123,                              !- Name
  {0f6364cd-db8f-457c-9cd0-678595c490d7}, !- Inlet Port
  {1badaf99-6dd7-4ca2-8280-2f883fa9474d}; !- Outlet Port

OS:Connection,
  {0f6364cd-db8f-457c-9cd0-678595c490d7}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  65,                                     !- Outlet Port
  {4744a348-11e1-4483-8a1a-3c139191dcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a27d745-eb21-40a4-abc3-99413f88f1ac}, !- Handle
  Node 1124,                              !- Name
  {ca7a6981-02ac-442f-a524-c3476dbb1ff3}, !- Inlet Port
  {3008cedc-fe76-40bf-8b45-e13633ce14e1}; !- Outlet Port

OS:Connection,
  {1badaf99-6dd7-4ca2-8280-2f883fa9474d}, !- Handle
  {4744a348-11e1-4483-8a1a-3c139191dcbb}, !- Source Object
  3,                                      !- Outlet Port
  {97c24671-a350-4f65-9d26-5ace0942597e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7a6981-02ac-442f-a524-c3476dbb1ff3}, !- Handle
  {97c24671-a350-4f65-9d26-5ace0942597e}, !- Source Object
  3,                                      !- Outlet Port
  {6a27d745-eb21-40a4-abc3-99413f88f1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3008cedc-fe76-40bf-8b45-e13633ce14e1}, !- Handle
  {6a27d745-eb21-40a4-abc3-99413f88f1ac}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4c31a91-bc90-4cb5-86e5-64f806ee6182}, !- Handle
  Water Use Connections 63,               !- Name
  {23f9687d-d606-4280-85af-c6a73df8552f}, !- Inlet Node Name
  {2a26be61-f9f2-4222-9d02-1adb7efa39cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0cdb178-bdfc-43be-80c5-f50b6652b088}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b93af01-dd4d-44ea-8ae5-1b5538d2da59}, !- Handle
  Floor 3 janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.45146345986322e-08,                   !- Peak Flow Rate {m3/s}
  {2378c868-9731-4e8b-a9f0-976c0d7be454}, !- Target Temperature Schedule Name
  {c6d8a550-eb7f-4517-9a91-a6184cdae7e6}, !- Sensible Fraction Schedule Name
  {371366f0-7db7-4864-ba45-dfb0f395e1c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6d8a550-eb7f-4517-9a91-a6184cdae7e6}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e8c4fb0-840b-44c7-ae85-c9cf15eb7992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e8c4fb0-840b-44c7-ae85-c9cf15eb7992}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {371366f0-7db7-4864-ba45-dfb0f395e1c9}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45ae308d-d8ee-46e7-b6f5-847d7137056c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45ae308d-d8ee-46e7-b6f5-847d7137056c}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2378c868-9731-4e8b-a9f0-976c0d7be454}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4528e9d-d081-40f4-8ecd-886f75312aa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4528e9d-d081-40f4-8ecd-886f75312aa5}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0cdb178-bdfc-43be-80c5-f50b6652b088}, !- Handle
  Floor 3 janitor Service Water Use 0.0gal/min, !- Name
  {5b93af01-dd4d-44ea-8ae5-1b5538d2da59}, !- Water Use Equipment Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3381140d-3b33-47c6-9071-3a6659d30f26}, !- Handle
  Node 1125,                              !- Name
  {f95b95d0-9e3a-4e41-9f15-fc147e49c436}, !- Inlet Port
  {23f9687d-d606-4280-85af-c6a73df8552f}; !- Outlet Port

OS:Connection,
  {f95b95d0-9e3a-4e41-9f15-fc147e49c436}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  66,                                     !- Outlet Port
  {3381140d-3b33-47c6-9071-3a6659d30f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3d594c-681b-4fa5-bf7b-496c6516bf35}, !- Handle
  Node 1126,                              !- Name
  {2a26be61-f9f2-4222-9d02-1adb7efa39cf}, !- Inlet Port
  {d1328a15-dde8-4e1d-bd4d-4e7f73eec113}; !- Outlet Port

OS:Connection,
  {23f9687d-d606-4280-85af-c6a73df8552f}, !- Handle
  {3381140d-3b33-47c6-9071-3a6659d30f26}, !- Source Object
  3,                                      !- Outlet Port
  {c4c31a91-bc90-4cb5-86e5-64f806ee6182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a26be61-f9f2-4222-9d02-1adb7efa39cf}, !- Handle
  {c4c31a91-bc90-4cb5-86e5-64f806ee6182}, !- Source Object
  3,                                      !- Outlet Port
  {bb3d594c-681b-4fa5-bf7b-496c6516bf35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1328a15-dde8-4e1d-bd4d-4e7f73eec113}, !- Handle
  {bb3d594c-681b-4fa5-bf7b-496c6516bf35}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {152b261c-2d4a-429a-9e99-d31748b699df}, !- Handle
  Water Use Connections 64,               !- Name
  {5f0801a9-94c8-47e8-b980-bf6be7de4c31}, !- Inlet Node Name
  {293d18a0-5f7f-4bb0-b20b-87d51b0823e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24f44c12-acec-4dda-80e6-177108b9f522}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4faa9760-4482-41df-94ac-84ca78e9d578}, !- Handle
  Floor 3 lounge Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.27712596629889e-06,                   !- Peak Flow Rate {m3/s}
  {d12294c8-6f7f-4460-84a1-b78b7cdc45fc}, !- Target Temperature Schedule Name
  {930dceb9-cec1-4a4d-a8ef-1f870776fdfb}, !- Sensible Fraction Schedule Name
  {8ab8be1c-5639-4c7d-b9d0-2605612dedee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {930dceb9-cec1-4a4d-a8ef-1f870776fdfb}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be529b22-4c9c-4cfd-8059-ad8f74b8e654}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be529b22-4c9c-4cfd-8059-ad8f74b8e654}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ab8be1c-5639-4c7d-b9d0-2605612dedee}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1cdf1155-e3e0-4196-be1d-fe36d92915a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cdf1155-e3e0-4196-be1d-fe36d92915a4}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d12294c8-6f7f-4460-84a1-b78b7cdc45fc}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83ff5253-1403-4b51-bc9c-8b80511acb40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83ff5253-1403-4b51-bc9c-8b80511acb40}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24f44c12-acec-4dda-80e6-177108b9f522}, !- Handle
  Floor 3 lounge Service Water Use 0.04gal/min, !- Name
  {4faa9760-4482-41df-94ac-84ca78e9d578}, !- Water Use Equipment Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  {839c4a7b-4521-4431-9127-103787c3fd60}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c836cbcc-2aeb-4e12-a775-9cb73a6e13c3}, !- Handle
  Node 1127,                              !- Name
  {4aa899a1-5539-4ddb-8718-dae2fe161f2c}, !- Inlet Port
  {5f0801a9-94c8-47e8-b980-bf6be7de4c31}; !- Outlet Port

OS:Connection,
  {4aa899a1-5539-4ddb-8718-dae2fe161f2c}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  67,                                     !- Outlet Port
  {c836cbcc-2aeb-4e12-a775-9cb73a6e13c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd150b8e-296b-437d-b6af-f679ddc4bf36}, !- Handle
  Node 1128,                              !- Name
  {293d18a0-5f7f-4bb0-b20b-87d51b0823e7}, !- Inlet Port
  {8bb28bee-23c1-49d9-aa29-3f9b4abc952f}; !- Outlet Port

OS:Connection,
  {5f0801a9-94c8-47e8-b980-bf6be7de4c31}, !- Handle
  {c836cbcc-2aeb-4e12-a775-9cb73a6e13c3}, !- Source Object
  3,                                      !- Outlet Port
  {152b261c-2d4a-429a-9e99-d31748b699df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293d18a0-5f7f-4bb0-b20b-87d51b0823e7}, !- Handle
  {152b261c-2d4a-429a-9e99-d31748b699df}, !- Source Object
  3,                                      !- Outlet Port
  {dd150b8e-296b-437d-b6af-f679ddc4bf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb28bee-23c1-49d9-aa29-3f9b4abc952f}, !- Handle
  {dd150b8e-296b-437d-b6af-f679ddc4bf36}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {48f68d10-051e-41ab-90c9-c91d8845fea7}, !- Handle
  Water Use Connections 65,               !- Name
  {e08a02c2-c3a7-4349-b485-8e98b3f0a39a}, !- Inlet Node Name
  {fb0b378d-28d6-4ea3-86b7-d29e976f6198}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30b0ca7f-37cc-48b6-a399-ac0ead019d64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f2de397-3f8f-4196-a327-be093e1b6da9}, !- Handle
  Floor 3 office Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.82761090945004e-06,                   !- Peak Flow Rate {m3/s}
  {90acc20e-0410-4baa-9127-98faed3847c7}, !- Target Temperature Schedule Name
  {cd602001-044e-4ffc-8607-c57434859a92}, !- Sensible Fraction Schedule Name
  {e56adc93-8d46-4f55-9c9f-cf720f21d02f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd602001-044e-4ffc-8607-c57434859a92}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0014dab-ef3e-44ae-bcc4-ee8edbe0fd50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0014dab-ef3e-44ae-bcc4-ee8edbe0fd50}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e56adc93-8d46-4f55-9c9f-cf720f21d02f}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edb53cf2-95dc-4efb-a296-c8fb7308bf53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edb53cf2-95dc-4efb-a296-c8fb7308bf53}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90acc20e-0410-4baa-9127-98faed3847c7}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39a72b2f-5185-43da-836e-35f8b331fef5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39a72b2f-5185-43da-836e-35f8b331fef5}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30b0ca7f-37cc-48b6-a399-ac0ead019d64}, !- Handle
  Floor 3 office Service Water Use 0.11gal/min, !- Name
  {0f2de397-3f8f-4196-a327-be093e1b6da9}, !- Water Use Equipment Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0d88c25a-b761-4544-b602-49300e19d300}, !- Handle
  Node 1129,                              !- Name
  {927d7287-94c8-4d17-be82-e202141fad1b}, !- Inlet Port
  {e08a02c2-c3a7-4349-b485-8e98b3f0a39a}; !- Outlet Port

OS:Connection,
  {927d7287-94c8-4d17-be82-e202141fad1b}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  68,                                     !- Outlet Port
  {0d88c25a-b761-4544-b602-49300e19d300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb62a5b-28b6-48cf-99d9-6b16a670db28}, !- Handle
  Node 1130,                              !- Name
  {fb0b378d-28d6-4ea3-86b7-d29e976f6198}, !- Inlet Port
  {77689b3e-7adf-4e04-a5e6-c34e71c8f840}; !- Outlet Port

OS:Connection,
  {e08a02c2-c3a7-4349-b485-8e98b3f0a39a}, !- Handle
  {0d88c25a-b761-4544-b602-49300e19d300}, !- Source Object
  3,                                      !- Outlet Port
  {48f68d10-051e-41ab-90c9-c91d8845fea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0b378d-28d6-4ea3-86b7-d29e976f6198}, !- Handle
  {48f68d10-051e-41ab-90c9-c91d8845fea7}, !- Source Object
  3,                                      !- Outlet Port
  {8eb62a5b-28b6-48cf-99d9-6b16a670db28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77689b3e-7adf-4e04-a5e6-c34e71c8f840}, !- Handle
  {8eb62a5b-28b6-48cf-99d9-6b16a670db28}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1dfba44e-dcbf-4412-8d9b-bab641968a82}, !- Handle
  Water Use Connections 66,               !- Name
  {60ede2b7-fc6a-4c29-b206-027132062e4f}, !- Inlet Node Name
  {18948271-e0bd-4cb5-905f-4ea0971db667}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1bd4db7-92f0-4b6b-b87c-dc1f75add131}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2fbe29eb-35a1-409f-bbd9-568654ee28e2}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46653550586843e-06,                   !- Peak Flow Rate {m3/s}
  {f3815399-7369-47fd-8e08-3970fa7d0dcf}, !- Target Temperature Schedule Name
  {e72e1ac8-283f-492c-aa5b-4e56946de3f9}, !- Sensible Fraction Schedule Name
  {06aca820-ecfc-4668-80ba-759f4622369d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e72e1ac8-283f-492c-aa5b-4e56946de3f9}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c9df4ec-828a-4d97-a5bf-e5e80541d609}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c9df4ec-828a-4d97-a5bf-e5e80541d609}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06aca820-ecfc-4668-80ba-759f4622369d}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02b89041-c358-4564-b0e2-31643e6cdf14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02b89041-c358-4564-b0e2-31643e6cdf14}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3815399-7369-47fd-8e08-3970fa7d0dcf}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6bb07b00-788e-448c-89cc-d0b343f9c99d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bb07b00-788e-448c-89cc-d0b343f9c99d}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1bd4db7-92f0-4b6b-b87c-dc1f75add131}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {2fbe29eb-35a1-409f-bbd9-568654ee28e2}, !- Water Use Equipment Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f7b3ba4-cbc0-442d-99a8-01a4e47257b1}, !- Handle
  Node 1131,                              !- Name
  {19a8b684-eda4-41cc-8cb4-51ee6431e74e}, !- Inlet Port
  {60ede2b7-fc6a-4c29-b206-027132062e4f}; !- Outlet Port

OS:Connection,
  {19a8b684-eda4-41cc-8cb4-51ee6431e74e}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  69,                                     !- Outlet Port
  {7f7b3ba4-cbc0-442d-99a8-01a4e47257b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e787b3e2-76a4-4ac9-bc64-cf5fb687df6e}, !- Handle
  Node 1132,                              !- Name
  {18948271-e0bd-4cb5-905f-4ea0971db667}, !- Inlet Port
  {d82114a6-78bb-4573-897c-ccafb0dc0f61}; !- Outlet Port

OS:Connection,
  {60ede2b7-fc6a-4c29-b206-027132062e4f}, !- Handle
  {7f7b3ba4-cbc0-442d-99a8-01a4e47257b1}, !- Source Object
  3,                                      !- Outlet Port
  {1dfba44e-dcbf-4412-8d9b-bab641968a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18948271-e0bd-4cb5-905f-4ea0971db667}, !- Handle
  {1dfba44e-dcbf-4412-8d9b-bab641968a82}, !- Source Object
  3,                                      !- Outlet Port
  {e787b3e2-76a4-4ac9-bc64-cf5fb687df6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82114a6-78bb-4573-897c-ccafb0dc0f61}, !- Handle
  {e787b3e2-76a4-4ac9-bc64-cf5fb687df6e}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {72452cce-83ec-4e02-a090-82fecd24b2e7}, !- Handle
  Water Use Connections 67,               !- Name
  {63bc2822-c3d7-4ad1-bb46-87f8b5d87ebc}, !- Inlet Node Name
  {9fc226f8-54d3-4bdb-8b41-241b107311a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06ece401-3f6f-4994-a908-f22860234b4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e688cca8-a534-4f57-a92c-85dc86ed39d0}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.67837707287778e-07,                   !- Peak Flow Rate {m3/s}
  {6373a166-ffea-43c9-8a83-f0d5bfb20b40}, !- Target Temperature Schedule Name
  {f9685693-7b94-4a80-afa1-a63d89146e2e}, !- Sensible Fraction Schedule Name
  {ee61ccba-84c6-4e2d-bea9-115744bd33cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9685693-7b94-4a80-afa1-a63d89146e2e}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e2bc2a0-2b16-498a-a11b-a53f85be0d32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e2bc2a0-2b16-498a-a11b-a53f85be0d32}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee61ccba-84c6-4e2d-bea9-115744bd33cc}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0a5d45b9-8b63-4749-b9da-6d70dfec79d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a5d45b9-8b63-4749-b9da-6d70dfec79d0}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6373a166-ffea-43c9-8a83-f0d5bfb20b40}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64a63aef-a6a6-4958-b863-9d9563ca3d1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64a63aef-a6a6-4958-b863-9d9563ca3d1a}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06ece401-3f6f-4994-a908-f22860234b4d}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {e688cca8-a534-4f57-a92c-85dc86ed39d0}, !- Water Use Equipment Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19af63c8-42fd-4295-bd4b-9e4dfd4208aa}, !- Handle
  Node 1133,                              !- Name
  {e8a00ae1-405f-410c-a40f-62dc47cf435a}, !- Inlet Port
  {63bc2822-c3d7-4ad1-bb46-87f8b5d87ebc}; !- Outlet Port

OS:Connection,
  {e8a00ae1-405f-410c-a40f-62dc47cf435a}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  70,                                     !- Outlet Port
  {19af63c8-42fd-4295-bd4b-9e4dfd4208aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae994a69-4c95-42fa-8af1-f59faf2272a9}, !- Handle
  Node 1134,                              !- Name
  {9fc226f8-54d3-4bdb-8b41-241b107311a8}, !- Inlet Port
  {2150d6fd-e783-4ab2-b2b6-a5ed373fcaf2}; !- Outlet Port

OS:Connection,
  {63bc2822-c3d7-4ad1-bb46-87f8b5d87ebc}, !- Handle
  {19af63c8-42fd-4295-bd4b-9e4dfd4208aa}, !- Source Object
  3,                                      !- Outlet Port
  {72452cce-83ec-4e02-a090-82fecd24b2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc226f8-54d3-4bdb-8b41-241b107311a8}, !- Handle
  {72452cce-83ec-4e02-a090-82fecd24b2e7}, !- Source Object
  3,                                      !- Outlet Port
  {ae994a69-4c95-42fa-8af1-f59faf2272a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2150d6fd-e783-4ab2-b2b6-a5ed373fcaf2}, !- Handle
  {ae994a69-4c95-42fa-8af1-f59faf2272a9}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {51df988a-1cd4-426f-a3bf-a91096ba1208}, !- Handle
  Water Use Connections 68,               !- Name
  {99049e09-8d82-4f67-8d83-e0991dc17a7d}, !- Inlet Node Name
  {4743dec4-e462-4261-81ba-97c939110dd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {600bfac8-a0e5-4a1d-9062-85c784d743a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {461d0499-a0bf-4560-8d06-b0dcd1dd7f39}, !- Handle
  Floor 3 storage 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6202508788337e-07,                    !- Peak Flow Rate {m3/s}
  {c987bcc2-6d3e-4a87-8172-478d1999f528}, !- Target Temperature Schedule Name
  {cfd90ed0-9d57-48f5-bae4-48e1f13447f5}, !- Sensible Fraction Schedule Name
  {618f1b8d-bef6-4b4d-82d0-816f6623a9cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cfd90ed0-9d57-48f5-bae4-48e1f13447f5}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0feca31-7700-4cc2-a590-f102ce57d0e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0feca31-7700-4cc2-a590-f102ce57d0e3}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {618f1b8d-bef6-4b4d-82d0-816f6623a9cf}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {289e0f86-5fc1-4eaf-89b9-193c6dee7920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {289e0f86-5fc1-4eaf-89b9-193c6dee7920}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c987bcc2-6d3e-4a87-8172-478d1999f528}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d3c0ad5-50aa-4c49-ab7e-afcb52c991e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d3c0ad5-50aa-4c49-ab7e-afcb52c991e4}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {600bfac8-a0e5-4a1d-9062-85c784d743a3}, !- Handle
  Floor 3 storage 1 Service Water Use 0.0gal/min, !- Name
  {461d0499-a0bf-4560-8d06-b0dcd1dd7f39}, !- Water Use Equipment Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ad8f984-8c58-459e-97fb-05e4731d111d}, !- Handle
  Node 1135,                              !- Name
  {08b0d8da-9d36-4519-a394-04839e9c2d98}, !- Inlet Port
  {99049e09-8d82-4f67-8d83-e0991dc17a7d}; !- Outlet Port

OS:Connection,
  {08b0d8da-9d36-4519-a394-04839e9c2d98}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  71,                                     !- Outlet Port
  {5ad8f984-8c58-459e-97fb-05e4731d111d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52699b06-e956-4137-b88e-59a2f6b341c3}, !- Handle
  Node 1136,                              !- Name
  {4743dec4-e462-4261-81ba-97c939110dd9}, !- Inlet Port
  {61491dae-a76b-4882-8f14-8330a29209a2}; !- Outlet Port

OS:Connection,
  {99049e09-8d82-4f67-8d83-e0991dc17a7d}, !- Handle
  {5ad8f984-8c58-459e-97fb-05e4731d111d}, !- Source Object
  3,                                      !- Outlet Port
  {51df988a-1cd4-426f-a3bf-a91096ba1208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4743dec4-e462-4261-81ba-97c939110dd9}, !- Handle
  {51df988a-1cd4-426f-a3bf-a91096ba1208}, !- Source Object
  3,                                      !- Outlet Port
  {52699b06-e956-4137-b88e-59a2f6b341c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61491dae-a76b-4882-8f14-8330a29209a2}, !- Handle
  {52699b06-e956-4137-b88e-59a2f6b341c3}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {594ce7a3-2359-4db7-b35b-177eb241f03c}, !- Handle
  Water Use Connections 69,               !- Name
  {840c3a14-9f48-4d34-b5bd-bc989b6d463c}, !- Inlet Node Name
  {fc002c4f-f791-450d-8c06-741686c8f6c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92bc2ee6-ccde-4c48-aa70-b99670b6bee2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d6d7186-b670-478a-8506-0edadf278e7d}, !- Handle
  Floor 3 storage 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26019512798176e-07,                   !- Peak Flow Rate {m3/s}
  {689ac8a2-6b7a-480b-aa45-a533120539e2}, !- Target Temperature Schedule Name
  {2c643660-dcc3-4920-aa6a-a01379877d23}, !- Sensible Fraction Schedule Name
  {e5c34093-232f-4a8d-91b0-ac8b4fd9c7bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c643660-dcc3-4920-aa6a-a01379877d23}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f31a37e-7212-4320-8a47-ad550c9a0406}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f31a37e-7212-4320-8a47-ad550c9a0406}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5c34093-232f-4a8d-91b0-ac8b4fd9c7bd}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38402bba-2760-4965-9a44-4c2721aac272}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38402bba-2760-4965-9a44-4c2721aac272}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {689ac8a2-6b7a-480b-aa45-a533120539e2}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3d58573-0f5a-4cf7-9de0-41e1d72ea7a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3d58573-0f5a-4cf7-9de0-41e1d72ea7a6}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {92bc2ee6-ccde-4c48-aa70-b99670b6bee2}, !- Handle
  Floor 3 storage 2 Service Water Use 0.0gal/min, !- Name
  {1d6d7186-b670-478a-8506-0edadf278e7d}, !- Water Use Equipment Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4f0b1e6-5c9f-4e99-b2f9-e3eb36c8aeee}, !- Handle
  Node 1137,                              !- Name
  {ff246005-88c3-428f-873e-4af2aefc9be3}, !- Inlet Port
  {840c3a14-9f48-4d34-b5bd-bc989b6d463c}; !- Outlet Port

OS:Connection,
  {ff246005-88c3-428f-873e-4af2aefc9be3}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  72,                                     !- Outlet Port
  {e4f0b1e6-5c9f-4e99-b2f9-e3eb36c8aeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc841bfd-8826-4a05-aea5-d1b17cf61937}, !- Handle
  Node 1138,                              !- Name
  {fc002c4f-f791-450d-8c06-741686c8f6c2}, !- Inlet Port
  {38cf27d0-6b33-4beb-aed3-f6bcc12b84a1}; !- Outlet Port

OS:Connection,
  {840c3a14-9f48-4d34-b5bd-bc989b6d463c}, !- Handle
  {e4f0b1e6-5c9f-4e99-b2f9-e3eb36c8aeee}, !- Source Object
  3,                                      !- Outlet Port
  {594ce7a3-2359-4db7-b35b-177eb241f03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc002c4f-f791-450d-8c06-741686c8f6c2}, !- Handle
  {594ce7a3-2359-4db7-b35b-177eb241f03c}, !- Source Object
  3,                                      !- Outlet Port
  {dc841bfd-8826-4a05-aea5-d1b17cf61937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38cf27d0-6b33-4beb-aed3-f6bcc12b84a1}, !- Handle
  {dc841bfd-8826-4a05-aea5-d1b17cf61937}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64821e57-3428-4cbe-b394-e35c639fde4d}, !- Handle
  Water Use Connections 70,               !- Name
  {27b18356-59c2-446b-8e28-94a0081c4687}, !- Inlet Node Name
  {d35c47dd-4eb7-45e3-96fc-8f8bd826fd0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3a81477-8c4c-4f3c-91c7-f09432a7dd88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70ca5608-a084-412d-a006-e9b308f55e72}, !- Handle
  Floor 3 treatment Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07046864061206e-06,                   !- Peak Flow Rate {m3/s}
  {aeeaf1f4-bdd2-44d1-a290-7a4049f4862b}, !- Target Temperature Schedule Name
  {00eea5b1-da1b-42b6-84d5-2df73eae8b9d}, !- Sensible Fraction Schedule Name
  {9cf9b6ea-cffb-4e1d-a748-509d15dfa24e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00eea5b1-da1b-42b6-84d5-2df73eae8b9d}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7a2fe78-e0c3-4d24-87d0-ae93edf69ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7a2fe78-e0c3-4d24-87d0-ae93edf69ae1}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cf9b6ea-cffb-4e1d-a748-509d15dfa24e}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2f7b767-aefd-41dd-aaf3-3175e64d6770}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2f7b767-aefd-41dd-aaf3-3175e64d6770}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aeeaf1f4-bdd2-44d1-a290-7a4049f4862b}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {691849a0-042a-4398-8708-dc92df4d4fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {691849a0-042a-4398-8708-dc92df4d4fd4}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3a81477-8c4c-4f3c-91c7-f09432a7dd88}, !- Handle
  Floor 3 treatment Service Water Use 0.02gal/min, !- Name
  {70ca5608-a084-412d-a006-e9b308f55e72}, !- Water Use Equipment Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  {2bb74718-6469-444f-b13a-3c208f919da5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e3158d6-7308-44bb-8289-08ba01f8c858}, !- Handle
  Node 1139,                              !- Name
  {26eb520e-2a38-4bd5-b2eb-422fd65adc3b}, !- Inlet Port
  {27b18356-59c2-446b-8e28-94a0081c4687}; !- Outlet Port

OS:Connection,
  {26eb520e-2a38-4bd5-b2eb-422fd65adc3b}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  73,                                     !- Outlet Port
  {7e3158d6-7308-44bb-8289-08ba01f8c858}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bd7f4a5-f404-47dd-90e9-38c5a6169fb2}, !- Handle
  Node 1140,                              !- Name
  {d35c47dd-4eb7-45e3-96fc-8f8bd826fd0d}, !- Inlet Port
  {7bba5e49-fd92-40c3-8968-410ccee9e16c}; !- Outlet Port

OS:Connection,
  {27b18356-59c2-446b-8e28-94a0081c4687}, !- Handle
  {7e3158d6-7308-44bb-8289-08ba01f8c858}, !- Source Object
  3,                                      !- Outlet Port
  {64821e57-3428-4cbe-b394-e35c639fde4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35c47dd-4eb7-45e3-96fc-8f8bd826fd0d}, !- Handle
  {64821e57-3428-4cbe-b394-e35c639fde4d}, !- Source Object
  3,                                      !- Outlet Port
  {0bd7f4a5-f404-47dd-90e9-38c5a6169fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bba5e49-fd92-40c3-8968-410ccee9e16c}, !- Handle
  {0bd7f4a5-f404-47dd-90e9-38c5a6169fb2}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6e081b83-a851-4c58-ac68-9a47de4a6518}, !- Handle
  Water Use Connections 71,               !- Name
  {3e27b753-0eaa-4a78-b5a8-102e08a2a77e}, !- Inlet Node Name
  {ceffd78f-2144-449e-9f04-879a266a6582}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c74f184f-1315-4044-8407-d861c82bb2e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f6e9a73-cb00-4f04-98ce-05623ccaa213}, !- Handle
  Floor 3 undeveloped 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.40252684555076e-06,                   !- Peak Flow Rate {m3/s}
  {1c563c96-3fae-481b-9038-9095c5827d37}, !- Target Temperature Schedule Name
  {e130612e-75a3-4a45-a3ee-0629ceaf3f5a}, !- Sensible Fraction Schedule Name
  {99d79f02-4400-47e2-857c-6676e693fa99}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e130612e-75a3-4a45-a3ee-0629ceaf3f5a}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e80cc846-04d2-44f2-8e3c-a4885ad8a287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e80cc846-04d2-44f2-8e3c-a4885ad8a287}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99d79f02-4400-47e2-857c-6676e693fa99}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {263ab7f8-bf3c-4c6b-bb57-2dcaec0771bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {263ab7f8-bf3c-4c6b-bb57-2dcaec0771bf}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c563c96-3fae-481b-9038-9095c5827d37}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {445163e9-669e-42e7-bc3d-3057645642fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {445163e9-669e-42e7-bc3d-3057645642fd}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c74f184f-1315-4044-8407-d861c82bb2e1}, !- Handle
  Floor 3 undeveloped 1 Service Water Use 0.05gal/min, !- Name
  {3f6e9a73-cb00-4f04-98ce-05623ccaa213}, !- Water Use Equipment Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ef50afd-b385-4a79-964c-9576285ad38c}, !- Handle
  Node 1141,                              !- Name
  {50e3dfee-070d-4a40-bf8d-1294d060f2b6}, !- Inlet Port
  {3e27b753-0eaa-4a78-b5a8-102e08a2a77e}; !- Outlet Port

OS:Connection,
  {50e3dfee-070d-4a40-bf8d-1294d060f2b6}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  74,                                     !- Outlet Port
  {8ef50afd-b385-4a79-964c-9576285ad38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1402279-60c6-4b3f-8e6a-df94a00494b3}, !- Handle
  Node 1142,                              !- Name
  {ceffd78f-2144-449e-9f04-879a266a6582}, !- Inlet Port
  {0261dc88-976c-4e4b-a68e-660ec42eeade}; !- Outlet Port

OS:Connection,
  {3e27b753-0eaa-4a78-b5a8-102e08a2a77e}, !- Handle
  {8ef50afd-b385-4a79-964c-9576285ad38c}, !- Source Object
  3,                                      !- Outlet Port
  {6e081b83-a851-4c58-ac68-9a47de4a6518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceffd78f-2144-449e-9f04-879a266a6582}, !- Handle
  {6e081b83-a851-4c58-ac68-9a47de4a6518}, !- Source Object
  3,                                      !- Outlet Port
  {e1402279-60c6-4b3f-8e6a-df94a00494b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0261dc88-976c-4e4b-a68e-660ec42eeade}, !- Handle
  {e1402279-60c6-4b3f-8e6a-df94a00494b3}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1d3f30ed-4ec8-4c40-855c-f6529474be3f}, !- Handle
  Water Use Connections 72,               !- Name
  {d5241406-7120-4904-923d-b7fd41961ef4}, !- Inlet Node Name
  {5423f26d-abfd-4313-a823-782cfad8f504}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {323be4bb-c0ed-4749-9cfc-880a4222dc65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b201c1cd-57b3-4a28-b141-61248c7afe1f}, !- Handle
  Floor 3 undeveloped 2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.72826760408928e-06,                   !- Peak Flow Rate {m3/s}
  {a082a430-8b5f-4fea-86d5-2031b7b9678a}, !- Target Temperature Schedule Name
  {989848e2-3134-4305-8489-4d4dc37024f2}, !- Sensible Fraction Schedule Name
  {1b7ae087-8daa-46ea-b2d5-ff4834308fb3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {989848e2-3134-4305-8489-4d4dc37024f2}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ade87927-60c4-4144-a2a2-45cc5b0ba529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ade87927-60c4-4144-a2a2-45cc5b0ba529}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b7ae087-8daa-46ea-b2d5-ff4834308fb3}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {76e02d84-cd77-44c5-8993-e58096ebdfe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76e02d84-cd77-44c5-8993-e58096ebdfe6}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a082a430-8b5f-4fea-86d5-2031b7b9678a}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6cc01f62-f5aa-444d-906f-f7d46c881299}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cc01f62-f5aa-444d-906f-f7d46c881299}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {323be4bb-c0ed-4749-9cfc-880a4222dc65}, !- Handle
  Floor 3 undeveloped 2 Service Water Use 0.03gal/min, !- Name
  {b201c1cd-57b3-4a28-b141-61248c7afe1f}, !- Water Use Equipment Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0ed1e4f-07ad-4114-9170-3f8f80ed54a5}, !- Handle
  Node 1143,                              !- Name
  {57d0a8da-1842-4834-89b9-fc0a7e05ed92}, !- Inlet Port
  {d5241406-7120-4904-923d-b7fd41961ef4}; !- Outlet Port

OS:Connection,
  {57d0a8da-1842-4834-89b9-fc0a7e05ed92}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  75,                                     !- Outlet Port
  {d0ed1e4f-07ad-4114-9170-3f8f80ed54a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {887ed302-dff4-44fe-b874-ac702f26a0af}, !- Handle
  Node 1144,                              !- Name
  {5423f26d-abfd-4313-a823-782cfad8f504}, !- Inlet Port
  {c3a56cca-29bb-425e-833b-7638a8e38da9}; !- Outlet Port

OS:Connection,
  {d5241406-7120-4904-923d-b7fd41961ef4}, !- Handle
  {d0ed1e4f-07ad-4114-9170-3f8f80ed54a5}, !- Source Object
  3,                                      !- Outlet Port
  {1d3f30ed-4ec8-4c40-855c-f6529474be3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5423f26d-abfd-4313-a823-782cfad8f504}, !- Handle
  {1d3f30ed-4ec8-4c40-855c-f6529474be3f}, !- Source Object
  3,                                      !- Outlet Port
  {887ed302-dff4-44fe-b874-ac702f26a0af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a56cca-29bb-425e-833b-7638a8e38da9}, !- Handle
  {887ed302-dff4-44fe-b874-ac702f26a0af}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bcac27a7-9e99-4f5b-8f1a-3501838f3e0b}, !- Handle
  Water Use Connections 73,               !- Name
  {ea47c20b-c1c3-4b6e-b78c-a1ac6e1a55b1}, !- Inlet Node Name
  {e63fd6af-4857-4fce-bd30-f6d93a617f8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {296fad49-3fb0-4298-9bb5-0ddc8e274dcf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cdfbed81-3f81-4532-ae69-7ebf4b150ec5}, !- Handle
  Floor 3 utility Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24050175766739e-07,                   !- Peak Flow Rate {m3/s}
  {ccdae264-e9c4-46a9-ac39-fa44c3d75a4b}, !- Target Temperature Schedule Name
  {9288c531-8dd3-4d9d-aea3-b5a49f3b8d5b}, !- Sensible Fraction Schedule Name
  {5451d3fb-a4a8-4227-ac60-13a855c392eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9288c531-8dd3-4d9d-aea3-b5a49f3b8d5b}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f394c733-cb7b-4fae-be2f-8c2c629cb83f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f394c733-cb7b-4fae-be2f-8c2c629cb83f}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5451d3fb-a4a8-4227-ac60-13a855c392eb}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {422eed94-351c-427f-b057-486060e1503f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {422eed94-351c-427f-b057-486060e1503f}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccdae264-e9c4-46a9-ac39-fa44c3d75a4b}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1579966-1a08-4d64-a6ba-a47bd73ba923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1579966-1a08-4d64-a6ba-a47bd73ba923}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {296fad49-3fb0-4298-9bb5-0ddc8e274dcf}, !- Handle
  Floor 3 utility Service Water Use 0.01gal/min, !- Name
  {cdfbed81-3f81-4532-ae69-7ebf4b150ec5}, !- Water Use Equipment Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  {70b58e2b-41f1-4d2b-9023-01231163929d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1839a0f6-30ac-4828-90f7-f74ae383e7cc}, !- Handle
  Node 1145,                              !- Name
  {03a1ab3c-db5b-495f-8392-15aedabd53a0}, !- Inlet Port
  {ea47c20b-c1c3-4b6e-b78c-a1ac6e1a55b1}; !- Outlet Port

OS:Connection,
  {03a1ab3c-db5b-495f-8392-15aedabd53a0}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  76,                                     !- Outlet Port
  {1839a0f6-30ac-4828-90f7-f74ae383e7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fea8b7df-cba5-483c-9630-89211ea89ee6}, !- Handle
  Node 1146,                              !- Name
  {e63fd6af-4857-4fce-bd30-f6d93a617f8f}, !- Inlet Port
  {9fd32803-da4a-485a-85bb-f5a1aecb1f9f}; !- Outlet Port

OS:Connection,
  {ea47c20b-c1c3-4b6e-b78c-a1ac6e1a55b1}, !- Handle
  {1839a0f6-30ac-4828-90f7-f74ae383e7cc}, !- Source Object
  3,                                      !- Outlet Port
  {bcac27a7-9e99-4f5b-8f1a-3501838f3e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63fd6af-4857-4fce-bd30-f6d93a617f8f}, !- Handle
  {bcac27a7-9e99-4f5b-8f1a-3501838f3e0b}, !- Source Object
  3,                                      !- Outlet Port
  {fea8b7df-cba5-483c-9630-89211ea89ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd32803-da4a-485a-85bb-f5a1aecb1f9f}, !- Handle
  {fea8b7df-cba5-483c-9630-89211ea89ee6}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b846a8b9-1928-4247-a6c1-fcaa104fa793}, !- Handle
  Water Use Connections 74,               !- Name
  {c5804b31-448a-44e6-af9e-6b8f2f6ab9c1}, !- Inlet Node Name
  {2623817c-d803-4a9b-a23c-f2e0116bbbca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b14eadf-4a6a-4f07-97c5-d4f0ac6214f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9139214-a8dc-4150-979b-49a9e4463817}, !- Handle
  Floor 3 work Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29085924309102e-06,                   !- Peak Flow Rate {m3/s}
  {313f581f-a56e-4d4a-a8dd-66e4205e50e1}, !- Target Temperature Schedule Name
  {7df87c25-23a4-470d-8479-22c78c6aaaa2}, !- Sensible Fraction Schedule Name
  {5061bcf9-b536-4135-ab41-5cbedce9cf2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7df87c25-23a4-470d-8479-22c78c6aaaa2}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9165e9c-e639-4db8-b51c-ca93f408c4f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9165e9c-e639-4db8-b51c-ca93f408c4f8}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5061bcf9-b536-4135-ab41-5cbedce9cf2b}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {132b9c3f-4512-46c3-91cf-413b8e892b05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132b9c3f-4512-46c3-91cf-413b8e892b05}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {313f581f-a56e-4d4a-a8dd-66e4205e50e1}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2356c6aa-0fd8-4079-9a1c-752d9e609038}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2356c6aa-0fd8-4079-9a1c-752d9e609038}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b14eadf-4a6a-4f07-97c5-d4f0ac6214f3}, !- Handle
  Floor 3 work Service Water Use 0.02gal/min, !- Name
  {c9139214-a8dc-4150-979b-49a9e4463817}, !- Water Use Equipment Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  {94c16a82-2548-42d2-b4b2-8281ef91bdef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6b3ff54-c669-4f97-b079-02bcff05c0f4}, !- Handle
  Node 1147,                              !- Name
  {c59f7620-cafe-4715-a3bd-cb7cb9f023ff}, !- Inlet Port
  {c5804b31-448a-44e6-af9e-6b8f2f6ab9c1}; !- Outlet Port

OS:Connection,
  {c59f7620-cafe-4715-a3bd-cb7cb9f023ff}, !- Handle
  {0694d46f-e842-4b07-a995-22b12c758e82}, !- Source Object
  77,                                     !- Outlet Port
  {f6b3ff54-c669-4f97-b079-02bcff05c0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbba3785-fe8c-4787-9652-33af4d03081a}, !- Handle
  Node 1148,                              !- Name
  {2623817c-d803-4a9b-a23c-f2e0116bbbca}, !- Inlet Port
  {7cf4c090-8900-4758-a594-f6eceb4ba018}; !- Outlet Port

OS:Connection,
  {c5804b31-448a-44e6-af9e-6b8f2f6ab9c1}, !- Handle
  {f6b3ff54-c669-4f97-b079-02bcff05c0f4}, !- Source Object
  3,                                      !- Outlet Port
  {b846a8b9-1928-4247-a6c1-fcaa104fa793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2623817c-d803-4a9b-a23c-f2e0116bbbca}, !- Handle
  {b846a8b9-1928-4247-a6c1-fcaa104fa793}, !- Source Object
  3,                                      !- Outlet Port
  {bbba3785-fe8c-4787-9652-33af4d03081a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf4c090-8900-4758-a594-f6eceb4ba018}, !- Handle
  {bbba3785-fe8c-4787-9652-33af4d03081a}, !- Source Object
  3,                                      !- Outlet Port
  {8d409f31-7e17-488d-a46f-51bd80a1952d}, !- Target Object
  77;                                     !- Inlet Port

OS:Sizing:Parameters,
  {0bddbbff-94f2-4586-92bf-8b04c6487492}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ec82141e-a7ca-44e4-b681-247513c63b04}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {3dbcc036-7619-4207-b1b3-7979173cd8c1}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {e2b10e9c-db4c-4a5f-bbcb-834e793e453b}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {12c80e07-f025-4a62-b039-16b639526305}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12c80e07-f025-4a62-b039-16b639526305}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d21230d1-fd12-4456-9e16-0a44ee1c7f66}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1cadcb6c-7eed-4f48-ab88-c246491796b7}, !- Control Zone or Zone List Name
  {e7f2d776-766d-48c4-9e8e-a848a5c8da21}, !- Cooling Control Zone or Zone List Name
  {8d9f4a5d-73cd-416e-83ed-686d1d30f837}, !- Heating Control Zone or Zone List Name
  {64bd7b36-1bc6-4165-8d12-cdf61a2c4e41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1cadcb6c-7eed-4f48-ab88-c246491796b7}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e7f2d776-766d-48c4-9e8e-a848a5c8da21}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d9f4a5d-73cd-416e-83ed-686d1d30f837}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {64bd7b36-1bc6-4165-8d12-cdf61a2c4e41}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ede9f3d2-de5f-427a-8487-7b37c9c252a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {031bfd29-55e1-4ca0-9524-2d315005570e}, !- Default Day Schedule Name
  {7eaeb020-5059-4c48-a19b-a8def2f403cb}, !- Summer Design Day Schedule Name
  {ff0afdc4-21df-4d6b-aa28-555b392b8523}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {031bfd29-55e1-4ca0-9524-2d315005570e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {713cae4e-a1b0-4d8c-b1fb-d2d18b93114e}, !- Handle
  {ede9f3d2-de5f-427a-8487-7b37c9c252a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7760499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4aac1f10-bd30-46b4-90a6-cd049df8cb92}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff0afdc4-21df-4d6b-aa28-555b392b8523}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dae5d6d7-2bdd-432b-9e4b-b20882c52ced}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eaeb020-5059-4c48-a19b-a8def2f403cb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efc568e9-d03e-4f19-90b3-cf612553c10d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {ede9f3d2-de5f-427a-8487-7b37c9c252a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4895c6af-8f14-4212-9518-d4f90217911c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4895c6af-8f14-4212-9518-d4f90217911c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {9a3f1945-fa1c-4b1d-b10e-7f07acb7da6d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c2b9a102-f971-4442-8a0c-a2222fa2d681}, !- Control Zone or Zone List Name
  {00e53404-85a7-4477-af80-3a89b7d9054e}, !- Cooling Control Zone or Zone List Name
  {8c332cbd-a035-41da-9d8f-04cd495a343c}, !- Heating Control Zone or Zone List Name
  {27d77338-48ac-415e-83b6-dadd945cd688}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2b9a102-f971-4442-8a0c-a2222fa2d681}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00e53404-85a7-4477-af80-3a89b7d9054e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c332cbd-a035-41da-9d8f-04cd495a343c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {27d77338-48ac-415e-83b6-dadd945cd688}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6519da64-8a57-464d-bfa3-2d9507484c4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {c03266c1-5d65-405c-adce-7024cd2a45f4}, !- Default Day Schedule Name
  {fb9df284-0f9d-47fc-89ad-440c1fd34b7a}, !- Summer Design Day Schedule Name
  {01fe0ff6-ca47-4e4b-b216-2ee0e8210a8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c03266c1-5d65-405c-adce-7024cd2a45f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ad0230a-ffa7-4ce3-a027-ee1290d9fa4c}, !- Handle
  {6519da64-8a57-464d-bfa3-2d9507484c4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6274999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6164babb-dd08-4fa6-bf90-f176adb8a792}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01fe0ff6-ca47-4e4b-b216-2ee0e8210a8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c4bc379-75fb-48c5-af35-abd836bd839a}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb9df284-0f9d-47fc-89ad-440c1fd34b7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a33f40f-66c3-4c7c-8889-776f526a6232}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {6519da64-8a57-464d-bfa3-2d9507484c4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de504375-f9c4-4156-af9c-e1b23c751d43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de504375-f9c4-4156-af9c-e1b23c751d43}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c7efa367-4d86-4e66-ae45-64c41b113871}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d73979b7-459b-4175-9518-945c67732f9d}, !- Control Zone or Zone List Name
  {bfda80c2-6115-492c-8494-c6dcc8a149f9}, !- Cooling Control Zone or Zone List Name
  {b2d1fc54-097b-4d76-9bf8-e6a0c97639a9}, !- Heating Control Zone or Zone List Name
  {a5014696-5137-425c-8b15-796e25b615f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d73979b7-459b-4175-9518-945c67732f9d}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {bfda80c2-6115-492c-8494-c6dcc8a149f9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2d1fc54-097b-4d76-9bf8-e6a0c97639a9}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5014696-5137-425c-8b15-796e25b615f3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1f0d59fd-2312-4560-9818-69cd3fddaad0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {e00d42cc-b03e-437a-a843-ccf20b86e0c5}, !- Default Day Schedule Name
  {038cc785-d7ae-47e7-8fd3-073fd4934be0}, !- Summer Design Day Schedule Name
  {f3aad992-029a-4745-ad28-5fb7e96c78a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e00d42cc-b03e-437a-a843-ccf20b86e0c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8668475b-13b3-4c32-ab59-497b42e02c8b}, !- Handle
  {1f0d59fd-2312-4560-9818-69cd3fddaad0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0449999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95b06020-ce6c-4a59-9d3b-64cb16ea9faf}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3aad992-029a-4745-ad28-5fb7e96c78a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d0d87ca-a5ff-46e4-834d-2fa0e5406416}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {038cc785-d7ae-47e7-8fd3-073fd4934be0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4145a8cb-43e6-4031-9878-0ca18a84c420}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {1f0d59fd-2312-4560-9818-69cd3fddaad0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8521ed6-e57e-4ba5-9f6e-510f7e6ba3c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8521ed6-e57e-4ba5-9f6e-510f7e6ba3c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e80c9ce5-0458-423f-9384-0bfcb01c8bca}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {72f4baab-e598-4628-81d4-f79ca8199978}, !- Control Zone or Zone List Name
  {f6b59be3-6543-4e67-a0d2-ecc520238b37}, !- Cooling Control Zone or Zone List Name
  {180f6ade-b89a-4d76-961a-b2a3512a5e4b}, !- Heating Control Zone or Zone List Name
  {c1410039-8dad-4def-ad56-7ff4934df7a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72f4baab-e598-4628-81d4-f79ca8199978}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f6b59be3-6543-4e67-a0d2-ecc520238b37}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {180f6ade-b89a-4d76-961a-b2a3512a5e4b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1410039-8dad-4def-ad56-7ff4934df7a4}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5c09f77f-c001-47fd-9c1d-2a033faaeff0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {5cbb6bc9-f467-4392-bba4-0edea925e5b4}, !- Default Day Schedule Name
  {e9cccd20-9055-4f7b-b50f-003deecf4294}, !- Summer Design Day Schedule Name
  {55b57ceb-348e-4bfe-ae62-a60153e04b97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cbb6bc9-f467-4392-bba4-0edea925e5b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09474671-200a-4bac-8fe2-9959aae0ee2d}, !- Handle
  {5c09f77f-c001-47fd-9c1d-2a033faaeff0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39059999999999995,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be4698c0-6376-4441-8c83-26cc8aa17fb3}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55b57ceb-348e-4bfe-ae62-a60153e04b97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84a45ce8-5de5-4ab7-a07e-d66367637c01}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9cccd20-9055-4f7b-b50f-003deecf4294}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7831a6d5-929d-45b2-bb3e-1c88fca01c11}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {5c09f77f-c001-47fd-9c1d-2a033faaeff0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20892cff-de58-4695-95f4-4e22cda68839}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20892cff-de58-4695-95f4-4e22cda68839}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {ff76f4e7-1655-43f6-a822-b3886c30cdfa}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {22074121-c0c4-4b80-bf41-8742093aa964}, !- Control Zone or Zone List Name
  {72806474-f172-42f5-a538-174aaac5424f}, !- Cooling Control Zone or Zone List Name
  {7a06d6a6-5575-44a1-b7ad-5f94994f2c0a}, !- Heating Control Zone or Zone List Name
  {a857f5c9-cc69-4b78-b9ff-185e9d05f614}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {22074121-c0c4-4b80-bf41-8742093aa964}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {72806474-f172-42f5-a538-174aaac5424f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a06d6a6-5575-44a1-b7ad-5f94994f2c0a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a857f5c9-cc69-4b78-b9ff-185e9d05f614}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae87e6b2-f32c-413d-ab56-8bb58a27ccbe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {17e07fe0-b7a7-46b5-a037-8ae39deebde7}, !- Default Day Schedule Name
  {f1ae27af-8c9b-42e5-8f23-435097b3eab4}, !- Summer Design Day Schedule Name
  {30c10275-e5a2-4b2d-9a54-a2cf0d67a7b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17e07fe0-b7a7-46b5-a037-8ae39deebde7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32bfac1c-b1db-42c5-9119-1e688a6bcd5c}, !- Handle
  {ae87e6b2-f32c-413d-ab56-8bb58a27ccbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6739999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ceb5280e-8bb0-4106-8dc4-878d16e7d5dc}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30c10275-e5a2-4b2d-9a54-a2cf0d67a7b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3a1352e-5fee-41d7-bc51-e9ba4e2c8004}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1ae27af-8c9b-42e5-8f23-435097b3eab4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7d9c487-091e-458f-bf27-9af0c8afb44e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {ae87e6b2-f32c-413d-ab56-8bb58a27ccbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69db6e12-885d-4b02-8381-762beadf7d38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69db6e12-885d-4b02-8381-762beadf7d38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8855dd25-c4bf-4233-ac5f-68b0e1343e7d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f8111d4-c710-478c-b493-e4faaa16cf08}, !- Control Zone or Zone List Name
  {ca00c67b-0ba4-4993-b1fb-56f53b83e62d}, !- Cooling Control Zone or Zone List Name
  {bda12b1e-f5c6-4db3-a893-d8d2e95982a5}, !- Heating Control Zone or Zone List Name
  {02bf3989-97b2-4f37-a14f-4321862014fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f8111d4-c710-478c-b493-e4faaa16cf08}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {ca00c67b-0ba4-4993-b1fb-56f53b83e62d}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bda12b1e-f5c6-4db3-a893-d8d2e95982a5}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02bf3989-97b2-4f37-a14f-4321862014fc}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e55dfaf7-ff01-4bff-be4e-67b3dadbe073}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {feb4d70f-b161-4eb1-9ad0-acc7495e87e9}, !- Default Day Schedule Name
  {cf990266-51c6-4a5d-966b-ee3c6b72af64}, !- Summer Design Day Schedule Name
  {c7b59a69-9342-43e3-90ea-af0a4eeacadb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {feb4d70f-b161-4eb1-9ad0-acc7495e87e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {378c0da7-c465-42af-a87e-9cafb884310f}, !- Handle
  {e55dfaf7-ff01-4bff-be4e-67b3dadbe073}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3480000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be7ef721-190a-46b4-bb5d-1e3d469f9f69}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7b59a69-9342-43e3-90ea-af0a4eeacadb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecc9976f-f66c-4458-848e-1da943ce4fa9}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf990266-51c6-4a5d-966b-ee3c6b72af64}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2dc04cc2-dc20-4da2-9221-0151d3a5254b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Sunday Rule, !- Name
  {e55dfaf7-ff01-4bff-be4e-67b3dadbe073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {715d497c-34a6-4863-b1a0-9b1ab746f2dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {715d497c-34a6-4863-b1a0-9b1ab746f2dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8b493371-a618-417a-9c80-737bb7844af8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77a7b5ed-bea2-4b44-828a-f7ac9fceede9}, !- Control Zone or Zone List Name
  {c800d157-d73c-4d87-8bcb-942e68a92dc8}, !- Cooling Control Zone or Zone List Name
  {8a445559-57a6-4de2-83d5-888b9795ec81}, !- Heating Control Zone or Zone List Name
  {b7ba8d73-50f4-493a-ac05-77c5cc5f8c6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77a7b5ed-bea2-4b44-828a-f7ac9fceede9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {c800d157-d73c-4d87-8bcb-942e68a92dc8}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a445559-57a6-4de2-83d5-888b9795ec81}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b7ba8d73-50f4-493a-ac05-77c5cc5f8c6e}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5a1ff4bc-42f4-489b-8fff-b691b4682678}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {8695b7bc-a607-4553-ab56-d83f394b6525}, !- Default Day Schedule Name
  {af5a7026-576f-4eb9-bbf0-373437de48ca}, !- Summer Design Day Schedule Name
  {4824bfbd-73cb-42f1-811d-a912388d28f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8695b7bc-a607-4553-ab56-d83f394b6525}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f6cfa657-2040-4170-8329-c549792a146e}, !- Handle
  {5a1ff4bc-42f4-489b-8fff-b691b4682678}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5344999999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1054f14a-1f17-4eb7-83f5-19974e043d8f}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4824bfbd-73cb-42f1-811d-a912388d28f1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1840cc3-0d5e-4066-a3ae-b2f5ca031f26}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af5a7026-576f-4eb9-bbf0-373437de48ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3f8b5e46-7f37-40dc-bf0e-07456f979693}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f1148ea-04e3-492f-9569-66673d7be7f2}, !- Control Zone or Zone List Name
  {19c9875b-3eb3-45d4-9833-4ff1a06acc8c}, !- Cooling Control Zone or Zone List Name
  {5a38c582-25c9-4eda-88bb-64e0780972ba}, !- Heating Control Zone or Zone List Name
  {e81d1ca3-f1fd-4c88-874c-3f036901eba5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f1148ea-04e3-492f-9569-66673d7be7f2}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {19c9875b-3eb3-45d4-9833-4ff1a06acc8c}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5a38c582-25c9-4eda-88bb-64e0780972ba}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e81d1ca3-f1fd-4c88-874c-3f036901eba5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf7d8b9a-7974-48dd-bfbb-e5ccb1a99e9f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {d88593a0-3ed2-41dd-8809-387c8f8dbbe1}, !- Default Day Schedule Name
  {5b284a7c-001d-4a03-a2be-1416b49056e1}, !- Summer Design Day Schedule Name
  {0c562aa9-df47-4de1-bd2f-67587a96f4c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d88593a0-3ed2-41dd-8809-387c8f8dbbe1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32d108c0-e3f7-49f1-ad85-8536654442b7}, !- Handle
  {bf7d8b9a-7974-48dd-bfbb-e5ccb1a99e9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7527999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7898f24d-bca6-4857-bdc0-2f60e376ee2a}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c562aa9-df47-4de1-bd2f-67587a96f4c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00acd3d4-a1a7-4c23-95c9-461227838c80}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b284a7c-001d-4a03-a2be-1416b49056e1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36d3f250-3c93-494a-9d02-8982b054aa65}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Sunday Rule, !- Name
  {bf7d8b9a-7974-48dd-bfbb-e5ccb1a99e9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88b6cb97-24ee-4f3a-9ea8-ce072579db8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88b6cb97-24ee-4f3a-9ea8-ce072579db8e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0ceeef01-fcc8-4c57-90d9-ff2cca69cab5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cf05b1a7-92c5-438b-bae6-55fa35ffe7eb}, !- Control Zone or Zone List Name
  {dfc1782d-1c55-4c32-ae45-ccda7dfb4d59}, !- Cooling Control Zone or Zone List Name
  {9245d0c0-fe7f-46c4-af0c-783b7bfc62ee}, !- Heating Control Zone or Zone List Name
  {7eee63de-417d-41b5-b029-15aec08f8874}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf05b1a7-92c5-438b-bae6-55fa35ffe7eb}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {dfc1782d-1c55-4c32-ae45-ccda7dfb4d59}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9245d0c0-fe7f-46c4-af0c-783b7bfc62ee}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7eee63de-417d-41b5-b029-15aec08f8874}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {600dcd2d-8574-442b-a803-cd7da45808b9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {948b1711-a2bc-42f6-b7e8-751a857ceebb}, !- Default Day Schedule Name
  {cf8dba54-aeab-4b09-b0c1-2a5a6325df02}, !- Summer Design Day Schedule Name
  {814a1f71-b526-45ba-81ad-1c7b085ae7fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {948b1711-a2bc-42f6-b7e8-751a857ceebb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5d83211c-b38c-4c3c-aa91-e2577741fcc3}, !- Handle
  {600dcd2d-8574-442b-a803-cd7da45808b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50219999999999987,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d52d3917-f013-41c2-91fd-7792479ba588}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {814a1f71-b526-45ba-81ad-1c7b085ae7fd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf51cf64-5b5c-4a9b-8236-f3b175267dd2}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf8dba54-aeab-4b09-b0c1-2a5a6325df02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {38014383-ea09-4e03-af68-3f598ccf64dd}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2cb2d11c-e602-4de0-8e98-df83c524c93a}, !- Control Zone or Zone List Name
  {39e5963e-dfc7-4191-a0f4-a985f98aee57}, !- Cooling Control Zone or Zone List Name
  {7611aeeb-18b3-47e9-a415-fc69f6988dfb}, !- Heating Control Zone or Zone List Name
  {80852985-2b75-4798-8f5e-6eaf085f0eb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cb2d11c-e602-4de0-8e98-df83c524c93a}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {39e5963e-dfc7-4191-a0f4-a985f98aee57}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7611aeeb-18b3-47e9-a415-fc69f6988dfb}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {80852985-2b75-4798-8f5e-6eaf085f0eb4}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6d8424b3-7403-4017-9910-bc8a0b9fe393}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {88afb8a7-95a6-48d5-bc2f-ec42116aa643}, !- Default Day Schedule Name
  {407e439d-459b-469e-aeff-889e9823b02e}, !- Summer Design Day Schedule Name
  {721fee19-eaad-4d68-91f4-b846a2b31e51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88afb8a7-95a6-48d5-bc2f-ec42116aa643}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4eb08d73-6ec6-4fb0-9845-4675814b3330}, !- Handle
  {6d8424b3-7403-4017-9910-bc8a0b9fe393}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7869999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f623f18e-e4d4-4ed0-93fa-eabbc009ed56}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {721fee19-eaad-4d68-91f4-b846a2b31e51}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8f3044f-2e07-4854-a466-ca034bb891ec}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {407e439d-459b-469e-aeff-889e9823b02e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a847f465-e477-4791-bccc-c9073a58295a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Saturday Rule, !- Name
  {6d8424b3-7403-4017-9910-bc8a0b9fe393}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16b19785-cd29-440a-a39f-08133db88620}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16b19785-cd29-440a-a39f-08133db88620}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Saturday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b0443ba-0419-4dd7-8f16-8988d8fececd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {6d8424b3-7403-4017-9910-bc8a0b9fe393}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8c54348-0337-49db-ac17-49da07af83fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
