  {a8c54348-0337-49db-ac17-49da07af83fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {40734172-9fb6-4344-ac3f-abbc66cb5afe}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c9724b3-c1d5-4e4f-84ed-60765129b622}, !- Control Zone or Zone List Name
  {8ba75ce7-785f-4d92-b664-70716867dfbc}, !- Cooling Control Zone or Zone List Name
  {406744ad-ca1c-436f-87ae-329f6f96f4ab}, !- Heating Control Zone or Zone List Name
  {c240e748-804a-4cb8-ab80-4c079187dfe6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c9724b3-c1d5-4e4f-84ed-60765129b622}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {8ba75ce7-785f-4d92-b664-70716867dfbc}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {406744ad-ca1c-436f-87ae-329f6f96f4ab}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c240e748-804a-4cb8-ab80-4c079187dfe6}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ce970829-26a6-47ad-8b9e-aad03040c166}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {ac6e8466-ac71-46c6-bc8f-080ed149eb7e}, !- Default Day Schedule Name
  {e2ac3638-ced9-4eee-8b1e-678c03504702}, !- Summer Design Day Schedule Name
  {1f5016d5-cb0a-49ce-8fec-47440b3d596b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac6e8466-ac71-46c6-bc8f-080ed149eb7e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {08e9d2b6-cde4-4cef-b9ae-59285d00621b}, !- Handle
  {ce970829-26a6-47ad-8b9e-aad03040c166}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4572200000000173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4e61bae-ea60-42bd-8ed1-8b29b2e9a6ee}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f5016d5-cb0a-49ce-8fec-47440b3d596b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b7610a1-86cd-4046-adb6-f699aa97c194}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2ac3638-ced9-4eee-8b1e-678c03504702}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {721a7bb3-0afb-4b07-b10c-d42b7d69fed3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {ce970829-26a6-47ad-8b9e-aad03040c166}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31652875-83c6-4bc5-b54b-7821fe00f076}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31652875-83c6-4bc5-b54b-7821fe00f076}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {525e4de8-7691-40e0-829f-18236132e978}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c605cfc-d802-4d8c-8606-d40c2dd3e3f8}, !- Control Zone or Zone List Name
  {d838aa00-02f8-493f-b8ba-4fad6ba67741}, !- Cooling Control Zone or Zone List Name
  {fd021b38-88b6-48c8-9c3f-4e9a43cddf36}, !- Heating Control Zone or Zone List Name
  {de42c5b9-8ece-4fe2-bb04-70caa698c233}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c605cfc-d802-4d8c-8606-d40c2dd3e3f8}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d838aa00-02f8-493f-b8ba-4fad6ba67741}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd021b38-88b6-48c8-9c3f-4e9a43cddf36}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {de42c5b9-8ece-4fe2-bb04-70caa698c233}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {45396941-fce1-4f77-9ea5-65656492bf82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {b9d6aeeb-d960-4ff1-830d-9c59a605288b}, !- Default Day Schedule Name
  {00597a60-97e4-435c-964a-3b82510cd3e5}, !- Summer Design Day Schedule Name
  {7ecdfaaa-d5bd-458d-8107-e699ca02db2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9d6aeeb-d960-4ff1-830d-9c59a605288b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {847eba63-0298-48c4-91f4-b9a1352f12a3}, !- Handle
  {45396941-fce1-4f77-9ea5-65656492bf82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5241999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a770bc4-4bad-4cfd-82f7-921fe568bea2}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ecdfaaa-d5bd-458d-8107-e699ca02db2c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4db0ea4a-81e1-43b6-945b-51d8afc716b5}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00597a60-97e4-435c-964a-3b82510cd3e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7d3c02b-5be4-411d-96a0-207447db1361}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {45396941-fce1-4f77-9ea5-65656492bf82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a808e076-09fd-490a-ac79-d4135570007c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a808e076-09fd-490a-ac79-d4135570007c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e04ede92-c5f1-4533-9ed6-b8dccb2dbc10}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f82e8f9-99d4-4aab-b95b-98d03603bf2b}, !- Control Zone or Zone List Name
  {948d9e6f-9991-4f3d-8457-023d368d85bb}, !- Cooling Control Zone or Zone List Name
  {f5e5c8d2-2f75-4cf2-95ef-a267dfbd8732}, !- Heating Control Zone or Zone List Name
  {7f722b64-0151-4c79-aed8-818ea8c8461e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f82e8f9-99d4-4aab-b95b-98d03603bf2b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {948d9e6f-9991-4f3d-8457-023d368d85bb}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5e5c8d2-2f75-4cf2-95ef-a267dfbd8732}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f722b64-0151-4c79-aed8-818ea8c8461e}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eaebfc1f-587a-4802-b400-794e65cd44ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {6ad8bb77-85e9-413f-aefb-00f9078c735d}, !- Default Day Schedule Name
  {6a11f42b-483a-4c4c-8fb2-2510d6a3321c}, !- Summer Design Day Schedule Name
  {c655a0ca-f85d-4021-adc9-4ceae03a7e95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ad8bb77-85e9-413f-aefb-00f9078c735d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61d8923c-cfc9-4c2c-a1d2-cc481e5a45f9}, !- Handle
  {eaebfc1f-587a-4802-b400-794e65cd44ae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec9f0900-72f2-4b49-8f54-589b7ff30b89}, !- Handle
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c655a0ca-f85d-4021-adc9-4ceae03a7e95}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {909451aa-0855-4392-bcc7-2230f8429047}, !- Handle
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a11f42b-483a-4c4c-8fb2-2510d6a3321c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e48405a9-ba0b-4ace-b0df-d8cf9a7e6ae9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {eaebfc1f-587a-4802-b400-794e65cd44ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60211e95-b72c-4717-8f4a-c534e326b5fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60211e95-b72c-4717-8f4a-c534e326b5fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {07018e24-87b4-4e30-81b8-bdfc6d8676e8}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f16a6b7-1341-47a3-bfba-2180364e4787}, !- Control Zone or Zone List Name
  {9e400f7f-26ae-4203-8a8b-8fbb7a281f66}, !- Cooling Control Zone or Zone List Name
  {573872e5-56fc-4f77-87ab-90284dcd913a}, !- Heating Control Zone or Zone List Name
  {752b4490-5784-4a13-aef4-f2691222375b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f16a6b7-1341-47a3-bfba-2180364e4787}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9e400f7f-26ae-4203-8a8b-8fbb7a281f66}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {573872e5-56fc-4f77-87ab-90284dcd913a}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {752b4490-5784-4a13-aef4-f2691222375b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {b9f76515-2438-4ee1-bf41-9fe79aec409a}, !- Default Day Schedule Name
  {de40feb6-cc3b-4569-aa86-31a08eeefbfa}, !- Summer Design Day Schedule Name
  {49be540a-d343-4630-ae50-41072033c6c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9f76515-2438-4ee1-bf41-9fe79aec409a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {823c7318-dec1-4079-ac31-02367b2d3210}, !- Handle
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.0511099999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {deb4541d-b223-431e-aff4-7752097325b8}, !- Handle
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49be540a-d343-4630-ae50-41072033c6c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fba67a27-9f7f-42e6-a178-860a3d9911bd}, !- Handle
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de40feb6-cc3b-4569-aa86-31a08eeefbfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1891870b-f251-4129-850b-bc4accc1cc11}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Saturday Rule, !- Name
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01c7db7-706f-407f-baaa-1d743012f1ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b01c7db7-706f-407f-baaa-1d743012f1ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Saturday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b97fd6ce-0d55-4c45-bb38-6f95b5908a1d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Sunday Rule, !- Name
  {ff85fc4f-5ef9-4a7a-b1bf-69a7609163db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6aaee3a8-e5d0-4940-a7fe-e1120ac4a2b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aaee3a8-e5d0-4940-a7fe-e1120ac4a2b9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {c5790666-a6d8-447f-b02d-d806b1f6008a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f77eaaa0-fdf5-4ecc-a8ba-fc76bb85edfe}, !- Control Zone or Zone List Name
  {efe5f22c-313c-4d1a-875a-9cdf82a0f971}, !- Cooling Control Zone or Zone List Name
  {ecfda777-3591-4b54-a6d0-10f8cc84abde}, !- Heating Control Zone or Zone List Name
  {01f383f3-bd2b-40d3-8290-1533135c70a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f77eaaa0-fdf5-4ecc-a8ba-fc76bb85edfe}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {efe5f22c-313c-4d1a-875a-9cdf82a0f971}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ecfda777-3591-4b54-a6d0-10f8cc84abde}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01f383f3-bd2b-40d3-8290-1533135c70a9}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {30618a2e-c69a-4c29-b024-0d8fa2c1253b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {d8bd3529-9d1e-48d8-9045-ea0821f61525}, !- Default Day Schedule Name
  {fa3f48be-5b5f-484a-84a9-c37d8a4ad4b4}, !- Summer Design Day Schedule Name
  {a0b370f0-2414-47f7-8a6b-11e670e1fa83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8bd3529-9d1e-48d8-9045-ea0821f61525}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7a423f76-eaae-465b-99d4-3604f3f1bf08}, !- Handle
  {30618a2e-c69a-4c29-b024-0d8fa2c1253b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5716999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20d4742a-c9cf-4e53-b0b4-6505b1c0fb05}, !- Handle
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0b370f0-2414-47f7-8a6b-11e670e1fa83}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de88881c-7221-400a-95a7-4470ffc57a52}, !- Handle
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa3f48be-5b5f-484a-84a9-c37d8a4ad4b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {aea9bb67-a84b-4f1f-874d-4e6cfc5601a0}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b008666-4114-4853-a696-ab74e1611030}, !- Control Zone or Zone List Name
  {56082ed3-77b8-4285-aa2b-7b5aa9dcb08c}, !- Cooling Control Zone or Zone List Name
  {184c664f-a40a-490a-a089-28bc9221e65a}, !- Heating Control Zone or Zone List Name
  {2c462d39-9749-46d3-818d-4587ad6c2d07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b008666-4114-4853-a696-ab74e1611030}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {56082ed3-77b8-4285-aa2b-7b5aa9dcb08c}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {184c664f-a40a-490a-a089-28bc9221e65a}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c462d39-9749-46d3-818d-4587ad6c2d07}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f1a8c457-1e4a-43f8-901c-6ddadea508a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {3a56ff79-87de-420f-ad88-a83bf4dbf3eb}, !- Default Day Schedule Name
  {e75471a2-081c-48f4-9452-5ef0b77847be}, !- Summer Design Day Schedule Name
  {e3a9df80-c2f5-4ed8-97a8-c260035020e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a56ff79-87de-420f-ad88-a83bf4dbf3eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a02b6571-487e-423f-aff9-6ff559f7af3f}, !- Handle
  {f1a8c457-1e4a-43f8-901c-6ddadea508a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.28272000000003,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4d1afcb-2330-4528-8694-d7916a2f5b81}, !- Handle
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3a9df80-c2f5-4ed8-97a8-c260035020e1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {270a5dd9-29af-436f-a586-1a3571c1da2e}, !- Handle
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e75471a2-081c-48f4-9452-5ef0b77847be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {659e0410-5acf-4d0a-928b-bc6054d3e3a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Sunday Rule, !- Name
  {f1a8c457-1e4a-43f8-901c-6ddadea508a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a537172d-3eec-41b6-870d-f4158b4bb280}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a537172d-3eec-41b6-870d-f4158b4bb280}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7c9033bb-d217-4297-a595-3510f8baf1c2}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f6ed2ab-6b4b-467f-aa0d-7f714aaa962a}, !- Control Zone or Zone List Name
  {ac30c07d-1826-4ca3-a29d-d636846d9b18}, !- Cooling Control Zone or Zone List Name
  {3cad571a-a201-4ff3-9ed4-de52dee7345c}, !- Heating Control Zone or Zone List Name
  {4af5d78a-ef95-4202-b722-6a6970349113}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f6ed2ab-6b4b-467f-aa0d-7f714aaa962a}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {ac30c07d-1826-4ca3-a29d-d636846d9b18}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3cad571a-a201-4ff3-9ed4-de52dee7345c}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4af5d78a-ef95-4202-b722-6a6970349113}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d395afbe-cd89-40c2-a9c3-c01a54e289fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {6a0a0de5-c88e-4c56-aa30-65a77a7b9395}, !- Default Day Schedule Name
  {ac96b9ad-13de-4301-bb1e-9de95507cb5a}, !- Summer Design Day Schedule Name
  {4cd697a5-38d2-418d-9056-71a4dd5b7d73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a0a0de5-c88e-4c56-aa30-65a77a7b9395}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d714d8a6-9fe6-46d5-9c14-14eb478553ec}, !- Handle
  {d395afbe-cd89-40c2-a9c3-c01a54e289fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2319999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f902afe-9651-4f8b-b38b-19394ffb5d45}, !- Handle
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cd697a5-38d2-418d-9056-71a4dd5b7d73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {345ecba6-684b-494d-8212-04ecc84884c9}, !- Handle
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac96b9ad-13de-4301-bb1e-9de95507cb5a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {29711ea3-eb6e-4b3a-b166-00e7081e9587}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1ad72b73-0e93-46ab-9124-1a9757230a55}, !- Control Zone or Zone List Name
  {08c6fc20-9c45-47e1-831c-70df8cd4d379}, !- Cooling Control Zone or Zone List Name
  {1a8687cc-5972-4185-a20e-339d3303b1ca}, !- Heating Control Zone or Zone List Name
  {ae44dd99-7780-4aa1-8476-0d2fc0ad8038}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ad72b73-0e93-46ab-9124-1a9757230a55}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {08c6fc20-9c45-47e1-831c-70df8cd4d379}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1a8687cc-5972-4185-a20e-339d3303b1ca}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae44dd99-7780-4aa1-8476-0d2fc0ad8038}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {84bbb8f6-12a9-4784-bdaa-a280db0f04e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {e4789074-974b-4b1e-bd74-bf52a056533b}, !- Default Day Schedule Name
  {2e1ed6c8-d397-459c-87ad-ed395c91dbd0}, !- Summer Design Day Schedule Name
  {2bfe3f38-676e-422e-9ad1-48c359795f64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4789074-974b-4b1e-bd74-bf52a056533b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a113062-7680-48c7-8548-587d3fd248ba}, !- Handle
  {84bbb8f6-12a9-4784-bdaa-a280db0f04e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7783800000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d296ba7-87b3-4862-9c88-4d2b316c8bad}, !- Handle
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bfe3f38-676e-422e-9ad1-48c359795f64}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b35da904-f34a-481f-8552-9c69126a669b}, !- Handle
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e1ed6c8-d397-459c-87ad-ed395c91dbd0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {956a026d-5f1b-45c8-af9c-2e7a2d67e437}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Sunday Rule, !- Name
  {84bbb8f6-12a9-4784-bdaa-a280db0f04e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92f17dac-57af-4eca-8d70-7da749959e34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92f17dac-57af-4eca-8d70-7da749959e34}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3883f2ae-a42c-40a2-b8d3-f1908bab7a4e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9dce7381-3b13-421b-8665-3bc8ba726b51}, !- Control Zone or Zone List Name
  {cd548281-82cb-47b6-95ba-dbf9448d7fb9}, !- Cooling Control Zone or Zone List Name
  {731b2819-31e7-497f-988e-113d84b60173}, !- Heating Control Zone or Zone List Name
  {f4379243-7375-4ee8-8d39-b48bad645d36}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9dce7381-3b13-421b-8665-3bc8ba726b51}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {cd548281-82cb-47b6-95ba-dbf9448d7fb9}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {731b2819-31e7-497f-988e-113d84b60173}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4379243-7375-4ee8-8d39-b48bad645d36}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f8d72906-8802-45a3-94d6-bc23a4997271}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {c8c18bea-b1d0-4007-ae3e-1198fdc75482}, !- Default Day Schedule Name
  {a4375777-66f2-4b68-9b84-9af1b5df789f}, !- Summer Design Day Schedule Name
  {05908c6f-6198-4848-9df7-ca01bab803c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8c18bea-b1d0-4007-ae3e-1198fdc75482}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e7a5e136-4cb3-46bc-bc1c-67792ed79b23}, !- Handle
  {f8d72906-8802-45a3-94d6-bc23a4997271}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1389999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8f740d6-90b5-44ea-be07-d7e2886443aa}, !- Handle
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05908c6f-6198-4848-9df7-ca01bab803c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a0fe89-de61-4d9d-8d2b-cca88e707551}, !- Handle
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4375777-66f2-4b68-9b84-9af1b5df789f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c63007f9-eafd-419c-98ef-e13814f02073}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {555ee03b-a330-47aa-afa4-0ab8fb2d0887}, !- Control Zone or Zone List Name
  {29d049f5-757d-4d4a-ad28-07e1c07f050e}, !- Cooling Control Zone or Zone List Name
  {a9c8cb48-cb4c-457a-bea4-1a16aebfe3a7}, !- Heating Control Zone or Zone List Name
  {d2cd2283-07db-412d-8d28-d44f8e5693e6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {555ee03b-a330-47aa-afa4-0ab8fb2d0887}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {29d049f5-757d-4d4a-ad28-07e1c07f050e}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a9c8cb48-cb4c-457a-bea4-1a16aebfe3a7}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2cd2283-07db-412d-8d28-d44f8e5693e6}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {7735c194-3c43-41a6-893f-3db4850f950d}, !- Default Day Schedule Name
  {04171b61-0a34-4808-a83b-d2bc792eca42}, !- Summer Design Day Schedule Name
  {60f4334c-9c15-4a86-9f94-2c4f4067d81a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7735c194-3c43-41a6-893f-3db4850f950d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9cf7b6d4-ec94-404c-a59b-d85976c56a33}, !- Handle
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9017999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e469ae18-1d09-49c5-9178-ec4846e46544}, !- Handle
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60f4334c-9c15-4a86-9f94-2c4f4067d81a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e3647ef-5a59-4aeb-8457-c437b5f87a0e}, !- Handle
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04171b61-0a34-4808-a83b-d2bc792eca42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10776883-b170-42a6-b163-9ecf997c974f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Saturday Rule, !- Name
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3315830-4c6a-4c8e-9b8a-b7c729e6ca23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3315830-4c6a-4c8e-9b8a-b7c729e6ca23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Saturday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f965c30a-4356-4938-973e-f3823235e09e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Sunday Rule, !- Name
  {3428ef93-470e-4d1e-88be-eb7f6e55ef3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db3bfcc9-8857-419c-9a73-98fbe3091cf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db3bfcc9-8857-419c-9a73-98fbe3091cf8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {238058dc-1b39-4601-a76b-c891599b0dac}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92a7f74d-02d6-4419-885a-8b06a994edaf}, !- Control Zone or Zone List Name
  {17229814-5751-418d-ac61-3ea55757b30f}, !- Cooling Control Zone or Zone List Name
  {0d51dd4c-50e2-4814-a1c8-119bbade1ebc}, !- Heating Control Zone or Zone List Name
  {add4505c-bea5-45a4-9cfc-2a84da114122}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92a7f74d-02d6-4419-885a-8b06a994edaf}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {17229814-5751-418d-ac61-3ea55757b30f}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0d51dd4c-50e2-4814-a1c8-119bbade1ebc}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {add4505c-bea5-45a4-9cfc-2a84da114122}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ee18ef85-26b8-4781-858e-3bf11f496cd0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {efb496d1-e4ca-475e-86e1-cc2c482d5d26}, !- Default Day Schedule Name
  {e247a281-0b6a-40f6-b47a-fb47ace0ff10}, !- Summer Design Day Schedule Name
  {110629b1-d08b-4f46-9201-eea72642b96c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efb496d1-e4ca-475e-86e1-cc2c482d5d26}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {57dbe285-e01d-4d4a-9bc0-68ec89941670}, !- Handle
  {ee18ef85-26b8-4781-858e-3bf11f496cd0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87884999999999969,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8a09a04-62f4-42dc-a1ef-f35db74522f1}, !- Handle
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {110629b1-d08b-4f46-9201-eea72642b96c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56bee6c4-ab18-4219-86f7-00ef9bce75c2}, !- Handle
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e247a281-0b6a-40f6-b47a-fb47ace0ff10}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1272af75-0b8c-4e5a-915f-e55127e670b4}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {674b1fd6-a8a0-4d80-9413-cd33349199a7}, !- Control Zone or Zone List Name
  {1cbcfbb5-6545-4735-a547-986ebc80f671}, !- Cooling Control Zone or Zone List Name
  {7ee54866-0892-41fe-ba3c-cf4eea942d5c}, !- Heating Control Zone or Zone List Name
  {59488585-a4ca-4027-83c8-e921f30c0f81}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {674b1fd6-a8a0-4d80-9413-cd33349199a7}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {1cbcfbb5-6545-4735-a547-986ebc80f671}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7ee54866-0892-41fe-ba3c-cf4eea942d5c}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {59488585-a4ca-4027-83c8-e921f30c0f81}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5bc7daad-4551-48f0-90eb-9696b116b1b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {11acc15e-2792-4adb-9b90-ce76baec148d}, !- Default Day Schedule Name
  {85088083-4dad-49b9-8b98-f354012291db}, !- Summer Design Day Schedule Name
  {4148fba2-79f6-4d19-ad7c-0014ffdd97bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11acc15e-2792-4adb-9b90-ce76baec148d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f7f78cf6-b824-4e22-a891-658068a3a584}, !- Handle
  {5bc7daad-4551-48f0-90eb-9696b116b1b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2554999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50e3b9cf-8723-4016-91ac-2f326acdf3c4}, !- Handle
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4148fba2-79f6-4d19-ad7c-0014ffdd97bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccfd9731-c311-4c1c-a0aa-3c66d5df6c60}, !- Handle
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85088083-4dad-49b9-8b98-f354012291db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb97630e-5fc1-48b7-8b3f-4382d475a146}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Sunday Rule, !- Name
  {5bc7daad-4551-48f0-90eb-9696b116b1b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4f4469f-382e-4065-9ebc-40827fc93721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4f4469f-382e-4065-9ebc-40827fc93721}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {4c6c1aad-4487-4a95-a003-5d94976a7f88}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2c619c40-525a-4b21-8185-5fb449f2c8ca}, !- Control Zone or Zone List Name
  {ed3ab095-7a74-4c5b-9cff-4ce8e373b69b}, !- Cooling Control Zone or Zone List Name
  {2cb744bb-6c85-4525-86c4-cd3c977a4186}, !- Heating Control Zone or Zone List Name
  {50ad2e43-1f9c-445b-adf0-ab4d94d28fd7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c619c40-525a-4b21-8185-5fb449f2c8ca}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {ed3ab095-7a74-4c5b-9cff-4ce8e373b69b}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2cb744bb-6c85-4525-86c4-cd3c977a4186}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50ad2e43-1f9c-445b-adf0-ab4d94d28fd7}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {25c888e3-8e6d-47c5-974b-038078ef3342}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {094525a5-7f57-4583-8765-e99b5d87adb2}, !- Default Day Schedule Name
  {9bd65801-fede-461e-8e56-d2d5ddfe6e4d}, !- Summer Design Day Schedule Name
  {81288645-7d7d-45a5-8b9f-bac79f481cda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {094525a5-7f57-4583-8765-e99b5d87adb2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6111729c-1fc9-41ad-ad64-6627fca43cf9}, !- Handle
  {25c888e3-8e6d-47c5-974b-038078ef3342}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5109999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0910a5ab-bdc1-4dee-8228-1b3c545e3307}, !- Handle
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81288645-7d7d-45a5-8b9f-bac79f481cda}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f729ce-f4db-4873-97e3-575d70696068}, !- Handle
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bd65801-fede-461e-8e56-d2d5ddfe6e4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dbb12fde-2206-4ea2-9072-aa27adc6eff5}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3b7d76d2-7d95-42f2-9818-c8eda86ec5c1}, !- Control Zone or Zone List Name
  {3d6f15a5-601a-4417-857d-fb7ba5cf8d3f}, !- Cooling Control Zone or Zone List Name
  {e74c6df9-77b7-433e-b6ad-318889443bcd}, !- Heating Control Zone or Zone List Name
  {772171ca-843c-4aa8-a17b-463df6e655bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b7d76d2-7d95-42f2-9818-c8eda86ec5c1}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {3d6f15a5-601a-4417-857d-fb7ba5cf8d3f}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e74c6df9-77b7-433e-b6ad-318889443bcd}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {772171ca-843c-4aa8-a17b-463df6e655bf}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3ec8a0ef-c423-428c-856f-8218844811aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {8fe1bc2f-f53d-448c-89e8-f1b61b7efb46}, !- Default Day Schedule Name
  {fc37ad5a-3e0d-4a3a-8150-661b35e42916}, !- Summer Design Day Schedule Name
  {529631ca-1eca-4c34-83f5-466c863ddf3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fe1bc2f-f53d-448c-89e8-f1b61b7efb46}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {29f97feb-647e-43ba-8ec8-f6612995f943}, !- Handle
  {3ec8a0ef-c423-428c-856f-8218844811aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0876000000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8dcf72c-f40e-4d8d-b3f9-16b4de52b55c}, !- Handle
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {529631ca-1eca-4c34-83f5-466c863ddf3b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad9a977d-3fa7-4549-8f7e-a0ba036c3f4c}, !- Handle
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc37ad5a-3e0d-4a3a-8150-661b35e42916}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f440461-3561-41a9-9a7a-9333edda12af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {3ec8a0ef-c423-428c-856f-8218844811aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78efbacc-2402-44ba-8fad-40d957855ff3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78efbacc-2402-44ba-8fad-40d957855ff3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89ea0d08-24ee-444b-8a3c-5b6ce56b04fd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {3ec8a0ef-c423-428c-856f-8218844811aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a51ea771-676a-4cfa-abdd-7ecac7fee6e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a51ea771-676a-4cfa-abdd-7ecac7fee6e6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {601cde93-09c1-47cc-afa1-f29c302e18d2}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f64d2d0-0760-46be-9520-1b229f2c1126}, !- Control Zone or Zone List Name
  {a6477ff2-c1d1-4824-8353-2a5891a1c6c8}, !- Cooling Control Zone or Zone List Name
  {0e4a7b37-bcb0-49f1-8263-06fae22d047a}, !- Heating Control Zone or Zone List Name
  {15230482-4e1f-4ca4-acc3-d6107f354364}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f64d2d0-0760-46be-9520-1b229f2c1126}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {a6477ff2-c1d1-4824-8353-2a5891a1c6c8}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0e4a7b37-bcb0-49f1-8263-06fae22d047a}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15230482-4e1f-4ca4-acc3-d6107f354364}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3a5b6f74-cb86-483f-a04d-0859c2f16f63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {daa7b314-1219-44d2-858c-4aed3ee0723a}, !- Default Day Schedule Name
  {aa14d217-7016-47e0-a243-346fe684b95d}, !- Summer Design Day Schedule Name
  {51daeac0-e6f0-48cf-b2f4-9fff2e197904}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daa7b314-1219-44d2-858c-4aed3ee0723a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f5d6b92b-abd3-4e43-9f66-2da48a4872c9}, !- Handle
  {3a5b6f74-cb86-483f-a04d-0859c2f16f63}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0599499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af62cee3-8f83-4e40-88af-8c82082e4a2f}, !- Handle
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51daeac0-e6f0-48cf-b2f4-9fff2e197904}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb2a4ddf-4496-40ff-919a-291bb9c12462}, !- Handle
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa14d217-7016-47e0-a243-346fe684b95d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3550f96c-f188-4f8b-8dad-79be6d307d4b}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {699b5872-47c9-4901-b446-29f767a0b9ed}, !- Control Zone or Zone List Name
  {edb294fa-bffc-4836-9005-197f71221945}, !- Cooling Control Zone or Zone List Name
  {94c05792-1b1f-4aa2-a32e-38e3b443876b}, !- Heating Control Zone or Zone List Name
  {ee54feb5-22e9-45df-b5a8-7899f160b03f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {699b5872-47c9-4901-b446-29f767a0b9ed}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {edb294fa-bffc-4836-9005-197f71221945}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94c05792-1b1f-4aa2-a32e-38e3b443876b}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee54feb5-22e9-45df-b5a8-7899f160b03f}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {df046df6-0b82-4a02-bb65-7947408de619}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {c93fb9d2-749e-4cf6-a9c4-ef808669fb42}, !- Default Day Schedule Name
  {42e0d7d4-840d-4b19-9952-ed1665024e84}, !- Summer Design Day Schedule Name
  {8c48532e-4d31-41f8-9d18-ad0ba24e509e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c93fb9d2-749e-4cf6-a9c4-ef808669fb42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6c632f2d-6240-48ac-b67d-396ae0b69358}, !- Handle
  {df046df6-0b82-4a02-bb65-7947408de619}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2133999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf4d4494-dac9-4d76-bae0-b1da5b8a798c}, !- Handle
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c48532e-4d31-41f8-9d18-ad0ba24e509e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dccc56d0-b6f8-4849-8f47-6fbaf0a1a078}, !- Handle
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42e0d7d4-840d-4b19-9952-ed1665024e84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {340ae198-a8ef-44ec-bf26-f3f45485aa9f}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f486d3d9-2921-4fa6-be40-33a6a7a23c45}, !- Control Zone or Zone List Name
  {db13a448-f79d-4fde-bc59-8284225f8136}, !- Cooling Control Zone or Zone List Name
  {2f29a3da-7e3d-497b-8cf6-cd3e590d4302}, !- Heating Control Zone or Zone List Name
  {013e8dca-6f66-4503-83ae-094766a61b84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f486d3d9-2921-4fa6-be40-33a6a7a23c45}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {db13a448-f79d-4fde-bc59-8284225f8136}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f29a3da-7e3d-497b-8cf6-cd3e590d4302}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {013e8dca-6f66-4503-83ae-094766a61b84}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {95b2f07d-fa23-449d-a416-1724bac9384c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {1ea633d0-c12b-4476-98b9-58a0fb794ae5}, !- Default Day Schedule Name
  {01726fc5-ef91-4fc7-baa2-f0dc777d1184}, !- Summer Design Day Schedule Name
  {4b34d4b8-94ab-414d-979d-135c4206cd6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ea633d0-c12b-4476-98b9-58a0fb794ae5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f1ead075-4d66-4a8c-a3d9-8ce81345b786}, !- Handle
  {95b2f07d-fa23-449d-a416-1724bac9384c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78120000000000001,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2771fcac-e2c6-46e3-ba0b-73cba79a14f4}, !- Handle
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b34d4b8-94ab-414d-979d-135c4206cd6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {179f410e-22e1-41a5-899e-9289a88fd95d}, !- Handle
  Schedule Day 282,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01726fc5-ef91-4fc7-baa2-f0dc777d1184}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9c767b5d-419f-4d6f-8009-d18ed4f4429a}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8b4c475-60ac-4bb7-aeb1-e18d5e08b3f9}, !- Control Zone or Zone List Name
  {f64fedcc-14ae-4f54-8da1-8b7f3c43b475}, !- Cooling Control Zone or Zone List Name
  {66ebd7e6-e538-4e92-ae92-7b709de30a08}, !- Heating Control Zone or Zone List Name
  {01f5c731-1c36-4eea-ab8c-80ad8d1ca446}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8b4c475-60ac-4bb7-aeb1-e18d5e08b3f9}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {f64fedcc-14ae-4f54-8da1-8b7f3c43b475}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {66ebd7e6-e538-4e92-ae92-7b709de30a08}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01f5c731-1c36-4eea-ab8c-80ad8d1ca446}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5cb98803-a715-4dd9-b396-cb5725289263}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {453f67a6-5664-4800-ac68-b82004779b0f}, !- Default Day Schedule Name
  {4efe1560-bd86-4b20-ad9a-9eecfc6ef3dd}, !- Summer Design Day Schedule Name
  {b626a5f9-6b2c-435a-a5e7-865309eedad1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {453f67a6-5664-4800-ac68-b82004779b0f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3004c760-8e4d-4699-9fb0-b810981a8845}, !- Handle
  {5cb98803-a715-4dd9-b396-cb5725289263}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3005999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fa325a6-9158-4193-afd2-33528ff87862}, !- Handle
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b626a5f9-6b2c-435a-a5e7-865309eedad1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6957c83b-cd69-4996-8d44-fb5a7dc84bba}, !- Handle
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4efe1560-bd86-4b20-ad9a-9eecfc6ef3dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {909df4e0-2014-4c6b-aa35-62d997cec1a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday Rule, !- Name
  {5cb98803-a715-4dd9-b396-cb5725289263}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9043ae28-b99e-4adf-a54b-62538d8fdd84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9043ae28-b99e-4adf-a54b-62538d8fdd84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {1264a94f-cc0a-43ff-a4d6-b4e958cd7e4a}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f69f43d-ade6-406b-9335-a152075753a5}, !- Control Zone or Zone List Name
  {52d6e80e-4cdd-4a85-a9ef-d2e1df34ae9d}, !- Cooling Control Zone or Zone List Name
  {605a6e95-2240-43c3-81d2-11e6399d313f}, !- Heating Control Zone or Zone List Name
  {5076d627-2894-46a0-beea-ba1655afeccd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f69f43d-ade6-406b-9335-a152075753a5}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {52d6e80e-4cdd-4a85-a9ef-d2e1df34ae9d}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {605a6e95-2240-43c3-81d2-11e6399d313f}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5076d627-2894-46a0-beea-ba1655afeccd}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {15c89070-e41a-4c35-b19a-2439b320929e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {4a1b4f25-daec-426a-8cf7-0317eeffa4db}, !- Default Day Schedule Name
  {9e3f4979-51fb-4000-9a81-8f32ab21e56d}, !- Summer Design Day Schedule Name
  {fc0efe32-ea97-4b01-93c9-214bb4146649}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a1b4f25-daec-426a-8cf7-0317eeffa4db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b7b02b80-0946-45d9-b531-bea3f84ab5b7}, !- Handle
  {15c89070-e41a-4c35-b19a-2439b320929e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26039999999999996,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5fdbd63-bcb3-4386-80fb-bf49ab30d10b}, !- Handle
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0efe32-ea97-4b01-93c9-214bb4146649}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {360121d1-0100-41c6-8169-0742ad1edef1}, !- Handle
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e3f4979-51fb-4000-9a81-8f32ab21e56d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e3e3f6f-a3b5-47ba-b441-30cc074c1676}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {15c89070-e41a-4c35-b19a-2439b320929e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15cf12ce-9d0c-41dd-ae55-9e818dca9814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15cf12ce-9d0c-41dd-ae55-9e818dca9814}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e3a32bab-e6df-46c0-a1c6-f0b55338b19c}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4c09c391-5835-4e47-9b41-baa129043d59}, !- Control Zone or Zone List Name
  {2636fd1c-7ee7-4e10-8a5d-3fe900258cfd}, !- Cooling Control Zone or Zone List Name
  {70e84084-96a5-48e5-bae1-189d5b9c1572}, !- Heating Control Zone or Zone List Name
  {cd79f562-d3f5-4a4e-b44a-46ed0476d16f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c09c391-5835-4e47-9b41-baa129043d59}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {2636fd1c-7ee7-4e10-8a5d-3fe900258cfd}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70e84084-96a5-48e5-bae1-189d5b9c1572}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd79f562-d3f5-4a4e-b44a-46ed0476d16f}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f73e2d00-dc1d-4ac5-bbf2-3c38443fb19a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {09dd46b9-0e29-4ddd-9b0e-6f0cd7af3fe5}, !- Default Day Schedule Name
  {c0d8772a-d24a-43bd-8329-23ec1f44273d}, !- Summer Design Day Schedule Name
  {7505e8e3-d11a-43e1-b42b-ddf430610ea9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09dd46b9-0e29-4ddd-9b0e-6f0cd7af3fe5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {30eede25-34bb-43be-ae26-bd63504a4379}, !- Handle
  {f73e2d00-dc1d-4ac5-bbf2-3c38443fb19a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2309999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2f88e33-fdb6-44ef-92f7-29b239d529e1}, !- Handle
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7505e8e3-d11a-43e1-b42b-ddf430610ea9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b2e822f-20e2-4375-8c35-c52f9b072cd2}, !- Handle
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0d8772a-d24a-43bd-8329-23ec1f44273d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a404c1e4-d42b-4036-ab7b-9d6f0210f35c}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dc838809-0cb4-4030-b702-e72070a89a79}, !- Control Zone or Zone List Name
  {20b93765-e7d5-444a-9047-da6b8afd5b31}, !- Cooling Control Zone or Zone List Name
  {2fa91052-b6fd-4b97-963f-710ee0a9096d}, !- Heating Control Zone or Zone List Name
  {12210a38-e7cd-48b9-99fb-731a57d9dd7d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dc838809-0cb4-4030-b702-e72070a89a79}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {20b93765-e7d5-444a-9047-da6b8afd5b31}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2fa91052-b6fd-4b97-963f-710ee0a9096d}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12210a38-e7cd-48b9-99fb-731a57d9dd7d}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4807f7d0-2353-4940-9c81-0044f3c8f71b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {68118445-2476-437a-835a-8c4a20ab1cd8}, !- Default Day Schedule Name
  {c39024af-10eb-4cd2-a9cd-8a1cdd2b593f}, !- Summer Design Day Schedule Name
  {18300988-d112-431c-8ddf-e6d7a24f8256}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68118445-2476-437a-835a-8c4a20ab1cd8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0406e8b7-3432-4a5f-afad-d31e885a10f3}, !- Handle
  {4807f7d0-2353-4940-9c81-0044f3c8f71b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2133999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f4443e8-7f0c-4ec6-b3d9-88b186531527}, !- Handle
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18300988-d112-431c-8ddf-e6d7a24f8256}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72a847a5-ea25-461d-84ed-bb2cea761d85}, !- Handle
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c39024af-10eb-4cd2-a9cd-8a1cdd2b593f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13ea94f8-8dac-4f99-8f8a-c7d046b5ce53}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {4807f7d0-2353-4940-9c81-0044f3c8f71b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7460f168-7208-4add-a5b9-60de5d431d88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7460f168-7208-4add-a5b9-60de5d431d88}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {a856d48b-5ba4-4225-858b-d504af8db1dd}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5eb9a6f9-6721-4e0f-ad89-4cc191461bc8}, !- Control Zone or Zone List Name
  {07cd87de-b3c0-457b-9c58-985bd4832637}, !- Cooling Control Zone or Zone List Name
  {5d484c8c-1181-499a-8c39-ba3ca5a63202}, !- Heating Control Zone or Zone List Name
  {fc403b35-1fae-47c6-9dac-5c8dfd1f6d42}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5eb9a6f9-6721-4e0f-ad89-4cc191461bc8}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {07cd87de-b3c0-457b-9c58-985bd4832637}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d484c8c-1181-499a-8c39-ba3ca5a63202}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc403b35-1fae-47c6-9dac-5c8dfd1f6d42}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {48fdbf1e-c3b8-455f-aa45-f1282029da77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {62bc3f58-3572-4983-ab60-d48069fd2b4f}, !- Default Day Schedule Name
  {4091199d-4a6b-43d9-be52-cb8d35e9ffb5}, !- Summer Design Day Schedule Name
  {578a97c3-56d8-4e0a-8fe0-b0903f523402}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62bc3f58-3572-4983-ab60-d48069fd2b4f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6fdfa6fa-7c37-4c21-9afe-6139fdff93d8}, !- Handle
  {48fdbf1e-c3b8-455f-aa45-f1282029da77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5109999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff4ec774-0b32-4d1d-8bc8-1996fb10874a}, !- Handle
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {578a97c3-56d8-4e0a-8fe0-b0903f523402}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fe93989-4cb2-4fd8-ae29-56b9cbf3759a}, !- Handle
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4091199d-4a6b-43d9-be52-cb8d35e9ffb5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eac0f0ce-8cf7-482e-9f31-16a4e22aa946}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {48fdbf1e-c3b8-455f-aa45-f1282029da77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9b29d4c-6b78-4415-ad3e-010adea6e0a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9b29d4c-6b78-4415-ad3e-010adea6e0a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7b457969-a940-4848-b48d-51913d7249e2}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {913b08a6-286a-4f03-bd15-deadf998864f}, !- Control Zone or Zone List Name
  {8cbf03de-1f5b-44f3-a41a-ea188b096b9a}, !- Cooling Control Zone or Zone List Name
  {99e08188-ec7f-404c-a2eb-47a626349517}, !- Heating Control Zone or Zone List Name
  {22d5c9e7-d3ac-4049-9abe-47f62e25d79f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {913b08a6-286a-4f03-bd15-deadf998864f}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {8cbf03de-1f5b-44f3-a41a-ea188b096b9a}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99e08188-ec7f-404c-a2eb-47a626349517}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {22d5c9e7-d3ac-4049-9abe-47f62e25d79f}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a8c7f37d-3fe2-4a63-b38c-71c8f1b4eb3d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {4a31daef-f543-4205-be21-f636e7bfcef1}, !- Default Day Schedule Name
  {ec24d0c1-a484-4249-9739-7339aeac4c45}, !- Summer Design Day Schedule Name
  {30e034ee-b506-49ba-8b96-cd52697109af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a31daef-f543-4205-be21-f636e7bfcef1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1164be4f-a888-4438-a9b3-aa9698eee1ed}, !- Handle
  {a8c7f37d-3fe2-4a63-b38c-71c8f1b4eb3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2428800000000111,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {12c2ef68-5440-48b6-a9cc-c54bd93c6b9f}, !- Handle
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30e034ee-b506-49ba-8b96-cd52697109af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f61c97e-2866-4af6-9523-6164191dabdf}, !- Handle
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec24d0c1-a484-4249-9739-7339aeac4c45}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05b543a5-6629-433f-92b4-55eb2c4cf368}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {a8c7f37d-3fe2-4a63-b38c-71c8f1b4eb3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {915087aa-41aa-4358-bf01-d029550d5a04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {915087aa-41aa-4358-bf01-d029550d5a04}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {a975a0f5-b30c-44a7-ad97-65da09e11950}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d34dcaf-fa0a-4a2f-9dbe-b4b0246514d2}, !- Control Zone or Zone List Name
  {ed650b63-4e46-41ae-bdff-e3f4e61832d4}, !- Cooling Control Zone or Zone List Name
  {2eacf502-171f-4993-98ae-e46528146e3a}, !- Heating Control Zone or Zone List Name
  {1fc68818-19be-46b1-a4d2-532b0135d216}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d34dcaf-fa0a-4a2f-9dbe-b4b0246514d2}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {ed650b63-4e46-41ae-bdff-e3f4e61832d4}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2eacf502-171f-4993-98ae-e46528146e3a}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1fc68818-19be-46b1-a4d2-532b0135d216}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bc8f4294-c832-4aba-a028-043ba2f5c4b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {406bdcfd-0695-4cf9-9147-acd8b7ceac30}, !- Default Day Schedule Name
  {046c4358-ea5c-41aa-8de4-be86806d629d}, !- Summer Design Day Schedule Name
  {9a8e6b50-3340-4fad-ac7a-09557b3ccd53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {406bdcfd-0695-4cf9-9147-acd8b7ceac30}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e939f1a4-2e7a-436c-8000-858f31434798}, !- Handle
  {bc8f4294-c832-4aba-a028-043ba2f5c4b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3252499999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3e5879f-d339-4ac1-8c11-3dcd5a50ccab}, !- Handle
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a8e6b50-3340-4fad-ac7a-09557b3ccd53}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5a01dcd-7a37-45e4-8560-ed19ae5f6582}, !- Handle
  Schedule Day 296,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {046c4358-ea5c-41aa-8de4-be86806d629d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f736dd52-c6e0-4579-935f-f7b83326d007}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {299b7579-bfeb-4ec4-9fe5-95e018717a73}, !- Control Zone or Zone List Name
  {ecb499f2-e7af-48e2-b001-c7d56aa511c3}, !- Cooling Control Zone or Zone List Name
  {6ca26316-3fec-453f-a838-002a97a083e5}, !- Heating Control Zone or Zone List Name
  {f286855e-3f3a-4f76-8a99-f84e216fed3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {299b7579-bfeb-4ec4-9fe5-95e018717a73}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {ecb499f2-e7af-48e2-b001-c7d56aa511c3}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ca26316-3fec-453f-a838-002a97a083e5}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f286855e-3f3a-4f76-8a99-f84e216fed3a}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae0c60ea-88d0-4475-b43e-f06cebb28eb3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {03bbe90b-16a6-4544-9259-c632aeba2d55}, !- Default Day Schedule Name
  {42495d0b-0459-412d-bbda-9871201a12c2}, !- Summer Design Day Schedule Name
  {5cd40a0f-5a72-46c0-92a7-158d2f90f959}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03bbe90b-16a6-4544-9259-c632aeba2d55}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f506b93-4739-43e1-85a1-6471a1e8ae26}, !- Handle
  {ae0c60ea-88d0-4475-b43e-f06cebb28eb3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.698519999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c01f2b53-a6f1-40da-89a2-5343693016ee}, !- Handle
  Schedule Day 297,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cd40a0f-5a72-46c0-92a7-158d2f90f959}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab08bc73-f7cf-4ef0-8e06-328556aa70b8}, !- Handle
  Schedule Day 298,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42495d0b-0459-412d-bbda-9871201a12c2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08f90f3e-df17-45a3-9930-83d5f89b84c0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {ae0c60ea-88d0-4475-b43e-f06cebb28eb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e59c75a7-d03b-4de4-9caf-9366d8bb135f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e59c75a7-d03b-4de4-9caf-9366d8bb135f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {da620187-a3e9-455d-aa5b-c2807a860d7b}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b12664e3-24de-4812-a671-5ba9b4323663}, !- Control Zone or Zone List Name
  {6be556db-040f-4d68-86a2-d68752164e04}, !- Cooling Control Zone or Zone List Name
  {b9525cb2-9007-4a64-9235-eec915f27f2a}, !- Heating Control Zone or Zone List Name
  {e9053dd0-5cc0-4d6c-8be8-69964000b61e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b12664e3-24de-4812-a671-5ba9b4323663}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {6be556db-040f-4d68-86a2-d68752164e04}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b9525cb2-9007-4a64-9235-eec915f27f2a}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e9053dd0-5cc0-4d6c-8be8-69964000b61e}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {064d7afb-e22e-4fa7-bdd0-9003caf69811}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {08b1e74e-f053-41b1-8d4c-e8fd6d35abd4}, !- Default Day Schedule Name
  {bf860b9f-ff54-46b2-9267-f5b30ba9e01f}, !- Summer Design Day Schedule Name
  {843b8606-c733-4392-b082-9383c57f629a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08b1e74e-f053-41b1-8d4c-e8fd6d35abd4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d879b8d-bbfe-420e-a07e-78ce054c2dd7}, !- Handle
  {064d7afb-e22e-4fa7-bdd0-9003caf69811}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0263999999999749,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  19,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83b814c2-2941-4358-9cd2-a80af281e77a}, !- Handle
  Schedule Day 299,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {843b8606-c733-4392-b082-9383c57f629a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b8da7f-7065-420e-ac8d-dd1a6a336dac}, !- Handle
  Schedule Day 300,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf860b9f-ff54-46b2-9267-f5b30ba9e01f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fdff5fc-7866-4a30-a2eb-d8b1bf85a86d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {064d7afb-e22e-4fa7-bdd0-9003caf69811}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a51d182a-f1c8-4562-acc9-385d98095369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a51d182a-f1c8-4562-acc9-385d98095369}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {147f6082-77f4-43c5-873e-de1e33334fd9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {064d7afb-e22e-4fa7-bdd0-9003caf69811}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c87e0d6a-7843-4796-9501-546e21000881}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c87e0d6a-7843-4796-9501-546e21000881}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {83d6de15-2b26-4908-abde-604ed4d7c128}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {959e1d3d-e20b-4fc8-b6c9-f1313b85be68}, !- Control Zone or Zone List Name
  {4356e63f-906c-4fb9-9ed1-ee6e2630cd22}, !- Cooling Control Zone or Zone List Name
  {fa65c204-17fb-42bc-a921-f1b0702fe309}, !- Heating Control Zone or Zone List Name
  {f065eccb-55da-43ff-a853-7c82a1a0d190}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {959e1d3d-e20b-4fc8-b6c9-f1313b85be68}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {4356e63f-906c-4fb9-9ed1-ee6e2630cd22}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa65c204-17fb-42bc-a921-f1b0702fe309}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f065eccb-55da-43ff-a853-7c82a1a0d190}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {89466fbc-f95b-49ef-8572-ebe494979bff}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {1ddd2e4c-a78c-48fd-bfc7-469d21ab4a34}, !- Default Day Schedule Name
  {e523729f-f1e8-4a03-b8c4-c369c05a42b8}, !- Summer Design Day Schedule Name
  {9b54a955-946e-46c2-aa4f-d9ee16abbc07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ddd2e4c-a78c-48fd-bfc7-469d21ab4a34}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b018967e-088d-4ec2-96c3-d151c3e63277}, !- Handle
  {89466fbc-f95b-49ef-8572-ebe494979bff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6028899999999693,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  29,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26ebfbfd-6dd8-4334-ad54-f147f5904103}, !- Handle
  Schedule Day 301,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b54a955-946e-46c2-aa4f-d9ee16abbc07}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57e3d308-fb16-4a32-9e18-677d52a45e3a}, !- Handle
  Schedule Day 302,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e523729f-f1e8-4a03-b8c4-c369c05a42b8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab5a6e03-ab4a-48f8-b9d8-8a910bd77445}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {89466fbc-f95b-49ef-8572-ebe494979bff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63810b88-2d68-45c5-9849-8c163b010aee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63810b88-2d68-45c5-9849-8c163b010aee}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {1190ef8f-8866-405c-b39d-98e4af7206fa}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c664257e-b6f7-45cc-897c-b5ca7aa067b6}, !- Control Zone or Zone List Name
  {bd6e7600-8acb-42d8-ae10-8a291d1e231d}, !- Cooling Control Zone or Zone List Name
  {ac72e5f1-661d-42b1-a134-34683bb1de58}, !- Heating Control Zone or Zone List Name
  {c5b5fd59-e9ea-4007-898b-fb1eb6df4ee7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c664257e-b6f7-45cc-897c-b5ca7aa067b6}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {bd6e7600-8acb-42d8-ae10-8a291d1e231d}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac72e5f1-661d-42b1-a134-34683bb1de58}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5b5fd59-e9ea-4007-898b-fb1eb6df4ee7}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1ef7ff90-0ac7-43e3-b57a-f51348a58c1a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {ec47bc97-0ff9-450c-8fc3-37055ca67b04}, !- Default Day Schedule Name
  {a51ac1be-3fe6-4d3c-b3c5-3864a7846fca}, !- Summer Design Day Schedule Name
  {afaf6d0f-6499-457c-a60d-c22ebe85cd29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec47bc97-0ff9-450c-8fc3-37055ca67b04}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {571e169b-32dc-4fa6-97c4-b2c1aba46f35}, !- Handle
  {1ef7ff90-0ac7-43e3-b57a-f51348a58c1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3663499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9692147-3cfa-4d57-9fa3-5fe97d41cf7e}, !- Handle
  Schedule Day 303,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afaf6d0f-6499-457c-a60d-c22ebe85cd29}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a32b6aa-082b-48c3-9d15-755baa3df217}, !- Handle
  Schedule Day 304,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51ac1be-3fe6-4d3c-b3c5-3864a7846fca}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a5c418a-3657-4fe7-8e0e-4877391f1584}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {1ef7ff90-0ac7-43e3-b57a-f51348a58c1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {944b9dd2-7468-4f46-9272-ba290cbf2621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {944b9dd2-7468-4f46-9272-ba290cbf2621}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {797e7ed0-f12a-49b1-b254-6b5bb4bae5cb}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {81868698-1130-4cd0-ad6a-f2a62893c87b}, !- Control Zone or Zone List Name
  {b463bf13-1155-48ca-9f14-862287fa04f8}, !- Cooling Control Zone or Zone List Name
  {0bfe6e31-2361-44e2-ae4c-f2ade80ae9fa}, !- Heating Control Zone or Zone List Name
  {164a39e4-a108-4606-98e5-6b015ef55904}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81868698-1130-4cd0-ad6a-f2a62893c87b}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {b463bf13-1155-48ca-9f14-862287fa04f8}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0bfe6e31-2361-44e2-ae4c-f2ade80ae9fa}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {164a39e4-a108-4606-98e5-6b015ef55904}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {53ad9204-9b22-4871-9c57-7c87e2dd7941}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {de30e790-21c2-4480-a186-82e505c5a109}, !- Default Day Schedule Name
  {b5d36e8a-1888-458a-8711-0f7cf99f4be5}, !- Summer Design Day Schedule Name
  {0332df92-0e27-41c3-9f99-4a5cba1cedfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de30e790-21c2-4480-a186-82e505c5a109}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {24aba4b5-e7bc-411f-a007-e88012a69ed6}, !- Handle
  {53ad9204-9b22-4871-9c57-7c87e2dd7941}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.884900000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0eb89d0-c11a-4dd5-8cb0-3d8d1c5b6fec}, !- Handle
  Schedule Day 305,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0332df92-0e27-41c3-9f99-4a5cba1cedfc}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66bd5f1e-4510-4f9b-adcf-408e9ce59de4}, !- Handle
  Schedule Day 306,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5d36e8a-1888-458a-8711-0f7cf99f4be5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b6d387a-f155-4066-ac1d-5edb9a5cc768}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {53ad9204-9b22-4871-9c57-7c87e2dd7941}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {231a7ea2-e1d4-4704-84c3-a6ed20192162}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {231a7ea2-e1d4-4704-84c3-a6ed20192162}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c2da975f-4bd1-42a9-951c-fa20cb737ae5}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {595a19d2-7c93-494e-b5bd-a2997d505f4b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {30359f24-5b0b-43ad-8376-786b3bcf231c}, !- Control Zone or Zone List Name
  {217bb9f2-dce1-4d06-afcb-c3dbce9428ed}, !- Cooling Control Zone or Zone List Name
  {fa98eb51-b1e0-4e6f-8aa2-979607b9f1c5}, !- Heating Control Zone or Zone List Name
  {0e7285f1-a442-4098-a58f-d9490fad8f69}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30359f24-5b0b-43ad-8376-786b3bcf231c}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {217bb9f2-dce1-4d06-afcb-c3dbce9428ed}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa98eb51-b1e0-4e6f-8aa2-979607b9f1c5}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e7285f1-a442-4098-a58f-d9490fad8f69}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2493c7dc-7ce2-4da8-aa32-e99969d3c122}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  {c50dfee4-68cb-41ab-8ebd-fb027778d7f7}, !- Default Day Schedule Name
  {51b362f5-5cae-4bdd-9699-d7720433bc4a}, !- Summer Design Day Schedule Name
  {300b354a-f15d-45b1-928e-bc8f0f48d421}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c50dfee4-68cb-41ab-8ebd-fb027778d7f7}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {92b72dc7-2f86-4946-a610-5d6ac98ecc90}, !- Handle
  {2493c7dc-7ce2-4da8-aa32-e99969d3c122}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.483999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89dba538-bf5a-4044-bcf5-f21ed2fe2c52}, !- Handle
  Schedule Day 307,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {300b354a-f15d-45b1-928e-bc8f0f48d421}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff2e4efa-68b3-4cf6-95fe-b1dfc0ace0e7}, !- Handle
  Schedule Day 308,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51b362f5-5cae-4bdd-9699-d7720433bc4a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b895023-28c0-4fa8-b917-b2964c855c53}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {2493c7dc-7ce2-4da8-aa32-e99969d3c122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {281b8992-cb03-4cdd-8d81-454d9f08ef8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {281b8992-cb03-4cdd-8d81-454d9f08ef8a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {7ae7a6b4-9b98-46d8-82be-3ac7f197a843}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {1eff267c-9103-49ef-8270-5b4b4a1b1a93}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb982091-9a9e-4f7a-acd8-09159bd6b39f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfc449f8-4e31-4836-b998-be58438d263c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b078852d-eae7-44f6-90ab-be69f1be6cf4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5809b6a0-6a77-4b73-a97e-a7b107a6f178}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b17cb548-1878-433d-a51e-e1c8bfbfc496}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3714e228-77c8-41bf-8c50-259a34fab4e5}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37dc5cff-5b35-459e-85d6-22314e8efb97}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

