  ,                                       !- Number of Vertices
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, -2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -0.3048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a59fc-3986-4a8b-9261-2e1acb95cdb0}, !- Handle
  F29458,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd28a51-c43a-4050-a707-63b3f719a414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fbb150-a7e8-4ac4-825e-c307c9cc0c0d}, !- Handle
  DF91E0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff439d6b-0d0d-4856-9b9c-0077753aae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15aea11-9b5d-4a7f-aa31-b4280c86cece}, !- Handle
  FFE052,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92273f41-cb38-4b41-bde9-b284a7fa23f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 2 {m}
  1.524, 7.0104, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.524, 3.6576, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a250e78b-f37c-42e2-889e-2be8606d03af}, !- Handle
  307901,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b95630a-488c-4609-8fd9-60d5b1f54978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d2198b-63e4-47c8-a6c6-9b56226ed00f}, !- Handle
  FE5062,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0834052-ec4c-44ce-847b-1c2fbd16057a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9b43ad-42af-4640-8807-f9973d687eec}, !- Handle
  621A74,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd9e39c-9e58-4e0c-a8fc-7ff90c15ab97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.4384, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bfe8ca-fb24-4d08-bb9f-63ab5d772de6}, !- Handle
  3B5B94,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3f00a-5ca1-4e47-a3a0-5ac0b6c3bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc846c4d-5b48-4464-82cb-69bddddf6e82}, !- Handle
  28F0DE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e0fce4-d99a-4789-a711-6291570f295c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca34ad9-abbf-4e1d-ac93-4e26bf89bc21}, !- Handle
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5255f4b8-70da-4f1d-86d6-287de64b1084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107c361-7d20-4ed5-a023-f576bcbad382}, !- Handle
  102EC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eacc0a3-eef3-4c20-b7a6-7c74ab0134e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b23b44-3d26-4ad2-adaf-5456d94c5275}, !- Handle
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {675cb13b-02ca-46dd-bf43-c3f29e644739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdb7f0b-f697-4b27-8b03-036c4b6ac47c}, !- Handle
  CBFB94,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae25f19b-eec4-4f8b-889b-11b86bbf72b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a73b05-2a42-498c-9613-be447bb5cdc1}, !- Handle
  24139C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce66f23-e2b7-4133-b6d3-c7b33a4766a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {01f3c520-a1ce-46d4-b28d-f44d35920a35}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {398d8221-0445-4482-982f-88bbecccb142}, !- Handle
  BEDECA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1c2d2d-7184-4e46-8328-7daa476935bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e2e91b-826f-4138-8ad7-127c35fae0cb}, !- Handle
  8F1C77,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a77947-5307-4f42-b462-cde49d141241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  6.4008, 5.1816, 3.048,                  !- X,Y,Z Vertex 3 {m}
  6.4008, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a675360-fd70-46c3-91f1-b73a8f515407}, !- Handle
  BC6EE7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b9e992-3943-4f9e-8780-392b52051c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dc808c-445e-43cf-8666-12d78463e932}, !- Handle
  31B3DF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b56a00c-e918-4000-94b3-bbc7ed82137a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3562155f-5442-4383-9a34-999df6d92148}, !- Handle
  4A8120,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d9ad6-d3a5-4c0a-8c07-a2d868584114}, !- Handle
  89A685,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29128b7a-aa6e-44ef-b8b6-d218da594c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cd2d52-e99b-444f-b2f5-05f7ed4c137f}, !- Handle
  22DAE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c419882-bb05-4492-bb4c-8e5b57a69d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd77c1a-9d5b-4b36-bc18-80e109af1069}, !- Handle
  B2F07D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eaabefa-da56-405a-b9f4-29f83abc088b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beff3f5-a526-43f1-80e2-ca7fd2a53496}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d691258-3a8b-4182-a3b3-9195a106aaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19f72a3-6342-40ca-a866-936a1cc5adfe}, !- Handle
  966665,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d59b4f-8871-4f6a-9411-c5fd5d340e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a6fe2e-2ed3-4e42-9910-6cb54c66ab08}, !- Handle
  7FA5FF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05a0bc4-1ef3-4fad-8bab-8dbbdd6e5520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.096, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.096, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638cfef1-3936-4c96-b5e1-3213766463bb}, !- Handle
  E8D997,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6a22ee-160d-4117-a03c-df0d2dd4a169}, !- Handle
  EA4A9E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6a9b40-003b-4bc9-8bb1-6bde9b2729fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09273c79-8488-4f99-970b-4916c9a61785}, !- Handle
  B46F2C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884ce9a5-8f87-4fbc-8d7f-b1a92a6da996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85312f8-8666-48bc-af84-58ce67ad4f9f}, !- Handle
  7C84B6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ae2989-c94e-4b24-b9f7-a5b7a2eba08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412fed78-c528-4a3c-a425-fe5469ce6809}, !- Handle
  EFCC3C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02146ef8-0c96-469f-b7d3-dcbe4325229f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.1816, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc60c8-09c4-4e4e-becb-8a4752826b74}, !- Handle
  8AA0B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c9d203-4db5-4c1c-8d86-0a82d772c62b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0312, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.0312, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e00359-a4cc-44b8-ae58-88deaa8ee0a0}, !- Handle
  D67C59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816955e8-c7f5-404f-accb-130679b8cc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1921fbec-80b0-4dcc-975d-39a47763af0b}, !- Handle
  35051E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3274993f-89b5-44bd-8feb-dc7cac257484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3818d697-e287-45cc-8725-7afcffeba978}, !- Handle
  Floor 3 Elevator Hall Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9624, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d514b80-74d4-473b-9ca1-18b453a97f93}, !- Handle
  DFA16C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10abdc0e-0950-4ffd-887f-6c199dcbf9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a72443-0c3f-4e34-a825-bb16c414b964}, !- Handle
  CC4EB4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b7ea20-ee04-4bb2-abe0-cd2135daaa37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e60fc63-30f0-440a-a17e-aa71ec39b6a2}, !- Handle
  DA6040,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa08a875-d675-424b-bcc5-c203473256d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b237cab-1f0e-44d8-b2b2-b434dff5c12c}, !- Handle
  Floor 1 Nurse Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  {1204d07e-3cda-404e-b9c3-578fcb752c9c}, !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {759efd84-7c41-4028-9019-051418ebf92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04384b85-48f1-45b1-9b9e-8d44a6163414}, !- Handle
  1EB5B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd7423d-3264-4d26-be81-2d1e823d0d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b21c62-e9d5-4101-9684-6ede5289e4e9}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422b3487-b2ab-4c6c-abfb-d9a14ff87f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b89edd2-fe79-4287-999e-842e3fb418cd}, !- Handle
  591336,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.4572, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6025f0fc-c987-4b42-92b0-1ca74d3092d1}, !- Handle
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451c4c19-177a-41eb-ae17-984e8d89efdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c6618b-8f54-46fa-af92-e47de2d741f5}, !- Handle
  C1F15F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef197d8-f8c2-4d0f-bd6c-cc0aa9144667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -4.572, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.4008, -4.572, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddafbf0d-0c01-4bd2-96bb-88e4ebf2fa8a}, !- Handle
  E63CF4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916fa8d0-1734-47e2-a06b-75ebd7652d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -12.8016, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -14.6304, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cca9da-5be7-40da-a200-71d02dbd57a4}, !- Handle
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc12d5a-1b97-4ef8-8c4f-7d99d835b6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c710c96-d99c-4588-89c2-ba6ecdf06e37}, !- Handle
  3AE420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c7fa30-5fc7-470b-a5ce-55576c5991e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -9.4488, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.4488, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9cbd93-206d-403b-8a31-d5b74f63135b}, !- Handle
  53450D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced31417-ecc3-4a5d-bcd1-8e8e51666598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8a693f-c912-4492-8f5e-78e715485531}, !- Handle
  1A95D5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a3c537-903d-4e41-bffd-a7aba80e8128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.524, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.572, 0,                     !- X,Y,Z Vertex 4 {m}
  -6.096, -4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  -6.096, -2.4384, 0,                     !- X,Y,Z Vertex 6 {m}
  -5.1816, -2.4384, 0,                    !- X,Y,Z Vertex 7 {m}
  -5.1816, -1.524, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bdcbd0d4-c865-4fad-a181-a8b635d9c55b}, !- Handle
  ED1D7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c3420-bfa6-4bc5-ac34-12dc142cd58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41da762a-3bde-401f-92b7-1ea5aac414b6}, !- Handle
  EA4B61,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176956ca-6f14-48ca-b7d5-9c7e5c1098e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d292fad8-57a6-472d-af9e-cfc8c2c73791}, !- Handle
  A0117C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6104482d-dcd3-4d02-a30e-5b0a71e746cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.7432, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.5344, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ad9e71-d162-4985-92dd-8d7206f7ebb7}, !- Handle
  6310E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a43d902-1adb-406c-a16f-5fbd012b2a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -1.8288, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed082f6c-ed04-4a89-a8e5-62a183dd5c58}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4caac-b3c7-4950-b18a-c3061aa9610b}, !- Handle
  8D03E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582b0ec9-4d85-418e-bf46-5e092c12fa45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53474be-1eb0-480a-9242-272613c0774d}, !- Handle
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e07fd73-9c63-4d91-8a6d-d64e64cdde32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08df7b0-f480-4b32-ab2f-400138a30267}, !- Handle
  577FC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5cb56ba-a848-4b19-a9d3-2c8eaa678caa}, !- Handle
  C044D6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6921c0-feba-4fa9-8372-b798713b00d5}, !- Handle
  Floor 1 Cafe Slab,                      !- Name
  Floor,                                  !- Surface Type
  {1204d07e-3cda-404e-b9c3-578fcb752c9c}, !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {759efd84-7c41-4028-9019-051418ebf92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2deb9db-7d0e-4f9b-8342-92d3d839a734}, !- Handle
  5CA4CF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957a20e7-a1d9-4c30-b76f-81290f6bf326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a5b091-6e0b-49de-85d2-3b4ef7803e73}, !- Handle
  C732B0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b8ccfc-1e30-4e14-8e85-6827d59f0037}, !- Handle
  4CE123,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc0482c-9682-4ad3-96c0-db096758465c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Handle
  976E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af56c1f-7678-413e-aa28-c7be306cff19}, !- Handle
  867BBB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b20bc7-5edb-4685-9028-84d7c5f1dadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.7056, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -6.7056, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605d984d-7a28-468c-a24e-d54310e950bd}, !- Handle
  18AFE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1726bfaa-3d58-4031-8ce7-bb11583ddf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Handle
  829DCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55e384-da3a-490b-b6f6-b8542ff8207b}, !- Handle
  344D34,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d4ea0c-79f9-4ddd-a8a9-39394b8a8881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277ee835-0d72-40b2-96a0-fd90eb37ddc5}, !- Handle
  822161,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d85dd95-f58f-4dbb-bb72-4a1f89f77c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8547a6-88a6-43b9-8d94-6cbefbd0fcad}, !- Handle
  3137C4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cd4911-c3c2-4990-8b5e-7e7b82047ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.764, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  14.9352, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  14.9352, -0.9144, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7f3d13-c7c4-44fd-81e2-2e62a3a2d77b}, !- Handle
  A72B2F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b3f0b5-5bcd-4d83-ae8d-073936035d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.048, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7aaaf4c-f523-44b8-a4b9-5da1df638072}, !- Handle
  319A6B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d971dc13-6c4a-42d6-86de-1f64039593e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cb8db6-0ebc-49c5-ac7d-f7e1eb884b89}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a627c97f-b8d5-4c81-b9ff-d2fa2db9db6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9133b2a9-0c81-4168-9ffd-38ab5445dea5}, !- Handle
  4C8372,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4179d54-a590-4c6b-a8fe-4b3ca6a4e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96de3e08-3c4f-48cd-93e1-1a9d061d978c}, !- Handle
  1D6CD8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4eea413-c902-4689-b843-3f2809023969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5d6be7-12af-4455-8969-f48a8945e9d9}, !- Handle
  CCAA9D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebca955-52b3-451f-98d5-7cd1f6f33ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aba6a2-3c32-411d-b16c-fc2a35221368}, !- Handle
  29E445,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ac525f-18f8-4fb9-a2c1-23dde12510a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5176, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -26.5176, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.7264, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ff7c79-b114-4a26-825c-102a496a5360}, !- Handle
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21bcabc-4456-4019-8337-ce23aab21974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c123dde2-5aab-484d-abf8-bfa0ddab4fa0}, !- Handle
  6ECCF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90df3baf-2623-4b4b-9341-185d57210fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.8288, -7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.8288, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66036eaf-9c6e-4237-ae36-f21f9ff32e0d}, !- Handle
  9B1541,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa29970-c046-4c0a-ac1f-d62b51af9415}, !- Handle
  A2F014,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dddf28-f1d6-4aa2-9dc9-71f17fde3e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30efd05-fdae-4aea-aaaf-35fad37d6d67}, !- Handle
  F631E4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb735db-bdbd-4463-a9e3-7a39d2e4bc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -3.6576, 3.048,                !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9532ea48-8399-4571-955e-11a4a592ad64}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c22645-d248-4f31-8234-d25913b8cf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b24d5-7e19-4bc7-961c-169b00363c9b}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe093e0-24f5-4b28-bd3c-a393433e695f}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dfc3a6-ab94-4235-82e9-8ca1886ee14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59f6ec3-c1cd-4632-ba6c-49ac651b5bf8}, !- Handle
  855B07,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915a9ff3-2614-4cbd-a23c-3e6ff5a9b3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d0d966-bc1a-4b41-bfe3-c69a2d4f94f5}, !- Handle
  AAD404,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e08008-afc3-41d4-9c15-fc9e6a431e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead74e40-2fe9-4ba4-be1b-946682f2c7fb}, !- Handle
  99468F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297a51a-e7bb-47ec-aaa9-50fe7f4158ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf12548-fda8-47af-8d55-b537f132ea1e}, !- Handle
  406D70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62181e7-6e8e-4902-9e44-7d64dce3a805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db5a557-80c3-4500-81c8-d126af9a739a}, !- Handle
  7E0561,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6f0d9c-e4e4-4229-a193-9b64c37c4b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bea640-4cda-4ab2-81ed-f2e33bfd36a0}, !- Handle
  7A8C4C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102cdddd-8160-482e-b358-9b2308451af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -23.7744, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.6512, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f63e3e-890b-4b20-bed6-02ce2e68fc31}, !- Handle
  726F67,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6576f7-0d21-40a9-bfe4-af66ad4baab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Handle
  43A2A2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d34e8682-6f60-4b4f-8ee8-7fbbe7e8cce0}, !- Handle
  513E2A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9987c179-8f87-4aa3-938d-7ec847f372ca}, !- Handle
  Floor 1 Nourishment Slab,               !- Name
  Floor,                                  !- Surface Type
  {1204d07e-3cda-404e-b9c3-578fcb752c9c}, !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {759efd84-7c41-4028-9019-051418ebf92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {f4c402fe-d861-45a6-b702-547636d762ab}; !- Handle

OS:BuildingStory,
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {dae5a437-5e4f-44ff-9d27-ffed0b3e2c48}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /os_test/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {4405ffcf-bdd4-482b-98e4-d73d2131dacc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {424cba5c-6487-4566-a1b5-a27947e336dc}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Handle
  Space Function Hospital - operating room, !- Name
  ,                                       !- Default Construction Set Name
  {00465be1-e16b-41eb-99d8-bf1e02c471fc}, !- Default Schedule Set Name
  {bf0f213f-6cdc-4c64-a559-5e630ee82ae9}, !- Group Rendering Name
  {4b5dcaf1-3f91-43e8-b1dd-7f64cfc86ae8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - operating room;              !- Standards Space Type

OS:SpaceType,
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Handle
  Space Function Hospital - patient room, !- Name
  ,                                       !- Default Construction Set Name
  {6b116e32-f4c0-4af4-ad71-9f9b24a5d70b}, !- Default Schedule Set Name
  {9670b226-702a-4393-a00d-f7550eb1e266}, !- Group Rendering Name
  {45a44bf8-275b-4747-a311-91ad87c950e6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - patient room;                !- Standards Space Type

OS:SpaceType,
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Handle
  Space Function Hospital - exam,         !- Name
  ,                                       !- Default Construction Set Name
  {8958be16-20cc-4c22-8d27-cdc9387ae687}, !- Default Schedule Set Name
  {dbf1fe90-b127-4ce1-bc05-d3b38eb0e7b7}, !- Group Rendering Name
  {89bf44ce-50c4-4541-be6b-ab2c1c1edbfd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - exam;                        !- Standards Space Type

OS:SpaceType,
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {708efe82-38c5-4482-bc56-ab993617a954}, !- Default Schedule Set Name
  {1152e290-4702-4ade-a506-c420e3e2d66a}, !- Group Rendering Name
  {a0874ad9-6007-4be2-9847-ed8cb134cc15}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-H;           !- Standards Space Type

OS:SpaceType,
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Handle
  Space Function Hospital - lounge/recreation, !- Name
  ,                                       !- Default Construction Set Name
  {06da25d0-1343-404c-88ce-61feaee30d04}, !- Default Schedule Set Name
  {9d858f9a-386e-45ba-9cce-81445e059249}, !- Group Rendering Name
  {511408ff-79a2-4d00-b6b7-20670500b8d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - lounge/recreation;           !- Standards Space Type

OS:SpaceType,
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Handle
  Space Function Hospital - nurses station, !- Name
  ,                                       !- Default Construction Set Name
  {08813ecf-baec-49af-aaab-fb3fa97d09be}, !- Default Schedule Set Name
  {772327ed-7a5f-4c11-a33c-56902c94cef3}, !- Group Rendering Name
  {2d9a8295-41b9-41d4-bf9c-644f0b816cb7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - nurses station;              !- Standards Space Type

OS:SpaceType,
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  ,                                       !- Default Construction Set Name
  {14f50cd9-4826-42da-a95e-fd6b7e573799}, !- Default Schedule Set Name
  {b6e1e9c6-9164-419f-9ed1-08ccdfde6878}, !- Group Rendering Name
  {eee4eb7c-2939-4880-9bc3-fb0689c5b228}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - radiology/imaging;           !- Standards Space Type

OS:SpaceType,
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  ,                                       !- Default Construction Set Name
  {58630837-982e-4311-806c-a44c6af8d387}, !- Default Schedule Set Name
  {52350fbb-77bd-4a58-a584-78e6577cffc6}, !- Group Rendering Name
  {b3537e3d-0eae-4c95-93d8-41b89cd86b9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-H;                      !- Standards Space Type

OS:SpaceType,
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  {da8116c8-b904-467b-be51-0e6a42e9a102}, !- Default Schedule Set Name
  {0e6fe64c-d582-4f14-9b52-7e7bde38ab2a}, !- Group Rendering Name
  {90855a16-e916-4f48-8655-e4a22b5f42d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:SpaceType,
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {cf894efe-f4a4-441d-802e-252e60417cc3}, !- Default Schedule Set Name
  {34472c3a-d2f4-4280-aa2b-faf68691ade3}, !- Group Rendering Name
  {1114bf85-603a-46d7-9ccd-ba5f8e0e7d8c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:SpaceType,
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Handle
  Space Function Stairway-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {e499f0af-4ffc-4338-b480-3231d6f131db}, !- Default Schedule Set Name
  {4a017b01-9f47-4b8d-abfb-35c3a185e5fc}, !- Group Rendering Name
  {03af94c7-3603-48d1-bee0-dd6e5840b02c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-H;                         !- Standards Space Type

OS:SpaceType,
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Handle
  Space Function Washroom-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {dba341aa-75eb-49db-93b5-a624534dd033}, !- Default Schedule Set Name
  {ee8e6b29-d0ea-4ad7-a333-c5ed15efee3a}, !- Group Rendering Name
  {f18e65e4-cd91-4ff7-9150-78cd1cd812bb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-H;                         !- Standards Space Type

OS:SpaceType,
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Handle
  Space Function Storage area,            !- Name
  ,                                       !- Default Construction Set Name
  {b3b25d65-4008-4417-96df-8e67fc222aac}, !- Default Schedule Set Name
  {85f79eed-5338-4905-8da2-a4c1dc8fb29d}, !- Group Rendering Name
  {e508def9-a96d-4b88-a5e5-68bea686eb19}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:SpaceType,
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Handle
  Space Function Storage area - occsens,  !- Name
  ,                                       !- Default Construction Set Name
  {a96d88c5-9518-42b3-98ac-a621e62b7f7c}, !- Default Schedule Set Name
  {8c000087-25cf-4546-ac4f-ffe2404201cf}, !- Group Rendering Name
  {93b5f00a-7124-4465-bf02-db4698d0eb9f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - occsens;                 !- Standards Space Type

OS:SpaceType,
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  ,                                       !- Default Construction Set Name
  {5aec0ba2-774f-459f-be91-7bb8a2bb043f}, !- Default Schedule Set Name
  {e7fda7fc-ff06-49bf-8eb8-53936aad8a59}, !- Group Rendering Name
  {b9bf054c-65bb-419b-91b4-859865bcc179}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - physical therapy;            !- Standards Space Type

OS:SpaceType,
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Handle
  Space Function Hospital - recovery,     !- Name
  ,                                       !- Default Construction Set Name
  {f911ee8f-b4ad-4f61-bd22-6d7c760952eb}, !- Default Schedule Set Name
  {c4a356b8-712a-427a-b85a-81dab7469255}, !- Group Rendering Name
  {e121d631-e981-4df5-84f3-db38e2bc0267}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - recovery;                    !- Standards Space Type

OS:SpaceType,
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Handle
  Space Function Hospital - laundry/washing, !- Name
  ,                                       !- Default Construction Set Name
  {4b3f98f7-0e33-4bcf-927d-ea7692c409cd}, !- Default Schedule Set Name
  {227dec92-36ad-4b25-ba40-b3e7a18a84d1}, !- Group Rendering Name
  {2bc15980-86b2-4a71-ad6d-f4593eed626e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - laundry/washing;             !- Standards Space Type

OS:SpaceType,
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  {4c01a212-9f5d-4de9-8566-c48a9bfa4994}, !- Default Schedule Set Name
  {fc6fb10e-38ef-400d-82ee-15b499016930}, !- Group Rendering Name
  {93152e89-0a1c-4ca2-8de5-970ff8213436}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type

OS:SpaceType,
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Handle
  Space Function Electrical/Mechanical-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {487c50ee-6da3-4977-8569-b6c20662ae9c}, !- Default Schedule Set Name
  {071f7ac8-56d5-41be-96ce-3d329ff7db4d}, !- Group Rendering Name
  {c3ef39da-d721-4f3d-abed-c059fe488cc2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-H;            !- Standards Space Type

OS:SpaceType,
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  ,                                       !- Default Construction Set Name
  {b7ec994a-6bc1-4bbb-af58-4ba7e6e55e05}, !- Default Schedule Set Name
  {88dfa752-7efa-4df3-a6b6-e93506425822}, !- Group Rendering Name
  {4d21fc49-c473-4f4c-a563-4218a24e25ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining - bar lounge/leisure;            !- Standards Space Type

OS:Surface,
  {0f8b364a-281d-4ba8-bbfd-9df7f91d2590}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33afd77e-2854-4fee-84f9-d3b1718f48d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7264, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -17.3736, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f22f1a-2e7f-4cf1-a787-0be4dfc571a7}, !- Handle
  Floor 3 Elevator Hall Roof 1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939addd2-2d0e-4435-98d4-60d4e6d70a8c}, !- Handle
  D6F20A 1,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec8bcd0-cdcf-4de9-9a6c-0ddc6957161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55b2b24-bb05-4284-b4c8-80369f3af203}, !- Handle
  F77E4B 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8e4bf0-3364-4391-87b4-4aff32a003f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.9624, 3.048,                !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 3 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c72ac2-3297-4af1-b9f5-cacfb27b3392}, !- Handle
  Floor 3 Undeveloped 2 Roof 1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7754e2-e501-4f65-9fab-abfa328a556d}, !- Handle
  9D1FA7 1,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7c5267-a9c2-4a1e-82dc-aeb0f2c361ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {295ad54d-1b1a-411f-9f3d-28a7679d203d}, !- Handle
  C39FCC 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8b61dc-b08b-4fdc-bd2d-26231559a78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5f7f14-e0eb-4cc9-9665-642f4d78314c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c10ee2-1565-4a7b-934a-6ca8efcb11b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3736, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f56f14a-04ec-4615-ac80-7a44ecde995e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1620477f-b0f5-4d03-af4c-3af2485cb944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842c8048-ce35-4b1a-a9ee-0d3189462347}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39991dc-6436-403a-89eb-8fbe15bbc9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1620477f-b0f5-4d03-af4c-3af2485cb944}, !- Handle
  34B8D8 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f56f14a-04ec-4615-ac80-7a44ecde995e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.7536, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c10ee2-1565-4a7b-934a-6ca8efcb11b2}, !- Handle
  34B8D8 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5f7f14-e0eb-4cc9-9665-642f4d78314c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -11.8872, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.8872, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33afd77e-2854-4fee-84f9-d3b1718f48d9}, !- Handle
  34B8D8 3,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8b364a-281d-4ba8-bbfd-9df7f91d2590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8872, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.8872, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {8062380a-1b60-46b5-be21-ded97e477627}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {482c1dca-c198-46fd-9de1-19febfe31dd7}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {11241c56-b366-4323-b656-96eb37f79df0}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {bfe23841-58c1-4f9a-b90a-bc143f75ddf6}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96b46ec7-670b-417d-be98-1931130a2fcb}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {bfe23841-58c1-4f9a-b90a-bc143f75ddf6}, !- People Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Handle
  Clothing Schedule,                      !- Name
  {5f8d37be-c9ec-4d20-88a2-0f7d981569cc}, !- Schedule Type Limits Name
  {5c57b0d1-9c67-4ad1-ae62-325f2e7bcc91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c57b0d1-9c67-4ad1-ae62-325f2e7bcc91}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5f8d37be-c9ec-4d20-88a2-0f7d981569cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0138330-16fe-412d-92b9-8eaa48ac0180}, !- Handle
  Schedule Rule 1,                        !- Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13aff14f-4eed-4bab-b8f3-e991f301eb3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13aff14f-4eed-4bab-b8f3-e991f301eb3d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5f8d37be-c9ec-4d20-88a2-0f7d981569cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5f8d37be-c9ec-4d20-88a2-0f7d981569cc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {080461b9-3975-4fb0-8963-c7f78a18b4fd}, !- Schedule Type Limits Name
  {07d42d52-7bc5-4cfa-926d-3cbaaa8ccbd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07d42d52-7bc5-4cfa-926d-3cbaaa8ccbd1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {080461b9-3975-4fb0-8963-c7f78a18b4fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {080461b9-3975-4fb0-8963-c7f78a18b4fd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Handle
  Work Efficiency Schedule,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {f2fb048d-d25c-4006-8e61-25b27ce698a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2fb048d-d25c-4006-8e61-25b27ce698a6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e3fbeb77-a827-478a-8258-c41c519e23e8}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {93c8fe15-795c-4762-83f0-a0ceb7b7c444}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {e3fbeb77-a827-478a-8258-c41c519e23e8}, !- Lights Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7218d0a-8e0e-491b-b1f9-2cc030ed1e43}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {94356039-e6b3-41cf-b51b-c6cfab5690ee}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  {c7218d0a-8e0e-491b-b1f9-2cc030ed1e43}, !- Electric Equipment Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {93152e89-0a1c-4ca2-8de5-970ff8213436}, !- Handle
  Space Function Conf./meet./multi-purpose Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0254008311733046,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c01a212-9f5d-4de9-8566-c48a9bfa4994}, !- Handle
  Space Function Conf./meet./multi-purpose Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {85767597-0464-4e4a-84e9-584584c712da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85767597-0464-4e4a-84e9-584584c712da}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {4730ef8a-0613-4b22-8bd0-f157db10eb21}, !- Handle
  Schedule Rule 2,                        !- Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {961e0c27-6f23-493d-bfdf-e218a61a38d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961e0c27-6f23-493d-bfdf-e218a61a38d3}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f6bd846e-03bf-45a5-9e00-75dc9cdde9ec}, !- Handle
  Schedule Rule 3,                        !- Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26cc06f4-f1aa-4921-8a85-de31c00bdb40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26cc06f4-f1aa-4921-8a85-de31c00bdb40}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {1a4a6ea5-56aa-49ef-93aa-968466eb5dd3}, !- Handle
  Schedule Rule 4,                        !- Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8fac03a-cd26-428f-bdc3-977366abfc7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8fac03a-cd26-428f-bdc3-977366abfc7a}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- Handle
  NECB-Activity,                          !- Name
  {46dbfdec-c83d-47ac-8c1a-853df5429e50}, !- Schedule Type Limits Name
  {ab822bf9-455c-40c2-a0d6-cc72892f07df}, !- Default Day Schedule Name
  {8e77f5f8-1322-4ee5-930e-71395f1356d8}, !- Summer Design Day Schedule Name
  {647c0b9c-6474-4ac3-b53d-3dc663e43344}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab822bf9-455c-40c2-a0d6-cc72892f07df}, !- Handle
  NECB-Activity Default,                  !- Name
  {46dbfdec-c83d-47ac-8c1a-853df5429e50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d0aa6379-d47a-41c8-85bc-6df626e39a84}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {647c0b9c-6474-4ac3-b53d-3dc663e43344}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {46dbfdec-c83d-47ac-8c1a-853df5429e50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {077a5692-2b49-491f-9bb2-7fda1e9cb395}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e77f5f8-1322-4ee5-930e-71395f1356d8}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {46dbfdec-c83d-47ac-8c1a-853df5429e50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {46dbfdec-c83d-47ac-8c1a-853df5429e50}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Handle
  NECB-C-Lighting,                        !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {8804428a-96e2-458a-8153-1905ef7288c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8804428a-96e2-458a-8153-1905ef7288c5}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5d4898e3-397d-4b3f-987d-67881623086a}, !- Handle
  Schedule Rule 5,                        !- Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aaef69fe-c522-4dd7-898c-2e6f716c6f7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaef69fe-c522-4dd7-898c-2e6f716c6f7f}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e37da0f2-1de7-49c9-9e81-00a8c54dee6f}, !- Handle
  Schedule Rule 6,                        !- Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f282533-45f7-47d6-b80c-965291665171}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f282533-45f7-47d6-b80c-965291665171}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5e96d12d-e837-4308-a843-976477c188a9}, !- Handle
  Schedule Rule 7,                        !- Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8aaed73d-c665-4d56-95cf-e3f7ee39ece3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aaed73d-c665-4d56-95cf-e3f7ee39ece3}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {666445e7-8361-419d-be93-704203617b08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {666445e7-8361-419d-be93-704203617b08}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5f773a7a-8341-437e-ac58-814066c968d5}, !- Handle
  Schedule Rule 8,                        !- Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69e4cb06-a4df-42f3-a07b-051e198f849e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69e4cb06-a4df-42f3-a07b-051e198f849e}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {01d5e532-e3cf-4ae2-8096-d91d4470e6d8}, !- Handle
  Schedule Rule 9,                        !- Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a212916-5325-46a9-b850-4ebf8bbdef9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a212916-5325-46a9-b850-4ebf8bbdef9d}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7f5e171c-34d4-4a8a-80f5-7da63906bc1b}, !- Handle
  Schedule Rule 10,                       !- Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bf2ac81-8d2f-440a-a789-6e912f3b818a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bf2ac81-8d2f-440a-a789-6e912f3b818a}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Handle
  Always On,                              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {223c9c39-6ee7-4fdd-890c-109af3f66a56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {223c9c39-6ee7-4fdd-890c-109af3f66a56}, !- Handle
  Always On Default,                      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {eddb408e-6cc9-4ca9-bfce-44f9131a4360}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {9e22885b-7450-42e2-84bf-58d7b48ee482}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e22885b-7450-42e2-84bf-58d7b48ee482}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a30c1b26-d44a-4b7c-8343-1ccfe79c9535}, !- Handle
  Schedule Rule 11,                       !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e8df36b-9c29-419c-9c3c-d28bc1e8e6b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e8df36b-9c29-419c-9c3c-d28bc1e8e6b0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {64a3f29a-c034-4fa0-a9a7-d4a5602d1440}, !- Handle
  Schedule Rule 12,                       !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53110b91-a276-4f5c-adba-ae7423610149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53110b91-a276-4f5c-adba-ae7423610149}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {799d59d7-e713-4a2f-808b-c0e8801bb2d7}, !- Handle
  Schedule Rule 13,                       !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b9909c-9867-4065-8f16-5c291ea4a151}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b9909c-9867-4065-8f16-5c291ea4a151}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {99427c9c-2b56-46df-a1fe-f715cd9ab0fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99427c9c-2b56-46df-a1fe-f715cd9ab0fa}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7f4b4c39-aaeb-4049-b573-2a83f5071ab0}, !- Handle
  Schedule Rule 14,                       !- Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {219c0bcd-1adf-41b7-8a0f-d973390f2583}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {219c0bcd-1adf-41b7-8a0f-d973390f2583}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {29b99334-f650-45cc-a6a6-a92ada35a1ae}, !- Handle
  Schedule Rule 15,                       !- Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {163a741d-82e7-404a-9a17-8629c92aef75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {163a741d-82e7-404a-9a17-8629c92aef75}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {898e037f-15c7-4cc3-bdad-ea87732e517b}, !- Handle
  Schedule Rule 16,                       !- Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {847aec02-a3d5-459b-a511-9a9f0ab0b057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {847aec02-a3d5-459b-a511-9a9f0ab0b057}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {65d2341d-f335-43c7-80e7-4a81f74642c0}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9dbad249-84b6-4a05-a597-f935f8a4f759}, !- Handle
  Space Function Dining - bar lounge/leisure People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {335fd4c6-ec0a-49cd-862f-d1e543af3f54}, !- Handle
  Space Function Dining - bar lounge/leisure People, !- Name
  {9dbad249-84b6-4a05-a597-f935f8a4f759}, !- People Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e7b2492-cd53-44f7-8237-13d2e26615fe}, !- Handle
  Space Function Dining - bar lounge/leisure Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.0998826518486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b5d190b9-a3aa-44c6-a5b5-69ec8fd7bfee}, !- Handle
  Space Function Dining - bar lounge/leisure Lights, !- Name
  {6e7b2492-cd53-44f7-8237-13d2e26615fe}, !- Lights Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bf3b3861-ea4d-4d23-970d-2f7eccd4b537}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {850e975b-6f70-4133-88c2-df54dbc09707}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip, !- Name
  {bf3b3861-ea4d-4d23-970d-2f7eccd4b537}, !- Electric Equipment Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4d21fc49-c473-4f4c-a563-4218a24e25ea}, !- Handle
  Space Function Dining - bar lounge/leisure Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7ec994a-6bc1-4bbb-af58-4ba7e6e55e05}, !- Handle
  Space Function Dining - bar lounge/leisure Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Lighting Schedule Name
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {25c37359-5f8a-44ea-92df-c71d0d53912c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25c37359-5f8a-44ea-92df-c71d0d53912c}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {35a6af28-ca19-4cdb-b51b-dcb89f122f90}, !- Handle
  Schedule Rule 17,                       !- Name
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e4fbbbd-a8f4-4f5f-babe-7be6c1c12c0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4fbbbd-a8f4-4f5f-babe-7be6c1c12c0f}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {dfbfb1c2-b4f3-4f4f-b0de-0380cc69b28c}, !- Handle
  Schedule Rule 18,                       !- Name
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c1384b1-aeaf-41ec-9865-e1e106e24fec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c1384b1-aeaf-41ec-9865-e1e106e24fec}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {28299772-c5f1-4628-ab6c-7e3b604f0c82}, !- Handle
  Schedule Rule 19,                       !- Name
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {835783cf-75b9-4b4e-bcf1-f98b06fab281}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {835783cf-75b9-4b4e-bcf1-f98b06fab281}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Handle
  NECB-B-Lighting,                        !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {033ea366-b15e-4c81-90f1-3e09e95a1bb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {033ea366-b15e-4c81-90f1-3e09e95a1bb7}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {182d50c9-f364-45de-a37a-8a6538312e92}, !- Handle
  Schedule Rule 20,                       !- Name
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f2010ea-91f0-4002-910a-d99be3ca4897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f2010ea-91f0-4002-910a-d99be3ca4897}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {125e39d1-9520-45b9-b860-2fa55f83bb12}, !- Handle
  Schedule Rule 21,                       !- Name
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a768b05-171b-4d60-9bf9-cb7df670167c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a768b05-171b-4d60-9bf9-cb7df670167c}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ab95fe70-0622-47cc-8276-b3d7c4a20224}, !- Handle
  Schedule Rule 22,                       !- Name
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c107d69-4ebf-4dcc-a21e-da603efc14cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c107d69-4ebf-4dcc-a21e-da603efc14cc}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {2a8cbb79-b1be-4a8c-ba63-417557f880c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a8cbb79-b1be-4a8c-ba63-417557f880c2}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {76080e16-b6b6-4026-b40e-4bc8826c9ae6}, !- Handle
  Schedule Rule 23,                       !- Name
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {115a1ac4-dcd6-48b2-b421-84de59f25540}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {115a1ac4-dcd6-48b2-b421-84de59f25540}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ef2bfbf4-9e7d-494c-95a0-35a0966e14c2}, !- Handle
  Schedule Rule 24,                       !- Name
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bf6b451-0e33-4ea4-90a0-bb809fd6fe7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bf6b451-0e33-4ea4-90a0-bb809fd6fe7d}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6bada1b5-e9a9-4517-a094-d069f82239d9}, !- Handle
  Schedule Rule 25,                       !- Name
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0170978c-475a-412a-b327-1e7e2c802b39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0170978c-475a-412a-b327-1e7e2c802b39}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {99f36999-03c1-48d5-88ae-e878aa820ebd}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {734beadf-2454-4857-93b1-ef1b2fb13412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {734beadf-2454-4857-93b1-ef1b2fb13412}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a80078b5-a31a-4775-853f-5a34c42c0663}, !- Handle
  Schedule Rule 26,                       !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa8aefb7-99f7-41bc-96e0-0651e5fa91aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa8aefb7-99f7-41bc-96e0-0651e5fa91aa}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a6e73774-6751-4aad-9a73-0e99c623b3a4}, !- Handle
  Schedule Rule 27,                       !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5500e358-861d-400e-88aa-fe07c3d192ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5500e358-861d-400e-88aa-fe07c3d192ad}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e6933037-7eb7-4a4a-9eef-b882514b6041}, !- Handle
  Schedule Rule 28,                       !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12aecd8c-bc84-40c1-af33-08e509ce4f3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12aecd8c-bc84-40c1-af33-08e509ce4f3d}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {273a62d0-dcc4-4586-8ce7-ab0a093df5d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {273a62d0-dcc4-4586-8ce7-ab0a093df5d5}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b72188d3-c547-46fd-9932-315cac408036}, !- Handle
  Schedule Rule 29,                       !- Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af79b09d-54b9-40c1-aa9d-ed1f51800db7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af79b09d-54b9-40c1-aa9d-ed1f51800db7}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {db715797-abc4-4250-be42-48a8887f6cda}, !- Handle
  Schedule Rule 30,                       !- Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0141d3a-6223-4a88-80ff-6b6a9276c9be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0141d3a-6223-4a88-80ff-6b6a9276c9be}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {35289695-0aa0-441f-8d95-690167b1c29c}, !- Handle
  Schedule Rule 31,                       !- Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f56ae5f-da88-4037-a298-0b3166b16e99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f56ae5f-da88-4037-a298-0b3166b16e99}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {472c8644-4fe5-4959-862c-bd9d8850d8e4}, !- Handle
  Space Function Electrical/Mechanical-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {169ca174-607d-4071-80ac-6b0dc4b1b478}, !- Handle
  Space Function Electrical/Mechanical-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d87642fd-91fc-44e1-9ed5-482a294db9b9}, !- Handle
  Space Function Electrical/Mechanical-sch-H People, !- Name
  {169ca174-607d-4071-80ac-6b0dc4b1b478}, !- People Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0c5b0f09-e1d9-4ebf-b1df-82f2ada4abf8}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7327987c-3cd2-4ef1-90e8-06f0ad55e69d}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights, !- Name
  {0c5b0f09-e1d9-4ebf-b1df-82f2ada4abf8}, !- Lights Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3656fe79-1db9-440d-9244-1846c85021bc}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6c2fb5ed-41f9-4159-b521-2cbad76e734e}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip, !- Name
  {3656fe79-1db9-440d-9244-1846c85021bc}, !- Electric Equipment Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3ef39da-d721-4f3d-abed-c059fe488cc2}, !- Handle
  Space Function Electrical/Mechanical-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {487c50ee-6da3-4977-8569-b6c20662ae9c}, !- Handle
  Space Function Electrical/Mechanical-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {e534e220-6f97-471f-88d7-1cbab1cf640d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e534e220-6f97-471f-88d7-1cbab1cf640d}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8d8bf98b-ddf5-470d-9017-5af0bede3360}, !- Handle
  Schedule Rule 32,                       !- Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed2806a3-7939-4818-8a02-1ff4d72e9080}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed2806a3-7939-4818-8a02-1ff4d72e9080}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fdbb4545-f750-45c0-92e6-4254b1a014b5}, !- Handle
  Schedule Rule 33,                       !- Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1d58f3f-d130-4ec4-bde2-4806c5427c8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1d58f3f-d130-4ec4-bde2-4806c5427c8e}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {92d97fef-33f8-4e77-8c91-f4dcc3becce6}, !- Handle
  Schedule Rule 34,                       !- Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03c1cf8f-ff02-47b6-81b7-c84687a369fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03c1cf8f-ff02-47b6-81b7-c84687a369fe}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Handle
  NECB-H-Lighting,                        !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {3ef93b6a-552b-4ace-8c5b-a4de09b59275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ef93b6a-552b-4ace-8c5b-a4de09b59275}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ef5bfa80-d7ad-4eea-bb42-4c8f0e547257}, !- Handle
  Schedule Rule 35,                       !- Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b4e4664-cac5-4d66-b46a-c07b5aff73a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b4e4664-cac5-4d66-b46a-c07b5aff73a7}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1f25cb31-ada2-425c-87f8-13aaed154f70}, !- Handle
  Schedule Rule 36,                       !- Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3109adec-1981-4e95-8234-a5b9a75e9aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3109adec-1981-4e95-8234-a5b9a75e9aeb}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {edcc1e17-6de6-43d6-aff6-998fc042eb20}, !- Handle
  Schedule Rule 37,                       !- Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {268c2a98-f0f9-4d6a-8ab1-9d2779f28688}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {268c2a98-f0f9-4d6a-8ab1-9d2779f28688}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {bca0defc-64fb-47c4-9f3f-b1de57f28a62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca0defc-64fb-47c4-9f3f-b1de57f28a62}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {df7ec088-5f85-4c42-96de-b6bd7e78c2cb}, !- Handle
  Schedule Rule 38,                       !- Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5e2c469-cd01-4e92-a4bc-886cacde1818}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5e2c469-cd01-4e92-a4bc-886cacde1818}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f2f09954-ed65-4550-86c8-638f5d204078}, !- Handle
  Schedule Rule 39,                       !- Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85860450-e677-4c53-8621-1dd022ffce25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85860450-e677-4c53-8621-1dd022ffce25}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b40106e3-bd5f-4bdb-a864-609823c66cd7}, !- Handle
  Schedule Rule 40,                       !- Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d24583a-30db-494a-9a04-dfb046576f4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d24583a-30db-494a-9a04-dfb046576f4f}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8ce9dd2-cef0-4dd7-ab26-ab0444333c45}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {4b2957dc-caba-48f4-98bc-6f90363eb3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b2957dc-caba-48f4-98bc-6f90363eb3dc}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1197d1bd-c245-473f-871c-daed3bcb3907}, !- Handle
  Schedule Rule 41,                       !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07cbfcf4-4777-4eb9-a9f3-48aa6ae407e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07cbfcf4-4777-4eb9-a9f3-48aa6ae407e1}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e343366c-bc30-41c8-8d8b-203a3bdea34b}, !- Handle
  Schedule Rule 42,                       !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4672c74f-668f-4290-a2c0-85d489e012b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4672c74f-668f-4290-a2c0-85d489e012b3}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b2775299-f0f9-4785-9463-46ef010dccd6}, !- Handle
  Schedule Rule 43,                       !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9028ae07-6999-498c-8c1a-74da14841966}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9028ae07-6999-498c-8c1a-74da14841966}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {46f6abc7-67dc-42f8-a68a-fd2b050c9e5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46f6abc7-67dc-42f8-a68a-fd2b050c9e5b}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {54aab79c-4bdd-4c12-9a0c-d31b4e120203}, !- Handle
  Schedule Rule 44,                       !- Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d45a9f0d-3ff0-441d-96cf-94e53da37925}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d45a9f0d-3ff0-441d-96cf-94e53da37925}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4ea5acaf-f346-4315-9dfe-3cbcc2c8773f}, !- Handle
  Schedule Rule 45,                       !- Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d10bbd1c-8e07-4092-ab4b-f581a71f48f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d10bbd1c-8e07-4092-ab4b-f581a71f48f6}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f0a3ac9d-24c6-4b18-92da-ba9dd6c79b66}, !- Handle
  Schedule Rule 46,                       !- Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d09fd81-3dbb-4c6d-98f1-e6df56fee564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d09fd81-3dbb-4c6d-98f1-e6df56fee564}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {9cfeb626-4939-474f-8c1d-77995b75d5ff}, !- Handle
  Space Function Hospital - exam,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1963f8be-56a8-4681-b392-61b12a9f6094}, !- Handle
  Space Function Hospital - exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36da8c96-761e-4a7c-8af8-c7b0c0e632ff}, !- Handle
  Space Function Hospital - exam People,  !- Name
  {1963f8be-56a8-4681-b392-61b12a9f6094}, !- People Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {69d8310e-2905-4b89-8286-385a6b18b840}, !- Handle
  Space Function Hospital - exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8998510274798,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f0ccd86f-11b3-45e5-813f-7015376c66c5}, !- Handle
  Space Function Hospital - exam Lights,  !- Name
  {69d8310e-2905-4b89-8286-385a6b18b840}, !- Lights Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d2607cc-41ec-45e5-a28a-0d98300b4f7c}, !- Handle
  Space Function Hospital - exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e2721c2e-c4f7-4c98-a96d-47934124a475}, !- Handle
  Space Function Hospital - exam Elec Equip, !- Name
  {5d2607cc-41ec-45e5-a28a-0d98300b4f7c}, !- Electric Equipment Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {89bf44ce-50c4-4541-be6b-ab2c1c1edbfd}, !- Handle
  Space Function Hospital - exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8958be16-20cc-4c22-8d27-cdc9387ae687}, !- Handle
  Space Function Hospital - exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b54ef1b-8e35-444d-a51a-679fd2c40b0a}, !- Handle
  Space Function Hospital - exam Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {094bfbc8-9719-4b5e-9f8e-78d6e07c21da}, !- Handle
  Space Function Hospital - laundry/washing, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b39069fb-4a7b-41cc-9f7e-16629dc23e6c}, !- Handle
  Space Function Hospital - laundry/washing People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {543de25d-6f67-4427-aec1-7af15de8e0bc}, !- Handle
  Space Function Hospital - laundry/washing People, !- Name
  {b39069fb-4a7b-41cc-9f7e-16629dc23e6c}, !- People Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc99370a-0052-4bdd-9ed7-824a65647c3d}, !- Handle
  Space Function Hospital - laundry/washing Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.99993342521407,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a47e0058-3f65-4c4a-9312-660499e82073}, !- Handle
  Space Function Hospital - laundry/washing Lights, !- Name
  {cc99370a-0052-4bdd-9ed7-824a65647c3d}, !- Lights Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f966de1-ef68-4aaf-8c75-7e853db2fd59}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9998335468893,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a9f4573f-8635-42a8-a17f-1524813fa346}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip, !- Name
  {4f966de1-ef68-4aaf-8c75-7e853db2fd59}, !- Electric Equipment Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2bc15980-86b2-4a71-ad6d-f4593eed626e}, !- Handle
  Space Function Hospital - laundry/washing Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0253735184516129,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b3f98f7-0e33-4bcf-927d-ea7692c409cd}, !- Handle
  Space Function Hospital - laundry/washing Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5832756f-45a1-4be4-99a1-118e1cc4995d}, !- Handle
  Space Function Hospital - laundry/washing Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1323c948-73de-47e4-a9a3-3f027d685a41}, !- Handle
  Space Function Hospital - lounge/recreation, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {21236c04-a21a-4dfa-a1fe-bba09dbc847c}, !- Handle
  Space Function Hospital - lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c704bf9-954c-4928-a4a2-18ee680678a2}, !- Handle
  Space Function Hospital - lounge/recreation People, !- Name
  {21236c04-a21a-4dfa-a1fe-bba09dbc847c}, !- People Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a2777c5a-ef87-4d39-9fef-688c41a0172a}, !- Handle
  Space Function Hospital - lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999042873086,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c0c7c157-ffd6-4e12-a30c-13071164908a}, !- Handle
  Space Function Hospital - lounge/recreation Lights, !- Name
  {a2777c5a-ef87-4d39-9fef-688c41a0172a}, !- Lights Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {257cb442-f4ef-4365-b9d1-c2a1d4a6f641}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6b784b7c-2ce5-432c-9628-102365bb470a}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip, !- Name
  {257cb442-f4ef-4365-b9d1-c2a1d4a6f641}, !- Electric Equipment Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {511408ff-79a2-4d00-b6b7-20670500b8d4}, !- Handle
  Space Function Hospital - lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0914429922238967,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06da25d0-1343-404c-88ce-61feaee30d04}, !- Handle
  Space Function Hospital - lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad85949f-d5db-4ad7-a137-b6355363467d}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {73f83a7d-2ec4-4f98-90db-4a286db2ee53}, !- Lighting Schedule Name
  {ec5b4a59-2690-4e1f-af2f-4842dc1a3f3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aef13a3e-01b1-4786-9645-73e7c23e1344}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2c9cf00e-2875-479e-98e0-790f8e5935ad}, !- Handle
  Space Function Hospital - nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {84fb133d-b00d-4886-9447-9eebbff60132}, !- Handle
  Space Function Hospital - nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1d2f9c3-cdf2-475b-8bcf-886f7e094230}, !- Handle
  Space Function Hospital - nurses station People, !- Name
  {84fb133d-b00d-4886-9447-9eebbff60132}, !- People Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {43cc1f1c-dbc9-42ce-b243-28ec1f4223e5}, !- Handle
  Space Function Hospital - nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39992176789909,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {90a16d60-28c1-48c6-bc68-4043b3038608}, !- Handle
  Space Function Hospital - nurses station Lights, !- Name
  {43cc1f1c-dbc9-42ce-b243-28ec1f4223e5}, !- Lights Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {656c7c03-265f-4032-9a02-31def5694b72}, !- Handle
  Space Function Hospital - nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7cc0c3f-4608-452e-8cca-28f1a963ed3f}, !- Handle
  Space Function Hospital - nurses station Elec Equip, !- Name
  {656c7c03-265f-4032-9a02-31def5694b72}, !- Electric Equipment Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d9a8295-41b9-41d4-bf9c-644f0b816cb7}, !- Handle
  Space Function Hospital - nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0913446664258065,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {08813ecf-baec-49af-aaab-fb3fa97d09be}, !- Handle
  Space Function Hospital - nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d1c96b-8df2-42e8-9e2d-1f4c93160b52}, !- Handle
  Space Function Hospital - nurses station Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7d0cd315-3e88-467a-a608-6145cb1b3bd6}, !- Handle
  Space Function Hospital - operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f73551dc-be9d-4459-9e04-7681d52dd16c}, !- Handle
  Space Function Hospital - operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab1f632f-0756-455a-914c-45fcfc878509}, !- Handle
  Space Function Hospital - operating room People, !- Name
  {f73551dc-be9d-4459-9e04-7681d52dd16c}, !- People Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {48ca3938-c962-42aa-92d7-f2f4c8777a2f}, !- Handle
  Space Function Hospital - operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2998310496621,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1249574a-8518-4487-b0ce-12070f6272e3}, !- Handle
  Space Function Hospital - operating room Lights, !- Name
  {48ca3938-c962-42aa-92d7-f2f4c8777a2f}, !- Lights Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {35f98f63-2cc1-49f7-b8a9-c749d7244176}, !- Handle
  Space Function Hospital - operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a164118f-0861-47a4-9076-8146447cd26f}, !- Handle
  Space Function Hospital - operating room Elec Equip, !- Name
  {35f98f63-2cc1-49f7-b8a9-c749d7244176}, !- Electric Equipment Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4b5dcaf1-3f91-43e8-b1dd-7f64cfc86ae8}, !- Handle
  Space Function Hospital - operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.060896444283871,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {00465be1-e16b-41eb-99d8-bf1e02c471fc}, !- Handle
  Space Function Hospital - operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a7d189f-51c3-4f7c-aca2-87c0c55fd17b}, !- Handle
  Space Function Hospital - operating room Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9642f535-b888-40e3-ae6e-07d11c571f79}, !- Handle
  Space Function Hospital - patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b8bb4a19-3e22-47fc-8f5f-e9664e3ca0b1}, !- Handle
  Space Function Hospital - patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24dc929d-e648-4e7a-8a37-b84a197b7cc0}, !- Handle
  Space Function Hospital - patient room People, !- Name
  {b8bb4a19-3e22-47fc-8f5f-e9664e3ca0b1}, !- People Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ef5ec9a-2fc0-49c1-bb49-ac77be9b5cd2}, !- Handle
  Space Function Hospital - patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.69994424294404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0fae9a8a-ff6d-4f6b-b655-28b0c0dd1b43}, !- Handle
  Space Function Hospital - patient room Lights, !- Name
  {0ef5ec9a-2fc0-49c1-bb49-ac77be9b5cd2}, !- Lights Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0ed78a47-a1af-45c5-90b2-9802186c199c}, !- Handle
  Space Function Hospital - patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3ebd235b-beea-4b21-a278-1cb2e76bf335}, !- Handle
  Space Function Hospital - patient room Elec Equip, !- Name
  {0ed78a47-a1af-45c5-90b2-9802186c199c}, !- Electric Equipment Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {45a44bf8-275b-4747-a311-91ad87c950e6}, !- Handle
  Space Function Hospital - patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0253735184516129,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6b116e32-f4c0-4af4-ad71-9f9b24a5d70b}, !- Handle
  Space Function Hospital - patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1f60f89-0762-4ed4-9991-7cd6b8822f04}, !- Handle
  Space Function Hospital - patient room Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1b045e63-700d-46c5-9dbb-726d00436263}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f810b883-f1b8-46c1-b87d-8d779a91b3e7}, !- Handle
  Space Function Hospital - physical therapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f894bac9-e594-4630-8e69-009da69b9fcd}, !- Handle
  Space Function Hospital - physical therapy People, !- Name
  {f810b883-f1b8-46c1-b87d-8d779a91b3e7}, !- People Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {752851e5-02d4-4964-98b0-ecd285a23234}, !- Handle
  Space Function Hospital - physical therapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79991844185077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c7f87125-4b77-479a-9e06-217b731d3282}, !- Handle
  Space Function Hospital - physical therapy Lights, !- Name
  {752851e5-02d4-4964-98b0-ecd285a23234}, !- Lights Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {525e8181-8879-4e6c-ac9b-3eeacb2648f9}, !- Handle
  Space Function Hospital - physical therapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ba39e899-e175-423a-8b7a-b05b1504933a}, !- Handle
  Space Function Hospital - physical therapy Elec Equip, !- Name
  {525e8181-8879-4e6c-ac9b-3eeacb2648f9}, !- Electric Equipment Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b9bf054c-65bb-419b-91b4-859865bcc179}, !- Handle
  Space Function Hospital - physical therapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5aec0ba2-774f-459f-be91-7bb8a2bb043f}, !- Handle
  Space Function Hospital - physical therapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {629e167c-f3f4-45fa-8ecb-52e43fced43f}, !- Handle
  Space Function Hospital - physical therapy Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f7d35287-e00a-4782-bfb9-6af2cd3790ce}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {86977800-8291-473d-9052-95c2346e10ff}, !- Handle
  Space Function Hospital - radiology/imaging People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {73f071e2-3905-498c-9c8c-94561aac916c}, !- Handle
  Space Function Hospital - radiology/imaging People, !- Name
  {86977800-8291-473d-9052-95c2346e10ff}, !- People Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df0003b0-6842-4961-9df0-a585003d92a5}, !- Handle
  Space Function Hospital - radiology/imaging Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1998818230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f78faaa5-2c23-42a6-83f6-ba757c8fdfa3}, !- Handle
  Space Function Hospital - radiology/imaging Lights, !- Name
  {df0003b0-6842-4961-9df0-a585003d92a5}, !- Lights Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e2ab861-3c27-4f1b-9af6-20bfc72dadbb}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ac1e56c8-d8a3-4648-804e-ae0d621f1f0f}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip, !- Name
  {5e2ab861-3c27-4f1b-9af6-20bfc72dadbb}, !- Electric Equipment Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eee4eb7c-2939-4880-9bc3-fb0689c5b228}, !- Handle
  Space Function Hospital - radiology/imaging Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {14f50cd9-4826-42da-a95e-fd6b7e573799}, !- Handle
  Space Function Hospital - radiology/imaging Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddcb313f-2ec8-4a06-8eda-98b6910fae36}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {674a122f-f4ca-4a5a-8521-c50cdc0db98a}, !- Handle
  Space Function Hospital - recovery,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {72bed222-12e2-4396-ad3e-c6bd1fc83536}, !- Handle
  Space Function Hospital - recovery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2772b61-b8b2-43f9-95c8-d7ebcaef5185}, !- Handle
  Space Function Hospital - recovery People, !- Name
  {72bed222-12e2-4396-ad3e-c6bd1fc83536}, !- People Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1dcbe2b5-0f97-40dd-a314-d2b0df1d6ece}, !- Handle
  Space Function Hospital - recovery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3998968063908,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f88984c4-a1a7-42c7-b51c-b2e39f46662d}, !- Handle
  Space Function Hospital - recovery Lights, !- Name
  {1dcbe2b5-0f97-40dd-a314-d2b0df1d6ece}, !- Lights Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1966e257-bcaa-42a0-aa25-393db447b669}, !- Handle
  Space Function Hospital - recovery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f514e4f0-831b-444e-9108-7d0333196b9c}, !- Handle
  Space Function Hospital - recovery Elec Equip, !- Name
  {1966e257-bcaa-42a0-aa25-393db447b669}, !- Electric Equipment Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e121d631-e981-4df5-84f3-db38e2bc0267}, !- Handle
  Space Function Hospital - recovery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f911ee8f-b4ad-4f61-bd22-6d7c760952eb}, !- Handle
  Space Function Hospital - recovery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {688bdae8-de58-46f1-8e47-96e444cd2731}, !- Handle
  Space Function Hospital - recovery Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3b84bfb4-f64f-4d5f-b075-c6301cb7c404}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4fa64213-68bb-4d30-aea2-6c58c4332d80}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3acaf352-4304-4720-975d-f1ebd675fa8d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People, !- Name
  {4fa64213-68bb-4d30-aea2-6c58c4332d80}, !- People Definition Name
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5203d28f-36fa-4376-8839-20c13652c2e1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5da755da-4bf3-44d1-a7cd-fd59f73178ae}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights, !- Name
  {5203d28f-36fa-4376-8839-20c13652c2e1}, !- Lights Definition Name
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a0874ad9-6007-4be2-9847-ed8cb134cc15}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {708efe82-38c5-4482-bc56-ab993617a954}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {211d5947-5677-4c6a-b7af-c01e575bda1c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f13fc562-9c99-4b6d-bdfe-24ba37233b2d}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e4686a6b-1149-4930-8704-c4f2cc191b98}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {000f2189-bea0-44f7-89a6-de1d505e55d7}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {e4686a6b-1149-4930-8704-c4f2cc191b98}, !- People Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {68d3dc0a-c207-4903-8511-41d4678e8a2a}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b2f4fa6e-57f3-4b3d-ab97-c89be2bdcc75}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {68d3dc0a-c207-4903-8511-41d4678e8a2a}, !- Lights Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05ea64ac-1fc2-4668-8405-6e88d5585fef}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {93c2b34f-b40e-4325-8fa9-cddced7fb3af}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {05ea64ac-1fc2-4668-8405-6e88d5585fef}, !- Electric Equipment Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90855a16-e916-4f48-8655-e4a22b5f42d4}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da8116c8-b904-467b-be51-0e6a42e9a102}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {001e347b-d567-4b91-aefb-eb623dd12876}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2766a6f0-ff02-4978-a221-f135d3c08d52}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3fc80956-da1e-4de1-b91d-4d068bf466aa}, !- Handle
  Space Function Locker room-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f2878c1-d314-4910-b8ec-bae192c34303}, !- Handle
  Space Function Locker room-sch-H People, !- Name
  {3fc80956-da1e-4de1-b91d-4d068bf466aa}, !- People Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d428382-1070-44b8-af6d-1217d6f954cf}, !- Handle
  Space Function Locker room-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dfbee686-a52d-454e-bedf-520256341970}, !- Handle
  Space Function Locker room-sch-H Lights, !- Name
  {5d428382-1070-44b8-af6d-1217d6f954cf}, !- Lights Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9546bb18-f487-4423-9c02-5eb64b382e2c}, !- Handle
  Space Function Locker room-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {95bd48a4-2843-4bfb-8469-402d3da2d464}, !- Handle
  Space Function Locker room-sch-H Elec Equip, !- Name
  {9546bb18-f487-4423-9c02-5eb64b382e2c}, !- Electric Equipment Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b3537e3d-0eae-4c95-93d8-41b89cd86b9e}, !- Handle
  Space Function Locker room-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {58630837-982e-4311-806c-a44c6af8d387}, !- Handle
  Space Function Locker room-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acbc2c78-9138-45cc-bd6d-a68ddfe9d990}, !- Handle
  Space Function Locker room-sch-H Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {013c3fe2-dfef-4394-b40f-0f862fdc9147}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b0d32167-f0d2-4d57-8e52-c9b65ab9bb91}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c07ff9e2-b7c7-4780-adc6-f36f7f2e0588}, !- Handle
  Space Function Office - enclosed People, !- Name
  {b0d32167-f0d2-4d57-8e52-c9b65ab9bb91}, !- People Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4612e14d-580e-4a25-a135-c4fb5e8da9e9}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9e8fd5ba-5848-4d00-9c77-aed6b10db1d3}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {4612e14d-580e-4a25-a135-c4fb5e8da9e9}, !- Lights Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f4c9578-b055-487a-8ccd-2642c99ebeb0}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6fcb9f1b-102b-47f3-8ef8-5b614e89effc}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {2f4c9578-b055-487a-8ccd-2642c99ebeb0}, !- Electric Equipment Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1114bf85-603a-46d7-9ccd-ba5f8e0e7d8c}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0101494073806452,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf894efe-f4a4-441d-802e-252e60417cc3}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {428fa551-8077-457d-bb02-8b7ec4e2bf0d}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {af997328-9772-4d70-a3d1-ffed4b99db03}, !- Lighting Schedule Name
  {98b734d2-ef76-4630-9925-b135c7ceec02}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {428fa551-8077-457d-bb02-8b7ec4e2bf0d}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {93dd1c49-7c32-4b4d-b0a4-5144f1363c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93dd1c49-7c32-4b4d-b0a4-5144f1363c52}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {69fe3109-8d6a-4494-b278-8b707a944d3b}, !- Handle
  Schedule Rule 47,                       !- Name
  {428fa551-8077-457d-bb02-8b7ec4e2bf0d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83f5250b-2ba7-48b9-9cd7-ee8294696050}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83f5250b-2ba7-48b9-9cd7-ee8294696050}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {dcfc01c8-c5ec-4af0-935f-c15316ab8e25}, !- Handle
  Schedule Rule 48,                       !- Name
  {428fa551-8077-457d-bb02-8b7ec4e2bf0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d878b85-ee12-497a-a234-dd09d5daaeae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d878b85-ee12-497a-a234-dd09d5daaeae}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba9a4b19-df68-4c82-8479-8a7b59a38e90}, !- Handle
  Schedule Rule 49,                       !- Name
  {428fa551-8077-457d-bb02-8b7ec4e2bf0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fe841c9-7fd3-414e-aeaf-e60ba0a91d4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fe841c9-7fd3-414e-aeaf-e60ba0a91d4b}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af997328-9772-4d70-a3d1-ffed4b99db03}, !- Handle
  NECB-A-Lighting,                        !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {a165aefc-e80e-42fe-86a6-74a2c083cbef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a165aefc-e80e-42fe-86a6-74a2c083cbef}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {82f5852e-f8af-4dbc-b11c-606ea6fa397d}, !- Handle
  Schedule Rule 50,                       !- Name
  {af997328-9772-4d70-a3d1-ffed4b99db03}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21dd09ff-b0fc-4d3d-b96d-51505a5de859}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21dd09ff-b0fc-4d3d-b96d-51505a5de859}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6f9b125e-33bd-47e6-adf5-0af39a738b61}, !- Handle
  Schedule Rule 51,                       !- Name
  {af997328-9772-4d70-a3d1-ffed4b99db03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf7913fe-f04b-4db8-b704-0fd02906a201}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf7913fe-f04b-4db8-b704-0fd02906a201}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3775d184-385d-43ba-a1b4-5c081d0cdca9}, !- Handle
  Schedule Rule 52,                       !- Name
  {af997328-9772-4d70-a3d1-ffed4b99db03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c4f1d40-48eb-48a1-bfc6-80254708012b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4f1d40-48eb-48a1-bfc6-80254708012b}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98b734d2-ef76-4630-9925-b135c7ceec02}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {8e21792d-6568-4376-9550-601077189e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e21792d-6568-4376-9550-601077189e84}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {b741dc84-ee88-431a-8f4c-b38a7a78d863}, !- Handle
  Schedule Rule 53,                       !- Name
  {98b734d2-ef76-4630-9925-b135c7ceec02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6843eaf-9c5d-40b8-819f-06204ffb8543}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6843eaf-9c5d-40b8-819f-06204ffb8543}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {6ebdf4f5-113b-48aa-9b1e-625b3c4e1731}, !- Handle
  Schedule Rule 54,                       !- Name
  {98b734d2-ef76-4630-9925-b135c7ceec02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {094f0296-d5e2-46a2-bc4b-9ae49a504d62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {094f0296-d5e2-46a2-bc4b-9ae49a504d62}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {95d714e0-e5a7-4a56-abea-1adde99ec911}, !- Handle
  Schedule Rule 55,                       !- Name
  {98b734d2-ef76-4630-9925-b135c7ceec02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67c210bf-15ce-4962-a8e7-a5132e05a880}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67c210bf-15ce-4962-a8e7-a5132e05a880}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6a5a99ec-7d01-4cc8-94a5-3479ce0ec754}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {5dd47e43-e939-476f-8655-46dbd34d2bda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd47e43-e939-476f-8655-46dbd34d2bda}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {64cd0373-5a1a-42dd-a8a4-741435077189}, !- Handle
  Schedule Rule 56,                       !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa91ac0d-709b-4e37-bdfa-3e2f7f33fd6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa91ac0d-709b-4e37-bdfa-3e2f7f33fd6c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d4c5570d-afca-4024-8903-75d367ee01ff}, !- Handle
  Schedule Rule 57,                       !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52a66457-af73-47a4-9e2b-5dff87bdb339}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52a66457-af73-47a4-9e2b-5dff87bdb339}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e47d7ff6-983b-4017-b7ba-cebe0bc4ca80}, !- Handle
  Schedule Rule 58,                       !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {342819ad-e944-4826-9477-dd9a869c60f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {342819ad-e944-4826-9477-dd9a869c60f1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f806eb7f-81bb-42de-9c75-6661c494559b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {b5718f16-3191-4c96-96b6-213c4fc57cf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5718f16-3191-4c96-96b6-213c4fc57cf0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9ba2855f-326d-4139-b34e-c2b713542cfa}, !- Handle
  Schedule Rule 59,                       !- Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c14cfd7-2df2-491b-976a-a86a2972b68b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c14cfd7-2df2-491b-976a-a86a2972b68b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a5faf605-1082-4132-94d4-d40b512c656c}, !- Handle
  Schedule Rule 60,                       !- Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cff1a926-f750-4b62-8fa9-a1e965c8dace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cff1a926-f750-4b62-8fa9-a1e965c8dace}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b6bd8a30-eefc-4663-95d2-1edd67a0f447}, !- Handle
  Schedule Rule 61,                       !- Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d30f358-f604-44de-89c2-e8685c69e4a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d30f358-f604-44de-89c2-e8685c69e4a3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {b5124324-b5df-48df-b5c3-2a5eadc1cf72}, !- Handle
  Space Function Stairway-sch-H,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4e72c798-33d8-450f-883f-c49a0d5183bd}, !- Handle
  Space Function Stairway-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {14d6c6e3-d5e5-40c0-9c2d-579cc90297dc}, !- Handle
  Space Function Stairway-sch-H People,   !- Name
  {4e72c798-33d8-450f-883f-c49a0d5183bd}, !- People Definition Name
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7698438-9e06-4039-86cb-bd05f3c5e534}, !- Handle
  Space Function Stairway-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a797d73e-d1a5-4bdc-8256-1abc5e8cd5ca}, !- Handle
  Space Function Stairway-sch-H Lights,   !- Name
  {e7698438-9e06-4039-86cb-bd05f3c5e534}, !- Lights Definition Name
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03af94c7-3603-48d1-bee0-dd6e5840b02c}, !- Handle
  Space Function Stairway-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e499f0af-4ffc-4338-b480-3231d6f131db}, !- Handle
  Space Function Stairway-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be77be48-4d8f-4a2e-92fc-65110278df2a}, !- Handle
  Space Function Stairway-sch-H Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f7d03d9-c030-44d7-a501-974b4aad826a}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7720aca5-75f6-4427-bc76-10f4ed484ce0}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10b27348-41d3-45a1-9315-6934874ffcf1}, !- Handle
  Space Function Storage area People,     !- Name
  {7720aca5-75f6-4427-bc76-10f4ed484ce0}, !- People Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a2f497a-760b-4d3d-ae68-80724976c3a8}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b43b8774-a7a5-4d68-9df7-791a5ad49a14}, !- Handle
  Space Function Storage area Lights,     !- Name
  {1a2f497a-760b-4d3d-ae68-80724976c3a8}, !- Lights Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c28022a-25e3-47a9-834e-ac4690bdf541}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f3a374c8-d93d-4abc-9d17-1363ac4dcf9a}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {1c28022a-25e3-47a9-834e-ac4690bdf541}, !- Electric Equipment Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e508def9-a96d-4b88-a5e5-68bea686eb19}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b3b25d65-4008-4417-96df-8e67fc222aac}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Lighting Schedule Name
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {582b2872-5f64-4de2-9074-6e296fd17aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {582b2872-5f64-4de2-9074-6e296fd17aad}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {163d86db-c973-42d6-983e-f41db12e13f2}, !- Handle
  Schedule Rule 62,                       !- Name
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {06e4aed4-1c12-4e8f-ae6e-9e006e2eeb5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06e4aed4-1c12-4e8f-ae6e-9e006e2eeb5a}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {b9dd5042-a837-4422-b29c-d70c5784f109}, !- Handle
  Schedule Rule 63,                       !- Name
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54d075ea-54ec-40c3-8667-1853079d87b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54d075ea-54ec-40c3-8667-1853079d87b7}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5fb72e8b-8656-4e88-bcd3-8403c096ae4f}, !- Handle
  Schedule Rule 64,                       !- Name
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43be10ab-1286-4a1c-b61e-fbe2592c0cf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43be10ab-1286-4a1c-b61e-fbe2592c0cf3}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Handle
  NECB-E-Lighting,                        !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {80aeb2c0-ca66-415f-a9aa-3e175d126440}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80aeb2c0-ca66-415f-a9aa-3e175d126440}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0d8d3594-0ead-4621-81f4-4f001e0910f2}, !- Handle
  Schedule Rule 65,                       !- Name
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1ee5382-77bb-4bea-973c-71f000e452af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1ee5382-77bb-4bea-973c-71f000e452af}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {894077b0-0d95-428a-9353-4b18dda7096b}, !- Handle
  Schedule Rule 66,                       !- Name
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e10ac6a-c3f1-4399-ae72-ee77a3a77f40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e10ac6a-c3f1-4399-ae72-ee77a3a77f40}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {84749d28-5882-4858-8ea0-dd56c3521066}, !- Handle
  Schedule Rule 67,                       !- Name
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e967953e-1cc7-4b49-9545-b71f86090248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e967953e-1cc7-4b49-9545-b71f86090248}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {1ec5dbe6-f2b8-4872-90c1-a02a18f66f9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ec5dbe6-f2b8-4872-90c1-a02a18f66f9f}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9af4c4c9-b1c7-478f-9163-ec20d9196d36}, !- Handle
  Schedule Rule 68,                       !- Name
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {acd0bbd6-d854-42e0-b211-6be742a7bf2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd0bbd6-d854-42e0-b211-6be742a7bf2b}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9c868a29-c0d4-4262-957a-b2c5d105703f}, !- Handle
  Schedule Rule 69,                       !- Name
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2b20853-5c19-4251-a5d8-de2beedb009f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2b20853-5c19-4251-a5d8-de2beedb009f}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {bd16cc19-49c3-4cff-be87-43eea8652d56}, !- Handle
  Schedule Rule 70,                       !- Name
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a952992b-014e-4f5b-8f1f-15dec4f7edb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a952992b-014e-4f5b-8f1f-15dec4f7edb5}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a2ba9da-9e90-4211-86ba-228632409c18}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {a0d48126-6fc5-4234-bffa-4352eab8e682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d48126-6fc5-4234-bffa-4352eab8e682}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dbeead9e-232f-4ba4-9229-6f6bd1d5589d}, !- Handle
  Schedule Rule 71,                       !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95e3bd0e-81f3-47b1-ba2c-cd6dbc08c3d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95e3bd0e-81f3-47b1-ba2c-cd6dbc08c3d0}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
