  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2ea4cdd1-f9bd-4757-8301-f2b695c4c218}, !- Handle
  Schedule Rule 72,                       !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f83e46a-1412-4328-8714-b90eb9553ef9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f83e46a-1412-4328-8714-b90eb9553ef9}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6931fc2e-3780-46e0-9965-9c94363cecc8}, !- Handle
  Schedule Rule 73,                       !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b1f1ad0-9834-4e25-8860-c542e254bbc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b1f1ad0-9834-4e25-8860-c542e254bbc0}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  {badaa7a3-1f9f-43eb-a4d1-4dae441dae69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {badaa7a3-1f9f-43eb-a4d1-4dae441dae69}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e4c9dc6b-dd0e-4b66-b28f-07a0e609b697}, !- Handle
  Schedule Rule 74,                       !- Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {575a245b-dade-4cd2-86e8-6fda5e78c70e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {575a245b-dade-4cd2-86e8-6fda5e78c70e}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6b25a73b-dbde-42c7-b508-3dad65f095b2}, !- Handle
  Schedule Rule 75,                       !- Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2a3bf5d-effe-4a4b-8701-810525bec633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2a3bf5d-effe-4a4b-8701-810525bec633}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {12279ae3-1cfa-431f-be52-8fe5feb38c32}, !- Handle
  Schedule Rule 76,                       !- Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89e67383-3ac8-4594-afac-8cd937b96eb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89e67383-3ac8-4594-afac-8cd937b96eb4}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dec99381-7273-40f0-aabd-964de9bca6a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f02dc9cf-f869-46a3-ae17-d2b26ff1f0f5}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e56fc42f-3ba3-40a6-a6d2-1ce709585b6f}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1f4dc0f-d531-4563-b35a-28eb81bae8c7}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {e56fc42f-3ba3-40a6-a6d2-1ce709585b6f}, !- People Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1344e88f-f3d4-474e-99a0-db872a07f962}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7d0a7073-175b-4d44-9153-1f210b679651}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {1344e88f-f3d4-474e-99a0-db872a07f962}, !- Lights Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4fd1c3ed-844e-4207-9ee6-426ae597785c}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d11ac9f9-6eb4-40ef-aae8-d11a7cdb368d}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {4fd1c3ed-844e-4207-9ee6-426ae597785c}, !- Electric Equipment Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {93b5f00a-7124-4465-bf02-db4698d0eb9f}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a96d88c5-9518-42b3-98ac-a621e62b7f7c}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc91ef47-ee9d-4f59-ba1c-0288c2bbb059}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {604c5dad-76ca-4432-8276-8a67a23dd37b}, !- Lighting Schedule Name
  {66b9b52b-4537-4533-aae9-5e37b7075ead}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eaec5c3-da5d-4888-af7f-c025be1b2506}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1e8cb8fc-9494-461c-9c4e-891438092d94}, !- Handle
  Space Function Washroom-sch-H,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {39de1a0b-5c81-40ac-9262-ada57052aded}, !- Handle
  Space Function Washroom-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {395bb535-a3c8-4642-ab04-a96e9cdd9db9}, !- Handle
  Space Function Washroom-sch-H People,   !- Name
  {39de1a0b-5c81-40ac-9262-ada57052aded}, !- People Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {199a6521-ed53-4b7a-aeb0-47b81b1d4631}, !- Handle
  Space Function Washroom-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {94d6bc81-cfec-4600-a88e-660bcf25084c}, !- Handle
  Space Function Washroom-sch-H Lights,   !- Name
  {199a6521-ed53-4b7a-aeb0-47b81b1d4631}, !- Lights Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {315838aa-7024-424d-8ce4-60e53c795fdc}, !- Handle
  Space Function Washroom-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c8893de8-9858-4880-ac44-7905690abc66}, !- Handle
  Space Function Washroom-sch-H Elec Equip, !- Name
  {315838aa-7024-424d-8ce4-60e53c795fdc}, !- Electric Equipment Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f18e65e4-cd91-4ff7-9150-78cd1cd812bb}, !- Handle
  Space Function Washroom-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dba341aa-75eb-49db-93b5-a624534dd033}, !- Handle
  Space Function Washroom-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31b89f5e-f2f4-4933-93db-21bccf0a07da}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {3d2fdd02-519c-45fc-b6d3-edace60fe7cb}, !- Lighting Schedule Name
  {14d7f5d5-a19d-42c2-b8c7-9a299fa62277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe60f558-f8e3-42ad-b86e-707f57224a5c}, !- Handle
  Space Function Washroom-sch-H Thermostat, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Handle
  Always On Discrete,                     !- Name
  {99130a52-83f0-47a3-b2b5-e84aa1e6c91e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {99130a52-83f0-47a3-b2b5-e84aa1e6c91e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9f56be0a-3a22-4471-a89b-929edf7a0549}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e34c0a2-990a-4d18-a12c-f39762096653}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36c69ded-5155-4e2a-8d67-0ec2cbdc13ac}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecb9a212-35f1-4ba4-acb7-1ad080328b88}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c8a4627-d5f9-4a01-980d-6f61377fd92a}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {739cefeb-5461-4d18-a5b9-6993cefef48d}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaea96bd-f9ff-4ad8-993a-dee353f37d5c}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {868135c6-f114-4e39-8d56-86f8a8b99a90}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9810079-984b-467c-83f7-ea1cb1fde03b}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91ab5954-16c9-4ac7-af95-4bf6dca656e2}, !- Handle
  Floor 1 MRI Control Room Infiltration,  !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d0ea579-a776-4e45-8690-a7a07a023f84}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {851851b1-7a1b-4950-a452-75f857688a00}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6c512d3-5945-441d-bc97-b3426676d510}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3950b545-e065-4392-be3c-8da78d1b5b9d}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d334a622-3bf7-4378-83a5-c2864a03ca7d}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d82e4e99-f696-49d7-91d4-562d7d925910}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9919096-43e4-48bb-bf0a-aca9fe1a7051}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61b0c733-837d-46f2-9cbf-3e85ad4638fd}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e344b527-2696-44a2-982a-9eaa7bb08c41}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4b1ef31-6dd7-4cec-adf5-f86ba7d6b304}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e6dfaad-5644-4a6b-b46d-f3a1032b7fb5}, !- Handle
  Floor 1 Sterile Hall Infiltration,      !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f2cbec7-b591-40da-b5ae-c1b7e61d9f76}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b2afbbd-a052-4a6e-a91d-8a2c5d67da9f}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feed6854-a715-44ab-aed6-76b87388ce17}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c78c010-ac60-422f-a70c-a65232fd8b85}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4807153-d8ea-4add-b26a-e9e4760a6997}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0662512-d259-48e2-99c7-8d33abeee1a4}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9126e290-e054-4a6f-a140-7b54c1e18113}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40cb2066-8c55-40a2-93bf-aeda44968e21}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4df01b5-911a-4f9a-be20-e3f96b770c74}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6483254a-1d36-412f-bd48-4c39e1ec947c}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56b1c201-3145-4dc8-b4d4-a8c080051616}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4178da6e-ac8a-4ce8-89b2-efa880967a16}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e255aa73-2f86-4eaf-a778-8a9f0449e52f}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f96b610-aa11-4406-a1cf-ffa7ed866328}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1daa820b-e82b-43e5-b71c-31a06d3e63b5}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f7ad42b-16dc-4772-bda7-6c7633100b2e}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb789d91-1529-49fa-b985-e07fc6cabbb7}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e674f569-99bc-4ff9-b16e-8fa44b0a2f2b}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9177238b-0138-43c5-8452-1b06a9724555}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {796d0ec2-b7cb-43b4-a42e-1530217497fa}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9155d593-8b57-4924-ae0f-10a4150719ae}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac5e8e50-e7cf-42ce-9a88-7451d496f55f}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c2ea562-4826-4382-96c6-f1247c9ef8da}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc955617-4d06-4d7f-8cfe-86171eeef2d8}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e17a4f01-7656-421f-be96-adbc9db579df}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7228fa4d-5587-4df4-86e0-77f7429c0786}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e339166a-8efb-45d6-aaef-9c4348419729}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11f18537-b2ec-48a1-897f-f892eb0c2a92}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a81b4a15-fed6-48bf-a00d-9e2014f97f2e}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f23e4bc2-0811-46c6-a907-0613241d5ba9}, !- Handle
  Floor 3 Dressing Room Infiltration,     !- Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2e7368f-1e75-4681-8748-be97dd12c93b}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76152271-f33a-494c-b207-1bb8a49f6bb0}, !- Handle
  Floor 3 Humid Infiltration,             !- Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9de24e77-e660-4ba5-a725-dcc192988830}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7ad7bd5-1c7e-44d8-a0cc-a39ff2b6e3f5}, !- Handle
  Floor 3 Locker Infiltration,            !- Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2d62a48-2655-424b-b22d-0533bb863f52}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bef69e54-d84b-4bf5-80e0-9202cb013633}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {713724af-723a-476f-a191-a8ef4a2e1f24}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cc80edb-1ce4-47a4-b82d-ac407a58d966}, !- Handle
  Floor 3 Mechanical Hall Infiltration,   !- Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {787a8426-fa9f-4ca3-b22e-cc2efffa99e7}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84bdbb91-79d1-4d09-ae10-2336a5f7d703}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf657e5e-7866-4035-a6ff-6251b5c06dc4}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11d0d4dc-28af-44ea-84b8-19541873cefe}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61b29661-36ad-4593-848f-7354de5a18f1}, !- Handle
  Floor 3 Physical Therapy 2 Infiltration, !- Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fa3d764-5eab-4291-9531-0c0236ff7a8c}, !- Handle
  Floor 3 Physical Therapy Toilet Infiltration, !- Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ddc5ce4-c171-4adb-a938-ef04711a65d9}, !- Handle
  Floor 3 Storage 1 Infiltration,         !- Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {924d39a0-5f4a-455f-af97-3dfcc7a907c4}, !- Handle
  Floor 3 Storage 2 Infiltration,         !- Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40a5ff8a-962b-4038-8d34-0566eeedb7cb}, !- Handle
  Floor 3 Treatment Infiltration,         !- Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db3af8c2-625f-4d49-aa09-7c8dde27c4ba}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5f69bfd-d2d7-4f51-9c96-c392d1c67284}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65bc3df5-eace-49de-8163-98beaa8da656}, !- Handle
  Floor 3 Utility Infiltration,           !- Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {374c1a85-690b-46ef-bee8-472417ab4e6a}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8864415-a994-4759-883d-d15daa1835f0}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fd25f69-3cea-4c43-ae1e-f620454a78c2}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {560f2234-c007-437e-a4a8-3c853f708695}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0094349e-182c-4508-8f21-3380c8c54ecb}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {e3cda39d-51e5-4c7b-8e5b-903cdacd0793}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4778c53a-cbed-4506-b469-8999aaefb28a}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {0fda0f53-587e-4f08-972a-be24b9a654e8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {25441c64-ed57-4192-aed2-85478fb76a45}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {5702b063-178e-4758-bb60-1846d34f824c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b37e8022-c2bc-4b0d-8d0d-2608fd9d40c0}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {0fda0f53-587e-4f08-972a-be24b9a654e8}, !- Layer 1
  {25441c64-ed57-4192-aed2-85478fb76a45}, !- Layer 2
  {5702b063-178e-4758-bb60-1846d34f824c}; !- Layer 3

OS:Material,
  {c2195621-0402-4b69-b8f0-69bcc225d7e2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {983fc2aa-3b2e-4ce0-a368-9bdfec1abfe3}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c2195621-0402-4b69-b8f0-69bcc225d7e2}, !- Layer 1
  {c2195621-0402-4b69-b8f0-69bcc225d7e2}; !- Layer 2

OS:Material,
  {6f404c6e-c717-49a3-b1f5-8dcfd9464739}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {94bc956e-2716-42b9-9647-8443508f2855}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {6f404c6e-c717-49a3-b1f5-8dcfd9464739}; !- Layer 1

OS:Construction,
  {8a88b993-8e22-424f-b938-3a690ee8cf00}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6f404c6e-c717-49a3-b1f5-8dcfd9464739}, !- Layer 1
  {0fda0f53-587e-4f08-972a-be24b9a654e8}; !- Layer 2

OS:DefaultConstructionSet,
  {09b7da70-3fee-42d6-b207-7b9f1db055be}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {af5d7011-5fdb-446b-812d-49e764ee4808}, !- Default Exterior Surface Constructions Name
  {3c541b3a-86a6-4203-a599-79d11e212252}, !- Default Interior Surface Constructions Name
  {071f4bef-9d48-45cf-8e27-75c20fc3466c}, !- Default Ground Contact Surface Constructions Name
  {3b4a9115-ceba-42bd-a239-725d69e0b330}, !- Default Exterior SubSurface Constructions Name
  {1666ae4c-ae45-42cb-9f6c-ed5c5147674d}, !- Default Interior SubSurface Constructions Name
  {3b61ff52-627f-491a-8fc0-6e78fd31291a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {520cbf6b-fcc5-42cf-a206-434b702ff41e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {62c8082a-7de3-4e91-9a8c-42a3d2902a78}, !- Floor Construction Name
  {0a7d4d42-fb07-4bed-b639-a563d590ab15}, !- Wall Construction Name
  {38d3eee5-ff54-4b90-966a-3637d8e40a9d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c541b3a-86a6-4203-a599-79d11e212252}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5e12888b-1790-4706-a057-de9ce2177191}, !- Floor Construction Name
  {3a167ebd-2363-470e-9393-a28d021a80a4}, !- Wall Construction Name
  {9ee74d25-cb2e-4397-ae9f-21f8236c3391}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7418ab74-ea9a-455d-956d-e54e2134c072}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {0ff83110-62e4-406e-95a6-b18fb60ddd5a}, !- Floor Construction Name
  {10a7a433-53e0-4041-93e6-2f1159aa06a4}, !- Wall Construction Name
  {77552eab-697d-4613-ae76-89a992a24d66}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {90ce819a-35f8-4d9d-97a8-a1c718c5f00c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ddf7443c-3fcf-4212-9067-be386040d26a}, !- Fixed Window Construction Name
  {ddf7443c-3fcf-4212-9067-be386040d26a}, !- Operable Window Construction Name
  {d1736fff-bcd1-4d85-bb37-799b23e3e0a3}, !- Door Construction Name
  {3a455ecd-3e7e-4c40-ae26-0c05d68d3292}, !- Glass Door Construction Name
  {f009436f-cb0b-4b39-9b71-ac7a04ca6b04}, !- Overhead Door Construction Name
  {32b5341e-f478-45c0-9857-98eedc80fdb4}, !- Skylight Construction Name
  {6cab03c1-e7b0-4fb6-a319-d426a1192a40}, !- Tubular Daylight Dome Construction Name
  {6619fccf-0c21-42d0-b0a2-9b11799fa88e}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1666ae4c-ae45-42cb-9f6c-ed5c5147674d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3aed3fbf-86c9-4e57-b301-142e36c71e50}, !- Fixed Window Construction Name
  {3aed3fbf-86c9-4e57-b301-142e36c71e50}, !- Operable Window Construction Name
  {0e9df0e8-8d6c-40cd-87b5-b891d4674873}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3b61ff52-627f-491a-8fc0-6e78fd31291a}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {8b26a6b3-29d6-4f8d-a05c-8a56f10b6ba0}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1344833-957c-4f23-87d6-e2990495d536}, !- Handle
  {3b61ff52-627f-491a-8fc0-6e78fd31291a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {62c8082a-7de3-4e91-9a8c-42a3d2902a78}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}, !- Layer 1
  {42340fd0-090b-44a6-9b95-7d12c9c18707}, !- Layer 2
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Layer 3

OS:StandardsInformation:Construction,
  {437080fd-d600-4d9c-956c-aa821792521b}, !- Handle
  {62c8082a-7de3-4e91-9a8c-42a3d2902a78}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0a7d4d42-fb07-4bed-b639-a563d590ab15}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {a1f75c99-e848-42b8-93fa-b076c38f9670}, !- Layer 1
  {5f32fa23-26ef-4544-8c08-590e789c4724}, !- Layer 2
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}, !- Layer 3
  {9d665b57-7154-41de-9ccb-1f59a3ad3017}; !- Layer 4

OS:StandardsInformation:Construction,
  {90113add-222c-44d2-b5ee-82df555dfe49}, !- Handle
  {0a7d4d42-fb07-4bed-b639-a563d590ab15}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {38d3eee5-ff54-4b90-966a-3637d8e40a9d}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {f9165094-c064-45ee-94c0-282ad6b766a7}, !- Layer 1
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {315c5629-4224-442c-b610-0052a57bb880}, !- Handle
  {38d3eee5-ff54-4b90-966a-3637d8e40a9d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5e12888b-1790-4706-a057-de9ce2177191}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {fb3defb5-e3c5-4e0a-890c-a6c3fd3547ba}, !- Layer 1
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fae438b-20d2-4de9-b5c5-5108bffe97ff}, !- Handle
  {5e12888b-1790-4706-a057-de9ce2177191}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3a167ebd-2363-470e-9393-a28d021a80a4}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {d76e0057-856f-4080-83db-2ad8d0962327}, !- Layer 1
  {d76e0057-856f-4080-83db-2ad8d0962327}; !- Layer 2

OS:StandardsInformation:Construction,
  {60d7eddc-1fa1-405d-beb0-b7a769915675}, !- Handle
  {3a167ebd-2363-470e-9393-a28d021a80a4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ee74d25-cb2e-4397-ae9f-21f8236c3391}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {134c3f70-0003-4558-9671-2bfe44ab0357}, !- Layer 1
  {fb3defb5-e3c5-4e0a-890c-a6c3fd3547ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {6aef7cf6-57b0-4165-b8c8-ef30cad46cc1}, !- Handle
  {9ee74d25-cb2e-4397-ae9f-21f8236c3391}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0ff83110-62e4-406e-95a6-b18fb60ddd5a}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {ca0bdcaa-83cb-4abe-ab99-a80459bfe884}, !- Layer 1
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Layer 2

OS:StandardsInformation:Construction,
  {074fa1bb-f9fa-472c-8f71-ecb0c5a6c86a}, !- Handle
  {0ff83110-62e4-406e-95a6-b18fb60ddd5a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {10a7a433-53e0-4041-93e6-2f1159aa06a4}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca0bdcaa-83cb-4abe-ab99-a80459bfe884}, !- Layer 1
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf5373d0-f076-4208-8adf-bd03ee4cd093}, !- Handle
  {10a7a433-53e0-4041-93e6-2f1159aa06a4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {77552eab-697d-4613-ae76-89a992a24d66}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca0bdcaa-83cb-4abe-ab99-a80459bfe884}, !- Layer 1
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Layer 2

OS:StandardsInformation:Construction,
  {38022dd5-431c-4387-b788-98785a5c97e7}, !- Handle
  {77552eab-697d-4613-ae76-89a992a24d66}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ddf7443c-3fcf-4212-9067-be386040d26a}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {79147c91-ad87-43d2-83a8-6c54eb25cd16}, !- Handle
  {ddf7443c-3fcf-4212-9067-be386040d26a}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d1736fff-bcd1-4d85-bb37-799b23e3e0a3}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {450e1f4f-e0af-431a-8838-4e0eb64be22f}, !- Layer 1
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {0dcfa5cb-70a7-47d9-8f34-1a8ea6b192c1}, !- Handle
  {d1736fff-bcd1-4d85-bb37-799b23e3e0a3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3a455ecd-3e7e-4c40-ae26-0c05d68d3292}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {923ec568-9f0b-4547-8858-dab4d39fddd6}, !- Handle
  {3a455ecd-3e7e-4c40-ae26-0c05d68d3292}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {f009436f-cb0b-4b39-9b71-ac7a04ca6b04}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4ee0515-f5b0-4c70-a6f2-010f3324a1bb}, !- Handle
  {f009436f-cb0b-4b39-9b71-ac7a04ca6b04}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {32b5341e-f478-45c0-9857-98eedc80fdb4}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {60658b8a-1250-490c-8579-4fd7e4e0e413}, !- Handle
  {32b5341e-f478-45c0-9857-98eedc80fdb4}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {6cab03c1-e7b0-4fb6-a319-d426a1192a40}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d3fb0e4-767e-4f76-8bda-1b2dc4f47790}, !- Handle
  {6cab03c1-e7b0-4fb6-a319-d426a1192a40}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {6619fccf-0c21-42d0-b0a2-9b11799fa88e}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a33db44-2c4a-45ab-bdc6-a341296b814b}, !- Handle
  {6619fccf-0c21-42d0-b0a2-9b11799fa88e}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {3aed3fbf-86c9-4e57-b301-142e36c71e50}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4693c91-5ff5-45ac-a3fd-11386be8c8ce}, !- Handle
  {3aed3fbf-86c9-4e57-b301-142e36c71e50}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0e9df0e8-8d6c-40cd-87b5-b891d4674873}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {8b26a6b3-29d6-4f8d-a05c-8a56f10b6ba0}; !- Layer 1

OS:StandardsInformation:Construction,
  {49bf3e12-3042-4d1f-8a88-28b705370b42}, !- Handle
  {0e9df0e8-8d6c-40cd-87b5-b891d4674873}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8b26a6b3-29d6-4f8d-a05c-8a56f10b6ba0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {724de62f-64e8-455a-8dbd-805fe6ca7d6a}, !- Handle
  {8b26a6b3-29d6-4f8d-a05c-8a56f10b6ba0}; !- Material Name

OS:Material:NoMass,
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {49b4fa47-6f2a-4163-9b06-a8aa1b1b035d}, !- Handle
  {027d270e-f4ef-40f5-9eae-3bb65ffa31f2}; !- Material Name

OS:Material,
  {42340fd0-090b-44a6-9b95-7d12c9c18707}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c163a0f9-43ed-4e89-bfd9-c46e0ee76f28}, !- Handle
  {42340fd0-090b-44a6-9b95-7d12c9c18707}; !- Material Name

OS:Material:NoMass,
  {134c3f70-0003-4558-9671-2bfe44ab0357}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc7ae835-9e30-4b0f-98b9-7f79b56eb554}, !- Handle
  {134c3f70-0003-4558-9671-2bfe44ab0357}; !- Material Name

OS:Material,
  {a1f75c99-e848-42b8-93fa-b076c38f9670}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0bb8fabd-a43a-4aad-914f-0373ea05a513}, !- Handle
  {a1f75c99-e848-42b8-93fa-b076c38f9670}; !- Material Name

OS:Material,
  {5f32fa23-26ef-4544-8c08-590e789c4724}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {502707f5-2f16-48b8-9d0d-29a825dcc80c}, !- Handle
  {5f32fa23-26ef-4544-8c08-590e789c4724}; !- Material Name

OS:Material,
  {9d665b57-7154-41de-9ccb-1f59a3ad3017}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {442b0c68-0650-414c-9260-daff480c70d9}, !- Handle
  {9d665b57-7154-41de-9ccb-1f59a3ad3017}; !- Material Name

OS:Material,
  {f9165094-c064-45ee-94c0-282ad6b766a7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1e4f02b-f0af-4114-bc9a-43bf83062316}, !- Handle
  {f9165094-c064-45ee-94c0-282ad6b766a7}; !- Material Name

OS:Material,
  {fb3defb5-e3c5-4e0a-890c-a6c3fd3547ba}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {73a8a865-30d3-406f-ba64-056200321b52}, !- Handle
  {fb3defb5-e3c5-4e0a-890c-a6c3fd3547ba}; !- Material Name

OS:Material,
  {d76e0057-856f-4080-83db-2ad8d0962327}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {861578ff-84a9-4ba3-81af-ed564804bcec}, !- Handle
  {d76e0057-856f-4080-83db-2ad8d0962327}; !- Material Name

OS:Material,
  {ca0bdcaa-83cb-4abe-ab99-a80459bfe884}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9309b725-71c7-4479-8153-353b7cfc2105}, !- Handle
  {ca0bdcaa-83cb-4abe-ab99-a80459bfe884}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {923d29d0-7899-4570-a7c6-fe08993165a5}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f2371e73-2956-4be6-b746-04da8cb28d26}, !- Handle
  {923d29d0-7899-4570-a7c6-fe08993165a5}; !- Material Name

OS:Material,
  {450e1f4f-e0af-431a-8838-4e0eb64be22f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0c6ce2d7-c67e-4b94-b99f-ad5223db4c4a}, !- Handle
  {450e1f4f-e0af-431a-8838-4e0eb64be22f}; !- Material Name

OS:DefaultSurfaceConstructions,
  {af5d7011-5fdb-446b-812d-49e764ee4808}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {47010eeb-69e2-4885-9361-ab89a6264990}, !- Floor Construction Name
  {b1be272f-0da2-4847-9f01-2ca0edbf6f5a}, !- Wall Construction Name
  {93b0bbb1-2a19-4b43-bd24-1d69b0629783}; !- Roof Ceiling Construction Name

OS:Construction,
  {47010eeb-69e2-4885-9361-ab89a6264990}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {3e8626d7-3d4f-4147-9d4c-a2b648fe9cc5}, !- Layer 1
  {fa460181-8620-4c45-9356-b0cd93d55cf9}, !- Layer 2
  {6450167b-d8a1-4014-a79d-d2d591033f13}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2c83749-a3fd-4c51-86f9-82c1d24ba7e2}, !- Handle
  {47010eeb-69e2-4885-9361-ab89a6264990}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3e8626d7-3d4f-4147-9d4c-a2b648fe9cc5}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac67c199-a88b-4c6f-b25c-a48e92e2eead}, !- Handle
  {3e8626d7-3d4f-4147-9d4c-a2b648fe9cc5}; !- Material Name

OS:Material,
  {fa460181-8620-4c45-9356-b0cd93d55cf9}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e9db463-bdda-49a9-bbcc-fa1e11471b87}, !- Handle
  {fa460181-8620-4c45-9356-b0cd93d55cf9}; !- Material Name

OS:Material:NoMass,
  {6450167b-d8a1-4014-a79d-d2d591033f13}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f4884de-44a8-42dc-b492-ab15b3264ad5}, !- Handle
  {6450167b-d8a1-4014-a79d-d2d591033f13}; !- Material Name

OS:Construction,
  {b1be272f-0da2-4847-9f01-2ca0edbf6f5a}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {9f917752-00b1-44ea-8ff9-fc121cc8950f}, !- Layer 1
  {edb226f5-6a72-4725-9c59-40c3e48c6551}, !- Layer 2
  {56b7ab1a-13f0-425e-8c05-c711758ada7b}, !- Layer 3
  {a78614d1-40b1-40ac-938b-35ad2e7eb8e2}; !- Layer 4

OS:StandardsInformation:Construction,
  {18ee71a6-2442-40c2-8903-124ade8a4c03}, !- Handle
  {b1be272f-0da2-4847-9f01-2ca0edbf6f5a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9f917752-00b1-44ea-8ff9-fc121cc8950f}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a336046-b314-46ab-96af-61c33ef7e56b}, !- Handle
  {9f917752-00b1-44ea-8ff9-fc121cc8950f}; !- Material Name

OS:Material,
  {edb226f5-6a72-4725-9c59-40c3e48c6551}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7a19104-d547-430b-9ae8-cb4d23996437}, !- Handle
  {edb226f5-6a72-4725-9c59-40c3e48c6551}; !- Material Name

OS:Material:NoMass,
  {56b7ab1a-13f0-425e-8c05-c711758ada7b}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1184dfdf-4081-450f-a49b-5f8768f5bc80}, !- Handle
  {56b7ab1a-13f0-425e-8c05-c711758ada7b}; !- Material Name

OS:Material,
  {a78614d1-40b1-40ac-938b-35ad2e7eb8e2}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {090d28f4-e1e8-40e0-9917-cd69d4183052}, !- Handle
  {a78614d1-40b1-40ac-938b-35ad2e7eb8e2}; !- Material Name

OS:Construction,
  {93b0bbb1-2a19-4b43-bd24-1d69b0629783}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {017f0bbb-81c2-4f05-8892-24fd27dbfddf}, !- Layer 1
  {6bb2f8d0-5195-4aca-9907-50550a9be073}; !- Layer 2

OS:StandardsInformation:Construction,
  {1bacd87c-96d2-4d15-8713-84552ab519d2}, !- Handle
  {93b0bbb1-2a19-4b43-bd24-1d69b0629783}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {017f0bbb-81c2-4f05-8892-24fd27dbfddf}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {932b98df-f648-4a3b-aa87-6d59db6bed19}, !- Handle
  {017f0bbb-81c2-4f05-8892-24fd27dbfddf}; !- Material Name

OS:Material:NoMass,
  {6bb2f8d0-5195-4aca-9907-50550a9be073}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7dce2213-4e87-4117-9a51-40a30816022a}, !- Handle
  {6bb2f8d0-5195-4aca-9907-50550a9be073}; !- Material Name

OS:DefaultSurfaceConstructions,
  {071f4bef-9d48-45cf-8e27-75c20fc3466c}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {f6086a26-3f0f-4fee-a2b1-d00aedaaa4c3}, !- Floor Construction Name
  {4d659913-caf9-40e6-aa90-bc777f3ebf93}, !- Wall Construction Name
  {193f0156-a852-440b-ae88-c0b5263c891b}; !- Roof Ceiling Construction Name

OS:Construction,
  {f6086a26-3f0f-4fee-a2b1-d00aedaaa4c3}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {53e0bd5a-7507-4acf-85b1-d18956125eef}, !- Layer 1
  {b4085186-9afd-471e-ae92-47da4c6e000c}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a33d7a3-78c7-40ab-aa0f-2a682696c6cd}, !- Handle
  {f6086a26-3f0f-4fee-a2b1-d00aedaaa4c3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {53e0bd5a-7507-4acf-85b1-d18956125eef}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9d02ca6-c929-4b17-b229-14dd38eee4ec}, !- Handle
  {53e0bd5a-7507-4acf-85b1-d18956125eef}; !- Material Name

OS:Material:NoMass,
  {b4085186-9afd-471e-ae92-47da4c6e000c}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00601afc-82e2-4028-ba36-734bc4aec51e}, !- Handle
  {b4085186-9afd-471e-ae92-47da4c6e000c}; !- Material Name

OS:Construction,
  {4d659913-caf9-40e6-aa90-bc777f3ebf93}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {e97ea26d-e250-4c3e-a132-00525ba2de62}, !- Layer 1
  {05480b83-03c5-4c0c-a448-ef65c3235f5d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c917869d-c9aa-44e1-a416-26c388f0faa4}, !- Handle
  {4d659913-caf9-40e6-aa90-bc777f3ebf93}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e97ea26d-e250-4c3e-a132-00525ba2de62}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {981c9966-09ba-4706-bbd3-2b2d4927c8fe}, !- Handle
  {e97ea26d-e250-4c3e-a132-00525ba2de62}; !- Material Name

OS:Material:NoMass,
  {05480b83-03c5-4c0c-a448-ef65c3235f5d}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8475f118-bdb3-4e82-8903-aafe121859a7}, !- Handle
  {05480b83-03c5-4c0c-a448-ef65c3235f5d}; !- Material Name

OS:Construction,
  {193f0156-a852-440b-ae88-c0b5263c891b}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {4494cf4a-2c2e-4129-97b1-5206330d5c2d}, !- Layer 1
  {38be1899-c071-432a-919e-50330c82bc25}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c252f70-365a-42b0-8118-18cb663a16c2}, !- Handle
  {193f0156-a852-440b-ae88-c0b5263c891b}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4494cf4a-2c2e-4129-97b1-5206330d5c2d}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f1ea5e5-2dfe-400e-ad8e-3e2b4a57810b}, !- Handle
  {4494cf4a-2c2e-4129-97b1-5206330d5c2d}; !- Material Name

OS:Material:NoMass,
  {38be1899-c071-432a-919e-50330c82bc25}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2fecff6-ea21-4d1c-94a3-5acd2d85db53}, !- Handle
  {38be1899-c071-432a-919e-50330c82bc25}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {3b4a9115-ceba-42bd-a239-725d69e0b330}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {cd04f64f-7c03-49c1-8ad1-00bba01eb29e}, !- Fixed Window Construction Name
  {cd04f64f-7c03-49c1-8ad1-00bba01eb29e}, !- Operable Window Construction Name
  {1b031cfd-baff-4bdc-92a8-9a952e3359df}, !- Door Construction Name
  {71a5faf1-a9e6-417c-9b49-d6a40798522b}, !- Glass Door Construction Name
  {5884c63a-b443-494f-ab45-128d21f9260a}, !- Overhead Door Construction Name
  {d909d65b-8b2a-44fc-8785-b1d068dd78b2}, !- Skylight Construction Name
  {2285131d-f723-4d5f-be41-cf72107492a6}, !- Tubular Daylight Dome Construction Name
  {ccf441f1-4cb3-4dc9-9f6d-54ebc29abf84}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cd04f64f-7c03-49c1-8ad1-00bba01eb29e}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}; !- Layer 1

OS:Construction,
  {1b031cfd-baff-4bdc-92a8-9a952e3359df}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {1761d220-f7df-4516-9c88-c0d9228220bf}, !- Layer 1
  {5f600258-4e42-4228-ad95-3b277226bccf}; !- Layer 2

OS:StandardsInformation:Construction,
  {13ef41d1-1d0e-4fc7-bc08-494e71146893}, !- Handle
  {1b031cfd-baff-4bdc-92a8-9a952e3359df}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1761d220-f7df-4516-9c88-c0d9228220bf}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b1cef75-b496-4e5a-8659-4b3710ca0f6a}, !- Handle
  {1761d220-f7df-4516-9c88-c0d9228220bf}; !- Material Name

OS:Material:NoMass,
  {5f600258-4e42-4228-ad95-3b277226bccf}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8fb898fc-673d-49fe-ba8b-b0f41dbc6086}, !- Handle
  {5f600258-4e42-4228-ad95-3b277226bccf}; !- Material Name

OS:Construction,
  {71a5faf1-a9e6-417c-9b49-d6a40798522b}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}; !- Layer 1

OS:Construction,
  {5884c63a-b443-494f-ab45-128d21f9260a}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {d6c12d8d-27c2-4b80-881b-9d5c0c033441}; !- Layer 1

OS:StandardsInformation:Construction,
  {877bd197-3b58-42ad-b663-0b1f36b4b71e}, !- Handle
  {5884c63a-b443-494f-ab45-128d21f9260a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d6c12d8d-27c2-4b80-881b-9d5c0c033441}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4169e57-3779-4de9-ae03-7f12e968415d}, !- Handle
  {d6c12d8d-27c2-4b80-881b-9d5c0c033441}; !- Material Name

OS:Construction,
  {d909d65b-8b2a-44fc-8785-b1d068dd78b2}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}; !- Layer 1

OS:Construction,
  {2285131d-f723-4d5f-be41-cf72107492a6}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}; !- Layer 1

OS:Construction,
  {ccf441f1-4cb3-4dc9-9f6d-54ebc29abf84}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9f4bfdfa-0c09-471a-8654-6757c1c3db0b}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {b71d894a-958e-418d-b974-5fa9e0713e91}, !- Handle
  Space Function Hospital - operating room Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8df9d00c-b410-4c96-b4ff-e0824244ee7a}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a814057d-e623-43e8-827b-24250d8d62ed}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 1, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {881354b1-59ba-4ad8-9dd1-efbb64e9ab77}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4295d6b-e515-4bb8-934c-9a0a2ecc20b2}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67bb77a9-ae98-45bd-95da-041548801a60}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25fffad8-5a54-4a05-84f5-7bee4aa7bc1d}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8357c322-0fe1-4ec1-9ca5-bf8e996bb75b}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff75af60-f357-4bb4-bb61-cde8b5cffff7}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3164ef8a-a46f-495c-8781-4a2c8812f788}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f2f814-8751-47f4-9927-3b53fba3b9dd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ebe0e7b-83e0-4971-afa0-614076a44e2a}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9517f482-9059-4fb7-b893-eace904962b9}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f6275bc-1d42-4932-bf4f-b52eb8bc5b2a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {000c463b-2438-4be3-b7f7-e86b5681e5b8}, !- Handle
  Space Function Washroom-sch-H Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de01e21-daf9-4f1b-be7b-b62040ce4ecb}, !- Handle
  Space Function Locker room-sch-H Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99cda073-0488-4819-a1b3-90f287e06daa}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0988a621-0864-4658-bc40-d8ef0825a6c9}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 1, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {039e19e8-7e66-4330-9b65-e6bc2e0f6a00}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dba46f33-d26e-4bdc-9254-e05b892427af}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {119b1fba-9697-4e55-9134-16d77f24ced2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b04bef1b-e867-407c-8585-e1ada829608d}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {701a59c8-caaf-45aa-b66c-f424eba398e6}, !- Handle
  Space Function Washroom-sch-H Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c28b7c07-a17a-467a-86a6-4c70876057ae}, !- Handle
  Space Function Hospital - nurses station Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79cc2bf8-8f48-4a4c-a31c-b6dd2692ccc9}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b215ff57-ee58-402a-85ad-cb635f94b3c8}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1554d829-8064-4f0a-8702-4bdc2abb11f5}, !- Handle
  Space Function Hospital - nurses station Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b398f10-6d33-4be1-974e-33f88f5d9e1e}, !- Handle
  Space Function Washroom-sch-H Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bab930b2-9935-4f15-9b07-208537311594}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {251b8eec-2552-45a8-8c5c-74984477f8d9}, !- Handle
  Space Function Hospital - operating room Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6203638f-fde5-4ecf-ab44-2b1c3bf24f08}, !- Handle
  Space Function Hospital - operating room Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b9df352-1aab-4a54-8738-f3fc678d17b6}, !- Handle
  Space Function Hospital - operating room Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97174507-c9ea-433e-8175-77474fb9c6ce}, !- Handle
  Space Function Locker room-sch-H Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9af3b394-f6f0-4a4a-a5a5-a4e3466c3327}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8502573-20b0-4703-8603-6eec94c6551f}, !- Handle
  Space Function Hospital - patient room Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa0a593e-bc07-40ab-b97a-37ef56dcebb8}, !- Handle
  Space Function Hospital - patient room Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91de3d4e-9d9b-4f40-8f57-cf1400cb85fd}, !- Handle
  Space Function Washroom-sch-H Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6539d49-e804-4753-b14e-57001b872d8a}, !- Handle
  Space Function Hospital - operating room Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c83fc6a-e7da-4cc9-949e-3841aceb823c}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7201a5f-f3cf-4ef1-82b5-0b438cbfb983}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 7, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79349590-7426-42db-9daf-8c72358eebd9}, !- Handle
  Space Function Hospital - recovery Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dc68ebb-b585-44d9-89af-c8d09b47445f}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6959b67c-6747-4742-992d-1d65bfdc8bba}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 8, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12d49501-5f55-45e8-b9cf-a70dd7c05366}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f0759a8-56db-4a83-9235-74b624cc6938}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b4ac89f-e5e1-4de3-b914-fa2553e617e0}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 5, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b1fb5a7-ff47-493c-ab68-83be02afa265}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 2, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e6f0e52-14f8-4865-a881-3f9a5f5c69c3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 9, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f52eeb49-f5aa-47a9-8521-2f91fa55ed89}, !- Handle
  Space Function Storage area - occsens Thermostat 4, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96ba0342-d818-47ef-b525-b0cf78d8ec42}, !- Handle
  Space Function Storage area - occsens Thermostat 5, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97f851e0-e849-4e07-8651-f6ad812f17fb}, !- Handle
  Space Function Storage area - occsens Thermostat 6, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03aa951d-d35e-445c-9ff8-7ebce0520b47}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 10, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8f8ec37-2de4-400f-9a71-cd9654c82179}, !- Handle
  Space Function Storage area - occsens Thermostat 7, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5babefbc-5674-4bf5-96df-cc345fcb5dc2}, !- Handle
  Space Function Storage area - occsens Thermostat 8, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a7d0f95-c6ae-4baa-a43d-dd593885bfdd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 11, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d765141b-4d41-454c-8979-9ef044f64460}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {018ce6df-8f95-4a82-8090-4f0e81b8624d}, !- Handle
  Space Function Washroom-sch-H Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76c38f38-d82f-4833-b8bb-8a82d13eb8d3}, !- Handle
  Space Function Office - enclosed Thermostat 7, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {243bd36c-892f-4d82-8d2d-15ee7c174669}, !- Handle
  Space Function Hospital - exam Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbdea2be-0e36-4eed-96b2-8605e3b5616c}, !- Handle
  Space Function Hospital - exam Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {896e90d0-e7fe-4bb7-836a-744231588bb6}, !- Handle
  Space Function Hospital - exam Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51b4397f-c1e5-4e4e-b23e-c945de8d8841}, !- Handle
  Space Function Hospital - exam Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98fadaa5-a3f3-4c78-8044-a46e813e0a15}, !- Handle
  Space Function Hospital - exam Thermostat 5, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {669d2457-c9ef-4c5a-90b0-8283ccea720b}, !- Handle
  Space Function Hospital - exam Thermostat 6, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79b1a099-b0ee-4821-be74-533f794f15ad}, !- Handle
  Space Function Hospital - exam Thermostat 7, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19a85bde-d549-4234-b8b8-8fe7449e0822}, !- Handle
  Space Function Hospital - exam Thermostat 8, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20404ee6-bc79-41a9-85f6-20bb8d17f499}, !- Handle
  Space Function Hospital - exam Thermostat 9, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9287fbb-cb93-4922-a40e-cf01718eec7e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 12, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12e6f28b-8b6e-44d3-8246-4e0c07b65b93}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 13, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f385782c-89f7-410c-ae2b-7ecfa47688ff}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 14, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fc801bc-87ea-4197-b09d-e08af5ced08f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 15, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f8fa7be-1abb-4291-9692-03fc88d97d77}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 16, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40b1d0e1-6966-4e1b-9481-1e848fdfa58f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 17, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5781b7f6-2aa1-4bbc-a1c0-bef9c39689aa}, !- Handle
  Space Function Storage area - occsens Thermostat 9, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4476200d-d2dd-4d64-aeb8-98e76351c3c9}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 3, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8470fa0f-4160-4d0c-9425-1c87b7e2f439}, !- Handle
  Space Function Hospital - nurses station Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e777849-3ca8-4f57-87a1-548088f3c777}, !- Handle
  Space Function Hospital - nurses station Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0a65969-3204-4d31-9e14-2b0e6e7bfb8e}, !- Handle
  Space Function Office - enclosed Thermostat 8, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c6c33d2-502f-4cdf-9d23-3b6113f20ab2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 18, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65778558-a28f-4092-a5bf-9bada5472820}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51562679-93ef-406f-b340-9be2aefb0046}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 19, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef48b351-cf17-4c15-9f75-1d3633805347}, !- Handle
  Space Function Washroom-sch-H Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60e0b69c-d11b-4326-a3a8-54e6f61471ce}, !- Handle
  Space Function Office - enclosed Thermostat 9, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df7d0183-026a-4a14-bd18-44818bffe435}, !- Handle
  Space Function Office - enclosed Thermostat 10, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aee4402e-4721-4b45-882a-561ce70ee31d}, !- Handle
  Space Function Storage area - occsens Thermostat 10, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c90fb4d0-ad62-4a8b-8a63-f3622a9430be}, !- Handle
  Space Function Storage area - occsens Thermostat 11, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d50d96eb-42ca-45d0-a5c9-5c900f757987}, !- Handle
  Space Function Storage area - occsens Thermostat 12, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee5ebc3-6962-41ec-a18e-0fe302e5a2f8}, !- Handle
  Space Function Storage area - occsens Thermostat 13, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93926494-1a3a-4b08-bd21-22197261011e}, !- Handle
  Space Function Office - enclosed Thermostat 11, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2f0bf53-3ea6-41e2-adc9-792e6e35d79e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 20, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23d9869d-c339-4527-9e6f-86b869fea0ea}, !- Handle
  Space Function Washroom-sch-H Thermostat 7, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1df09e4-08fd-4211-9af3-5260fae543c9}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aee9e97f-b58e-4ccb-a0c6-6e87a7fb8939}, !- Handle
  Space Function Office - enclosed Thermostat 12, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34060e76-8384-4f9b-b85c-7e981b3798c4}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 21, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3241f56d-d772-466f-bc2e-aa1033897cc0}, !- Handle
  Space Function Office - enclosed Thermostat 13, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d217496e-7ce0-4a22-b3b5-c6fc086fecf5}, !- Handle
  Space Function Storage area - occsens Thermostat 14, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {650e6ba9-2346-4b14-be2e-feeb35160b5c}, !- Handle
  Space Function Locker room-sch-H Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26b0dfad-6ba8-4911-9729-49bf26728cf0}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 4, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a43565cf-ffdc-460c-87fe-b83ff6b55604}, !- Handle
  Space Function Washroom-sch-H Thermostat 8, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4df308a5-a821-4027-8f30-471ffd41f3c1}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f46e8488-86ae-4d76-9ac0-d84bec0d711b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 22, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {443f1457-8612-4b49-9339-14e437aa2542}, !- Handle
  Space Function Office - enclosed Thermostat 14, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6672c179-9755-408e-a9c4-bdf6758de403}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 23, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e84a411e-8bd4-46b5-a9b8-82579ae43902}, !- Handle
  Space Function Washroom-sch-H Thermostat 9, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c111b722-e0c6-4c16-8d8a-99cf9e066242}, !- Handle
  Space Function Hospital - physical therapy Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bea9313-230f-4610-b031-7d4676633a41}, !- Handle
  Space Function Hospital - physical therapy Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {805e8fab-4b39-4bef-8895-78912be8abaa}, !- Handle
  Space Function Washroom-sch-H Thermostat 10, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7c2d07d-8332-4ba2-9d12-aa805d039306}, !- Handle
  Space Function Storage area - occsens Thermostat 15, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66721604-e8ce-4ddb-b6a9-85dddce0c663}, !- Handle
  Space Function Storage area - occsens Thermostat 16, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7c3c031-df14-4bbe-a5cf-beefc45c1151}, !- Handle
  Space Function Hospital - exam Thermostat 10, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5df3705b-0022-4fcc-b57c-101c2349dab1}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36fe2ea2-8bd1-4bec-afb3-36f8dcb7bf64}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f03115f-da7a-497a-a9ab-b9d43a7fe569}, !- Handle
  Space Function Storage area - occsens Thermostat 17, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52492d2b-b2e7-436b-bba3-ccf190aa0f3b}, !- Handle
  Space Function Office - enclosed Thermostat 15, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23ed579f-352f-4588-84cc-a2341f71ffe4}, !- Handle
  Space Function Stairway-sch-H Thermostat 1, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d9db529-9060-40a1-a120-93194f3e1ea3}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b067a3ee-5d59-4c49-b0d4-e6bea38481d2}, !- Handle
  Space Function Stairway-sch-H Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d46d8e66-62d2-4adf-9c79-c0d2d3e0d2f1}, !- Handle
  Space Function Stairway-sch-H Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e56c4b9-448f-4334-8987-4e724278a511}, !- Handle
  Space Function Hospital - operating room Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d55adac5-2385-4b8e-88e7-6eea85879fc7}, !- Handle
  Space Function Storage area - occsens Thermostat 18, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89e8546b-a8ac-47d9-95fc-ee5f26ea0714}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 2, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96e56154-9520-4098-9a40-882b9a83602b}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 6, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32f323da-298b-4c4f-a54d-636c81dc72ec}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 7, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {734a2926-7e77-4443-85a7-e9130aac3adf}, !- Handle
  Space Function Office - enclosed Thermostat 16, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47137800-28ec-4fb5-836a-a664cc02e983}, !- Handle
  Space Function Office - enclosed Thermostat 17, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cec14c0d-e96a-4c3a-b6bc-25f9cfa1b531}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19d557d7-5960-4d37-8806-41d830a0d3a1}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8593667-ad29-45bf-baa1-27f6d53a9b24}, !- Handle
  Space Function Office - enclosed Thermostat 18, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {618aeb85-4da7-4a00-a422-98de31c89c9d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 24, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96a297f4-6d96-407b-9afb-25f33f07066c}, !- Handle
  Space Function Office - enclosed Thermostat 19, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a88ec152-30a3-4171-8e04-b91cb84243b7}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8b4dfae-2948-482d-b5f6-c12ea4df2d1d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 25, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78886422-a889-46ff-b256-14217ad68559}, !- Handle
  Space Function Washroom-sch-H Thermostat 11, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f2187e1-63d8-4b68-a9af-ed5553ae4b42}, !- Handle
  Space Function Locker room-sch-H Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262e5432-bd17-4ddc-bb04-7de707403c40}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 26, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4609ddf-76e1-4af9-a9f0-b0a0660b82db}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 5, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60c8b28f-db16-49aa-aa51-adc58e5a17de}, !- Handle
  Space Function Storage area - occsens Thermostat 19, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d5131bb-97a6-49d6-836e-f5f750e72890}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96b80e9f-a273-483c-96fd-0e93e7323e67}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 27, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51b1bb47-8e70-4bb3-b507-a07933695e5b}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1860777-e631-4ca2-b8be-68929a94add3}, !- Handle
  Space Function Washroom-sch-H Thermostat 12, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11937335-d7ee-472a-b190-425d841d6013}, !- Handle
  Space Function Hospital - nurses station Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d6b014d-6e60-40ac-9222-167e74b860d8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 28, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a616283-6757-4966-957e-9b61e7bb0da8}, !- Handle
  Space Function Storage area - occsens Thermostat 20, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {397613c5-5c37-4c49-99df-3c80b498b8e8}, !- Handle
  Space Function Hospital - nurses station Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e534ef98-c1ea-4f73-84fd-63b6ff70e3cb}, !- Handle
  Space Function Washroom-sch-H Thermostat 13, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c95f0772-dc6f-4c78-8e09-a1319672c632}, !- Handle
  Space Function Office - enclosed Thermostat 20, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0afd6884-9014-4b3f-8ba6-737c969eba68}, !- Handle
  Space Function Hospital - operating room Thermostat 7, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08e67e99-9778-4530-8996-79de4793ed97}, !- Handle
  Space Function Hospital - operating room Thermostat 8, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca54b77a-9354-459b-94b8-62b2b4dc0dad}, !- Handle
  Space Function Hospital - operating room Thermostat 9, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {608c4d9c-3f6d-4bb2-8eea-bad0549b1b70}, !- Handle
  Space Function Locker room-sch-H Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8ed8420-ab33-4e14-ae9d-ff4f2766968c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 29, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0ccea55-b018-4d20-a08c-17fbcc462bd6}, !- Handle
  Space Function Hospital - patient room Thermostat 3, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d41031-81ea-4b05-82d7-0882829c8a11}, !- Handle
  Space Function Hospital - patient room Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13c994ac-b83f-417a-a9a5-b6b417ada7be}, !- Handle
  Space Function Washroom-sch-H Thermostat 14, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92953cdd-bbc0-4606-9d3b-3a575808c445}, !- Handle
  Space Function Hospital - operating room Thermostat 10, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {826b583d-6a8e-493b-a555-95c1e44bdea2}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5452530-057e-4878-bef1-4581c10ae177}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 30, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b29a931-ec63-4f78-86d3-0157a6ec0d41}, !- Handle
  Space Function Hospital - recovery Thermostat 2, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce579443-92cd-445e-ab33-ebad0764b4cd}, !- Handle
  Space Function Office - enclosed Thermostat 21, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dbdc95a-44ee-4307-9188-6c7d8e553a54}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 31, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04609488-dc72-4db1-b0bd-edb7fa5c0353}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 8, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b26bf03e-63b8-4677-8da9-29edc0f5a2ff}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 9, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb032fa6-ef6d-4320-9ee8-f5d3f9ebcf82}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 10, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {caed100b-3dc3-4582-b61a-486a64be33bc}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 6, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3da6780-a3ee-412a-9192-53b18ffcbf27}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 32, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efdf2ef5-6809-48ba-b84b-a5ad2206deb1}, !- Handle
  Space Function Storage area - occsens Thermostat 21, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f3544de-1a4b-4e37-be32-ff13ad697c79}, !- Handle
  Space Function Storage area - occsens Thermostat 22, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82ea0c87-2314-466c-a731-858ff26bd62b}, !- Handle
  Space Function Storage area - occsens Thermostat 23, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fbf3957-ce7a-4471-8e01-4aed8daf5a01}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 33, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42fa6a20-ee2e-4830-8d89-5305cf2a126d}, !- Handle
  Space Function Storage area - occsens Thermostat 24, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43676e54-af2b-44b8-a640-8d4f189746ff}, !- Handle
  Space Function Storage area - occsens Thermostat 25, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c058208e-4d47-4f3e-bdb3-ac23e2a24954}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 34, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25099657-8587-49c9-a9e2-b8fa50bc004e}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 5, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e5cf24d-24e0-454d-9fed-1b7da3751c6a}, !- Handle
  Space Function Washroom-sch-H Thermostat 15, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96a2fb82-6c2e-4f1e-8eb5-7c8a459158a5}, !- Handle
  Space Function Office - enclosed Thermostat 22, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf8c26a8-3a79-4a0c-a6f0-a4d3f8118b1a}, !- Handle
  Space Function Hospital - exam Thermostat 11, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5e7cb02-7e5f-47ee-93c8-1c101469c562}, !- Handle
  Space Function Hospital - exam Thermostat 12, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77f881fc-a835-4ce9-88e1-249fc6c7c74c}, !- Handle
  Space Function Hospital - exam Thermostat 13, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc4eb644-e732-4db4-ae83-d4f41b5ae2f7}, !- Handle
  Space Function Hospital - exam Thermostat 14, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f2d0a49-46d6-4140-a48f-4300a8d28ae9}, !- Handle
  Space Function Hospital - exam Thermostat 15, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe22fec-52aa-4cc9-aae3-9f770a73b64a}, !- Handle
  Space Function Hospital - exam Thermostat 16, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b7b97e0-6420-4af7-9e5c-4b7a86548566}, !- Handle
  Space Function Hospital - exam Thermostat 17, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f326f54-4d54-4351-8303-a82a81f65a7a}, !- Handle
  Space Function Hospital - exam Thermostat 18, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc198856-687a-43ea-853f-9a9da2c9c3d5}, !- Handle
  Space Function Hospital - exam Thermostat 19, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a4d6cf1-5706-49d4-a7ca-76bcb07d08ef}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 35, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0783921-c2b7-498f-8190-d3f3be8d5ee7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 36, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42752672-c839-4954-99b2-d4d383898458}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 37, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ac0b1c2-971e-4cf0-aec1-c2200b465b80}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 38, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d11fdf05-ec67-4da6-b755-b06a33aad99b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 39, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd278f96-1402-45e4-a5b6-f5513bf17635}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 40, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7cee438-383e-43a5-99d0-da59a13c0bb8}, !- Handle
  Space Function Storage area - occsens Thermostat 26, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c7b190d-8185-4477-862f-729b4b06817f}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 7, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8de6600-608f-493b-b18e-e24dbf8fa950}, !- Handle
  Space Function Hospital - nurses station Thermostat 7, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d364af88-3d0f-4731-a54a-664a4a489114}, !- Handle
  Space Function Hospital - nurses station Thermostat 8, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9194ca9d-4743-4e8c-b5bf-41efc81872fd}, !- Handle
  Space Function Office - enclosed Thermostat 23, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63bdbedd-5118-4083-bd4c-93011e49907b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 41, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a103987-382a-418b-b161-2a4b4f9c593a}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 6, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {072a2203-2968-4db0-a4c7-a8e76c4d6d4d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 42, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77dbe848-c1c4-4c7c-a957-6006c44a3714}, !- Handle
  Space Function Washroom-sch-H Thermostat 16, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca475c9a-63c4-40f7-9a2e-15f4f974e771}, !- Handle
  Space Function Office - enclosed Thermostat 24, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19d84fc8-c3a1-453f-9b20-8f2c422609f8}, !- Handle
  Space Function Office - enclosed Thermostat 25, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0408f3f5-cf5a-4349-849b-331dc8746349}, !- Handle
  Space Function Storage area - occsens Thermostat 27, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc3a09fd-3729-4ec9-a1ec-6ca45b5f90a3}, !- Handle
  Space Function Storage area - occsens Thermostat 28, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66e14fa8-16f9-4c17-9774-cfdb7607281a}, !- Handle
  Space Function Storage area - occsens Thermostat 29, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b54dc699-145c-42d8-9395-71913073333d}, !- Handle
  Space Function Storage area - occsens Thermostat 30, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8e994eb-7f4f-403f-a5d4-b296da28de25}, !- Handle
  Space Function Office - enclosed Thermostat 26, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68399f3d-dec8-4d78-8cbb-2e32c9125ada}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 43, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e42861d-b9fc-4f6f-9596-c007929107e6}, !- Handle
  Space Function Washroom-sch-H Thermostat 17, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db4d1d29-2225-4730-b5e4-22723b2eb456}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d4212ef-bda4-469c-ba79-c98b53f7e001}, !- Handle
  Space Function Office - enclosed Thermostat 27, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5327390b-fac0-42db-8d3e-9c58f9fd726f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 44, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e13780c9-a852-42c0-b552-f9bcc2585f7d}, !- Handle
  Space Function Office - enclosed Thermostat 28, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f49bf3af-c8ea-46d5-b79c-64a16cbf6a91}, !- Handle
  Space Function Storage area - occsens Thermostat 31, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4f9ad98-94c8-4c1a-92cf-b319ee78886f}, !- Handle
  Space Function Locker room-sch-H Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee872a8a-7434-4a04-a445-bd61f8933b13}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 8, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b568af5-5f74-49bd-9049-364831df1a5b}, !- Handle
  Space Function Washroom-sch-H Thermostat 18, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbc2737f-42e3-46b7-8b41-2c16dfff8cc9}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b2e5ddf-8216-4207-936a-d64334915b31}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 45, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36a527da-0848-4dda-8fad-dff04d1b9ea9}, !- Handle
  Space Function Office - enclosed Thermostat 29, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e09a7810-0932-465a-b4ff-03c95c76a952}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 46, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8e7a8fd-e82d-4dc6-a67b-c526696ebf4d}, !- Handle
  Space Function Washroom-sch-H Thermostat 19, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62b73043-6151-4ed6-ae90-741bc31b4591}, !- Handle
  Space Function Hospital - physical therapy Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74048c3c-9d7f-4d93-9de8-c114711f3ba8}, !- Handle
  Space Function Hospital - physical therapy Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8644707-40c1-4af4-9e09-ab43b6b7dfd4}, !- Handle
  Space Function Washroom-sch-H Thermostat 20, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cca53ba-9f8b-498e-8a66-03549ee28e5e}, !- Handle
  Space Function Storage area - occsens Thermostat 32, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54e861dd-e53c-406f-b336-64009afda486}, !- Handle
  Space Function Storage area - occsens Thermostat 33, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5276a874-878c-41ff-ac6f-c7e2400ca403}, !- Handle
  Space Function Hospital - exam Thermostat 20, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6c16bce-712e-4335-ac55-98ec3b465994}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfbe9793-2122-4a05-b2d3-95bef038ee10}, !- Handle
  Space Function Storage area Thermostat 4, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65582df4-f906-46d7-ae65-59c40c1cfcde}, !- Handle
  Space Function Storage area - occsens Thermostat 34, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d53bcb80-3685-4c7c-a09f-a2e371440e3a}, !- Handle
  Space Function Office - enclosed Thermostat 30, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {060f4206-4c0b-4629-8b5b-0f7987a9d0aa}, !- Handle
  Space Function Stairway-sch-H Thermostat 4, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66344662-f917-4f35-bf3b-6f68f1ced3c9}, !- Handle
  Space Function Lobby - elevator Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62458b1e-6cc7-4b5b-a606-027bfdeb91b8}, !- Handle
  Space Function Stairway-sch-H Thermostat 5, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f81d4c5b-dc57-4c81-bb98-79640ef9cc93}, !- Handle
  Space Function Stairway-sch-H Thermostat 6, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 1_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06c051fb-92e7-4778-a377-37c6bbdee2ee}, !- Zone Air Inlet Port List
  {479634a6-f9fe-4e32-b031-dccb6d4d3924}, !- Zone Air Exhaust Port List
  {3a04532a-5fc7-4460-a1fd-93f1e01643c4}, !- Zone Air Node Name
  {2850a181-7e78-4240-a73a-f913e75a31ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b2a4c1e-5aea-498b-a5d3-565bc9870e06}, !- Group Rendering Name
  {2c4c5715-a465-4dd8-b1d8-00b2df1bf7b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bb16c4f-0b40-4432-aaff-3f58ee438265}, !- Handle
  Node 1,                                 !- Name
  {3a04532a-5fc7-4460-a1fd-93f1e01643c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a04532a-5fc7-4460-a1fd-93f1e01643c4}, !- Handle
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- Source Object
  11,                                     !- Outlet Port
  {2bb16c4f-0b40-4432-aaff-3f58ee438265}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06c051fb-92e7-4778-a377-37c6bbdee2ee}, !- Handle
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- HVAC Component
  {be72f056-90ad-45e4-83cc-5b17fcec4a61}; !- Port 1

OS:PortList,
  {479634a6-f9fe-4e32-b031-dccb6d4d3924}, !- Handle
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- HVAC Component
  {3eb69697-e6a2-4505-9a1f-ba1f3f4484ea}; !- Port 1

OS:PortList,
  {2850a181-7e78-4240-a73a-f913e75a31ed}, !- Handle
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- HVAC Component
  {50fc2897-74a1-41a6-82ea-3fecf6069e15}; !- Port 1

OS:Sizing:Zone,
  {4fe288fc-c5b8-466b-adf4-8467df1aede6}, !- Handle
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35f5a816-f108-4d39-b3f7-93e75d7f715a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e9f16dae-651f-445a-bfa7-151b58e5b575}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c310d73a-3886-4e0a-9281-570e6d02416f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c34f683-5998-4b5e-9e48-bf3ee18e27fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {99a44a6a-7719-406e-a27d-099239fc8c37}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SpaceType,
  {11e5ebe6-6895-448e-b6af-af211bbb4d93}, !- Handle
  Space Function Washroom-sch-C,          !- Name
  ,                                       !- Default Construction Set Name
  {aab22f1f-62fc-4eb5-9b69-39b1bafce0c6}, !- Default Schedule Set Name
  {3602d6e3-3ec9-4011-862c-f5f06665c7ff}, !- Group Rendering Name
  {f999a9bb-3ee4-4c8c-878d-afc5acdfd9b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-C;                         !- Standards Space Type

OS:People:Definition,
  {e11d1ad4-6c35-4c8c-b438-5bb764d4511b}, !- Handle
  Space Function Washroom-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {517555c4-ad9e-421e-86c1-892f32b20374}, !- Handle
  Space Function Washroom-sch-C People,   !- Name
  {e11d1ad4-6c35-4c8c-b438-5bb764d4511b}, !- People Definition Name
  {11e5ebe6-6895-448e-b6af-af211bbb4d93}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b6fd794d-b37d-43f6-9725-6beaa6978029}, !- Handle
  Space Function Washroom-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {67ba1b26-0188-4c47-a8f4-914b07678880}, !- Handle
  Space Function Washroom-sch-C Lights,   !- Name
  {b6fd794d-b37d-43f6-9725-6beaa6978029}, !- Lights Definition Name
  {11e5ebe6-6895-448e-b6af-af211bbb4d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {39280ff4-70d4-4ddf-92e5-02c03e439cf5}, !- Handle
  Space Function Washroom-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8f58f232-aa9d-450c-9120-1c330b8baebb}, !- Handle
  Space Function Washroom-sch-C Elec Equip, !- Name
  {39280ff4-70d4-4ddf-92e5-02c03e439cf5}, !- Electric Equipment Definition Name
  {11e5ebe6-6895-448e-b6af-af211bbb4d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f999a9bb-3ee4-4c8c-878d-afc5acdfd9b8}, !- Handle
  Space Function Washroom-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f1c8262f-a2de-4b48-81e7-858772c1fbc4}, !- Handle
  Space Function Washroom-sch-C Infiltration, !- Name
  {11e5ebe6-6895-448e-b6af-af211bbb4d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aab22f1f-62fc-4eb5-9b69-39b1bafce0c6}, !- Handle
  Space Function Washroom-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc751315-d101-4c61-9a62-4248c19c9d65}, !- Handle
  Space Function Washroom-sch-C Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c4c5715-a465-4dd8-b1d8-00b2df1bf7b8}, !- Handle
  Space Function Washroom-sch-C Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97734816-6ea6-4344-891a-6babcb955837}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 1_SCHC 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {856a9b50-fa18-4e40-b2c6-3af611ce6e5a}, !- Zone Air Inlet Port List
  {0a4b4280-5884-4696-99e4-157073cdef35}, !- Zone Air Exhaust Port List
  {ee8f2d3e-2b9a-4b89-8f45-9ed508b3ec4c}, !- Zone Air Node Name
  {f5c1df7d-fbec-41cc-9550-095c25326726}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9412344e-39ba-4f9a-8861-c180cd2d7c1d}, !- Group Rendering Name
  {2d596ee1-a146-4963-9e0f-7d3a59107b85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d9f1c80-7026-4ce2-92f4-0e99b99f7111}, !- Handle
  Node 4,                                 !- Name
  {ee8f2d3e-2b9a-4b89-8f45-9ed508b3ec4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee8f2d3e-2b9a-4b89-8f45-9ed508b3ec4c}, !- Handle
  {97734816-6ea6-4344-891a-6babcb955837}, !- Source Object
  11,                                     !- Outlet Port
  {3d9f1c80-7026-4ce2-92f4-0e99b99f7111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {856a9b50-fa18-4e40-b2c6-3af611ce6e5a}, !- Handle
  {97734816-6ea6-4344-891a-6babcb955837}, !- HVAC Component
  {e5a88adf-b52e-4e8e-8cad-34f6a16254dc}; !- Port 1

OS:PortList,
  {0a4b4280-5884-4696-99e4-157073cdef35}, !- Handle
  {97734816-6ea6-4344-891a-6babcb955837}, !- HVAC Component
  {6ec25127-ccca-41da-b094-fe752ba11f5d}; !- Port 1

OS:PortList,
  {f5c1df7d-fbec-41cc-9550-095c25326726}, !- Handle
  {97734816-6ea6-4344-891a-6babcb955837}, !- HVAC Component
  {a82d5b8e-578c-48ed-8a87-93e2e842e1f6}; !- Port 1

OS:Sizing:Zone,
  {478272b6-c350-4825-a681-e49cd17d7645}, !- Handle
  {97734816-6ea6-4344-891a-6babcb955837}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6199a6d-e91a-48e4-94b0-e8a8ba7904ce}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {97734816-6ea6-4344-891a-6babcb955837}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5da896c5-b4a0-48c3-b421-07c3d022c3cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {006dea6b-b9cf-47ec-9fa8-3f2fd9a5ffa8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {35c9d103-6733-44c4-ab7b-ee27ce5c87c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2d596ee1-a146-4963-9e0f-7d3a59107b85}, !- Handle
  Space Function Washroom-sch-C Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87de667b-ab4d-417d-b356-b08815fc16aa}, !- Zone Air Inlet Port List
  {0eedd068-ff29-4d83-af66-16c8582e72f1}, !- Zone Air Exhaust Port List
  {0eaeba0c-61f6-45a9-a2aa-fa0cc4d25c00}, !- Zone Air Node Name
  {d79c9d60-87ab-4a93-8e7f-84490f8d9b18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89068b86-4afb-4c7a-b120-6cc7426dc522}, !- Group Rendering Name
  {6347991c-1e54-4e26-850c-0a982bb048fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83806a0a-d597-47d8-8604-94748579b2c7}, !- Handle
  Node 7,                                 !- Name
  {0eaeba0c-61f6-45a9-a2aa-fa0cc4d25c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eaeba0c-61f6-45a9-a2aa-fa0cc4d25c00}, !- Handle
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- Source Object
  11,                                     !- Outlet Port
  {83806a0a-d597-47d8-8604-94748579b2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87de667b-ab4d-417d-b356-b08815fc16aa}, !- Handle
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- HVAC Component
  {705eb585-9bcd-4515-95d0-ec1c589beab5}; !- Port 1

OS:PortList,
  {0eedd068-ff29-4d83-af66-16c8582e72f1}, !- Handle
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- HVAC Component
  {3c7bdd3e-6b7f-4180-bfd1-aba3c612a036}; !- Port 1

OS:PortList,
  {d79c9d60-87ab-4a93-8e7f-84490f8d9b18}, !- Handle
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- HVAC Component
  {b1fc7968-9f25-4dfb-bdea-e4916fc12548}; !- Port 1

OS:Sizing:Zone,
  {a13241e7-af4c-4c64-bf02-215aa06bf688}, !- Handle
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13c11766-cd7b-4aaa-80d0-a1fa6b7ffd05}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e72547fc-35ba-4888-9062-d93ccde6b396}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c98a4284-04e6-477c-be22-44fe935ed626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc8def27-b2a3-4380-baf4-a82a684aa3fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b36c4c6e-19ea-4017-aeda-000c54fc5930}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SpaceType,
  {7cf53df0-79ad-42d3-a0f8-4093d65bcf9b}, !- Handle
  Space Function Locker room-sch-C,       !- Name
  ,                                       !- Default Construction Set Name
  {35a268fd-6a8c-426b-b01e-4aadbfe160c1}, !- Default Schedule Set Name
  {066d551a-3dd7-46f2-9e7a-567fadf1bfb9}, !- Group Rendering Name
  {2cc0089a-9bb3-43bc-8724-616c62c58f76}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-C;                      !- Standards Space Type

OS:People:Definition,
  {e14bfecd-cbb0-4798-97a5-ecba28b7314d}, !- Handle
  Space Function Locker room-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d75ac96-24f7-401d-a424-74d0d6c46285}, !- Handle
  Space Function Locker room-sch-C People, !- Name
  {e14bfecd-cbb0-4798-97a5-ecba28b7314d}, !- People Definition Name
  {7cf53df0-79ad-42d3-a0f8-4093d65bcf9b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1fa5d394-2cd3-4590-a4e6-921652ddafd5}, !- Work Efficiency Schedule Name
  {b41f77d5-31e2-46d1-a996-e6a0f7d5c2a7}, !- Clothing Insulation Schedule Name
  {30ac1558-801f-4cc2-a668-ab111c6cce9c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {355f77cc-a67c-4cad-b525-2cc5a8ea8fc9}, !- Handle
  Space Function Locker room-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5f4a5cc0-526e-4ce1-b4f8-1f6507649899}, !- Handle
  Space Function Locker room-sch-C Lights, !- Name
  {355f77cc-a67c-4cad-b525-2cc5a8ea8fc9}, !- Lights Definition Name
  {7cf53df0-79ad-42d3-a0f8-4093d65bcf9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6c04670-76f8-4d61-aaca-b42685ed3092}, !- Handle
  Space Function Locker room-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d7748798-f909-44b3-8de6-9302ee42090a}, !- Handle
  Space Function Locker room-sch-C Elec Equip, !- Name
  {a6c04670-76f8-4d61-aaca-b42685ed3092}, !- Electric Equipment Definition Name
  {7cf53df0-79ad-42d3-a0f8-4093d65bcf9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cc0089a-9bb3-43bc-8724-616c62c58f76}, !- Handle
  Space Function Locker room-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7d0899d7-704e-42ca-abea-dd59b4cf76cc}, !- Handle
  Space Function Locker room-sch-C Infiltration, !- Name
  {7cf53df0-79ad-42d3-a0f8-4093d65bcf9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {35a268fd-6a8c-426b-b01e-4aadbfe160c1}, !- Handle
  Space Function Locker room-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {648a6f5a-88b1-4857-8135-cda10bc8b646}, !- Number of People Schedule Name
  {dd4943cb-5414-4fdd-aeb3-a8d93a89c255}, !- People Activity Level Schedule Name
  {df2f17a7-9f3a-400b-a646-1b39ff5c47ba}, !- Lighting Schedule Name
  {ac6e6abe-d920-48a6-b3f7-906facbbe8ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {186333e8-0131-4ee1-8fe6-2d1c24c65aa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f3e9fe4-1d8e-4af1-b695-dc756b2e7afd}, !- Handle
  Space Function Locker room-sch-C Thermostat, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6347991c-1e54-4e26-850c-0a982bb048fb}, !- Handle
  Space Function Locker room-sch-C Thermostat 1, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 2_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4da1145a-4b85-48f0-a21c-7e3ae71104f0}, !- Zone Air Inlet Port List
  {26048e6d-a784-490e-be2e-3a3596704d5f}, !- Zone Air Exhaust Port List
  {26a71fb3-72c6-458b-b17a-31e33f716506}, !- Zone Air Node Name
  {9f798c92-1fee-4271-90d7-e64cf593b60b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {684f041c-4554-4d29-abdb-0d4d386b019f}, !- Group Rendering Name
  {a39a9588-0c25-4b91-9b16-94732ae9de60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38c5cc01-bc57-4039-a217-de59baf79f32}, !- Handle
  Node 10,                                !- Name
  {26a71fb3-72c6-458b-b17a-31e33f716506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26a71fb3-72c6-458b-b17a-31e33f716506}, !- Handle
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- Source Object
  11,                                     !- Outlet Port
  {38c5cc01-bc57-4039-a217-de59baf79f32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4da1145a-4b85-48f0-a21c-7e3ae71104f0}, !- Handle
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- HVAC Component
  {65245fa3-f729-435b-a289-1c623c5f74d2}; !- Port 1

OS:PortList,
  {26048e6d-a784-490e-be2e-3a3596704d5f}, !- Handle
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- HVAC Component
  {5e4d8e9c-c518-41b1-a8c6-39adb43345ea}; !- Port 1

OS:PortList,
  {9f798c92-1fee-4271-90d7-e64cf593b60b}, !- Handle
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- HVAC Component
  {b9feca5c-502a-4cd4-b7e5-2b235cd0a3bf}; !- Port 1

OS:Sizing:Zone,
  {0958bce6-f391-4f71-b5f8-313e2343feee}, !- Handle
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ea85fa4-23db-4390-aa77-8ec5210271db}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f9d0f829-ef71-4b9a-97f6-286643f89296}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d22a6a65-7c97-4004-b51d-dc92803fb34f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b636c7c-e676-4569-a3ad-a7896fef4aa2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7351b91e-a69c-4196-9a0d-0e743ce20885}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a39a9588-0c25-4b91-9b16-94732ae9de60}, !- Handle
  Space Function Washroom-sch-C Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 3_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34e5a2c3-bc56-4167-8f3a-836629fb5c3a}, !- Zone Air Inlet Port List
  {3f1318d8-7ba7-4159-9185-b3944b6f87c4}, !- Zone Air Exhaust Port List
  {459ab13f-4a5b-4370-a441-d04a1dbfa7db}, !- Zone Air Node Name
  {6da9a89a-95ed-40a1-900a-b81568de44f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {400322ff-0aa7-4eed-958c-4bc30cf7c757}, !- Group Rendering Name
  {266c981f-fa24-4a46-9ef0-8be96b6cad82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33ef60a0-4827-4601-9ecf-dd90468b9e3e}, !- Handle
  Node 13,                                !- Name
  {459ab13f-4a5b-4370-a441-d04a1dbfa7db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {459ab13f-4a5b-4370-a441-d04a1dbfa7db}, !- Handle
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- Source Object
  11,                                     !- Outlet Port
  {33ef60a0-4827-4601-9ecf-dd90468b9e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34e5a2c3-bc56-4167-8f3a-836629fb5c3a}, !- Handle
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- HVAC Component
  {48ffec3c-82ed-4433-8e8b-6e1998e2092e}; !- Port 1

OS:PortList,
  {3f1318d8-7ba7-4159-9185-b3944b6f87c4}, !- Handle
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- HVAC Component
  {58b45484-8a5f-4c13-b496-be9bc11c2067}; !- Port 1

OS:PortList,
  {6da9a89a-95ed-40a1-900a-b81568de44f0}, !- Handle
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- HVAC Component
  {19d3a0a9-9ba1-4300-a248-ce80b2da52f8}; !- Port 1

OS:Sizing:Zone,
  {f2eb190c-78d9-4e41-bbd8-c4468a191832}, !- Handle
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14fdf313-3a3e-4753-97fc-5c63a6043dfd}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3c126b3d-1f43-4e1d-b552-1c15c0b3d67b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb608ce7-1de2-4ac3-9fe3-9ca1a1615825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a30c449-02da-4e36-b170-b21d396f9efe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9dc78477-b579-495e-a963-6645377f96ec}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {266c981f-fa24-4a46-9ef0-8be96b6cad82}, !- Handle
  Space Function Washroom-sch-C Thermostat 4, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 3_SCHC 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5df4c7cf-ecb0-40b0-a44a-08dcc3dbe1aa}, !- Zone Air Inlet Port List
  {e0f8359c-a196-4642-a7f1-8afa4c0d27f2}, !- Zone Air Exhaust Port List
  {aaea3e01-aff4-4655-bc67-4dee88fdc097}, !- Zone Air Node Name
  {dc27616c-fcc1-40d2-8bf4-077560dec190}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {145654f8-8824-4c30-8cca-80cd68706995}, !- Group Rendering Name
  {2f7daa7a-9690-41ef-9198-39f49c6a3d00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebdb3cbc-656e-4742-a306-554d5d633fe1}, !- Handle
  Node 16,                                !- Name
  {aaea3e01-aff4-4655-bc67-4dee88fdc097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaea3e01-aff4-4655-bc67-4dee88fdc097}, !- Handle
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- Source Object
  11,                                     !- Outlet Port
  {ebdb3cbc-656e-4742-a306-554d5d633fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df4c7cf-ecb0-40b0-a44a-08dcc3dbe1aa}, !- Handle
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- HVAC Component
  {71171298-4d4a-4232-974a-c0db4aba9d44}; !- Port 1

OS:PortList,
  {e0f8359c-a196-4642-a7f1-8afa4c0d27f2}, !- Handle
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- HVAC Component
  {8314a5d8-9a1c-4046-8d8c-6d3ebd500d03}; !- Port 1

OS:PortList,
  {dc27616c-fcc1-40d2-8bf4-077560dec190}, !- Handle
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- HVAC Component
  {776e79a9-a3ff-4217-a6d1-85b280fc5add}; !- Port 1

OS:Sizing:Zone,
  {97179d7d-0ab5-433b-8dff-3d41f6575491}, !- Handle
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fc4ee45-6d05-4c7c-bf2f-b4714edad8bf}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {34051be1-17ab-464e-abbe-72fc786731b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fea882a-3f03-47bb-b3ef-77975b0a39c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68b02c2a-fb79-420f-975f-c97629ef7172}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6c65bb43-a6f5-4a2b-9cab-075d1765de5f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2f7daa7a-9690-41ef-9198-39f49c6a3d00}, !- Handle
  Space Function Washroom-sch-C Thermostat 5, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 1_SCHC 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {724292cb-20e2-420c-b51a-8655dd90fe25}, !- Zone Air Inlet Port List
  {ea463eca-b3f2-486b-b135-8c5f035e53c6}, !- Zone Air Exhaust Port List
  {37817c16-1c18-4bb7-80d5-be5b685fdf52}, !- Zone Air Node Name
  {638de78a-dc84-436c-b72f-1bba2a6f46ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6b33d32-265d-4f52-8bb1-3ac9bb227764}, !- Group Rendering Name
  {0b73e5d3-712a-46a9-85c5-f71791cab3d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55571184-59bf-4d19-b266-be7882241ec0}, !- Handle
  Node 19,                                !- Name
  {37817c16-1c18-4bb7-80d5-be5b685fdf52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37817c16-1c18-4bb7-80d5-be5b685fdf52}, !- Handle
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- Source Object
  11,                                     !- Outlet Port
  {55571184-59bf-4d19-b266-be7882241ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {724292cb-20e2-420c-b51a-8655dd90fe25}, !- Handle
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- HVAC Component
  {84753776-5bc5-426f-8056-d535fe28a14c}; !- Port 1

OS:PortList,
  {ea463eca-b3f2-486b-b135-8c5f035e53c6}, !- Handle
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- HVAC Component
  {7284a1ce-5c85-42cd-b940-955e2b3dae47}; !- Port 1

OS:PortList,
  {638de78a-dc84-436c-b72f-1bba2a6f46ee}, !- Handle
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- HVAC Component
  {f17cde2a-f52b-42dc-9acf-a3a1cd0bf2ce}; !- Port 1

OS:Sizing:Zone,
  {ddd7c693-3345-47fb-88f8-da05fd9fa3f0}, !- Handle
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {deeb5fc6-1ff4-494e-a855-c6ea9a078cba}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {318114b1-8543-40e6-a43b-15e62f77a463}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a81c9937-7cbe-4fa3-85b3-578ee34fbe0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f179fa5-47c0-482b-bd1e-dd4affe5991f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0a834c5f-60bc-4ec2-9cc0-55849f62c912}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b73e5d3-712a-46a9-85c5-f71791cab3d3}, !- Handle
  Space Function Washroom-sch-C Thermostat 6, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 2_SCHC 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8352877-a0fe-44d8-936e-dbb54f896fc5}, !- Zone Air Inlet Port List
  {1af8f0a0-0daf-4c99-8637-1b36edaaaa56}, !- Zone Air Exhaust Port List
  {53309d0a-bcbf-4286-9f02-8cbb5bcf118f}, !- Zone Air Node Name
  {99875cd2-fdfc-42a6-accd-12e6833bf626}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75f27d33-8e12-4a8d-b034-8c91333872d1}, !- Group Rendering Name
  {a0abfa7b-3e8b-4b07-b083-412580976216}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6f6ad74-5234-4d31-b8d3-56bd82bfab0e}, !- Handle
  Node 22,                                !- Name
  {53309d0a-bcbf-4286-9f02-8cbb5bcf118f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53309d0a-bcbf-4286-9f02-8cbb5bcf118f}, !- Handle
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- Source Object
  11,                                     !- Outlet Port
  {d6f6ad74-5234-4d31-b8d3-56bd82bfab0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8352877-a0fe-44d8-936e-dbb54f896fc5}, !- Handle
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- HVAC Component
  {d11ca2f7-1dc8-4af3-9197-e0abf9d78661}; !- Port 1

OS:PortList,
  {1af8f0a0-0daf-4c99-8637-1b36edaaaa56}, !- Handle
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- HVAC Component
  {9564f5f9-296c-461f-b1b0-73daf847f5df}; !- Port 1

OS:PortList,
  {99875cd2-fdfc-42a6-accd-12e6833bf626}, !- Handle
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- HVAC Component
  {37f8926d-ea39-4855-8fc8-6a2041ed8ad6}; !- Port 1

OS:Sizing:Zone,
  {20cd7950-8f0c-4459-b450-6ecc83b25d0b}, !- Handle
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c592cd53-8a35-4d2e-b545-b43e5f42366a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4d4cd73c-f12e-4903-bede-1331e70a4542}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b94ab176-0c62-4284-abbc-dd2d313623d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02bcf80b-0db6-4297-b2fb-b148fdac684d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d33315c-d77e-403e-908b-d50d97a3aea6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a0abfa7b-3e8b-4b07-b083-412580976216}, !- Handle
  Space Function Washroom-sch-C Thermostat 7, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHC 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3943d4b7-b6df-402f-9c2c-bd98b546e22e}, !- Zone Air Inlet Port List
  {7db092b4-c880-41b8-adcb-f765aa1f38ea}, !- Zone Air Exhaust Port List
  {dbfcbc49-87e1-4ee0-b154-8c935fdc8774}, !- Zone Air Node Name
  {f2b8f590-77fa-4c5c-a08e-90f88391309a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f59b71be-93ea-45cb-ac20-7916db9ec34c}, !- Group Rendering Name
  {81849798-a4e5-488c-82ae-6908dffe45a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac07d4d6-cfb0-4872-aa63-54f12e9777b8}, !- Handle
  Node 25,                                !- Name
  {dbfcbc49-87e1-4ee0-b154-8c935fdc8774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbfcbc49-87e1-4ee0-b154-8c935fdc8774}, !- Handle
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- Source Object
  11,                                     !- Outlet Port
  {ac07d4d6-cfb0-4872-aa63-54f12e9777b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3943d4b7-b6df-402f-9c2c-bd98b546e22e}, !- Handle
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- HVAC Component
  {3f04b83c-bbb8-4fbc-b0f1-464fbd11e8ec}; !- Port 1

OS:PortList,
  {7db092b4-c880-41b8-adcb-f765aa1f38ea}, !- Handle
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- HVAC Component
  {88378a88-acb7-4699-9177-0ea6fc56b65d}; !- Port 1

OS:PortList,
  {f2b8f590-77fa-4c5c-a08e-90f88391309a}, !- Handle
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- HVAC Component
  {f3c777dd-330f-4cbd-a5ef-f81292148979}; !- Port 1

OS:Sizing:Zone,
  {c5614c7c-ff08-4a6c-ad45-e9930b1f0cf8}, !- Handle
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c359ce11-d8f1-4fbf-85b9-32060c7fe645}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ed97a0c0-6d7c-4674-91fb-7f1ae342cad3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb21d336-71ef-495b-93c1-46e7c6c8f58c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e71d9787-c519-46cc-bb12-40d808d5da31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ef48d452-3326-4254-983b-8fcc755d6951}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {81849798-a4e5-488c-82ae-6908dffe45a1}, !- Handle
  Space Function Locker room-sch-C Thermostat 2, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 2_SCHC 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c999a268-4182-4fbc-9be5-aab6bb36a5c6}, !- Zone Air Inlet Port List
  {f41ca4df-f3c2-4325-867c-016662a9b1d8}, !- Zone Air Exhaust Port List
  {6902458c-b0c9-418c-a401-44ed81190caa}, !- Zone Air Node Name
  {ca4fa818-b83c-44fb-b26e-c09b19950e8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff128724-1df9-474a-823c-87d3296eee66}, !- Group Rendering Name
  {027a63da-9573-40f1-b1a3-999d896b235d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {210618ee-cb28-48ec-9121-85513e85c917}, !- Handle
  Node 28,                                !- Name
  {6902458c-b0c9-418c-a401-44ed81190caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6902458c-b0c9-418c-a401-44ed81190caa}, !- Handle
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- Source Object
  11,                                     !- Outlet Port
  {210618ee-cb28-48ec-9121-85513e85c917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c999a268-4182-4fbc-9be5-aab6bb36a5c6}, !- Handle
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- HVAC Component
  {eb795e7f-df79-4d8d-8ffa-b73ec42e09ea}; !- Port 1

OS:PortList,
  {f41ca4df-f3c2-4325-867c-016662a9b1d8}, !- Handle
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- HVAC Component
  {355f792d-64d7-4136-a3fc-3c9dbde2ef9b}; !- Port 1

OS:PortList,
  {ca4fa818-b83c-44fb-b26e-c09b19950e8f}, !- Handle
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- HVAC Component
  {c6cf1480-ee99-46fe-934d-52e38cfb4978}; !- Port 1

OS:Sizing:Zone,
  {7cfa5ee7-c07b-4925-818a-289230189ba4}, !- Handle
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2042a890-c41e-443b-a3d9-58b821595682}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {17ffe72e-108d-45a9-aa02-67a55c5e8fea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c59f9de-2edd-442b-be82-ee5e13bf797f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b28459b6-38d6-442c-a47f-69efc6e5dcf5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d860f09c-611b-484c-a019-f4e0d79c3949}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {027a63da-9573-40f1-b1a3-999d896b235d}, !- Handle
  Space Function Washroom-sch-C Thermostat 8, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 1_SCHC 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3baaec87-92fb-47bc-bf08-10060b35e2c0}, !- Zone Air Inlet Port List
  {17a295b6-f9ff-4212-b8be-7b3c4c7359de}, !- Zone Air Exhaust Port List
  {fdbe1005-70af-4d87-a400-c5b38fb5b5b7}, !- Zone Air Node Name
  {164d9106-df4f-42ac-baa0-182532f25d96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57809574-dc60-48a0-a430-8996411b328c}, !- Group Rendering Name
  {bd8585b8-ad96-46f8-87c8-4ae227cd7589}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6795d735-f699-4e1e-a21f-5939fb4998fc}, !- Handle
  Node 31,                                !- Name
  {fdbe1005-70af-4d87-a400-c5b38fb5b5b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdbe1005-70af-4d87-a400-c5b38fb5b5b7}, !- Handle
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- Source Object
  11,                                     !- Outlet Port
  {6795d735-f699-4e1e-a21f-5939fb4998fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3baaec87-92fb-47bc-bf08-10060b35e2c0}, !- Handle
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- HVAC Component
  {a0fcea18-6d25-4296-b6aa-88c4472d69af}; !- Port 1

OS:PortList,
  {17a295b6-f9ff-4212-b8be-7b3c4c7359de}, !- Handle
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- HVAC Component
  {0e56e652-7fab-4f5a-a5e5-768186971020}; !- Port 1

OS:PortList,
  {164d9106-df4f-42ac-baa0-182532f25d96}, !- Handle
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- HVAC Component
  {a9f38990-fe17-4bb8-964c-a3c074cf3cb2}; !- Port 1

OS:Sizing:Zone,
  {5f64e884-4629-41b7-9bcc-e20ad6f66b64}, !- Handle
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca1618d9-442e-4a54-a053-87749c0becc3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {39b4272d-12dc-47ea-a476-86943b7d8a95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a262f6a-7417-4b2f-8d65-b2d47c61da0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1609b86-3a9a-4998-b07d-dfd629829a54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d672fabb-89a5-4b3b-9b70-f8cc87f07e85}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bd8585b8-ad96-46f8-87c8-4ae227cd7589}, !- Handle
  Space Function Washroom-sch-C Thermostat 9, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- Handle
  WET_ST=Washroom-sch-H_FL=Building Story 3_SCHC 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bc30e57-7b62-4129-9b67-b6cf27b9d924}, !- Zone Air Inlet Port List
  {576d845f-30d3-4b98-ba8a-d43bdfa21bcc}, !- Zone Air Exhaust Port List
  {d96bbe22-5047-4792-8e46-e04c2a2ea6c3}, !- Zone Air Node Name
  {f6cdb308-3f98-4ef4-a629-309403c980df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1889fc0a-78ef-4ffa-9e35-bd4af17e4e19}, !- Group Rendering Name
  {ec0c31e2-49e7-475e-b7b9-381808f7a1cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f25871d1-b11a-4951-a482-e54a6676fcd3}, !- Handle
  Node 34,                                !- Name
  {d96bbe22-5047-4792-8e46-e04c2a2ea6c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d96bbe22-5047-4792-8e46-e04c2a2ea6c3}, !- Handle
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- Source Object
  11,                                     !- Outlet Port
  {f25871d1-b11a-4951-a482-e54a6676fcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bc30e57-7b62-4129-9b67-b6cf27b9d924}, !- Handle
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- HVAC Component
  {5a057795-41cb-4d27-be24-751f2561aeac}; !- Port 1

OS:PortList,
  {576d845f-30d3-4b98-ba8a-d43bdfa21bcc}, !- Handle
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- HVAC Component
  {eb9ddfe7-0d2a-4e1e-8dc8-ae268f7544fa}; !- Port 1

OS:PortList,
  {f6cdb308-3f98-4ef4-a629-309403c980df}, !- Handle
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- HVAC Component
  {e291d182-3c60-4f2d-b5a3-c877bef1ef24}; !- Port 1

OS:Sizing:Zone,
  {ee75236d-fd4c-451e-ba6c-36eab27af95e}, !- Handle
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f401156-2738-4eea-b94d-a5899cfeac5e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {34714bf4-71c6-473a-bf23-493861a8c9c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bfbfd56-5882-41c5-98bb-210cc2c39a25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2d9bb13-b9f4-4ad6-be9c-421282401bcf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {58d258d7-63a1-4423-a5b6-47ccfce48702}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ec0c31e2-49e7-475e-b7b9-381808f7a1cf}, !- Handle
  Space Function Washroom-sch-C Thermostat 10, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 3_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef802581-af17-4208-981d-3b3f1730063e}, !- Zone Air Inlet Port List
  {496cf8fc-7a79-4b76-b433-73588077776a}, !- Zone Air Exhaust Port List
  {c228fdd5-0f62-4acb-aed1-e72f814522fd}, !- Zone Air Node Name
  {659ade2e-225c-4f38-9adc-3109e6b3528d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {587d4d53-e315-4241-b96f-ec119b9cba61}, !- Group Rendering Name
  {ac35711b-02a1-4131-9f2e-9da839e1579e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfb75477-25ac-4236-a98e-8b2dad48c354}, !- Handle
  Node 37,                                !- Name
  {c228fdd5-0f62-4acb-aed1-e72f814522fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c228fdd5-0f62-4acb-aed1-e72f814522fd}, !- Handle
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- Source Object
  11,                                     !- Outlet Port
  {bfb75477-25ac-4236-a98e-8b2dad48c354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef802581-af17-4208-981d-3b3f1730063e}, !- Handle
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- HVAC Component
  {e22c3cc0-cdbc-499a-8294-9bd7b8c83438}; !- Port 1

OS:PortList,
  {496cf8fc-7a79-4b76-b433-73588077776a}, !- Handle
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- HVAC Component
  {f1980eed-a9cc-4ce5-9cb8-7b1c5b2a77e8}; !- Port 1

OS:PortList,
  {659ade2e-225c-4f38-9adc-3109e6b3528d}, !- Handle
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- HVAC Component
  {7ff7fdb4-cd31-4f83-a9bc-5c93c6e7d631}; !- Port 1

OS:Sizing:Zone,
  {a409a584-63e5-4ce0-b158-ff62e2b1c9d9}, !- Handle
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d9c6b7f-f741-4133-bae5-6a16e1c5c30d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {48a4718e-2ced-4c1b-87e0-4042447eb368}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e7f3fa9-bfd0-41b7-829c-6ec5d5aef9b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8929070-83fe-47a7-ad96-cba9c2c3834a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {76aa5e8d-dc14-408d-b695-61ce9b594b26}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac35711b-02a1-4131-9f2e-9da839e1579e}, !- Handle
  Space Function Locker room-sch-C Thermostat 3, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1458cf9-a82b-497f-8b78-d6d80995ec01}, !- Zone Air Inlet Port List
  {a81d29bf-4d3a-4a2f-91ed-88af56cc5be6}, !- Zone Air Exhaust Port List
  {076432df-e42c-442a-b6a5-731eef332431}, !- Zone Air Node Name
  {1040657e-53ce-4418-b6bb-c7f92922a5ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96d4c766-933c-4d08-bb8e-caa9345a9944}, !- Group Rendering Name
  {06d06712-1479-4080-85e4-98dbcb2b36d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89b1e38e-1d9c-44c9-9be5-13b8807f7068}, !- Handle
  Node 40,                                !- Name
  {076432df-e42c-442a-b6a5-731eef332431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {076432df-e42c-442a-b6a5-731eef332431}, !- Handle
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- Source Object
  11,                                     !- Outlet Port
  {89b1e38e-1d9c-44c9-9be5-13b8807f7068}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1458cf9-a82b-497f-8b78-d6d80995ec01}, !- Handle
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- HVAC Component
  {5c1d2c59-2610-4a97-98f7-2b3072ac1a24}; !- Port 1

OS:PortList,
  {a81d29bf-4d3a-4a2f-91ed-88af56cc5be6}, !- Handle
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- HVAC Component
  {a130164a-207c-4cc5-98f6-b79d4f23a20d}; !- Port 1

OS:PortList,
  {1040657e-53ce-4418-b6bb-c7f92922a5ea}, !- Handle
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- HVAC Component
  {7dd7ee00-c0e8-4869-8a80-b4566ac9b298}; !- Port 1

OS:Sizing:Zone,
  {8d72fee5-4294-4919-a96b-4900ae5d8570}, !- Handle
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10b5003e-4a9b-431d-88d7-4be7334325dd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a87e528b-394c-4451-b21f-23f6dc367ba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70603007-a6d4-42ac-9bc1-2832f3ada913}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c8fcd423-35e1-4978-84ec-68cee959e37c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {06d06712-1479-4080-85e4-98dbcb2b36d0}, !- Handle
  Space Function Storage area - occsens Thermostat 35, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89ad9e66-ade2-4335-89c1-3ec0bcf82446}, !- Zone Air Inlet Port List
  {45ef88d4-542c-4fab-b3d0-c62a349fb442}, !- Zone Air Exhaust Port List
  {354f649b-ba09-43ca-9388-3cd68cd362ce}, !- Zone Air Node Name
  {92c5fae0-9bb7-4726-9d5f-7f4fc5f2748a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9f31db6-d86e-453b-9963-dea81ff697f3}, !- Group Rendering Name
  {0addd5c7-4228-489a-b040-79537874f180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46c3210f-9631-4444-8543-50643b8fe0a3}, !- Handle
  Node 43,                                !- Name
  {354f649b-ba09-43ca-9388-3cd68cd362ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354f649b-ba09-43ca-9388-3cd68cd362ce}, !- Handle
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- Source Object
  11,                                     !- Outlet Port
  {46c3210f-9631-4444-8543-50643b8fe0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89ad9e66-ade2-4335-89c1-3ec0bcf82446}, !- Handle
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- HVAC Component
  {a479db4d-57c0-47d4-9555-4f0635463021}; !- Port 1

OS:PortList,
  {45ef88d4-542c-4fab-b3d0-c62a349fb442}, !- Handle
  {aa358670-fe6b-4155-a019-34f4d3621e11}; !- HVAC Component

OS:PortList,
  {92c5fae0-9bb7-4726-9d5f-7f4fc5f2748a}, !- Handle
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- HVAC Component
  {478ba8b5-de67-4b32-a2e0-355d96eb1b79}; !- Port 1

OS:Sizing:Zone,
  {fa626d4d-4c78-4ccb-b81b-b60443973748}, !- Handle
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4428e2c-674f-4045-8498-c9f918bbfb2e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d36e1ea6-c2f1-48db-b99e-c9417ebd8c9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0106368-7c41-4c21-ad33-8504b30d9a5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0addd5c7-4228-489a-b040-79537874f180}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 11, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- Handle
  ALL_ST=Hospital - exam_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c37a2e69-ad91-4728-9109-8ddf1308b403}, !- Zone Air Inlet Port List
  {fd5363de-8927-42d9-bb1f-4c32bf43b77d}, !- Zone Air Exhaust Port List
  {4ec0d360-ec79-4a56-baf6-a4bbfb0292e1}, !- Zone Air Node Name
  {f5efcfa6-4b3c-48ce-baf1-ad40e3dd2c4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {056c5a1c-f5b0-4f01-be4f-3e9ff8835130}, !- Group Rendering Name
  {463400c7-e370-4e53-b442-1dece8db9cb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23b4fc2c-d274-428f-a650-73b965a55727}, !- Handle
  Node 46,                                !- Name
  {4ec0d360-ec79-4a56-baf6-a4bbfb0292e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec0d360-ec79-4a56-baf6-a4bbfb0292e1}, !- Handle
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- Source Object
  11,                                     !- Outlet Port
  {23b4fc2c-d274-428f-a650-73b965a55727}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c37a2e69-ad91-4728-9109-8ddf1308b403}, !- Handle
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- HVAC Component
  {1de2b589-389c-4593-84dc-5506d727e729}; !- Port 1

OS:PortList,
  {fd5363de-8927-42d9-bb1f-4c32bf43b77d}, !- Handle
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}; !- HVAC Component

OS:PortList,
  {f5efcfa6-4b3c-48ce-baf1-ad40e3dd2c4d}, !- Handle
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- HVAC Component
  {08d50b83-dfc2-477e-a56e-e1cde526209a}; !- Port 1

OS:Sizing:Zone,
  {320e96b7-f996-4312-9342-9255a984af3d}, !- Handle
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99ba4044-fe9a-4080-8b60-6f031d9f4813}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be71e825-f588-4b2b-ab09-0554b9ea569b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {264df2d1-9540-42ef-a591-1b157c97696f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {463400c7-e370-4e53-b442-1dece8db9cb1}, !- Handle
  Space Function Hospital - exam Thermostat 21, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {564b03b8-8b5d-47d4-83e5-4af4145e7e0d}, !- Zone Air Inlet Port List
  {acd8712b-195b-46c3-8594-eb1622ff4bd1}, !- Zone Air Exhaust Port List
  {d3629479-2ba8-422a-9932-126fd1a3f833}, !- Zone Air Node Name
  {1138806c-1322-4cc3-b715-14a2054bf2b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c380ac3c-1b3e-41a0-a3d6-f752ffb40208}, !- Group Rendering Name
  {9b406a3f-cf16-4209-8c53-c8923e40739c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c103a15d-78d3-400a-b7b8-d9338dd91108}, !- Handle
  Node 49,                                !- Name
  {d3629479-2ba8-422a-9932-126fd1a3f833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3629479-2ba8-422a-9932-126fd1a3f833}, !- Handle
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- Source Object
  11,                                     !- Outlet Port
  {c103a15d-78d3-400a-b7b8-d9338dd91108}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {564b03b8-8b5d-47d4-83e5-4af4145e7e0d}, !- Handle
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- HVAC Component
  {460176b0-ddac-4382-83c5-15aea35ac7a1}; !- Port 1

OS:PortList,
  {acd8712b-195b-46c3-8594-eb1622ff4bd1}, !- Handle
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}; !- HVAC Component

OS:PortList,
  {1138806c-1322-4cc3-b715-14a2054bf2b2}, !- Handle
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- HVAC Component
  {2dce31c9-9668-4b43-afaa-08cebd392239}; !- Port 1

OS:Sizing:Zone,
  {bdf9b9c1-6d41-47ff-b87b-b3de34c59545}, !- Handle
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbadb4f2-6469-4402-adae-522d7c1e0d30}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {0ae988f2-9d98-475d-b62a-1c5889b5bd10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1cdc87a-5525-436e-b444-22bb897e9079}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59f14539-99c0-4904-8f9d-dbc82502bdb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b406a3f-cf16-4209-8c53-c8923e40739c}, !- Handle
  Space Function Office - enclosed Thermostat 31, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93e570ed-3e50-4de0-89fa-d8d3a8900fce}, !- Zone Air Inlet Port List
  {b85faa41-2a94-434d-aaab-bb4fbbedcff9}, !- Zone Air Exhaust Port List
  {82433b6e-a6dd-4d49-a29c-7fcb260d0815}, !- Zone Air Node Name
  {77a38620-6ce7-48d3-bca2-a05e8efea73f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {492150ac-7ca1-4580-aa40-02f54ac00d43}, !- Group Rendering Name
  {14936aad-59e2-44bb-98bc-aeeb24d89d20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e637dd89-cfc3-479f-a599-b545e6300422}, !- Handle
  Node 52,                                !- Name
  {82433b6e-a6dd-4d49-a29c-7fcb260d0815}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82433b6e-a6dd-4d49-a29c-7fcb260d0815}, !- Handle
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- Source Object
  11,                                     !- Outlet Port
  {e637dd89-cfc3-479f-a599-b545e6300422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93e570ed-3e50-4de0-89fa-d8d3a8900fce}, !- Handle
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- HVAC Component
  {6219d6d8-5d7a-458d-82d2-c8423ffdbffc}; !- Port 1

OS:PortList,
  {b85faa41-2a94-434d-aaab-bb4fbbedcff9}, !- Handle
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}; !- HVAC Component

OS:PortList,
  {77a38620-6ce7-48d3-bca2-a05e8efea73f}, !- Handle
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- HVAC Component
  {e8b94421-3717-4e1d-87f8-31c538f59322}; !- Port 1

OS:Sizing:Zone,
  {aedd38e0-2f53-4115-8b22-68c8a6090896}, !- Handle
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f634ec40-9c71-4cbc-b8b0-5f998f255543}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {20442e65-cf78-495e-8d9d-fa5c2761e0fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c419eac-d906-4980-9bfd-9b120bba3419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {561403a6-6468-4b60-a531-0b9e6b645c1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {14936aad-59e2-44bb-98bc-aeeb24d89d20}, !- Handle
  Space Function Office - enclosed Thermostat 32, !- Name
  {1c48a0ec-e033-46fe-aedf-f7faedaf806a}, !- Heating Setpoint Temperature Schedule Name
  {f806eb7f-81bb-42de-9c75-6661c494559b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 1_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a3e10c-f514-4c7a-ae1c-acce71f95d7c}, !- Zone Air Inlet Port List
  {4cf93ada-33c5-4bd5-a09a-a83287307998}, !- Zone Air Exhaust Port List
  {1b17ab9f-a4f7-4765-b0b7-ee9d0ef38bc2}, !- Zone Air Node Name
  {74c40a5c-150e-4473-aff4-a5e997e79561}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b14f3593-1bed-47c8-a263-100d08090411}, !- Group Rendering Name
  {0b94e68c-9115-4e9b-9ba6-9eb392b2b8a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {474ed284-7b65-46f4-90b5-37335a3ff636}, !- Handle
  Node 55,                                !- Name
  {1b17ab9f-a4f7-4765-b0b7-ee9d0ef38bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b17ab9f-a4f7-4765-b0b7-ee9d0ef38bc2}, !- Handle
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- Source Object
  11,                                     !- Outlet Port
  {474ed284-7b65-46f4-90b5-37335a3ff636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a3e10c-f514-4c7a-ae1c-acce71f95d7c}, !- Handle
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- HVAC Component
  {cf80b790-1b9d-457f-8067-54ee5cbc2d48}; !- Port 1

OS:PortList,
  {4cf93ada-33c5-4bd5-a09a-a83287307998}, !- Handle
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- HVAC Component
  {589fe810-1b61-47d2-920b-1c082d61c466}; !- Port 1

OS:PortList,
  {74c40a5c-150e-4473-aff4-a5e997e79561}, !- Handle
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- HVAC Component
  {729257e8-9d3c-48e7-ade5-09213656fb7b}; !- Port 1

OS:Sizing:Zone,
  {7a127396-0284-4c49-aa3f-b1fbe11932e8}, !- Handle
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e20c8a9-8485-43a3-9126-68fe62aadab4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ce194bb9-4d48-4863-89a5-658a71fdea73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0740e889-ed94-4f84-8286-59e46bb54fe9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43c30754-effd-4f6b-bc0f-e9c4351dfd09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e1c5fc99-72c4-4a44-859a-d133367830c1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b94e68c-9115-4e9b-9ba6-9eb392b2b8a6}, !- Handle
  Space Function Storage area - occsens Thermostat 36, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- Handle
  ALL_ST=Hospital - exam_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {908be727-b876-4981-b4fd-0fd0bb9e7554}, !- Zone Air Inlet Port List
  {cfd8a8e8-f378-4406-8756-3f62754592a3}, !- Zone Air Exhaust Port List
  {ffcd2660-b58d-4d8c-86c2-da68efc38802}, !- Zone Air Node Name
  {ea8c9a73-5ba6-40d3-9e58-9c4f8055c781}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {862482e7-bd27-4fbf-97c4-5b05fc2b0fa4}, !- Group Rendering Name
  {ba9617fe-9eb6-48a0-b07e-5ed4e5f3e892}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26f6c9f6-26fa-48d4-8b16-5bff09bed6c1}, !- Handle
  Node 58,                                !- Name
  {ffcd2660-b58d-4d8c-86c2-da68efc38802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffcd2660-b58d-4d8c-86c2-da68efc38802}, !- Handle
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- Source Object
  11,                                     !- Outlet Port
  {26f6c9f6-26fa-48d4-8b16-5bff09bed6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {908be727-b876-4981-b4fd-0fd0bb9e7554}, !- Handle
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- HVAC Component
  {5e620609-3962-46d9-9b96-951fda16bd0d}; !- Port 1

OS:PortList,
  {cfd8a8e8-f378-4406-8756-3f62754592a3}, !- Handle
  {82174db0-7e05-40b2-8a45-039a939b75c7}; !- HVAC Component

OS:PortList,
  {ea8c9a73-5ba6-40d3-9e58-9c4f8055c781}, !- Handle
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- HVAC Component
  {e85a7b12-08b9-4774-a51f-79db5823563d}; !- Port 1

OS:Sizing:Zone,
  {538e0694-fcb9-40b6-94a7-ea70e4f919de}, !- Handle
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {429e3cc0-8502-42fa-88d3-4df452336002}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7085e70c-602d-41c7-ae92-3b30f10cca08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad378e00-f6da-4155-87b2-cf3790506c26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba9617fe-9eb6-48a0-b07e-5ed4e5f3e892}, !- Handle
  Space Function Hospital - exam Thermostat 22, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 3_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc390f8b-432d-4749-94bf-a5cb120b0a39}, !- Zone Air Inlet Port List
  {83544dab-a7e8-4ddd-abd5-778c1e9b2753}, !- Zone Air Exhaust Port List
  {c9406242-7df9-4970-abc3-5a79f420f893}, !- Zone Air Node Name
  {d9a86396-056b-4b01-a298-dc7a2c0557ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {242eb9df-e087-41fc-91b1-293082fe511f}, !- Group Rendering Name
  {9103d7b2-6fe6-429c-8d67-ddbaf590977c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8e89e93-540d-4a22-b862-232f3e71fdf5}, !- Handle
  Node 61,                                !- Name
  {c9406242-7df9-4970-abc3-5a79f420f893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9406242-7df9-4970-abc3-5a79f420f893}, !- Handle
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- Source Object
  11,                                     !- Outlet Port
  {f8e89e93-540d-4a22-b862-232f3e71fdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc390f8b-432d-4749-94bf-a5cb120b0a39}, !- Handle
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- HVAC Component
  {26e586ec-70b3-4134-ac3f-f65d2445a868}; !- Port 1

OS:PortList,
  {83544dab-a7e8-4ddd-abd5-778c1e9b2753}, !- Handle
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- HVAC Component
  {3afc327b-4b5f-4fa1-837e-ce580ff5678b}; !- Port 1

OS:PortList,
  {d9a86396-056b-4b01-a298-dc7a2c0557ee}, !- Handle
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- HVAC Component
  {66870c41-d26d-4b28-a992-82889a8b42b6}; !- Port 1

OS:Sizing:Zone,
  {58fb1dd7-4151-427e-85d9-f19e2a2456fd}, !- Handle
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3337dc83-8a30-450f-9736-b93dd194163a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {30cc7d02-611d-4d68-8818-1fbb2c22b650}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdbc2595-f2bf-48b0-9210-18a932efeae8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2465805-c534-4291-ba1b-afa7ff3af510}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {21c3ccfd-a21f-4827-bca1-baa72f650b6f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9103d7b2-6fe6-429c-8d67-ddbaf590977c}, !- Handle
  Space Function Storage area - occsens Thermostat 37, !- Name
  {61aa169d-a543-4af8-8bce-f33adfeb74dc}, !- Heating Setpoint Temperature Schedule Name
  {93b4408c-6627-4fc5-b1c1-45dd6842fad1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- Handle
  ALL_ST=Hospital - lounge/recreation_FL=Building Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44337e77-9815-498d-bdbf-fd71fcdf334e}, !- Zone Air Inlet Port List
  {636de52a-3a07-4879-a52e-f7241f896617}, !- Zone Air Exhaust Port List
  {2ac7ad04-c9b1-4eaf-9a61-015dbbe403b7}, !- Zone Air Node Name
  {b4a8613a-7ef1-49c4-af0b-7981f2ef85a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64718635-2663-434b-a10b-ad411de2a864}, !- Group Rendering Name
  {71ff3738-4381-4aeb-b217-a18a8e36f755}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a4d6bd4-210c-4a2b-80cc-360c16b91e3e}, !- Handle
  Node 64,                                !- Name
  {2ac7ad04-c9b1-4eaf-9a61-015dbbe403b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac7ad04-c9b1-4eaf-9a61-015dbbe403b7}, !- Handle
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- Source Object
  11,                                     !- Outlet Port
  {5a4d6bd4-210c-4a2b-80cc-360c16b91e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44337e77-9815-498d-bdbf-fd71fcdf334e}, !- Handle
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- HVAC Component
  {99d9f740-1851-45f7-bbab-33daee267681}; !- Port 1

OS:PortList,
  {636de52a-3a07-4879-a52e-f7241f896617}, !- Handle
  {8396b2d7-b296-482f-bcca-934bea6972dc}; !- HVAC Component

OS:PortList,
  {b4a8613a-7ef1-49c4-af0b-7981f2ef85a6}, !- Handle
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- HVAC Component
  {3d954729-debe-44d6-9843-8e974061fd68}; !- Port 1

OS:Sizing:Zone,
  {85957ff5-0577-4f70-aa0c-c5a0f8834f1e}, !- Handle
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88f7d776-094f-44bc-a962-dec68e06dde0}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04dcec42-0e2b-481f-b2d2-db02e7fffe12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0579d5fb-c291-49ee-b9da-c1d54e24fda8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {71ff3738-4381-4aeb-b217-a18a8e36f755}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat 9, !- Name
  {2870f1bc-48f1-422f-ab19-7927146d9260}, !- Heating Setpoint Temperature Schedule Name
  {9a71f9bb-fbc5-4b33-8421-520f532e482c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b99db35-d2b5-4eef-b145-75a4313034d0}, !- Zone Air Inlet Port List
  {724e5e72-1a42-4908-a7f8-fdbc4500998e}, !- Zone Air Exhaust Port List
  {f6a73a04-1f04-4eb4-912e-4765b4be7b24}, !- Zone Air Node Name
  {dcc7fc87-e375-49ef-bc5c-8c142f95c29e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73eed78c-fc98-41e8-8e2a-66916561d6e3}, !- Group Rendering Name
  {d2baceb5-09d4-4dae-9da9-747ba3cf5894}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e960db6-442e-456a-a438-3b7c67cc6185}, !- Handle
  Node 67,                                !- Name
  {f6a73a04-1f04-4eb4-912e-4765b4be7b24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6a73a04-1f04-4eb4-912e-4765b4be7b24}, !- Handle
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- Source Object
  11,                                     !- Outlet Port
  {4e960db6-442e-456a-a438-3b7c67cc6185}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b99db35-d2b5-4eef-b145-75a4313034d0}, !- Handle
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- HVAC Component
  {724b4995-0028-40a3-b41e-91ac91135caa}; !- Port 1

OS:PortList,
  {724e5e72-1a42-4908-a7f8-fdbc4500998e}, !- Handle
  {a80c6197-93dd-4a67-a028-b31a119c36b9}; !- HVAC Component

OS:PortList,
  {dcc7fc87-e375-49ef-bc5c-8c142f95c29e}, !- Handle
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- HVAC Component
  {c6465f6d-eefb-4fc7-bb31-0150fcf940d9}; !- Port 1

OS:Sizing:Zone,
  {d883a855-2b21-46bd-a441-0da6c4c34767}, !- Handle
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e3999c8-bc55-4fa9-8ab2-86df8dcf0144}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb475b66-64d3-4250-85b6-085e4239a689}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d652531-e1f3-42e1-b4d7-174d3554ef73}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d2baceb5-09d4-4dae-9da9-747ba3cf5894}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 12, !- Name
  {36133677-aec1-40e6-8775-437a9264f90f}, !- Heating Setpoint Temperature Schedule Name
  {03919661-db15-4e08-b3cd-dc9e4dda4a4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef348ae4-545f-4961-acf8-52badabb5e64}, !- Zone Air Inlet Port List
  {d4a7d03b-b995-4d5a-8952-db8f96adb19b}, !- Zone Air Exhaust Port List
  {da02c32c-a5cd-4866-b088-c3789c535250}, !- Zone Air Node Name
  {ed00a16d-42d7-4de4-8515-e9823b2a893d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f743569b-2d4b-44f6-842c-d34d091a3a7a}, !- Group Rendering Name
  {91b8d329-2f21-40fe-b675-5d6b9161c367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c23faad-44b3-44db-b491-2f68ab4d2f1d}, !- Handle
  Node 70,                                !- Name
  {da02c32c-a5cd-4866-b088-c3789c535250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da02c32c-a5cd-4866-b088-c3789c535250}, !- Handle
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- Source Object
  11,                                     !- Outlet Port
  {9c23faad-44b3-44db-b491-2f68ab4d2f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef348ae4-545f-4961-acf8-52badabb5e64}, !- Handle
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- HVAC Component
  {146635af-0c92-4440-b0d6-0f2492b8c2e5}; !- Port 1

OS:PortList,
  {d4a7d03b-b995-4d5a-8952-db8f96adb19b}, !- Handle
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}; !- HVAC Component

OS:PortList,
  {ed00a16d-42d7-4de4-8515-e9823b2a893d}, !- Handle
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- HVAC Component
  {cab31da4-06a1-4094-8f53-b96c2a05a1be}; !- Port 1

OS:Sizing:Zone,
  {a700d14d-2dc7-4db5-ac94-766f01ffa020}, !- Handle
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86f22ec3-5bcf-48fe-82e1-ecd73862e29b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f26b6fae-895d-4341-b1df-f53178dfcb89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a495de6-3cd2-42ec-9bf0-a9b86c8bc77e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {91b8d329-2f21-40fe-b675-5d6b9161c367}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 7, !- Name
  {4ab0549a-51dc-4ff0-b8e0-342970ba7d18}, !- Heating Setpoint Temperature Schedule Name
  {56ca433a-6d29-4b8b-bfc6-5d5eefe90ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {094e08c8-a568-4137-9336-a06254caa178}, !- Handle
  ALL_ST=Hospital - exam_FL=Building Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84f76c0a-24a8-4987-82ed-a85fc1fe1e67}, !- Zone Air Inlet Port List
  {56f159b5-6f1f-40c0-9475-79ed3d7306dd}, !- Zone Air Exhaust Port List
  {f1ed2eb9-dc31-4ed4-b18f-7457ea90747c}, !- Zone Air Node Name
  {0467e39a-b5e3-4162-afa4-9f4dbb955182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac51e018-c1d9-452b-9eed-fedddfe90007}, !- Group Rendering Name
  {3171e52c-6b28-4dc5-b622-277cd12d52ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81a9ab27-0db6-47a8-a454-c40ac1900a71}, !- Handle
  Node 73,                                !- Name
  {f1ed2eb9-dc31-4ed4-b18f-7457ea90747c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1ed2eb9-dc31-4ed4-b18f-7457ea90747c}, !- Handle
  {094e08c8-a568-4137-9336-a06254caa178}, !- Source Object
  11,                                     !- Outlet Port
  {81a9ab27-0db6-47a8-a454-c40ac1900a71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84f76c0a-24a8-4987-82ed-a85fc1fe1e67}, !- Handle
  {094e08c8-a568-4137-9336-a06254caa178}, !- HVAC Component
  {a490a1b4-f4a1-4917-aae9-7ac44dde8ac2}; !- Port 1

OS:PortList,
  {56f159b5-6f1f-40c0-9475-79ed3d7306dd}, !- Handle
  {094e08c8-a568-4137-9336-a06254caa178}; !- HVAC Component

OS:PortList,
  {0467e39a-b5e3-4162-afa4-9f4dbb955182}, !- Handle
  {094e08c8-a568-4137-9336-a06254caa178}, !- HVAC Component
  {3573d42e-22c1-4645-8060-3868f485647b}; !- Port 1

OS:Sizing:Zone,
  {4c9714c9-ee6d-4057-b330-7223afbd4311}, !- Handle
  {094e08c8-a568-4137-9336-a06254caa178}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3afb716a-f587-44f6-8f56-99cf5809a2b2}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {094e08c8-a568-4137-9336-a06254caa178}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4d45804-0b7c-4ba5-a9c3-44a6d8724584}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cdad23e-114c-488f-80bf-207611c4c765}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
