  2;                                      !- Inlet Port

OS:Connection,
  {e291d182-3c60-4f2d-b5a3-c877bef1ef24}, !- Handle
  {f6cdb308-3f98-4ef4-a629-309403c980df}, !- Source Object
  2,                                      !- Outlet Port
  {3454acf3-05e0-4cb7-a500-ba33b5763148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f47d42d-8a90-4803-b04f-a280c9cfac49}, !- Handle
  {3454acf3-05e0-4cb7-a500-ba33b5763148}, !- Source Object
  3,                                      !- Outlet Port
  {fb8ff92d-e993-48ea-8e13-dffdeb506556}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {566e0b50-f766-4912-bc37-150ecb1de764}, !- Handle
  Node 152,                               !- Name
  {a37bcf20-576e-46ad-b7fc-aa28a2cc9387}, !- Inlet Port
  {68e911cd-7d38-4beb-acaa-2db58407a051}; !- Outlet Port

OS:Connection,
  {a37bcf20-576e-46ad-b7fc-aa28a2cc9387}, !- Handle
  {db747b25-cf16-45ee-b550-aee2a4feebc3}, !- Source Object
  14,                                     !- Outlet Port
  {566e0b50-f766-4912-bc37-150ecb1de764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e911cd-7d38-4beb-acaa-2db58407a051}, !- Handle
  {566e0b50-f766-4912-bc37-150ecb1de764}, !- Source Object
  3,                                      !- Outlet Port
  {5bfbfd56-5882-41c5-98bb-210cc2c39a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ddf6ded-0350-486b-8fa8-e664caf11e88}, !- Handle
  {5bfbfd56-5882-41c5-98bb-210cc2c39a25}, !- Source Object
  4,                                      !- Outlet Port
  {ca6b9957-154a-41f5-9f8e-c69b54cd80aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03ce95e1-16fd-4ca6-b3d6-97854709a786}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8075aa02-39ac-4583-aa55-56aefc320deb}, !- Water Inlet Node Name
  {969abe79-b033-4191-b8ad-867b8dee9b48}; !- Water Outlet Node Name

OS:Node,
  {3e7f7a0d-b68f-4e11-84d0-820e9c81c4cc}, !- Handle
  Node 153,                               !- Name
  {de4877fa-940d-40c2-ab8c-c420de1d6269}, !- Inlet Port
  {8075aa02-39ac-4583-aa55-56aefc320deb}; !- Outlet Port

OS:Connection,
  {de4877fa-940d-40c2-ab8c-c420de1d6269}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  14,                                     !- Outlet Port
  {3e7f7a0d-b68f-4e11-84d0-820e9c81c4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {348ec6e6-1fef-4d12-b147-d4a089128173}, !- Handle
  Node 155,                               !- Name
  {969abe79-b033-4191-b8ad-867b8dee9b48}, !- Inlet Port
  {173ec88e-c890-4a83-8171-12d860c02a0e}; !- Outlet Port

OS:Connection,
  {8075aa02-39ac-4583-aa55-56aefc320deb}, !- Handle
  {3e7f7a0d-b68f-4e11-84d0-820e9c81c4cc}, !- Source Object
  3,                                      !- Outlet Port
  {03ce95e1-16fd-4ca6-b3d6-97854709a786}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {969abe79-b033-4191-b8ad-867b8dee9b48}, !- Handle
  {03ce95e1-16fd-4ca6-b3d6-97854709a786}, !- Source Object
  10,                                     !- Outlet Port
  {348ec6e6-1fef-4d12-b147-d4a089128173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173ec88e-c890-4a83-8171-12d860c02a0e}, !- Handle
  {348ec6e6-1fef-4d12-b147-d4a089128173}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2d9bb13-b9f4-4ad6-be9c-421282401bcf}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {03ce95e1-16fd-4ca6-b3d6-97854709a786}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {58d258d7-63a1-4423-a5b6-47ccfce48702}, !- Handle
  Sys_4_zone_exhaust_fan 11,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0,                                      !- Maximum Flow Rate {m3/s}
  {92a65bd7-c9ac-444a-a2d5-d77984a99797}, !- Air Inlet Node Name
  {3dcc5665-23eb-4799-910d-6309f29a1bf7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {254ea0c9-37d6-4c8f-97f8-3bf116ef17fb}, !- Handle
  Node 156,                               !- Name
  {eb9ddfe7-0d2a-4e1e-8dc8-ae268f7544fa}, !- Inlet Port
  {92a65bd7-c9ac-444a-a2d5-d77984a99797}; !- Outlet Port

OS:Connection,
  {eb9ddfe7-0d2a-4e1e-8dc8-ae268f7544fa}, !- Handle
  {576d845f-30d3-4b98-ba8a-d43bdfa21bcc}, !- Source Object
  2,                                      !- Outlet Port
  {254ea0c9-37d6-4c8f-97f8-3bf116ef17fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a65bd7-c9ac-444a-a2d5-d77984a99797}, !- Handle
  {254ea0c9-37d6-4c8f-97f8-3bf116ef17fb}, !- Source Object
  3,                                      !- Outlet Port
  {58d258d7-63a1-4423-a5b6-47ccfce48702}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dafbcdd-78c1-4b3c-b8c4-21203c4d7abc}, !- Handle
  Node 158,                               !- Name
  {3dcc5665-23eb-4799-910d-6309f29a1bf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dcc5665-23eb-4799-910d-6309f29a1bf7}, !- Handle
  {58d258d7-63a1-4423-a5b6-47ccfce48702}, !- Source Object
  7,                                      !- Outlet Port
  {9dafbcdd-78c1-4b3c-b8c4-21203c4d7abc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e7f3fa9-bfd0-41b7-829c-6ec5d5aef9b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6d12a99d-2802-4ceb-b139-78927b396546}, !- Air Inlet Node Name
  {6bf5bbe1-d58c-47f0-b334-023cbecffdc4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {300b9f7c-cca2-4c63-970a-25e86ed562bc}, !- Handle
  Node 159,                               !- Name
  {6bf5bbe1-d58c-47f0-b334-023cbecffdc4}, !- Inlet Port
  {e22c3cc0-cdbc-499a-8294-9bd7b8c83438}; !- Outlet Port

OS:Node,
  {d86597b7-1b09-4c9c-90d7-64c7966be7a5}, !- Handle
  Node 161,                               !- Name
  {7ff7fdb4-cd31-4f83-a9bc-5c93c6e7d631}, !- Inlet Port
  {71e506f9-0f80-49bb-a0ca-e06bb35659d0}; !- Outlet Port

OS:Connection,
  {e22c3cc0-cdbc-499a-8294-9bd7b8c83438}, !- Handle
  {300b9f7c-cca2-4c63-970a-25e86ed562bc}, !- Source Object
  3,                                      !- Outlet Port
  {ef802581-af17-4208-981d-3b3f1730063e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff7fdb4-cd31-4f83-a9bc-5c93c6e7d631}, !- Handle
  {659ade2e-225c-4f38-9adc-3109e6b3528d}, !- Source Object
  2,                                      !- Outlet Port
  {d86597b7-1b09-4c9c-90d7-64c7966be7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e506f9-0f80-49bb-a0ca-e06bb35659d0}, !- Handle
  {d86597b7-1b09-4c9c-90d7-64c7966be7a5}, !- Source Object
  3,                                      !- Outlet Port
  {fb8ff92d-e993-48ea-8e13-dffdeb506556}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fd6f3ad5-b8f0-4d10-b556-41a409c695a1}, !- Handle
  Node 162,                               !- Name
  {50bcc56f-68e5-46da-aba6-7ce20e70e898}, !- Inlet Port
  {6d12a99d-2802-4ceb-b139-78927b396546}; !- Outlet Port

OS:Connection,
  {50bcc56f-68e5-46da-aba6-7ce20e70e898}, !- Handle
  {db747b25-cf16-45ee-b550-aee2a4feebc3}, !- Source Object
  15,                                     !- Outlet Port
  {fd6f3ad5-b8f0-4d10-b556-41a409c695a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d12a99d-2802-4ceb-b139-78927b396546}, !- Handle
  {fd6f3ad5-b8f0-4d10-b556-41a409c695a1}, !- Source Object
  3,                                      !- Outlet Port
  {4e7f3fa9-bfd0-41b7-829c-6ec5d5aef9b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bf5bbe1-d58c-47f0-b334-023cbecffdc4}, !- Handle
  {4e7f3fa9-bfd0-41b7-829c-6ec5d5aef9b8}, !- Source Object
  4,                                      !- Outlet Port
  {300b9f7c-cca2-4c63-970a-25e86ed562bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b1af17a9-f5db-40d6-b4cb-ded330ca6fb7}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81803d40-6dc4-495d-81b0-d8136cfa2440}, !- Water Inlet Node Name
  {3ea96c10-d0a9-4b75-a768-9436409417e3}; !- Water Outlet Node Name

OS:Node,
  {0cb8799e-8e20-464c-9bec-7d967cbd2785}, !- Handle
  Node 164,                               !- Name
  {947fcce4-50a8-4d4a-8e15-0bdf2bfb36c6}, !- Inlet Port
  {81803d40-6dc4-495d-81b0-d8136cfa2440}; !- Outlet Port

OS:Connection,
  {947fcce4-50a8-4d4a-8e15-0bdf2bfb36c6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  15,                                     !- Outlet Port
  {0cb8799e-8e20-464c-9bec-7d967cbd2785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29c41586-b8f3-46f3-b2dd-4c6349b5bd91}, !- Handle
  Node 165,                               !- Name
  {3ea96c10-d0a9-4b75-a768-9436409417e3}, !- Inlet Port
  {e686ec25-4d2c-4b38-8872-cea1aaa3bdd8}; !- Outlet Port

OS:Connection,
  {81803d40-6dc4-495d-81b0-d8136cfa2440}, !- Handle
  {0cb8799e-8e20-464c-9bec-7d967cbd2785}, !- Source Object
  3,                                      !- Outlet Port
  {b1af17a9-f5db-40d6-b4cb-ded330ca6fb7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3ea96c10-d0a9-4b75-a768-9436409417e3}, !- Handle
  {b1af17a9-f5db-40d6-b4cb-ded330ca6fb7}, !- Source Object
  10,                                     !- Outlet Port
  {29c41586-b8f3-46f3-b2dd-4c6349b5bd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e686ec25-4d2c-4b38-8872-cea1aaa3bdd8}, !- Handle
  {29c41586-b8f3-46f3-b2dd-4c6349b5bd91}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8929070-83fe-47a7-ad96-cba9c2c3834a}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b1af17a9-f5db-40d6-b4cb-ded330ca6fb7}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {76aa5e8d-dc14-408d-b695-61ce9b594b26}, !- Handle
  Sys_4_zone_exhaust_fan 12,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.028316846592,                         !- Maximum Flow Rate {m3/s}
  {fc23dd7f-1d75-4866-b8f1-f93969d1e66c}, !- Air Inlet Node Name
  {cda5901a-e1a7-47a3-9ea4-76597d7d99bf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {649c0f25-44bf-43cc-9133-b4f5668a7da0}, !- Handle
  Node 167,                               !- Name
  {f1980eed-a9cc-4ce5-9cb8-7b1c5b2a77e8}, !- Inlet Port
  {fc23dd7f-1d75-4866-b8f1-f93969d1e66c}; !- Outlet Port

OS:Connection,
  {f1980eed-a9cc-4ce5-9cb8-7b1c5b2a77e8}, !- Handle
  {496cf8fc-7a79-4b76-b433-73588077776a}, !- Source Object
  2,                                      !- Outlet Port
  {649c0f25-44bf-43cc-9133-b4f5668a7da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc23dd7f-1d75-4866-b8f1-f93969d1e66c}, !- Handle
  {649c0f25-44bf-43cc-9133-b4f5668a7da0}, !- Source Object
  3,                                      !- Outlet Port
  {76aa5e8d-dc14-408d-b695-61ce9b594b26}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48fba3dd-1bbf-493f-ab4f-b9c0f4d48469}, !- Handle
  Node 168,                               !- Name
  {cda5901a-e1a7-47a3-9ea4-76597d7d99bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cda5901a-e1a7-47a3-9ea4-76597d7d99bf}, !- Handle
  {76aa5e8d-dc14-408d-b695-61ce9b594b26}, !- Source Object
  7,                                      !- Outlet Port
  {48fba3dd-1bbf-493f-ab4f-b9c0f4d48469}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {57af610d-2a8c-467c-80a7-303ffb294fc3}, !- Availability Schedule
  {a988d94c-6774-401e-a2d6-19054dc26dd8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e651ce3f-6ee2-4f76-b90a-67cde4c7c9fc}, !- Supply Side Inlet Node Name
  {f48ef00a-43c4-4bfa-a1b8-a3e362f62622}, !- Demand Side Outlet Node Name
  {3363a970-86b1-495b-bb4d-5e65a1d77f45}, !- Demand Side Inlet Node A
  {f2e37090-beff-4389-947b-f63904a5f25c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Demand Mixer Name
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6e95a69-8a39-4781-86bb-9d497430cca9}, !- Handle
  Node 170,                               !- Name
  {e651ce3f-6ee2-4f76-b90a-67cde4c7c9fc}, !- Inlet Port
  {15312e32-4c73-4015-a4c0-950c95709af0}; !- Outlet Port

OS:Node,
  {e88940e0-bb6d-4860-b163-5fc58e69daf2}, !- Handle
  Node 171,                               !- Name
  {7e558ddc-eca2-4e9c-9b0d-53a6f448c74f}, !- Inlet Port
  {f2e37090-beff-4389-947b-f63904a5f25c}; !- Outlet Port

OS:Connection,
  {e651ce3f-6ee2-4f76-b90a-67cde4c7c9fc}, !- Handle
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- Source Object
  9,                                      !- Outlet Port
  {e6e95a69-8a39-4781-86bb-9d497430cca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e37090-beff-4389-947b-f63904a5f25c}, !- Handle
  {e88940e0-bb6d-4860-b163-5fc58e69daf2}, !- Source Object
  3,                                      !- Outlet Port
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6cba5251-8bc4-4d8c-aa71-ad245becaf55}, !- Handle
  Node 173,                               !- Name
  {3363a970-86b1-495b-bb4d-5e65a1d77f45}, !- Inlet Port
  {7ac41828-f602-48ec-a73d-fdc02ffce6a7}; !- Outlet Port

OS:Node,
  {8f17e028-650e-4869-bdf6-eff3a8c7ff65}, !- Handle
  Node 174,                               !- Name
  {96ca7d75-c230-49bf-a249-ca17a27a2b6a}, !- Inlet Port
  {f48ef00a-43c4-4bfa-a1b8-a3e362f62622}; !- Outlet Port

OS:Node,
  {508d99f0-2679-4907-a13b-26e6af4d2c1b}, !- Handle
  Node 176,                               !- Name
  {b47799f3-d2e4-4f05-ac25-da2f9bd3dfff}, !- Inlet Port
  {5c1d2c59-2610-4a97-98f7-2b3072ac1a24}; !- Outlet Port

OS:Connection,
  {3363a970-86b1-495b-bb4d-5e65a1d77f45}, !- Handle
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- Source Object
  11,                                     !- Outlet Port
  {6cba5251-8bc4-4d8c-aa71-ad245becaf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48ef00a-43c4-4bfa-a1b8-a3e362f62622}, !- Handle
  {8f17e028-650e-4869-bdf6-eff3a8c7ff65}, !- Source Object
  3,                                      !- Outlet Port
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7ac41828-f602-48ec-a73d-fdc02ffce6a7}, !- Inlet Node Name
  {49a63693-7cbe-41ef-9219-da681da31b25}, !- Outlet Node Name 1
  {33950144-e3bb-45c2-8de7-0ba621f88758}, !- Outlet Node Name 2
  {b8280bba-ce75-40f7-8787-7ceca03322a8}, !- Outlet Node Name 3
  {9bd091e5-388b-4c33-9b59-a8af33b72f7e}, !- Outlet Node Name 4
  {d72697d3-6afc-48d1-9c96-1ee3fcc8d46f}, !- Outlet Node Name 5
  {5eee842f-1c2c-4b2d-b700-51f054910e48}, !- Outlet Node Name 6
  {4401a4b5-ad4e-45cb-a43d-ee41b2dc054b}, !- Outlet Node Name 7
  {d9ff2de2-8e11-4ba6-aafc-e8e61a1d447c}, !- Outlet Node Name 8
  {0234ee56-c58a-400b-9b33-5cdd4cf3f469}, !- Outlet Node Name 9
  {26dcc7e5-c9bc-4fb5-b0ae-e5c04b82651e}, !- Outlet Node Name 10
  {efcd1fdb-ddb4-4516-a4b8-4c4db474df6c}, !- Outlet Node Name 11
  {8483c995-88d6-4118-811c-d096fe360648}, !- Outlet Node Name 12
  {edba2713-64fe-44d2-aa4a-c71734db22f6}, !- Outlet Node Name 13
  {3a7e2842-d748-4c1f-9af6-418e8e9354e2}, !- Outlet Node Name 14
  {84e8df56-b864-4a36-9ff5-894b4bdc15c3}, !- Outlet Node Name 15
  {32658263-1598-4cec-9f66-f66a6174c366}, !- Outlet Node Name 16
  {e473eef0-a691-41a5-b7da-eb1c334d5c88}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {96ca7d75-c230-49bf-a249-ca17a27a2b6a}, !- Outlet Node Name
  {4cf918d3-0ad9-4abf-8354-50e2259785a3}, !- Inlet Node Name 1
  {21180a6c-02db-404c-bb06-4d37b33d3a89}, !- Inlet Node Name 2
  {8530a923-2c99-41c6-b262-c2ae35d3cfcf}, !- Inlet Node Name 3
  {fd29de9b-d47a-429d-8d26-1dfce1a944a6}, !- Inlet Node Name 4
  {c9cf6e5a-1c34-4cc8-b479-bd83709cef92}, !- Inlet Node Name 5
  {d3c4757b-de45-43e9-8dbe-39db98da6bb5}, !- Inlet Node Name 6
  {04a66fcc-6d19-4088-923a-ec4622a7e1a1}, !- Inlet Node Name 7
  {8682b617-79c6-4797-8c90-5ed69118bbc8}, !- Inlet Node Name 8
  {53469cc0-1139-4850-b7a4-5fce48f8ef0f}, !- Inlet Node Name 9
  {3800b69e-15f1-4c28-a43a-e3221553679f}, !- Inlet Node Name 10
  {8fe8c15f-0fb0-427f-ac50-d3be3d0be0f4}, !- Inlet Node Name 11
  {e6b33689-e605-49f9-ba55-cc0aa7637dea}, !- Inlet Node Name 12
  {25ffc75a-af07-49c7-a7e9-e1d23facdcc8}, !- Inlet Node Name 13
  {d041c687-6bf8-4dc1-8815-cd52ca13827d}, !- Inlet Node Name 14
  {2250ffea-f5fe-40b4-98b8-e48ef8f3f163}, !- Inlet Node Name 15
  {eac6cf37-f6eb-43fd-8dfd-c31eff7b4a63}, !- Inlet Node Name 16
  {3f5d0686-d062-4f41-bf5c-4588154922d5}; !- Inlet Node Name 17

OS:Connection,
  {7ac41828-f602-48ec-a73d-fdc02ffce6a7}, !- Handle
  {6cba5251-8bc4-4d8c-aa71-ad245becaf55}, !- Source Object
  3,                                      !- Outlet Port
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ca7d75-c230-49bf-a249-ca17a27a2b6a}, !- Handle
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Source Object
  2,                                      !- Outlet Port
  {8f17e028-650e-4869-bdf6-eff3a8c7ff65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f59297c8-e305-462d-a343-a3fe3145ab63}, !- Handle
  {fe7ee13f-1aee-40f2-becd-ac8beb2c7219}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a988d94c-6774-401e-a2d6-19054dc26dd8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7609e150-4505-40fb-8136-ccf0b8ea6209}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {461ea454-49b0-4ec8-8123-08e16d8011cc}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d957ce2-443d-4ddc-ad10-9dde98b08848}, !- Air Inlet Node Name
  {7e558ddc-eca2-4e9c-9b0d-53a6f448c74f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {15c99426-cd17-4cc3-918a-99d7adea85ef}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b98457e1-b1ab-486d-87a4-3d9446168518}, !- Air Inlet Node Name
  {833a05bd-ed03-413a-b179-5bceb69ac942}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ac548abe-4824-4d1d-8d37-def7f06be426}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fea17569-9bd3-4bc2-b6ad-96774a7eb68f}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10fc6348-9861-42a2-a8a2-01acd65ddb60}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {949235c0-c996-46ae-baca-c7af97cdcd21}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4442a740-f000-41fd-96f4-acc89f1eb2ce}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {764feab9-afb3-4b95-8ff9-82d06cecb9a0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 26kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e8370b72-0f1c-4628-92ed-6ca84e1536aa}, !- Air Inlet Node Name
  {9b849455-53f7-4ca9-ba7e-dd4c3d5a192f}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7d93d08a-d3ef-41f6-9c65-9a4b1a3f4567}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57af610d-2a8c-467c-80a7-303ffb294fc3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95c218f7-c928-45c6-a129-b6d5428baf98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95c218f7-c928-45c6-a129-b6d5428baf98}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07f81f59-fb4c-4645-b5a5-4fae5c001164}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {7d93d08a-d3ef-41f6-9c65-9a4b1a3f4567}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {affe1776-1472-4c6f-87fe-b5b4aa8196e8}, !- Mixed Air Node Name
  {1562e9a3-7f87-4be3-ac78-5a56a0738a9b}, !- Outdoor Air Stream Node Name
  {70e8f6f3-87e5-4547-b9b5-8d8e7d7878be}, !- Relief Air Stream Node Name
  {15312e32-4c73-4015-a4c0-950c95709af0}; !- Return Air Stream Node Name

OS:Node,
  {052bd4d7-dfea-4c46-9e4b-d6bd819a2581}, !- Handle
  Node 177,                               !- Name
  ,                                       !- Inlet Port
  {1562e9a3-7f87-4be3-ac78-5a56a0738a9b}; !- Outlet Port

OS:Connection,
  {1562e9a3-7f87-4be3-ac78-5a56a0738a9b}, !- Handle
  {052bd4d7-dfea-4c46-9e4b-d6bd819a2581}, !- Source Object
  3,                                      !- Outlet Port
  {07f81f59-fb4c-4645-b5a5-4fae5c001164}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {508c56dc-bf78-4482-86f6-706a2e0b0ec8}, !- Handle
  Node 179,                               !- Name
  {70e8f6f3-87e5-4547-b9b5-8d8e7d7878be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70e8f6f3-87e5-4547-b9b5-8d8e7d7878be}, !- Handle
  {07f81f59-fb4c-4645-b5a5-4fae5c001164}, !- Source Object
  7,                                      !- Outlet Port
  {508c56dc-bf78-4482-86f6-706a2e0b0ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e558ddc-eca2-4e9c-9b0d-53a6f448c74f}, !- Handle
  {461ea454-49b0-4ec8-8123-08e16d8011cc}, !- Source Object
  9,                                      !- Outlet Port
  {e88940e0-bb6d-4860-b163-5fc58e69daf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69bc3f43-2935-44c0-9d2b-9eee1469b0a8}, !- Handle
  Node 180,                               !- Name
  {833a05bd-ed03-413a-b179-5bceb69ac942}, !- Inlet Port
  {7d957ce2-443d-4ddc-ad10-9dde98b08848}; !- Outlet Port

OS:Connection,
  {833a05bd-ed03-413a-b179-5bceb69ac942}, !- Handle
  {15c99426-cd17-4cc3-918a-99d7adea85ef}, !- Source Object
  6,                                      !- Outlet Port
  {69bc3f43-2935-44c0-9d2b-9eee1469b0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d957ce2-443d-4ddc-ad10-9dde98b08848}, !- Handle
  {69bc3f43-2935-44c0-9d2b-9eee1469b0a8}, !- Source Object
  3,                                      !- Outlet Port
  {461ea454-49b0-4ec8-8123-08e16d8011cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c32e2f06-6a5f-439c-86f4-696cdc79e012}, !- Handle
  Node 182,                               !- Name
  {9b849455-53f7-4ca9-ba7e-dd4c3d5a192f}, !- Inlet Port
  {b98457e1-b1ab-486d-87a4-3d9446168518}; !- Outlet Port

OS:Connection,
  {9b849455-53f7-4ca9-ba7e-dd4c3d5a192f}, !- Handle
  {764feab9-afb3-4b95-8ff9-82d06cecb9a0}, !- Source Object
  9,                                      !- Outlet Port
  {c32e2f06-6a5f-439c-86f4-696cdc79e012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98457e1-b1ab-486d-87a4-3d9446168518}, !- Handle
  {c32e2f06-6a5f-439c-86f4-696cdc79e012}, !- Source Object
  3,                                      !- Outlet Port
  {15c99426-cd17-4cc3-918a-99d7adea85ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {136fc72f-58df-49ab-b272-ed032fa0a2d4}, !- Handle
  Node 183,                               !- Name
  {affe1776-1472-4c6f-87fe-b5b4aa8196e8}, !- Inlet Port
  {e8370b72-0f1c-4628-92ed-6ca84e1536aa}; !- Outlet Port

OS:Connection,
  {15312e32-4c73-4015-a4c0-950c95709af0}, !- Handle
  {e6e95a69-8a39-4781-86bb-9d497430cca9}, !- Source Object
  3,                                      !- Outlet Port
  {07f81f59-fb4c-4645-b5a5-4fae5c001164}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {affe1776-1472-4c6f-87fe-b5b4aa8196e8}, !- Handle
  {07f81f59-fb4c-4645-b5a5-4fae5c001164}, !- Source Object
  5,                                      !- Outlet Port
  {136fc72f-58df-49ab-b272-ed032fa0a2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8370b72-0f1c-4628-92ed-6ca84e1536aa}, !- Handle
  {136fc72f-58df-49ab-b272-ed032fa0a2d4}, !- Source Object
  3,                                      !- Outlet Port
  {764feab9-afb3-4b95-8ff9-82d06cecb9a0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {632ec4b0-6c8c-4c41-bbf3-3f9c85eda8ad}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {67faa96f-95bf-49f2-8c78-f490f1414d7d}, !- Control Zone Name
  {e88940e0-bb6d-4860-b163-5fc58e69daf2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a87e528b-394c-4451-b21f-23f6dc367ba7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0bfed38b-1b20-42df-ba58-9fb1362fcecd}, !- Air Inlet Node Name
  {b47799f3-d2e4-4f05-ac25-da2f9bd3dfff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db20cd36-5dd9-40b6-a533-128562913c62}, !- Handle
  Node 185,                               !- Name
  {7dd7ee00-c0e8-4869-8a80-b4566ac9b298}, !- Inlet Port
  {4cf918d3-0ad9-4abf-8354-50e2259785a3}; !- Outlet Port

OS:Connection,
  {5c1d2c59-2610-4a97-98f7-2b3072ac1a24}, !- Handle
  {508d99f0-2679-4907-a13b-26e6af4d2c1b}, !- Source Object
  3,                                      !- Outlet Port
  {e1458cf9-a82b-497f-8b78-d6d80995ec01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd7ee00-c0e8-4869-8a80-b4566ac9b298}, !- Handle
  {1040657e-53ce-4418-b6bb-c7f92922a5ea}, !- Source Object
  2,                                      !- Outlet Port
  {db20cd36-5dd9-40b6-a533-128562913c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf918d3-0ad9-4abf-8354-50e2259785a3}, !- Handle
  {db20cd36-5dd9-40b6-a533-128562913c62}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ef43198-c528-4378-9bed-db2122a43abe}, !- Handle
  Node 186,                               !- Name
  {49a63693-7cbe-41ef-9219-da681da31b25}, !- Inlet Port
  {0bfed38b-1b20-42df-ba58-9fb1362fcecd}; !- Outlet Port

OS:Connection,
  {49a63693-7cbe-41ef-9219-da681da31b25}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  3,                                      !- Outlet Port
  {2ef43198-c528-4378-9bed-db2122a43abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfed38b-1b20-42df-ba58-9fb1362fcecd}, !- Handle
  {2ef43198-c528-4378-9bed-db2122a43abe}, !- Source Object
  3,                                      !- Outlet Port
  {a87e528b-394c-4451-b21f-23f6dc367ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b47799f3-d2e4-4f05-ac25-da2f9bd3dfff}, !- Handle
  {a87e528b-394c-4451-b21f-23f6dc367ba7}, !- Source Object
  4,                                      !- Outlet Port
  {508d99f0-2679-4907-a13b-26e6af4d2c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0daffa7b-b66d-4c82-8020-fa4b30d6929b}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e6c1d1b-1554-428b-9e80-f2bf8e97f081}, !- Water Inlet Node Name
  {bc6042e0-f21d-4f0f-b5bb-f62a51d843b5}; !- Water Outlet Node Name

OS:Node,
  {3bd2ac9c-f3a3-403b-85e5-d6e2f7e5d808}, !- Handle
  Node 188,                               !- Name
  {5720ad3e-0671-441c-b410-a797a7ef6538}, !- Inlet Port
  {1e6c1d1b-1554-428b-9e80-f2bf8e97f081}; !- Outlet Port

OS:Connection,
  {5720ad3e-0671-441c-b410-a797a7ef6538}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  16,                                     !- Outlet Port
  {3bd2ac9c-f3a3-403b-85e5-d6e2f7e5d808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aefc5cd-054b-4f2f-b39b-a1f0237022c8}, !- Handle
  Node 189,                               !- Name
  {bc6042e0-f21d-4f0f-b5bb-f62a51d843b5}, !- Inlet Port
  {4c1efd5d-a10b-427b-b6bd-932394ad683a}; !- Outlet Port

OS:Connection,
  {1e6c1d1b-1554-428b-9e80-f2bf8e97f081}, !- Handle
  {3bd2ac9c-f3a3-403b-85e5-d6e2f7e5d808}, !- Source Object
  3,                                      !- Outlet Port
  {0daffa7b-b66d-4c82-8020-fa4b30d6929b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc6042e0-f21d-4f0f-b5bb-f62a51d843b5}, !- Handle
  {0daffa7b-b66d-4c82-8020-fa4b30d6929b}, !- Source Object
  10,                                     !- Outlet Port
  {3aefc5cd-054b-4f2f-b39b-a1f0237022c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1efd5d-a10b-427b-b6bd-932394ad683a}, !- Handle
  {3aefc5cd-054b-4f2f-b39b-a1f0237022c8}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70603007-a6d4-42ac-9bc1-2832f3ada913}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0daffa7b-b66d-4c82-8020-fa4b30d6929b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c8fcd423-35e1-4978-84ec-68cee959e37c}, !- Handle
  Sys_4_zone_exhaust_fan 13,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00396435852288,                       !- Maximum Flow Rate {m3/s}
  {59586b55-1e94-497e-bdf6-86e57e3e5718}, !- Air Inlet Node Name
  {a7a353d3-f883-4aac-86a3-65057c76f794}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7ac62bec-52c3-4325-8ea6-2c735c6b2021}, !- Handle
  Node 191,                               !- Name
  {a130164a-207c-4cc5-98f6-b79d4f23a20d}, !- Inlet Port
  {59586b55-1e94-497e-bdf6-86e57e3e5718}; !- Outlet Port

OS:Connection,
  {a130164a-207c-4cc5-98f6-b79d4f23a20d}, !- Handle
  {a81d29bf-4d3a-4a2f-91ed-88af56cc5be6}, !- Source Object
  2,                                      !- Outlet Port
  {7ac62bec-52c3-4325-8ea6-2c735c6b2021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59586b55-1e94-497e-bdf6-86e57e3e5718}, !- Handle
  {7ac62bec-52c3-4325-8ea6-2c735c6b2021}, !- Source Object
  3,                                      !- Outlet Port
  {c8fcd423-35e1-4978-84ec-68cee959e37c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a0b2701-e396-4ec4-829f-edc11c7cd5e5}, !- Handle
  Node 192,                               !- Name
  {a7a353d3-f883-4aac-86a3-65057c76f794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7a353d3-f883-4aac-86a3-65057c76f794}, !- Handle
  {c8fcd423-35e1-4978-84ec-68cee959e37c}, !- Source Object
  7,                                      !- Outlet Port
  {5a0b2701-e396-4ec4-829f-edc11c7cd5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0740e889-ed94-4f84-8286-59e46bb54fe9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {852cb049-b884-483b-a6e2-328f1ac696ea}, !- Air Inlet Node Name
  {532373f2-c136-4e47-8a8e-dfd6ca0ff6e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3fa99a6-2ac5-470f-91a6-574f1e6eacf5}, !- Handle
  Node 194,                               !- Name
  {532373f2-c136-4e47-8a8e-dfd6ca0ff6e6}, !- Inlet Port
  {cf80b790-1b9d-457f-8067-54ee5cbc2d48}; !- Outlet Port

OS:Node,
  {bad54ea6-1a4c-4234-a4d7-acd564937c45}, !- Handle
  Node 195,                               !- Name
  {729257e8-9d3c-48e7-ade5-09213656fb7b}, !- Inlet Port
  {21180a6c-02db-404c-bb06-4d37b33d3a89}; !- Outlet Port

OS:Connection,
  {cf80b790-1b9d-457f-8067-54ee5cbc2d48}, !- Handle
  {e3fa99a6-2ac5-470f-91a6-574f1e6eacf5}, !- Source Object
  3,                                      !- Outlet Port
  {45a3e10c-f514-4c7a-ae1c-acce71f95d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729257e8-9d3c-48e7-ade5-09213656fb7b}, !- Handle
  {74c40a5c-150e-4473-aff4-a5e997e79561}, !- Source Object
  2,                                      !- Outlet Port
  {bad54ea6-1a4c-4234-a4d7-acd564937c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21180a6c-02db-404c-bb06-4d37b33d3a89}, !- Handle
  {bad54ea6-1a4c-4234-a4d7-acd564937c45}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6fbda118-a903-49c5-a687-4f99b26754ce}, !- Handle
  Node 197,                               !- Name
  {33950144-e3bb-45c2-8de7-0ba621f88758}, !- Inlet Port
  {852cb049-b884-483b-a6e2-328f1ac696ea}; !- Outlet Port

OS:Connection,
  {33950144-e3bb-45c2-8de7-0ba621f88758}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  4,                                      !- Outlet Port
  {6fbda118-a903-49c5-a687-4f99b26754ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852cb049-b884-483b-a6e2-328f1ac696ea}, !- Handle
  {6fbda118-a903-49c5-a687-4f99b26754ce}, !- Source Object
  3,                                      !- Outlet Port
  {0740e889-ed94-4f84-8286-59e46bb54fe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {532373f2-c136-4e47-8a8e-dfd6ca0ff6e6}, !- Handle
  {0740e889-ed94-4f84-8286-59e46bb54fe9}, !- Source Object
  4,                                      !- Outlet Port
  {e3fa99a6-2ac5-470f-91a6-574f1e6eacf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd262cd3-29d2-4633-9812-55b71601b349}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7b6f139-6dc8-4c50-bc06-267a96e69507}, !- Water Inlet Node Name
  {076d153c-4c47-4e66-a2d2-f011c831df4d}; !- Water Outlet Node Name

OS:Node,
  {1dc1b555-145f-4b6d-8827-a2a6731dcb9e}, !- Handle
  Node 198,                               !- Name
  {400a560d-df32-4207-9df8-a4ef76bf538a}, !- Inlet Port
  {b7b6f139-6dc8-4c50-bc06-267a96e69507}; !- Outlet Port

OS:Connection,
  {400a560d-df32-4207-9df8-a4ef76bf538a}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  17,                                     !- Outlet Port
  {1dc1b555-145f-4b6d-8827-a2a6731dcb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a64fb36e-e19c-4364-9815-dfc2dad09700}, !- Handle
  Node 200,                               !- Name
  {076d153c-4c47-4e66-a2d2-f011c831df4d}, !- Inlet Port
  {55a42927-ef90-46b3-87db-0a7ee345f1bb}; !- Outlet Port

OS:Connection,
  {b7b6f139-6dc8-4c50-bc06-267a96e69507}, !- Handle
  {1dc1b555-145f-4b6d-8827-a2a6731dcb9e}, !- Source Object
  3,                                      !- Outlet Port
  {dd262cd3-29d2-4633-9812-55b71601b349}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {076d153c-4c47-4e66-a2d2-f011c831df4d}, !- Handle
  {dd262cd3-29d2-4633-9812-55b71601b349}, !- Source Object
  10,                                     !- Outlet Port
  {a64fb36e-e19c-4364-9815-dfc2dad09700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a42927-ef90-46b3-87db-0a7ee345f1bb}, !- Handle
  {a64fb36e-e19c-4364-9815-dfc2dad09700}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {43c30754-effd-4f6b-bc0f-e9c4351dfd09}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {dd262cd3-29d2-4633-9812-55b71601b349}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e1c5fc99-72c4-4a44-859a-d133367830c1}, !- Handle
  Sys_4_zone_exhaust_fan 14,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00396435852288,                       !- Maximum Flow Rate {m3/s}
  {14cb624e-ff75-41da-989a-1796f8ef1e23}, !- Air Inlet Node Name
  {be736628-42e4-441a-b3ec-165c43659895}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d9778075-538f-4f4f-ac56-33211e5b6168}, !- Handle
  Node 201,                               !- Name
  {589fe810-1b61-47d2-920b-1c082d61c466}, !- Inlet Port
  {14cb624e-ff75-41da-989a-1796f8ef1e23}; !- Outlet Port

OS:Connection,
  {589fe810-1b61-47d2-920b-1c082d61c466}, !- Handle
  {4cf93ada-33c5-4bd5-a09a-a83287307998}, !- Source Object
  2,                                      !- Outlet Port
  {d9778075-538f-4f4f-ac56-33211e5b6168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cb624e-ff75-41da-989a-1796f8ef1e23}, !- Handle
  {d9778075-538f-4f4f-ac56-33211e5b6168}, !- Source Object
  3,                                      !- Outlet Port
  {e1c5fc99-72c4-4a44-859a-d133367830c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a80a954-4989-48cb-bb29-f867c700dce4}, !- Handle
  Node 203,                               !- Name
  {be736628-42e4-441a-b3ec-165c43659895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be736628-42e4-441a-b3ec-165c43659895}, !- Handle
  {e1c5fc99-72c4-4a44-859a-d133367830c1}, !- Source Object
  7,                                      !- Outlet Port
  {7a80a954-4989-48cb-bb29-f867c700dce4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdbc2595-f2bf-48b0-9210-18a932efeae8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ec40e077-e295-4171-904f-d045fc3cc031}, !- Air Inlet Node Name
  {e3429709-31d9-4e31-93f3-3ab8ada1b60e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f1d32fd-9206-45fb-8b12-83359d5a2e97}, !- Handle
  Node 204,                               !- Name
  {e3429709-31d9-4e31-93f3-3ab8ada1b60e}, !- Inlet Port
  {26e586ec-70b3-4134-ac3f-f65d2445a868}; !- Outlet Port

OS:Node,
  {95b44c0b-3071-4804-884e-c329b61edff1}, !- Handle
  Node 206,                               !- Name
  {66870c41-d26d-4b28-a992-82889a8b42b6}, !- Inlet Port
  {8530a923-2c99-41c6-b262-c2ae35d3cfcf}; !- Outlet Port

OS:Connection,
  {26e586ec-70b3-4134-ac3f-f65d2445a868}, !- Handle
  {8f1d32fd-9206-45fb-8b12-83359d5a2e97}, !- Source Object
  3,                                      !- Outlet Port
  {cc390f8b-432d-4749-94bf-a5cb120b0a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66870c41-d26d-4b28-a992-82889a8b42b6}, !- Handle
  {d9a86396-056b-4b01-a298-dc7a2c0557ee}, !- Source Object
  2,                                      !- Outlet Port
  {95b44c0b-3071-4804-884e-c329b61edff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8530a923-2c99-41c6-b262-c2ae35d3cfcf}, !- Handle
  {95b44c0b-3071-4804-884e-c329b61edff1}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7834a3c0-74eb-4e85-a037-54d602d8d5f1}, !- Handle
  Node 207,                               !- Name
  {b8280bba-ce75-40f7-8787-7ceca03322a8}, !- Inlet Port
  {ec40e077-e295-4171-904f-d045fc3cc031}; !- Outlet Port

OS:Connection,
  {b8280bba-ce75-40f7-8787-7ceca03322a8}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  5,                                      !- Outlet Port
  {7834a3c0-74eb-4e85-a037-54d602d8d5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec40e077-e295-4171-904f-d045fc3cc031}, !- Handle
  {7834a3c0-74eb-4e85-a037-54d602d8d5f1}, !- Source Object
  3,                                      !- Outlet Port
  {bdbc2595-f2bf-48b0-9210-18a932efeae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3429709-31d9-4e31-93f3-3ab8ada1b60e}, !- Handle
  {bdbc2595-f2bf-48b0-9210-18a932efeae8}, !- Source Object
  4,                                      !- Outlet Port
  {8f1d32fd-9206-45fb-8b12-83359d5a2e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ecf416d7-4d48-43c4-aaa9-c45fc53cf00b}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e03469b-9a21-4171-9849-56db30e61637}, !- Water Inlet Node Name
  {2ddc2b46-9aaa-4451-a781-29574996dfee}; !- Water Outlet Node Name

OS:Node,
  {4a170c8f-a504-4b95-8f48-a57f3d3fd176}, !- Handle
  Node 209,                               !- Name
  {fd936eb1-f2cf-4786-b4dd-6c106e48df0a}, !- Inlet Port
  {7e03469b-9a21-4171-9849-56db30e61637}; !- Outlet Port

OS:Connection,
  {fd936eb1-f2cf-4786-b4dd-6c106e48df0a}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  18,                                     !- Outlet Port
  {4a170c8f-a504-4b95-8f48-a57f3d3fd176}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65943395-0ca5-48ff-832a-4175dd131191}, !- Handle
  Node 210,                               !- Name
  {2ddc2b46-9aaa-4451-a781-29574996dfee}, !- Inlet Port
  {c53e6eaa-05ff-4178-ad95-bc5fdc90def2}; !- Outlet Port

OS:Connection,
  {7e03469b-9a21-4171-9849-56db30e61637}, !- Handle
  {4a170c8f-a504-4b95-8f48-a57f3d3fd176}, !- Source Object
  3,                                      !- Outlet Port
  {ecf416d7-4d48-43c4-aaa9-c45fc53cf00b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ddc2b46-9aaa-4451-a781-29574996dfee}, !- Handle
  {ecf416d7-4d48-43c4-aaa9-c45fc53cf00b}, !- Source Object
  10,                                     !- Outlet Port
  {65943395-0ca5-48ff-832a-4175dd131191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53e6eaa-05ff-4178-ad95-bc5fdc90def2}, !- Handle
  {65943395-0ca5-48ff-832a-4175dd131191}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d2465805-c534-4291-ba1b-afa7ff3af510}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ecf416d7-4d48-43c4-aaa9-c45fc53cf00b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {21c3ccfd-a21f-4827-bca1-baa72f650b6f}, !- Handle
  Sys_4_zone_exhaust_fan 15,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00445990333824,                       !- Maximum Flow Rate {m3/s}
  {3966ac5f-a4d3-44b2-b6d6-fc67d681c525}, !- Air Inlet Node Name
  {9f20dec0-5997-4c95-b8f2-ac2bae4d8087}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {0d26f957-9fde-4fa7-91e2-7355d0f126bc}, !- Handle
  Node 212,                               !- Name
  {3afc327b-4b5f-4fa1-837e-ce580ff5678b}, !- Inlet Port
  {3966ac5f-a4d3-44b2-b6d6-fc67d681c525}; !- Outlet Port

OS:Connection,
  {3afc327b-4b5f-4fa1-837e-ce580ff5678b}, !- Handle
  {83544dab-a7e8-4ddd-abd5-778c1e9b2753}, !- Source Object
  2,                                      !- Outlet Port
  {0d26f957-9fde-4fa7-91e2-7355d0f126bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3966ac5f-a4d3-44b2-b6d6-fc67d681c525}, !- Handle
  {0d26f957-9fde-4fa7-91e2-7355d0f126bc}, !- Source Object
  3,                                      !- Outlet Port
  {21c3ccfd-a21f-4827-bca1-baa72f650b6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27d37206-d69a-4529-9de7-49a6b4106670}, !- Handle
  Node 213,                               !- Name
  {9f20dec0-5997-4c95-b8f2-ac2bae4d8087}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f20dec0-5997-4c95-b8f2-ac2bae4d8087}, !- Handle
  {21c3ccfd-a21f-4827-bca1-baa72f650b6f}, !- Source Object
  7,                                      !- Outlet Port
  {27d37206-d69a-4529-9de7-49a6b4106670}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1af6c8f0-a840-470c-b468-46d46d5f9a41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e1f054bd-156f-468b-9ad4-625bb7db024c}, !- Air Inlet Node Name
  {52606512-6e52-4b95-9f76-d966173b563e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b3929de-d750-4382-9899-b8bc2cc42cbf}, !- Handle
  Node 215,                               !- Name
  {52606512-6e52-4b95-9f76-d966173b563e}, !- Inlet Port
  {4dba6ae5-1953-4155-ab6d-20e64167ae9c}; !- Outlet Port

OS:Node,
  {f648c1ad-2f1b-4a75-88af-cf4e90ca66b0}, !- Handle
  Node 216,                               !- Name
  {3ec6ca01-4dc6-4b96-a3a5-c60b3db79ee4}, !- Inlet Port
  {fd29de9b-d47a-429d-8d26-1dfce1a944a6}; !- Outlet Port

OS:Connection,
  {4dba6ae5-1953-4155-ab6d-20e64167ae9c}, !- Handle
  {3b3929de-d750-4382-9899-b8bc2cc42cbf}, !- Source Object
  3,                                      !- Outlet Port
  {33af76f3-a979-4b68-b238-b9f2ae0c6253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec6ca01-4dc6-4b96-a3a5-c60b3db79ee4}, !- Handle
  {ab2face2-5651-428a-8906-98ac0626ed59}, !- Source Object
  2,                                      !- Outlet Port
  {f648c1ad-2f1b-4a75-88af-cf4e90ca66b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd29de9b-d47a-429d-8d26-1dfce1a944a6}, !- Handle
  {f648c1ad-2f1b-4a75-88af-cf4e90ca66b0}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa8abf5a-12d7-4540-a40d-5e3aa58adab1}, !- Handle
  Node 218,                               !- Name
  {9bd091e5-388b-4c33-9b59-a8af33b72f7e}, !- Inlet Port
  {e1f054bd-156f-468b-9ad4-625bb7db024c}; !- Outlet Port

OS:Connection,
  {9bd091e5-388b-4c33-9b59-a8af33b72f7e}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  6,                                      !- Outlet Port
  {aa8abf5a-12d7-4540-a40d-5e3aa58adab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f054bd-156f-468b-9ad4-625bb7db024c}, !- Handle
  {aa8abf5a-12d7-4540-a40d-5e3aa58adab1}, !- Source Object
  3,                                      !- Outlet Port
  {1af6c8f0-a840-470c-b468-46d46d5f9a41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52606512-6e52-4b95-9f76-d966173b563e}, !- Handle
  {1af6c8f0-a840-470c-b468-46d46d5f9a41}, !- Source Object
  4,                                      !- Outlet Port
  {3b3929de-d750-4382-9899-b8bc2cc42cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {404cd061-148b-41f1-b905-bcc3d19e90a6}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d113dfd-43ff-45c1-82fe-664d20b1a4db}, !- Water Inlet Node Name
  {20e22a0d-20fb-4615-8321-39732fcb3d48}; !- Water Outlet Node Name

OS:Node,
  {317dfb77-7ded-48d2-aea6-e05a450188dc}, !- Handle
  Node 219,                               !- Name
  {be07f196-0a3d-4c06-8231-1f79dd935129}, !- Inlet Port
  {5d113dfd-43ff-45c1-82fe-664d20b1a4db}; !- Outlet Port

OS:Connection,
  {be07f196-0a3d-4c06-8231-1f79dd935129}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  19,                                     !- Outlet Port
  {317dfb77-7ded-48d2-aea6-e05a450188dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff2b386-9170-4fbb-ab1a-14fd9d159e52}, !- Handle
  Node 221,                               !- Name
  {20e22a0d-20fb-4615-8321-39732fcb3d48}, !- Inlet Port
  {327fef00-047c-4572-8e49-5c16be6cbee2}; !- Outlet Port

OS:Connection,
  {5d113dfd-43ff-45c1-82fe-664d20b1a4db}, !- Handle
  {317dfb77-7ded-48d2-aea6-e05a450188dc}, !- Source Object
  3,                                      !- Outlet Port
  {404cd061-148b-41f1-b905-bcc3d19e90a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20e22a0d-20fb-4615-8321-39732fcb3d48}, !- Handle
  {404cd061-148b-41f1-b905-bcc3d19e90a6}, !- Source Object
  10,                                     !- Outlet Port
  {cff2b386-9170-4fbb-ab1a-14fd9d159e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327fef00-047c-4572-8e49-5c16be6cbee2}, !- Handle
  {cff2b386-9170-4fbb-ab1a-14fd9d159e52}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c52d740c-ec39-4ff2-b740-c159c3b221e9}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {404cd061-148b-41f1-b905-bcc3d19e90a6}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {ee2e8a59-2457-4bdf-9832-bc39f5a61769}, !- Handle
  Sys_4_zone_exhaust_fan 16,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00891980667648,                       !- Maximum Flow Rate {m3/s}
  {2e4bacca-c38f-4f20-85ce-0ef2759ed193}, !- Air Inlet Node Name
  {0196092c-9268-4219-93d3-b483c3190dea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {f1870d87-7c27-4bb1-86b5-5e26e60167dd}, !- Handle
  Node 222,                               !- Name
  {9e3cf3a7-00c7-4a72-baf2-40a6b3c91a3f}, !- Inlet Port
  {2e4bacca-c38f-4f20-85ce-0ef2759ed193}; !- Outlet Port

OS:Connection,
  {9e3cf3a7-00c7-4a72-baf2-40a6b3c91a3f}, !- Handle
  {d47b36a1-22f7-442f-8fb8-e1cfe6db3448}, !- Source Object
  2,                                      !- Outlet Port
  {f1870d87-7c27-4bb1-86b5-5e26e60167dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4bacca-c38f-4f20-85ce-0ef2759ed193}, !- Handle
  {f1870d87-7c27-4bb1-86b5-5e26e60167dd}, !- Source Object
  3,                                      !- Outlet Port
  {ee2e8a59-2457-4bdf-9832-bc39f5a61769}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eeb57ed3-3810-4dca-8f58-e72b978b92ea}, !- Handle
  Node 224,                               !- Name
  {0196092c-9268-4219-93d3-b483c3190dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0196092c-9268-4219-93d3-b483c3190dea}, !- Handle
  {ee2e8a59-2457-4bdf-9832-bc39f5a61769}, !- Source Object
  7,                                      !- Outlet Port
  {eeb57ed3-3810-4dca-8f58-e72b978b92ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e4f5172-5727-40e0-b25b-92f079e5379e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3f804fb2-0b1e-4dce-9d4d-012919c90a20}, !- Air Inlet Node Name
  {d19ad88b-acd7-41aa-ba9c-1b8105d99cd0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51ad5d89-0b8d-4ca1-a28a-1cc5e0e3f014}, !- Handle
  Node 225,                               !- Name
  {d19ad88b-acd7-41aa-ba9c-1b8105d99cd0}, !- Inlet Port
  {3fc06579-c998-4e53-8646-f2e017ad8895}; !- Outlet Port

OS:Node,
  {a328ad95-7e13-4e28-96d5-1ba9f36aaa63}, !- Handle
  Node 227,                               !- Name
  {54517231-d715-46bd-a27a-9bb830e1a006}, !- Inlet Port
  {c9cf6e5a-1c34-4cc8-b479-bd83709cef92}; !- Outlet Port

OS:Connection,
  {3fc06579-c998-4e53-8646-f2e017ad8895}, !- Handle
  {51ad5d89-0b8d-4ca1-a28a-1cc5e0e3f014}, !- Source Object
  3,                                      !- Outlet Port
  {28ee73fe-529e-4803-80a4-6b279c1048ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54517231-d715-46bd-a27a-9bb830e1a006}, !- Handle
  {08ade4cb-cc29-41c5-b052-b43722b27ed8}, !- Source Object
  2,                                      !- Outlet Port
  {a328ad95-7e13-4e28-96d5-1ba9f36aaa63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cf6e5a-1c34-4cc8-b479-bd83709cef92}, !- Handle
  {a328ad95-7e13-4e28-96d5-1ba9f36aaa63}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7a3a64f2-da28-4b0c-841a-3e07710f6b8e}, !- Handle
  Node 228,                               !- Name
  {d72697d3-6afc-48d1-9c96-1ee3fcc8d46f}, !- Inlet Port
  {3f804fb2-0b1e-4dce-9d4d-012919c90a20}; !- Outlet Port

OS:Connection,
  {d72697d3-6afc-48d1-9c96-1ee3fcc8d46f}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  7,                                      !- Outlet Port
  {7a3a64f2-da28-4b0c-841a-3e07710f6b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f804fb2-0b1e-4dce-9d4d-012919c90a20}, !- Handle
  {7a3a64f2-da28-4b0c-841a-3e07710f6b8e}, !- Source Object
  3,                                      !- Outlet Port
  {8e4f5172-5727-40e0-b25b-92f079e5379e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d19ad88b-acd7-41aa-ba9c-1b8105d99cd0}, !- Handle
  {8e4f5172-5727-40e0-b25b-92f079e5379e}, !- Source Object
  4,                                      !- Outlet Port
  {51ad5d89-0b8d-4ca1-a28a-1cc5e0e3f014}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bc3e9434-9402-40ce-8371-3b0d5a09ddc4}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc0e8f58-9477-4944-90cb-868ef51ae4e0}, !- Water Inlet Node Name
  {a1ee6d65-c118-48af-aaa8-3428d3bde5e7}; !- Water Outlet Node Name

OS:Node,
  {8a8123f7-4f7e-4dbb-bf73-83a6e2d5fd6a}, !- Handle
  Node 230,                               !- Name
  {5b05da5f-e8bb-4b18-a0f3-b31ba1a25263}, !- Inlet Port
  {dc0e8f58-9477-4944-90cb-868ef51ae4e0}; !- Outlet Port

OS:Connection,
  {5b05da5f-e8bb-4b18-a0f3-b31ba1a25263}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  20,                                     !- Outlet Port
  {8a8123f7-4f7e-4dbb-bf73-83a6e2d5fd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f893e6-ad18-41d9-abcf-62daca3aa84c}, !- Handle
  Node 231,                               !- Name
  {a1ee6d65-c118-48af-aaa8-3428d3bde5e7}, !- Inlet Port
  {abb1ca52-4758-43b0-85e3-430fecf5faca}; !- Outlet Port

OS:Connection,
  {dc0e8f58-9477-4944-90cb-868ef51ae4e0}, !- Handle
  {8a8123f7-4f7e-4dbb-bf73-83a6e2d5fd6a}, !- Source Object
  3,                                      !- Outlet Port
  {bc3e9434-9402-40ce-8371-3b0d5a09ddc4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1ee6d65-c118-48af-aaa8-3428d3bde5e7}, !- Handle
  {bc3e9434-9402-40ce-8371-3b0d5a09ddc4}, !- Source Object
  10,                                     !- Outlet Port
  {72f893e6-ad18-41d9-abcf-62daca3aa84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb1ca52-4758-43b0-85e3-430fecf5faca}, !- Handle
  {72f893e6-ad18-41d9-abcf-62daca3aa84c}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f3d0f36-aec3-4f3b-a175-1eed03476092}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {bc3e9434-9402-40ce-8371-3b0d5a09ddc4}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4e4fbe77-9322-4aa4-b97c-d61dc82a3e3c}, !- Handle
  Sys_4_zone_exhaust_fan 17,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.08155251818496,                       !- Maximum Flow Rate {m3/s}
  {0e867827-521c-4733-8777-f331b570afd4}, !- Air Inlet Node Name
  {80e3f540-0bf8-4344-a4d2-14439833be6a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {fb86ce35-31e9-40fe-8df1-13513f8fced1}, !- Handle
  Node 233,                               !- Name
  {3257a3d8-fa74-4e3a-9db6-3fcc4b65cf10}, !- Inlet Port
  {0e867827-521c-4733-8777-f331b570afd4}; !- Outlet Port

OS:Connection,
  {3257a3d8-fa74-4e3a-9db6-3fcc4b65cf10}, !- Handle
  {8529047e-2484-4e9f-b9e9-db0040fbfc2e}, !- Source Object
  2,                                      !- Outlet Port
  {fb86ce35-31e9-40fe-8df1-13513f8fced1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e867827-521c-4733-8777-f331b570afd4}, !- Handle
  {fb86ce35-31e9-40fe-8df1-13513f8fced1}, !- Source Object
  3,                                      !- Outlet Port
  {4e4fbe77-9322-4aa4-b97c-d61dc82a3e3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10f5943c-17a2-4618-a400-0a148d0148b9}, !- Handle
  Node 234,                               !- Name
  {80e3f540-0bf8-4344-a4d2-14439833be6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e3f540-0bf8-4344-a4d2-14439833be6a}, !- Handle
  {4e4fbe77-9322-4aa4-b97c-d61dc82a3e3c}, !- Source Object
  7,                                      !- Outlet Port
  {10f5943c-17a2-4618-a400-0a148d0148b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d7a2954-71d0-43aa-9472-afdf4ba568cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {62f5dc24-2e9c-42be-b300-aef32e5fff82}, !- Air Inlet Node Name
  {1f651691-4015-4b14-a003-625c852e702c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f06306e-9f63-4e3a-9e9b-56e8019518c3}, !- Handle
  Node 236,                               !- Name
  {1f651691-4015-4b14-a003-625c852e702c}, !- Inlet Port
  {5198efcc-b047-45c2-acdc-fe0bb46df258}; !- Outlet Port

OS:Node,
  {3813482b-d28e-46fc-b560-a553b8a27ffb}, !- Handle
  Node 237,                               !- Name
  {50641193-9958-4915-809c-0bb9c8d41969}, !- Inlet Port
  {d3c4757b-de45-43e9-8dbe-39db98da6bb5}; !- Outlet Port

OS:Connection,
  {5198efcc-b047-45c2-acdc-fe0bb46df258}, !- Handle
  {6f06306e-9f63-4e3a-9e9b-56e8019518c3}, !- Source Object
  3,                                      !- Outlet Port
  {dae4c170-aa52-4c43-9d1d-a61d74dc6160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50641193-9958-4915-809c-0bb9c8d41969}, !- Handle
  {a82478fe-867d-4679-ac2e-077ffdc57204}, !- Source Object
  2,                                      !- Outlet Port
  {3813482b-d28e-46fc-b560-a553b8a27ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c4757b-de45-43e9-8dbe-39db98da6bb5}, !- Handle
  {3813482b-d28e-46fc-b560-a553b8a27ffb}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9888580b-a3a8-4214-957b-371d3cb753d4}, !- Handle
  Node 239,                               !- Name
  {5eee842f-1c2c-4b2d-b700-51f054910e48}, !- Inlet Port
  {62f5dc24-2e9c-42be-b300-aef32e5fff82}; !- Outlet Port

OS:Connection,
  {5eee842f-1c2c-4b2d-b700-51f054910e48}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  8,                                      !- Outlet Port
  {9888580b-a3a8-4214-957b-371d3cb753d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f5dc24-2e9c-42be-b300-aef32e5fff82}, !- Handle
  {9888580b-a3a8-4214-957b-371d3cb753d4}, !- Source Object
  3,                                      !- Outlet Port
  {2d7a2954-71d0-43aa-9472-afdf4ba568cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f651691-4015-4b14-a003-625c852e702c}, !- Handle
  {2d7a2954-71d0-43aa-9472-afdf4ba568cd}, !- Source Object
  4,                                      !- Outlet Port
  {6f06306e-9f63-4e3a-9e9b-56e8019518c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {149aa233-6c6f-4102-b79d-8aed33654aa6}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4acbbac2-3245-4955-8603-ead0ec371719}, !- Water Inlet Node Name
  {a561883b-ad0f-41a5-84e4-42982f0733a7}; !- Water Outlet Node Name

OS:Node,
  {f77e340e-a010-4fbf-997a-1cd81b812561}, !- Handle
  Node 240,                               !- Name
  {e84f7061-b028-4653-8569-eba3bc8b978c}, !- Inlet Port
  {4acbbac2-3245-4955-8603-ead0ec371719}; !- Outlet Port

OS:Connection,
  {e84f7061-b028-4653-8569-eba3bc8b978c}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  21,                                     !- Outlet Port
  {f77e340e-a010-4fbf-997a-1cd81b812561}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fa791a0-a253-4ed0-8eeb-557185aa4652}, !- Handle
  Node 242,                               !- Name
  {a561883b-ad0f-41a5-84e4-42982f0733a7}, !- Inlet Port
  {a484000b-9a1e-43c2-8154-cbeb66929c6f}; !- Outlet Port

OS:Connection,
  {4acbbac2-3245-4955-8603-ead0ec371719}, !- Handle
  {f77e340e-a010-4fbf-997a-1cd81b812561}, !- Source Object
  3,                                      !- Outlet Port
  {149aa233-6c6f-4102-b79d-8aed33654aa6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a561883b-ad0f-41a5-84e4-42982f0733a7}, !- Handle
  {149aa233-6c6f-4102-b79d-8aed33654aa6}, !- Source Object
  10,                                     !- Outlet Port
  {0fa791a0-a253-4ed0-8eeb-557185aa4652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a484000b-9a1e-43c2-8154-cbeb66929c6f}, !- Handle
  {0fa791a0-a253-4ed0-8eeb-557185aa4652}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e1db6128-c89c-4394-a532-c9ae5f913605}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {149aa233-6c6f-4102-b79d-8aed33654aa6}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {b5b02f0a-2019-46e6-93bf-fe17e7128404}, !- Handle
  Sys_4_zone_exhaust_fan 18,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.01359208636416,                       !- Maximum Flow Rate {m3/s}
  {a7d45c1a-225c-41f6-aaf7-a0b396c3ae78}, !- Air Inlet Node Name
  {3c3cafd7-9b81-428e-a232-384855d7ff1c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {1d0e1569-36eb-4989-ada3-88ce826a112b}, !- Handle
  Node 243,                               !- Name
  {7fc7569b-b201-483f-a1c8-aa82b30ac970}, !- Inlet Port
  {a7d45c1a-225c-41f6-aaf7-a0b396c3ae78}; !- Outlet Port

OS:Connection,
  {7fc7569b-b201-483f-a1c8-aa82b30ac970}, !- Handle
  {994c20dd-87e5-4446-83ae-60371aa332f3}, !- Source Object
  2,                                      !- Outlet Port
  {1d0e1569-36eb-4989-ada3-88ce826a112b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d45c1a-225c-41f6-aaf7-a0b396c3ae78}, !- Handle
  {1d0e1569-36eb-4989-ada3-88ce826a112b}, !- Source Object
  3,                                      !- Outlet Port
  {b5b02f0a-2019-46e6-93bf-fe17e7128404}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be2f5d2b-49d5-4b20-a329-da84dc0d521f}, !- Handle
  Node 245,                               !- Name
  {3c3cafd7-9b81-428e-a232-384855d7ff1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c3cafd7-9b81-428e-a232-384855d7ff1c}, !- Handle
  {b5b02f0a-2019-46e6-93bf-fe17e7128404}, !- Source Object
  7,                                      !- Outlet Port
  {be2f5d2b-49d5-4b20-a329-da84dc0d521f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c13fc29d-5317-4042-8476-7213fef9ed3e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {eea4f52b-8c90-4f91-adb9-95a1a2c3a878}, !- Air Inlet Node Name
  {d3582a79-9f12-4cd8-948e-e73e156f6633}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a9bc620-0ff5-4f51-9287-658040715cc9}, !- Handle
  Node 246,                               !- Name
  {d3582a79-9f12-4cd8-948e-e73e156f6633}, !- Inlet Port
  {97e7ab5f-2da4-493b-a2f9-c72005f49552}; !- Outlet Port

OS:Node,
  {675bb266-bc7b-4dd2-be76-47b3b7aa202a}, !- Handle
  Node 248,                               !- Name
  {ff3d50cc-090d-4696-a5d6-93a8613c3a82}, !- Inlet Port
  {04a66fcc-6d19-4088-923a-ec4622a7e1a1}; !- Outlet Port

OS:Connection,
  {97e7ab5f-2da4-493b-a2f9-c72005f49552}, !- Handle
  {1a9bc620-0ff5-4f51-9287-658040715cc9}, !- Source Object
  3,                                      !- Outlet Port
  {b54f045b-1525-4079-9827-63c9ebcad2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3d50cc-090d-4696-a5d6-93a8613c3a82}, !- Handle
  {929a961f-dfe7-4901-8534-e47d84c51d74}, !- Source Object
  2,                                      !- Outlet Port
  {675bb266-bc7b-4dd2-be76-47b3b7aa202a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a66fcc-6d19-4088-923a-ec4622a7e1a1}, !- Handle
  {675bb266-bc7b-4dd2-be76-47b3b7aa202a}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {467ad89c-aa46-4bf7-ae66-311d0695a89f}, !- Handle
  Node 249,                               !- Name
  {4401a4b5-ad4e-45cb-a43d-ee41b2dc054b}, !- Inlet Port
  {eea4f52b-8c90-4f91-adb9-95a1a2c3a878}; !- Outlet Port

OS:Connection,
  {4401a4b5-ad4e-45cb-a43d-ee41b2dc054b}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  9,                                      !- Outlet Port
  {467ad89c-aa46-4bf7-ae66-311d0695a89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea4f52b-8c90-4f91-adb9-95a1a2c3a878}, !- Handle
  {467ad89c-aa46-4bf7-ae66-311d0695a89f}, !- Source Object
  3,                                      !- Outlet Port
  {c13fc29d-5317-4042-8476-7213fef9ed3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3582a79-9f12-4cd8-948e-e73e156f6633}, !- Handle
  {c13fc29d-5317-4042-8476-7213fef9ed3e}, !- Source Object
  4,                                      !- Outlet Port
  {1a9bc620-0ff5-4f51-9287-658040715cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {94913fa1-7b59-4430-989c-bd5654ec07ae}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6140154e-f8cb-4751-aabb-36f1e162e609}, !- Water Inlet Node Name
  {3273ba34-31a2-450d-baf7-964a62aa0ae9}; !- Water Outlet Node Name

OS:Node,
  {9ed52603-da8b-4930-8305-46bdc1221c67}, !- Handle
  Node 251,                               !- Name
  {20370563-8228-4230-9688-5bca7a137f71}, !- Inlet Port
  {6140154e-f8cb-4751-aabb-36f1e162e609}; !- Outlet Port

OS:Connection,
  {20370563-8228-4230-9688-5bca7a137f71}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  22,                                     !- Outlet Port
  {9ed52603-da8b-4930-8305-46bdc1221c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f1028db-3321-4b03-8bf6-d50aff9f390c}, !- Handle
  Node 252,                               !- Name
  {3273ba34-31a2-450d-baf7-964a62aa0ae9}, !- Inlet Port
  {96f590ff-2f3c-4078-8e17-120fe1bcab8c}; !- Outlet Port

OS:Connection,
  {6140154e-f8cb-4751-aabb-36f1e162e609}, !- Handle
  {9ed52603-da8b-4930-8305-46bdc1221c67}, !- Source Object
  3,                                      !- Outlet Port
  {94913fa1-7b59-4430-989c-bd5654ec07ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3273ba34-31a2-450d-baf7-964a62aa0ae9}, !- Handle
  {94913fa1-7b59-4430-989c-bd5654ec07ae}, !- Source Object
  10,                                     !- Outlet Port
  {5f1028db-3321-4b03-8bf6-d50aff9f390c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f590ff-2f3c-4078-8e17-120fe1bcab8c}, !- Handle
  {5f1028db-3321-4b03-8bf6-d50aff9f390c}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9e85178a-c6d9-4fd4-838b-c6d4ceb28c9c}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {94913fa1-7b59-4430-989c-bd5654ec07ae}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {8ddf2ea1-8052-42f0-86b0-c83d28af4b00}, !- Handle
  Sys_4_zone_exhaust_fan 19,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.01019406477312,                       !- Maximum Flow Rate {m3/s}
  {323be28b-6c51-4fa0-bc44-a75d1e6d0f3c}, !- Air Inlet Node Name
  {dddf1c13-0df2-4740-9499-a2069f2bdc69}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {193ed907-ffc0-4023-a23c-2e7ab7a600b4}, !- Handle
  Node 254,                               !- Name
  {84b17d80-2a00-45b5-8f1d-ef581d40f5dc}, !- Inlet Port
  {323be28b-6c51-4fa0-bc44-a75d1e6d0f3c}; !- Outlet Port

OS:Connection,
  {84b17d80-2a00-45b5-8f1d-ef581d40f5dc}, !- Handle
  {1e02d8af-070c-4d55-9d7b-e28dac82cb7a}, !- Source Object
  2,                                      !- Outlet Port
  {193ed907-ffc0-4023-a23c-2e7ab7a600b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323be28b-6c51-4fa0-bc44-a75d1e6d0f3c}, !- Handle
  {193ed907-ffc0-4023-a23c-2e7ab7a600b4}, !- Source Object
  3,                                      !- Outlet Port
  {8ddf2ea1-8052-42f0-86b0-c83d28af4b00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69dff6de-fa77-4923-9896-c5031acc39a1}, !- Handle
  Node 255,                               !- Name
  {dddf1c13-0df2-4740-9499-a2069f2bdc69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dddf1c13-0df2-4740-9499-a2069f2bdc69}, !- Handle
  {8ddf2ea1-8052-42f0-86b0-c83d28af4b00}, !- Source Object
  7,                                      !- Outlet Port
  {69dff6de-fa77-4923-9896-c5031acc39a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7512d83a-1f57-4665-a8dc-c5279598317f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7716af8b-b6c7-425f-a30e-5a0b50829866}, !- Air Inlet Node Name
  {cd930025-a117-48e6-9d27-0cdbdc893f06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b90cef6a-946d-464d-830f-cfa466d1e66e}, !- Handle
  Node 257,                               !- Name
  {cd930025-a117-48e6-9d27-0cdbdc893f06}, !- Inlet Port
  {290d29c0-c9c6-4d6d-847d-edc8cc41eefa}; !- Outlet Port

OS:Node,
  {9097c20b-beb2-489d-8a40-0b0197481b3e}, !- Handle
  Node 258,                               !- Name
  {9ef818bd-9834-4521-ac67-2b834d0d49fd}, !- Inlet Port
  {8682b617-79c6-4797-8c90-5ed69118bbc8}; !- Outlet Port

OS:Connection,
  {290d29c0-c9c6-4d6d-847d-edc8cc41eefa}, !- Handle
  {b90cef6a-946d-464d-830f-cfa466d1e66e}, !- Source Object
  3,                                      !- Outlet Port
  {2d58a9f4-9a6d-4208-9a47-5379dd3cb318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef818bd-9834-4521-ac67-2b834d0d49fd}, !- Handle
  {6fbb6c64-1c3a-473c-9828-5788e8c4ebb4}, !- Source Object
  2,                                      !- Outlet Port
  {9097c20b-beb2-489d-8a40-0b0197481b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8682b617-79c6-4797-8c90-5ed69118bbc8}, !- Handle
  {9097c20b-beb2-489d-8a40-0b0197481b3e}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a2faef15-902a-402d-b5bb-9268af77305a}, !- Handle
  Node 260,                               !- Name
  {d9ff2de2-8e11-4ba6-aafc-e8e61a1d447c}, !- Inlet Port
  {7716af8b-b6c7-425f-a30e-5a0b50829866}; !- Outlet Port

OS:Connection,
  {d9ff2de2-8e11-4ba6-aafc-e8e61a1d447c}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  10,                                     !- Outlet Port
  {a2faef15-902a-402d-b5bb-9268af77305a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7716af8b-b6c7-425f-a30e-5a0b50829866}, !- Handle
  {a2faef15-902a-402d-b5bb-9268af77305a}, !- Source Object
  3,                                      !- Outlet Port
  {7512d83a-1f57-4665-a8dc-c5279598317f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd930025-a117-48e6-9d27-0cdbdc893f06}, !- Handle
  {7512d83a-1f57-4665-a8dc-c5279598317f}, !- Source Object
  4,                                      !- Outlet Port
  {b90cef6a-946d-464d-830f-cfa466d1e66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14471694-b8af-4769-a575-2a0a1aa79d91}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5db70e11-55c5-4d30-934c-b14be37bf150}, !- Water Inlet Node Name
  {e2b1a6e7-4781-467b-b5de-bb5fb6cb1eee}; !- Water Outlet Node Name

OS:Node,
  {5a6554ea-7943-4cf2-8270-515f289f319e}, !- Handle
  Node 261,                               !- Name
  {08df53f7-d07a-4f2d-811a-ddb4701f8e21}, !- Inlet Port
  {5db70e11-55c5-4d30-934c-b14be37bf150}; !- Outlet Port

OS:Connection,
  {08df53f7-d07a-4f2d-811a-ddb4701f8e21}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  23,                                     !- Outlet Port
  {5a6554ea-7943-4cf2-8270-515f289f319e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {873c6280-6bde-4ba9-a839-a49336cf578c}, !- Handle
  Node 263,                               !- Name
  {e2b1a6e7-4781-467b-b5de-bb5fb6cb1eee}, !- Inlet Port
  {d9c4340e-5c28-4676-aa5c-c50c14f921b0}; !- Outlet Port

OS:Connection,
  {5db70e11-55c5-4d30-934c-b14be37bf150}, !- Handle
  {5a6554ea-7943-4cf2-8270-515f289f319e}, !- Source Object
  3,                                      !- Outlet Port
  {14471694-b8af-4769-a575-2a0a1aa79d91}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e2b1a6e7-4781-467b-b5de-bb5fb6cb1eee}, !- Handle
  {14471694-b8af-4769-a575-2a0a1aa79d91}, !- Source Object
  10,                                     !- Outlet Port
  {873c6280-6bde-4ba9-a839-a49336cf578c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c4340e-5c28-4676-aa5c-c50c14f921b0}, !- Handle
  {873c6280-6bde-4ba9-a839-a49336cf578c}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5f5f981-e3d6-4e4b-918a-7a33289431a8}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {14471694-b8af-4769-a575-2a0a1aa79d91}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {23f944ae-f7a6-489b-b37c-1ab18517321b}, !- Handle
  Sys_4_zone_exhaust_fan 20,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0084950539776,                        !- Maximum Flow Rate {m3/s}
  {95917541-8fab-46f9-8651-36684f255091}, !- Air Inlet Node Name
  {a5c9df6b-433a-4ebf-a2ed-3546b205d69e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {8302828f-db09-4e15-80f8-72c8f665fba9}, !- Handle
  Node 264,                               !- Name
  {d48ad4eb-8484-49c7-a3e6-38b9c9978d88}, !- Inlet Port
  {95917541-8fab-46f9-8651-36684f255091}; !- Outlet Port

OS:Connection,
  {d48ad4eb-8484-49c7-a3e6-38b9c9978d88}, !- Handle
  {9beefa84-26ca-4f94-9ce3-89bb8fadfda9}, !- Source Object
  2,                                      !- Outlet Port
  {8302828f-db09-4e15-80f8-72c8f665fba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95917541-8fab-46f9-8651-36684f255091}, !- Handle
  {8302828f-db09-4e15-80f8-72c8f665fba9}, !- Source Object
  3,                                      !- Outlet Port
  {23f944ae-f7a6-489b-b37c-1ab18517321b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ff77960-e01b-41de-bda3-636bd76a93c7}, !- Handle
  Node 266,                               !- Name
  {a5c9df6b-433a-4ebf-a2ed-3546b205d69e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5c9df6b-433a-4ebf-a2ed-3546b205d69e}, !- Handle
  {23f944ae-f7a6-489b-b37c-1ab18517321b}, !- Source Object
  7,                                      !- Outlet Port
  {4ff77960-e01b-41de-bda3-636bd76a93c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {740e9d81-bab6-48da-879d-7e52b477fdad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {8ced3989-ad61-4a51-bae1-7e7e5c1d7272}, !- Air Inlet Node Name
  {c28fbac7-1ca1-4dde-851f-5e67ef194a50}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b30410f-e1fa-4d14-8587-59d2ef44f792}, !- Handle
  Node 267,                               !- Name
  {c28fbac7-1ca1-4dde-851f-5e67ef194a50}, !- Inlet Port
  {882df4f3-2947-49f7-b8ad-ed8b4efb4e14}; !- Outlet Port

OS:Node,
  {1026c27f-b98d-4302-87ef-0573e1c30dde}, !- Handle
  Node 269,                               !- Name
  {b589efad-3317-4d3f-bf48-0001864f24c8}, !- Inlet Port
  {53469cc0-1139-4850-b7a4-5fce48f8ef0f}; !- Outlet Port

OS:Connection,
  {882df4f3-2947-49f7-b8ad-ed8b4efb4e14}, !- Handle
  {2b30410f-e1fa-4d14-8587-59d2ef44f792}, !- Source Object
  3,                                      !- Outlet Port
  {78d2f492-6c31-4eb0-bb2a-1983d78fdcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b589efad-3317-4d3f-bf48-0001864f24c8}, !- Handle
  {84b41624-7377-4eb5-bcf6-8e83b33f2c3b}, !- Source Object
  2,                                      !- Outlet Port
  {1026c27f-b98d-4302-87ef-0573e1c30dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53469cc0-1139-4850-b7a4-5fce48f8ef0f}, !- Handle
  {1026c27f-b98d-4302-87ef-0573e1c30dde}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ebc28724-2714-464e-be6c-d7bdc8d31f7c}, !- Handle
  Node 270,                               !- Name
  {0234ee56-c58a-400b-9b33-5cdd4cf3f469}, !- Inlet Port
  {8ced3989-ad61-4a51-bae1-7e7e5c1d7272}; !- Outlet Port

OS:Connection,
  {0234ee56-c58a-400b-9b33-5cdd4cf3f469}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  11,                                     !- Outlet Port
  {ebc28724-2714-464e-be6c-d7bdc8d31f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ced3989-ad61-4a51-bae1-7e7e5c1d7272}, !- Handle
  {ebc28724-2714-464e-be6c-d7bdc8d31f7c}, !- Source Object
  3,                                      !- Outlet Port
  {740e9d81-bab6-48da-879d-7e52b477fdad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c28fbac7-1ca1-4dde-851f-5e67ef194a50}, !- Handle
  {740e9d81-bab6-48da-879d-7e52b477fdad}, !- Source Object
  4,                                      !- Outlet Port
  {2b30410f-e1fa-4d14-8587-59d2ef44f792}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {544e65ee-9fed-42a0-891d-3be0548936af}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8c17420c-c4cb-495b-a026-674758b21be1}, !- Water Inlet Node Name
  {c3018362-d8c9-4f10-b3c8-8be56fafef50}; !- Water Outlet Node Name

OS:Node,
  {fd8d0477-6abd-456b-80d4-f8bf88c63895}, !- Handle
  Node 272,                               !- Name
  {27ae9863-71c1-461c-8663-8a0c6973b59d}, !- Inlet Port
  {8c17420c-c4cb-495b-a026-674758b21be1}; !- Outlet Port

OS:Connection,
  {27ae9863-71c1-461c-8663-8a0c6973b59d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  24,                                     !- Outlet Port
  {fd8d0477-6abd-456b-80d4-f8bf88c63895}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7566b4c0-3aa0-47b0-aff2-75238495dbe1}, !- Handle
  Node 273,                               !- Name
  {c3018362-d8c9-4f10-b3c8-8be56fafef50}, !- Inlet Port
  {63900cb7-c681-4a89-a37a-a9f30cc24d29}; !- Outlet Port

OS:Connection,
  {8c17420c-c4cb-495b-a026-674758b21be1}, !- Handle
  {fd8d0477-6abd-456b-80d4-f8bf88c63895}, !- Source Object
  3,                                      !- Outlet Port
  {544e65ee-9fed-42a0-891d-3be0548936af}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3018362-d8c9-4f10-b3c8-8be56fafef50}, !- Handle
  {544e65ee-9fed-42a0-891d-3be0548936af}, !- Source Object
  10,                                     !- Outlet Port
  {7566b4c0-3aa0-47b0-aff2-75238495dbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63900cb7-c681-4a89-a37a-a9f30cc24d29}, !- Handle
  {7566b4c0-3aa0-47b0-aff2-75238495dbe1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fd77a69e-54c4-4a61-9e17-f69e250bff80}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {544e65ee-9fed-42a0-891d-3be0548936af}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {2a9eb464-7b92-4b83-a0df-2a4e85e013ba}, !- Handle
  Sys_4_zone_exhaust_fan 21,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00445990333824,                       !- Maximum Flow Rate {m3/s}
  {d9ed4b57-0ab5-41e3-98b8-0067c70b2562}, !- Air Inlet Node Name
  {7395e14b-b3a9-440f-b458-d8ad518edb7f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {b7cfe04d-0967-44f2-8744-1f489ad09eff}, !- Handle
  Node 275,                               !- Name
  {2c36b2d5-20f1-493d-99e7-1984aba4a428}, !- Inlet Port
  {d9ed4b57-0ab5-41e3-98b8-0067c70b2562}; !- Outlet Port

OS:Connection,
  {2c36b2d5-20f1-493d-99e7-1984aba4a428}, !- Handle
  {4484cf8b-835f-4d6d-a0aa-29b51d49a536}, !- Source Object
  2,                                      !- Outlet Port
  {b7cfe04d-0967-44f2-8744-1f489ad09eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ed4b57-0ab5-41e3-98b8-0067c70b2562}, !- Handle
  {b7cfe04d-0967-44f2-8744-1f489ad09eff}, !- Source Object
  3,                                      !- Outlet Port
  {2a9eb464-7b92-4b83-a0df-2a4e85e013ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88d4ca48-0baf-4014-b39b-9f4b37784339}, !- Handle
  Node 276,                               !- Name
  {7395e14b-b3a9-440f-b458-d8ad518edb7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7395e14b-b3a9-440f-b458-d8ad518edb7f}, !- Handle
  {2a9eb464-7b92-4b83-a0df-2a4e85e013ba}, !- Source Object
  7,                                      !- Outlet Port
  {88d4ca48-0baf-4014-b39b-9f4b37784339}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e51c0131-f49f-45a9-8097-b71b87edbe8d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b9f72f19-4b4b-4e6b-8bc8-6a62a95591ec}, !- Air Inlet Node Name
  {637e9e62-705a-48ec-8dab-2a785c05e712}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66589d7e-bd69-48ee-8527-2e5bb6db5b96}, !- Handle
  Node 278,                               !- Name
  {637e9e62-705a-48ec-8dab-2a785c05e712}, !- Inlet Port
  {98981947-7102-4106-a9b7-7105d9f67492}; !- Outlet Port

OS:Node,
  {0d7a7b1c-9bfb-4c4d-8299-aaa7f905a560}, !- Handle
  Node 279,                               !- Name
  {bbaee912-84f5-4fa2-b516-79a995247257}, !- Inlet Port
  {3800b69e-15f1-4c28-a43a-e3221553679f}; !- Outlet Port

OS:Connection,
  {98981947-7102-4106-a9b7-7105d9f67492}, !- Handle
  {66589d7e-bd69-48ee-8527-2e5bb6db5b96}, !- Source Object
  3,                                      !- Outlet Port
  {37af1562-f680-4d51-92fe-2f27255a22bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbaee912-84f5-4fa2-b516-79a995247257}, !- Handle
  {ac74b82b-fce1-4dad-a53d-c442ef754da8}, !- Source Object
  2,                                      !- Outlet Port
  {0d7a7b1c-9bfb-4c4d-8299-aaa7f905a560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3800b69e-15f1-4c28-a43a-e3221553679f}, !- Handle
  {0d7a7b1c-9bfb-4c4d-8299-aaa7f905a560}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cba8fd99-521f-4fe5-9e67-2f52b2428edf}, !- Handle
  Node 281,                               !- Name
  {26dcc7e5-c9bc-4fb5-b0ae-e5c04b82651e}, !- Inlet Port
  {b9f72f19-4b4b-4e6b-8bc8-6a62a95591ec}; !- Outlet Port

OS:Connection,
  {26dcc7e5-c9bc-4fb5-b0ae-e5c04b82651e}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  12,                                     !- Outlet Port
  {cba8fd99-521f-4fe5-9e67-2f52b2428edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f72f19-4b4b-4e6b-8bc8-6a62a95591ec}, !- Handle
  {cba8fd99-521f-4fe5-9e67-2f52b2428edf}, !- Source Object
  3,                                      !- Outlet Port
  {e51c0131-f49f-45a9-8097-b71b87edbe8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {637e9e62-705a-48ec-8dab-2a785c05e712}, !- Handle
  {e51c0131-f49f-45a9-8097-b71b87edbe8d}, !- Source Object
  4,                                      !- Outlet Port
  {66589d7e-bd69-48ee-8527-2e5bb6db5b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d207a55e-4f83-4d7f-a98a-fee95849a5e5}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b797834b-9535-4cf7-9b8d-b5a8d247d27f}, !- Water Inlet Node Name
  {c2baa6b1-e38c-482d-8677-e2cb4c1f88fd}; !- Water Outlet Node Name

OS:Node,
  {64198b29-ace3-4132-919d-3181d7a17254}, !- Handle
  Node 282,                               !- Name
  {888699ba-9b00-48d4-ad3c-5b6e31820308}, !- Inlet Port
  {b797834b-9535-4cf7-9b8d-b5a8d247d27f}; !- Outlet Port

OS:Connection,
  {888699ba-9b00-48d4-ad3c-5b6e31820308}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  25,                                     !- Outlet Port
  {64198b29-ace3-4132-919d-3181d7a17254}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de7d46d2-3b60-4a48-b70e-2bf818df146e}, !- Handle
  Node 284,                               !- Name
  {c2baa6b1-e38c-482d-8677-e2cb4c1f88fd}, !- Inlet Port
  {fc21b4a0-9b00-4876-9489-864a7d9b0d1a}; !- Outlet Port

OS:Connection,
  {b797834b-9535-4cf7-9b8d-b5a8d247d27f}, !- Handle
  {64198b29-ace3-4132-919d-3181d7a17254}, !- Source Object
  3,                                      !- Outlet Port
  {d207a55e-4f83-4d7f-a98a-fee95849a5e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2baa6b1-e38c-482d-8677-e2cb4c1f88fd}, !- Handle
  {d207a55e-4f83-4d7f-a98a-fee95849a5e5}, !- Source Object
  10,                                     !- Outlet Port
  {de7d46d2-3b60-4a48-b70e-2bf818df146e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc21b4a0-9b00-4876-9489-864a7d9b0d1a}, !- Handle
  {de7d46d2-3b60-4a48-b70e-2bf818df146e}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2ee2e5e8-0e70-42b8-888b-97ea555f9c68}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {d207a55e-4f83-4d7f-a98a-fee95849a5e5}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {d47534de-7297-48a8-9f4b-1f3361145f30}, !- Handle
  Sys_4_zone_exhaust_fan 22,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0651287471616,                        !- Maximum Flow Rate {m3/s}
  {76cdbf9a-b163-41fa-abe8-aed0730ed08a}, !- Air Inlet Node Name
  {28cf57b3-073c-41f2-a606-877e1bcd8a75}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {77688104-9a17-4788-a783-ef5849bc934c}, !- Handle
  Node 285,                               !- Name
  {663d9752-b4bc-443c-a1c9-a8234eb757de}, !- Inlet Port
  {76cdbf9a-b163-41fa-abe8-aed0730ed08a}; !- Outlet Port

OS:Connection,
  {663d9752-b4bc-443c-a1c9-a8234eb757de}, !- Handle
  {eb89afa6-2f54-48bc-87c0-3bd71cfcd4c3}, !- Source Object
  2,                                      !- Outlet Port
  {77688104-9a17-4788-a783-ef5849bc934c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cdbf9a-b163-41fa-abe8-aed0730ed08a}, !- Handle
  {77688104-9a17-4788-a783-ef5849bc934c}, !- Source Object
  3,                                      !- Outlet Port
  {d47534de-7297-48a8-9f4b-1f3361145f30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76be419f-0202-46e6-adc7-f4fc8369d41e}, !- Handle
  Node 287,                               !- Name
  {28cf57b3-073c-41f2-a606-877e1bcd8a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28cf57b3-073c-41f2-a606-877e1bcd8a75}, !- Handle
  {d47534de-7297-48a8-9f4b-1f3361145f30}, !- Source Object
  7,                                      !- Outlet Port
  {76be419f-0202-46e6-adc7-f4fc8369d41e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfdc985d-8177-4187-b621-fb9fcc91355b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f29aabdd-1930-489b-b135-d22422870c8d}, !- Air Inlet Node Name
  {fa409d89-80de-4c27-8e9a-049b775c8fa9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {423b15df-e03a-49e1-b852-0f4620a28809}, !- Handle
  Node 288,                               !- Name
  {fa409d89-80de-4c27-8e9a-049b775c8fa9}, !- Inlet Port
  {a66140d8-c23e-464c-9ecc-68b13f41fd2f}; !- Outlet Port

OS:Node,
  {0b4d0457-7b05-423b-8dfa-3b8c0cd4ab5a}, !- Handle
  Node 290,                               !- Name
  {6d7a37a6-1b7e-4b85-8cc7-71b746a73f86}, !- Inlet Port
  {8fe8c15f-0fb0-427f-ac50-d3be3d0be0f4}; !- Outlet Port

OS:Connection,
  {a66140d8-c23e-464c-9ecc-68b13f41fd2f}, !- Handle
  {423b15df-e03a-49e1-b852-0f4620a28809}, !- Source Object
  3,                                      !- Outlet Port
  {54257ca2-4236-4329-a05e-50b08321415d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7a37a6-1b7e-4b85-8cc7-71b746a73f86}, !- Handle
  {0c8f449a-1d56-4a07-9d47-b24f6b5c338c}, !- Source Object
  2,                                      !- Outlet Port
  {0b4d0457-7b05-423b-8dfa-3b8c0cd4ab5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe8c15f-0fb0-427f-ac50-d3be3d0be0f4}, !- Handle
  {0b4d0457-7b05-423b-8dfa-3b8c0cd4ab5a}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {1edab521-249b-48fe-b1cb-73c5e421f113}, !- Handle
  Node 291,                               !- Name
  {efcd1fdb-ddb4-4516-a4b8-4c4db474df6c}, !- Inlet Port
  {f29aabdd-1930-489b-b135-d22422870c8d}; !- Outlet Port

OS:Connection,
  {efcd1fdb-ddb4-4516-a4b8-4c4db474df6c}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  13,                                     !- Outlet Port
  {1edab521-249b-48fe-b1cb-73c5e421f113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29aabdd-1930-489b-b135-d22422870c8d}, !- Handle
  {1edab521-249b-48fe-b1cb-73c5e421f113}, !- Source Object
  3,                                      !- Outlet Port
  {bfdc985d-8177-4187-b621-fb9fcc91355b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa409d89-80de-4c27-8e9a-049b775c8fa9}, !- Handle
  {bfdc985d-8177-4187-b621-fb9fcc91355b}, !- Source Object
  4,                                      !- Outlet Port
  {423b15df-e03a-49e1-b852-0f4620a28809}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {995b457e-6bbc-4a10-b8d0-3c48b19a8f9f}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1a781a71-2f1a-4b1a-bd84-bba1ed546e8b}, !- Water Inlet Node Name
  {daac7c46-c54a-4fde-a716-afa6ef774fa9}; !- Water Outlet Node Name

OS:Node,
  {7f889dbe-1779-423c-ac8d-9ae05d4ce247}, !- Handle
  Node 293,                               !- Name
  {67ad1e21-a276-47fb-aa8b-67a95de4d4af}, !- Inlet Port
  {1a781a71-2f1a-4b1a-bd84-bba1ed546e8b}; !- Outlet Port

OS:Connection,
  {67ad1e21-a276-47fb-aa8b-67a95de4d4af}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  26,                                     !- Outlet Port
  {7f889dbe-1779-423c-ac8d-9ae05d4ce247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {727830ee-811e-4617-aa71-ec62ee165770}, !- Handle
  Node 294,                               !- Name
  {daac7c46-c54a-4fde-a716-afa6ef774fa9}, !- Inlet Port
  {7a90ebaa-46a2-4501-835e-574fa5612120}; !- Outlet Port

OS:Connection,
  {1a781a71-2f1a-4b1a-bd84-bba1ed546e8b}, !- Handle
  {7f889dbe-1779-423c-ac8d-9ae05d4ce247}, !- Source Object
  3,                                      !- Outlet Port
  {995b457e-6bbc-4a10-b8d0-3c48b19a8f9f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {daac7c46-c54a-4fde-a716-afa6ef774fa9}, !- Handle
  {995b457e-6bbc-4a10-b8d0-3c48b19a8f9f}, !- Source Object
  10,                                     !- Outlet Port
  {727830ee-811e-4617-aa71-ec62ee165770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a90ebaa-46a2-4501-835e-574fa5612120}, !- Handle
  {727830ee-811e-4617-aa71-ec62ee165770}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fcc52933-bad7-4562-bfdd-79d403ebed4b}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {995b457e-6bbc-4a10-b8d0-3c48b19a8f9f}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c999519b-95c4-408b-86fb-b29c16871696}, !- Handle
  Sys_4_zone_exhaust_fan 23,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.01387525483008,                       !- Maximum Flow Rate {m3/s}
  {09a2b83a-b250-41d9-bd61-5b24cc91fc8f}, !- Air Inlet Node Name
  {dc079ceb-e533-4175-ad60-64a6aafbea37}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c8f10157-a495-4035-8300-3c5b438e1445}, !- Handle
  Node 296,                               !- Name
  {2c1b1347-23dc-46e5-a6b3-9dc65fc40a2f}, !- Inlet Port
  {09a2b83a-b250-41d9-bd61-5b24cc91fc8f}; !- Outlet Port

OS:Connection,
  {2c1b1347-23dc-46e5-a6b3-9dc65fc40a2f}, !- Handle
  {f3883054-d9e6-4d9b-a7b6-fc0c027038b5}, !- Source Object
  2,                                      !- Outlet Port
  {c8f10157-a495-4035-8300-3c5b438e1445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a2b83a-b250-41d9-bd61-5b24cc91fc8f}, !- Handle
  {c8f10157-a495-4035-8300-3c5b438e1445}, !- Source Object
  3,                                      !- Outlet Port
  {c999519b-95c4-408b-86fb-b29c16871696}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0402b60f-8029-4a25-bbf4-06bc9790f634}, !- Handle
  Node 297,                               !- Name
  {dc079ceb-e533-4175-ad60-64a6aafbea37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc079ceb-e533-4175-ad60-64a6aafbea37}, !- Handle
  {c999519b-95c4-408b-86fb-b29c16871696}, !- Source Object
  7,                                      !- Outlet Port
  {0402b60f-8029-4a25-bbf4-06bc9790f634}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e92dde4-ae4c-4534-bca3-effb6345122b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2285b2ad-7668-457f-b883-525324b0ed62}, !- Air Inlet Node Name
  {876a8602-e430-4531-a969-46881ab11efe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {999f68f4-ed55-46ca-9080-ee77ffee5571}, !- Handle
  Node 299,                               !- Name
  {876a8602-e430-4531-a969-46881ab11efe}, !- Inlet Port
  {2a46f430-1c4d-4b6f-b574-b5b7a4afbbca}; !- Outlet Port

OS:Node,
  {d13d22f4-4ff8-4dff-a48a-d827157c7da5}, !- Handle
  Node 300,                               !- Name
  {7d80817e-2809-4ab2-aafc-bab5a4546dae}, !- Inlet Port
  {e6b33689-e605-49f9-ba55-cc0aa7637dea}; !- Outlet Port

OS:Connection,
  {2a46f430-1c4d-4b6f-b574-b5b7a4afbbca}, !- Handle
  {999f68f4-ed55-46ca-9080-ee77ffee5571}, !- Source Object
  3,                                      !- Outlet Port
  {2f601353-0623-4a5d-b772-f8fed69c1c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d80817e-2809-4ab2-aafc-bab5a4546dae}, !- Handle
  {b70171e4-1d99-4ce2-adfe-5709bb7a6f84}, !- Source Object
  2,                                      !- Outlet Port
  {d13d22f4-4ff8-4dff-a48a-d827157c7da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b33689-e605-49f9-ba55-cc0aa7637dea}, !- Handle
  {d13d22f4-4ff8-4dff-a48a-d827157c7da5}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9abcec15-fd7e-4c7b-8f6f-1eda45aaea3e}, !- Handle
  Node 302,                               !- Name
  {8483c995-88d6-4118-811c-d096fe360648}, !- Inlet Port
  {2285b2ad-7668-457f-b883-525324b0ed62}; !- Outlet Port

OS:Connection,
  {8483c995-88d6-4118-811c-d096fe360648}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  14,                                     !- Outlet Port
  {9abcec15-fd7e-4c7b-8f6f-1eda45aaea3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2285b2ad-7668-457f-b883-525324b0ed62}, !- Handle
  {9abcec15-fd7e-4c7b-8f6f-1eda45aaea3e}, !- Source Object
  3,                                      !- Outlet Port
  {5e92dde4-ae4c-4534-bca3-effb6345122b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {876a8602-e430-4531-a969-46881ab11efe}, !- Handle
  {5e92dde4-ae4c-4534-bca3-effb6345122b}, !- Source Object
  4,                                      !- Outlet Port
  {999f68f4-ed55-46ca-9080-ee77ffee5571}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3b552e7-9149-4d62-856f-fda94e38ef69}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {58942272-b471-413d-9ab3-a62130369732}, !- Water Inlet Node Name
  {faad5fc0-5726-4e35-9bcf-379a674f24d1}; !- Water Outlet Node Name

OS:Node,
  {b9d10f11-6d1e-4457-b983-8b14f9a957f6}, !- Handle
  Node 303,                               !- Name
  {82281af0-390b-405c-994a-8fff223cb6ec}, !- Inlet Port
  {58942272-b471-413d-9ab3-a62130369732}; !- Outlet Port

OS:Connection,
  {82281af0-390b-405c-994a-8fff223cb6ec}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  27,                                     !- Outlet Port
  {b9d10f11-6d1e-4457-b983-8b14f9a957f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc6e49f4-3d35-41e7-9894-2a6cc5856594}, !- Handle
  Node 305,                               !- Name
  {faad5fc0-5726-4e35-9bcf-379a674f24d1}, !- Inlet Port
  {075c1021-d129-4197-85e4-ddfe71dbd28b}; !- Outlet Port

OS:Connection,
  {58942272-b471-413d-9ab3-a62130369732}, !- Handle
  {b9d10f11-6d1e-4457-b983-8b14f9a957f6}, !- Source Object
  3,                                      !- Outlet Port
  {e3b552e7-9149-4d62-856f-fda94e38ef69}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {faad5fc0-5726-4e35-9bcf-379a674f24d1}, !- Handle
  {e3b552e7-9149-4d62-856f-fda94e38ef69}, !- Source Object
  10,                                     !- Outlet Port
  {fc6e49f4-3d35-41e7-9894-2a6cc5856594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075c1021-d129-4197-85e4-ddfe71dbd28b}, !- Handle
  {fc6e49f4-3d35-41e7-9894-2a6cc5856594}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ab17a00-cac6-4cb0-b1f0-938cad40e02e}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e3b552e7-9149-4d62-856f-fda94e38ef69}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {98ca8976-8a4a-4851-a1c5-670dc07d5c60}, !- Handle
  Sys_4_zone_exhaust_fan 24,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00396435852288,                       !- Maximum Flow Rate {m3/s}
  {ee181ef3-2c04-40a5-b5c3-f78ee9b11c26}, !- Air Inlet Node Name
  {3281c43f-7e17-4308-a690-b2585c9695c6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {8c9af71c-55d7-4df8-a60e-078dfc3eba92}, !- Handle
  Node 306,                               !- Name
  {3088c15e-29c1-4288-bcd4-96343b575686}, !- Inlet Port
  {ee181ef3-2c04-40a5-b5c3-f78ee9b11c26}; !- Outlet Port

OS:Connection,
  {3088c15e-29c1-4288-bcd4-96343b575686}, !- Handle
  {6ea5401c-3e5d-41e4-9bbd-4bfc28786f51}, !- Source Object
  2,                                      !- Outlet Port
  {8c9af71c-55d7-4df8-a60e-078dfc3eba92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee181ef3-2c04-40a5-b5c3-f78ee9b11c26}, !- Handle
  {8c9af71c-55d7-4df8-a60e-078dfc3eba92}, !- Source Object
  3,                                      !- Outlet Port
  {98ca8976-8a4a-4851-a1c5-670dc07d5c60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec4ca25b-144e-4ed7-a344-6886d263bc93}, !- Handle
  Node 308,                               !- Name
  {3281c43f-7e17-4308-a690-b2585c9695c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3281c43f-7e17-4308-a690-b2585c9695c6}, !- Handle
  {98ca8976-8a4a-4851-a1c5-670dc07d5c60}, !- Source Object
  7,                                      !- Outlet Port
  {ec4ca25b-144e-4ed7-a344-6886d263bc93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bb7b43c-6d1d-4897-8928-2586ebbd7b79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6b6d61f3-0233-492d-952f-13e9bc016113}, !- Air Inlet Node Name
  {361c10af-ed00-45e5-bbb0-a7bc87686e1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d647b433-bd1a-4956-b8b7-93b9fbddcc30}, !- Handle
  Node 309,                               !- Name
  {361c10af-ed00-45e5-bbb0-a7bc87686e1e}, !- Inlet Port
  {b7a44045-97bf-480d-9243-8fe60d83def6}; !- Outlet Port

OS:Node,
  {f2451814-8404-46d2-b369-7e1e2dfa9c25}, !- Handle
  Node 311,                               !- Name
  {cc798703-ab32-4b25-80f8-65a03a5c4c59}, !- Inlet Port
  {25ffc75a-af07-49c7-a7e9-e1d23facdcc8}; !- Outlet Port

OS:Connection,
  {b7a44045-97bf-480d-9243-8fe60d83def6}, !- Handle
  {d647b433-bd1a-4956-b8b7-93b9fbddcc30}, !- Source Object
  3,                                      !- Outlet Port
  {67e8d7be-1b69-442c-82de-51f136dc50b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc798703-ab32-4b25-80f8-65a03a5c4c59}, !- Handle
  {fdc71fad-2508-48ed-82f2-560bf91d86ae}, !- Source Object
  2,                                      !- Outlet Port
  {f2451814-8404-46d2-b369-7e1e2dfa9c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ffc75a-af07-49c7-a7e9-e1d23facdcc8}, !- Handle
  {f2451814-8404-46d2-b369-7e1e2dfa9c25}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b0ce68aa-1a87-454f-8ae0-5ac680f99085}, !- Handle
  Node 312,                               !- Name
  {edba2713-64fe-44d2-aa4a-c71734db22f6}, !- Inlet Port
  {6b6d61f3-0233-492d-952f-13e9bc016113}; !- Outlet Port

OS:Connection,
  {edba2713-64fe-44d2-aa4a-c71734db22f6}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  15,                                     !- Outlet Port
  {b0ce68aa-1a87-454f-8ae0-5ac680f99085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6d61f3-0233-492d-952f-13e9bc016113}, !- Handle
  {b0ce68aa-1a87-454f-8ae0-5ac680f99085}, !- Source Object
  3,                                      !- Outlet Port
  {1bb7b43c-6d1d-4897-8928-2586ebbd7b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {361c10af-ed00-45e5-bbb0-a7bc87686e1e}, !- Handle
  {1bb7b43c-6d1d-4897-8928-2586ebbd7b79}, !- Source Object
  4,                                      !- Outlet Port
  {d647b433-bd1a-4956-b8b7-93b9fbddcc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ed523f2-41d6-4540-8762-c6e75310fdb9}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fdc7cc7-dfc2-4936-b8e0-59750f6a92b8}, !- Water Inlet Node Name
  {642b2b60-91d1-48f8-a10c-7cc23330dd89}; !- Water Outlet Node Name

OS:Node,
  {ee8e2e88-2da5-454d-a331-6d77b5b8c898}, !- Handle
  Node 314,                               !- Name
  {c6a79319-a4bf-417d-b01c-1eab8866d8bf}, !- Inlet Port
  {6fdc7cc7-dfc2-4936-b8e0-59750f6a92b8}; !- Outlet Port

OS:Connection,
  {c6a79319-a4bf-417d-b01c-1eab8866d8bf}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  28,                                     !- Outlet Port
  {ee8e2e88-2da5-454d-a331-6d77b5b8c898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e6233c-e669-4521-a878-f1894615fea1}, !- Handle
  Node 315,                               !- Name
  {642b2b60-91d1-48f8-a10c-7cc23330dd89}, !- Inlet Port
  {28cedee7-89c4-456b-8f7e-e0cb7b7122a4}; !- Outlet Port

OS:Connection,
  {6fdc7cc7-dfc2-4936-b8e0-59750f6a92b8}, !- Handle
  {ee8e2e88-2da5-454d-a331-6d77b5b8c898}, !- Source Object
  3,                                      !- Outlet Port
  {7ed523f2-41d6-4540-8762-c6e75310fdb9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {642b2b60-91d1-48f8-a10c-7cc23330dd89}, !- Handle
  {7ed523f2-41d6-4540-8762-c6e75310fdb9}, !- Source Object
  10,                                     !- Outlet Port
  {28e6233c-e669-4521-a878-f1894615fea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cedee7-89c4-456b-8f7e-e0cb7b7122a4}, !- Handle
  {28e6233c-e669-4521-a878-f1894615fea1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f6eb384-290e-40bc-8a8b-d6587314d4d6}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7ed523f2-41d6-4540-8762-c6e75310fdb9}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {973e6d70-c1b7-4a8f-afb9-1a5928e71af0}, !- Handle
  Sys_4_zone_exhaust_fan 25,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.031856452416,                         !- Maximum Flow Rate {m3/s}
  {09815118-0582-4edc-8d4c-d5d37a089b05}, !- Air Inlet Node Name
  {8006fbb0-9185-4d9e-9f9e-e179685cd0e2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {b518232e-aed4-40eb-aa7e-7439ac9dd08d}, !- Handle
  Node 317,                               !- Name
  {ecb83db1-fc5b-4ddb-8b6f-237c43aef358}, !- Inlet Port
  {09815118-0582-4edc-8d4c-d5d37a089b05}; !- Outlet Port

OS:Connection,
  {ecb83db1-fc5b-4ddb-8b6f-237c43aef358}, !- Handle
  {7e3a7c72-9edb-47c9-a3be-70fe494e5167}, !- Source Object
  2,                                      !- Outlet Port
  {b518232e-aed4-40eb-aa7e-7439ac9dd08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09815118-0582-4edc-8d4c-d5d37a089b05}, !- Handle
  {b518232e-aed4-40eb-aa7e-7439ac9dd08d}, !- Source Object
  3,                                      !- Outlet Port
  {973e6d70-c1b7-4a8f-afb9-1a5928e71af0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1a2ba63-c5cf-4a40-932a-9076bc43937f}, !- Handle
  Node 318,                               !- Name
  {8006fbb0-9185-4d9e-9f9e-e179685cd0e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8006fbb0-9185-4d9e-9f9e-e179685cd0e2}, !- Handle
  {973e6d70-c1b7-4a8f-afb9-1a5928e71af0}, !- Source Object
  7,                                      !- Outlet Port
  {b1a2ba63-c5cf-4a40-932a-9076bc43937f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2de0bb7c-6624-4eb9-8aaf-f4d7bb443418}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {32ef0e23-bec0-428d-8ebf-450d87bc2a9a}, !- Air Inlet Node Name
  {10c1bf87-d90a-482b-98da-b1fd7bf94e5f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b4e4b2d-32e0-471e-9f36-e7b435d061c3}, !- Handle
  Node 320,                               !- Name
  {10c1bf87-d90a-482b-98da-b1fd7bf94e5f}, !- Inlet Port
  {c033aac4-d96c-4a60-9d3e-21f332778770}; !- Outlet Port

OS:Node,
  {82e06c70-18f2-43c9-887d-e52ed8912669}, !- Handle
  Node 321,                               !- Name
  {70d75085-bd16-48bd-a5d6-6a0492adca00}, !- Inlet Port
  {d041c687-6bf8-4dc1-8815-cd52ca13827d}; !- Outlet Port

OS:Connection,
  {c033aac4-d96c-4a60-9d3e-21f332778770}, !- Handle
  {2b4e4b2d-32e0-471e-9f36-e7b435d061c3}, !- Source Object
  3,                                      !- Outlet Port
  {944a2254-6ee7-4871-945e-4d4de2c39e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d75085-bd16-48bd-a5d6-6a0492adca00}, !- Handle
  {976674a5-a168-4645-baaa-241d3bc412b7}, !- Source Object
  2,                                      !- Outlet Port
  {82e06c70-18f2-43c9-887d-e52ed8912669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d041c687-6bf8-4dc1-8815-cd52ca13827d}, !- Handle
  {82e06c70-18f2-43c9-887d-e52ed8912669}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1de792b8-5ff1-4e0c-80d1-7078d7c24845}, !- Handle
  Node 323,                               !- Name
  {3a7e2842-d748-4c1f-9af6-418e8e9354e2}, !- Inlet Port
  {32ef0e23-bec0-428d-8ebf-450d87bc2a9a}; !- Outlet Port

OS:Connection,
  {3a7e2842-d748-4c1f-9af6-418e8e9354e2}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  16,                                     !- Outlet Port
  {1de792b8-5ff1-4e0c-80d1-7078d7c24845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ef0e23-bec0-428d-8ebf-450d87bc2a9a}, !- Handle
  {1de792b8-5ff1-4e0c-80d1-7078d7c24845}, !- Source Object
  3,                                      !- Outlet Port
  {2de0bb7c-6624-4eb9-8aaf-f4d7bb443418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10c1bf87-d90a-482b-98da-b1fd7bf94e5f}, !- Handle
  {2de0bb7c-6624-4eb9-8aaf-f4d7bb443418}, !- Source Object
  4,                                      !- Outlet Port
  {2b4e4b2d-32e0-471e-9f36-e7b435d061c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b36465c3-0bb5-48c4-bce8-5b5f83f4533b}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fecb6ebe-13c7-4ff0-8385-f7b74469f90c}, !- Water Inlet Node Name
  {e32cb270-aa90-4a9d-8961-59a1b9b90156}; !- Water Outlet Node Name

OS:Node,
  {415390fd-07ff-4f6f-a811-0f968c1b53f7}, !- Handle
  Node 324,                               !- Name
  {8a672ba8-d48f-4cdd-8a72-ef87ff51a3c1}, !- Inlet Port
  {fecb6ebe-13c7-4ff0-8385-f7b74469f90c}; !- Outlet Port

OS:Connection,
  {8a672ba8-d48f-4cdd-8a72-ef87ff51a3c1}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  29,                                     !- Outlet Port
  {415390fd-07ff-4f6f-a811-0f968c1b53f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e643f953-aaa0-4f39-a2ad-0625faceca91}, !- Handle
  Node 326,                               !- Name
  {e32cb270-aa90-4a9d-8961-59a1b9b90156}, !- Inlet Port
  {a426d8f3-f604-416f-9789-0c1c3ef1ca86}; !- Outlet Port

OS:Connection,
  {fecb6ebe-13c7-4ff0-8385-f7b74469f90c}, !- Handle
  {415390fd-07ff-4f6f-a811-0f968c1b53f7}, !- Source Object
  3,                                      !- Outlet Port
  {b36465c3-0bb5-48c4-bce8-5b5f83f4533b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e32cb270-aa90-4a9d-8961-59a1b9b90156}, !- Handle
  {b36465c3-0bb5-48c4-bce8-5b5f83f4533b}, !- Source Object
  10,                                     !- Outlet Port
  {e643f953-aaa0-4f39-a2ad-0625faceca91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a426d8f3-f604-416f-9789-0c1c3ef1ca86}, !- Handle
  {e643f953-aaa0-4f39-a2ad-0625faceca91}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {81ff54f3-2564-4992-a96e-3ef8ef8bbc68}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b36465c3-0bb5-48c4-bce8-5b5f83f4533b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c175cc14-762c-40b3-8951-279c06474263}, !- Handle
  Sys_4_zone_exhaust_fan 26,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.01529109715968,                       !- Maximum Flow Rate {m3/s}
  {d2b502bc-33f4-4fc4-86b2-1b6e014b8c8f}, !- Air Inlet Node Name
  {d7a577f6-1348-4cfb-889b-d5807bc76efe}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {6e4e6531-8b8d-4f29-a997-36478aaeae5d}, !- Handle
  Node 327,                               !- Name
  {c576d941-bc40-4920-8df6-9847b5e3063b}, !- Inlet Port
  {d2b502bc-33f4-4fc4-86b2-1b6e014b8c8f}; !- Outlet Port

OS:Connection,
  {c576d941-bc40-4920-8df6-9847b5e3063b}, !- Handle
  {56a06614-5ef7-47ae-a9c9-18113a765bc4}, !- Source Object
  2,                                      !- Outlet Port
  {6e4e6531-8b8d-4f29-a997-36478aaeae5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b502bc-33f4-4fc4-86b2-1b6e014b8c8f}, !- Handle
  {6e4e6531-8b8d-4f29-a997-36478aaeae5d}, !- Source Object
  3,                                      !- Outlet Port
  {c175cc14-762c-40b3-8951-279c06474263}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbde3241-1dac-48c0-a23f-18eb80b211b3}, !- Handle
  Node 329,                               !- Name
  {d7a577f6-1348-4cfb-889b-d5807bc76efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a577f6-1348-4cfb-889b-d5807bc76efe}, !- Handle
  {c175cc14-762c-40b3-8951-279c06474263}, !- Source Object
  7,                                      !- Outlet Port
  {cbde3241-1dac-48c0-a23f-18eb80b211b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a3f417f-cbe1-4509-bca7-bfcd5e27808f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6420357b-230f-4e0c-9604-1ac2945e3d9d}, !- Air Inlet Node Name
  {f97d875e-6844-4690-a16f-8e315cccc92f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a7179cc-f585-4371-a982-893f5a98352d}, !- Handle
  Node 330,                               !- Name
  {f97d875e-6844-4690-a16f-8e315cccc92f}, !- Inlet Port
  {76bdf605-b2cd-49a6-b54a-b7ffa0211b42}; !- Outlet Port

OS:Node,
  {a1058f16-b6f4-4e6a-ba37-387d820dc065}, !- Handle
  Node 331,                               !- Name
  {906ca926-fefc-4147-b114-a898b7199e02}, !- Inlet Port
  {2250ffea-f5fe-40b4-98b8-e48ef8f3f163}; !- Outlet Port

OS:Connection,
  {76bdf605-b2cd-49a6-b54a-b7ffa0211b42}, !- Handle
  {5a7179cc-f585-4371-a982-893f5a98352d}, !- Source Object
  3,                                      !- Outlet Port
  {4555a30c-c420-477b-bf28-326b91348e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906ca926-fefc-4147-b114-a898b7199e02}, !- Handle
  {c44471f4-f9c8-4f4a-b72f-8d400669d8d3}, !- Source Object
  2,                                      !- Outlet Port
  {a1058f16-b6f4-4e6a-ba37-387d820dc065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2250ffea-f5fe-40b4-98b8-e48ef8f3f163}, !- Handle
  {a1058f16-b6f4-4e6a-ba37-387d820dc065}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2d4fe726-dee9-4809-8b90-fa93c4d57c7b}, !- Handle
  Node 332,                               !- Name
  {84e8df56-b864-4a36-9ff5-894b4bdc15c3}, !- Inlet Port
  {6420357b-230f-4e0c-9604-1ac2945e3d9d}; !- Outlet Port

OS:Connection,
  {84e8df56-b864-4a36-9ff5-894b4bdc15c3}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  17,                                     !- Outlet Port
  {2d4fe726-dee9-4809-8b90-fa93c4d57c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6420357b-230f-4e0c-9604-1ac2945e3d9d}, !- Handle
  {2d4fe726-dee9-4809-8b90-fa93c4d57c7b}, !- Source Object
  3,                                      !- Outlet Port
  {4a3f417f-cbe1-4509-bca7-bfcd5e27808f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f97d875e-6844-4690-a16f-8e315cccc92f}, !- Handle
  {4a3f417f-cbe1-4509-bca7-bfcd5e27808f}, !- Source Object
  4,                                      !- Outlet Port
  {5a7179cc-f585-4371-a982-893f5a98352d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {241b39fc-f4e5-4d3a-9abf-1908a5405d13}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6a74a235-4096-4002-a91c-ee559449e5d6}, !- Water Inlet Node Name
  {4092e063-3fe2-4abd-a79d-8d418eafd7e4}; !- Water Outlet Node Name

OS:Node,
  {6ace1ee9-2199-4906-91ed-b3f94912842d}, !- Handle
  Node 333,                               !- Name
  {b32b2cc1-5d23-4949-b613-e7386bb2b2c4}, !- Inlet Port
  {6a74a235-4096-4002-a91c-ee559449e5d6}; !- Outlet Port

OS:Connection,
  {b32b2cc1-5d23-4949-b613-e7386bb2b2c4}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  30,                                     !- Outlet Port
  {6ace1ee9-2199-4906-91ed-b3f94912842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47f2e190-9108-4c42-9aba-532ab3f83c0b}, !- Handle
  Node 334,                               !- Name
  {4092e063-3fe2-4abd-a79d-8d418eafd7e4}, !- Inlet Port
  {ad924d90-94b8-4272-a289-da857ae7ccb0}; !- Outlet Port

OS:Connection,
  {6a74a235-4096-4002-a91c-ee559449e5d6}, !- Handle
  {6ace1ee9-2199-4906-91ed-b3f94912842d}, !- Source Object
  3,                                      !- Outlet Port
  {241b39fc-f4e5-4d3a-9abf-1908a5405d13}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4092e063-3fe2-4abd-a79d-8d418eafd7e4}, !- Handle
  {241b39fc-f4e5-4d3a-9abf-1908a5405d13}, !- Source Object
  10,                                     !- Outlet Port
  {47f2e190-9108-4c42-9aba-532ab3f83c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad924d90-94b8-4272-a289-da857ae7ccb0}, !- Handle
  {47f2e190-9108-4c42-9aba-532ab3f83c0b}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {196ba4c2-8d92-465c-bd7a-094f9e8e7c61}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {241b39fc-f4e5-4d3a-9abf-1908a5405d13}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {51c1e580-b02f-41db-976f-949423a4d3c6}, !- Handle
  Sys_4_zone_exhaust_fan 27,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00297326889216,                       !- Maximum Flow Rate {m3/s}
  {a36da09f-6695-4b2a-bc9a-7b033d23b3ed}, !- Air Inlet Node Name
  {1c116a05-08a5-4cc8-aefe-206b6402c5a8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d3dd134d-58e9-42c5-987e-e41f4137eceb}, !- Handle
  Node 335,                               !- Name
  {4c09baec-8b61-47ad-85f0-5207fda1e6b8}, !- Inlet Port
  {a36da09f-6695-4b2a-bc9a-7b033d23b3ed}; !- Outlet Port

OS:Connection,
  {4c09baec-8b61-47ad-85f0-5207fda1e6b8}, !- Handle
  {42f4bbdb-1c20-4131-a69f-221d4298c808}, !- Source Object
  2,                                      !- Outlet Port
  {d3dd134d-58e9-42c5-987e-e41f4137eceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36da09f-6695-4b2a-bc9a-7b033d23b3ed}, !- Handle
  {d3dd134d-58e9-42c5-987e-e41f4137eceb}, !- Source Object
  3,                                      !- Outlet Port
  {51c1e580-b02f-41db-976f-949423a4d3c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ccbda64-e2de-4d9a-9089-40e25eff0300}, !- Handle
  Node 336,                               !- Name
  {1c116a05-08a5-4cc8-aefe-206b6402c5a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c116a05-08a5-4cc8-aefe-206b6402c5a8}, !- Handle
  {51c1e580-b02f-41db-976f-949423a4d3c6}, !- Source Object
  7,                                      !- Outlet Port
  {7ccbda64-e2de-4d9a-9089-40e25eff0300}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ac0a653-940b-4f78-9746-ded225eeb462}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1301afcc-0e88-4fcb-8151-5c0b17df5f9f}, !- Air Inlet Node Name
  {8c34322d-6e26-47b9-a7c7-29a75474d79e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11442e41-7722-4a35-b070-9226f9cba362}, !- Handle
  Node 337,                               !- Name
  {8c34322d-6e26-47b9-a7c7-29a75474d79e}, !- Inlet Port
  {b5e41866-00dd-4363-b0db-fcf6d5173f93}; !- Outlet Port

OS:Node,
  {7ffef0b1-eafb-4720-afc5-9fd13f47d732}, !- Handle
  Node 338,                               !- Name
  {1c53b950-f6d6-46dd-93e2-181249fe5dc5}, !- Inlet Port
  {eac6cf37-f6eb-43fd-8dfd-c31eff7b4a63}; !- Outlet Port

OS:Connection,
  {b5e41866-00dd-4363-b0db-fcf6d5173f93}, !- Handle
  {11442e41-7722-4a35-b070-9226f9cba362}, !- Source Object
  3,                                      !- Outlet Port
  {2133b8e8-f3b0-4547-a647-990e4ab97721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c53b950-f6d6-46dd-93e2-181249fe5dc5}, !- Handle
  {da33f7e7-9d8c-4f59-8fca-e6e7fc3307f1}, !- Source Object
  2,                                      !- Outlet Port
  {7ffef0b1-eafb-4720-afc5-9fd13f47d732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac6cf37-f6eb-43fd-8dfd-c31eff7b4a63}, !- Handle
  {7ffef0b1-eafb-4720-afc5-9fd13f47d732}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f7bf4566-7f07-42aa-a77a-d9092bc1bc05}, !- Handle
  Node 339,                               !- Name
  {32658263-1598-4cec-9f66-f66a6174c366}, !- Inlet Port
  {1301afcc-0e88-4fcb-8151-5c0b17df5f9f}; !- Outlet Port

OS:Connection,
  {32658263-1598-4cec-9f66-f66a6174c366}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  18,                                     !- Outlet Port
  {f7bf4566-7f07-42aa-a77a-d9092bc1bc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1301afcc-0e88-4fcb-8151-5c0b17df5f9f}, !- Handle
  {f7bf4566-7f07-42aa-a77a-d9092bc1bc05}, !- Source Object
  3,                                      !- Outlet Port
  {6ac0a653-940b-4f78-9746-ded225eeb462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c34322d-6e26-47b9-a7c7-29a75474d79e}, !- Handle
  {6ac0a653-940b-4f78-9746-ded225eeb462}, !- Source Object
  4,                                      !- Outlet Port
  {11442e41-7722-4a35-b070-9226f9cba362}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {007bdf5d-e3e5-4e19-bbf3-fe01e3ac03aa}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b92c8af5-fadc-4a69-95fa-707d681587a1}, !- Water Inlet Node Name
  {da1179fd-ff37-48eb-a03b-66f70aa76a39}; !- Water Outlet Node Name

OS:Node,
  {96134099-d4a7-46b1-a204-1f9b64c9e40f}, !- Handle
  Node 340,                               !- Name
  {2c482eee-f1e9-45ac-9df1-dc047f92e13c}, !- Inlet Port
  {b92c8af5-fadc-4a69-95fa-707d681587a1}; !- Outlet Port

OS:Connection,
  {2c482eee-f1e9-45ac-9df1-dc047f92e13c}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  31,                                     !- Outlet Port
  {96134099-d4a7-46b1-a204-1f9b64c9e40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1554c389-7eed-4711-be13-f77f0f372c27}, !- Handle
  Node 341,                               !- Name
  {da1179fd-ff37-48eb-a03b-66f70aa76a39}, !- Inlet Port
  {2dc08d18-4b74-44a9-b2a3-80118aaa442a}; !- Outlet Port

OS:Connection,
  {b92c8af5-fadc-4a69-95fa-707d681587a1}, !- Handle
  {96134099-d4a7-46b1-a204-1f9b64c9e40f}, !- Source Object
  3,                                      !- Outlet Port
  {007bdf5d-e3e5-4e19-bbf3-fe01e3ac03aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {da1179fd-ff37-48eb-a03b-66f70aa76a39}, !- Handle
  {007bdf5d-e3e5-4e19-bbf3-fe01e3ac03aa}, !- Source Object
  10,                                     !- Outlet Port
  {1554c389-7eed-4711-be13-f77f0f372c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc08d18-4b74-44a9-b2a3-80118aaa442a}, !- Handle
  {1554c389-7eed-4711-be13-f77f0f372c27}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7653d704-1c76-4d9e-ae3c-3102e85d53ff}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {007bdf5d-e3e5-4e19-bbf3-fe01e3ac03aa}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {ee652ecc-b920-4807-8f8f-aa075bc177fc}, !- Handle
  Sys_4_zone_exhaust_fan 28,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.16055652017664,                       !- Maximum Flow Rate {m3/s}
  {d946a662-f67b-4325-a65c-a6fd1a26fb80}, !- Air Inlet Node Name
  {4cc36eac-ac71-4d24-ae17-3b793d526ba1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {e94592a0-b139-4822-b6ef-8e872acd06c0}, !- Handle
  Node 342,                               !- Name
  {6207d886-2103-49ac-9c09-122ca8f7ee81}, !- Inlet Port
  {d946a662-f67b-4325-a65c-a6fd1a26fb80}; !- Outlet Port

OS:Connection,
  {6207d886-2103-49ac-9c09-122ca8f7ee81}, !- Handle
  {d094537e-ce24-4d88-b1bb-1e4678be3af6}, !- Source Object
  2,                                      !- Outlet Port
  {e94592a0-b139-4822-b6ef-8e872acd06c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d946a662-f67b-4325-a65c-a6fd1a26fb80}, !- Handle
  {e94592a0-b139-4822-b6ef-8e872acd06c0}, !- Source Object
  3,                                      !- Outlet Port
  {ee652ecc-b920-4807-8f8f-aa075bc177fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2176420-54bc-4f26-81e2-4f0ba3e95a1b}, !- Handle
  Node 343,                               !- Name
  {4cc36eac-ac71-4d24-ae17-3b793d526ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cc36eac-ac71-4d24-ae17-3b793d526ba1}, !- Handle
  {ee652ecc-b920-4807-8f8f-aa075bc177fc}, !- Source Object
  7,                                      !- Outlet Port
  {c2176420-54bc-4f26-81e2-4f0ba3e95a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4b57792-0b01-47d7-92b4-6783fa48f1c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e9f3aaed-fb5e-4049-b744-fb0c4ace493b}, !- Air Inlet Node Name
  {456dc543-e753-427e-9e64-5b2e187cdbfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0b5de13-c9e0-4adc-a913-506d7fcfc103}, !- Handle
  Node 344,                               !- Name
  {456dc543-e753-427e-9e64-5b2e187cdbfe}, !- Inlet Port
  {71e147b0-0fd4-44a7-9061-70299b8f8c6f}; !- Outlet Port

OS:Node,
  {cd435be5-d917-4154-85f3-6814be160e73}, !- Handle
  Node 345,                               !- Name
  {8d314ca8-a54f-456f-a8a7-6da18c85fc11}, !- Inlet Port
  {3f5d0686-d062-4f41-bf5c-4588154922d5}; !- Outlet Port

OS:Connection,
  {71e147b0-0fd4-44a7-9061-70299b8f8c6f}, !- Handle
  {c0b5de13-c9e0-4adc-a913-506d7fcfc103}, !- Source Object
  3,                                      !- Outlet Port
  {79c745c9-74f3-4449-a359-fa7b464ac015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d314ca8-a54f-456f-a8a7-6da18c85fc11}, !- Handle
  {2467f24c-0ecf-4e1b-b880-2e0aadff702f}, !- Source Object
  2,                                      !- Outlet Port
  {cd435be5-d917-4154-85f3-6814be160e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5d0686-d062-4f41-bf5c-4588154922d5}, !- Handle
  {cd435be5-d917-4154-85f3-6814be160e73}, !- Source Object
  3,                                      !- Outlet Port
  {09f8eec9-7021-40d6-b938-31cc6d3e1d16}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {59859b49-52ef-4ef4-9294-6187f2fe6db4}, !- Handle
  Node 346,                               !- Name
  {e473eef0-a691-41a5-b7da-eb1c334d5c88}, !- Inlet Port
  {e9f3aaed-fb5e-4049-b744-fb0c4ace493b}; !- Outlet Port

OS:Connection,
  {e473eef0-a691-41a5-b7da-eb1c334d5c88}, !- Handle
  {33f1c28c-e1d9-44b6-b09b-151e0931226c}, !- Source Object
  19,                                     !- Outlet Port
  {59859b49-52ef-4ef4-9294-6187f2fe6db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f3aaed-fb5e-4049-b744-fb0c4ace493b}, !- Handle
  {59859b49-52ef-4ef4-9294-6187f2fe6db4}, !- Source Object
  3,                                      !- Outlet Port
  {f4b57792-0b01-47d7-92b4-6783fa48f1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {456dc543-e753-427e-9e64-5b2e187cdbfe}, !- Handle
  {f4b57792-0b01-47d7-92b4-6783fa48f1c4}, !- Source Object
  4,                                      !- Outlet Port
  {c0b5de13-c9e0-4adc-a913-506d7fcfc103}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {56ca0259-88ae-4a95-8c7f-49da2b6830ed}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {30930b75-e98b-478d-9811-53c1c67b6b58}, !- Water Inlet Node Name
  {8ce21228-f70b-42cd-9331-5733d61a8a6c}; !- Water Outlet Node Name

OS:Node,
  {a4939cc7-a690-49c2-b5f4-c3a75802bf64}, !- Handle
  Node 347,                               !- Name
  {03e82cea-41e4-4aa3-8cf7-1257d1d2095d}, !- Inlet Port
  {30930b75-e98b-478d-9811-53c1c67b6b58}; !- Outlet Port

OS:Connection,
  {03e82cea-41e4-4aa3-8cf7-1257d1d2095d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  32,                                     !- Outlet Port
  {a4939cc7-a690-49c2-b5f4-c3a75802bf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8de6e3d5-05ce-42d4-b8f5-7c22df418786}, !- Handle
  Node 348,                               !- Name
  {8ce21228-f70b-42cd-9331-5733d61a8a6c}, !- Inlet Port
  {d055797d-f8ef-45ea-acc0-c4d08e812519}; !- Outlet Port

OS:Connection,
  {30930b75-e98b-478d-9811-53c1c67b6b58}, !- Handle
  {a4939cc7-a690-49c2-b5f4-c3a75802bf64}, !- Source Object
  3,                                      !- Outlet Port
  {56ca0259-88ae-4a95-8c7f-49da2b6830ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ce21228-f70b-42cd-9331-5733d61a8a6c}, !- Handle
  {56ca0259-88ae-4a95-8c7f-49da2b6830ed}, !- Source Object
  10,                                     !- Outlet Port
  {8de6e3d5-05ce-42d4-b8f5-7c22df418786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d055797d-f8ef-45ea-acc0-c4d08e812519}, !- Handle
  {8de6e3d5-05ce-42d4-b8f5-7c22df418786}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ffd1657e-1459-4a8f-88bd-45ff17d902ae}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {56ca0259-88ae-4a95-8c7f-49da2b6830ed}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6ce88783-57da-46a2-9b01-708b16f731a2}, !- Handle
  Sys_4_zone_exhaust_fan 29,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0254851619328,                        !- Maximum Flow Rate {m3/s}
  {c57e97c9-f5e2-40a5-b789-b963a3a77b05}, !- Air Inlet Node Name
  {7d58d6d9-4a2a-46c0-b7e6-b0e8bdb9857d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {40ab2bd7-f020-4165-b5c8-7f360655fbf1}, !- Handle
  Node 349,                               !- Name
  {cb07fc28-ba53-4b4f-865a-8390559e9527}, !- Inlet Port
  {c57e97c9-f5e2-40a5-b789-b963a3a77b05}; !- Outlet Port

OS:Connection,
  {cb07fc28-ba53-4b4f-865a-8390559e9527}, !- Handle
  {7ab75569-74a7-4e76-a587-c51095dc236a}, !- Source Object
  2,                                      !- Outlet Port
  {40ab2bd7-f020-4165-b5c8-7f360655fbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e97c9-f5e2-40a5-b789-b963a3a77b05}, !- Handle
  {40ab2bd7-f020-4165-b5c8-7f360655fbf1}, !- Source Object
  3,                                      !- Outlet Port
  {6ce88783-57da-46a2-9b01-708b16f731a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66086126-9720-4ac8-9755-01d036a88157}, !- Handle
  Node 350,                               !- Name
  {7d58d6d9-4a2a-46c0-b7e6-b0e8bdb9857d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d58d6d9-4a2a-46c0-b7e6-b0e8bdb9857d}, !- Handle
  {6ce88783-57da-46a2-9b01-708b16f731a2}, !- Source Object
  7,                                      !- Outlet Port
  {66086126-9720-4ac8-9755-01d036a88157}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {7c1623ed-dcf0-4ccb-92dc-eac36633bb1d}, !- Availability Schedule
  {3c21ae1c-2eda-436d-bd96-4744228e05b0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0b5522e-fef2-4f2c-918c-ce1037bb9383}, !- Supply Side Inlet Node Name
  {492de16a-9d84-4052-be6c-a52a54667918}, !- Demand Side Outlet Node Name
  {f8d40b11-3881-4bdf-aad0-684a75f979a0}, !- Demand Side Inlet Node A
  {8dfd8958-850a-4fdb-b371-55f9903ebfd7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Demand Mixer Name
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {baf81bc7-0e98-4382-8dd1-8ce953f68641}, !- Handle
  Node 351,                               !- Name
  {b0b5522e-fef2-4f2c-918c-ce1037bb9383}, !- Inlet Port
  {9a257f15-dc4a-4ca7-b2ce-537f4ae7de8a}; !- Outlet Port

OS:Node,
  {cf405f90-6c95-4ff8-9050-33517083d093}, !- Handle
  Node 352,                               !- Name
  {c7abb8b2-3271-4de7-b936-dfe9d4f2017b}, !- Inlet Port
  {8dfd8958-850a-4fdb-b371-55f9903ebfd7}; !- Outlet Port

OS:Connection,
  {b0b5522e-fef2-4f2c-918c-ce1037bb9383}, !- Handle
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- Source Object
  9,                                      !- Outlet Port
  {baf81bc7-0e98-4382-8dd1-8ce953f68641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfd8958-850a-4fdb-b371-55f9903ebfd7}, !- Handle
  {cf405f90-6c95-4ff8-9050-33517083d093}, !- Source Object
  3,                                      !- Outlet Port
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54e8f549-aeda-40e5-a27f-2d4a37521658}, !- Handle
  Node 353,                               !- Name
  {f8d40b11-3881-4bdf-aad0-684a75f979a0}, !- Inlet Port
  {603e827b-6932-4dcf-aa66-32c852919b92}; !- Outlet Port

OS:Node,
  {db50427a-fc19-44db-b36a-536446c15fa8}, !- Handle
  Node 354,                               !- Name
  {2f09f1ee-64b7-409c-aab4-d6900f27fede}, !- Inlet Port
  {492de16a-9d84-4052-be6c-a52a54667918}; !- Outlet Port

OS:Node,
  {852bd128-3b49-4e46-bc80-fcf696b19615}, !- Handle
  Node 355,                               !- Name
  {aaea0b50-8507-4019-86ae-9418571f9a0e}, !- Inlet Port
  {0f5c36f0-912c-43e4-a046-80d27ca30d01}; !- Outlet Port

OS:Connection,
  {f8d40b11-3881-4bdf-aad0-684a75f979a0}, !- Handle
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- Source Object
  11,                                     !- Outlet Port
  {54e8f549-aeda-40e5-a27f-2d4a37521658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492de16a-9d84-4052-be6c-a52a54667918}, !- Handle
  {db50427a-fc19-44db-b36a-536446c15fa8}, !- Source Object
  3,                                      !- Outlet Port
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {603e827b-6932-4dcf-aa66-32c852919b92}, !- Inlet Node Name
  {d1098891-e84a-4b16-a072-edd134e6b8fd}, !- Outlet Node Name 1
  {f482db3e-fd5b-428c-94d0-852565e76b8a}, !- Outlet Node Name 2
  {254d4bb7-6d0d-4332-a30d-f06325ae9e72}, !- Outlet Node Name 3
  {fa3e5581-5997-4c7e-9362-b797997c96fb}, !- Outlet Node Name 4
  {7f9808cf-3f13-4f12-8992-01918e4484b3}, !- Outlet Node Name 5
  {9d6aeb9f-14d7-4db6-b26c-34bdc0eec25e}, !- Outlet Node Name 6
  {9e04b8a5-0746-4883-9f6e-6cb88de6822e}, !- Outlet Node Name 7
  {b3ecba72-55f9-4ccf-a2f8-983829a299cd}, !- Outlet Node Name 8
  {5673cbf4-b9d7-4bf8-b12f-c375a41993a8}, !- Outlet Node Name 9
  {4f85a59b-28c6-4aba-8b38-b4de2758d379}, !- Outlet Node Name 10
  {05a2abd3-2a7f-403b-8c7a-1777ae39d70b}, !- Outlet Node Name 11
  {df02fa73-0cc6-419d-9e60-c340a72055d0}, !- Outlet Node Name 12
  {223f2efb-82a3-4691-a8c1-1a13401cedd4}, !- Outlet Node Name 13
  {86bb7f03-3aeb-4a4c-b08c-a67616848d96}, !- Outlet Node Name 14
  {43b47ee5-136d-41d3-b2dc-f544e137c31b}, !- Outlet Node Name 15
  {0c88da40-a8db-49e7-bc13-3fb9f25bc788}, !- Outlet Node Name 16
  {39da4a3a-2ca5-4cef-aa07-8de54528f317}, !- Outlet Node Name 17
  {06b27779-1385-4dfb-97e8-aa6e04b3a732}, !- Outlet Node Name 18
  {c6a09d87-2648-4d8d-af48-ac862df354f8}, !- Outlet Node Name 19
  {9780498c-b715-4b0a-bc1d-594481d7e533}, !- Outlet Node Name 20
  {96ba770f-8c3f-4561-8bbb-4e9a3a0ce16e}, !- Outlet Node Name 21
  {544cdf7e-9caf-41db-bef0-9e2762329580}, !- Outlet Node Name 22
  {cbbc81f2-45f4-4de3-8bdf-56c78e6a2c7c}, !- Outlet Node Name 23
  {2e1cafd4-26ce-421a-ae3c-53dcae73bbc6}, !- Outlet Node Name 24
  {6a3e9eff-fecb-4e35-90aa-a6906dbf7d50}, !- Outlet Node Name 25
  {e8420b0b-d882-4cd9-926e-e5fe2dc71b0f}, !- Outlet Node Name 26
  {546dcf0c-709f-464b-98b2-5bd45605e793}, !- Outlet Node Name 27
  {d321c437-519a-4a93-8245-c971a65a9d4d}, !- Outlet Node Name 28
  {a36d84c6-f4e0-4240-81bf-fbbb6a1ddb84}; !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2f09f1ee-64b7-409c-aab4-d6900f27fede}, !- Outlet Node Name
  {ae218d47-1c83-4680-ba00-358f557275b3}, !- Inlet Node Name 1
  {f57485ae-ec15-4c63-8676-19e58233e2fb}, !- Inlet Node Name 2
  {496b9b97-9ee6-4840-8b80-e6d1e61b3877}, !- Inlet Node Name 3
  {90690770-1d94-48a8-9439-d74c0b00ec27}, !- Inlet Node Name 4
  {f8da22d4-8d73-491b-81a1-76b204936ec7}, !- Inlet Node Name 5
  {8dbb322a-0406-45d3-9082-20004d9dd3a4}, !- Inlet Node Name 6
  {ad88f4ed-9ae8-4c2d-b5c2-deb0f12059a8}, !- Inlet Node Name 7
  {014cee5a-d279-46e2-93eb-98d08599fc15}, !- Inlet Node Name 8
  {efb29cb0-9fce-4d4a-a988-fca02a41e3d1}, !- Inlet Node Name 9
  {a3d78769-f020-4b39-9b41-90d4f310b15d}, !- Inlet Node Name 10
  {9bac5f19-5077-4ab0-a510-dec4f75f3c39}, !- Inlet Node Name 11
  {19344dab-577b-4973-bf5b-972709087d3a}, !- Inlet Node Name 12
  {e03bbcef-a93e-4a95-bc39-59f290b65388}, !- Inlet Node Name 13
  {88fc14ef-8fa4-41cf-abd3-62a446ab6d31}, !- Inlet Node Name 14
  {a463e1ea-8ed2-4fac-b3a8-05eda4cc7808}, !- Inlet Node Name 15
  {bd79d2c2-8c3b-4a5b-9a0f-fdf4526aa927}, !- Inlet Node Name 16
  {732036b2-c044-416d-a44c-6130946fc450}, !- Inlet Node Name 17
  {595e0e26-2575-4ab1-bf60-7deaeff8c8fd}, !- Inlet Node Name 18
  {f8cba136-7c60-4c7d-ad2c-826aadfcd84c}, !- Inlet Node Name 19
  {b5f442f3-37e8-4660-b515-99ca6979c411}, !- Inlet Node Name 20
  {8b645cc5-a79f-4ca9-967c-38b72f23d3da}, !- Inlet Node Name 21
  {2f1c872d-42d7-4e41-9c89-79c53949e1a0}, !- Inlet Node Name 22
  {e8c4ee2d-5f59-4748-bc4d-ef9d8b8eff18}, !- Inlet Node Name 23
  {0df92658-a406-423f-8397-7f53c509c5a9}, !- Inlet Node Name 24
  {1e348a2b-ffae-49e4-9ced-1bfa2d26d116}, !- Inlet Node Name 25
  {10a57b6b-9d9e-4a8c-84a8-1cc744cc5d84}, !- Inlet Node Name 26
  {1c547e37-4548-4db4-8672-3ae86b0c2512}, !- Inlet Node Name 27
  {7d8abbdf-de34-44cf-ae1d-e8738540fa93}, !- Inlet Node Name 28
  {9975ba18-e5ff-414a-93fd-c776d4fb2f4b}; !- Inlet Node Name 29

OS:Connection,
  {603e827b-6932-4dcf-aa66-32c852919b92}, !- Handle
  {54e8f549-aeda-40e5-a27f-2d4a37521658}, !- Source Object
  3,                                      !- Outlet Port
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f09f1ee-64b7-409c-aab4-d6900f27fede}, !- Handle
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Source Object
  2,                                      !- Outlet Port
  {db50427a-fc19-44db-b36a-536446c15fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53b8a631-dba3-4ebd-8ff4-5e93f90bfe67}, !- Handle
  {c45eedb4-d067-4b0b-8e2c-3f1e2e215143}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3c21ae1c-2eda-436d-bd96-4744228e05b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {171cd539-f23d-409f-92d0-aaf15842a66b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ca123f05-72f7-4ba6-927a-e99ca634aaa7}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {92a6e2ed-0da6-47bb-9be9-903c8ca1e0cc}, !- Air Inlet Node Name
  {c7abb8b2-3271-4de7-b936-dfe9d4f2017b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {12a40d98-72d8-4f20-ba17-8b574f812f35}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {32ce3ef7-a155-4488-aebf-fe1c36627cc7}, !- Air Inlet Node Name
  {3c917261-ed17-4d1e-ae12-f584719134df}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {897a2bfd-356c-4f57-8dcd-589d0651bfb8}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc34860-3086-4a7e-b82c-1d41227334eb}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa4b974a-04cd-4894-a521-08ff55f76388}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d332be8d-1742-404d-938c-9b5cc62534e0}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {603827f7-c2ba-4b64-b8a5-2093ffe9fc02}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aa055700-923e-4ee6-a092-3ce8c2b8dbeb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 22kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7a22f7f9-4b27-4777-b254-2d873c626989}, !- Air Inlet Node Name
  {71d77bdc-5bb8-40e2-95b9-49eacd958c96}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e9d3c712-a8f1-48ed-87f1-8344556c2e71}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c1623ed-dcf0-4ccb-92dc-eac36633bb1d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0fa5a51f-5bee-4071-bd05-df6d5f185773}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0fa5a51f-5bee-4071-bd05-df6d5f185773}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d6b5880-3bdc-40d3-ac68-3c79f1e4231c}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e9d3c712-a8f1-48ed-87f1-8344556c2e71}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a89fa9c9-f001-425d-bba9-8ac2d15a4b6f}, !- Mixed Air Node Name
  {3342d7b0-9058-4e32-b9e9-751b06b7645b}, !- Outdoor Air Stream Node Name
  {29482019-d74f-446b-b88a-966d601220b4}, !- Relief Air Stream Node Name
  {9a257f15-dc4a-4ca7-b2ce-537f4ae7de8a}; !- Return Air Stream Node Name

OS:Node,
  {8e2c1a98-fc84-451d-96c3-84e394abf351}, !- Handle
  Node 356,                               !- Name
  ,                                       !- Inlet Port
  {3342d7b0-9058-4e32-b9e9-751b06b7645b}; !- Outlet Port

OS:Connection,
  {3342d7b0-9058-4e32-b9e9-751b06b7645b}, !- Handle
  {8e2c1a98-fc84-451d-96c3-84e394abf351}, !- Source Object
  3,                                      !- Outlet Port
  {7d6b5880-3bdc-40d3-ac68-3c79f1e4231c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85763cc5-35b2-46c8-946d-24bec1f2fec3}, !- Handle
  Node 357,                               !- Name
  {29482019-d74f-446b-b88a-966d601220b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29482019-d74f-446b-b88a-966d601220b4}, !- Handle
  {7d6b5880-3bdc-40d3-ac68-3c79f1e4231c}, !- Source Object
  7,                                      !- Outlet Port
  {85763cc5-35b2-46c8-946d-24bec1f2fec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7abb8b2-3271-4de7-b936-dfe9d4f2017b}, !- Handle
  {ca123f05-72f7-4ba6-927a-e99ca634aaa7}, !- Source Object
  9,                                      !- Outlet Port
  {cf405f90-6c95-4ff8-9050-33517083d093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46d9636e-5ef8-4385-ad84-b6f6a61be0b5}, !- Handle
  Node 358,                               !- Name
  {3c917261-ed17-4d1e-ae12-f584719134df}, !- Inlet Port
  {92a6e2ed-0da6-47bb-9be9-903c8ca1e0cc}; !- Outlet Port

OS:Connection,
  {3c917261-ed17-4d1e-ae12-f584719134df}, !- Handle
  {12a40d98-72d8-4f20-ba17-8b574f812f35}, !- Source Object
  6,                                      !- Outlet Port
  {46d9636e-5ef8-4385-ad84-b6f6a61be0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a6e2ed-0da6-47bb-9be9-903c8ca1e0cc}, !- Handle
  {46d9636e-5ef8-4385-ad84-b6f6a61be0b5}, !- Source Object
  3,                                      !- Outlet Port
  {ca123f05-72f7-4ba6-927a-e99ca634aaa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d57f29aa-1b7f-4593-8f5c-e42cfaa01197}, !- Handle
  Node 359,                               !- Name
  {71d77bdc-5bb8-40e2-95b9-49eacd958c96}, !- Inlet Port
  {32ce3ef7-a155-4488-aebf-fe1c36627cc7}; !- Outlet Port

OS:Connection,
  {71d77bdc-5bb8-40e2-95b9-49eacd958c96}, !- Handle
  {aa055700-923e-4ee6-a092-3ce8c2b8dbeb}, !- Source Object
  9,                                      !- Outlet Port
  {d57f29aa-1b7f-4593-8f5c-e42cfaa01197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ce3ef7-a155-4488-aebf-fe1c36627cc7}, !- Handle
  {d57f29aa-1b7f-4593-8f5c-e42cfaa01197}, !- Source Object
  3,                                      !- Outlet Port
  {12a40d98-72d8-4f20-ba17-8b574f812f35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b27cc8a-7d7d-4677-9230-4c37e77d9049}, !- Handle
  Node 360,                               !- Name
  {a89fa9c9-f001-425d-bba9-8ac2d15a4b6f}, !- Inlet Port
  {7a22f7f9-4b27-4777-b254-2d873c626989}; !- Outlet Port

OS:Connection,
  {9a257f15-dc4a-4ca7-b2ce-537f4ae7de8a}, !- Handle
  {baf81bc7-0e98-4382-8dd1-8ce953f68641}, !- Source Object
  3,                                      !- Outlet Port
  {7d6b5880-3bdc-40d3-ac68-3c79f1e4231c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a89fa9c9-f001-425d-bba9-8ac2d15a4b6f}, !- Handle
  {7d6b5880-3bdc-40d3-ac68-3c79f1e4231c}, !- Source Object
  5,                                      !- Outlet Port
  {0b27cc8a-7d7d-4677-9230-4c37e77d9049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a22f7f9-4b27-4777-b254-2d873c626989}, !- Handle
  {0b27cc8a-7d7d-4677-9230-4c37e77d9049}, !- Source Object
  3,                                      !- Outlet Port
  {aa055700-923e-4ee6-a092-3ce8c2b8dbeb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {069094a1-3441-4c88-8508-014bea0dad6b}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {39de5240-3dfa-4471-b7c7-d4cef08ff1db}, !- Control Zone Name
  {cf405f90-6c95-4ff8-9050-33517083d093}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f67374b-bcd6-474d-b1f3-b1eccb6cc505}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {9c932140-6d01-4722-b7af-a9fbafaaa820}, !- Air Inlet Node Name
  {aaea0b50-8507-4019-86ae-9418571f9a0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ed6eab7-e785-4c3e-9a47-55d75297c0e3}, !- Handle
  Node 361,                               !- Name
  {1e147426-c7d4-47ba-b742-1882c91df13c}, !- Inlet Port
  {ae218d47-1c83-4680-ba00-358f557275b3}; !- Outlet Port

OS:Connection,
  {0f5c36f0-912c-43e4-a046-80d27ca30d01}, !- Handle
  {852bd128-3b49-4e46-bc80-fcf696b19615}, !- Source Object
  3,                                      !- Outlet Port
  {f0802f6c-682c-4c7f-b813-b96040996f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e147426-c7d4-47ba-b742-1882c91df13c}, !- Handle
  {17091e4f-0d27-4fa2-b3e3-eacb6ce70356}, !- Source Object
  2,                                      !- Outlet Port
  {1ed6eab7-e785-4c3e-9a47-55d75297c0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae218d47-1c83-4680-ba00-358f557275b3}, !- Handle
  {1ed6eab7-e785-4c3e-9a47-55d75297c0e3}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41895f46-92b6-4c38-8551-301af77447be}, !- Handle
  Node 362,                               !- Name
  {d1098891-e84a-4b16-a072-edd134e6b8fd}, !- Inlet Port
  {9c932140-6d01-4722-b7af-a9fbafaaa820}; !- Outlet Port

OS:Connection,
  {d1098891-e84a-4b16-a072-edd134e6b8fd}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  3,                                      !- Outlet Port
  {41895f46-92b6-4c38-8551-301af77447be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c932140-6d01-4722-b7af-a9fbafaaa820}, !- Handle
  {41895f46-92b6-4c38-8551-301af77447be}, !- Source Object
  3,                                      !- Outlet Port
  {1f67374b-bcd6-474d-b1f3-b1eccb6cc505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaea0b50-8507-4019-86ae-9418571f9a0e}, !- Handle
  {1f67374b-bcd6-474d-b1f3-b1eccb6cc505}, !- Source Object
  4,                                      !- Outlet Port
  {852bd128-3b49-4e46-bc80-fcf696b19615}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e6736eb5-23a0-4c04-a302-9fb95267b5f5}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7e11209-ec99-4b76-ad4f-d4b2beabe1ee}, !- Water Inlet Node Name
  {251ec085-e42b-4049-ad64-2b224b089d9c}; !- Water Outlet Node Name

OS:Node,
  {f2b4e91b-6611-4880-9803-6d47eb2445cc}, !- Handle
  Node 363,                               !- Name
  {e800e89d-54f1-423e-bea3-6ea6716ab86f}, !- Inlet Port
  {b7e11209-ec99-4b76-ad4f-d4b2beabe1ee}; !- Outlet Port

OS:Connection,
  {e800e89d-54f1-423e-bea3-6ea6716ab86f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  33,                                     !- Outlet Port
  {f2b4e91b-6611-4880-9803-6d47eb2445cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee0e0e1-7394-44c5-a962-b2d7317d088e}, !- Handle
  Node 364,                               !- Name
  {251ec085-e42b-4049-ad64-2b224b089d9c}, !- Inlet Port
  {52901cce-38e6-4cba-8cbc-c21a32f32e29}; !- Outlet Port

OS:Connection,
  {b7e11209-ec99-4b76-ad4f-d4b2beabe1ee}, !- Handle
  {f2b4e91b-6611-4880-9803-6d47eb2445cc}, !- Source Object
  3,                                      !- Outlet Port
  {e6736eb5-23a0-4c04-a302-9fb95267b5f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {251ec085-e42b-4049-ad64-2b224b089d9c}, !- Handle
  {e6736eb5-23a0-4c04-a302-9fb95267b5f5}, !- Source Object
  10,                                     !- Outlet Port
  {8ee0e0e1-7394-44c5-a962-b2d7317d088e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52901cce-38e6-4cba-8cbc-c21a32f32e29}, !- Handle
  {8ee0e0e1-7394-44c5-a962-b2d7317d088e}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc39ddd3-0263-4e35-afc3-7cda0b9c4b6a}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e6736eb5-23a0-4c04-a302-9fb95267b5f5}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {faa2b182-5d7b-435c-bbaa-3a5df71b3b8c}, !- Handle
  Sys_4_zone_exhaust_fan 30,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02340859318272,                       !- Maximum Flow Rate {m3/s}
  {2f43026d-84d1-460a-9fdd-3c3b022869db}, !- Air Inlet Node Name
  {460c6d5e-a779-4656-8625-d44042bd4699}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {bcab814b-dfba-4e7f-a9c6-7f526f4b47ce}, !- Handle
  Node 365,                               !- Name
  {d24a2c1a-3bb7-400a-a416-eb08c21b6ab4}, !- Inlet Port
  {2f43026d-84d1-460a-9fdd-3c3b022869db}; !- Outlet Port

OS:Connection,
  {d24a2c1a-3bb7-400a-a416-eb08c21b6ab4}, !- Handle
  {f9cea48d-d4c9-4de4-ba92-d5dda78bb94e}, !- Source Object
  2,                                      !- Outlet Port
  {bcab814b-dfba-4e7f-a9c6-7f526f4b47ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f43026d-84d1-460a-9fdd-3c3b022869db}, !- Handle
  {bcab814b-dfba-4e7f-a9c6-7f526f4b47ce}, !- Source Object
  3,                                      !- Outlet Port
  {faa2b182-5d7b-435c-bbaa-3a5df71b3b8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96fe9167-6f57-4bdf-84a5-8423f5f56ca8}, !- Handle
  Node 366,                               !- Name
  {460c6d5e-a779-4656-8625-d44042bd4699}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460c6d5e-a779-4656-8625-d44042bd4699}, !- Handle
  {faa2b182-5d7b-435c-bbaa-3a5df71b3b8c}, !- Source Object
  7,                                      !- Outlet Port
  {96fe9167-6f57-4bdf-84a5-8423f5f56ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c164478d-8748-4d3a-97bb-6ca346135740}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {68c0d370-3ecc-48a5-814e-af54b6c83faf}, !- Air Inlet Node Name
  {21022d4d-dc04-4013-8a01-542e29839394}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be5a6322-8861-4240-8905-3e7daa411157}, !- Handle
  Node 367,                               !- Name
  {21022d4d-dc04-4013-8a01-542e29839394}, !- Inlet Port
  {4839e6e8-4cd7-4b16-8cde-974537236b5f}; !- Outlet Port

OS:Node,
  {a4cad22e-e38f-4379-94b3-4282fc491a66}, !- Handle
  Node 368,                               !- Name
  {4b3c1c12-2b2a-4f52-88dc-058d3e45c033}, !- Inlet Port
  {f57485ae-ec15-4c63-8676-19e58233e2fb}; !- Outlet Port

OS:Connection,
  {4839e6e8-4cd7-4b16-8cde-974537236b5f}, !- Handle
  {be5a6322-8861-4240-8905-3e7daa411157}, !- Source Object
  3,                                      !- Outlet Port
  {c125e66c-ce52-44ff-9199-f830fe523759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3c1c12-2b2a-4f52-88dc-058d3e45c033}, !- Handle
  {87f331f2-133e-4fd3-abaf-52676043775a}, !- Source Object
  2,                                      !- Outlet Port
  {a4cad22e-e38f-4379-94b3-4282fc491a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57485ae-ec15-4c63-8676-19e58233e2fb}, !- Handle
  {a4cad22e-e38f-4379-94b3-4282fc491a66}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {708c42e3-f564-4ec3-990a-d4ec615992ca}, !- Handle
  Node 369,                               !- Name
  {f482db3e-fd5b-428c-94d0-852565e76b8a}, !- Inlet Port
  {68c0d370-3ecc-48a5-814e-af54b6c83faf}; !- Outlet Port

OS:Connection,
  {f482db3e-fd5b-428c-94d0-852565e76b8a}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  4,                                      !- Outlet Port
  {708c42e3-f564-4ec3-990a-d4ec615992ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c0d370-3ecc-48a5-814e-af54b6c83faf}, !- Handle
  {708c42e3-f564-4ec3-990a-d4ec615992ca}, !- Source Object
  3,                                      !- Outlet Port
  {c164478d-8748-4d3a-97bb-6ca346135740}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21022d4d-dc04-4013-8a01-542e29839394}, !- Handle
  {c164478d-8748-4d3a-97bb-6ca346135740}, !- Source Object
  4,                                      !- Outlet Port
  {be5a6322-8861-4240-8905-3e7daa411157}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f833d01-2768-4c9c-8e65-c39c156f5d79}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f71c0362-504f-41aa-94a8-8381bcf3b29c}, !- Water Inlet Node Name
  {becea26c-a60d-4bf3-ae61-d417f8846acc}; !- Water Outlet Node Name

OS:Node,
  {7eb33789-58be-4d70-972c-93b2aee59f33}, !- Handle
  Node 370,                               !- Name
  {870de1d4-07fa-4dc4-b54e-bdeac7c33048}, !- Inlet Port
  {f71c0362-504f-41aa-94a8-8381bcf3b29c}; !- Outlet Port

OS:Connection,
  {870de1d4-07fa-4dc4-b54e-bdeac7c33048}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  34,                                     !- Outlet Port
  {7eb33789-58be-4d70-972c-93b2aee59f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cf1e4a0-857d-4038-ba34-db91f66a1de1}, !- Handle
  Node 371,                               !- Name
  {becea26c-a60d-4bf3-ae61-d417f8846acc}, !- Inlet Port
  {f04662ff-aad5-4385-af68-ea1238d33139}; !- Outlet Port

OS:Connection,
  {f71c0362-504f-41aa-94a8-8381bcf3b29c}, !- Handle
  {7eb33789-58be-4d70-972c-93b2aee59f33}, !- Source Object
  3,                                      !- Outlet Port
  {7f833d01-2768-4c9c-8e65-c39c156f5d79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {becea26c-a60d-4bf3-ae61-d417f8846acc}, !- Handle
  {7f833d01-2768-4c9c-8e65-c39c156f5d79}, !- Source Object
  10,                                     !- Outlet Port
  {3cf1e4a0-857d-4038-ba34-db91f66a1de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04662ff-aad5-4385-af68-ea1238d33139}, !- Handle
  {3cf1e4a0-857d-4038-ba34-db91f66a1de1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48c6b3c4-3c50-457c-8cb3-2e8746a89095}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7f833d01-2768-4c9c-8e65-c39c156f5d79}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {919c7a14-a880-4a0a-a501-b0e60219bbb0}, !- Handle
  Sys_4_zone_exhaust_fan 31,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.014158423296,                         !- Maximum Flow Rate {m3/s}
  {29ebb627-87f3-4a7e-ad39-98d4cb2e7159}, !- Air Inlet Node Name
  {4379b79f-94f3-4757-b52e-4b9ee21465b1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5a05f94e-9c5e-40c8-86a9-0ea915ee1956}, !- Handle
  Node 372,                               !- Name
  {c1a9e2fc-71b7-4c76-a0d3-b71ce34e54c2}, !- Inlet Port
  {29ebb627-87f3-4a7e-ad39-98d4cb2e7159}; !- Outlet Port

OS:Connection,
  {c1a9e2fc-71b7-4c76-a0d3-b71ce34e54c2}, !- Handle
  {a826f4be-6b10-4ed9-8cc0-1499548b5e84}, !- Source Object
  2,                                      !- Outlet Port
  {5a05f94e-9c5e-40c8-86a9-0ea915ee1956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ebb627-87f3-4a7e-ad39-98d4cb2e7159}, !- Handle
  {5a05f94e-9c5e-40c8-86a9-0ea915ee1956}, !- Source Object
  3,                                      !- Outlet Port
  {919c7a14-a880-4a0a-a501-b0e60219bbb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40928e2c-4951-4f13-a3bd-ce33bdd26d69}, !- Handle
  Node 373,                               !- Name
  {4379b79f-94f3-4757-b52e-4b9ee21465b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4379b79f-94f3-4757-b52e-4b9ee21465b1}, !- Handle
  {919c7a14-a880-4a0a-a501-b0e60219bbb0}, !- Source Object
  7,                                      !- Outlet Port
  {40928e2c-4951-4f13-a3bd-ce33bdd26d69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f0ae778-b31a-476f-809b-e4acfc050ff7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4b8adcbe-4c6c-489a-800c-897cbdfd14a9}, !- Air Inlet Node Name
  {45a4a668-ec56-4f65-921a-826d72b6ebe5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c19ece4-2234-497e-8cab-4a1b59eaa05d}, !- Handle
  Node 374,                               !- Name
  {45a4a668-ec56-4f65-921a-826d72b6ebe5}, !- Inlet Port
  {de610841-943d-453f-a028-0c744b8684f6}; !- Outlet Port

OS:Node,
  {d2d45e0d-6d65-4c1a-8189-cc73a8a58036}, !- Handle
  Node 375,                               !- Name
  {3cbd1eb3-d38d-486c-90d3-afaa02f30542}, !- Inlet Port
  {496b9b97-9ee6-4840-8b80-e6d1e61b3877}; !- Outlet Port

OS:Connection,
  {de610841-943d-453f-a028-0c744b8684f6}, !- Handle
  {0c19ece4-2234-497e-8cab-4a1b59eaa05d}, !- Source Object
  3,                                      !- Outlet Port
  {0f5ce4db-b5dd-4063-9f65-217e258576bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbd1eb3-d38d-486c-90d3-afaa02f30542}, !- Handle
  {26fbd458-8286-40e7-92de-7f4f30be3271}, !- Source Object
  2,                                      !- Outlet Port
  {d2d45e0d-6d65-4c1a-8189-cc73a8a58036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496b9b97-9ee6-4840-8b80-e6d1e61b3877}, !- Handle
  {d2d45e0d-6d65-4c1a-8189-cc73a8a58036}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2a1a046a-84c1-47c9-a22f-59665ea6dfce}, !- Handle
  Node 376,                               !- Name
  {254d4bb7-6d0d-4332-a30d-f06325ae9e72}, !- Inlet Port
  {4b8adcbe-4c6c-489a-800c-897cbdfd14a9}; !- Outlet Port

OS:Connection,
  {254d4bb7-6d0d-4332-a30d-f06325ae9e72}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  5,                                      !- Outlet Port
  {2a1a046a-84c1-47c9-a22f-59665ea6dfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8adcbe-4c6c-489a-800c-897cbdfd14a9}, !- Handle
  {2a1a046a-84c1-47c9-a22f-59665ea6dfce}, !- Source Object
  3,                                      !- Outlet Port
  {4f0ae778-b31a-476f-809b-e4acfc050ff7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45a4a668-ec56-4f65-921a-826d72b6ebe5}, !- Handle
  {4f0ae778-b31a-476f-809b-e4acfc050ff7}, !- Source Object
  4,                                      !- Outlet Port
  {0c19ece4-2234-497e-8cab-4a1b59eaa05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b34c87ef-31ea-4a3f-b4b6-9c93e77acc80}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55ad49d7-a51e-4341-a2d9-595751be6034}, !- Water Inlet Node Name
  {340fa6c3-615b-4dfc-a41e-92dfa7be2ade}; !- Water Outlet Node Name

OS:Node,
  {c886c09f-7467-4c16-af6b-4be057449d6d}, !- Handle
  Node 377,                               !- Name
  {eb5adf24-88a9-49f6-b22e-7c6a6e164249}, !- Inlet Port
  {55ad49d7-a51e-4341-a2d9-595751be6034}; !- Outlet Port

OS:Connection,
  {eb5adf24-88a9-49f6-b22e-7c6a6e164249}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  35,                                     !- Outlet Port
  {c886c09f-7467-4c16-af6b-4be057449d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e3ed97-12b7-4c00-b428-c0d7442807f7}, !- Handle
  Node 378,                               !- Name
  {340fa6c3-615b-4dfc-a41e-92dfa7be2ade}, !- Inlet Port
  {8bb70cf2-07cd-4aa4-899c-510454d6798e}; !- Outlet Port

OS:Connection,
  {55ad49d7-a51e-4341-a2d9-595751be6034}, !- Handle
  {c886c09f-7467-4c16-af6b-4be057449d6d}, !- Source Object
  3,                                      !- Outlet Port
  {b34c87ef-31ea-4a3f-b4b6-9c93e77acc80}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {340fa6c3-615b-4dfc-a41e-92dfa7be2ade}, !- Handle
  {b34c87ef-31ea-4a3f-b4b6-9c93e77acc80}, !- Source Object
  10,                                     !- Outlet Port
  {d3e3ed97-12b7-4c00-b428-c0d7442807f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb70cf2-07cd-4aa4-899c-510454d6798e}, !- Handle
  {d3e3ed97-12b7-4c00-b428-c0d7442807f7}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ce1ebf76-d885-4b2c-b7c1-cf72529ba05d}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b34c87ef-31ea-4a3f-b4b6-9c93e77acc80}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {cff47aff-4dcd-43fd-874e-421121163044}, !- Handle
  Sys_4_zone_exhaust_fan 32,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.03936041676288,                       !- Maximum Flow Rate {m3/s}
  {05908104-1622-4ed0-b3e7-4203b3cad609}, !- Air Inlet Node Name
  {fe693da3-7402-4896-9e30-688916f93098}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {79d6e83f-0c03-493a-99df-281dbf922848}, !- Handle
  Node 379,                               !- Name
  {48f65e1a-057a-4857-86b5-dc96fc806ff7}, !- Inlet Port
  {05908104-1622-4ed0-b3e7-4203b3cad609}; !- Outlet Port

OS:Connection,
  {48f65e1a-057a-4857-86b5-dc96fc806ff7}, !- Handle
  {0729ca10-f8d0-4060-bf24-aa7d1896a01c}, !- Source Object
  2,                                      !- Outlet Port
  {79d6e83f-0c03-493a-99df-281dbf922848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05908104-1622-4ed0-b3e7-4203b3cad609}, !- Handle
  {79d6e83f-0c03-493a-99df-281dbf922848}, !- Source Object
  3,                                      !- Outlet Port
  {cff47aff-4dcd-43fd-874e-421121163044}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7158c3b-e194-454f-b82f-3c11c844a89a}, !- Handle
  Node 380,                               !- Name
  {fe693da3-7402-4896-9e30-688916f93098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe693da3-7402-4896-9e30-688916f93098}, !- Handle
  {cff47aff-4dcd-43fd-874e-421121163044}, !- Source Object
  7,                                      !- Outlet Port
  {e7158c3b-e194-454f-b82f-3c11c844a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90495f45-d193-4c80-a6db-f8a5cb1fbf9e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b64efa0a-cff4-4f75-a397-cf06a88cb515}, !- Air Inlet Node Name
  {f6c5d35b-6995-4b52-808b-d3cb5510279b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4e6c9ab-4930-4b1d-8a60-c95f1154e862}, !- Handle
  Node 381,                               !- Name
  {f6c5d35b-6995-4b52-808b-d3cb5510279b}, !- Inlet Port
  {ab33f471-0a6d-4193-9947-0b5bba470e8e}; !- Outlet Port

OS:Node,
  {96bb700f-26fe-4dca-9ad1-694459b51545}, !- Handle
  Node 382,                               !- Name
  {f4d83ad3-4ca7-47a6-9f6a-a75291525d61}, !- Inlet Port
  {90690770-1d94-48a8-9439-d74c0b00ec27}; !- Outlet Port

OS:Connection,
  {ab33f471-0a6d-4193-9947-0b5bba470e8e}, !- Handle
  {b4e6c9ab-4930-4b1d-8a60-c95f1154e862}, !- Source Object
  3,                                      !- Outlet Port
  {c759669e-3161-460d-bf4a-d48bad4c5d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d83ad3-4ca7-47a6-9f6a-a75291525d61}, !- Handle
  {f3328688-e162-4137-b232-f89c30d33bb3}, !- Source Object
  2,                                      !- Outlet Port
  {96bb700f-26fe-4dca-9ad1-694459b51545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90690770-1d94-48a8-9439-d74c0b00ec27}, !- Handle
  {96bb700f-26fe-4dca-9ad1-694459b51545}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {255ef089-0fc4-4c89-98dd-ce7426b49fc8}, !- Handle
  Node 383,                               !- Name
  {fa3e5581-5997-4c7e-9362-b797997c96fb}, !- Inlet Port
  {b64efa0a-cff4-4f75-a397-cf06a88cb515}; !- Outlet Port

OS:Connection,
  {fa3e5581-5997-4c7e-9362-b797997c96fb}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  6,                                      !- Outlet Port
  {255ef089-0fc4-4c89-98dd-ce7426b49fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64efa0a-cff4-4f75-a397-cf06a88cb515}, !- Handle
  {255ef089-0fc4-4c89-98dd-ce7426b49fc8}, !- Source Object
  3,                                      !- Outlet Port
  {90495f45-d193-4c80-a6db-f8a5cb1fbf9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6c5d35b-6995-4b52-808b-d3cb5510279b}, !- Handle
  {90495f45-d193-4c80-a6db-f8a5cb1fbf9e}, !- Source Object
  4,                                      !- Outlet Port
  {b4e6c9ab-4930-4b1d-8a60-c95f1154e862}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2ab1b2c-0610-4100-b3f8-301b3492f421}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a18f367b-396f-4a0d-9953-ebd02e6b36af}, !- Water Inlet Node Name
  {0fadabc7-dce0-4912-b99d-1a2d687addc9}; !- Water Outlet Node Name

OS:Node,
  {ea07841e-6d32-4604-a2fb-49b67cc1511e}, !- Handle
  Node 384,                               !- Name
  {9b5eb153-be9a-49d7-9010-bd5f9e16590a}, !- Inlet Port
  {a18f367b-396f-4a0d-9953-ebd02e6b36af}; !- Outlet Port

OS:Connection,
  {9b5eb153-be9a-49d7-9010-bd5f9e16590a}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  36,                                     !- Outlet Port
  {ea07841e-6d32-4604-a2fb-49b67cc1511e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309356c7-598d-4b0d-aba4-8629bb54b112}, !- Handle
  Node 385,                               !- Name
  {0fadabc7-dce0-4912-b99d-1a2d687addc9}, !- Inlet Port
  {0d0cffac-e864-4946-87b7-36385e41fa2c}; !- Outlet Port

OS:Connection,
  {a18f367b-396f-4a0d-9953-ebd02e6b36af}, !- Handle
  {ea07841e-6d32-4604-a2fb-49b67cc1511e}, !- Source Object
  3,                                      !- Outlet Port
  {b2ab1b2c-0610-4100-b3f8-301b3492f421}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fadabc7-dce0-4912-b99d-1a2d687addc9}, !- Handle
  {b2ab1b2c-0610-4100-b3f8-301b3492f421}, !- Source Object
  10,                                     !- Outlet Port
  {309356c7-598d-4b0d-aba4-8629bb54b112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0cffac-e864-4946-87b7-36385e41fa2c}, !- Handle
  {309356c7-598d-4b0d-aba4-8629bb54b112}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0af319c2-f69b-41ab-bc6c-d82595c66c28}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b2ab1b2c-0610-4100-b3f8-301b3492f421}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {16de347f-6d2a-42a7-80d6-b14dd0c4c85e}, !- Handle
  Sys_4_zone_exhaust_fan 33,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00214736086656,                       !- Maximum Flow Rate {m3/s}
  {60ce4233-f639-42b0-91ff-2650d5452738}, !- Air Inlet Node Name
  {eb92a559-2e45-42f7-8dbd-9735b34532be}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7a8c387b-d886-4271-8898-ce00a679dbff}, !- Handle
  Node 386,                               !- Name
  {da1be177-021b-41d7-92b1-fb08e853a2e6}, !- Inlet Port
  {60ce4233-f639-42b0-91ff-2650d5452738}; !- Outlet Port

OS:Connection,
  {da1be177-021b-41d7-92b1-fb08e853a2e6}, !- Handle
  {5907e170-c01d-4fc4-b1b8-fea1e21b1ef3}, !- Source Object
  2,                                      !- Outlet Port
  {7a8c387b-d886-4271-8898-ce00a679dbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ce4233-f639-42b0-91ff-2650d5452738}, !- Handle
  {7a8c387b-d886-4271-8898-ce00a679dbff}, !- Source Object
  3,                                      !- Outlet Port
  {16de347f-6d2a-42a7-80d6-b14dd0c4c85e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43cbf0e8-dbe0-42dd-a44c-b5ef95e94368}, !- Handle
  Node 387,                               !- Name
  {eb92a559-2e45-42f7-8dbd-9735b34532be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb92a559-2e45-42f7-8dbd-9735b34532be}, !- Handle
  {16de347f-6d2a-42a7-80d6-b14dd0c4c85e}, !- Source Object
  7,                                      !- Outlet Port
  {43cbf0e8-dbe0-42dd-a44c-b5ef95e94368}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a188737f-e7c9-4d58-bc54-62f82df48a42}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6c38b560-7ea6-464f-8979-8388cab4a042}, !- Air Inlet Node Name
  {d9f96cbe-90d4-4ecf-ac0d-70194ab7ee44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {426e9fe5-96b2-4f9f-828e-64e3c08fcefb}, !- Handle
  Node 388,                               !- Name
  {d9f96cbe-90d4-4ecf-ac0d-70194ab7ee44}, !- Inlet Port
  {fc002dee-aae4-4803-bad0-8edd3fabfb21}; !- Outlet Port

OS:Node,
  {10404c7e-f215-4551-9e4b-a5fefb0880f4}, !- Handle
  Node 389,                               !- Name
  {97f761e2-54eb-47b9-a837-2d0f0212346e}, !- Inlet Port
  {f8da22d4-8d73-491b-81a1-76b204936ec7}; !- Outlet Port

OS:Connection,
  {fc002dee-aae4-4803-bad0-8edd3fabfb21}, !- Handle
  {426e9fe5-96b2-4f9f-828e-64e3c08fcefb}, !- Source Object
  3,                                      !- Outlet Port
  {027cd5e1-7590-4725-8a72-d8aa3acd8290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f761e2-54eb-47b9-a837-2d0f0212346e}, !- Handle
  {0db7f06a-9352-4228-89fc-8548df79f32d}, !- Source Object
  2,                                      !- Outlet Port
  {10404c7e-f215-4551-9e4b-a5fefb0880f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8da22d4-8d73-491b-81a1-76b204936ec7}, !- Handle
  {10404c7e-f215-4551-9e4b-a5fefb0880f4}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8d70c3fe-43c7-46ca-890c-a93e01e39f1d}, !- Handle
  Node 390,                               !- Name
  {7f9808cf-3f13-4f12-8992-01918e4484b3}, !- Inlet Port
  {6c38b560-7ea6-464f-8979-8388cab4a042}; !- Outlet Port

OS:Connection,
  {7f9808cf-3f13-4f12-8992-01918e4484b3}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  7,                                      !- Outlet Port
  {8d70c3fe-43c7-46ca-890c-a93e01e39f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c38b560-7ea6-464f-8979-8388cab4a042}, !- Handle
  {8d70c3fe-43c7-46ca-890c-a93e01e39f1d}, !- Source Object
  3,                                      !- Outlet Port
  {a188737f-e7c9-4d58-bc54-62f82df48a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9f96cbe-90d4-4ecf-ac0d-70194ab7ee44}, !- Handle
  {a188737f-e7c9-4d58-bc54-62f82df48a42}, !- Source Object
  4,                                      !- Outlet Port
  {426e9fe5-96b2-4f9f-828e-64e3c08fcefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b4a55954-9cc4-4b07-951e-0018cc8c9da6}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8336c6e9-2b16-4040-a03e-8ac406908761}, !- Water Inlet Node Name
  {1e641593-4785-42f7-b193-dbaadb5a6308}; !- Water Outlet Node Name

OS:Node,
  {422ea079-1978-430e-b771-e6eab34d792e}, !- Handle
  Node 391,                               !- Name
  {1b7c5006-d518-46b7-8718-d3db8b39512f}, !- Inlet Port
  {8336c6e9-2b16-4040-a03e-8ac406908761}; !- Outlet Port

OS:Connection,
  {1b7c5006-d518-46b7-8718-d3db8b39512f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  37,                                     !- Outlet Port
  {422ea079-1978-430e-b771-e6eab34d792e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df492a03-aab4-45be-965a-92a087dd0911}, !- Handle
  Node 392,                               !- Name
  {1e641593-4785-42f7-b193-dbaadb5a6308}, !- Inlet Port
  {3d4d21e1-3b81-4413-a2d5-0ab2953f6a46}; !- Outlet Port

OS:Connection,
  {8336c6e9-2b16-4040-a03e-8ac406908761}, !- Handle
  {422ea079-1978-430e-b771-e6eab34d792e}, !- Source Object
  3,                                      !- Outlet Port
  {b4a55954-9cc4-4b07-951e-0018cc8c9da6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1e641593-4785-42f7-b193-dbaadb5a6308}, !- Handle
  {b4a55954-9cc4-4b07-951e-0018cc8c9da6}, !- Source Object
  10,                                     !- Outlet Port
  {df492a03-aab4-45be-965a-92a087dd0911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4d21e1-3b81-4413-a2d5-0ab2953f6a46}, !- Handle
  {df492a03-aab4-45be-965a-92a087dd0911}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ce9d1a5e-7710-4562-9d04-9a114ca9a728}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {b4a55954-9cc4-4b07-951e-0018cc8c9da6}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {7084f907-d6ea-41a0-bca7-b4085d6a2c36}, !- Handle
  Sys_4_zone_exhaust_fan 34,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0084950539776,                        !- Maximum Flow Rate {m3/s}
  {fec745e9-bbd2-421a-b802-ec008199dfd4}, !- Air Inlet Node Name
  {18c9d0ab-a70c-40c9-9062-ebc4036cc8f6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7efb05e6-5382-4bd3-a0b3-87f09c00f92e}, !- Handle
  Node 393,                               !- Name
  {addc71aa-096c-4699-b6e5-40ea6c0f9af4}, !- Inlet Port
  {fec745e9-bbd2-421a-b802-ec008199dfd4}; !- Outlet Port

OS:Connection,
  {addc71aa-096c-4699-b6e5-40ea6c0f9af4}, !- Handle
  {ca666af9-c93a-4f53-ba07-3280f69d8093}, !- Source Object
  2,                                      !- Outlet Port
  {7efb05e6-5382-4bd3-a0b3-87f09c00f92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec745e9-bbd2-421a-b802-ec008199dfd4}, !- Handle
  {7efb05e6-5382-4bd3-a0b3-87f09c00f92e}, !- Source Object
  3,                                      !- Outlet Port
  {7084f907-d6ea-41a0-bca7-b4085d6a2c36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9422aa47-397d-44fc-bdd2-22585ced46f2}, !- Handle
  Node 394,                               !- Name
  {18c9d0ab-a70c-40c9-9062-ebc4036cc8f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18c9d0ab-a70c-40c9-9062-ebc4036cc8f6}, !- Handle
  {7084f907-d6ea-41a0-bca7-b4085d6a2c36}, !- Source Object
  7,                                      !- Outlet Port
  {9422aa47-397d-44fc-bdd2-22585ced46f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8c73e12-aa0e-4f64-9b94-5b6399a73fbc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {047173fe-d206-443e-8311-cd2072d7bb5b}, !- Air Inlet Node Name
  {5095156a-299a-4025-a905-3247812552f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd5ed0e1-1f3a-4aa8-a978-248e15dca743}, !- Handle
  Node 395,                               !- Name
  {5095156a-299a-4025-a905-3247812552f8}, !- Inlet Port
  {9c217d95-a513-4cd0-a228-208eb99d8b60}; !- Outlet Port

OS:Node,
  {9142b7bd-1143-4712-a734-797063644853}, !- Handle
  Node 396,                               !- Name
  {c912ce8b-d1a0-43b4-89de-4356eae50320}, !- Inlet Port
  {8dbb322a-0406-45d3-9082-20004d9dd3a4}; !- Outlet Port

OS:Connection,
  {9c217d95-a513-4cd0-a228-208eb99d8b60}, !- Handle
  {cd5ed0e1-1f3a-4aa8-a978-248e15dca743}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f4e10-5a14-4452-b1de-8183ca77ace6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c912ce8b-d1a0-43b4-89de-4356eae50320}, !- Handle
  {933c6817-bbbd-4f05-ad5d-8813a0d47c92}, !- Source Object
  2,                                      !- Outlet Port
  {9142b7bd-1143-4712-a734-797063644853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbb322a-0406-45d3-9082-20004d9dd3a4}, !- Handle
  {9142b7bd-1143-4712-a734-797063644853}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ac63496-3a40-4b1f-8e9a-fe6deb62d902}, !- Handle
  Node 397,                               !- Name
  {9d6aeb9f-14d7-4db6-b26c-34bdc0eec25e}, !- Inlet Port
  {047173fe-d206-443e-8311-cd2072d7bb5b}; !- Outlet Port

OS:Connection,
  {9d6aeb9f-14d7-4db6-b26c-34bdc0eec25e}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  8,                                      !- Outlet Port
  {0ac63496-3a40-4b1f-8e9a-fe6deb62d902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047173fe-d206-443e-8311-cd2072d7bb5b}, !- Handle
  {0ac63496-3a40-4b1f-8e9a-fe6deb62d902}, !- Source Object
  3,                                      !- Outlet Port
  {c8c73e12-aa0e-4f64-9b94-5b6399a73fbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5095156a-299a-4025-a905-3247812552f8}, !- Handle
  {c8c73e12-aa0e-4f64-9b94-5b6399a73fbc}, !- Source Object
  4,                                      !- Outlet Port
  {cd5ed0e1-1f3a-4aa8-a978-248e15dca743}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0487c649-7761-4332-a000-49715d4c9706}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a7623d4-3c23-4094-add5-25b4509e51bf}, !- Water Inlet Node Name
  {60334875-d10e-4043-94d2-9b6e91b31d66}; !- Water Outlet Node Name

OS:Node,
  {e64bb01c-a441-4798-bb93-81a7b67c94b5}, !- Handle
  Node 398,                               !- Name
  {5dd54651-4635-49b9-9903-153c3781861f}, !- Inlet Port
  {0a7623d4-3c23-4094-add5-25b4509e51bf}; !- Outlet Port

OS:Connection,
  {5dd54651-4635-49b9-9903-153c3781861f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  38,                                     !- Outlet Port
  {e64bb01c-a441-4798-bb93-81a7b67c94b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01433e6-8de5-4837-a6e0-9582b558aa3e}, !- Handle
  Node 399,                               !- Name
  {60334875-d10e-4043-94d2-9b6e91b31d66}, !- Inlet Port
  {cdf8ff91-448a-4c55-bd20-f78c8e0dc75f}; !- Outlet Port

OS:Connection,
  {0a7623d4-3c23-4094-add5-25b4509e51bf}, !- Handle
  {e64bb01c-a441-4798-bb93-81a7b67c94b5}, !- Source Object
  3,                                      !- Outlet Port
  {0487c649-7761-4332-a000-49715d4c9706}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60334875-d10e-4043-94d2-9b6e91b31d66}, !- Handle
  {0487c649-7761-4332-a000-49715d4c9706}, !- Source Object
  10,                                     !- Outlet Port
  {b01433e6-8de5-4837-a6e0-9582b558aa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf8ff91-448a-4c55-bd20-f78c8e0dc75f}, !- Handle
  {b01433e6-8de5-4837-a6e0-9582b558aa3e}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c55307e-6753-456d-8ae0-ec4ed080c6ea}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0487c649-7761-4332-a000-49715d4c9706}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {3bc7bf7a-caaa-497f-b68c-a3cc88895e07}, !- Handle
  Sys_4_zone_exhaust_fan 35,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.01208185454592,                       !- Maximum Flow Rate {m3/s}
  {6a5600a0-5bc9-4c97-8aa1-8d6494ff1aac}, !- Air Inlet Node Name
  {1ed3ef97-c75a-48d5-bdc4-fe31128a74e0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d9f07046-0f3a-4795-aa2d-c62578dcb91d}, !- Handle
  Node 400,                               !- Name
  {e9796819-227f-4347-8690-3b8083e48dbd}, !- Inlet Port
  {6a5600a0-5bc9-4c97-8aa1-8d6494ff1aac}; !- Outlet Port

OS:Connection,
  {e9796819-227f-4347-8690-3b8083e48dbd}, !- Handle
  {43956615-5133-4317-b7c4-a0dc6c96e02c}, !- Source Object
  2,                                      !- Outlet Port
  {d9f07046-0f3a-4795-aa2d-c62578dcb91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5600a0-5bc9-4c97-8aa1-8d6494ff1aac}, !- Handle
  {d9f07046-0f3a-4795-aa2d-c62578dcb91d}, !- Source Object
  3,                                      !- Outlet Port
  {3bc7bf7a-caaa-497f-b68c-a3cc88895e07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0695014d-f94c-4934-a8d5-f74805546cad}, !- Handle
  Node 401,                               !- Name
  {1ed3ef97-c75a-48d5-bdc4-fe31128a74e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ed3ef97-c75a-48d5-bdc4-fe31128a74e0}, !- Handle
  {3bc7bf7a-caaa-497f-b68c-a3cc88895e07}, !- Source Object
  7,                                      !- Outlet Port
  {0695014d-f94c-4934-a8d5-f74805546cad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8dfde549-5389-41ca-b15c-d86d92579607}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6b5faa25-e568-48de-b678-2e57e17407ef}, !- Air Inlet Node Name
  {c41adcf3-1704-4f64-843f-f8d7774bf7c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77f523ab-3269-4ef0-bb1f-bb99a6e192cf}, !- Handle
  Node 402,                               !- Name
  {c41adcf3-1704-4f64-843f-f8d7774bf7c4}, !- Inlet Port
  {18046250-f62a-47ba-9e34-df7f20f578b2}; !- Outlet Port

OS:Node,
  {ad2fcff2-4e72-4ebc-a156-6f08edf54ae8}, !- Handle
  Node 403,                               !- Name
  {6b2c719e-e306-4488-a6dd-cf790bf55da9}, !- Inlet Port
  {ad88f4ed-9ae8-4c2d-b5c2-deb0f12059a8}; !- Outlet Port

OS:Connection,
  {18046250-f62a-47ba-9e34-df7f20f578b2}, !- Handle
  {77f523ab-3269-4ef0-bb1f-bb99a6e192cf}, !- Source Object
  3,                                      !- Outlet Port
  {fb90d967-54bc-40e2-b526-74d70adb1a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2c719e-e306-4488-a6dd-cf790bf55da9}, !- Handle
  {da09a91b-51ab-47a9-89e9-e7fe825be66c}, !- Source Object
  2,                                      !- Outlet Port
  {ad2fcff2-4e72-4ebc-a156-6f08edf54ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad88f4ed-9ae8-4c2d-b5c2-deb0f12059a8}, !- Handle
  {ad2fcff2-4e72-4ebc-a156-6f08edf54ae8}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {38b8e803-2006-49e3-adc2-71bcc8289d44}, !- Handle
  Node 404,                               !- Name
  {9e04b8a5-0746-4883-9f6e-6cb88de6822e}, !- Inlet Port
  {6b5faa25-e568-48de-b678-2e57e17407ef}; !- Outlet Port

OS:Connection,
  {9e04b8a5-0746-4883-9f6e-6cb88de6822e}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  9,                                      !- Outlet Port
  {38b8e803-2006-49e3-adc2-71bcc8289d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5faa25-e568-48de-b678-2e57e17407ef}, !- Handle
  {38b8e803-2006-49e3-adc2-71bcc8289d44}, !- Source Object
  3,                                      !- Outlet Port
  {8dfde549-5389-41ca-b15c-d86d92579607}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c41adcf3-1704-4f64-843f-f8d7774bf7c4}, !- Handle
  {8dfde549-5389-41ca-b15c-d86d92579607}, !- Source Object
  4,                                      !- Outlet Port
  {77f523ab-3269-4ef0-bb1f-bb99a6e192cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e7213970-a534-4db9-953f-2597527d647e}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d07edaf6-2fe0-43b7-a64c-2aa4c3edcff2}, !- Water Inlet Node Name
  {0dc908ac-2758-46c1-9ec3-896c8dab5e69}; !- Water Outlet Node Name

OS:Node,
  {14c5a8db-df6e-49f1-856f-e17f5cf22c55}, !- Handle
  Node 405,                               !- Name
  {891eff2d-2f9f-4591-ae25-5176fba5b58e}, !- Inlet Port
  {d07edaf6-2fe0-43b7-a64c-2aa4c3edcff2}; !- Outlet Port

OS:Connection,
  {891eff2d-2f9f-4591-ae25-5176fba5b58e}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  39,                                     !- Outlet Port
  {14c5a8db-df6e-49f1-856f-e17f5cf22c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed68474-9edb-47c5-a4af-c0c54ea22529}, !- Handle
  Node 406,                               !- Name
  {0dc908ac-2758-46c1-9ec3-896c8dab5e69}, !- Inlet Port
  {fd275c38-45fa-4a19-884a-5e53b6c164f6}; !- Outlet Port

OS:Connection,
  {d07edaf6-2fe0-43b7-a64c-2aa4c3edcff2}, !- Handle
  {14c5a8db-df6e-49f1-856f-e17f5cf22c55}, !- Source Object
  3,                                      !- Outlet Port
  {e7213970-a534-4db9-953f-2597527d647e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0dc908ac-2758-46c1-9ec3-896c8dab5e69}, !- Handle
  {e7213970-a534-4db9-953f-2597527d647e}, !- Source Object
  10,                                     !- Outlet Port
  {bed68474-9edb-47c5-a4af-c0c54ea22529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd275c38-45fa-4a19-884a-5e53b6c164f6}, !- Handle
  {bed68474-9edb-47c5-a4af-c0c54ea22529}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {95a3a3d8-86f0-4a3a-8f85-80ad8e28b87d}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e7213970-a534-4db9-953f-2597527d647e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {9d403ac4-7b77-4c83-b840-40bc3502d9d1}, !- Handle
  Sys_4_zone_exhaust_fan 36,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00226534772736,                       !- Maximum Flow Rate {m3/s}
  {a9d4ce44-3516-4995-8364-e7f11169826a}, !- Air Inlet Node Name
  {d6fd1f80-b8dc-45b2-a17a-a72e83837bb5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {761267f4-a563-4e77-8d54-07a851901c1d}, !- Handle
  Node 407,                               !- Name
  {24e32278-d47c-4324-8a79-d777d1b5c54c}, !- Inlet Port
  {a9d4ce44-3516-4995-8364-e7f11169826a}; !- Outlet Port

OS:Connection,
  {24e32278-d47c-4324-8a79-d777d1b5c54c}, !- Handle
  {c3dc8817-4a8d-4cce-a421-f6c72bf3940c}, !- Source Object
  2,                                      !- Outlet Port
  {761267f4-a563-4e77-8d54-07a851901c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d4ce44-3516-4995-8364-e7f11169826a}, !- Handle
  {761267f4-a563-4e77-8d54-07a851901c1d}, !- Source Object
  3,                                      !- Outlet Port
  {9d403ac4-7b77-4c83-b840-40bc3502d9d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01654b7f-6979-43f9-87fe-9e2be795f148}, !- Handle
  Node 408,                               !- Name
  {d6fd1f80-b8dc-45b2-a17a-a72e83837bb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6fd1f80-b8dc-45b2-a17a-a72e83837bb5}, !- Handle
  {9d403ac4-7b77-4c83-b840-40bc3502d9d1}, !- Source Object
  7,                                      !- Outlet Port
  {01654b7f-6979-43f9-87fe-9e2be795f148}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ee8e81a-d021-40a6-8f7f-615b69b33492}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f811d378-73ba-4caf-92a4-e3b4fcae194b}, !- Air Inlet Node Name
  {aae6c2a7-559e-4f63-b79d-1a81b7cc0230}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5cb936a-0231-4c48-9efb-6ba87b15bf12}, !- Handle
  Node 409,                               !- Name
  {aae6c2a7-559e-4f63-b79d-1a81b7cc0230}, !- Inlet Port
  {44ba85f4-375b-467b-98cd-12a0d4f280cb}; !- Outlet Port

OS:Node,
  {b4c1e7ce-8f02-4677-ace3-220cf6ab4ab6}, !- Handle
  Node 410,                               !- Name
  {bb870a6f-b5e5-4312-99b8-be35a115872a}, !- Inlet Port
  {014cee5a-d279-46e2-93eb-98d08599fc15}; !- Outlet Port

OS:Connection,
  {44ba85f4-375b-467b-98cd-12a0d4f280cb}, !- Handle
  {e5cb936a-0231-4c48-9efb-6ba87b15bf12}, !- Source Object
  3,                                      !- Outlet Port
  {e8ae9c9f-63c8-4ecd-857f-a541a68820f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb870a6f-b5e5-4312-99b8-be35a115872a}, !- Handle
  {4058aea3-049a-4e37-8403-3351287fe209}, !- Source Object
  2,                                      !- Outlet Port
  {b4c1e7ce-8f02-4677-ace3-220cf6ab4ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014cee5a-d279-46e2-93eb-98d08599fc15}, !- Handle
  {b4c1e7ce-8f02-4677-ace3-220cf6ab4ab6}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cc958b15-dc14-451e-b94a-c317346d3807}, !- Handle
  Node 411,                               !- Name
  {b3ecba72-55f9-4ccf-a2f8-983829a299cd}, !- Inlet Port
  {f811d378-73ba-4caf-92a4-e3b4fcae194b}; !- Outlet Port

OS:Connection,
  {b3ecba72-55f9-4ccf-a2f8-983829a299cd}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  10,                                     !- Outlet Port
  {cc958b15-dc14-451e-b94a-c317346d3807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f811d378-73ba-4caf-92a4-e3b4fcae194b}, !- Handle
  {cc958b15-dc14-451e-b94a-c317346d3807}, !- Source Object
  3,                                      !- Outlet Port
  {1ee8e81a-d021-40a6-8f7f-615b69b33492}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae6c2a7-559e-4f63-b79d-1a81b7cc0230}, !- Handle
  {1ee8e81a-d021-40a6-8f7f-615b69b33492}, !- Source Object
  4,                                      !- Outlet Port
  {e5cb936a-0231-4c48-9efb-6ba87b15bf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae2d363c-f2b8-4705-9c39-32a7acd93dc2}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f60c3884-5fea-49c5-af9f-ce5d5d02c1a4}, !- Water Inlet Node Name
  {19cbe11b-1c94-449e-b044-af4914e3df79}; !- Water Outlet Node Name

OS:Node,
  {c1fc6499-6fb2-465d-8a26-ee5b06d51998}, !- Handle
  Node 412,                               !- Name
  {8cc51815-fed5-4813-9e20-f703449f7a74}, !- Inlet Port
  {f60c3884-5fea-49c5-af9f-ce5d5d02c1a4}; !- Outlet Port

OS:Connection,
  {8cc51815-fed5-4813-9e20-f703449f7a74}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  40,                                     !- Outlet Port
  {c1fc6499-6fb2-465d-8a26-ee5b06d51998}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f774ca1-5c66-4876-a5d1-ccf1cdbf316d}, !- Handle
  Node 413,                               !- Name
  {19cbe11b-1c94-449e-b044-af4914e3df79}, !- Inlet Port
  {afdb6b57-083a-423b-9680-24b193dfff84}; !- Outlet Port

OS:Connection,
  {f60c3884-5fea-49c5-af9f-ce5d5d02c1a4}, !- Handle
  {c1fc6499-6fb2-465d-8a26-ee5b06d51998}, !- Source Object
  3,                                      !- Outlet Port
  {ae2d363c-f2b8-4705-9c39-32a7acd93dc2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {19cbe11b-1c94-449e-b044-af4914e3df79}, !- Handle
  {ae2d363c-f2b8-4705-9c39-32a7acd93dc2}, !- Source Object
  10,                                     !- Outlet Port
  {4f774ca1-5c66-4876-a5d1-ccf1cdbf316d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afdb6b57-083a-423b-9680-24b193dfff84}, !- Handle
  {4f774ca1-5c66-4876-a5d1-ccf1cdbf316d}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e554918-0e10-4bdb-85db-3e2199e0ef3c}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ae2d363c-f2b8-4705-9c39-32a7acd93dc2}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {12f77f77-6c21-4027-b179-b9c64eb89038}, !- Handle
  Sys_4_zone_exhaust_fan 37,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02095446647808,                       !- Maximum Flow Rate {m3/s}
  {10735737-99f7-4f4c-8ca7-008a35adf77f}, !- Air Inlet Node Name
  {1d566d60-76b6-4e43-8b0c-b4f3c1669be4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {81a4f66b-1914-4586-9139-a6d2233f5ff2}, !- Handle
  Node 414,                               !- Name
  {7561afd3-c8ea-4bb2-a49e-a36d252356b1}, !- Inlet Port
  {10735737-99f7-4f4c-8ca7-008a35adf77f}; !- Outlet Port

OS:Connection,
  {7561afd3-c8ea-4bb2-a49e-a36d252356b1}, !- Handle
  {f2f13db3-2bf4-4d4e-93be-a77366c2e5b3}, !- Source Object
  2,                                      !- Outlet Port
  {81a4f66b-1914-4586-9139-a6d2233f5ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10735737-99f7-4f4c-8ca7-008a35adf77f}, !- Handle
  {81a4f66b-1914-4586-9139-a6d2233f5ff2}, !- Source Object
  3,                                      !- Outlet Port
  {12f77f77-6c21-4027-b179-b9c64eb89038}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8479a00-ff8f-4f2d-b36a-1c63f0806eef}, !- Handle
  Node 415,                               !- Name
  {1d566d60-76b6-4e43-8b0c-b4f3c1669be4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d566d60-76b6-4e43-8b0c-b4f3c1669be4}, !- Handle
  {12f77f77-6c21-4027-b179-b9c64eb89038}, !- Source Object
  7,                                      !- Outlet Port
  {e8479a00-ff8f-4f2d-b36a-1c63f0806eef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36ad9535-06a8-48ef-8642-e27b4c5f8201}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {a4877425-8faa-412c-be4a-241a5ac3f83f}, !- Air Inlet Node Name
  {70245ae8-4649-47a1-8b04-366ccf65c0fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bd9acae-2506-4e90-9024-6bc3ba63535b}, !- Handle
  Node 416,                               !- Name
  {70245ae8-4649-47a1-8b04-366ccf65c0fd}, !- Inlet Port
  {6208bb82-9039-4175-9982-b906c2f76c6a}; !- Outlet Port

OS:Node,
  {5d3a7ef9-d164-4c8f-b28c-3ee27a527eb4}, !- Handle
  Node 417,                               !- Name
  {fb7473ae-58a2-447e-aea3-b61f98c81fa9}, !- Inlet Port
  {efb29cb0-9fce-4d4a-a988-fca02a41e3d1}; !- Outlet Port

OS:Connection,
  {6208bb82-9039-4175-9982-b906c2f76c6a}, !- Handle
  {0bd9acae-2506-4e90-9024-6bc3ba63535b}, !- Source Object
  3,                                      !- Outlet Port
  {6a486161-14dc-4f1d-a25a-b59d546f1d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7473ae-58a2-447e-aea3-b61f98c81fa9}, !- Handle
  {3edfa43b-5130-4ecd-aaae-338ae2f81d25}, !- Source Object
  2,                                      !- Outlet Port
  {5d3a7ef9-d164-4c8f-b28c-3ee27a527eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb29cb0-9fce-4d4a-a988-fca02a41e3d1}, !- Handle
  {5d3a7ef9-d164-4c8f-b28c-3ee27a527eb4}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {087b154a-7eb1-4432-bfcc-6248d106c715}, !- Handle
  Node 418,                               !- Name
  {5673cbf4-b9d7-4bf8-b12f-c375a41993a8}, !- Inlet Port
  {a4877425-8faa-412c-be4a-241a5ac3f83f}; !- Outlet Port

OS:Connection,
  {5673cbf4-b9d7-4bf8-b12f-c375a41993a8}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  11,                                     !- Outlet Port
  {087b154a-7eb1-4432-bfcc-6248d106c715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4877425-8faa-412c-be4a-241a5ac3f83f}, !- Handle
  {087b154a-7eb1-4432-bfcc-6248d106c715}, !- Source Object
  3,                                      !- Outlet Port
  {36ad9535-06a8-48ef-8642-e27b4c5f8201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70245ae8-4649-47a1-8b04-366ccf65c0fd}, !- Handle
  {36ad9535-06a8-48ef-8642-e27b4c5f8201}, !- Source Object
  4,                                      !- Outlet Port
  {0bd9acae-2506-4e90-9024-6bc3ba63535b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab327090-198e-4816-bd01-e900e5a7fda9}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b589355f-e086-49ff-a151-735a52d056dd}, !- Water Inlet Node Name
  {eb289177-51f9-4bed-8b87-94d35759746b}; !- Water Outlet Node Name

OS:Node,
  {3a89b4af-72a6-41f4-b12b-a8ead9df35dd}, !- Handle
  Node 419,                               !- Name
  {97fdf42f-ca34-4f7c-a48e-b2124fa84d9f}, !- Inlet Port
  {b589355f-e086-49ff-a151-735a52d056dd}; !- Outlet Port

OS:Connection,
  {97fdf42f-ca34-4f7c-a48e-b2124fa84d9f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  41,                                     !- Outlet Port
  {3a89b4af-72a6-41f4-b12b-a8ead9df35dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29a8ac48-6f98-4dad-a821-ed363ad55519}, !- Handle
  Node 420,                               !- Name
  {eb289177-51f9-4bed-8b87-94d35759746b}, !- Inlet Port
  {8f36a1ec-560e-46f8-bd13-b5c6bc0616ed}; !- Outlet Port

OS:Connection,
  {b589355f-e086-49ff-a151-735a52d056dd}, !- Handle
  {3a89b4af-72a6-41f4-b12b-a8ead9df35dd}, !- Source Object
  3,                                      !- Outlet Port
  {ab327090-198e-4816-bd01-e900e5a7fda9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb289177-51f9-4bed-8b87-94d35759746b}, !- Handle
  {ab327090-198e-4816-bd01-e900e5a7fda9}, !- Source Object
  10,                                     !- Outlet Port
  {29a8ac48-6f98-4dad-a821-ed363ad55519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f36a1ec-560e-46f8-bd13-b5c6bc0616ed}, !- Handle
  {29a8ac48-6f98-4dad-a821-ed363ad55519}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b4c81cf6-1723-43ad-ab26-b87e7b3a8deb}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ab327090-198e-4816-bd01-e900e5a7fda9}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {38f800db-8d79-42c2-bcc5-b6ab4cf0f607}, !- Handle
  Sys_4_zone_exhaust_fan 38,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02340859318272,                       !- Maximum Flow Rate {m3/s}
  {67e0e67e-6c8b-4a21-bbaa-143c481838b2}, !- Air Inlet Node Name
  {f2ef84b3-1994-4830-b916-4fdff1c5529a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {9fede65f-2830-46cc-8539-9274ee095bcf}, !- Handle
  Node 421,                               !- Name
  {ddc99cb4-0137-458f-9120-be386e4e338c}, !- Inlet Port
  {67e0e67e-6c8b-4a21-bbaa-143c481838b2}; !- Outlet Port

OS:Connection,
  {ddc99cb4-0137-458f-9120-be386e4e338c}, !- Handle
  {afd86ffd-6884-4e4d-8205-431ebd7b389c}, !- Source Object
  2,                                      !- Outlet Port
  {9fede65f-2830-46cc-8539-9274ee095bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e0e67e-6c8b-4a21-bbaa-143c481838b2}, !- Handle
  {9fede65f-2830-46cc-8539-9274ee095bcf}, !- Source Object
  3,                                      !- Outlet Port
  {38f800db-8d79-42c2-bcc5-b6ab4cf0f607}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ffc0dce-4d13-4151-b110-1959ccb33e5d}, !- Handle
  Node 422,                               !- Name
  {f2ef84b3-1994-4830-b916-4fdff1c5529a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ef84b3-1994-4830-b916-4fdff1c5529a}, !- Handle
  {38f800db-8d79-42c2-bcc5-b6ab4cf0f607}, !- Source Object
  7,                                      !- Outlet Port
  {3ffc0dce-4d13-4151-b110-1959ccb33e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01927d0b-a0d6-4340-a884-2ec5feae0562}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {6b03ce98-6f1c-4725-9320-c70b19613ca4}, !- Air Inlet Node Name
  {8eacbd1f-2390-47e4-beca-60e9b1fee8a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0138ec04-1b4b-4794-9dee-fb3512bcc6a2}, !- Handle
  Node 423,                               !- Name
  {8eacbd1f-2390-47e4-beca-60e9b1fee8a2}, !- Inlet Port
  {d3a0ddf9-6d23-411c-b28d-070166c27692}; !- Outlet Port

OS:Node,
  {d3acdbf9-f4ba-49b6-898c-55e8c4d9b015}, !- Handle
  Node 424,                               !- Name
  {06f16fda-fdc3-4930-a492-720f4864335a}, !- Inlet Port
  {a3d78769-f020-4b39-9b41-90d4f310b15d}; !- Outlet Port

OS:Connection,
  {d3a0ddf9-6d23-411c-b28d-070166c27692}, !- Handle
  {0138ec04-1b4b-4794-9dee-fb3512bcc6a2}, !- Source Object
  3,                                      !- Outlet Port
  {f9d24489-1de8-473b-8180-9280599f6c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f16fda-fdc3-4930-a492-720f4864335a}, !- Handle
  {9b0e206e-e84e-4238-8da1-84aae8dbff86}, !- Source Object
  2,                                      !- Outlet Port
  {d3acdbf9-f4ba-49b6-898c-55e8c4d9b015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d78769-f020-4b39-9b41-90d4f310b15d}, !- Handle
  {d3acdbf9-f4ba-49b6-898c-55e8c4d9b015}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dec6862c-de5c-42ef-83a3-4f0dda544606}, !- Handle
  Node 425,                               !- Name
  {4f85a59b-28c6-4aba-8b38-b4de2758d379}, !- Inlet Port
  {6b03ce98-6f1c-4725-9320-c70b19613ca4}; !- Outlet Port

OS:Connection,
  {4f85a59b-28c6-4aba-8b38-b4de2758d379}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  12,                                     !- Outlet Port
  {dec6862c-de5c-42ef-83a3-4f0dda544606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b03ce98-6f1c-4725-9320-c70b19613ca4}, !- Handle
  {dec6862c-de5c-42ef-83a3-4f0dda544606}, !- Source Object
  3,                                      !- Outlet Port
  {01927d0b-a0d6-4340-a884-2ec5feae0562}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eacbd1f-2390-47e4-beca-60e9b1fee8a2}, !- Handle
  {01927d0b-a0d6-4340-a884-2ec5feae0562}, !- Source Object
  4,                                      !- Outlet Port
  {0138ec04-1b4b-4794-9dee-fb3512bcc6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c1ded83c-263e-4fb9-8396-0016f6687a2b}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e18f8665-cfb5-4788-b3e7-d3c027f774fb}, !- Water Inlet Node Name
  {38544ef8-f386-4fa0-954a-08b425185a2c}; !- Water Outlet Node Name

OS:Node,
  {f1906b50-1352-4561-8a2a-75dc7d6cd172}, !- Handle
  Node 426,                               !- Name
  {68a51b8c-a31c-4151-843e-f21c6b6e971e}, !- Inlet Port
  {e18f8665-cfb5-4788-b3e7-d3c027f774fb}; !- Outlet Port

OS:Connection,
  {68a51b8c-a31c-4151-843e-f21c6b6e971e}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  42,                                     !- Outlet Port
  {f1906b50-1352-4561-8a2a-75dc7d6cd172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075c374a-de32-4e09-9860-ee7d59e30ed0}, !- Handle
  Node 427,                               !- Name
  {38544ef8-f386-4fa0-954a-08b425185a2c}, !- Inlet Port
  {70f2dbcd-92c2-4bd0-a164-42f14bd8645b}; !- Outlet Port

OS:Connection,
  {e18f8665-cfb5-4788-b3e7-d3c027f774fb}, !- Handle
  {f1906b50-1352-4561-8a2a-75dc7d6cd172}, !- Source Object
  3,                                      !- Outlet Port
  {c1ded83c-263e-4fb9-8396-0016f6687a2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {38544ef8-f386-4fa0-954a-08b425185a2c}, !- Handle
  {c1ded83c-263e-4fb9-8396-0016f6687a2b}, !- Source Object
  10,                                     !- Outlet Port
  {075c374a-de32-4e09-9860-ee7d59e30ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f2dbcd-92c2-4bd0-a164-42f14bd8645b}, !- Handle
  {075c374a-de32-4e09-9860-ee7d59e30ed0}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {251bb4e4-cae7-41fe-a7ad-342e4b16bb66}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c1ded83c-263e-4fb9-8396-0016f6687a2b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {b3d014c3-8233-40fd-9164-a10f07047733}, !- Handle
  Sys_4_zone_exhaust_fan 39,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0174620553984,                        !- Maximum Flow Rate {m3/s}
  {def61500-1f8f-478d-b5e6-fb88def86d40}, !- Air Inlet Node Name
  {b0b7ca52-c65f-448a-b886-898bd2972985}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {0ff66206-6cc2-44b9-9287-1cd6b17a4a75}, !- Handle
  Node 428,                               !- Name
  {69c3cdca-a4b0-4a3d-8007-a4d538cbc500}, !- Inlet Port
  {def61500-1f8f-478d-b5e6-fb88def86d40}; !- Outlet Port

OS:Connection,
  {69c3cdca-a4b0-4a3d-8007-a4d538cbc500}, !- Handle
  {29aafc8e-2e5a-46f8-9c52-812df089bce9}, !- Source Object
  2,                                      !- Outlet Port
  {0ff66206-6cc2-44b9-9287-1cd6b17a4a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def61500-1f8f-478d-b5e6-fb88def86d40}, !- Handle
  {0ff66206-6cc2-44b9-9287-1cd6b17a4a75}, !- Source Object
  3,                                      !- Outlet Port
  {b3d014c3-8233-40fd-9164-a10f07047733}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46217db0-34a0-4209-ab38-339e31e6b021}, !- Handle
  Node 429,                               !- Name
  {b0b7ca52-c65f-448a-b886-898bd2972985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0b7ca52-c65f-448a-b886-898bd2972985}, !- Handle
  {b3d014c3-8233-40fd-9164-a10f07047733}, !- Source Object
  7,                                      !- Outlet Port
  {46217db0-34a0-4209-ab38-339e31e6b021}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bb905ca2-7863-4b81-a1a5-66115435d588}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2dc896ad-39a5-44e5-9539-3b3997f7ee1e}, !- Air Inlet Node Name
  {25366691-7674-45a2-9d12-c094daf5d156}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f246b45d-125c-4ed2-b715-b9e046d10920}, !- Handle
  Node 430,                               !- Name
  {25366691-7674-45a2-9d12-c094daf5d156}, !- Inlet Port
  {ec1a1e4c-d73b-4c9f-badd-0d880e776425}; !- Outlet Port

OS:Node,
  {a5e9bdcb-40cb-4033-ae32-8651e9b64b2b}, !- Handle
  Node 431,                               !- Name
  {a9cb3981-5c75-49be-a25d-b076d3e6b67f}, !- Inlet Port
  {9bac5f19-5077-4ab0-a510-dec4f75f3c39}; !- Outlet Port

OS:Connection,
  {ec1a1e4c-d73b-4c9f-badd-0d880e776425}, !- Handle
  {f246b45d-125c-4ed2-b715-b9e046d10920}, !- Source Object
  3,                                      !- Outlet Port
  {4b0cf1cb-def9-461b-a141-2a1241aa0d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cb3981-5c75-49be-a25d-b076d3e6b67f}, !- Handle
  {47eb0efc-e596-4e3e-9b76-d7541a06c10a}, !- Source Object
  2,                                      !- Outlet Port
  {a5e9bdcb-40cb-4033-ae32-8651e9b64b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bac5f19-5077-4ab0-a510-dec4f75f3c39}, !- Handle
  {a5e9bdcb-40cb-4033-ae32-8651e9b64b2b}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5f8c534e-cbeb-4583-bfad-47db73883186}, !- Handle
  Node 432,                               !- Name
  {05a2abd3-2a7f-403b-8c7a-1777ae39d70b}, !- Inlet Port
  {2dc896ad-39a5-44e5-9539-3b3997f7ee1e}; !- Outlet Port

OS:Connection,
  {05a2abd3-2a7f-403b-8c7a-1777ae39d70b}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  13,                                     !- Outlet Port
  {5f8c534e-cbeb-4583-bfad-47db73883186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc896ad-39a5-44e5-9539-3b3997f7ee1e}, !- Handle
  {5f8c534e-cbeb-4583-bfad-47db73883186}, !- Source Object
  3,                                      !- Outlet Port
  {bb905ca2-7863-4b81-a1a5-66115435d588}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25366691-7674-45a2-9d12-c094daf5d156}, !- Handle
  {bb905ca2-7863-4b81-a1a5-66115435d588}, !- Source Object
  4,                                      !- Outlet Port
  {f246b45d-125c-4ed2-b715-b9e046d10920}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dcadd21d-e79d-4926-8966-0f6279d01056}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2bd22922-9dda-4f5f-b8eb-1cd08afc1872}, !- Water Inlet Node Name
  {02785804-ba08-4118-9d21-449968eaca96}; !- Water Outlet Node Name

OS:Node,
  {6bc09644-e107-49ff-9ab5-79ff34cd51e1}, !- Handle
  Node 433,                               !- Name
  {fb339598-c889-44e4-b5ce-3de08dfa9017}, !- Inlet Port
  {2bd22922-9dda-4f5f-b8eb-1cd08afc1872}; !- Outlet Port

OS:Connection,
  {fb339598-c889-44e4-b5ce-3de08dfa9017}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  43,                                     !- Outlet Port
  {6bc09644-e107-49ff-9ab5-79ff34cd51e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf3cada0-ca61-4d8e-955b-6efb9c4e907c}, !- Handle
  Node 434,                               !- Name
  {02785804-ba08-4118-9d21-449968eaca96}, !- Inlet Port
  {b8fa1624-10f0-4f85-8b34-ef3f1a414a64}; !- Outlet Port

OS:Connection,
  {2bd22922-9dda-4f5f-b8eb-1cd08afc1872}, !- Handle
  {6bc09644-e107-49ff-9ab5-79ff34cd51e1}, !- Source Object
  3,                                      !- Outlet Port
  {dcadd21d-e79d-4926-8966-0f6279d01056}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {02785804-ba08-4118-9d21-449968eaca96}, !- Handle
  {dcadd21d-e79d-4926-8966-0f6279d01056}, !- Source Object
  10,                                     !- Outlet Port
  {cf3cada0-ca61-4d8e-955b-6efb9c4e907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fa1624-10f0-4f85-8b34-ef3f1a414a64}, !- Handle
  {cf3cada0-ca61-4d8e-955b-6efb9c4e907c}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00cd01e4-01ee-42ba-ba84-0d2e7b1a3d83}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {dcadd21d-e79d-4926-8966-0f6279d01056}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {eb64d08d-5520-4adc-bc02-2c3a54842e40}, !- Handle
  Sys_4_zone_exhaust_fan 40,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0066072642048,                        !- Maximum Flow Rate {m3/s}
  {cdfa5ab3-9a3f-4a19-80d8-124330b01c2b}, !- Air Inlet Node Name
  {daa39704-e544-4c22-92fe-dc513d6ba70e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {602cde82-57be-4ee4-8c92-4aca3119b7fd}, !- Handle
  Node 435,                               !- Name
  {6da2cbc1-98b1-4b1d-a765-d1926e413765}, !- Inlet Port
  {cdfa5ab3-9a3f-4a19-80d8-124330b01c2b}; !- Outlet Port

OS:Connection,
  {6da2cbc1-98b1-4b1d-a765-d1926e413765}, !- Handle
  {ea2ef7ad-a83c-49d5-b99f-3458f84d013b}, !- Source Object
  2,                                      !- Outlet Port
  {602cde82-57be-4ee4-8c92-4aca3119b7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfa5ab3-9a3f-4a19-80d8-124330b01c2b}, !- Handle
  {602cde82-57be-4ee4-8c92-4aca3119b7fd}, !- Source Object
  3,                                      !- Outlet Port
  {eb64d08d-5520-4adc-bc02-2c3a54842e40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b922b0c-7ee5-4636-a8a7-e6ed70670b95}, !- Handle
  Node 436,                               !- Name
  {daa39704-e544-4c22-92fe-dc513d6ba70e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa39704-e544-4c22-92fe-dc513d6ba70e}, !- Handle
  {eb64d08d-5520-4adc-bc02-2c3a54842e40}, !- Source Object
  7,                                      !- Outlet Port
  {1b922b0c-7ee5-4636-a8a7-e6ed70670b95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {032b29ad-6bee-4143-bd8e-0363bc6155cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7d16e98b-77d1-4e02-bc32-60ede6a46158}, !- Air Inlet Node Name
  {608673d2-d5a0-4fa4-a677-befb09a42d65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6077393c-d356-461e-9609-8aae8cf697b3}, !- Handle
  Node 437,                               !- Name
  {608673d2-d5a0-4fa4-a677-befb09a42d65}, !- Inlet Port
  {a362b2c0-e441-4489-bd0d-cf656198b745}; !- Outlet Port

OS:Node,
  {6ec4a5f2-36a6-406c-97e9-62a6ce798184}, !- Handle
  Node 438,                               !- Name
  {7b94d819-c919-4745-9d8a-f26760510ef5}, !- Inlet Port
  {19344dab-577b-4973-bf5b-972709087d3a}; !- Outlet Port

OS:Connection,
  {a362b2c0-e441-4489-bd0d-cf656198b745}, !- Handle
  {6077393c-d356-461e-9609-8aae8cf697b3}, !- Source Object
  3,                                      !- Outlet Port
  {4d6d3bdf-2ba9-4239-bc62-9380bc7606b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b94d819-c919-4745-9d8a-f26760510ef5}, !- Handle
  {c693ee2f-a30b-406d-8685-f9a2ecdc3752}, !- Source Object
  2,                                      !- Outlet Port
  {6ec4a5f2-36a6-406c-97e9-62a6ce798184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19344dab-577b-4973-bf5b-972709087d3a}, !- Handle
  {6ec4a5f2-36a6-406c-97e9-62a6ce798184}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {35abc4df-a60b-4e06-b5bb-6ebd349de75b}, !- Handle
  Node 439,                               !- Name
  {df02fa73-0cc6-419d-9e60-c340a72055d0}, !- Inlet Port
  {7d16e98b-77d1-4e02-bc32-60ede6a46158}; !- Outlet Port

OS:Connection,
  {df02fa73-0cc6-419d-9e60-c340a72055d0}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  14,                                     !- Outlet Port
  {35abc4df-a60b-4e06-b5bb-6ebd349de75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d16e98b-77d1-4e02-bc32-60ede6a46158}, !- Handle
  {35abc4df-a60b-4e06-b5bb-6ebd349de75b}, !- Source Object
  3,                                      !- Outlet Port
  {032b29ad-6bee-4143-bd8e-0363bc6155cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {608673d2-d5a0-4fa4-a677-befb09a42d65}, !- Handle
  {032b29ad-6bee-4143-bd8e-0363bc6155cb}, !- Source Object
  4,                                      !- Outlet Port
  {6077393c-d356-461e-9609-8aae8cf697b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aece9d04-694b-4ad5-88d7-759717570074}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {26a05503-cee2-4517-96c8-7e75a20e9229}, !- Water Inlet Node Name
  {b60b6016-3f15-4ffa-9326-73c43a860f23}; !- Water Outlet Node Name

OS:Node,
  {4e5ac27b-a08f-4666-975b-d2f96123ebb1}, !- Handle
  Node 440,                               !- Name
  {1ac95e68-4e31-49f0-a347-eb5ae06b3601}, !- Inlet Port
  {26a05503-cee2-4517-96c8-7e75a20e9229}; !- Outlet Port

OS:Connection,
  {1ac95e68-4e31-49f0-a347-eb5ae06b3601}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  44,                                     !- Outlet Port
  {4e5ac27b-a08f-4666-975b-d2f96123ebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6348d812-6398-4426-8a55-5ac7ab106c47}, !- Handle
  Node 441,                               !- Name
  {b60b6016-3f15-4ffa-9326-73c43a860f23}, !- Inlet Port
  {98cfacd1-72b4-4eef-93db-216ceed5a5a0}; !- Outlet Port

OS:Connection,
  {26a05503-cee2-4517-96c8-7e75a20e9229}, !- Handle
  {4e5ac27b-a08f-4666-975b-d2f96123ebb1}, !- Source Object
  3,                                      !- Outlet Port
  {aece9d04-694b-4ad5-88d7-759717570074}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b60b6016-3f15-4ffa-9326-73c43a860f23}, !- Handle
  {aece9d04-694b-4ad5-88d7-759717570074}, !- Source Object
  10,                                     !- Outlet Port
  {6348d812-6398-4426-8a55-5ac7ab106c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cfacd1-72b4-4eef-93db-216ceed5a5a0}, !- Handle
  {6348d812-6398-4426-8a55-5ac7ab106c47}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {252bf6a0-ee2d-4c6a-998d-61fd1baef2de}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {aece9d04-694b-4ad5-88d7-759717570074}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {242f1bbd-2b00-4093-9e61-ce59a153939f}, !- Handle
  Sys_4_zone_exhaust_fan 41,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00934455937536,                       !- Maximum Flow Rate {m3/s}
  {80060fb9-ae01-4f36-a30a-13701b33239f}, !- Air Inlet Node Name
  {f80819ef-9960-4e3f-b2c1-fda93d684867}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {db8328b4-a98e-4ace-aa05-4e44c90011f7}, !- Handle
  Node 442,                               !- Name
  {78c04c27-9489-4ae1-bdad-b9fefca9f02f}, !- Inlet Port
  {80060fb9-ae01-4f36-a30a-13701b33239f}; !- Outlet Port

OS:Connection,
  {78c04c27-9489-4ae1-bdad-b9fefca9f02f}, !- Handle
  {f385db6d-5606-48ac-8416-f30e8cff966d}, !- Source Object
  2,                                      !- Outlet Port
  {db8328b4-a98e-4ace-aa05-4e44c90011f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80060fb9-ae01-4f36-a30a-13701b33239f}, !- Handle
  {db8328b4-a98e-4ace-aa05-4e44c90011f7}, !- Source Object
  3,                                      !- Outlet Port
  {242f1bbd-2b00-4093-9e61-ce59a153939f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5f9554a-fc0b-4c64-b8ca-6e2bc2e2f759}, !- Handle
  Node 443,                               !- Name
  {f80819ef-9960-4e3f-b2c1-fda93d684867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f80819ef-9960-4e3f-b2c1-fda93d684867}, !- Handle
  {242f1bbd-2b00-4093-9e61-ce59a153939f}, !- Source Object
  7,                                      !- Outlet Port
  {e5f9554a-fc0b-4c64-b8ca-6e2bc2e2f759}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba55ab4d-45dc-4917-a5d7-2456b7af497d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {8d693b91-0781-4557-bb55-bb6de2b5abb8}, !- Air Inlet Node Name
  {c66d3aba-b80b-485b-aff8-91cb5092ecfc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1eb10e5-0915-49d4-8fe9-8ad07cfc532c}, !- Handle
  Node 444,                               !- Name
  {c66d3aba-b80b-485b-aff8-91cb5092ecfc}, !- Inlet Port
  {0c81d07d-f635-497d-8217-8c53509269b9}; !- Outlet Port

OS:Node,
  {5081b936-99d8-4394-8d56-c8bd1a336dfc}, !- Handle
  Node 445,                               !- Name
  {5c9c08c2-fa60-4de0-95ec-c12dae32e3fd}, !- Inlet Port
  {e03bbcef-a93e-4a95-bc39-59f290b65388}; !- Outlet Port

OS:Connection,
  {0c81d07d-f635-497d-8217-8c53509269b9}, !- Handle
  {d1eb10e5-0915-49d4-8fe9-8ad07cfc532c}, !- Source Object
  3,                                      !- Outlet Port
  {9d433ff2-13a4-4cd7-80d7-159684b417aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9c08c2-fa60-4de0-95ec-c12dae32e3fd}, !- Handle
  {ead59048-0951-4b0e-9a3f-929ccee27582}, !- Source Object
  2,                                      !- Outlet Port
  {5081b936-99d8-4394-8d56-c8bd1a336dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e03bbcef-a93e-4a95-bc39-59f290b65388}, !- Handle
  {5081b936-99d8-4394-8d56-c8bd1a336dfc}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7f98b026-4cae-4d1b-9c0b-de7a10de2dac}, !- Handle
  Node 446,                               !- Name
  {223f2efb-82a3-4691-a8c1-1a13401cedd4}, !- Inlet Port
  {8d693b91-0781-4557-bb55-bb6de2b5abb8}; !- Outlet Port

OS:Connection,
  {223f2efb-82a3-4691-a8c1-1a13401cedd4}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  15,                                     !- Outlet Port
  {7f98b026-4cae-4d1b-9c0b-de7a10de2dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d693b91-0781-4557-bb55-bb6de2b5abb8}, !- Handle
  {7f98b026-4cae-4d1b-9c0b-de7a10de2dac}, !- Source Object
  3,                                      !- Outlet Port
  {ba55ab4d-45dc-4917-a5d7-2456b7af497d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c66d3aba-b80b-485b-aff8-91cb5092ecfc}, !- Handle
  {ba55ab4d-45dc-4917-a5d7-2456b7af497d}, !- Source Object
  4,                                      !- Outlet Port
  {d1eb10e5-0915-49d4-8fe9-8ad07cfc532c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1fdcec21-1d6a-4a51-ab5a-2329a1ee3230}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c8dc812c-76d3-4a73-b77c-1ac53a4941de}, !- Water Inlet Node Name
  {67a328fe-001b-49cb-809d-8abe3c2ace9c}; !- Water Outlet Node Name

OS:Node,
  {d1284ac3-7e31-4ca3-96d2-280b06e8a1d5}, !- Handle
  Node 447,                               !- Name
  {c9ae9ba3-3f13-4b91-9b10-09b6ff394b3c}, !- Inlet Port
  {c8dc812c-76d3-4a73-b77c-1ac53a4941de}; !- Outlet Port

OS:Connection,
  {c9ae9ba3-3f13-4b91-9b10-09b6ff394b3c}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  45,                                     !- Outlet Port
  {d1284ac3-7e31-4ca3-96d2-280b06e8a1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e165711-d7b2-4698-82e4-f0bfda4afc0e}, !- Handle
  Node 448,                               !- Name
  {67a328fe-001b-49cb-809d-8abe3c2ace9c}, !- Inlet Port
  {531cb6ac-d200-45b3-9296-e4e3e70e09b9}; !- Outlet Port

OS:Connection,
  {c8dc812c-76d3-4a73-b77c-1ac53a4941de}, !- Handle
  {d1284ac3-7e31-4ca3-96d2-280b06e8a1d5}, !- Source Object
  3,                                      !- Outlet Port
  {1fdcec21-1d6a-4a51-ab5a-2329a1ee3230}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {67a328fe-001b-49cb-809d-8abe3c2ace9c}, !- Handle
  {1fdcec21-1d6a-4a51-ab5a-2329a1ee3230}, !- Source Object
  10,                                     !- Outlet Port
  {2e165711-d7b2-4698-82e4-f0bfda4afc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531cb6ac-d200-45b3-9296-e4e3e70e09b9}, !- Handle
  {2e165711-d7b2-4698-82e4-f0bfda4afc0e}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {869a72cb-c4fa-43ee-a1f1-5cea167c605c}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1fdcec21-1d6a-4a51-ab5a-2329a1ee3230}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {ea8ff915-9a56-44a7-bbeb-be22ff7aacf3}, !- Handle
  Sys_4_zone_exhaust_fan 42,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00339802159104,                       !- Maximum Flow Rate {m3/s}
  {d28b3394-c2c5-44b6-a4fa-b78461f0ab40}, !- Air Inlet Node Name
  {b19665b8-e193-41cf-81b0-649e4d82934a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {af6b4771-45f1-49de-8d62-b40cfaeda4bc}, !- Handle
  Node 449,                               !- Name
  {16a416b3-c345-46db-82ae-d5a4497534f6}, !- Inlet Port
  {d28b3394-c2c5-44b6-a4fa-b78461f0ab40}; !- Outlet Port

OS:Connection,
  {16a416b3-c345-46db-82ae-d5a4497534f6}, !- Handle
  {bedc0e38-f69e-4a39-9890-3441b979a71f}, !- Source Object
  2,                                      !- Outlet Port
  {af6b4771-45f1-49de-8d62-b40cfaeda4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28b3394-c2c5-44b6-a4fa-b78461f0ab40}, !- Handle
  {af6b4771-45f1-49de-8d62-b40cfaeda4bc}, !- Source Object
  3,                                      !- Outlet Port
  {ea8ff915-9a56-44a7-bbeb-be22ff7aacf3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {491b3886-9826-4d0f-b381-a52268991a04}, !- Handle
  Node 450,                               !- Name
  {b19665b8-e193-41cf-81b0-649e4d82934a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b19665b8-e193-41cf-81b0-649e4d82934a}, !- Handle
  {ea8ff915-9a56-44a7-bbeb-be22ff7aacf3}, !- Source Object
  7,                                      !- Outlet Port
  {491b3886-9826-4d0f-b381-a52268991a04}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ee98911-573d-4795-9e11-fc96a7ac08d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {a606cdfa-c6ea-40d7-8cac-d7e51c482d6d}, !- Air Inlet Node Name
  {e7a15312-f454-4112-8b3d-3e720685f604}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f144a3a-d240-43db-bd55-8cf04866b374}, !- Handle
  Node 451,                               !- Name
  {e7a15312-f454-4112-8b3d-3e720685f604}, !- Inlet Port
  {db388d30-9657-4277-b1c3-2e87a9591d84}; !- Outlet Port

OS:Node,
  {ee8725cb-9bec-4355-acd5-231bb76a5265}, !- Handle
  Node 452,                               !- Name
  {da8e7c14-f9ec-404a-bf35-0eb599b4c193}, !- Inlet Port
  {88fc14ef-8fa4-41cf-abd3-62a446ab6d31}; !- Outlet Port

OS:Connection,
  {db388d30-9657-4277-b1c3-2e87a9591d84}, !- Handle
  {6f144a3a-d240-43db-bd55-8cf04866b374}, !- Source Object
  3,                                      !- Outlet Port
  {ff6de353-c85e-4622-90c5-630270addffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8e7c14-f9ec-404a-bf35-0eb599b4c193}, !- Handle
  {bbae304e-86bb-41ca-b5c0-5b9a4ebb74f6}, !- Source Object
  2,                                      !- Outlet Port
  {ee8725cb-9bec-4355-acd5-231bb76a5265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fc14ef-8fa4-41cf-abd3-62a446ab6d31}, !- Handle
  {ee8725cb-9bec-4355-acd5-231bb76a5265}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {83a3a137-9501-402b-af0b-a269bf4fbc39}, !- Handle
  Node 453,                               !- Name
  {86bb7f03-3aeb-4a4c-b08c-a67616848d96}, !- Inlet Port
  {a606cdfa-c6ea-40d7-8cac-d7e51c482d6d}; !- Outlet Port

OS:Connection,
  {86bb7f03-3aeb-4a4c-b08c-a67616848d96}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  16,                                     !- Outlet Port
  {83a3a137-9501-402b-af0b-a269bf4fbc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a606cdfa-c6ea-40d7-8cac-d7e51c482d6d}, !- Handle
  {83a3a137-9501-402b-af0b-a269bf4fbc39}, !- Source Object
  3,                                      !- Outlet Port
  {9ee98911-573d-4795-9e11-fc96a7ac08d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7a15312-f454-4112-8b3d-3e720685f604}, !- Handle
  {9ee98911-573d-4795-9e11-fc96a7ac08d2}, !- Source Object
  4,                                      !- Outlet Port
  {6f144a3a-d240-43db-bd55-8cf04866b374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {821c2359-4354-48aa-b103-fa4e7888b454}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1c5b8a1e-856e-4c18-9ea8-41c143f48207}, !- Water Inlet Node Name
  {11f5a746-96c4-41d0-af50-d000083a2595}; !- Water Outlet Node Name

OS:Node,
  {2164033c-c7d9-47f3-bf87-c407ac4bd1f6}, !- Handle
  Node 454,                               !- Name
  {72b00d6d-8de5-41b6-9613-e4b8b53e6624}, !- Inlet Port
  {1c5b8a1e-856e-4c18-9ea8-41c143f48207}; !- Outlet Port

OS:Connection,
  {72b00d6d-8de5-41b6-9613-e4b8b53e6624}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  46,                                     !- Outlet Port
  {2164033c-c7d9-47f3-bf87-c407ac4bd1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5514665-fc14-4b5c-86a6-e57e3dd1fd8f}, !- Handle
  Node 455,                               !- Name
  {11f5a746-96c4-41d0-af50-d000083a2595}, !- Inlet Port
  {9730a2d6-d8e3-4f29-a5ac-3bdaa72569fe}; !- Outlet Port

OS:Connection,
  {1c5b8a1e-856e-4c18-9ea8-41c143f48207}, !- Handle
  {2164033c-c7d9-47f3-bf87-c407ac4bd1f6}, !- Source Object
  3,                                      !- Outlet Port
  {821c2359-4354-48aa-b103-fa4e7888b454}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11f5a746-96c4-41d0-af50-d000083a2595}, !- Handle
  {821c2359-4354-48aa-b103-fa4e7888b454}, !- Source Object
  10,                                     !- Outlet Port
  {e5514665-fc14-4b5c-86a6-e57e3dd1fd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9730a2d6-d8e3-4f29-a5ac-3bdaa72569fe}, !- Handle
  {e5514665-fc14-4b5c-86a6-e57e3dd1fd8f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5997cba2-10b7-41f6-8068-84251df3fbdd}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {821c2359-4354-48aa-b103-fa4e7888b454}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {12a253a0-4837-4eda-bc27-efc5ba292638}, !- Handle
  Sys_4_zone_exhaust_fan 43,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02491882500096,                       !- Maximum Flow Rate {m3/s}
  {f59f334a-144f-4a8b-a7a0-00d4de3ec321}, !- Air Inlet Node Name
  {47a93b01-1b20-4ab4-837c-ed9ca8cf0396}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7ca112d8-e0d3-4476-9093-e31f2c52cad2}, !- Handle
  Node 456,                               !- Name
  {603d0689-eaa1-4dd7-ba1a-6e086d3516e0}, !- Inlet Port
  {f59f334a-144f-4a8b-a7a0-00d4de3ec321}; !- Outlet Port

OS:Connection,
  {603d0689-eaa1-4dd7-ba1a-6e086d3516e0}, !- Handle
  {5fdec318-3f79-4b25-a4ae-ce6c7431ca7e}, !- Source Object
  2,                                      !- Outlet Port
  {7ca112d8-e0d3-4476-9093-e31f2c52cad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59f334a-144f-4a8b-a7a0-00d4de3ec321}, !- Handle
  {7ca112d8-e0d3-4476-9093-e31f2c52cad2}, !- Source Object
  3,                                      !- Outlet Port
  {12a253a0-4837-4eda-bc27-efc5ba292638}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5699dcb-9748-4d4a-a1f3-2d81c125e81f}, !- Handle
  Node 457,                               !- Name
  {47a93b01-1b20-4ab4-837c-ed9ca8cf0396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47a93b01-1b20-4ab4-837c-ed9ca8cf0396}, !- Handle
  {12a253a0-4837-4eda-bc27-efc5ba292638}, !- Source Object
  7,                                      !- Outlet Port
  {c5699dcb-9748-4d4a-a1f3-2d81c125e81f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ac6eb650-c7d1-4e7f-8261-ea702beb910a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {902d47f5-5f8b-438f-9a02-31a985c60c67}, !- Air Inlet Node Name
  {d9ae744e-3b0c-437b-9d1a-30726fecba66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c55afb46-d47f-4983-9f9c-c01212ab4bc9}, !- Handle
  Node 458,                               !- Name
  {d9ae744e-3b0c-437b-9d1a-30726fecba66}, !- Inlet Port
  {f8990e76-a017-4fd0-bb15-87c98a23850d}; !- Outlet Port

OS:Node,
  {176359aa-d383-461f-af5a-62380c024cc7}, !- Handle
  Node 459,                               !- Name
  {51d3a521-78af-4e4e-a001-2240ffbb7f71}, !- Inlet Port
  {a463e1ea-8ed2-4fac-b3a8-05eda4cc7808}; !- Outlet Port

OS:Connection,
  {f8990e76-a017-4fd0-bb15-87c98a23850d}, !- Handle
  {c55afb46-d47f-4983-9f9c-c01212ab4bc9}, !- Source Object
  3,                                      !- Outlet Port
  {bb701681-5c7b-44a8-be6c-86904e6b94aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d3a521-78af-4e4e-a001-2240ffbb7f71}, !- Handle
  {1e093f99-1871-41c6-ba7b-98ab4387edf0}, !- Source Object
  2,                                      !- Outlet Port
  {176359aa-d383-461f-af5a-62380c024cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a463e1ea-8ed2-4fac-b3a8-05eda4cc7808}, !- Handle
  {176359aa-d383-461f-af5a-62380c024cc7}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3c17ad79-8994-4493-8206-a8063fe3081c}, !- Handle
  Node 460,                               !- Name
  {43b47ee5-136d-41d3-b2dc-f544e137c31b}, !- Inlet Port
  {902d47f5-5f8b-438f-9a02-31a985c60c67}; !- Outlet Port

OS:Connection,
  {43b47ee5-136d-41d3-b2dc-f544e137c31b}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  17,                                     !- Outlet Port
  {3c17ad79-8994-4493-8206-a8063fe3081c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902d47f5-5f8b-438f-9a02-31a985c60c67}, !- Handle
  {3c17ad79-8994-4493-8206-a8063fe3081c}, !- Source Object
  3,                                      !- Outlet Port
  {ac6eb650-c7d1-4e7f-8261-ea702beb910a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9ae744e-3b0c-437b-9d1a-30726fecba66}, !- Handle
  {ac6eb650-c7d1-4e7f-8261-ea702beb910a}, !- Source Object
  4,                                      !- Outlet Port
  {c55afb46-d47f-4983-9f9c-c01212ab4bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a13ef407-301a-483b-8c89-bde595081c47}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6019e9e3-3b4f-46f7-9090-54f131f6f485}, !- Water Inlet Node Name
  {7578c305-2b6c-4546-a85a-de16b30ee153}; !- Water Outlet Node Name

OS:Node,
  {887786c7-ef34-4d19-935d-a148cd87452d}, !- Handle
  Node 461,                               !- Name
  {5b431ee7-49cc-4b49-9680-8276d8dcc897}, !- Inlet Port
  {6019e9e3-3b4f-46f7-9090-54f131f6f485}; !- Outlet Port

OS:Connection,
  {5b431ee7-49cc-4b49-9680-8276d8dcc897}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  47,                                     !- Outlet Port
  {887786c7-ef34-4d19-935d-a148cd87452d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4f8d876-99ad-4b10-a0d6-d216630faf17}, !- Handle
  Node 462,                               !- Name
  {7578c305-2b6c-4546-a85a-de16b30ee153}, !- Inlet Port
  {11741506-8644-4c2e-9e54-b28683e66104}; !- Outlet Port

OS:Connection,
  {6019e9e3-3b4f-46f7-9090-54f131f6f485}, !- Handle
  {887786c7-ef34-4d19-935d-a148cd87452d}, !- Source Object
  3,                                      !- Outlet Port
  {a13ef407-301a-483b-8c89-bde595081c47}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7578c305-2b6c-4546-a85a-de16b30ee153}, !- Handle
  {a13ef407-301a-483b-8c89-bde595081c47}, !- Source Object
  10,                                     !- Outlet Port
  {f4f8d876-99ad-4b10-a0d6-d216630faf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11741506-8644-4c2e-9e54-b28683e66104}, !- Handle
  {f4f8d876-99ad-4b10-a0d6-d216630faf17}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f43fb47f-a98d-436d-99d5-b3988fe59c93}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {a13ef407-301a-483b-8c89-bde595081c47}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {0c5c8b8b-9f6a-4b2c-ab14-7b0e0a9b67d3}, !- Handle
  Sys_4_zone_exhaust_fan 44,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.03936041676288,                       !- Maximum Flow Rate {m3/s}
  {a6f4cbd7-a40c-400e-81a4-e28a41a77a71}, !- Air Inlet Node Name
  {a6dd741f-a3ee-4aac-8637-660ddd64d97a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d6d2a296-71ea-4561-9c3f-bd3196b3401a}, !- Handle
  Node 463,                               !- Name
  {6eeb399c-8767-45f2-8f10-842d67238830}, !- Inlet Port
  {a6f4cbd7-a40c-400e-81a4-e28a41a77a71}; !- Outlet Port

OS:Connection,
  {6eeb399c-8767-45f2-8f10-842d67238830}, !- Handle
  {98492110-95d1-4d09-8107-cfbedd705ea9}, !- Source Object
  2,                                      !- Outlet Port
  {d6d2a296-71ea-4561-9c3f-bd3196b3401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f4cbd7-a40c-400e-81a4-e28a41a77a71}, !- Handle
  {d6d2a296-71ea-4561-9c3f-bd3196b3401a}, !- Source Object
  3,                                      !- Outlet Port
  {0c5c8b8b-9f6a-4b2c-ab14-7b0e0a9b67d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56593a85-235a-491d-9979-ba756dbb0fb5}, !- Handle
  Node 464,                               !- Name
  {a6dd741f-a3ee-4aac-8637-660ddd64d97a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6dd741f-a3ee-4aac-8637-660ddd64d97a}, !- Handle
  {0c5c8b8b-9f6a-4b2c-ab14-7b0e0a9b67d3}, !- Source Object
  7,                                      !- Outlet Port
  {56593a85-235a-491d-9979-ba756dbb0fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78a6df8f-a7a9-492c-8b7f-a7958eca1e27}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f4dd4090-93bb-462d-bca6-959409e97279}, !- Air Inlet Node Name
  {3edc3bdc-3019-446f-9443-e43d0890837e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a67daa83-16ea-494f-bcfa-eb740144b561}, !- Handle
  Node 465,                               !- Name
  {3edc3bdc-3019-446f-9443-e43d0890837e}, !- Inlet Port
  {b6d87bc2-e737-4171-a08c-3248c51e8993}; !- Outlet Port

OS:Node,
  {6d6f8e48-ed17-4c7b-b825-9627378120d8}, !- Handle
  Node 466,                               !- Name
  {5af2e0d3-b520-4937-aa1b-f4e133b20dc7}, !- Inlet Port
  {bd79d2c2-8c3b-4a5b-9a0f-fdf4526aa927}; !- Outlet Port

OS:Connection,
  {b6d87bc2-e737-4171-a08c-3248c51e8993}, !- Handle
  {a67daa83-16ea-494f-bcfa-eb740144b561}, !- Source Object
  3,                                      !- Outlet Port
  {a9304eee-31b3-4cf5-8f69-21ecb5f5eeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af2e0d3-b520-4937-aa1b-f4e133b20dc7}, !- Handle
  {20d5bbb7-07eb-455f-bc37-eb64cca52643}, !- Source Object
  2,                                      !- Outlet Port
  {6d6f8e48-ed17-4c7b-b825-9627378120d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd79d2c2-8c3b-4a5b-9a0f-fdf4526aa927}, !- Handle
  {6d6f8e48-ed17-4c7b-b825-9627378120d8}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {4527490f-ae58-4bdb-97ed-af7710319000}, !- Handle
  Node 467,                               !- Name
  {0c88da40-a8db-49e7-bc13-3fb9f25bc788}, !- Inlet Port
  {f4dd4090-93bb-462d-bca6-959409e97279}; !- Outlet Port

OS:Connection,
  {0c88da40-a8db-49e7-bc13-3fb9f25bc788}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  18,                                     !- Outlet Port
  {4527490f-ae58-4bdb-97ed-af7710319000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dd4090-93bb-462d-bca6-959409e97279}, !- Handle
  {4527490f-ae58-4bdb-97ed-af7710319000}, !- Source Object
  3,                                      !- Outlet Port
  {78a6df8f-a7a9-492c-8b7f-a7958eca1e27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3edc3bdc-3019-446f-9443-e43d0890837e}, !- Handle
  {78a6df8f-a7a9-492c-8b7f-a7958eca1e27}, !- Source Object
  4,                                      !- Outlet Port
  {a67daa83-16ea-494f-bcfa-eb740144b561}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23a3d947-ed88-4078-9fe0-91889a6263de}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d697b44-93ee-4116-a842-617174e956fb}, !- Water Inlet Node Name
  {853ee927-2e56-4f2a-a7b3-a6ed2d75a16b}; !- Water Outlet Node Name

OS:Node,
  {a16b08c1-d741-4166-bfd9-c61b6a272075}, !- Handle
  Node 468,                               !- Name
  {261bcad2-7221-45ba-a603-24b3ab2b54c5}, !- Inlet Port
  {8d697b44-93ee-4116-a842-617174e956fb}; !- Outlet Port

OS:Connection,
  {261bcad2-7221-45ba-a603-24b3ab2b54c5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  48,                                     !- Outlet Port
  {a16b08c1-d741-4166-bfd9-c61b6a272075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {368c591a-50eb-4151-968b-152af15d6aa0}, !- Handle
  Node 469,                               !- Name
  {853ee927-2e56-4f2a-a7b3-a6ed2d75a16b}, !- Inlet Port
  {6b349130-acf6-4110-80cc-35fa90efc021}; !- Outlet Port

OS:Connection,
  {8d697b44-93ee-4116-a842-617174e956fb}, !- Handle
  {a16b08c1-d741-4166-bfd9-c61b6a272075}, !- Source Object
  3,                                      !- Outlet Port
  {23a3d947-ed88-4078-9fe0-91889a6263de}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {853ee927-2e56-4f2a-a7b3-a6ed2d75a16b}, !- Handle
  {23a3d947-ed88-4078-9fe0-91889a6263de}, !- Source Object
  10,                                     !- Outlet Port
  {368c591a-50eb-4151-968b-152af15d6aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b349130-acf6-4110-80cc-35fa90efc021}, !- Handle
  {368c591a-50eb-4151-968b-152af15d6aa0}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aa369bc5-2bc8-4136-9a01-c118001d8421}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {23a3d947-ed88-4078-9fe0-91889a6263de}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e9820693-9fdd-4622-8122-bb9ed1965b48}, !- Handle
  Sys_4_zone_exhaust_fan 45,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0113267386368,                        !- Maximum Flow Rate {m3/s}
  {c73ea0a0-efd5-4f20-81b0-d5c204e4ec08}, !- Air Inlet Node Name
  {308371c9-5dbe-4625-abe5-092079e1c9b1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d99f64cd-9741-4e9a-94d2-0e7ea62a4110}, !- Handle
  Node 470,                               !- Name
  {c002f78b-f99c-4667-a0b9-5d565b3fa781}, !- Inlet Port
  {c73ea0a0-efd5-4f20-81b0-d5c204e4ec08}; !- Outlet Port

OS:Connection,
  {c002f78b-f99c-4667-a0b9-5d565b3fa781}, !- Handle
  {790ab2fb-4192-47b6-9714-b7c2891459bb}, !- Source Object
  2,                                      !- Outlet Port
  {d99f64cd-9741-4e9a-94d2-0e7ea62a4110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73ea0a0-efd5-4f20-81b0-d5c204e4ec08}, !- Handle
  {d99f64cd-9741-4e9a-94d2-0e7ea62a4110}, !- Source Object
  3,                                      !- Outlet Port
  {e9820693-9fdd-4622-8122-bb9ed1965b48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98f80c2c-d476-4288-9e31-ef59136231aa}, !- Handle
  Node 471,                               !- Name
  {308371c9-5dbe-4625-abe5-092079e1c9b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {308371c9-5dbe-4625-abe5-092079e1c9b1}, !- Handle
  {e9820693-9fdd-4622-8122-bb9ed1965b48}, !- Source Object
  7,                                      !- Outlet Port
  {98f80c2c-d476-4288-9e31-ef59136231aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64de15dd-8757-4179-bc22-c98313367902}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4f70dc8b-7ee9-44fb-baca-4f23e21fc010}, !- Air Inlet Node Name
  {ff7937b6-d157-45e3-8b34-7a96052caeb5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6eb2b0e-1f39-465a-b6fa-a5fdfa31477a}, !- Handle
  Node 472,                               !- Name
  {ff7937b6-d157-45e3-8b34-7a96052caeb5}, !- Inlet Port
  {9bb3525c-4a5d-441a-8c65-b9cbb20c036a}; !- Outlet Port

OS:Node,
  {2d9c9e7c-590b-42b0-a867-c66c9aed1a05}, !- Handle
  Node 473,                               !- Name
  {d405a9d3-4e93-4c0d-a2b8-1ea4caaa79a4}, !- Inlet Port
  {732036b2-c044-416d-a44c-6130946fc450}; !- Outlet Port

OS:Connection,
  {9bb3525c-4a5d-441a-8c65-b9cbb20c036a}, !- Handle
  {c6eb2b0e-1f39-465a-b6fa-a5fdfa31477a}, !- Source Object
  3,                                      !- Outlet Port
  {c1a7aa8d-e809-43bb-b7c2-a4e09091f0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d405a9d3-4e93-4c0d-a2b8-1ea4caaa79a4}, !- Handle
  {e7eb1d7e-69f2-4711-a507-6c8d6fed8ef1}, !- Source Object
  2,                                      !- Outlet Port
  {2d9c9e7c-590b-42b0-a867-c66c9aed1a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732036b2-c044-416d-a44c-6130946fc450}, !- Handle
  {2d9c9e7c-590b-42b0-a867-c66c9aed1a05}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {13e0883f-a670-48ee-b552-1a2b0625a626}, !- Handle
  Node 474,                               !- Name
  {39da4a3a-2ca5-4cef-aa07-8de54528f317}, !- Inlet Port
  {4f70dc8b-7ee9-44fb-baca-4f23e21fc010}; !- Outlet Port

OS:Connection,
  {39da4a3a-2ca5-4cef-aa07-8de54528f317}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  19,                                     !- Outlet Port
  {13e0883f-a670-48ee-b552-1a2b0625a626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f70dc8b-7ee9-44fb-baca-4f23e21fc010}, !- Handle
  {13e0883f-a670-48ee-b552-1a2b0625a626}, !- Source Object
  3,                                      !- Outlet Port
  {64de15dd-8757-4179-bc22-c98313367902}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff7937b6-d157-45e3-8b34-7a96052caeb5}, !- Handle
  {64de15dd-8757-4179-bc22-c98313367902}, !- Source Object
  4,                                      !- Outlet Port
  {c6eb2b0e-1f39-465a-b6fa-a5fdfa31477a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {155c44db-9e37-4a81-a2dc-8ce12d6f1816}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72352d1c-2fb8-4e75-890e-5fdc18a316a7}, !- Water Inlet Node Name
  {4eac490d-18d2-4b81-a8c0-45451726acd8}; !- Water Outlet Node Name

OS:Node,
  {456d6293-3679-476f-962b-4640fe813750}, !- Handle
  Node 475,                               !- Name
  {1515a586-3fe2-4bd4-8c88-ca16d4ce8c93}, !- Inlet Port
  {72352d1c-2fb8-4e75-890e-5fdc18a316a7}; !- Outlet Port

OS:Connection,
  {1515a586-3fe2-4bd4-8c88-ca16d4ce8c93}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  49,                                     !- Outlet Port
  {456d6293-3679-476f-962b-4640fe813750}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b684a73c-128f-4d24-8d83-f6ab2d0fa049}, !- Handle
  Node 476,                               !- Name
  {4eac490d-18d2-4b81-a8c0-45451726acd8}, !- Inlet Port
  {e4f12055-4bf5-4a88-b62c-b08d7fca126d}; !- Outlet Port

OS:Connection,
  {72352d1c-2fb8-4e75-890e-5fdc18a316a7}, !- Handle
  {456d6293-3679-476f-962b-4640fe813750}, !- Source Object
  3,                                      !- Outlet Port
  {155c44db-9e37-4a81-a2dc-8ce12d6f1816}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4eac490d-18d2-4b81-a8c0-45451726acd8}, !- Handle
  {155c44db-9e37-4a81-a2dc-8ce12d6f1816}, !- Source Object
  10,                                     !- Outlet Port
  {b684a73c-128f-4d24-8d83-f6ab2d0fa049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f12055-4bf5-4a88-b62c-b08d7fca126d}, !- Handle
  {b684a73c-128f-4d24-8d83-f6ab2d0fa049}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1e73c40a-1e20-4eef-bb74-11e0930ae7e2}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {155c44db-9e37-4a81-a2dc-8ce12d6f1816}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {cf3ada24-9a29-452e-a17e-ce69e9f7560f}, !- Handle
  Sys_4_zone_exhaust_fan 46,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0084950539776,                        !- Maximum Flow Rate {m3/s}
  {c5d28094-affd-42c9-a2c4-9348b491e2fb}, !- Air Inlet Node Name
  {a7e0cd0d-2d8b-4169-93a8-06872bfab392}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {67c3d49a-520a-44f0-8d13-cd53318ab545}, !- Handle
  Node 477,                               !- Name
  {f9a889ee-dd2e-450c-b825-12a83140f639}, !- Inlet Port
  {c5d28094-affd-42c9-a2c4-9348b491e2fb}; !- Outlet Port

OS:Connection,
  {f9a889ee-dd2e-450c-b825-12a83140f639}, !- Handle
  {60643c08-314b-4e45-a94f-e063d48191ed}, !- Source Object
  2,                                      !- Outlet Port
  {67c3d49a-520a-44f0-8d13-cd53318ab545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d28094-affd-42c9-a2c4-9348b491e2fb}, !- Handle
  {67c3d49a-520a-44f0-8d13-cd53318ab545}, !- Source Object
  3,                                      !- Outlet Port
  {cf3ada24-9a29-452e-a17e-ce69e9f7560f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09466f3d-7686-4d66-a2e0-a419686d8b9c}, !- Handle
  Node 478,                               !- Name
  {a7e0cd0d-2d8b-4169-93a8-06872bfab392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7e0cd0d-2d8b-4169-93a8-06872bfab392}, !- Handle
  {cf3ada24-9a29-452e-a17e-ce69e9f7560f}, !- Source Object
  7,                                      !- Outlet Port
  {09466f3d-7686-4d66-a2e0-a419686d8b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e03454bb-8ee1-4a24-976a-cdc4ee5fbc03}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {8bfa5d4f-c360-4585-a632-989dd268b2dc}, !- Air Inlet Node Name
  {ca9ba173-30d1-4dee-a713-54f47882e973}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {707ecef7-7fdf-4b24-8421-a8b5a9b5fb7b}, !- Handle
  Node 479,                               !- Name
  {ca9ba173-30d1-4dee-a713-54f47882e973}, !- Inlet Port
  {18e9de37-d557-4d9b-bc85-c17a3e6b9c77}; !- Outlet Port

OS:Node,
  {19793ff9-ee48-4b53-99f2-566732431c6d}, !- Handle
  Node 480,                               !- Name
  {dd674d48-f5d1-439b-85dd-ffae7e55f82f}, !- Inlet Port
  {595e0e26-2575-4ab1-bf60-7deaeff8c8fd}; !- Outlet Port

OS:Connection,
  {18e9de37-d557-4d9b-bc85-c17a3e6b9c77}, !- Handle
  {707ecef7-7fdf-4b24-8421-a8b5a9b5fb7b}, !- Source Object
  3,                                      !- Outlet Port
  {fc05d702-9944-4f50-80d2-bbc8cf29ceed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd674d48-f5d1-439b-85dd-ffae7e55f82f}, !- Handle
  {822e8093-dc5b-481b-9be8-0ed23c536bcb}, !- Source Object
  2,                                      !- Outlet Port
  {19793ff9-ee48-4b53-99f2-566732431c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595e0e26-2575-4ab1-bf60-7deaeff8c8fd}, !- Handle
  {19793ff9-ee48-4b53-99f2-566732431c6d}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3ec3d42e-3889-40c5-93e2-0eaeafbb23c0}, !- Handle
  Node 481,                               !- Name
  {06b27779-1385-4dfb-97e8-aa6e04b3a732}, !- Inlet Port
  {8bfa5d4f-c360-4585-a632-989dd268b2dc}; !- Outlet Port

OS:Connection,
  {06b27779-1385-4dfb-97e8-aa6e04b3a732}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  20,                                     !- Outlet Port
  {3ec3d42e-3889-40c5-93e2-0eaeafbb23c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bfa5d4f-c360-4585-a632-989dd268b2dc}, !- Handle
  {3ec3d42e-3889-40c5-93e2-0eaeafbb23c0}, !- Source Object
  3,                                      !- Outlet Port
  {e03454bb-8ee1-4a24-976a-cdc4ee5fbc03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca9ba173-30d1-4dee-a713-54f47882e973}, !- Handle
  {e03454bb-8ee1-4a24-976a-cdc4ee5fbc03}, !- Source Object
  4,                                      !- Outlet Port
  {707ecef7-7fdf-4b24-8421-a8b5a9b5fb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c9667b89-b881-4ef3-8420-8bb93c6ef5c2}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {191bc698-367d-41de-a293-1689d56e6d33}, !- Water Inlet Node Name
  {2ca36ef8-cbca-4965-9f7b-0708e892e10f}; !- Water Outlet Node Name

OS:Node,
  {b0348e62-ba86-4830-a8eb-8bf92ed69dfd}, !- Handle
  Node 482,                               !- Name
  {66c13f51-c441-4d07-b765-d1243c0d6bdb}, !- Inlet Port
  {191bc698-367d-41de-a293-1689d56e6d33}; !- Outlet Port

OS:Connection,
  {66c13f51-c441-4d07-b765-d1243c0d6bdb}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  50,                                     !- Outlet Port
  {b0348e62-ba86-4830-a8eb-8bf92ed69dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f826a9bb-12e9-4c39-8ae0-16a090509fa1}, !- Handle
  Node 483,                               !- Name
  {2ca36ef8-cbca-4965-9f7b-0708e892e10f}, !- Inlet Port
  {0f63a1c7-0952-4c76-85c3-b21bd555c6e0}; !- Outlet Port

OS:Connection,
  {191bc698-367d-41de-a293-1689d56e6d33}, !- Handle
  {b0348e62-ba86-4830-a8eb-8bf92ed69dfd}, !- Source Object
  3,                                      !- Outlet Port
  {c9667b89-b881-4ef3-8420-8bb93c6ef5c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ca36ef8-cbca-4965-9f7b-0708e892e10f}, !- Handle
  {c9667b89-b881-4ef3-8420-8bb93c6ef5c2}, !- Source Object
  10,                                     !- Outlet Port
  {f826a9bb-12e9-4c39-8ae0-16a090509fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f63a1c7-0952-4c76-85c3-b21bd555c6e0}, !- Handle
  {f826a9bb-12e9-4c39-8ae0-16a090509fa1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8cbec1d0-d054-4bf1-99b7-c885246fcf08}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c9667b89-b881-4ef3-8420-8bb93c6ef5c2}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6cb731da-847a-434d-a09e-a22772dfdb84}, !- Handle
  Sys_4_zone_exhaust_fan 47,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00396435852288,                       !- Maximum Flow Rate {m3/s}
  {2892cbf1-da0d-47d3-82d3-42bfbafd9c9f}, !- Air Inlet Node Name
  {9cec1dfe-dece-4576-a761-9536fc00895c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5854f02b-e418-423f-b74f-51eed8b02069}, !- Handle
  Node 484,                               !- Name
  {80e43829-f060-4323-8af5-a154497f6751}, !- Inlet Port
  {2892cbf1-da0d-47d3-82d3-42bfbafd9c9f}; !- Outlet Port

OS:Connection,
  {80e43829-f060-4323-8af5-a154497f6751}, !- Handle
  {53a42058-f459-48c3-8a5e-17433da7d25a}, !- Source Object
  2,                                      !- Outlet Port
  {5854f02b-e418-423f-b74f-51eed8b02069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2892cbf1-da0d-47d3-82d3-42bfbafd9c9f}, !- Handle
  {5854f02b-e418-423f-b74f-51eed8b02069}, !- Source Object
  3,                                      !- Outlet Port
  {6cb731da-847a-434d-a09e-a22772dfdb84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {067ae499-6950-41fd-9e1e-0459065d77cb}, !- Handle
  Node 485,                               !- Name
  {9cec1dfe-dece-4576-a761-9536fc00895c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cec1dfe-dece-4576-a761-9536fc00895c}, !- Handle
  {6cb731da-847a-434d-a09e-a22772dfdb84}, !- Source Object
  7,                                      !- Outlet Port
  {067ae499-6950-41fd-9e1e-0459065d77cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e49a51d-93d9-45f4-af7d-b221cf4f8dff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {37d1ee3d-4a83-40e3-a68b-56e778cfc521}, !- Air Inlet Node Name
  {210f9948-6686-4393-8477-223cc3f02a92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {566f9a0e-94c9-4d14-b45f-7e7eed624413}, !- Handle
  Node 486,                               !- Name
  {210f9948-6686-4393-8477-223cc3f02a92}, !- Inlet Port
  {5a48f94d-3542-4d3b-81cf-d5202b70edf3}; !- Outlet Port

OS:Node,
  {268081ab-85ea-426b-a569-b357300ea6a3}, !- Handle
  Node 487,                               !- Name
  {caaafc56-1a5d-4c65-9ffe-ef4102ac2206}, !- Inlet Port
  {f8cba136-7c60-4c7d-ad2c-826aadfcd84c}; !- Outlet Port

OS:Connection,
  {5a48f94d-3542-4d3b-81cf-d5202b70edf3}, !- Handle
  {566f9a0e-94c9-4d14-b45f-7e7eed624413}, !- Source Object
  3,                                      !- Outlet Port
  {ba99d161-3c72-47fc-a3f6-e2f5eac11b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaafc56-1a5d-4c65-9ffe-ef4102ac2206}, !- Handle
  {52be920f-4e01-4599-858b-9f66519c4763}, !- Source Object
  2,                                      !- Outlet Port
  {268081ab-85ea-426b-a569-b357300ea6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cba136-7c60-4c7d-ad2c-826aadfcd84c}, !- Handle
  {268081ab-85ea-426b-a569-b357300ea6a3}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {77b445c0-c8c7-4618-b59b-f95cdc76c929}, !- Handle
  Node 488,                               !- Name
  {c6a09d87-2648-4d8d-af48-ac862df354f8}, !- Inlet Port
  {37d1ee3d-4a83-40e3-a68b-56e778cfc521}; !- Outlet Port

OS:Connection,
  {c6a09d87-2648-4d8d-af48-ac862df354f8}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  21,                                     !- Outlet Port
  {77b445c0-c8c7-4618-b59b-f95cdc76c929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d1ee3d-4a83-40e3-a68b-56e778cfc521}, !- Handle
  {77b445c0-c8c7-4618-b59b-f95cdc76c929}, !- Source Object
  3,                                      !- Outlet Port
  {1e49a51d-93d9-45f4-af7d-b221cf4f8dff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {210f9948-6686-4393-8477-223cc3f02a92}, !- Handle
  {1e49a51d-93d9-45f4-af7d-b221cf4f8dff}, !- Source Object
  4,                                      !- Outlet Port
  {566f9a0e-94c9-4d14-b45f-7e7eed624413}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa92d146-7ea9-4b0b-b126-7efaea45a162}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ccd1705-dd1e-4385-a915-19a2d854af2c}, !- Water Inlet Node Name
  {95246247-20bd-4eb4-9e39-11c14ea93ca7}; !- Water Outlet Node Name

OS:Node,
  {d208fd03-d3d3-4619-8254-a7b995f84632}, !- Handle
  Node 489,                               !- Name
  {418e5bcc-511f-441b-b94e-f87baba34411}, !- Inlet Port
  {4ccd1705-dd1e-4385-a915-19a2d854af2c}; !- Outlet Port

OS:Connection,
  {418e5bcc-511f-441b-b94e-f87baba34411}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  51,                                     !- Outlet Port
  {d208fd03-d3d3-4619-8254-a7b995f84632}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02feae40-5496-4492-965c-0cfed112309f}, !- Handle
  Node 490,                               !- Name
  {95246247-20bd-4eb4-9e39-11c14ea93ca7}, !- Inlet Port
  {767b0d33-773b-4148-b7cd-e3f2a99a3ce5}; !- Outlet Port

OS:Connection,
  {4ccd1705-dd1e-4385-a915-19a2d854af2c}, !- Handle
  {d208fd03-d3d3-4619-8254-a7b995f84632}, !- Source Object
  3,                                      !- Outlet Port
  {aa92d146-7ea9-4b0b-b126-7efaea45a162}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95246247-20bd-4eb4-9e39-11c14ea93ca7}, !- Handle
  {aa92d146-7ea9-4b0b-b126-7efaea45a162}, !- Source Object
  10,                                     !- Outlet Port
  {02feae40-5496-4492-965c-0cfed112309f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767b0d33-773b-4148-b7cd-e3f2a99a3ce5}, !- Handle
  {02feae40-5496-4492-965c-0cfed112309f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02ffbf92-83c5-4ab5-93c9-6f16829c7802}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {aa92d146-7ea9-4b0b-b126-7efaea45a162}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {aebff3d4-b9f9-4217-8f2d-e1f6eff1aef4}, !- Handle
  Sys_4_zone_exhaust_fan 48,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02907196250112,                       !- Maximum Flow Rate {m3/s}
  {66f85248-0acf-4071-a818-a217585f9d83}, !- Air Inlet Node Name
  {63776127-5f3b-4b7f-b30b-d0d9d34056d0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {a4d777ab-c343-495a-955d-1a50297faafc}, !- Handle
  Node 491,                               !- Name
  {5024633c-85e4-4e98-ae43-bffddce2b887}, !- Inlet Port
  {66f85248-0acf-4071-a818-a217585f9d83}; !- Outlet Port

OS:Connection,
  {5024633c-85e4-4e98-ae43-bffddce2b887}, !- Handle
  {f027b87d-fe93-4e09-8507-43a99ba3a88f}, !- Source Object
  2,                                      !- Outlet Port
  {a4d777ab-c343-495a-955d-1a50297faafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f85248-0acf-4071-a818-a217585f9d83}, !- Handle
  {a4d777ab-c343-495a-955d-1a50297faafc}, !- Source Object
  3,                                      !- Outlet Port
  {aebff3d4-b9f9-4217-8f2d-e1f6eff1aef4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2aa9aee1-5561-4046-98c1-be1dc4f33903}, !- Handle
  Node 492,                               !- Name
  {63776127-5f3b-4b7f-b30b-d0d9d34056d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63776127-5f3b-4b7f-b30b-d0d9d34056d0}, !- Handle
  {aebff3d4-b9f9-4217-8f2d-e1f6eff1aef4}, !- Source Object
  7,                                      !- Outlet Port
  {2aa9aee1-5561-4046-98c1-be1dc4f33903}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a06d29b9-b9ef-4d67-95cb-dddb025b3532}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e94a7200-67c1-459c-9d8b-6576ad4c65ab}, !- Air Inlet Node Name
  {957fe09c-c1a7-424f-b7f2-2bea621a79bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7039009-6c68-478b-8aa5-a5662665065a}, !- Handle
  Node 493,                               !- Name
  {957fe09c-c1a7-424f-b7f2-2bea621a79bb}, !- Inlet Port
  {13d33f22-5dcb-4add-b11c-e35d9bff2fd5}; !- Outlet Port

OS:Node,
  {87ddd5cc-2be1-4458-b539-e9a5e1625dae}, !- Handle
  Node 494,                               !- Name
  {3d11042b-24b4-495e-8706-5e311574e019}, !- Inlet Port
  {b5f442f3-37e8-4660-b515-99ca6979c411}; !- Outlet Port

OS:Connection,
  {13d33f22-5dcb-4add-b11c-e35d9bff2fd5}, !- Handle
  {e7039009-6c68-478b-8aa5-a5662665065a}, !- Source Object
  3,                                      !- Outlet Port
  {674ee3b4-1510-451e-953f-f4d16aa8c28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d11042b-24b4-495e-8706-5e311574e019}, !- Handle
  {d6aef894-6327-45a7-90a2-79c83d863272}, !- Source Object
  2,                                      !- Outlet Port
  {87ddd5cc-2be1-4458-b539-e9a5e1625dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f442f3-37e8-4660-b515-99ca6979c411}, !- Handle
  {87ddd5cc-2be1-4458-b539-e9a5e1625dae}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {f64e8d34-34aa-477f-a57c-ca61304d0e9b}, !- Handle
  Node 495,                               !- Name
  {9780498c-b715-4b0a-bc1d-594481d7e533}, !- Inlet Port
  {e94a7200-67c1-459c-9d8b-6576ad4c65ab}; !- Outlet Port

OS:Connection,
  {9780498c-b715-4b0a-bc1d-594481d7e533}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  22,                                     !- Outlet Port
  {f64e8d34-34aa-477f-a57c-ca61304d0e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94a7200-67c1-459c-9d8b-6576ad4c65ab}, !- Handle
  {f64e8d34-34aa-477f-a57c-ca61304d0e9b}, !- Source Object
  3,                                      !- Outlet Port
  {a06d29b9-b9ef-4d67-95cb-dddb025b3532}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {957fe09c-c1a7-424f-b7f2-2bea621a79bb}, !- Handle
  {a06d29b9-b9ef-4d67-95cb-dddb025b3532}, !- Source Object
  4,                                      !- Outlet Port
  {e7039009-6c68-478b-8aa5-a5662665065a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b0df8bd-5386-4935-8fd5-402f63ea5185}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2f7c6205-ad84-4b45-a448-83bfd5b02646}, !- Water Inlet Node Name
  {4d153e5e-30a3-41e6-9a18-dbcf3c938ee4}; !- Water Outlet Node Name

OS:Node,
  {eadacb72-9ead-4c0f-887f-3d5f509f0ffb}, !- Handle
  Node 496,                               !- Name
  {11dda883-024a-4b92-a410-54347d478639}, !- Inlet Port
  {2f7c6205-ad84-4b45-a448-83bfd5b02646}; !- Outlet Port

OS:Connection,
  {11dda883-024a-4b92-a410-54347d478639}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  52,                                     !- Outlet Port
  {eadacb72-9ead-4c0f-887f-3d5f509f0ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bf0a456-9a44-4bbc-9d0b-a36031d0b3ea}, !- Handle
  Node 497,                               !- Name
  {4d153e5e-30a3-41e6-9a18-dbcf3c938ee4}, !- Inlet Port
  {9eba8f54-8324-42d1-8694-51c016662630}; !- Outlet Port

OS:Connection,
  {2f7c6205-ad84-4b45-a448-83bfd5b02646}, !- Handle
  {eadacb72-9ead-4c0f-887f-3d5f509f0ffb}, !- Source Object
  3,                                      !- Outlet Port
  {2b0df8bd-5386-4935-8fd5-402f63ea5185}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d153e5e-30a3-41e6-9a18-dbcf3c938ee4}, !- Handle
  {2b0df8bd-5386-4935-8fd5-402f63ea5185}, !- Source Object
  10,                                     !- Outlet Port
  {8bf0a456-9a44-4bbc-9d0b-a36031d0b3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eba8f54-8324-42d1-8694-51c016662630}, !- Handle
  {8bf0a456-9a44-4bbc-9d0b-a36031d0b3ea}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dcaf50f2-0b59-4ca7-91f9-a5fae3e53670}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2b0df8bd-5386-4935-8fd5-402f63ea5185}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c646d2b7-4ee2-4943-a43f-94c579a1008c}, !- Handle
  Sys_4_zone_exhaust_fan 49,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.008259080256,                         !- Maximum Flow Rate {m3/s}
  {bfdbf66c-e416-410b-aae9-7f9f22485c15}, !- Air Inlet Node Name
  {a3282889-29b3-408b-9692-4022ba8ad943}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7601627c-1633-40ce-abaf-9da65adde0ad}, !- Handle
  Node 498,                               !- Name
  {7f8b6a66-142c-4ab9-af3a-9525e086dd3a}, !- Inlet Port
  {bfdbf66c-e416-410b-aae9-7f9f22485c15}; !- Outlet Port

OS:Connection,
  {7f8b6a66-142c-4ab9-af3a-9525e086dd3a}, !- Handle
  {dbe9bede-2e7e-48fe-911e-ef34ba5f323d}, !- Source Object
  2,                                      !- Outlet Port
  {7601627c-1633-40ce-abaf-9da65adde0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdbf66c-e416-410b-aae9-7f9f22485c15}, !- Handle
  {7601627c-1633-40ce-abaf-9da65adde0ad}, !- Source Object
  3,                                      !- Outlet Port
  {c646d2b7-4ee2-4943-a43f-94c579a1008c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa3143b3-ebab-484f-8762-28da6b211f6c}, !- Handle
  Node 499,                               !- Name
  {a3282889-29b3-408b-9692-4022ba8ad943}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3282889-29b3-408b-9692-4022ba8ad943}, !- Handle
  {c646d2b7-4ee2-4943-a43f-94c579a1008c}, !- Source Object
  7,                                      !- Outlet Port
  {aa3143b3-ebab-484f-8762-28da6b211f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0258c9d4-8770-4879-9982-df1a812e9f00}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {cbe0e696-1891-445f-8698-90b0892e5b2d}, !- Air Inlet Node Name
  {571fdb6c-b4b5-47d6-8f71-d9f92de97abb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {301c5492-c276-43db-a683-29bc0678906b}, !- Handle
  Node 500,                               !- Name
  {571fdb6c-b4b5-47d6-8f71-d9f92de97abb}, !- Inlet Port
  {b0600938-389d-4dcd-b2a4-4c0070c25f24}; !- Outlet Port

OS:Node,
  {ad4f890b-0493-492e-bf65-f5512a97acf7}, !- Handle
  Node 501,                               !- Name
  {72c463a1-1367-4a8f-b061-2bc0aa32cadd}, !- Inlet Port
  {8b645cc5-a79f-4ca9-967c-38b72f23d3da}; !- Outlet Port

OS:Connection,
  {b0600938-389d-4dcd-b2a4-4c0070c25f24}, !- Handle
  {301c5492-c276-43db-a683-29bc0678906b}, !- Source Object
  3,                                      !- Outlet Port
  {b4eb5e8a-707f-4969-bcb6-5cc540ff126e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c463a1-1367-4a8f-b061-2bc0aa32cadd}, !- Handle
  {2e683777-b35a-423e-9c74-0a547e52d539}, !- Source Object
  2,                                      !- Outlet Port
  {ad4f890b-0493-492e-bf65-f5512a97acf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b645cc5-a79f-4ca9-967c-38b72f23d3da}, !- Handle
  {ad4f890b-0493-492e-bf65-f5512a97acf7}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {92ac3280-180f-4e10-a2db-56fcb60dcfa2}, !- Handle
  Node 502,                               !- Name
  {96ba770f-8c3f-4561-8bbb-4e9a3a0ce16e}, !- Inlet Port
  {cbe0e696-1891-445f-8698-90b0892e5b2d}; !- Outlet Port

OS:Connection,
  {96ba770f-8c3f-4561-8bbb-4e9a3a0ce16e}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  23,                                     !- Outlet Port
  {92ac3280-180f-4e10-a2db-56fcb60dcfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe0e696-1891-445f-8698-90b0892e5b2d}, !- Handle
  {92ac3280-180f-4e10-a2db-56fcb60dcfa2}, !- Source Object
  3,                                      !- Outlet Port
  {0258c9d4-8770-4879-9982-df1a812e9f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {571fdb6c-b4b5-47d6-8f71-d9f92de97abb}, !- Handle
  {0258c9d4-8770-4879-9982-df1a812e9f00}, !- Source Object
  4,                                      !- Outlet Port
  {301c5492-c276-43db-a683-29bc0678906b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5d5fdb41-b31c-4fde-aa09-21b5b0b16298}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c5671753-53bc-4214-845d-8f9ff66dd3f8}, !- Water Inlet Node Name
  {066dcafb-5261-4289-813a-f4b97fcaf9a4}; !- Water Outlet Node Name

OS:Node,
  {f221ba43-9026-4ee0-a2e1-b579fa0f66cf}, !- Handle
  Node 503,                               !- Name
  {343e81aa-3cde-4588-ba46-fdd26645a9ae}, !- Inlet Port
  {c5671753-53bc-4214-845d-8f9ff66dd3f8}; !- Outlet Port

OS:Connection,
  {343e81aa-3cde-4588-ba46-fdd26645a9ae}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  53,                                     !- Outlet Port
  {f221ba43-9026-4ee0-a2e1-b579fa0f66cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8d646d5-0d72-495d-bfad-4e022deb9649}, !- Handle
  Node 504,                               !- Name
  {066dcafb-5261-4289-813a-f4b97fcaf9a4}, !- Inlet Port
  {72e8e051-0977-4425-a6fc-ae19b9cd6bfe}; !- Outlet Port

OS:Connection,
  {c5671753-53bc-4214-845d-8f9ff66dd3f8}, !- Handle
  {f221ba43-9026-4ee0-a2e1-b579fa0f66cf}, !- Source Object
  3,                                      !- Outlet Port
  {5d5fdb41-b31c-4fde-aa09-21b5b0b16298}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {066dcafb-5261-4289-813a-f4b97fcaf9a4}, !- Handle
  {5d5fdb41-b31c-4fde-aa09-21b5b0b16298}, !- Source Object
  10,                                     !- Outlet Port
  {c8d646d5-0d72-495d-bfad-4e022deb9649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e8e051-0977-4425-a6fc-ae19b9cd6bfe}, !- Handle
  {c8d646d5-0d72-495d-bfad-4e022deb9649}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94ff1927-c0f9-4548-9c5c-f2bcf4ed9520}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {5d5fdb41-b31c-4fde-aa09-21b5b0b16298}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c0bcd13a-a5f6-4640-8ce9-aabc0ec79051}, !- Handle
  Sys_4_zone_exhaust_fan 50,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00231254247168,                       !- Maximum Flow Rate {m3/s}
  {b968f9d3-51ba-4ccc-89b4-22277696057c}, !- Air Inlet Node Name
  {78e10398-30d7-4ec0-af3a-e39c0445c17c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {b69e1f4f-f0db-4601-be5e-84ea7f60e164}, !- Handle
  Node 505,                               !- Name
  {7ffce31b-d758-43c6-af7e-c59b54f0f08a}, !- Inlet Port
  {b968f9d3-51ba-4ccc-89b4-22277696057c}; !- Outlet Port

OS:Connection,
  {7ffce31b-d758-43c6-af7e-c59b54f0f08a}, !- Handle
  {46514796-afac-41d3-a1df-c2a786e95eda}, !- Source Object
  2,                                      !- Outlet Port
  {b69e1f4f-f0db-4601-be5e-84ea7f60e164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b968f9d3-51ba-4ccc-89b4-22277696057c}, !- Handle
  {b69e1f4f-f0db-4601-be5e-84ea7f60e164}, !- Source Object
  3,                                      !- Outlet Port
  {c0bcd13a-a5f6-4640-8ce9-aabc0ec79051}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9527e572-11a7-41b8-86fe-be3ab0fc995f}, !- Handle
  Node 506,                               !- Name
  {78e10398-30d7-4ec0-af3a-e39c0445c17c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78e10398-30d7-4ec0-af3a-e39c0445c17c}, !- Handle
  {c0bcd13a-a5f6-4640-8ce9-aabc0ec79051}, !- Source Object
  7,                                      !- Outlet Port
  {9527e572-11a7-41b8-86fe-be3ab0fc995f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec839cc6-ee79-4886-8361-2accaf6d9072}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {825553ac-051b-4911-8f67-68fc639fbe78}, !- Air Inlet Node Name
  {10e539da-d5fc-47e6-810b-003b74e64501}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8114586a-5cee-4b71-ada9-8c7074aa0492}, !- Handle
  Node 507,                               !- Name
  {10e539da-d5fc-47e6-810b-003b74e64501}, !- Inlet Port
  {0050b065-eb57-41c1-85bf-a960a88eec32}; !- Outlet Port

OS:Node,
  {c7509ccb-4d8c-4a6c-bddf-3e1a8cbcb964}, !- Handle
  Node 508,                               !- Name
  {1ebb02d5-33ba-4d5e-a6e3-a380497abbe0}, !- Inlet Port
  {2f1c872d-42d7-4e41-9c89-79c53949e1a0}; !- Outlet Port

OS:Connection,
  {0050b065-eb57-41c1-85bf-a960a88eec32}, !- Handle
  {8114586a-5cee-4b71-ada9-8c7074aa0492}, !- Source Object
  3,                                      !- Outlet Port
  {58200a55-59f7-4075-8495-9f3c08d18a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebb02d5-33ba-4d5e-a6e3-a380497abbe0}, !- Handle
  {9f484f4c-2726-42eb-b6b3-267ea8ca840f}, !- Source Object
  2,                                      !- Outlet Port
  {c7509ccb-4d8c-4a6c-bddf-3e1a8cbcb964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1c872d-42d7-4e41-9c89-79c53949e1a0}, !- Handle
  {c7509ccb-4d8c-4a6c-bddf-3e1a8cbcb964}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {fe59f28e-8cc5-4927-9b6f-d0dad243bf8a}, !- Handle
  Node 509,                               !- Name
  {544cdf7e-9caf-41db-bef0-9e2762329580}, !- Inlet Port
  {825553ac-051b-4911-8f67-68fc639fbe78}; !- Outlet Port

OS:Connection,
  {544cdf7e-9caf-41db-bef0-9e2762329580}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  24,                                     !- Outlet Port
  {fe59f28e-8cc5-4927-9b6f-d0dad243bf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {825553ac-051b-4911-8f67-68fc639fbe78}, !- Handle
  {fe59f28e-8cc5-4927-9b6f-d0dad243bf8a}, !- Source Object
  3,                                      !- Outlet Port
  {ec839cc6-ee79-4886-8361-2accaf6d9072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10e539da-d5fc-47e6-810b-003b74e64501}, !- Handle
  {ec839cc6-ee79-4886-8361-2accaf6d9072}, !- Source Object
  4,                                      !- Outlet Port
  {8114586a-5cee-4b71-ada9-8c7074aa0492}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81a22e82-f6a1-4034-90cf-96d4ccdd1b0e}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0065ffd1-1279-4425-8c21-599f602d471b}, !- Water Inlet Node Name
  {d44f01d1-d242-48f7-88e3-bbaa7b0a1e94}; !- Water Outlet Node Name

OS:Node,
  {acd08f46-6e78-45a3-b928-c70c95ad34fa}, !- Handle
  Node 510,                               !- Name
  {e4bab672-17fc-4d06-9bf8-f5d6a5eef043}, !- Inlet Port
  {0065ffd1-1279-4425-8c21-599f602d471b}; !- Outlet Port

OS:Connection,
  {e4bab672-17fc-4d06-9bf8-f5d6a5eef043}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  54,                                     !- Outlet Port
  {acd08f46-6e78-45a3-b928-c70c95ad34fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbf938f2-4ec8-42ed-bc86-75dfcb52d1d3}, !- Handle
  Node 511,                               !- Name
  {d44f01d1-d242-48f7-88e3-bbaa7b0a1e94}, !- Inlet Port
  {8805a533-69e5-4bc4-a2fe-689773b0dde1}; !- Outlet Port

OS:Connection,
  {0065ffd1-1279-4425-8c21-599f602d471b}, !- Handle
  {acd08f46-6e78-45a3-b928-c70c95ad34fa}, !- Source Object
  3,                                      !- Outlet Port
  {81a22e82-f6a1-4034-90cf-96d4ccdd1b0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d44f01d1-d242-48f7-88e3-bbaa7b0a1e94}, !- Handle
  {81a22e82-f6a1-4034-90cf-96d4ccdd1b0e}, !- Source Object
  10,                                     !- Outlet Port
  {fbf938f2-4ec8-42ed-bc86-75dfcb52d1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8805a533-69e5-4bc4-a2fe-689773b0dde1}, !- Handle
  {fbf938f2-4ec8-42ed-bc86-75dfcb52d1d3}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7871c2e1-3148-457f-9b9d-0e84e47bebff}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {81a22e82-f6a1-4034-90cf-96d4ccdd1b0e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {708cb29c-2f35-46c6-95a5-b47b2b3d694c}, !- Handle
  Sys_4_zone_exhaust_fan 51,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00934455937536,                       !- Maximum Flow Rate {m3/s}
  {3174f7aa-f77f-4a19-a0b1-81ad41c24690}, !- Air Inlet Node Name
  {fc167a55-b833-4c52-89df-b0f3f2e0168d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {a81a3638-52ba-489c-bfcb-56c522ee82f2}, !- Handle
  Node 512,                               !- Name
  {ffffdc30-98ae-4a77-8981-0cf7a042960d}, !- Inlet Port
  {3174f7aa-f77f-4a19-a0b1-81ad41c24690}; !- Outlet Port

OS:Connection,
  {ffffdc30-98ae-4a77-8981-0cf7a042960d}, !- Handle
  {ae2e8527-2533-423a-a80f-997b0d66a046}, !- Source Object
  2,                                      !- Outlet Port
  {a81a3638-52ba-489c-bfcb-56c522ee82f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3174f7aa-f77f-4a19-a0b1-81ad41c24690}, !- Handle
  {a81a3638-52ba-489c-bfcb-56c522ee82f2}, !- Source Object
  3,                                      !- Outlet Port
  {708cb29c-2f35-46c6-95a5-b47b2b3d694c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {851eb1d1-276c-4d77-9ede-7f16115258b6}, !- Handle
  Node 513,                               !- Name
  {fc167a55-b833-4c52-89df-b0f3f2e0168d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc167a55-b833-4c52-89df-b0f3f2e0168d}, !- Handle
  {708cb29c-2f35-46c6-95a5-b47b2b3d694c}, !- Source Object
  7,                                      !- Outlet Port
  {851eb1d1-276c-4d77-9ede-7f16115258b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59ebdd4f-0629-4b56-b20f-6bb968a74dbf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1ce92110-e455-412e-b373-5282d71b9f29}, !- Air Inlet Node Name
  {47834d32-2ea3-44a3-b0cd-6a54e809b30d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15ed2c30-4469-4161-9f15-6d138b59eb3f}, !- Handle
  Node 514,                               !- Name
  {47834d32-2ea3-44a3-b0cd-6a54e809b30d}, !- Inlet Port
  {70362cf7-3507-4410-a098-79ef5ae8b76c}; !- Outlet Port

OS:Node,
  {aa18263d-feb8-4989-99dc-803eeca951ad}, !- Handle
  Node 515,                               !- Name
  {a6751d3f-4d5a-4135-9ef6-b51c4ba18a74}, !- Inlet Port
  {e8c4ee2d-5f59-4748-bc4d-ef9d8b8eff18}; !- Outlet Port

OS:Connection,
  {70362cf7-3507-4410-a098-79ef5ae8b76c}, !- Handle
  {15ed2c30-4469-4161-9f15-6d138b59eb3f}, !- Source Object
  3,                                      !- Outlet Port
  {f37d2964-714d-4b50-9f6d-17835f584914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6751d3f-4d5a-4135-9ef6-b51c4ba18a74}, !- Handle
  {db8a2d74-5132-4ab3-b49b-c61a3fa66d3e}, !- Source Object
  2,                                      !- Outlet Port
  {aa18263d-feb8-4989-99dc-803eeca951ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c4ee2d-5f59-4748-bc4d-ef9d8b8eff18}, !- Handle
  {aa18263d-feb8-4989-99dc-803eeca951ad}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {a0e3215a-c2e6-46c9-ac5d-c17087f40909}, !- Handle
  Node 516,                               !- Name
  {cbbc81f2-45f4-4de3-8bdf-56c78e6a2c7c}, !- Inlet Port
  {1ce92110-e455-412e-b373-5282d71b9f29}; !- Outlet Port

OS:Connection,
  {cbbc81f2-45f4-4de3-8bdf-56c78e6a2c7c}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  25,                                     !- Outlet Port
  {a0e3215a-c2e6-46c9-ac5d-c17087f40909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce92110-e455-412e-b373-5282d71b9f29}, !- Handle
  {a0e3215a-c2e6-46c9-ac5d-c17087f40909}, !- Source Object
  3,                                      !- Outlet Port
  {59ebdd4f-0629-4b56-b20f-6bb968a74dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47834d32-2ea3-44a3-b0cd-6a54e809b30d}, !- Handle
  {59ebdd4f-0629-4b56-b20f-6bb968a74dbf}, !- Source Object
  4,                                      !- Outlet Port
  {15ed2c30-4469-4161-9f15-6d138b59eb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd59c095-254a-4faf-a8a9-3234beab4e75}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {baa0c13a-fc4c-4cdb-85a2-0cc066953e0b}, !- Water Inlet Node Name
  {1cffeda1-6072-4a96-bc3b-975ae046bfb4}; !- Water Outlet Node Name

OS:Node,
  {1148919e-1311-4179-a4a4-522311532330}, !- Handle
  Node 517,                               !- Name
  {d2fe43b7-2bcb-493c-9116-4ac05c86ac6b}, !- Inlet Port
  {baa0c13a-fc4c-4cdb-85a2-0cc066953e0b}; !- Outlet Port

OS:Connection,
  {d2fe43b7-2bcb-493c-9116-4ac05c86ac6b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  55,                                     !- Outlet Port
  {1148919e-1311-4179-a4a4-522311532330}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c641e5-03d6-4356-87d3-8f06fc0503aa}, !- Handle
  Node 518,                               !- Name
  {1cffeda1-6072-4a96-bc3b-975ae046bfb4}, !- Inlet Port
  {6a21432f-9b23-4bca-8a8a-e9afde94081f}; !- Outlet Port

OS:Connection,
  {baa0c13a-fc4c-4cdb-85a2-0cc066953e0b}, !- Handle
  {1148919e-1311-4179-a4a4-522311532330}, !- Source Object
  3,                                      !- Outlet Port
  {cd59c095-254a-4faf-a8a9-3234beab4e75}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1cffeda1-6072-4a96-bc3b-975ae046bfb4}, !- Handle
  {cd59c095-254a-4faf-a8a9-3234beab4e75}, !- Source Object
  10,                                     !- Outlet Port
  {74c641e5-03d6-4356-87d3-8f06fc0503aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a21432f-9b23-4bca-8a8a-e9afde94081f}, !- Handle
  {74c641e5-03d6-4356-87d3-8f06fc0503aa}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30e51b23-4ee2-42a1-9986-6b41161af6eb}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {cd59c095-254a-4faf-a8a9-3234beab4e75}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {37236852-a385-4a7d-b561-4d14a52a766c}, !- Handle
  Sys_4_zone_exhaust_fan 52,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0084950539776,                        !- Maximum Flow Rate {m3/s}
  {1e651168-aded-4356-a56d-ec873cf4f93f}, !- Air Inlet Node Name
  {dc495146-be4c-4aa9-902a-f4afcd9e6d3e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {abc917c4-cbc9-4ea2-a840-bb1a190f9245}, !- Handle
  Node 519,                               !- Name
  {5945d233-ee19-4589-a920-c4e5a57a00ac}, !- Inlet Port
  {1e651168-aded-4356-a56d-ec873cf4f93f}; !- Outlet Port

OS:Connection,
  {5945d233-ee19-4589-a920-c4e5a57a00ac}, !- Handle
  {5891e442-f3c5-4b93-9080-c874208efb12}, !- Source Object
  2,                                      !- Outlet Port
  {abc917c4-cbc9-4ea2-a840-bb1a190f9245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e651168-aded-4356-a56d-ec873cf4f93f}, !- Handle
  {abc917c4-cbc9-4ea2-a840-bb1a190f9245}, !- Source Object
  3,                                      !- Outlet Port
  {37236852-a385-4a7d-b561-4d14a52a766c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9819b245-5a09-4fb3-b8be-f88856031748}, !- Handle
  Node 520,                               !- Name
  {dc495146-be4c-4aa9-902a-f4afcd9e6d3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc495146-be4c-4aa9-902a-f4afcd9e6d3e}, !- Handle
  {37236852-a385-4a7d-b561-4d14a52a766c}, !- Source Object
  7,                                      !- Outlet Port
  {9819b245-5a09-4fb3-b8be-f88856031748}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6cbf65a-bd46-49bb-87ec-fc45912d39af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7f788721-7a19-49ad-b77b-ea0cfbd20057}, !- Air Inlet Node Name
  {b4e8105b-eea5-4e68-b800-d5045ef2a49d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e8a3ccb-b8d5-4099-a34d-e9af358997d0}, !- Handle
  Node 521,                               !- Name
  {b4e8105b-eea5-4e68-b800-d5045ef2a49d}, !- Inlet Port
  {243bb9c2-8c77-4734-92f0-30adcd58e51a}; !- Outlet Port

OS:Node,
  {7bda0f78-947e-4078-ad31-e484ccaa2a0b}, !- Handle
  Node 522,                               !- Name
  {8d9648bb-c494-482d-9731-f78e116abd57}, !- Inlet Port
  {0df92658-a406-423f-8397-7f53c509c5a9}; !- Outlet Port

OS:Connection,
  {243bb9c2-8c77-4734-92f0-30adcd58e51a}, !- Handle
  {3e8a3ccb-b8d5-4099-a34d-e9af358997d0}, !- Source Object
  3,                                      !- Outlet Port
  {cfd45110-d875-4ed1-a19c-e1669060a2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9648bb-c494-482d-9731-f78e116abd57}, !- Handle
  {a84ad458-0846-47ab-9852-18354316dafc}, !- Source Object
  2,                                      !- Outlet Port
  {7bda0f78-947e-4078-ad31-e484ccaa2a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df92658-a406-423f-8397-7f53c509c5a9}, !- Handle
  {7bda0f78-947e-4078-ad31-e484ccaa2a0b}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b622101d-f6ec-48f2-a843-3a62d8839c1f}, !- Handle
  Node 523,                               !- Name
  {2e1cafd4-26ce-421a-ae3c-53dcae73bbc6}, !- Inlet Port
  {7f788721-7a19-49ad-b77b-ea0cfbd20057}; !- Outlet Port

OS:Connection,
  {2e1cafd4-26ce-421a-ae3c-53dcae73bbc6}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  26,                                     !- Outlet Port
  {b622101d-f6ec-48f2-a843-3a62d8839c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f788721-7a19-49ad-b77b-ea0cfbd20057}, !- Handle
  {b622101d-f6ec-48f2-a843-3a62d8839c1f}, !- Source Object
  3,                                      !- Outlet Port
  {b6cbf65a-bd46-49bb-87ec-fc45912d39af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4e8105b-eea5-4e68-b800-d5045ef2a49d}, !- Handle
  {b6cbf65a-bd46-49bb-87ec-fc45912d39af}, !- Source Object
  4,                                      !- Outlet Port
  {3e8a3ccb-b8d5-4099-a34d-e9af358997d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4af15d33-2e6d-40b1-8b6a-d61c240f77b3}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a1863ff-2905-4cd4-a016-72fec1b30a5e}, !- Water Inlet Node Name
  {77e4f336-5465-4203-90f7-fa22cacd9193}; !- Water Outlet Node Name

OS:Node,
  {24a75753-3efb-4fb0-a60f-85f88584e8f2}, !- Handle
  Node 524,                               !- Name
  {d7eed033-3e5a-45d7-abde-6d3d81a093fd}, !- Inlet Port
  {8a1863ff-2905-4cd4-a016-72fec1b30a5e}; !- Outlet Port

OS:Connection,
  {d7eed033-3e5a-45d7-abde-6d3d81a093fd}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  56,                                     !- Outlet Port
  {24a75753-3efb-4fb0-a60f-85f88584e8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88b312ea-b995-4dbb-ad6a-5db1ab398684}, !- Handle
  Node 525,                               !- Name
  {77e4f336-5465-4203-90f7-fa22cacd9193}, !- Inlet Port
  {aa457ad2-e504-452b-98d7-650a88806fba}; !- Outlet Port

OS:Connection,
  {8a1863ff-2905-4cd4-a016-72fec1b30a5e}, !- Handle
  {24a75753-3efb-4fb0-a60f-85f88584e8f2}, !- Source Object
  3,                                      !- Outlet Port
  {4af15d33-2e6d-40b1-8b6a-d61c240f77b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {77e4f336-5465-4203-90f7-fa22cacd9193}, !- Handle
  {4af15d33-2e6d-40b1-8b6a-d61c240f77b3}, !- Source Object
  10,                                     !- Outlet Port
  {88b312ea-b995-4dbb-ad6a-5db1ab398684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa457ad2-e504-452b-98d7-650a88806fba}, !- Handle
  {88b312ea-b995-4dbb-ad6a-5db1ab398684}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28408231-41f6-4e9d-9222-0b6f7e69184d}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4af15d33-2e6d-40b1-8b6a-d61c240f77b3}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {436e7044-e600-49e9-9011-f38f31674455}, !- Handle
  Sys_4_zone_exhaust_fan 53,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00604092727296,                       !- Maximum Flow Rate {m3/s}
  {37906ec7-4024-45de-8fe2-846343902a25}, !- Air Inlet Node Name
  {81b3b310-207b-4fec-9d79-7470725cccda}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {327d4f2c-3f98-4b5c-b7bb-b3001ef3b058}, !- Handle
  Node 526,                               !- Name
  {22d6da0e-fe6d-4e7f-9bb0-1d2442bae124}, !- Inlet Port
  {37906ec7-4024-45de-8fe2-846343902a25}; !- Outlet Port

OS:Connection,
  {22d6da0e-fe6d-4e7f-9bb0-1d2442bae124}, !- Handle
  {ec205088-38a6-4df4-b0cd-d96a5663f646}, !- Source Object
  2,                                      !- Outlet Port
  {327d4f2c-3f98-4b5c-b7bb-b3001ef3b058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37906ec7-4024-45de-8fe2-846343902a25}, !- Handle
  {327d4f2c-3f98-4b5c-b7bb-b3001ef3b058}, !- Source Object
  3,                                      !- Outlet Port
  {436e7044-e600-49e9-9011-f38f31674455}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {447fb304-4e9b-4acc-8f31-9cbd8c24c032}, !- Handle
  Node 527,                               !- Name
  {81b3b310-207b-4fec-9d79-7470725cccda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81b3b310-207b-4fec-9d79-7470725cccda}, !- Handle
  {436e7044-e600-49e9-9011-f38f31674455}, !- Source Object
  7,                                      !- Outlet Port
  {447fb304-4e9b-4acc-8f31-9cbd8c24c032}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2229a6fe-7392-403b-a854-f268468c9c40}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7e0edad3-b1f7-4333-aa27-93e7d457c9e6}, !- Air Inlet Node Name
  {dacbd83a-68b1-4a97-abd9-9b28aa07876f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fd2d23c-2849-4dc6-9972-801f400a8076}, !- Handle
  Node 528,                               !- Name
  {dacbd83a-68b1-4a97-abd9-9b28aa07876f}, !- Inlet Port
  {b349b54b-d727-44e1-8be2-5ad584782b4e}; !- Outlet Port

OS:Node,
  {65f46eba-59e7-4c9c-b767-b296fe8d3117}, !- Handle
  Node 529,                               !- Name
  {0029cb82-128b-41c1-87c8-d2fd0bc3a7b3}, !- Inlet Port
  {1e348a2b-ffae-49e4-9ced-1bfa2d26d116}; !- Outlet Port

OS:Connection,
  {b349b54b-d727-44e1-8be2-5ad584782b4e}, !- Handle
  {2fd2d23c-2849-4dc6-9972-801f400a8076}, !- Source Object
  3,                                      !- Outlet Port
  {bf36a699-91bb-4082-883c-80aabd5673f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0029cb82-128b-41c1-87c8-d2fd0bc3a7b3}, !- Handle
  {9c9c7dcd-7d04-4007-bb96-b7c85fd8abea}, !- Source Object
  2,                                      !- Outlet Port
  {65f46eba-59e7-4c9c-b767-b296fe8d3117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e348a2b-ffae-49e4-9ced-1bfa2d26d116}, !- Handle
  {65f46eba-59e7-4c9c-b767-b296fe8d3117}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {23ea3f72-e06d-46d2-8ff9-43450d61454a}, !- Handle
  Node 530,                               !- Name
  {6a3e9eff-fecb-4e35-90aa-a6906dbf7d50}, !- Inlet Port
  {7e0edad3-b1f7-4333-aa27-93e7d457c9e6}; !- Outlet Port

OS:Connection,
  {6a3e9eff-fecb-4e35-90aa-a6906dbf7d50}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  27,                                     !- Outlet Port
  {23ea3f72-e06d-46d2-8ff9-43450d61454a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0edad3-b1f7-4333-aa27-93e7d457c9e6}, !- Handle
  {23ea3f72-e06d-46d2-8ff9-43450d61454a}, !- Source Object
  3,                                      !- Outlet Port
  {2229a6fe-7392-403b-a854-f268468c9c40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dacbd83a-68b1-4a97-abd9-9b28aa07876f}, !- Handle
  {2229a6fe-7392-403b-a854-f268468c9c40}, !- Source Object
  4,                                      !- Outlet Port
  {2fd2d23c-2849-4dc6-9972-801f400a8076}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0f9a431e-e7c1-40a2-9ad3-f38e74821bc8}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8f97cb92-d1cd-48e6-aa8a-d503a9233130}, !- Water Inlet Node Name
  {41eb7204-fdfe-4fc3-8ee1-646df484ed8b}; !- Water Outlet Node Name

OS:Node,
  {2bd8e48a-4195-40d4-a9be-aa3aa96931fe}, !- Handle
  Node 531,                               !- Name
  {cde25d45-8581-4ddd-aa93-b46375b6d3b8}, !- Inlet Port
  {8f97cb92-d1cd-48e6-aa8a-d503a9233130}; !- Outlet Port

OS:Connection,
  {cde25d45-8581-4ddd-aa93-b46375b6d3b8}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  57,                                     !- Outlet Port
  {2bd8e48a-4195-40d4-a9be-aa3aa96931fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd17d04-2105-4d2c-ba51-770cec26f3ef}, !- Handle
  Node 532,                               !- Name
  {41eb7204-fdfe-4fc3-8ee1-646df484ed8b}, !- Inlet Port
  {a4e11d02-4dfc-4e3c-9270-55e41b70a8ef}; !- Outlet Port

OS:Connection,
  {8f97cb92-d1cd-48e6-aa8a-d503a9233130}, !- Handle
  {2bd8e48a-4195-40d4-a9be-aa3aa96931fe}, !- Source Object
  3,                                      !- Outlet Port
  {0f9a431e-e7c1-40a2-9ad3-f38e74821bc8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {41eb7204-fdfe-4fc3-8ee1-646df484ed8b}, !- Handle
  {0f9a431e-e7c1-40a2-9ad3-f38e74821bc8}, !- Source Object
  10,                                     !- Outlet Port
  {2dd17d04-2105-4d2c-ba51-770cec26f3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e11d02-4dfc-4e3c-9270-55e41b70a8ef}, !- Handle
  {2dd17d04-2105-4d2c-ba51-770cec26f3ef}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6c23b93c-510c-4785-b069-43befe654f43}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0f9a431e-e7c1-40a2-9ad3-f38e74821bc8}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {d7e18a7c-fefe-482c-882b-fa3e1eccaef1}, !- Handle
  Sys_4_zone_exhaust_fan 54,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00934455937536,                       !- Maximum Flow Rate {m3/s}
  {c5d08195-42ed-4cce-a381-a5a705273235}, !- Air Inlet Node Name
  {ad112be9-96aa-4429-b73c-6a9639302fff}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {0e96f014-51f4-4832-8fa3-f8ed2edbaa97}, !- Handle
  Node 533,                               !- Name
  {2b120671-eb90-42dc-9ce3-517b159160c4}, !- Inlet Port
  {c5d08195-42ed-4cce-a381-a5a705273235}; !- Outlet Port

OS:Connection,
  {2b120671-eb90-42dc-9ce3-517b159160c4}, !- Handle
  {96c560c4-3e7a-4458-b0c7-23cbe7326cdf}, !- Source Object
  2,                                      !- Outlet Port
  {0e96f014-51f4-4832-8fa3-f8ed2edbaa97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d08195-42ed-4cce-a381-a5a705273235}, !- Handle
  {0e96f014-51f4-4832-8fa3-f8ed2edbaa97}, !- Source Object
  3,                                      !- Outlet Port
  {d7e18a7c-fefe-482c-882b-fa3e1eccaef1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {106e8be3-d0ce-4654-9bd1-7ad1953f88a9}, !- Handle
  Node 534,                               !- Name
  {ad112be9-96aa-4429-b73c-6a9639302fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad112be9-96aa-4429-b73c-6a9639302fff}, !- Handle
  {d7e18a7c-fefe-482c-882b-fa3e1eccaef1}, !- Source Object
  7,                                      !- Outlet Port
  {106e8be3-d0ce-4654-9bd1-7ad1953f88a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf325e8f-28fe-45de-8984-800accec865b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {49db0cd3-187e-4dab-b5f4-7a7d0542286d}, !- Air Inlet Node Name
  {ec796663-12b3-4330-ad04-83718ce6f173}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a57e0c87-46f1-43fa-856b-99bda0c54871}, !- Handle
  Node 535,                               !- Name
  {ec796663-12b3-4330-ad04-83718ce6f173}, !- Inlet Port
  {ecc6ce4c-4799-4fcd-8d69-634ed1c00bf1}; !- Outlet Port

OS:Node,
  {bada1739-fbc4-498d-9fce-161a5d5096df}, !- Handle
  Node 536,                               !- Name
  {df5c6e3e-4429-4cd2-b122-ccc0feb3ef93}, !- Inlet Port
  {10a57b6b-9d9e-4a8c-84a8-1cc744cc5d84}; !- Outlet Port

OS:Connection,
  {ecc6ce4c-4799-4fcd-8d69-634ed1c00bf1}, !- Handle
  {a57e0c87-46f1-43fa-856b-99bda0c54871}, !- Source Object
  3,                                      !- Outlet Port
  {796a72f9-b24f-4ca1-9c34-5b1328676217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5c6e3e-4429-4cd2-b122-ccc0feb3ef93}, !- Handle
  {50fc15b5-c8bb-46cd-a830-5c2e890cf20a}, !- Source Object
  2,                                      !- Outlet Port
  {bada1739-fbc4-498d-9fce-161a5d5096df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a57b6b-9d9e-4a8c-84a8-1cc744cc5d84}, !- Handle
  {bada1739-fbc4-498d-9fce-161a5d5096df}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {20d5bda2-0a99-45ea-8af8-43990add359e}, !- Handle
  Node 537,                               !- Name
  {e8420b0b-d882-4cd9-926e-e5fe2dc71b0f}, !- Inlet Port
  {49db0cd3-187e-4dab-b5f4-7a7d0542286d}; !- Outlet Port

OS:Connection,
  {e8420b0b-d882-4cd9-926e-e5fe2dc71b0f}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  28,                                     !- Outlet Port
  {20d5bda2-0a99-45ea-8af8-43990add359e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49db0cd3-187e-4dab-b5f4-7a7d0542286d}, !- Handle
  {20d5bda2-0a99-45ea-8af8-43990add359e}, !- Source Object
  3,                                      !- Outlet Port
  {bf325e8f-28fe-45de-8984-800accec865b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec796663-12b3-4330-ad04-83718ce6f173}, !- Handle
  {bf325e8f-28fe-45de-8984-800accec865b}, !- Source Object
  4,                                      !- Outlet Port
  {a57e0c87-46f1-43fa-856b-99bda0c54871}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4fef1c46-cefa-43d6-a5ec-7ba014cda0da}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5e355c87-7a58-4165-af7f-6f1b8cac621d}, !- Water Inlet Node Name
  {9b3b452a-ce23-4034-8376-66b1ba432c5d}; !- Water Outlet Node Name

OS:Node,
  {ad148970-3b60-4099-a338-e234db3b9d9d}, !- Handle
  Node 538,                               !- Name
  {bfa05804-5a22-4dfb-a5cb-6dd5eb486926}, !- Inlet Port
  {5e355c87-7a58-4165-af7f-6f1b8cac621d}; !- Outlet Port

OS:Connection,
  {bfa05804-5a22-4dfb-a5cb-6dd5eb486926}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  58,                                     !- Outlet Port
  {ad148970-3b60-4099-a338-e234db3b9d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93b446a2-42b6-4398-9889-a87f3abd6250}, !- Handle
  Node 539,                               !- Name
  {9b3b452a-ce23-4034-8376-66b1ba432c5d}, !- Inlet Port
  {3539b622-435a-4e5b-ab2e-f4faf0aa28df}; !- Outlet Port

OS:Connection,
  {5e355c87-7a58-4165-af7f-6f1b8cac621d}, !- Handle
  {ad148970-3b60-4099-a338-e234db3b9d9d}, !- Source Object
  3,                                      !- Outlet Port
  {4fef1c46-cefa-43d6-a5ec-7ba014cda0da}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9b3b452a-ce23-4034-8376-66b1ba432c5d}, !- Handle
  {4fef1c46-cefa-43d6-a5ec-7ba014cda0da}, !- Source Object
  10,                                     !- Outlet Port
  {93b446a2-42b6-4398-9889-a87f3abd6250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3539b622-435a-4e5b-ab2e-f4faf0aa28df}, !- Handle
  {93b446a2-42b6-4398-9889-a87f3abd6250}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {003da593-96b1-49e7-8a35-34b023970386}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4fef1c46-cefa-43d6-a5ec-7ba014cda0da}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {48909492-0c55-42f2-b64c-d53dd5d06ca3}, !- Handle
  Sys_4_zone_exhaust_fan 55,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00396435852288,                       !- Maximum Flow Rate {m3/s}
  {6d5dba7a-b701-4f6e-a5ad-6a0ae0e9a8a6}, !- Air Inlet Node Name
  {9a40d16d-0c65-4ec6-9f53-3c40238f5c19}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {fcef5e1d-32e6-40d5-8856-954c1ed510e5}, !- Handle
  Node 540,                               !- Name
  {2688ae00-5eb1-424c-8b9a-ee256c3de8d8}, !- Inlet Port
  {6d5dba7a-b701-4f6e-a5ad-6a0ae0e9a8a6}; !- Outlet Port

OS:Connection,
  {2688ae00-5eb1-424c-8b9a-ee256c3de8d8}, !- Handle
  {a46bc8d1-3dae-44f1-9414-85c8b3b39c15}, !- Source Object
  2,                                      !- Outlet Port
  {fcef5e1d-32e6-40d5-8856-954c1ed510e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5dba7a-b701-4f6e-a5ad-6a0ae0e9a8a6}, !- Handle
  {fcef5e1d-32e6-40d5-8856-954c1ed510e5}, !- Source Object
  3,                                      !- Outlet Port
  {48909492-0c55-42f2-b64c-d53dd5d06ca3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e95dee6-6b46-463b-98f6-0bb0b9fedd2f}, !- Handle
  Node 541,                               !- Name
  {9a40d16d-0c65-4ec6-9f53-3c40238f5c19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a40d16d-0c65-4ec6-9f53-3c40238f5c19}, !- Handle
  {48909492-0c55-42f2-b64c-d53dd5d06ca3}, !- Source Object
  7,                                      !- Outlet Port
  {7e95dee6-6b46-463b-98f6-0bb0b9fedd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {192c41d9-c067-4d97-8729-c20156e0ef33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {fdb658e0-3df0-4602-ab5e-437964fc601e}, !- Air Inlet Node Name
  {45cf930f-b6ac-406e-bf19-9be90f150f7a}, !- Air Outlet Node Name
