  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {062f182d-d8d6-402c-b497-4e8ad0ad1632}, !- Handle
  Node 542,                               !- Name
  {45cf930f-b6ac-406e-bf19-9be90f150f7a}, !- Inlet Port
  {2daf01ac-e22c-44ec-b912-f8ae0e9e8209}; !- Outlet Port

OS:Node,
  {4305e883-9944-443d-bd79-bcd846c00c52}, !- Handle
  Node 543,                               !- Name
  {3ff53ccb-5b60-4941-991c-cd9fd62190b9}, !- Inlet Port
  {1c547e37-4548-4db4-8672-3ae86b0c2512}; !- Outlet Port

OS:Connection,
  {2daf01ac-e22c-44ec-b912-f8ae0e9e8209}, !- Handle
  {062f182d-d8d6-402c-b497-4e8ad0ad1632}, !- Source Object
  3,                                      !- Outlet Port
  {c5bc675f-6a55-4833-ad0b-5920fb2d552c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff53ccb-5b60-4941-991c-cd9fd62190b9}, !- Handle
  {b1922fe6-2acf-4ef1-84ca-c30ae436d789}, !- Source Object
  2,                                      !- Outlet Port
  {4305e883-9944-443d-bd79-bcd846c00c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c547e37-4548-4db4-8672-3ae86b0c2512}, !- Handle
  {4305e883-9944-443d-bd79-bcd846c00c52}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {891e9ba5-757f-45fb-a2af-b41483ed12b2}, !- Handle
  Node 544,                               !- Name
  {546dcf0c-709f-464b-98b2-5bd45605e793}, !- Inlet Port
  {fdb658e0-3df0-4602-ab5e-437964fc601e}; !- Outlet Port

OS:Connection,
  {546dcf0c-709f-464b-98b2-5bd45605e793}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  29,                                     !- Outlet Port
  {891e9ba5-757f-45fb-a2af-b41483ed12b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb658e0-3df0-4602-ab5e-437964fc601e}, !- Handle
  {891e9ba5-757f-45fb-a2af-b41483ed12b2}, !- Source Object
  3,                                      !- Outlet Port
  {192c41d9-c067-4d97-8729-c20156e0ef33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45cf930f-b6ac-406e-bf19-9be90f150f7a}, !- Handle
  {192c41d9-c067-4d97-8729-c20156e0ef33}, !- Source Object
  4,                                      !- Outlet Port
  {062f182d-d8d6-402c-b497-4e8ad0ad1632}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c0cf612-de71-43ba-a4c6-8260abe4f39f}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66962dfe-7ab0-49c1-b9e2-fcec60770084}, !- Water Inlet Node Name
  {efd91e3d-050b-4c8a-8ba5-5c6a767c7856}; !- Water Outlet Node Name

OS:Node,
  {88691cb1-8cab-46c4-980c-b8794e81d0ec}, !- Handle
  Node 545,                               !- Name
  {e7bef33b-0a07-49a1-9d5e-5619891a03e5}, !- Inlet Port
  {66962dfe-7ab0-49c1-b9e2-fcec60770084}; !- Outlet Port

OS:Connection,
  {e7bef33b-0a07-49a1-9d5e-5619891a03e5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  59,                                     !- Outlet Port
  {88691cb1-8cab-46c4-980c-b8794e81d0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5239b306-ebbe-4bf6-a16f-052732f836b2}, !- Handle
  Node 546,                               !- Name
  {efd91e3d-050b-4c8a-8ba5-5c6a767c7856}, !- Inlet Port
  {59668302-53dc-4a58-8dd0-22e950e16efc}; !- Outlet Port

OS:Connection,
  {66962dfe-7ab0-49c1-b9e2-fcec60770084}, !- Handle
  {88691cb1-8cab-46c4-980c-b8794e81d0ec}, !- Source Object
  3,                                      !- Outlet Port
  {9c0cf612-de71-43ba-a4c6-8260abe4f39f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {efd91e3d-050b-4c8a-8ba5-5c6a767c7856}, !- Handle
  {9c0cf612-de71-43ba-a4c6-8260abe4f39f}, !- Source Object
  10,                                     !- Outlet Port
  {5239b306-ebbe-4bf6-a16f-052732f836b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59668302-53dc-4a58-8dd0-22e950e16efc}, !- Handle
  {5239b306-ebbe-4bf6-a16f-052732f836b2}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af120cca-9eaa-4965-a9d7-134c82557b88}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {9c0cf612-de71-43ba-a4c6-8260abe4f39f}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {f445cce8-1fee-4302-879a-a780a4b63a63}, !- Handle
  Sys_4_zone_exhaust_fan 56,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.02661783579648,                       !- Maximum Flow Rate {m3/s}
  {51911bcc-ef46-4e19-82d3-f0c161a85ca9}, !- Air Inlet Node Name
  {113c465f-910b-4664-bce1-a767fae4cb9a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7cbc898b-4c41-46a3-839a-f6987fb3b6b6}, !- Handle
  Node 547,                               !- Name
  {069e1147-3b88-4d19-9fa5-88d6491251f2}, !- Inlet Port
  {51911bcc-ef46-4e19-82d3-f0c161a85ca9}; !- Outlet Port

OS:Connection,
  {069e1147-3b88-4d19-9fa5-88d6491251f2}, !- Handle
  {a56dd6dd-22d6-4224-a80a-465c4e290e0c}, !- Source Object
  2,                                      !- Outlet Port
  {7cbc898b-4c41-46a3-839a-f6987fb3b6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51911bcc-ef46-4e19-82d3-f0c161a85ca9}, !- Handle
  {7cbc898b-4c41-46a3-839a-f6987fb3b6b6}, !- Source Object
  3,                                      !- Outlet Port
  {f445cce8-1fee-4302-879a-a780a4b63a63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17e1d606-65b0-4184-ad6b-dc9d3dae0fd0}, !- Handle
  Node 548,                               !- Name
  {113c465f-910b-4664-bce1-a767fae4cb9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {113c465f-910b-4664-bce1-a767fae4cb9a}, !- Handle
  {f445cce8-1fee-4302-879a-a780a4b63a63}, !- Source Object
  7,                                      !- Outlet Port
  {17e1d606-65b0-4184-ad6b-dc9d3dae0fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ef859e9-7b98-47c3-abe4-8b5daaf7c5d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {a2df712f-c0a0-4471-b857-8066bae1d236}, !- Air Inlet Node Name
  {601b44a2-af4d-4f0c-b833-ab44e5756fa4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {163bc5bc-b508-486a-9b74-564d8fe90f75}, !- Handle
  Node 549,                               !- Name
  {601b44a2-af4d-4f0c-b833-ab44e5756fa4}, !- Inlet Port
  {3728f9fa-287e-446e-a7d7-4571fa0247fd}; !- Outlet Port

OS:Node,
  {dadcb95c-6bb2-4290-bb28-16e0ba9fda1d}, !- Handle
  Node 550,                               !- Name
  {1ee4a43d-8015-42c3-b3b8-3b5d6bef1813}, !- Inlet Port
  {7d8abbdf-de34-44cf-ae1d-e8738540fa93}; !- Outlet Port

OS:Connection,
  {3728f9fa-287e-446e-a7d7-4571fa0247fd}, !- Handle
  {163bc5bc-b508-486a-9b74-564d8fe90f75}, !- Source Object
  3,                                      !- Outlet Port
  {25a4c269-c726-4f77-a0ed-f2010c49b114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee4a43d-8015-42c3-b3b8-3b5d6bef1813}, !- Handle
  {0b86cc44-262b-424d-ab14-d88072889a2b}, !- Source Object
  2,                                      !- Outlet Port
  {dadcb95c-6bb2-4290-bb28-16e0ba9fda1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8abbdf-de34-44cf-ae1d-e8738540fa93}, !- Handle
  {dadcb95c-6bb2-4290-bb28-16e0ba9fda1d}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {2f584697-5152-46f8-ba2d-8d2a6d254839}, !- Handle
  Node 551,                               !- Name
  {d321c437-519a-4a93-8245-c971a65a9d4d}, !- Inlet Port
  {a2df712f-c0a0-4471-b857-8066bae1d236}; !- Outlet Port

OS:Connection,
  {d321c437-519a-4a93-8245-c971a65a9d4d}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  30,                                     !- Outlet Port
  {2f584697-5152-46f8-ba2d-8d2a6d254839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2df712f-c0a0-4471-b857-8066bae1d236}, !- Handle
  {2f584697-5152-46f8-ba2d-8d2a6d254839}, !- Source Object
  3,                                      !- Outlet Port
  {1ef859e9-7b98-47c3-abe4-8b5daaf7c5d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {601b44a2-af4d-4f0c-b833-ab44e5756fa4}, !- Handle
  {1ef859e9-7b98-47c3-abe4-8b5daaf7c5d8}, !- Source Object
  4,                                      !- Outlet Port
  {163bc5bc-b508-486a-9b74-564d8fe90f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09984e48-3252-43fd-800f-46cceb2f307c}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc22732d-b4f0-4c7a-bfaa-adb3814648cc}, !- Water Inlet Node Name
  {a501cc80-915c-4716-b2dc-b9ca15d46061}; !- Water Outlet Node Name

OS:Node,
  {a06ec0ab-12f7-44dc-83ed-0792b3e34ee6}, !- Handle
  Node 552,                               !- Name
  {46514f48-1377-4faa-8167-5b6de930e429}, !- Inlet Port
  {dc22732d-b4f0-4c7a-bfaa-adb3814648cc}; !- Outlet Port

OS:Connection,
  {46514f48-1377-4faa-8167-5b6de930e429}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  60,                                     !- Outlet Port
  {a06ec0ab-12f7-44dc-83ed-0792b3e34ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd46be2a-cbe6-44d2-8f08-1d8f8d0a96ee}, !- Handle
  Node 553,                               !- Name
  {a501cc80-915c-4716-b2dc-b9ca15d46061}, !- Inlet Port
  {6ac0c83f-778d-41aa-a437-2e677eff56a2}; !- Outlet Port

OS:Connection,
  {dc22732d-b4f0-4c7a-bfaa-adb3814648cc}, !- Handle
  {a06ec0ab-12f7-44dc-83ed-0792b3e34ee6}, !- Source Object
  3,                                      !- Outlet Port
  {09984e48-3252-43fd-800f-46cceb2f307c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a501cc80-915c-4716-b2dc-b9ca15d46061}, !- Handle
  {09984e48-3252-43fd-800f-46cceb2f307c}, !- Source Object
  10,                                     !- Outlet Port
  {dd46be2a-cbe6-44d2-8f08-1d8f8d0a96ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac0c83f-778d-41aa-a437-2e677eff56a2}, !- Handle
  {dd46be2a-cbe6-44d2-8f08-1d8f8d0a96ee}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4175b2e8-424c-4f31-8923-af80d7039d92}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {09984e48-3252-43fd-800f-46cceb2f307c}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {22a81a9b-c319-41f3-a949-282395c31d5a}, !- Handle
  Sys_4_zone_exhaust_fan 57,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00693762741504,                       !- Maximum Flow Rate {m3/s}
  {f8e43447-f49c-478b-8f41-74290921965d}, !- Air Inlet Node Name
  {f26508dd-d979-4da0-ad68-b49886d57fca}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c5fe6f7f-1b91-44ec-b536-47350667afe6}, !- Handle
  Node 554,                               !- Name
  {39687302-52cb-41f5-a504-85cec13c6537}, !- Inlet Port
  {f8e43447-f49c-478b-8f41-74290921965d}; !- Outlet Port

OS:Connection,
  {39687302-52cb-41f5-a504-85cec13c6537}, !- Handle
  {e4aa0da2-b191-4214-b5af-67df59031980}, !- Source Object
  2,                                      !- Outlet Port
  {c5fe6f7f-1b91-44ec-b536-47350667afe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e43447-f49c-478b-8f41-74290921965d}, !- Handle
  {c5fe6f7f-1b91-44ec-b536-47350667afe6}, !- Source Object
  3,                                      !- Outlet Port
  {22a81a9b-c319-41f3-a949-282395c31d5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef77627e-168b-4679-8e1a-3d29a25d2ec2}, !- Handle
  Node 555,                               !- Name
  {f26508dd-d979-4da0-ad68-b49886d57fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f26508dd-d979-4da0-ad68-b49886d57fca}, !- Handle
  {22a81a9b-c319-41f3-a949-282395c31d5a}, !- Source Object
  7,                                      !- Outlet Port
  {ef77627e-168b-4679-8e1a-3d29a25d2ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd1e609c-8958-425c-8f67-fcf6422887e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {80a16411-b3ee-46f5-b77e-aa6b23d31449}, !- Air Inlet Node Name
  {3febf7fd-7689-4d0e-9b22-d7e7e0015ddb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d9b49ce-8efa-4b47-b6c4-bfcde25d4870}, !- Handle
  Node 556,                               !- Name
  {3febf7fd-7689-4d0e-9b22-d7e7e0015ddb}, !- Inlet Port
  {619cee01-81a9-4ef4-8a87-fadf6033f790}; !- Outlet Port

OS:Node,
  {83cc3581-853b-4477-9a42-e61d49528ef7}, !- Handle
  Node 557,                               !- Name
  {fe4fe868-f02f-4a9c-8551-cbb047b02b06}, !- Inlet Port
  {9975ba18-e5ff-414a-93fd-c776d4fb2f4b}; !- Outlet Port

OS:Connection,
  {619cee01-81a9-4ef4-8a87-fadf6033f790}, !- Handle
  {1d9b49ce-8efa-4b47-b6c4-bfcde25d4870}, !- Source Object
  3,                                      !- Outlet Port
  {b24885b1-bc26-444d-b280-666a7a084f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4fe868-f02f-4a9c-8551-cbb047b02b06}, !- Handle
  {f4e4f8c7-3335-493d-af4b-3abb775a0a87}, !- Source Object
  2,                                      !- Outlet Port
  {83cc3581-853b-4477-9a42-e61d49528ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9975ba18-e5ff-414a-93fd-c776d4fb2f4b}, !- Handle
  {83cc3581-853b-4477-9a42-e61d49528ef7}, !- Source Object
  3,                                      !- Outlet Port
  {8a915e20-66b8-42b7-a1d1-9a2d1eeeb79a}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {c0374de4-946a-4de8-ade5-b2a59776d933}, !- Handle
  Node 558,                               !- Name
  {a36d84c6-f4e0-4240-81bf-fbbb6a1ddb84}, !- Inlet Port
  {80a16411-b3ee-46f5-b77e-aa6b23d31449}; !- Outlet Port

OS:Connection,
  {a36d84c6-f4e0-4240-81bf-fbbb6a1ddb84}, !- Handle
  {f54b3b85-451d-4786-833c-ee0a8b3712ba}, !- Source Object
  31,                                     !- Outlet Port
  {c0374de4-946a-4de8-ade5-b2a59776d933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a16411-b3ee-46f5-b77e-aa6b23d31449}, !- Handle
  {c0374de4-946a-4de8-ade5-b2a59776d933}, !- Source Object
  3,                                      !- Outlet Port
  {cd1e609c-8958-425c-8f67-fcf6422887e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3febf7fd-7689-4d0e-9b22-d7e7e0015ddb}, !- Handle
  {cd1e609c-8958-425c-8f67-fcf6422887e6}, !- Source Object
  4,                                      !- Outlet Port
  {1d9b49ce-8efa-4b47-b6c4-bfcde25d4870}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ee1d02d-5a94-43da-8179-4d5f3f5d0b2e}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {27525da3-25d5-4e5c-aa19-9e9388b9fb4d}, !- Water Inlet Node Name
  {c155c85c-bca1-4741-a341-ac5c8a134dc9}; !- Water Outlet Node Name

OS:Node,
  {5a111465-86c1-4731-911d-6a2e0208bead}, !- Handle
  Node 559,                               !- Name
  {dbe53568-46d6-4aaf-857c-ded52129defa}, !- Inlet Port
  {27525da3-25d5-4e5c-aa19-9e9388b9fb4d}; !- Outlet Port

OS:Connection,
  {dbe53568-46d6-4aaf-857c-ded52129defa}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  61,                                     !- Outlet Port
  {5a111465-86c1-4731-911d-6a2e0208bead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94b40cee-e9d3-44f4-95d6-38f107cbea41}, !- Handle
  Node 560,                               !- Name
  {c155c85c-bca1-4741-a341-ac5c8a134dc9}, !- Inlet Port
  {09f610dd-88ec-4a28-9026-53ccfdbe43b1}; !- Outlet Port

OS:Connection,
  {27525da3-25d5-4e5c-aa19-9e9388b9fb4d}, !- Handle
  {5a111465-86c1-4731-911d-6a2e0208bead}, !- Source Object
  3,                                      !- Outlet Port
  {2ee1d02d-5a94-43da-8179-4d5f3f5d0b2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c155c85c-bca1-4741-a341-ac5c8a134dc9}, !- Handle
  {2ee1d02d-5a94-43da-8179-4d5f3f5d0b2e}, !- Source Object
  10,                                     !- Outlet Port
  {94b40cee-e9d3-44f4-95d6-38f107cbea41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f610dd-88ec-4a28-9026-53ccfdbe43b1}, !- Handle
  {94b40cee-e9d3-44f4-95d6-38f107cbea41}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d7c0a1bb-69c3-48d2-9861-7899cd1a5a07}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2ee1d02d-5a94-43da-8179-4d5f3f5d0b2e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c8d8efc5-92b8-4b65-b340-d2644f6ffdbd}, !- Handle
  Sys_4_zone_exhaust_fan 58,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00453069545472,                       !- Maximum Flow Rate {m3/s}
  {44497895-2fe1-4642-95ba-75e0d8c45d40}, !- Air Inlet Node Name
  {074e39aa-b314-4114-ad63-f7e3d5df0717}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {549eba83-8c40-4bc8-8470-0adccd845470}, !- Handle
  Node 561,                               !- Name
  {33a5a35c-fce1-4860-9d54-83e91182f5dc}, !- Inlet Port
  {44497895-2fe1-4642-95ba-75e0d8c45d40}; !- Outlet Port

OS:Connection,
  {33a5a35c-fce1-4860-9d54-83e91182f5dc}, !- Handle
  {df8e1991-6c6d-48e5-a967-fbaf55e9f83e}, !- Source Object
  2,                                      !- Outlet Port
  {549eba83-8c40-4bc8-8470-0adccd845470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44497895-2fe1-4642-95ba-75e0d8c45d40}, !- Handle
  {549eba83-8c40-4bc8-8470-0adccd845470}, !- Source Object
  3,                                      !- Outlet Port
  {c8d8efc5-92b8-4b65-b340-d2644f6ffdbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {248217b5-9742-48b6-a3c5-28772df5bc37}, !- Handle
  Node 562,                               !- Name
  {074e39aa-b314-4114-ad63-f7e3d5df0717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {074e39aa-b314-4114-ad63-f7e3d5df0717}, !- Handle
  {c8d8efc5-92b8-4b65-b340-d2644f6ffdbd}, !- Source Object
  7,                                      !- Outlet Port
  {248217b5-9742-48b6-a3c5-28772df5bc37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c2315d7b-4c55-4fa2-b30f-f7ed8e06c4dc}, !- Availability Schedule
  {390dc341-5b55-48ab-b654-3447122222a0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abcb8992-45d4-4e5a-9fa1-bfec32aee13c}, !- Supply Side Inlet Node Name
  {5ea1c921-a63a-4cf5-aa77-552112d80c45}, !- Demand Side Outlet Node Name
  {acc2373b-d9a8-4a85-af23-b13dd1b5d50d}, !- Demand Side Inlet Node A
  {f48458f8-ee96-40c2-a7d3-29847d372227}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6f82693-6bd7-4c40-a23e-612586ea9fda}, !- Demand Mixer Name
  {f0452f53-8993-4fac-822d-dbed6920f364}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6781dc5e-ae40-465b-b614-7964e792a754}, !- Handle
  Node 563,                               !- Name
  {abcb8992-45d4-4e5a-9fa1-bfec32aee13c}, !- Inlet Port
  {715a7096-12fc-441e-80b5-a2851fa5e513}; !- Outlet Port

OS:Node,
  {1bc17dc7-84b2-4baa-b458-e89f216fa537}, !- Handle
  Node 564,                               !- Name
  {5a113c65-68a1-491c-add4-f56fe218b98d}, !- Inlet Port
  {f48458f8-ee96-40c2-a7d3-29847d372227}; !- Outlet Port

OS:Connection,
  {abcb8992-45d4-4e5a-9fa1-bfec32aee13c}, !- Handle
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- Source Object
  9,                                      !- Outlet Port
  {6781dc5e-ae40-465b-b614-7964e792a754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48458f8-ee96-40c2-a7d3-29847d372227}, !- Handle
  {1bc17dc7-84b2-4baa-b458-e89f216fa537}, !- Source Object
  3,                                      !- Outlet Port
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {89fac911-fd3e-4270-bdbf-f7ed70cf8c6e}, !- Handle
  Node 565,                               !- Name
  {acc2373b-d9a8-4a85-af23-b13dd1b5d50d}, !- Inlet Port
  {add3d697-f0ed-4804-8d61-96fa41503069}; !- Outlet Port

OS:Node,
  {d78334dd-7bff-4502-906c-76298e3ae83e}, !- Handle
  Node 566,                               !- Name
  {a9ee39f1-d560-41a0-9a99-ca83a72df21f}, !- Inlet Port
  {5ea1c921-a63a-4cf5-aa77-552112d80c45}; !- Outlet Port

OS:Node,
  {7c6ddc9e-b099-4f05-92b4-14a9a1e5eb82}, !- Handle
  Node 567,                               !- Name
  {2b38b23c-d431-4ace-986f-43a84bcc49d0}, !- Inlet Port
  {a479db4d-57c0-47d4-9555-4f0635463021}; !- Outlet Port

OS:Connection,
  {acc2373b-d9a8-4a85-af23-b13dd1b5d50d}, !- Handle
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- Source Object
  11,                                     !- Outlet Port
  {89fac911-fd3e-4270-bdbf-f7ed70cf8c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea1c921-a63a-4cf5-aa77-552112d80c45}, !- Handle
  {d78334dd-7bff-4502-906c-76298e3ae83e}, !- Source Object
  3,                                      !- Outlet Port
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0452f53-8993-4fac-822d-dbed6920f364}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {add3d697-f0ed-4804-8d61-96fa41503069}, !- Inlet Node Name
  {dfcd6e79-b81d-4715-9556-ab8c34978837}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6f82693-6bd7-4c40-a23e-612586ea9fda}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {a9ee39f1-d560-41a0-9a99-ca83a72df21f}, !- Outlet Node Name
  {ae18baf2-80da-43b2-8c6b-b5394b9353ed}; !- Inlet Node Name 1

OS:Connection,
  {add3d697-f0ed-4804-8d61-96fa41503069}, !- Handle
  {89fac911-fd3e-4270-bdbf-f7ed70cf8c6e}, !- Source Object
  3,                                      !- Outlet Port
  {f0452f53-8993-4fac-822d-dbed6920f364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ee39f1-d560-41a0-9a99-ca83a72df21f}, !- Handle
  {c6f82693-6bd7-4c40-a23e-612586ea9fda}, !- Source Object
  2,                                      !- Outlet Port
  {d78334dd-7bff-4502-906c-76298e3ae83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5d12380-b8df-42d0-8271-a5f345bd4577}, !- Handle
  {efe6ccb4-5f5b-4bfc-ad8b-389455324764}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {390dc341-5b55-48ab-b654-3447122222a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {9da03d20-d198-4742-9a62-62de8c8fae42}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cf8a6b0e-943c-4844-be79-d01a514b16ae}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b12cb119-1195-4070-99b5-eb133cbf0e50}, !- Air Inlet Node Name
  {5a113c65-68a1-491c-add4-f56fe218b98d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {16862428-f105-4d18-a6e7-2740a6df0a7a}, !- Handle
  Sys3 Return Fan,                        !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {715a7096-12fc-441e-80b5-a2851fa5e513}, !- Air Inlet Node Name
  {0a602e08-f98a-4017-8d5b-1e90fa93adc1}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {154f3f31-4d88-47e0-8956-c25500e0f09d}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0f7d21a3-850c-44f9-9a30-a1575bf7ce78}, !- Air Inlet Node Name
  {f0dcb318-ca0f-4f95-b8f6-2eeff60da03f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b328d2e-dbc3-4402-ba89-3dc65ce9ba10}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9ec26a0b-ad7b-4021-bf62-4bb43fe118e0}, !- Air Inlet Node Name
  {3730fec2-0cbb-426e-bb6e-6ae6a8271d04}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b1684043-4507-42b0-82cb-db1a67ed5b76}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b2efdab-8aec-4a66-892f-7dfea722ff5d}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97a2bd1d-2c5b-47da-a888-eec1babfc1eb}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e818a935-7aad-4c7d-a872-dac0cbdcb03e}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b528884b-49d2-4803-af90-cb7f1d5acce2}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bf55dac0-3974-4420-8117-ef242e347efb}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2315d7b-4c55-4fa2-b30f-f7ed8e06c4dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad1d87d5-3348-41f4-a194-fdf679f8bb9a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ad1d87d5-3348-41f4-a194-fdf679f8bb9a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8362b08-69a5-4c7e-89be-10b2de10a5a0}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {bf55dac0-3974-4420-8117-ef242e347efb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4a1d9ad-e088-40d2-97c9-b41c5dec6e75}, !- Mixed Air Node Name
  {f604de2a-bf23-4482-9aa7-26560b5c3b75}, !- Outdoor Air Stream Node Name
  {df385b09-ef20-494b-ba66-6c3791336a15}, !- Relief Air Stream Node Name
  {f0c764ef-77cb-47b5-aaad-cb4a478c1cdc}; !- Return Air Stream Node Name

OS:Node,
  {e9233180-1854-41e2-9ef3-cafef83bbc9a}, !- Handle
  Node 568,                               !- Name
  ,                                       !- Inlet Port
  {f604de2a-bf23-4482-9aa7-26560b5c3b75}; !- Outlet Port

OS:Connection,
  {f604de2a-bf23-4482-9aa7-26560b5c3b75}, !- Handle
  {e9233180-1854-41e2-9ef3-cafef83bbc9a}, !- Source Object
  3,                                      !- Outlet Port
  {d8362b08-69a5-4c7e-89be-10b2de10a5a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5477d56b-3cba-49ab-9923-12e46d4c84b3}, !- Handle
  Node 569,                               !- Name
  {df385b09-ef20-494b-ba66-6c3791336a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df385b09-ef20-494b-ba66-6c3791336a15}, !- Handle
  {d8362b08-69a5-4c7e-89be-10b2de10a5a0}, !- Source Object
  7,                                      !- Outlet Port
  {5477d56b-3cba-49ab-9923-12e46d4c84b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a113c65-68a1-491c-add4-f56fe218b98d}, !- Handle
  {cf8a6b0e-943c-4844-be79-d01a514b16ae}, !- Source Object
  9,                                      !- Outlet Port
  {1bc17dc7-84b2-4baa-b458-e89f216fa537}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce52baf4-4e09-4a90-8322-8266ec7d18d7}, !- Handle
  Node 570,                               !- Name
  {f0dcb318-ca0f-4f95-b8f6-2eeff60da03f}, !- Inlet Port
  {b12cb119-1195-4070-99b5-eb133cbf0e50}; !- Outlet Port

OS:Connection,
  {f0dcb318-ca0f-4f95-b8f6-2eeff60da03f}, !- Handle
  {154f3f31-4d88-47e0-8956-c25500e0f09d}, !- Source Object
  6,                                      !- Outlet Port
  {ce52baf4-4e09-4a90-8322-8266ec7d18d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12cb119-1195-4070-99b5-eb133cbf0e50}, !- Handle
  {ce52baf4-4e09-4a90-8322-8266ec7d18d7}, !- Source Object
  3,                                      !- Outlet Port
  {cf8a6b0e-943c-4844-be79-d01a514b16ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6e5f5a0f-7e38-4e05-8a69-dd3a871b9ae8}, !- Handle
  Node 571,                               !- Name
  {3730fec2-0cbb-426e-bb6e-6ae6a8271d04}, !- Inlet Port
  {0f7d21a3-850c-44f9-9a30-a1575bf7ce78}; !- Outlet Port

OS:Connection,
  {3730fec2-0cbb-426e-bb6e-6ae6a8271d04}, !- Handle
  {9b328d2e-dbc3-4402-ba89-3dc65ce9ba10}, !- Source Object
  9,                                      !- Outlet Port
  {6e5f5a0f-7e38-4e05-8a69-dd3a871b9ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7d21a3-850c-44f9-9a30-a1575bf7ce78}, !- Handle
  {6e5f5a0f-7e38-4e05-8a69-dd3a871b9ae8}, !- Source Object
  3,                                      !- Outlet Port
  {154f3f31-4d88-47e0-8956-c25500e0f09d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0bba001f-8f00-4084-8969-988c6aef11ea}, !- Handle
  Node 572,                               !- Name
  {e4a1d9ad-e088-40d2-97c9-b41c5dec6e75}, !- Inlet Port
  {9ec26a0b-ad7b-4021-bf62-4bb43fe118e0}; !- Outlet Port

OS:Connection,
  {e4a1d9ad-e088-40d2-97c9-b41c5dec6e75}, !- Handle
  {d8362b08-69a5-4c7e-89be-10b2de10a5a0}, !- Source Object
  5,                                      !- Outlet Port
  {0bba001f-8f00-4084-8969-988c6aef11ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec26a0b-ad7b-4021-bf62-4bb43fe118e0}, !- Handle
  {0bba001f-8f00-4084-8969-988c6aef11ea}, !- Source Object
  3,                                      !- Outlet Port
  {9b328d2e-dbc3-4402-ba89-3dc65ce9ba10}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7cea8ae9-9166-4063-9b1d-eab7137a0825}, !- Handle
  Node 573,                               !- Name
  {0a602e08-f98a-4017-8d5b-1e90fa93adc1}, !- Inlet Port
  {f0c764ef-77cb-47b5-aaad-cb4a478c1cdc}; !- Outlet Port

OS:Connection,
  {715a7096-12fc-441e-80b5-a2851fa5e513}, !- Handle
  {6781dc5e-ae40-465b-b614-7964e792a754}, !- Source Object
  3,                                      !- Outlet Port
  {16862428-f105-4d18-a6e7-2740a6df0a7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a602e08-f98a-4017-8d5b-1e90fa93adc1}, !- Handle
  {16862428-f105-4d18-a6e7-2740a6df0a7a}, !- Source Object
  9,                                      !- Outlet Port
  {7cea8ae9-9166-4063-9b1d-eab7137a0825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c764ef-77cb-47b5-aaad-cb4a478c1cdc}, !- Handle
  {7cea8ae9-9166-4063-9b1d-eab7137a0825}, !- Source Object
  3,                                      !- Outlet Port
  {d8362b08-69a5-4c7e-89be-10b2de10a5a0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {698edd29-6726-4593-ae43-79d822dc9e90}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa358670-fe6b-4155-a019-34f4d3621e11}, !- Control Zone Name
  {1bc17dc7-84b2-4baa-b458-e89f216fa537}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d36e1ea6-c2f1-48db-b99e-c9417ebd8c9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {dd0061e7-b2b3-476c-bf06-54ed5994168b}, !- Air Inlet Node Name
  {2b38b23c-d431-4ace-986f-43a84bcc49d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ccb6dc5d-0dc6-4e13-9d06-eff53e5692b9}, !- Handle
  Node 574,                               !- Name
  {478ba8b5-de67-4b32-a2e0-355d96eb1b79}, !- Inlet Port
  {ae18baf2-80da-43b2-8c6b-b5394b9353ed}; !- Outlet Port

OS:Connection,
  {a479db4d-57c0-47d4-9555-4f0635463021}, !- Handle
  {7c6ddc9e-b099-4f05-92b4-14a9a1e5eb82}, !- Source Object
  3,                                      !- Outlet Port
  {89ad9e66-ade2-4335-89c1-3ec0bcf82446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478ba8b5-de67-4b32-a2e0-355d96eb1b79}, !- Handle
  {92c5fae0-9bb7-4726-9d5f-7f4fc5f2748a}, !- Source Object
  2,                                      !- Outlet Port
  {ccb6dc5d-0dc6-4e13-9d06-eff53e5692b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae18baf2-80da-43b2-8c6b-b5394b9353ed}, !- Handle
  {ccb6dc5d-0dc6-4e13-9d06-eff53e5692b9}, !- Source Object
  3,                                      !- Outlet Port
  {c6f82693-6bd7-4c40-a23e-612586ea9fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10d305f8-6078-4a8c-93b6-dcabac7650a3}, !- Handle
  Node 575,                               !- Name
  {dfcd6e79-b81d-4715-9556-ab8c34978837}, !- Inlet Port
  {dd0061e7-b2b3-476c-bf06-54ed5994168b}; !- Outlet Port

OS:Connection,
  {dfcd6e79-b81d-4715-9556-ab8c34978837}, !- Handle
  {f0452f53-8993-4fac-822d-dbed6920f364}, !- Source Object
  3,                                      !- Outlet Port
  {10d305f8-6078-4a8c-93b6-dcabac7650a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0061e7-b2b3-476c-bf06-54ed5994168b}, !- Handle
  {10d305f8-6078-4a8c-93b6-dcabac7650a3}, !- Source Object
  3,                                      !- Outlet Port
  {d36e1ea6-c2f1-48db-b99e-c9417ebd8c9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b38b23c-d431-4ace-986f-43a84bcc49d0}, !- Handle
  {d36e1ea6-c2f1-48db-b99e-c9417ebd8c9d}, !- Source Object
  4,                                      !- Outlet Port
  {7c6ddc9e-b099-4f05-92b4-14a9a1e5eb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c16dc215-b142-4a70-8af1-ae85a183d63e}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c9feafc6-6cd2-4069-8b87-ddabff2588e1}, !- Water Inlet Node Name
  {056bf05a-f779-4db1-981a-6717e8b8b4e6}; !- Water Outlet Node Name

OS:Node,
  {752ba52f-276a-497a-9cc8-866dd09fa48c}, !- Handle
  Node 576,                               !- Name
  {764bdf12-3d4f-4567-aae2-e016aad17ba5}, !- Inlet Port
  {c9feafc6-6cd2-4069-8b87-ddabff2588e1}; !- Outlet Port

OS:Connection,
  {764bdf12-3d4f-4567-aae2-e016aad17ba5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  62,                                     !- Outlet Port
  {752ba52f-276a-497a-9cc8-866dd09fa48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bbd796a-b787-43a6-8868-0bf412bdd286}, !- Handle
  Node 577,                               !- Name
  {056bf05a-f779-4db1-981a-6717e8b8b4e6}, !- Inlet Port
  {cfee5382-2164-45e8-b7d5-ad877b63d2e1}; !- Outlet Port

OS:Connection,
  {c9feafc6-6cd2-4069-8b87-ddabff2588e1}, !- Handle
  {752ba52f-276a-497a-9cc8-866dd09fa48c}, !- Source Object
  3,                                      !- Outlet Port
  {c16dc215-b142-4a70-8af1-ae85a183d63e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {056bf05a-f779-4db1-981a-6717e8b8b4e6}, !- Handle
  {c16dc215-b142-4a70-8af1-ae85a183d63e}, !- Source Object
  10,                                     !- Outlet Port
  {2bbd796a-b787-43a6-8868-0bf412bdd286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfee5382-2164-45e8-b7d5-ad877b63d2e1}, !- Handle
  {2bbd796a-b787-43a6-8868-0bf412bdd286}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d0106368-7c41-4c21-ad33-8504b30d9a5c}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c16dc215-b142-4a70-8af1-ae85a183d63e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {883bb4b2-c597-487f-9a96-c7dfdcc4ddfb}, !- Availability Schedule
  {118f9c15-3501-45f0-b356-6d3f25e9640e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24b573e6-681f-4bff-80c8-604f10f9833e}, !- Supply Side Inlet Node Name
  {659ca565-c8fe-4292-b90b-6b9e7fc7973c}, !- Demand Side Outlet Node Name
  {4c86685a-d461-479e-bdd7-0290cc88b21e}, !- Demand Side Inlet Node A
  {24f79856-7ebe-4c0c-9907-6581e6b9165e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6e29754-ca42-4de8-80e5-2eae672cac56}, !- Demand Mixer Name
  {6e0d1317-f210-4941-84af-506db1d9cd59}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4be52cc-1efc-4aba-b2ae-9234e3e3144e}, !- Handle
  Node 578,                               !- Name
  {24b573e6-681f-4bff-80c8-604f10f9833e}, !- Inlet Port
  {6539a360-8f73-4a9a-bca3-01e9c6456980}; !- Outlet Port

OS:Node,
  {ee12b6ca-f88c-499d-9c38-38823d97b644}, !- Handle
  Node 579,                               !- Name
  {ef1b395f-c488-4709-9aec-18cb8b49a8f3}, !- Inlet Port
  {24f79856-7ebe-4c0c-9907-6581e6b9165e}; !- Outlet Port

OS:Connection,
  {24b573e6-681f-4bff-80c8-604f10f9833e}, !- Handle
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- Source Object
  9,                                      !- Outlet Port
  {b4be52cc-1efc-4aba-b2ae-9234e3e3144e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f79856-7ebe-4c0c-9907-6581e6b9165e}, !- Handle
  {ee12b6ca-f88c-499d-9c38-38823d97b644}, !- Source Object
  3,                                      !- Outlet Port
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3290482b-c217-4d7c-a628-134a88ec23f2}, !- Handle
  Node 580,                               !- Name
  {4c86685a-d461-479e-bdd7-0290cc88b21e}, !- Inlet Port
  {751a81ed-ea23-4278-bf7d-a90a7d5f5bdb}; !- Outlet Port

OS:Node,
  {d094a5e2-24f7-4215-bd24-417c39a903c5}, !- Handle
  Node 581,                               !- Name
  {9aa2e6a6-ce2c-4bc6-a788-040362938d9b}, !- Inlet Port
  {659ca565-c8fe-4292-b90b-6b9e7fc7973c}; !- Outlet Port

OS:Node,
  {3c3443f7-702a-472d-b7e8-cc564a8b0fa0}, !- Handle
  Node 582,                               !- Name
  {a5df6bf7-375e-483e-b443-6ad913ffb2e5}, !- Inlet Port
  {1de2b589-389c-4593-84dc-5506d727e729}; !- Outlet Port

OS:Connection,
  {4c86685a-d461-479e-bdd7-0290cc88b21e}, !- Handle
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- Source Object
  11,                                     !- Outlet Port
  {3290482b-c217-4d7c-a628-134a88ec23f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659ca565-c8fe-4292-b90b-6b9e7fc7973c}, !- Handle
  {d094a5e2-24f7-4215-bd24-417c39a903c5}, !- Source Object
  3,                                      !- Outlet Port
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e0d1317-f210-4941-84af-506db1d9cd59}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {751a81ed-ea23-4278-bf7d-a90a7d5f5bdb}, !- Inlet Node Name
  {e5fa66d3-c488-4f5c-8d0c-d778d299ee34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6e29754-ca42-4de8-80e5-2eae672cac56}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9aa2e6a6-ce2c-4bc6-a788-040362938d9b}, !- Outlet Node Name
  {d0c63578-1ebc-4cf7-8566-9b8cacbcc967}; !- Inlet Node Name 1

OS:Connection,
  {751a81ed-ea23-4278-bf7d-a90a7d5f5bdb}, !- Handle
  {3290482b-c217-4d7c-a628-134a88ec23f2}, !- Source Object
  3,                                      !- Outlet Port
  {6e0d1317-f210-4941-84af-506db1d9cd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa2e6a6-ce2c-4bc6-a788-040362938d9b}, !- Handle
  {c6e29754-ca42-4de8-80e5-2eae672cac56}, !- Source Object
  2,                                      !- Outlet Port
  {d094a5e2-24f7-4215-bd24-417c39a903c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6323078d-c2aa-4d72-9f34-182e48ccb70a}, !- Handle
  {d0183a47-4fa4-49d2-afac-fe8d2dd420c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {118f9c15-3501-45f0-b356-6d3f25e9640e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {58524de4-7faa-45b1-af37-7b4b60ff787c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {814f05a4-c639-4fe7-9729-b50450c41f13}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0d017797-1f79-46b2-addf-0379fdc32cde}, !- Air Inlet Node Name
  {ef1b395f-c488-4709-9aec-18cb8b49a8f3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {fb6b48a0-ca95-4bb4-baf8-ec2c42760ad5}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6539a360-8f73-4a9a-bca3-01e9c6456980}, !- Air Inlet Node Name
  {8207a9aa-e3c6-4daa-804a-424d638ebae2}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {14477bed-ce01-4ffb-b892-1a03dae2b177}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9e4e6e1d-4133-4434-bdeb-d56e1c46a9c7}, !- Air Inlet Node Name
  {4465ef90-c948-400c-9651-09b02bee6a24}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8f7bb28-f3f0-435c-ad5a-f551ad00d5ba}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 9kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {87fd169f-2b0b-43f9-b73a-fe3ceca3247b}, !- Air Inlet Node Name
  {43cd3507-953c-40ce-a8cd-a0e096079983}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {45ad3e06-6604-4865-aa3b-3f62f79ba943}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67a52e86-3535-42f7-9490-fec98b0202cd}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76b1824c-2050-426a-9b62-c9a9043037f2}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {451a9f4a-f3e6-4239-a3a1-2f275112f917}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1d307000-2702-4c7b-bcc6-0d2b3f151e0e}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {14ff0136-e2e0-45c6-b9b8-266b7da7df1b}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {883bb4b2-c597-487f-9a96-c7dfdcc4ddfb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a420c3a-e2c1-4b28-acea-9ab56a256daa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a420c3a-e2c1-4b28-acea-9ab56a256daa}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2510823c-1ecb-4578-96de-b8f6d18360fa}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {14ff0136-e2e0-45c6-b9b8-266b7da7df1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {121bf46b-26c6-4c82-a603-c08f91cce87c}, !- Mixed Air Node Name
  {5eb0ed16-dcd4-4453-b28f-ed3b30ffe2a7}, !- Outdoor Air Stream Node Name
  {ec1a38a3-261b-4070-83a3-0423f2f92e2d}, !- Relief Air Stream Node Name
  {892b66d8-2aa3-434c-941b-c2bd32c5c24b}; !- Return Air Stream Node Name

OS:Node,
  {a0aa51f5-8b0f-4696-a5ff-8c611c100d1a}, !- Handle
  Node 583,                               !- Name
  ,                                       !- Inlet Port
  {5eb0ed16-dcd4-4453-b28f-ed3b30ffe2a7}; !- Outlet Port

OS:Connection,
  {5eb0ed16-dcd4-4453-b28f-ed3b30ffe2a7}, !- Handle
  {a0aa51f5-8b0f-4696-a5ff-8c611c100d1a}, !- Source Object
  3,                                      !- Outlet Port
  {2510823c-1ecb-4578-96de-b8f6d18360fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e86c12c0-89cb-4753-b031-1c6e0906d202}, !- Handle
  Node 584,                               !- Name
  {ec1a38a3-261b-4070-83a3-0423f2f92e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec1a38a3-261b-4070-83a3-0423f2f92e2d}, !- Handle
  {2510823c-1ecb-4578-96de-b8f6d18360fa}, !- Source Object
  7,                                      !- Outlet Port
  {e86c12c0-89cb-4753-b031-1c6e0906d202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1b395f-c488-4709-9aec-18cb8b49a8f3}, !- Handle
  {814f05a4-c639-4fe7-9729-b50450c41f13}, !- Source Object
  9,                                      !- Outlet Port
  {ee12b6ca-f88c-499d-9c38-38823d97b644}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b611c81c-bb1f-452c-a882-7f5a3b95e2d9}, !- Handle
  Node 585,                               !- Name
  {4465ef90-c948-400c-9651-09b02bee6a24}, !- Inlet Port
  {0d017797-1f79-46b2-addf-0379fdc32cde}; !- Outlet Port

OS:Connection,
  {4465ef90-c948-400c-9651-09b02bee6a24}, !- Handle
  {14477bed-ce01-4ffb-b892-1a03dae2b177}, !- Source Object
  6,                                      !- Outlet Port
  {b611c81c-bb1f-452c-a882-7f5a3b95e2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d017797-1f79-46b2-addf-0379fdc32cde}, !- Handle
  {b611c81c-bb1f-452c-a882-7f5a3b95e2d9}, !- Source Object
  3,                                      !- Outlet Port
  {814f05a4-c639-4fe7-9729-b50450c41f13}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {65d19fd8-daa8-48b3-8dda-ad39924d36c6}, !- Handle
  Node 586,                               !- Name
  {43cd3507-953c-40ce-a8cd-a0e096079983}, !- Inlet Port
  {9e4e6e1d-4133-4434-bdeb-d56e1c46a9c7}; !- Outlet Port

OS:Connection,
  {43cd3507-953c-40ce-a8cd-a0e096079983}, !- Handle
  {c8f7bb28-f3f0-435c-ad5a-f551ad00d5ba}, !- Source Object
  9,                                      !- Outlet Port
  {65d19fd8-daa8-48b3-8dda-ad39924d36c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4e6e1d-4133-4434-bdeb-d56e1c46a9c7}, !- Handle
  {65d19fd8-daa8-48b3-8dda-ad39924d36c6}, !- Source Object
  3,                                      !- Outlet Port
  {14477bed-ce01-4ffb-b892-1a03dae2b177}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {379f3dd6-e72d-43de-be4a-9879b5e257f7}, !- Handle
  Node 587,                               !- Name
  {121bf46b-26c6-4c82-a603-c08f91cce87c}, !- Inlet Port
  {87fd169f-2b0b-43f9-b73a-fe3ceca3247b}; !- Outlet Port

OS:Connection,
  {121bf46b-26c6-4c82-a603-c08f91cce87c}, !- Handle
  {2510823c-1ecb-4578-96de-b8f6d18360fa}, !- Source Object
  5,                                      !- Outlet Port
  {379f3dd6-e72d-43de-be4a-9879b5e257f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fd169f-2b0b-43f9-b73a-fe3ceca3247b}, !- Handle
  {379f3dd6-e72d-43de-be4a-9879b5e257f7}, !- Source Object
  3,                                      !- Outlet Port
  {c8f7bb28-f3f0-435c-ad5a-f551ad00d5ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {21391362-5f59-4ee9-9978-cd55410dabe0}, !- Handle
  Node 588,                               !- Name
  {8207a9aa-e3c6-4daa-804a-424d638ebae2}, !- Inlet Port
  {892b66d8-2aa3-434c-941b-c2bd32c5c24b}; !- Outlet Port

OS:Connection,
  {6539a360-8f73-4a9a-bca3-01e9c6456980}, !- Handle
  {b4be52cc-1efc-4aba-b2ae-9234e3e3144e}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b48a0-ca95-4bb4-baf8-ec2c42760ad5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8207a9aa-e3c6-4daa-804a-424d638ebae2}, !- Handle
  {fb6b48a0-ca95-4bb4-baf8-ec2c42760ad5}, !- Source Object
  9,                                      !- Outlet Port
  {21391362-5f59-4ee9-9978-cd55410dabe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892b66d8-2aa3-434c-941b-c2bd32c5c24b}, !- Handle
  {21391362-5f59-4ee9-9978-cd55410dabe0}, !- Source Object
  3,                                      !- Outlet Port
  {2510823c-1ecb-4578-96de-b8f6d18360fa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2624821b-394a-4e1b-96cb-0162d12cbadb}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bc1d9562-5adc-47f1-aed9-ed9a37952c76}, !- Control Zone Name
  {ee12b6ca-f88c-499d-9c38-38823d97b644}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be71e825-f588-4b2b-ab09-0554b9ea569b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1ef67ace-e4f8-43da-b502-02b549e822c8}, !- Air Inlet Node Name
  {a5df6bf7-375e-483e-b443-6ad913ffb2e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7022d40d-eea4-4af1-aabf-04cd528513cd}, !- Handle
  Node 589,                               !- Name
  {08d50b83-dfc2-477e-a56e-e1cde526209a}, !- Inlet Port
  {d0c63578-1ebc-4cf7-8566-9b8cacbcc967}; !- Outlet Port

OS:Connection,
  {1de2b589-389c-4593-84dc-5506d727e729}, !- Handle
  {3c3443f7-702a-472d-b7e8-cc564a8b0fa0}, !- Source Object
  3,                                      !- Outlet Port
  {c37a2e69-ad91-4728-9109-8ddf1308b403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d50b83-dfc2-477e-a56e-e1cde526209a}, !- Handle
  {f5efcfa6-4b3c-48ce-baf1-ad40e3dd2c4d}, !- Source Object
  2,                                      !- Outlet Port
  {7022d40d-eea4-4af1-aabf-04cd528513cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c63578-1ebc-4cf7-8566-9b8cacbcc967}, !- Handle
  {7022d40d-eea4-4af1-aabf-04cd528513cd}, !- Source Object
  3,                                      !- Outlet Port
  {c6e29754-ca42-4de8-80e5-2eae672cac56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5cc35b4-888b-4ef8-a686-1e4f4d97cd4e}, !- Handle
  Node 590,                               !- Name
  {e5fa66d3-c488-4f5c-8d0c-d778d299ee34}, !- Inlet Port
  {1ef67ace-e4f8-43da-b502-02b549e822c8}; !- Outlet Port

OS:Connection,
  {e5fa66d3-c488-4f5c-8d0c-d778d299ee34}, !- Handle
  {6e0d1317-f210-4941-84af-506db1d9cd59}, !- Source Object
  3,                                      !- Outlet Port
  {c5cc35b4-888b-4ef8-a686-1e4f4d97cd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef67ace-e4f8-43da-b502-02b549e822c8}, !- Handle
  {c5cc35b4-888b-4ef8-a686-1e4f4d97cd4e}, !- Source Object
  3,                                      !- Outlet Port
  {be71e825-f588-4b2b-ab09-0554b9ea569b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5df6bf7-375e-483e-b443-6ad913ffb2e5}, !- Handle
  {be71e825-f588-4b2b-ab09-0554b9ea569b}, !- Source Object
  4,                                      !- Outlet Port
  {3c3443f7-702a-472d-b7e8-cc564a8b0fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ab4473e-c3ee-4a12-956e-989698d195f2}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5acb8291-7c4e-4f24-b7f5-4c06f0f1c340}, !- Water Inlet Node Name
  {192e6a14-6fc1-4f73-9c18-4fdf1193fdaf}; !- Water Outlet Node Name

OS:Node,
  {24f6bac2-53fb-497b-97e8-1ecf2198298d}, !- Handle
  Node 591,                               !- Name
  {f50b9294-e1d1-46de-8ed2-2d80fe924a01}, !- Inlet Port
  {5acb8291-7c4e-4f24-b7f5-4c06f0f1c340}; !- Outlet Port

OS:Connection,
  {f50b9294-e1d1-46de-8ed2-2d80fe924a01}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  63,                                     !- Outlet Port
  {24f6bac2-53fb-497b-97e8-1ecf2198298d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {200b9a7e-bef5-4da6-9ef2-f64b67e1e137}, !- Handle
  Node 592,                               !- Name
  {192e6a14-6fc1-4f73-9c18-4fdf1193fdaf}, !- Inlet Port
  {e88bb617-88f8-4e6c-ba19-f351df5137ec}; !- Outlet Port

OS:Connection,
  {5acb8291-7c4e-4f24-b7f5-4c06f0f1c340}, !- Handle
  {24f6bac2-53fb-497b-97e8-1ecf2198298d}, !- Source Object
  3,                                      !- Outlet Port
  {5ab4473e-c3ee-4a12-956e-989698d195f2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {192e6a14-6fc1-4f73-9c18-4fdf1193fdaf}, !- Handle
  {5ab4473e-c3ee-4a12-956e-989698d195f2}, !- Source Object
  10,                                     !- Outlet Port
  {200b9a7e-bef5-4da6-9ef2-f64b67e1e137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88bb617-88f8-4e6c-ba19-f351df5137ec}, !- Handle
  {200b9a7e-bef5-4da6-9ef2-f64b67e1e137}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {264df2d1-9540-42ef-a591-1b157c97696f}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {5ab4473e-c3ee-4a12-956e-989698d195f2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {1237d717-ee83-4623-80f4-a58a5685cd33}, !- Availability Schedule
  {b167d6ed-e147-422a-a499-b9b9147575b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {083d15dc-c3be-4bb1-8eab-42d4f3b8dfc2}, !- Supply Side Inlet Node Name
  {cd844ff5-23f7-4e17-b35e-4171dd22b080}, !- Demand Side Outlet Node Name
  {a2013063-0483-4c77-b1e8-2f63d3c5de05}, !- Demand Side Inlet Node A
  {935e4bd8-e73a-4f37-85d3-e31e809278c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa3150e7-f72b-414b-80e5-5c3dff0ef143}, !- Demand Mixer Name
  {5ea34932-629d-496b-a9c4-20a2c1216524}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df2e92e2-f6f8-41c9-a5de-3dcaba54cce1}, !- Handle
  Node 593,                               !- Name
  {083d15dc-c3be-4bb1-8eab-42d4f3b8dfc2}, !- Inlet Port
  {c882f7ae-526f-402f-abf6-ed90e3078566}; !- Outlet Port

OS:Node,
  {774ed244-eca7-41c4-9d5a-fc5bfb5ec83f}, !- Handle
  Node 594,                               !- Name
  {fe969ff8-af3a-47e8-8f09-f81c7c540bf8}, !- Inlet Port
  {935e4bd8-e73a-4f37-85d3-e31e809278c1}; !- Outlet Port

OS:Connection,
  {083d15dc-c3be-4bb1-8eab-42d4f3b8dfc2}, !- Handle
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- Source Object
  9,                                      !- Outlet Port
  {df2e92e2-f6f8-41c9-a5de-3dcaba54cce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935e4bd8-e73a-4f37-85d3-e31e809278c1}, !- Handle
  {774ed244-eca7-41c4-9d5a-fc5bfb5ec83f}, !- Source Object
  3,                                      !- Outlet Port
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59ff10c5-e9a0-48a9-b0fd-f28cf8879b00}, !- Handle
  Node 595,                               !- Name
  {a2013063-0483-4c77-b1e8-2f63d3c5de05}, !- Inlet Port
  {ae3f6a9c-8c2d-40ab-b036-6420df27dc7b}; !- Outlet Port

OS:Node,
  {8d840e32-eba1-402c-aef5-42ab08d72015}, !- Handle
  Node 596,                               !- Name
  {68e983c0-3bea-4761-ae6b-777bb191998f}, !- Inlet Port
  {cd844ff5-23f7-4e17-b35e-4171dd22b080}; !- Outlet Port

OS:Node,
  {57207146-665c-42e1-8bcc-77b6ef501812}, !- Handle
  Node 597,                               !- Name
  {8789986a-47e9-4953-a914-d90ff05b3919}, !- Inlet Port
  {5e620609-3962-46d9-9b96-951fda16bd0d}; !- Outlet Port

OS:Connection,
  {a2013063-0483-4c77-b1e8-2f63d3c5de05}, !- Handle
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- Source Object
  11,                                     !- Outlet Port
  {59ff10c5-e9a0-48a9-b0fd-f28cf8879b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd844ff5-23f7-4e17-b35e-4171dd22b080}, !- Handle
  {8d840e32-eba1-402c-aef5-42ab08d72015}, !- Source Object
  3,                                      !- Outlet Port
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ea34932-629d-496b-a9c4-20a2c1216524}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ae3f6a9c-8c2d-40ab-b036-6420df27dc7b}, !- Inlet Node Name
  {da766413-edd9-442a-8646-607b093a907b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa3150e7-f72b-414b-80e5-5c3dff0ef143}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {68e983c0-3bea-4761-ae6b-777bb191998f}, !- Outlet Node Name
  {5f374e6b-bee7-40a4-829d-5d90eebd2fe0}; !- Inlet Node Name 1

OS:Connection,
  {ae3f6a9c-8c2d-40ab-b036-6420df27dc7b}, !- Handle
  {59ff10c5-e9a0-48a9-b0fd-f28cf8879b00}, !- Source Object
  3,                                      !- Outlet Port
  {5ea34932-629d-496b-a9c4-20a2c1216524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e983c0-3bea-4761-ae6b-777bb191998f}, !- Handle
  {fa3150e7-f72b-414b-80e5-5c3dff0ef143}, !- Source Object
  2,                                      !- Outlet Port
  {8d840e32-eba1-402c-aef5-42ab08d72015}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0773d1aa-9b59-437e-a8c8-fcc5a40e0c2c}, !- Handle
  {4ca25430-94d7-4480-8305-c6fe7159ae1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b167d6ed-e147-422a-a499-b9b9147575b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {332343f0-27a6-419b-b7d6-06cf4ad99dda}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5e6a5119-5103-4910-94b9-b4b7cf6449ea}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c207ebd-1df7-418c-b2ca-d003a3c55399}, !- Air Inlet Node Name
  {fe969ff8-af3a-47e8-8f09-f81c7c540bf8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ba5345d6-f7fb-45ec-9e1f-28093f4c7266}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c882f7ae-526f-402f-abf6-ed90e3078566}, !- Air Inlet Node Name
  {98883767-764b-4aa6-92df-4dd043045f84}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {979e2eb4-5433-45c9-915f-3bde2da2bf2d}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0dacf952-96f9-4f42-bc29-5d596fa111c3}, !- Air Inlet Node Name
  {11ec9885-5a88-4eff-bfab-04d2d0a97ad2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8fca6808-be3f-45ef-adb8-b0173e3ac5c8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 3kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f750c7bc-4c16-4800-9eca-c8940daef6a2}, !- Air Inlet Node Name
  {d729654b-0fd8-4942-909a-5c1fd64926ea}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e3de12b6-2802-4c77-ba7d-1320ce2d7837}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a0647a9-6681-4f97-b28d-f84349c8ac08}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30df229d-ab4a-410a-a9f1-9846e378e84b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37422f89-69ac-416f-ae75-6c856d701e54}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6617602b-3c44-4a1a-a1b8-38b351cfff1e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {084798ee-3d1f-4a90-b796-cf5d1eb5109b}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1237d717-ee83-4623-80f4-a58a5685cd33}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5febfa19-b932-4d79-ba33-3dd92a48af6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5febfa19-b932-4d79-ba33-3dd92a48af6c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {104f7a58-0a4d-4a6d-9534-420ac63b073f}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {084798ee-3d1f-4a90-b796-cf5d1eb5109b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e6f81a1d-b856-4b80-9a63-526895f27e1c}, !- Mixed Air Node Name
  {f097dd1f-d760-4f94-932f-aa5f1743ef42}, !- Outdoor Air Stream Node Name
  {515700f8-ea9d-4fa2-aa67-64e11939aa76}, !- Relief Air Stream Node Name
  {ab8e5eae-e7cc-4fca-9c3b-2efa81c22114}; !- Return Air Stream Node Name

OS:Node,
  {1f73c330-6d62-4c38-81e6-f60d04a63f7d}, !- Handle
  Node 598,                               !- Name
  ,                                       !- Inlet Port
  {f097dd1f-d760-4f94-932f-aa5f1743ef42}; !- Outlet Port

OS:Connection,
  {f097dd1f-d760-4f94-932f-aa5f1743ef42}, !- Handle
  {1f73c330-6d62-4c38-81e6-f60d04a63f7d}, !- Source Object
  3,                                      !- Outlet Port
  {104f7a58-0a4d-4a6d-9534-420ac63b073f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d79ac9e-3de3-4577-bd2f-d68c9363c13d}, !- Handle
  Node 599,                               !- Name
  {515700f8-ea9d-4fa2-aa67-64e11939aa76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {515700f8-ea9d-4fa2-aa67-64e11939aa76}, !- Handle
  {104f7a58-0a4d-4a6d-9534-420ac63b073f}, !- Source Object
  7,                                      !- Outlet Port
  {0d79ac9e-3de3-4577-bd2f-d68c9363c13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe969ff8-af3a-47e8-8f09-f81c7c540bf8}, !- Handle
  {5e6a5119-5103-4910-94b9-b4b7cf6449ea}, !- Source Object
  9,                                      !- Outlet Port
  {774ed244-eca7-41c4-9d5a-fc5bfb5ec83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {633afe17-fb55-4a63-8f62-b0e138bd591b}, !- Handle
  Node 600,                               !- Name
  {11ec9885-5a88-4eff-bfab-04d2d0a97ad2}, !- Inlet Port
  {5c207ebd-1df7-418c-b2ca-d003a3c55399}; !- Outlet Port

OS:Connection,
  {11ec9885-5a88-4eff-bfab-04d2d0a97ad2}, !- Handle
  {979e2eb4-5433-45c9-915f-3bde2da2bf2d}, !- Source Object
  6,                                      !- Outlet Port
  {633afe17-fb55-4a63-8f62-b0e138bd591b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c207ebd-1df7-418c-b2ca-d003a3c55399}, !- Handle
  {633afe17-fb55-4a63-8f62-b0e138bd591b}, !- Source Object
  3,                                      !- Outlet Port
  {5e6a5119-5103-4910-94b9-b4b7cf6449ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3f5fa9ac-0b3c-4f6d-b6c8-7815767cec70}, !- Handle
  Node 601,                               !- Name
  {d729654b-0fd8-4942-909a-5c1fd64926ea}, !- Inlet Port
  {0dacf952-96f9-4f42-bc29-5d596fa111c3}; !- Outlet Port

OS:Connection,
  {d729654b-0fd8-4942-909a-5c1fd64926ea}, !- Handle
  {8fca6808-be3f-45ef-adb8-b0173e3ac5c8}, !- Source Object
  9,                                      !- Outlet Port
  {3f5fa9ac-0b3c-4f6d-b6c8-7815767cec70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dacf952-96f9-4f42-bc29-5d596fa111c3}, !- Handle
  {3f5fa9ac-0b3c-4f6d-b6c8-7815767cec70}, !- Source Object
  3,                                      !- Outlet Port
  {979e2eb4-5433-45c9-915f-3bde2da2bf2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {226bf516-f565-4269-958a-75ab6c0717f3}, !- Handle
  Node 602,                               !- Name
  {e6f81a1d-b856-4b80-9a63-526895f27e1c}, !- Inlet Port
  {f750c7bc-4c16-4800-9eca-c8940daef6a2}; !- Outlet Port

OS:Connection,
  {e6f81a1d-b856-4b80-9a63-526895f27e1c}, !- Handle
  {104f7a58-0a4d-4a6d-9534-420ac63b073f}, !- Source Object
  5,                                      !- Outlet Port
  {226bf516-f565-4269-958a-75ab6c0717f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f750c7bc-4c16-4800-9eca-c8940daef6a2}, !- Handle
  {226bf516-f565-4269-958a-75ab6c0717f3}, !- Source Object
  3,                                      !- Outlet Port
  {8fca6808-be3f-45ef-adb8-b0173e3ac5c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {541303b2-f2e9-4245-ac5b-65d3732e1221}, !- Handle
  Node 603,                               !- Name
  {98883767-764b-4aa6-92df-4dd043045f84}, !- Inlet Port
  {ab8e5eae-e7cc-4fca-9c3b-2efa81c22114}; !- Outlet Port

OS:Connection,
  {c882f7ae-526f-402f-abf6-ed90e3078566}, !- Handle
  {df2e92e2-f6f8-41c9-a5de-3dcaba54cce1}, !- Source Object
  3,                                      !- Outlet Port
  {ba5345d6-f7fb-45ec-9e1f-28093f4c7266}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98883767-764b-4aa6-92df-4dd043045f84}, !- Handle
  {ba5345d6-f7fb-45ec-9e1f-28093f4c7266}, !- Source Object
  9,                                      !- Outlet Port
  {541303b2-f2e9-4245-ac5b-65d3732e1221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8e5eae-e7cc-4fca-9c3b-2efa81c22114}, !- Handle
  {541303b2-f2e9-4245-ac5b-65d3732e1221}, !- Source Object
  3,                                      !- Outlet Port
  {104f7a58-0a4d-4a6d-9534-420ac63b073f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4d6f03ed-a63e-4e1a-8cf8-eb0804dafc4e}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {82174db0-7e05-40b2-8a45-039a939b75c7}, !- Control Zone Name
  {774ed244-eca7-41c4-9d5a-fc5bfb5ec83f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7085e70c-602d-41c7-ae92-3b30f10cca08}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {07234c34-dd44-4824-8c2d-23b4219d6001}, !- Air Inlet Node Name
  {8789986a-47e9-4953-a914-d90ff05b3919}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cbdc566-968c-4676-a96d-82f8793907bb}, !- Handle
  Node 604,                               !- Name
  {e85a7b12-08b9-4774-a51f-79db5823563d}, !- Inlet Port
  {5f374e6b-bee7-40a4-829d-5d90eebd2fe0}; !- Outlet Port

OS:Connection,
  {5e620609-3962-46d9-9b96-951fda16bd0d}, !- Handle
  {57207146-665c-42e1-8bcc-77b6ef501812}, !- Source Object
  3,                                      !- Outlet Port
  {908be727-b876-4981-b4fd-0fd0bb9e7554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85a7b12-08b9-4774-a51f-79db5823563d}, !- Handle
  {ea8c9a73-5ba6-40d3-9e58-9c4f8055c781}, !- Source Object
  2,                                      !- Outlet Port
  {3cbdc566-968c-4676-a96d-82f8793907bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f374e6b-bee7-40a4-829d-5d90eebd2fe0}, !- Handle
  {3cbdc566-968c-4676-a96d-82f8793907bb}, !- Source Object
  3,                                      !- Outlet Port
  {fa3150e7-f72b-414b-80e5-5c3dff0ef143}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77e7879b-914e-42fe-b0db-6a84f5cee82d}, !- Handle
  Node 605,                               !- Name
  {da766413-edd9-442a-8646-607b093a907b}, !- Inlet Port
  {07234c34-dd44-4824-8c2d-23b4219d6001}; !- Outlet Port

OS:Connection,
  {da766413-edd9-442a-8646-607b093a907b}, !- Handle
  {5ea34932-629d-496b-a9c4-20a2c1216524}, !- Source Object
  3,                                      !- Outlet Port
  {77e7879b-914e-42fe-b0db-6a84f5cee82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07234c34-dd44-4824-8c2d-23b4219d6001}, !- Handle
  {77e7879b-914e-42fe-b0db-6a84f5cee82d}, !- Source Object
  3,                                      !- Outlet Port
  {7085e70c-602d-41c7-ae92-3b30f10cca08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8789986a-47e9-4953-a914-d90ff05b3919}, !- Handle
  {7085e70c-602d-41c7-ae92-3b30f10cca08}, !- Source Object
  4,                                      !- Outlet Port
  {57207146-665c-42e1-8bcc-77b6ef501812}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {51159960-753b-4d37-90c9-c89906a73f5f}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {135fe7c8-bb45-423c-9719-4d608c3217ac}, !- Water Inlet Node Name
  {908479c7-ff8b-49d3-bbbd-217da299a7c0}; !- Water Outlet Node Name

OS:Node,
  {b96beb90-103e-415f-9ac8-d5d634b4a43b}, !- Handle
  Node 606,                               !- Name
  {b1859720-65fb-478f-a60a-99e2dd55e32b}, !- Inlet Port
  {135fe7c8-bb45-423c-9719-4d608c3217ac}; !- Outlet Port

OS:Connection,
  {b1859720-65fb-478f-a60a-99e2dd55e32b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  64,                                     !- Outlet Port
  {b96beb90-103e-415f-9ac8-d5d634b4a43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f016fb6-7374-4aa8-964d-cc31bdba4480}, !- Handle
  Node 607,                               !- Name
  {908479c7-ff8b-49d3-bbbd-217da299a7c0}, !- Inlet Port
  {9588fbe7-5168-41e8-8dc3-5731e6458d87}; !- Outlet Port

OS:Connection,
  {135fe7c8-bb45-423c-9719-4d608c3217ac}, !- Handle
  {b96beb90-103e-415f-9ac8-d5d634b4a43b}, !- Source Object
  3,                                      !- Outlet Port
  {51159960-753b-4d37-90c9-c89906a73f5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {908479c7-ff8b-49d3-bbbd-217da299a7c0}, !- Handle
  {51159960-753b-4d37-90c9-c89906a73f5f}, !- Source Object
  10,                                     !- Outlet Port
  {3f016fb6-7374-4aa8-964d-cc31bdba4480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9588fbe7-5168-41e8-8dc3-5731e6458d87}, !- Handle
  {3f016fb6-7374-4aa8-964d-cc31bdba4480}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad378e00-f6da-4155-87b2-cf3790506c26}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {51159960-753b-4d37-90c9-c89906a73f5f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {8a34fef2-6a3a-49d6-b304-e0833bea50ac}, !- Availability Schedule
  {390e7a68-e1f7-4b43-abb0-f7a1c4633809}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f900fe5e-7650-4196-9a0e-9910ec91c965}, !- Supply Side Inlet Node Name
  {4daa8c0d-18d2-4b6e-ba8d-9400ed43831e}, !- Demand Side Outlet Node Name
  {182c835d-0024-473f-94a6-d0a7e2ed46c9}, !- Demand Side Inlet Node A
  {38f64191-dbec-45f6-ba59-761d2f49fa2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47817a58-1559-489f-bf45-f2d949b3883d}, !- Demand Mixer Name
  {17edac8c-e177-4ad8-a7d5-f2b90f5fca06}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf4a3010-b4ad-489f-82d1-5938c96bc3aa}, !- Handle
  Node 608,                               !- Name
  {f900fe5e-7650-4196-9a0e-9910ec91c965}, !- Inlet Port
  {dadbf042-6dc2-47ef-8e93-f4ab8ebfb74a}; !- Outlet Port

OS:Node,
  {efcb6535-721c-4f7f-bddd-4eff60600f89}, !- Handle
  Node 609,                               !- Name
  {777d0f8a-6c71-422c-b035-7e2f79dc1dde}, !- Inlet Port
  {38f64191-dbec-45f6-ba59-761d2f49fa2f}; !- Outlet Port

OS:Connection,
  {f900fe5e-7650-4196-9a0e-9910ec91c965}, !- Handle
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- Source Object
  9,                                      !- Outlet Port
  {cf4a3010-b4ad-489f-82d1-5938c96bc3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f64191-dbec-45f6-ba59-761d2f49fa2f}, !- Handle
  {efcb6535-721c-4f7f-bddd-4eff60600f89}, !- Source Object
  3,                                      !- Outlet Port
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0982dfb6-32e7-44bd-9c0d-6dacf95243e1}, !- Handle
  Node 610,                               !- Name
  {182c835d-0024-473f-94a6-d0a7e2ed46c9}, !- Inlet Port
  {a3d502e8-699d-4961-b86f-c88436e6c085}; !- Outlet Port

OS:Node,
  {d45fc006-1428-4c8b-a4e6-25f0ca6e672f}, !- Handle
  Node 611,                               !- Name
  {166165fb-c477-4752-84ee-1e235f2b020d}, !- Inlet Port
  {4daa8c0d-18d2-4b6e-ba8d-9400ed43831e}; !- Outlet Port

OS:Node,
  {1762bb34-ed3c-447b-bd2d-69d0451150b1}, !- Handle
  Node 612,                               !- Name
  {b7e5bebd-1a7e-4abf-9841-f09ac7daf801}, !- Inlet Port
  {99d9f740-1851-45f7-bbab-33daee267681}; !- Outlet Port

OS:Connection,
  {182c835d-0024-473f-94a6-d0a7e2ed46c9}, !- Handle
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- Source Object
  11,                                     !- Outlet Port
  {0982dfb6-32e7-44bd-9c0d-6dacf95243e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4daa8c0d-18d2-4b6e-ba8d-9400ed43831e}, !- Handle
  {d45fc006-1428-4c8b-a4e6-25f0ca6e672f}, !- Source Object
  3,                                      !- Outlet Port
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17edac8c-e177-4ad8-a7d5-f2b90f5fca06}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {a3d502e8-699d-4961-b86f-c88436e6c085}, !- Inlet Node Name
  {d4df2f30-e747-4f2c-9f6a-ca10ed45602e}, !- Outlet Node Name 1
  {8c5259e7-806b-4e2c-b9d5-3ea96aa5dd71}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {47817a58-1559-489f-bf45-f2d949b3883d}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {166165fb-c477-4752-84ee-1e235f2b020d}, !- Outlet Node Name
  {d0fe3a8b-ade1-44a9-a1e2-9f9c8b851866}, !- Inlet Node Name 1
  {0027e231-f776-436a-8ce8-0407b394107c}; !- Inlet Node Name 2

OS:Connection,
  {a3d502e8-699d-4961-b86f-c88436e6c085}, !- Handle
  {0982dfb6-32e7-44bd-9c0d-6dacf95243e1}, !- Source Object
  3,                                      !- Outlet Port
  {17edac8c-e177-4ad8-a7d5-f2b90f5fca06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166165fb-c477-4752-84ee-1e235f2b020d}, !- Handle
  {47817a58-1559-489f-bf45-f2d949b3883d}, !- Source Object
  2,                                      !- Outlet Port
  {d45fc006-1428-4c8b-a4e6-25f0ca6e672f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a519935-1b6f-4ffc-90f6-1b5c03816106}, !- Handle
  {ab519ac2-644a-46fb-81b4-fce1a8c6bbf2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {390e7a68-e1f7-4b43-abb0-f7a1c4633809}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {a76d7567-e2ad-4eca-808b-19520c85159e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6a6249c2-c151-40b8-87b8-ce272f9db4e8}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b93d1d1-3a9c-416a-81bf-1093101ca968}, !- Air Inlet Node Name
  {777d0f8a-6c71-422c-b035-7e2f79dc1dde}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0227b34d-638b-41e7-8436-6bb281a2a8dc}, !- Handle
  Sys3 Return Fan 3,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dadbf042-6dc2-47ef-8e93-f4ab8ebfb74a}, !- Air Inlet Node Name
  {b5d2ccb3-f7ed-4c7b-9a4b-93db2d8cf334}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {73c98edf-3f81-4f6c-843f-2a89a026b510}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6fb22ea4-cbc7-4333-ab62-8e9cae0d14e3}, !- Air Inlet Node Name
  {c2cd5e92-7e8d-4e49-8023-8c5d80730c01}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b8997ab0-bf30-4d0f-b2dd-8c5dcfb20831}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 21kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93d2259c-da62-4aba-9f3e-e95fe1c8c9fa}, !- Air Inlet Node Name
  {c81b8d44-f61e-4e24-86e3-4e88b4f60f4c}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1cf15ee2-585f-4f8f-b9b0-d16efac40535}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8becca36-06e6-4059-8b87-e834c3f4566a}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da220a12-f2ca-4ed6-a195-3450c7e79655}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e8eb1e9-d01a-46cc-97b3-7d7ae5c2f7c4}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {549874c0-2439-4546-af8b-776a2d72203c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b62642f3-0e7d-4d45-8d88-9d7548e9d6c9}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8a34fef2-6a3a-49d6-b304-e0833bea50ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b9bb309-49c8-4e8d-8c4e-f993b72e7933}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b9bb309-49c8-4e8d-8c4e-f993b72e7933}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c0dcf21-2428-41f8-9959-f00492891b6c}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {b62642f3-0e7d-4d45-8d88-9d7548e9d6c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dfd472a4-97b4-480b-bb59-7f98a635927b}, !- Mixed Air Node Name
  {1b01b8c2-8054-4404-b7c5-0884f13aa61e}, !- Outdoor Air Stream Node Name
  {72c581f3-3e46-492d-882e-605919b28b31}, !- Relief Air Stream Node Name
  {6fa88e1e-990a-4d8e-92eb-f9366b019953}; !- Return Air Stream Node Name

OS:Node,
  {4413154a-6172-4621-9eaa-0d3ed55b3c92}, !- Handle
  Node 613,                               !- Name
  ,                                       !- Inlet Port
  {1b01b8c2-8054-4404-b7c5-0884f13aa61e}; !- Outlet Port

OS:Connection,
  {1b01b8c2-8054-4404-b7c5-0884f13aa61e}, !- Handle
  {4413154a-6172-4621-9eaa-0d3ed55b3c92}, !- Source Object
  3,                                      !- Outlet Port
  {1c0dcf21-2428-41f8-9959-f00492891b6c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1faa0494-63d3-4abd-8082-b116bbc504c5}, !- Handle
  Node 614,                               !- Name
  {72c581f3-3e46-492d-882e-605919b28b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72c581f3-3e46-492d-882e-605919b28b31}, !- Handle
  {1c0dcf21-2428-41f8-9959-f00492891b6c}, !- Source Object
  7,                                      !- Outlet Port
  {1faa0494-63d3-4abd-8082-b116bbc504c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777d0f8a-6c71-422c-b035-7e2f79dc1dde}, !- Handle
  {6a6249c2-c151-40b8-87b8-ce272f9db4e8}, !- Source Object
  9,                                      !- Outlet Port
  {efcb6535-721c-4f7f-bddd-4eff60600f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d0732e6-3e67-484d-97e6-af2f5ba4e9a5}, !- Handle
  Node 615,                               !- Name
  {c2cd5e92-7e8d-4e49-8023-8c5d80730c01}, !- Inlet Port
  {4b93d1d1-3a9c-416a-81bf-1093101ca968}; !- Outlet Port

OS:Connection,
  {c2cd5e92-7e8d-4e49-8023-8c5d80730c01}, !- Handle
  {73c98edf-3f81-4f6c-843f-2a89a026b510}, !- Source Object
  6,                                      !- Outlet Port
  {2d0732e6-3e67-484d-97e6-af2f5ba4e9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b93d1d1-3a9c-416a-81bf-1093101ca968}, !- Handle
  {2d0732e6-3e67-484d-97e6-af2f5ba4e9a5}, !- Source Object
  3,                                      !- Outlet Port
  {6a6249c2-c151-40b8-87b8-ce272f9db4e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {34b9dff5-ff81-4c30-a7b3-2176bb8ea7df}, !- Handle
  Node 616,                               !- Name
  {c81b8d44-f61e-4e24-86e3-4e88b4f60f4c}, !- Inlet Port
  {6fb22ea4-cbc7-4333-ab62-8e9cae0d14e3}; !- Outlet Port

OS:Connection,
  {c81b8d44-f61e-4e24-86e3-4e88b4f60f4c}, !- Handle
  {b8997ab0-bf30-4d0f-b2dd-8c5dcfb20831}, !- Source Object
  9,                                      !- Outlet Port
  {34b9dff5-ff81-4c30-a7b3-2176bb8ea7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb22ea4-cbc7-4333-ab62-8e9cae0d14e3}, !- Handle
  {34b9dff5-ff81-4c30-a7b3-2176bb8ea7df}, !- Source Object
  3,                                      !- Outlet Port
  {73c98edf-3f81-4f6c-843f-2a89a026b510}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {01de7fa1-61e3-4bfe-9f6a-1d7b0f50fb58}, !- Handle
  Node 617,                               !- Name
  {dfd472a4-97b4-480b-bb59-7f98a635927b}, !- Inlet Port
  {93d2259c-da62-4aba-9f3e-e95fe1c8c9fa}; !- Outlet Port

OS:Connection,
  {dfd472a4-97b4-480b-bb59-7f98a635927b}, !- Handle
  {1c0dcf21-2428-41f8-9959-f00492891b6c}, !- Source Object
  5,                                      !- Outlet Port
  {01de7fa1-61e3-4bfe-9f6a-1d7b0f50fb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d2259c-da62-4aba-9f3e-e95fe1c8c9fa}, !- Handle
  {01de7fa1-61e3-4bfe-9f6a-1d7b0f50fb58}, !- Source Object
  3,                                      !- Outlet Port
  {b8997ab0-bf30-4d0f-b2dd-8c5dcfb20831}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e91a1c6a-e2b2-4b5c-a302-ab4b8d7c8819}, !- Handle
  Node 618,                               !- Name
  {b5d2ccb3-f7ed-4c7b-9a4b-93db2d8cf334}, !- Inlet Port
  {6fa88e1e-990a-4d8e-92eb-f9366b019953}; !- Outlet Port

OS:Connection,
  {dadbf042-6dc2-47ef-8e93-f4ab8ebfb74a}, !- Handle
  {cf4a3010-b4ad-489f-82d1-5938c96bc3aa}, !- Source Object
  3,                                      !- Outlet Port
  {0227b34d-638b-41e7-8436-6bb281a2a8dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5d2ccb3-f7ed-4c7b-9a4b-93db2d8cf334}, !- Handle
  {0227b34d-638b-41e7-8436-6bb281a2a8dc}, !- Source Object
  9,                                      !- Outlet Port
  {e91a1c6a-e2b2-4b5c-a302-ab4b8d7c8819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa88e1e-990a-4d8e-92eb-f9366b019953}, !- Handle
  {e91a1c6a-e2b2-4b5c-a302-ab4b8d7c8819}, !- Source Object
  3,                                      !- Outlet Port
  {1c0dcf21-2428-41f8-9959-f00492891b6c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {60560948-09ce-4a03-b5e8-fee58a2384bf}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8396b2d7-b296-482f-bcca-934bea6972dc}, !- Control Zone Name
  {efcb6535-721c-4f7f-bddd-4eff60600f89}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04dcec42-0e2b-481f-b2d2-db02e7fffe12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {567b3350-f91e-4fcd-98c3-12b45cca3493}, !- Air Inlet Node Name
  {b7e5bebd-1a7e-4abf-9841-f09ac7daf801}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02b0af3f-7884-41a6-96ad-0b7c1070c697}, !- Handle
  Node 619,                               !- Name
  {3d954729-debe-44d6-9843-8e974061fd68}, !- Inlet Port
  {d0fe3a8b-ade1-44a9-a1e2-9f9c8b851866}; !- Outlet Port

OS:Connection,
  {99d9f740-1851-45f7-bbab-33daee267681}, !- Handle
  {1762bb34-ed3c-447b-bd2d-69d0451150b1}, !- Source Object
  3,                                      !- Outlet Port
  {44337e77-9815-498d-bdbf-fd71fcdf334e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d954729-debe-44d6-9843-8e974061fd68}, !- Handle
  {b4a8613a-7ef1-49c4-af0b-7981f2ef85a6}, !- Source Object
  2,                                      !- Outlet Port
  {02b0af3f-7884-41a6-96ad-0b7c1070c697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fe3a8b-ade1-44a9-a1e2-9f9c8b851866}, !- Handle
  {02b0af3f-7884-41a6-96ad-0b7c1070c697}, !- Source Object
  3,                                      !- Outlet Port
  {47817a58-1559-489f-bf45-f2d949b3883d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d22afa5-35c6-4bfc-9c85-3d61f62127da}, !- Handle
  Node 620,                               !- Name
  {d4df2f30-e747-4f2c-9f6a-ca10ed45602e}, !- Inlet Port
  {567b3350-f91e-4fcd-98c3-12b45cca3493}; !- Outlet Port

OS:Connection,
  {d4df2f30-e747-4f2c-9f6a-ca10ed45602e}, !- Handle
  {17edac8c-e177-4ad8-a7d5-f2b90f5fca06}, !- Source Object
  3,                                      !- Outlet Port
  {8d22afa5-35c6-4bfc-9c85-3d61f62127da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567b3350-f91e-4fcd-98c3-12b45cca3493}, !- Handle
  {8d22afa5-35c6-4bfc-9c85-3d61f62127da}, !- Source Object
  3,                                      !- Outlet Port
  {04dcec42-0e2b-481f-b2d2-db02e7fffe12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7e5bebd-1a7e-4abf-9841-f09ac7daf801}, !- Handle
  {04dcec42-0e2b-481f-b2d2-db02e7fffe12}, !- Source Object
  4,                                      !- Outlet Port
  {1762bb34-ed3c-447b-bd2d-69d0451150b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f24d00c8-7220-4eaa-a8d6-9cd3296e52bf}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ec32dc4-381b-40f2-9237-bca17c611dfe}, !- Water Inlet Node Name
  {98c2e815-bc06-4286-bad9-a1d78ea2a742}; !- Water Outlet Node Name

OS:Node,
  {e50360bf-21f4-4909-99ef-42cabac4eebb}, !- Handle
  Node 621,                               !- Name
  {eac45ec1-c759-4960-8b42-be48df07d9c1}, !- Inlet Port
  {4ec32dc4-381b-40f2-9237-bca17c611dfe}; !- Outlet Port

OS:Connection,
  {eac45ec1-c759-4960-8b42-be48df07d9c1}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  65,                                     !- Outlet Port
  {e50360bf-21f4-4909-99ef-42cabac4eebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b01b432-197c-4e48-9534-88679b0596cb}, !- Handle
  Node 622,                               !- Name
  {98c2e815-bc06-4286-bad9-a1d78ea2a742}, !- Inlet Port
  {c6bd6541-83ae-4187-9ed5-458efa74fb1e}; !- Outlet Port

OS:Connection,
  {4ec32dc4-381b-40f2-9237-bca17c611dfe}, !- Handle
  {e50360bf-21f4-4909-99ef-42cabac4eebb}, !- Source Object
  3,                                      !- Outlet Port
  {f24d00c8-7220-4eaa-a8d6-9cd3296e52bf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {98c2e815-bc06-4286-bad9-a1d78ea2a742}, !- Handle
  {f24d00c8-7220-4eaa-a8d6-9cd3296e52bf}, !- Source Object
  10,                                     !- Outlet Port
  {3b01b432-197c-4e48-9534-88679b0596cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bd6541-83ae-4187-9ed5-458efa74fb1e}, !- Handle
  {3b01b432-197c-4e48-9534-88679b0596cb}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0579d5fb-c291-49ee-b9da-c1d54e24fda8}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f24d00c8-7220-4eaa-a8d6-9cd3296e52bf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f427122-c650-468e-90b4-660231fcc4e0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f26db919-6f47-4d9b-b2eb-c9d3ae54a51a}, !- Air Inlet Node Name
  {405f1d59-1045-4554-bc55-91d9849df356}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7af04b4-2f67-4352-bfaa-cc4207f915e6}, !- Handle
  Node 623,                               !- Name
  {405f1d59-1045-4554-bc55-91d9849df356}, !- Inlet Port
  {bb0fa3fc-6165-4503-9c74-8501b32738a3}; !- Outlet Port

OS:Node,
  {b470be65-24b5-46df-bb32-fce323fd4083}, !- Handle
  Node 624,                               !- Name
  {3b0288fb-21e9-4dc0-bfab-9b5cfb7ba4b9}, !- Inlet Port
  {0027e231-f776-436a-8ce8-0407b394107c}; !- Outlet Port

OS:Connection,
  {bb0fa3fc-6165-4503-9c74-8501b32738a3}, !- Handle
  {e7af04b4-2f67-4352-bfaa-cc4207f915e6}, !- Source Object
  3,                                      !- Outlet Port
  {4b78412e-0e93-4c58-b57d-6f7dcaf805a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0288fb-21e9-4dc0-bfab-9b5cfb7ba4b9}, !- Handle
  {8911c808-38fb-4980-b4ab-509b89293472}, !- Source Object
  2,                                      !- Outlet Port
  {b470be65-24b5-46df-bb32-fce323fd4083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0027e231-f776-436a-8ce8-0407b394107c}, !- Handle
  {b470be65-24b5-46df-bb32-fce323fd4083}, !- Source Object
  3,                                      !- Outlet Port
  {47817a58-1559-489f-bf45-f2d949b3883d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bec1d7a5-b95e-4326-926b-c3a317d1ce12}, !- Handle
  Node 625,                               !- Name
  {8c5259e7-806b-4e2c-b9d5-3ea96aa5dd71}, !- Inlet Port
  {f26db919-6f47-4d9b-b2eb-c9d3ae54a51a}; !- Outlet Port

OS:Connection,
  {8c5259e7-806b-4e2c-b9d5-3ea96aa5dd71}, !- Handle
  {17edac8c-e177-4ad8-a7d5-f2b90f5fca06}, !- Source Object
  4,                                      !- Outlet Port
  {bec1d7a5-b95e-4326-926b-c3a317d1ce12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26db919-6f47-4d9b-b2eb-c9d3ae54a51a}, !- Handle
  {bec1d7a5-b95e-4326-926b-c3a317d1ce12}, !- Source Object
  3,                                      !- Outlet Port
  {6f427122-c650-468e-90b4-660231fcc4e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {405f1d59-1045-4554-bc55-91d9849df356}, !- Handle
  {6f427122-c650-468e-90b4-660231fcc4e0}, !- Source Object
  4,                                      !- Outlet Port
  {e7af04b4-2f67-4352-bfaa-cc4207f915e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3fa788d7-0232-48ce-9954-641e1ec4cdda}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a5dc194-8853-486c-8187-049dd6a215a7}, !- Water Inlet Node Name
  {cc3f955d-0b15-48c4-a7c5-ebda87a29177}; !- Water Outlet Node Name

OS:Node,
  {911b7531-cf76-479f-a43e-81252808db36}, !- Handle
  Node 626,                               !- Name
  {ee444caf-e3bf-4597-acf3-9c92c0dcbb41}, !- Inlet Port
  {0a5dc194-8853-486c-8187-049dd6a215a7}; !- Outlet Port

OS:Connection,
  {ee444caf-e3bf-4597-acf3-9c92c0dcbb41}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  66,                                     !- Outlet Port
  {911b7531-cf76-479f-a43e-81252808db36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {685a19c7-ecb2-4bb3-8f8a-66bf6c69cd5b}, !- Handle
  Node 627,                               !- Name
  {cc3f955d-0b15-48c4-a7c5-ebda87a29177}, !- Inlet Port
  {006ff4b9-eae8-4386-afdd-354074296c9e}; !- Outlet Port

OS:Connection,
  {0a5dc194-8853-486c-8187-049dd6a215a7}, !- Handle
  {911b7531-cf76-479f-a43e-81252808db36}, !- Source Object
  3,                                      !- Outlet Port
  {3fa788d7-0232-48ce-9954-641e1ec4cdda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cc3f955d-0b15-48c4-a7c5-ebda87a29177}, !- Handle
  {3fa788d7-0232-48ce-9954-641e1ec4cdda}, !- Source Object
  10,                                     !- Outlet Port
  {685a19c7-ecb2-4bb3-8f8a-66bf6c69cd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006ff4b9-eae8-4386-afdd-354074296c9e}, !- Handle
  {685a19c7-ecb2-4bb3-8f8a-66bf6c69cd5b}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c9a7d44a-fc59-4a95-ac7c-27d9d86a09ca}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3fa788d7-0232-48ce-9954-641e1ec4cdda}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {4f9e2119-a2a3-4cd0-a01e-c57edf2078ba}, !- Availability Schedule
  {8e62a781-6b61-4a90-87f2-880a14c3c8fe}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {838655cb-48a3-4bd0-ae7b-d05955344965}, !- Supply Side Inlet Node Name
  {0b2ce8e1-b60f-4f7b-a96d-b5f78979c983}, !- Demand Side Outlet Node Name
  {3ea5c48b-1798-4fd5-836a-7068820f446d}, !- Demand Side Inlet Node A
  {894da2ef-d0de-4693-9a04-8ae4231745de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {710d3bf4-c7d7-483a-9368-fd52f36d83ab}, !- Demand Mixer Name
  {98708ea4-1008-4ec8-b1c2-6c49389b6a50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08b76205-1202-44a1-aa04-bb414266d8d2}, !- Handle
  Node 628,                               !- Name
  {838655cb-48a3-4bd0-ae7b-d05955344965}, !- Inlet Port
  {4b002e57-ffcf-4301-8b56-bc260d767504}; !- Outlet Port

OS:Node,
  {cd03edeb-4395-4c60-8fef-4b929699f46e}, !- Handle
  Node 629,                               !- Name
  {c12d4b22-c4c3-4977-8dd2-a3e12c824b76}, !- Inlet Port
  {894da2ef-d0de-4693-9a04-8ae4231745de}; !- Outlet Port

OS:Connection,
  {838655cb-48a3-4bd0-ae7b-d05955344965}, !- Handle
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- Source Object
  9,                                      !- Outlet Port
  {08b76205-1202-44a1-aa04-bb414266d8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894da2ef-d0de-4693-9a04-8ae4231745de}, !- Handle
  {cd03edeb-4395-4c60-8fef-4b929699f46e}, !- Source Object
  3,                                      !- Outlet Port
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b412242d-f83e-4ed9-bd96-6bde0d2850b1}, !- Handle
  Node 630,                               !- Name
  {3ea5c48b-1798-4fd5-836a-7068820f446d}, !- Inlet Port
  {3a52f6d4-fb79-49f1-8db0-70387f4e1093}; !- Outlet Port

OS:Node,
  {662bca3f-8940-46f6-87ad-8063ca6d8e75}, !- Handle
  Node 631,                               !- Name
  {bb09a386-5d2b-462c-b99e-184b21676d11}, !- Inlet Port
  {0b2ce8e1-b60f-4f7b-a96d-b5f78979c983}; !- Outlet Port

OS:Node,
  {a681998f-3807-4ef3-aed5-897344684a3a}, !- Handle
  Node 632,                               !- Name
  {ef678666-6b1e-443a-a3b4-1c72feaa708c}, !- Inlet Port
  {724b4995-0028-40a3-b41e-91ac91135caa}; !- Outlet Port

OS:Connection,
  {3ea5c48b-1798-4fd5-836a-7068820f446d}, !- Handle
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- Source Object
  11,                                     !- Outlet Port
  {b412242d-f83e-4ed9-bd96-6bde0d2850b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2ce8e1-b60f-4f7b-a96d-b5f78979c983}, !- Handle
  {662bca3f-8940-46f6-87ad-8063ca6d8e75}, !- Source Object
  3,                                      !- Outlet Port
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98708ea4-1008-4ec8-b1c2-6c49389b6a50}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {3a52f6d4-fb79-49f1-8db0-70387f4e1093}, !- Inlet Node Name
  {0a63b4e8-6753-44ed-b5e5-1b3c5cc95653}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {710d3bf4-c7d7-483a-9368-fd52f36d83ab}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {bb09a386-5d2b-462c-b99e-184b21676d11}, !- Outlet Node Name
  {57593ae2-2937-473b-adef-8308d61dbe88}; !- Inlet Node Name 1

OS:Connection,
  {3a52f6d4-fb79-49f1-8db0-70387f4e1093}, !- Handle
  {b412242d-f83e-4ed9-bd96-6bde0d2850b1}, !- Source Object
  3,                                      !- Outlet Port
  {98708ea4-1008-4ec8-b1c2-6c49389b6a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb09a386-5d2b-462c-b99e-184b21676d11}, !- Handle
  {710d3bf4-c7d7-483a-9368-fd52f36d83ab}, !- Source Object
  2,                                      !- Outlet Port
  {662bca3f-8940-46f6-87ad-8063ca6d8e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6b6815f-d352-4f06-8df3-bc4b3389c3ad}, !- Handle
  {bfc40632-0ed4-4f26-a5d3-01ee78b54047}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e62a781-6b61-4a90-87f2-880a14c3c8fe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {2fe47519-8782-4440-8280-2358c1458b6f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cdb0d669-aa97-4fae-ad21-4f830c329f0e}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4119b282-e69d-4ffd-acab-21d79e36c2f1}, !- Air Inlet Node Name
  {c12d4b22-c4c3-4977-8dd2-a3e12c824b76}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {de3b19a6-7792-48ee-baef-ad7ebdeac99c}, !- Handle
  Sys3 Return Fan 4,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b002e57-ffcf-4301-8b56-bc260d767504}, !- Air Inlet Node Name
  {57ec5779-77da-41e7-a225-b54f8a22cc35}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {03211b00-6781-4875-b487-01012e93d0ba}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {91d852a6-8cdc-47f5-9599-57b789969f8e}, !- Air Inlet Node Name
  {14bff2fc-ca6d-483c-b717-61affba758c2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0729a349-e4d5-4c8e-b3f9-8998cda0c007}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 1kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5721e43c-62d4-4ddf-8ac1-be781b9fcfd4}, !- Air Inlet Node Name
  {9e5c0866-9544-474e-a710-b88bf21e5402}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {351faef7-ca79-4c04-ad0b-51b1f85f6531}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5eafa163-b905-4883-9d97-78db42e4e1f5}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36bf4cc6-09e3-4c6c-babe-30642be2fa0c}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56d1aaf9-d24c-48f2-a90d-76e43bb436ab}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {126b4efb-c022-49b9-baee-b2a2da36902d}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ef79e731-3f31-446b-971c-0589ac3ab95d}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f9e2119-a2a3-4cd0-a01e-c57edf2078ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cb6e76a5-12db-498d-a295-ccc4924f63d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb6e76a5-12db-498d-a295-ccc4924f63d6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5dd4e488-045a-4c6f-a44e-026a2cde4d92}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {ef79e731-3f31-446b-971c-0589ac3ab95d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31c1e958-f54f-428d-a09d-f11869d490ad}, !- Mixed Air Node Name
  {6eb8e8a9-fcfc-4416-8511-c248fa7a3614}, !- Outdoor Air Stream Node Name
  {2ab35371-4fa1-4051-a370-d437147a0723}, !- Relief Air Stream Node Name
  {9256d636-34cc-4de5-802c-e67a7647476b}; !- Return Air Stream Node Name

OS:Node,
  {3ab14c23-38ef-4add-949c-a6d97f244099}, !- Handle
  Node 633,                               !- Name
  ,                                       !- Inlet Port
  {6eb8e8a9-fcfc-4416-8511-c248fa7a3614}; !- Outlet Port

OS:Connection,
  {6eb8e8a9-fcfc-4416-8511-c248fa7a3614}, !- Handle
  {3ab14c23-38ef-4add-949c-a6d97f244099}, !- Source Object
  3,                                      !- Outlet Port
  {5dd4e488-045a-4c6f-a44e-026a2cde4d92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8bfc0bf0-f8d8-4a31-afbf-bf2edce5ca24}, !- Handle
  Node 634,                               !- Name
  {2ab35371-4fa1-4051-a370-d437147a0723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ab35371-4fa1-4051-a370-d437147a0723}, !- Handle
  {5dd4e488-045a-4c6f-a44e-026a2cde4d92}, !- Source Object
  7,                                      !- Outlet Port
  {8bfc0bf0-f8d8-4a31-afbf-bf2edce5ca24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12d4b22-c4c3-4977-8dd2-a3e12c824b76}, !- Handle
  {cdb0d669-aa97-4fae-ad21-4f830c329f0e}, !- Source Object
  9,                                      !- Outlet Port
  {cd03edeb-4395-4c60-8fef-4b929699f46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35ef8cc6-1ec4-4b8f-8d89-36c98a1d64ea}, !- Handle
  Node 635,                               !- Name
  {14bff2fc-ca6d-483c-b717-61affba758c2}, !- Inlet Port
  {4119b282-e69d-4ffd-acab-21d79e36c2f1}; !- Outlet Port

OS:Connection,
  {14bff2fc-ca6d-483c-b717-61affba758c2}, !- Handle
  {03211b00-6781-4875-b487-01012e93d0ba}, !- Source Object
  6,                                      !- Outlet Port
  {35ef8cc6-1ec4-4b8f-8d89-36c98a1d64ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4119b282-e69d-4ffd-acab-21d79e36c2f1}, !- Handle
  {35ef8cc6-1ec4-4b8f-8d89-36c98a1d64ea}, !- Source Object
  3,                                      !- Outlet Port
  {cdb0d669-aa97-4fae-ad21-4f830c329f0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98acfd57-5c69-43d2-aaca-bf4cfdcfc083}, !- Handle
  Node 636,                               !- Name
  {9e5c0866-9544-474e-a710-b88bf21e5402}, !- Inlet Port
  {91d852a6-8cdc-47f5-9599-57b789969f8e}; !- Outlet Port

OS:Connection,
  {9e5c0866-9544-474e-a710-b88bf21e5402}, !- Handle
  {0729a349-e4d5-4c8e-b3f9-8998cda0c007}, !- Source Object
  9,                                      !- Outlet Port
  {98acfd57-5c69-43d2-aaca-bf4cfdcfc083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d852a6-8cdc-47f5-9599-57b789969f8e}, !- Handle
  {98acfd57-5c69-43d2-aaca-bf4cfdcfc083}, !- Source Object
  3,                                      !- Outlet Port
  {03211b00-6781-4875-b487-01012e93d0ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8b4e5e3-35be-4796-a6ea-1c37d8a14720}, !- Handle
  Node 637,                               !- Name
  {31c1e958-f54f-428d-a09d-f11869d490ad}, !- Inlet Port
  {5721e43c-62d4-4ddf-8ac1-be781b9fcfd4}; !- Outlet Port

OS:Connection,
  {31c1e958-f54f-428d-a09d-f11869d490ad}, !- Handle
  {5dd4e488-045a-4c6f-a44e-026a2cde4d92}, !- Source Object
  5,                                      !- Outlet Port
  {b8b4e5e3-35be-4796-a6ea-1c37d8a14720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5721e43c-62d4-4ddf-8ac1-be781b9fcfd4}, !- Handle
  {b8b4e5e3-35be-4796-a6ea-1c37d8a14720}, !- Source Object
  3,                                      !- Outlet Port
  {0729a349-e4d5-4c8e-b3f9-8998cda0c007}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {887eef0d-6e45-4013-98ee-ef3d85d3d30d}, !- Handle
  Node 638,                               !- Name
  {57ec5779-77da-41e7-a225-b54f8a22cc35}, !- Inlet Port
  {9256d636-34cc-4de5-802c-e67a7647476b}; !- Outlet Port

OS:Connection,
  {4b002e57-ffcf-4301-8b56-bc260d767504}, !- Handle
  {08b76205-1202-44a1-aa04-bb414266d8d2}, !- Source Object
  3,                                      !- Outlet Port
  {de3b19a6-7792-48ee-baef-ad7ebdeac99c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57ec5779-77da-41e7-a225-b54f8a22cc35}, !- Handle
  {de3b19a6-7792-48ee-baef-ad7ebdeac99c}, !- Source Object
  9,                                      !- Outlet Port
  {887eef0d-6e45-4013-98ee-ef3d85d3d30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9256d636-34cc-4de5-802c-e67a7647476b}, !- Handle
  {887eef0d-6e45-4013-98ee-ef3d85d3d30d}, !- Source Object
  3,                                      !- Outlet Port
  {5dd4e488-045a-4c6f-a44e-026a2cde4d92}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {511eef98-6459-490e-a7e9-57bb40ec44b4}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a80c6197-93dd-4a67-a028-b31a119c36b9}, !- Control Zone Name
  {cd03edeb-4395-4c60-8fef-4b929699f46e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb475b66-64d3-4250-85b6-085e4239a689}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {18b6c909-44f6-4957-a34a-8d9bb7273cb9}, !- Air Inlet Node Name
  {ef678666-6b1e-443a-a3b4-1c72feaa708c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0e29a35-8239-4346-925e-a42bee5e3213}, !- Handle
  Node 639,                               !- Name
  {c6465f6d-eefb-4fc7-bb31-0150fcf940d9}, !- Inlet Port
  {57593ae2-2937-473b-adef-8308d61dbe88}; !- Outlet Port

OS:Connection,
  {724b4995-0028-40a3-b41e-91ac91135caa}, !- Handle
  {a681998f-3807-4ef3-aed5-897344684a3a}, !- Source Object
  3,                                      !- Outlet Port
  {9b99db35-d2b5-4eef-b145-75a4313034d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6465f6d-eefb-4fc7-bb31-0150fcf940d9}, !- Handle
  {dcc7fc87-e375-49ef-bc5c-8c142f95c29e}, !- Source Object
  2,                                      !- Outlet Port
  {a0e29a35-8239-4346-925e-a42bee5e3213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57593ae2-2937-473b-adef-8308d61dbe88}, !- Handle
  {a0e29a35-8239-4346-925e-a42bee5e3213}, !- Source Object
  3,                                      !- Outlet Port
  {710d3bf4-c7d7-483a-9368-fd52f36d83ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b737832b-7cb9-4285-b996-06aed709d7fa}, !- Handle
  Node 640,                               !- Name
  {0a63b4e8-6753-44ed-b5e5-1b3c5cc95653}, !- Inlet Port
  {18b6c909-44f6-4957-a34a-8d9bb7273cb9}; !- Outlet Port

OS:Connection,
  {0a63b4e8-6753-44ed-b5e5-1b3c5cc95653}, !- Handle
  {98708ea4-1008-4ec8-b1c2-6c49389b6a50}, !- Source Object
  3,                                      !- Outlet Port
  {b737832b-7cb9-4285-b996-06aed709d7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b6c909-44f6-4957-a34a-8d9bb7273cb9}, !- Handle
  {b737832b-7cb9-4285-b996-06aed709d7fa}, !- Source Object
  3,                                      !- Outlet Port
  {eb475b66-64d3-4250-85b6-085e4239a689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef678666-6b1e-443a-a3b4-1c72feaa708c}, !- Handle
  {eb475b66-64d3-4250-85b6-085e4239a689}, !- Source Object
  4,                                      !- Outlet Port
  {a681998f-3807-4ef3-aed5-897344684a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c9f8f349-f9da-4dd8-8c25-35779988dda9}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2943dafc-72ab-4dd3-bc74-9e97a7c37aeb}, !- Water Inlet Node Name
  {bd2ed4b9-7401-4306-9054-9efad7752ca8}; !- Water Outlet Node Name

OS:Node,
  {c2e60dab-5bb8-47d8-913b-a7ab260540d3}, !- Handle
  Node 641,                               !- Name
  {7c1086ac-acf4-43fd-b5b7-670feb26bc87}, !- Inlet Port
  {2943dafc-72ab-4dd3-bc74-9e97a7c37aeb}; !- Outlet Port

OS:Connection,
  {7c1086ac-acf4-43fd-b5b7-670feb26bc87}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  67,                                     !- Outlet Port
  {c2e60dab-5bb8-47d8-913b-a7ab260540d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1966ba3a-9506-4918-850b-ebfc82e610e4}, !- Handle
  Node 642,                               !- Name
  {bd2ed4b9-7401-4306-9054-9efad7752ca8}, !- Inlet Port
  {5c2007f8-0c17-4992-87d2-9e55b3198dc8}; !- Outlet Port

OS:Connection,
  {2943dafc-72ab-4dd3-bc74-9e97a7c37aeb}, !- Handle
  {c2e60dab-5bb8-47d8-913b-a7ab260540d3}, !- Source Object
  3,                                      !- Outlet Port
  {c9f8f349-f9da-4dd8-8c25-35779988dda9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd2ed4b9-7401-4306-9054-9efad7752ca8}, !- Handle
  {c9f8f349-f9da-4dd8-8c25-35779988dda9}, !- Source Object
  10,                                     !- Outlet Port
  {1966ba3a-9506-4918-850b-ebfc82e610e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2007f8-0c17-4992-87d2-9e55b3198dc8}, !- Handle
  {1966ba3a-9506-4918-850b-ebfc82e610e4}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d652531-e1f3-42e1-b4d7-174d3554ef73}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c9f8f349-f9da-4dd8-8c25-35779988dda9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {106533e2-f208-4218-aa23-2e8067499819}, !- Availability Schedule
  {1a4bcf4b-736b-42e1-9c00-4a7e67d85a74}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d876f51-db8e-41df-9b2a-6585e4293ea9}, !- Supply Side Inlet Node Name
  {c9bd90d7-87ee-43cc-bcfd-dae5d016417b}, !- Demand Side Outlet Node Name
  {16df1300-0042-4b32-88ff-7d69c0e296c5}, !- Demand Side Inlet Node A
  {acbe3acc-81e7-4cd2-9ce8-cb388f3fdc14}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5a614d3-daf6-4960-8977-7032fa35b30e}, !- Demand Mixer Name
  {3a9d4b28-f6b9-4847-b4e4-062ea54a6fe1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d91f6d4-2066-42ac-96ff-be6d9cf22b02}, !- Handle
  Node 643,                               !- Name
  {8d876f51-db8e-41df-9b2a-6585e4293ea9}, !- Inlet Port
  {539d270f-9624-463c-a846-b840c381d560}; !- Outlet Port

OS:Node,
  {e76ffb15-4312-45ef-b36f-22d4708d2256}, !- Handle
  Node 644,                               !- Name
  {000a6cd1-fccc-40db-b6d7-b24a0866abf0}, !- Inlet Port
  {acbe3acc-81e7-4cd2-9ce8-cb388f3fdc14}; !- Outlet Port

OS:Connection,
  {8d876f51-db8e-41df-9b2a-6585e4293ea9}, !- Handle
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- Source Object
  9,                                      !- Outlet Port
  {9d91f6d4-2066-42ac-96ff-be6d9cf22b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbe3acc-81e7-4cd2-9ce8-cb388f3fdc14}, !- Handle
  {e76ffb15-4312-45ef-b36f-22d4708d2256}, !- Source Object
  3,                                      !- Outlet Port
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {162d17c4-9032-4d25-bf88-306378f078b8}, !- Handle
  Node 645,                               !- Name
  {16df1300-0042-4b32-88ff-7d69c0e296c5}, !- Inlet Port
  {25aaa833-44d8-49b9-949c-96ddbd45afbe}; !- Outlet Port

OS:Node,
  {47d54f70-f46d-4097-923d-f9dd44808af2}, !- Handle
  Node 646,                               !- Name
  {cbb24e65-b2ff-4681-b4b0-589614ccf428}, !- Inlet Port
  {c9bd90d7-87ee-43cc-bcfd-dae5d016417b}; !- Outlet Port

OS:Node,
  {340ec768-040d-40ef-be9e-a474d502d61d}, !- Handle
  Node 647,                               !- Name
  {90df839d-4437-4136-86bd-b9c02e528247}, !- Inlet Port
  {146635af-0c92-4440-b0d6-0f2492b8c2e5}; !- Outlet Port

OS:Connection,
  {16df1300-0042-4b32-88ff-7d69c0e296c5}, !- Handle
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- Source Object
  11,                                     !- Outlet Port
  {162d17c4-9032-4d25-bf88-306378f078b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bd90d7-87ee-43cc-bcfd-dae5d016417b}, !- Handle
  {47d54f70-f46d-4097-923d-f9dd44808af2}, !- Source Object
  3,                                      !- Outlet Port
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a9d4b28-f6b9-4847-b4e4-062ea54a6fe1}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {25aaa833-44d8-49b9-949c-96ddbd45afbe}, !- Inlet Node Name
  {6cf82e08-dc48-4590-a01d-8931f1ee06c3}, !- Outlet Node Name 1
  {1e48d1e3-a670-49b6-a417-69f6105be3c7}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {c5a614d3-daf6-4960-8977-7032fa35b30e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {cbb24e65-b2ff-4681-b4b0-589614ccf428}, !- Outlet Node Name
  {f98c0b47-abff-44ad-8c09-013bfb739983}, !- Inlet Node Name 1
  {add71999-1d94-4720-a41c-81291b57a6b5}; !- Inlet Node Name 2

OS:Connection,
  {25aaa833-44d8-49b9-949c-96ddbd45afbe}, !- Handle
  {162d17c4-9032-4d25-bf88-306378f078b8}, !- Source Object
  3,                                      !- Outlet Port
  {3a9d4b28-f6b9-4847-b4e4-062ea54a6fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb24e65-b2ff-4681-b4b0-589614ccf428}, !- Handle
  {c5a614d3-daf6-4960-8977-7032fa35b30e}, !- Source Object
  2,                                      !- Outlet Port
  {47d54f70-f46d-4097-923d-f9dd44808af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8be7336b-4481-4b65-8981-cbb550bc7af7}, !- Handle
  {423b7ee1-8fe3-40f7-b77c-fb9e8985547a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1a4bcf4b-736b-42e1-9c00-4a7e67d85a74}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {ac45c698-eef6-4e21-a425-790f933fa496}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8269fdf8-858a-401e-a9ca-5f15559b4a5b}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f50fe52c-e4f1-4396-a02e-f00eadcd4127}, !- Air Inlet Node Name
  {000a6cd1-fccc-40db-b6d7-b24a0866abf0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0517ac56-1d51-43df-b783-b9d5fc29e732}, !- Handle
  Sys3 Return Fan 5,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {539d270f-9624-463c-a846-b840c381d560}, !- Air Inlet Node Name
  {bff5aa8f-896a-463c-a978-17bf1f11ac19}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0214b6f-e763-4ecd-b23d-b325579727f2}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b1b55b1-723d-4426-9b7b-32ac780e5c15}, !- Air Inlet Node Name
  {28c05f17-58b7-42f9-80cd-9669fbe8a3c5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d1315d4d-7864-4b4f-bdf1-3232f4a06246}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 18kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ed6cc58b-4ad6-465d-83eb-78805c92f108}, !- Air Inlet Node Name
  {6f2b2cfb-7bc9-4d46-af8d-698a157409d0}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {842d1efe-bdf9-48ee-9077-b7841adc8a99}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec022d7a-0236-407f-9575-d512d4151ba8}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {28692138-e3bf-4629-bd0a-3202b1106d87}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cc1e380-8d89-47d1-9611-d3912af9387b}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e92c6c4f-6a37-40fd-a062-2b4dea40fc7c}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0f8ae25f-4b80-4cb4-9dbf-a11856cd5da1}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {106533e2-f208-4218-aa23-2e8067499819}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b6c23e8-21e8-4c63-9226-80b2efee47e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b6c23e8-21e8-4c63-9226-80b2efee47e8}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e2ea4c1-9796-421e-b288-810786607442}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {0f8ae25f-4b80-4cb4-9dbf-a11856cd5da1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {30e00d7b-e2b5-4528-a799-e7dedc208005}, !- Mixed Air Node Name
  {7c3d3d6b-3a9b-4dda-ad39-ca1c34bccbd4}, !- Outdoor Air Stream Node Name
  {727b7519-80a7-4c0d-b2b5-8426cefb4b66}, !- Relief Air Stream Node Name
  {2b2f775a-96aa-489b-9851-83b083fc9d14}; !- Return Air Stream Node Name

OS:Node,
  {42796111-9e1d-4582-8787-d48c0a9a6098}, !- Handle
  Node 648,                               !- Name
  ,                                       !- Inlet Port
  {7c3d3d6b-3a9b-4dda-ad39-ca1c34bccbd4}; !- Outlet Port

OS:Connection,
  {7c3d3d6b-3a9b-4dda-ad39-ca1c34bccbd4}, !- Handle
  {42796111-9e1d-4582-8787-d48c0a9a6098}, !- Source Object
  3,                                      !- Outlet Port
  {3e2ea4c1-9796-421e-b288-810786607442}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f0033f0-fbe7-471b-8724-c23ef9066ab4}, !- Handle
  Node 649,                               !- Name
  {727b7519-80a7-4c0d-b2b5-8426cefb4b66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727b7519-80a7-4c0d-b2b5-8426cefb4b66}, !- Handle
  {3e2ea4c1-9796-421e-b288-810786607442}, !- Source Object
  7,                                      !- Outlet Port
  {3f0033f0-fbe7-471b-8724-c23ef9066ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000a6cd1-fccc-40db-b6d7-b24a0866abf0}, !- Handle
  {8269fdf8-858a-401e-a9ca-5f15559b4a5b}, !- Source Object
  9,                                      !- Outlet Port
  {e76ffb15-4312-45ef-b36f-22d4708d2256}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c2c8a08-4171-492d-a828-be7c5a95ec8f}, !- Handle
  Node 650,                               !- Name
  {28c05f17-58b7-42f9-80cd-9669fbe8a3c5}, !- Inlet Port
  {f50fe52c-e4f1-4396-a02e-f00eadcd4127}; !- Outlet Port

OS:Connection,
  {28c05f17-58b7-42f9-80cd-9669fbe8a3c5}, !- Handle
  {f0214b6f-e763-4ecd-b23d-b325579727f2}, !- Source Object
  6,                                      !- Outlet Port
  {6c2c8a08-4171-492d-a828-be7c5a95ec8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50fe52c-e4f1-4396-a02e-f00eadcd4127}, !- Handle
  {6c2c8a08-4171-492d-a828-be7c5a95ec8f}, !- Source Object
  3,                                      !- Outlet Port
  {8269fdf8-858a-401e-a9ca-5f15559b4a5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3be42c4b-411d-421c-a610-7bb169e288b7}, !- Handle
  Node 651,                               !- Name
  {6f2b2cfb-7bc9-4d46-af8d-698a157409d0}, !- Inlet Port
  {7b1b55b1-723d-4426-9b7b-32ac780e5c15}; !- Outlet Port

OS:Connection,
  {6f2b2cfb-7bc9-4d46-af8d-698a157409d0}, !- Handle
  {d1315d4d-7864-4b4f-bdf1-3232f4a06246}, !- Source Object
  9,                                      !- Outlet Port
  {3be42c4b-411d-421c-a610-7bb169e288b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1b55b1-723d-4426-9b7b-32ac780e5c15}, !- Handle
  {3be42c4b-411d-421c-a610-7bb169e288b7}, !- Source Object
  3,                                      !- Outlet Port
  {f0214b6f-e763-4ecd-b23d-b325579727f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f5e497cd-704b-4eec-a237-83efb2d978b3}, !- Handle
  Node 652,                               !- Name
  {30e00d7b-e2b5-4528-a799-e7dedc208005}, !- Inlet Port
  {ed6cc58b-4ad6-465d-83eb-78805c92f108}; !- Outlet Port

OS:Connection,
  {30e00d7b-e2b5-4528-a799-e7dedc208005}, !- Handle
  {3e2ea4c1-9796-421e-b288-810786607442}, !- Source Object
  5,                                      !- Outlet Port
  {f5e497cd-704b-4eec-a237-83efb2d978b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6cc58b-4ad6-465d-83eb-78805c92f108}, !- Handle
  {f5e497cd-704b-4eec-a237-83efb2d978b3}, !- Source Object
  3,                                      !- Outlet Port
  {d1315d4d-7864-4b4f-bdf1-3232f4a06246}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cc526f5-57b7-49a5-9bdb-a7bb4c4ef969}, !- Handle
  Node 653,                               !- Name
  {bff5aa8f-896a-463c-a978-17bf1f11ac19}, !- Inlet Port
  {2b2f775a-96aa-489b-9851-83b083fc9d14}; !- Outlet Port

OS:Connection,
  {539d270f-9624-463c-a846-b840c381d560}, !- Handle
  {9d91f6d4-2066-42ac-96ff-be6d9cf22b02}, !- Source Object
  3,                                      !- Outlet Port
  {0517ac56-1d51-43df-b783-b9d5fc29e732}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bff5aa8f-896a-463c-a978-17bf1f11ac19}, !- Handle
  {0517ac56-1d51-43df-b783-b9d5fc29e732}, !- Source Object
  9,                                      !- Outlet Port
  {6cc526f5-57b7-49a5-9bdb-a7bb4c4ef969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2f775a-96aa-489b-9851-83b083fc9d14}, !- Handle
  {6cc526f5-57b7-49a5-9bdb-a7bb4c4ef969}, !- Source Object
  3,                                      !- Outlet Port
  {3e2ea4c1-9796-421e-b288-810786607442}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {71c81746-1550-47ce-a310-203e1823d852}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {716435dd-724e-4ae3-b9da-455d8dd8bc62}, !- Control Zone Name
  {e76ffb15-4312-45ef-b36f-22d4708d2256}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f26b6fae-895d-4341-b1df-f53178dfcb89}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2905d328-6554-4d97-be2d-6011a8c4dacd}, !- Air Inlet Node Name
  {90df839d-4437-4136-86bd-b9c02e528247}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f8bd87a-d132-4b4b-a795-e4da534f9f79}, !- Handle
  Node 654,                               !- Name
  {cab31da4-06a1-4094-8f53-b96c2a05a1be}, !- Inlet Port
  {f98c0b47-abff-44ad-8c09-013bfb739983}; !- Outlet Port

OS:Connection,
  {146635af-0c92-4440-b0d6-0f2492b8c2e5}, !- Handle
  {340ec768-040d-40ef-be9e-a474d502d61d}, !- Source Object
  3,                                      !- Outlet Port
  {ef348ae4-545f-4961-acf8-52badabb5e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab31da4-06a1-4094-8f53-b96c2a05a1be}, !- Handle
  {ed00a16d-42d7-4de4-8515-e9823b2a893d}, !- Source Object
  2,                                      !- Outlet Port
  {5f8bd87a-d132-4b4b-a795-e4da534f9f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98c0b47-abff-44ad-8c09-013bfb739983}, !- Handle
  {5f8bd87a-d132-4b4b-a795-e4da534f9f79}, !- Source Object
  3,                                      !- Outlet Port
  {c5a614d3-daf6-4960-8977-7032fa35b30e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef194b6c-b097-4b60-b4dc-c6bf9d326d55}, !- Handle
  Node 655,                               !- Name
  {6cf82e08-dc48-4590-a01d-8931f1ee06c3}, !- Inlet Port
  {2905d328-6554-4d97-be2d-6011a8c4dacd}; !- Outlet Port

OS:Connection,
  {6cf82e08-dc48-4590-a01d-8931f1ee06c3}, !- Handle
  {3a9d4b28-f6b9-4847-b4e4-062ea54a6fe1}, !- Source Object
  3,                                      !- Outlet Port
  {ef194b6c-b097-4b60-b4dc-c6bf9d326d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2905d328-6554-4d97-be2d-6011a8c4dacd}, !- Handle
  {ef194b6c-b097-4b60-b4dc-c6bf9d326d55}, !- Source Object
  3,                                      !- Outlet Port
  {f26b6fae-895d-4341-b1df-f53178dfcb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90df839d-4437-4136-86bd-b9c02e528247}, !- Handle
  {f26b6fae-895d-4341-b1df-f53178dfcb89}, !- Source Object
  4,                                      !- Outlet Port
  {340ec768-040d-40ef-be9e-a474d502d61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {73e553bb-682a-4793-8197-da05cabd8feb}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55bad97d-c07f-4dc0-b1a5-f27763bc61f5}, !- Water Inlet Node Name
  {42dea74f-df59-4aa5-bd11-d8f936a3c4e3}; !- Water Outlet Node Name

OS:Node,
  {20751d46-94a4-45b9-804b-dcd1b4052460}, !- Handle
  Node 656,                               !- Name
  {3435b020-21c0-4111-914c-79463dae6622}, !- Inlet Port
  {55bad97d-c07f-4dc0-b1a5-f27763bc61f5}; !- Outlet Port

OS:Connection,
  {3435b020-21c0-4111-914c-79463dae6622}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  68,                                     !- Outlet Port
  {20751d46-94a4-45b9-804b-dcd1b4052460}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {027644e0-4ddd-4751-8a42-2d1a849e7e60}, !- Handle
  Node 657,                               !- Name
  {42dea74f-df59-4aa5-bd11-d8f936a3c4e3}, !- Inlet Port
  {0c7fdd9d-2160-4c97-b85c-68e396cfa125}; !- Outlet Port

OS:Connection,
  {55bad97d-c07f-4dc0-b1a5-f27763bc61f5}, !- Handle
  {20751d46-94a4-45b9-804b-dcd1b4052460}, !- Source Object
  3,                                      !- Outlet Port
  {73e553bb-682a-4793-8197-da05cabd8feb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {42dea74f-df59-4aa5-bd11-d8f936a3c4e3}, !- Handle
  {73e553bb-682a-4793-8197-da05cabd8feb}, !- Source Object
  10,                                     !- Outlet Port
  {027644e0-4ddd-4751-8a42-2d1a849e7e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7fdd9d-2160-4c97-b85c-68e396cfa125}, !- Handle
  {027644e0-4ddd-4751-8a42-2d1a849e7e60}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a495de6-3cd2-42ec-9bf0-a9b86c8bc77e}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {73e553bb-682a-4793-8197-da05cabd8feb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9e473207-2e7e-4f32-b5e2-428db1db5048}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ad288a56-587d-4da7-ba7e-0be0b74dddfb}, !- Air Inlet Node Name
  {bd700fb4-ebbc-4c8a-a233-05a4217a34dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfee4cf8-c7f7-4dcc-b6c9-41333bd86396}, !- Handle
  Node 658,                               !- Name
  {bd700fb4-ebbc-4c8a-a233-05a4217a34dc}, !- Inlet Port
  {7b04b6e7-408c-40bd-b9f3-69d85cc87e13}; !- Outlet Port

OS:Node,
  {af254843-7444-40df-a24e-a4ecca7f53ce}, !- Handle
  Node 659,                               !- Name
  {7e6b7483-b0ee-4076-97f5-fe728f9363a7}, !- Inlet Port
  {add71999-1d94-4720-a41c-81291b57a6b5}; !- Outlet Port

OS:Connection,
  {7b04b6e7-408c-40bd-b9f3-69d85cc87e13}, !- Handle
  {dfee4cf8-c7f7-4dcc-b6c9-41333bd86396}, !- Source Object
  3,                                      !- Outlet Port
  {7f64efd8-756b-4c88-937b-6d64275aa1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6b7483-b0ee-4076-97f5-fe728f9363a7}, !- Handle
  {8536fe27-22e3-46f8-a78e-86c3e79aa388}, !- Source Object
  2,                                      !- Outlet Port
  {af254843-7444-40df-a24e-a4ecca7f53ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add71999-1d94-4720-a41c-81291b57a6b5}, !- Handle
  {af254843-7444-40df-a24e-a4ecca7f53ce}, !- Source Object
  3,                                      !- Outlet Port
  {c5a614d3-daf6-4960-8977-7032fa35b30e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {38cbb22d-4098-4c0b-92d9-e92b041a24e9}, !- Handle
  Node 660,                               !- Name
  {1e48d1e3-a670-49b6-a417-69f6105be3c7}, !- Inlet Port
  {ad288a56-587d-4da7-ba7e-0be0b74dddfb}; !- Outlet Port

OS:Connection,
  {1e48d1e3-a670-49b6-a417-69f6105be3c7}, !- Handle
  {3a9d4b28-f6b9-4847-b4e4-062ea54a6fe1}, !- Source Object
  4,                                      !- Outlet Port
  {38cbb22d-4098-4c0b-92d9-e92b041a24e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad288a56-587d-4da7-ba7e-0be0b74dddfb}, !- Handle
  {38cbb22d-4098-4c0b-92d9-e92b041a24e9}, !- Source Object
  3,                                      !- Outlet Port
  {9e473207-2e7e-4f32-b5e2-428db1db5048}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd700fb4-ebbc-4c8a-a233-05a4217a34dc}, !- Handle
  {9e473207-2e7e-4f32-b5e2-428db1db5048}, !- Source Object
  4,                                      !- Outlet Port
  {dfee4cf8-c7f7-4dcc-b6c9-41333bd86396}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {461442d0-d55e-4a11-bcb0-6d132eba2b58}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f0b37c4a-d088-425a-a7e1-4860861f98ab}, !- Water Inlet Node Name
  {21dd12ba-e9b6-4b7b-a93f-cc9c747af50b}; !- Water Outlet Node Name

OS:Node,
  {507f8956-9152-4de6-b013-1fecb711e72e}, !- Handle
  Node 661,                               !- Name
  {b4e2ccdc-7150-47f3-84f8-90d4535ee2f9}, !- Inlet Port
  {f0b37c4a-d088-425a-a7e1-4860861f98ab}; !- Outlet Port

OS:Connection,
  {b4e2ccdc-7150-47f3-84f8-90d4535ee2f9}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  69,                                     !- Outlet Port
  {507f8956-9152-4de6-b013-1fecb711e72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb8b695-e58a-4bd5-9d0f-6e30b75a8921}, !- Handle
  Node 662,                               !- Name
  {21dd12ba-e9b6-4b7b-a93f-cc9c747af50b}, !- Inlet Port
  {8e6a27c2-3c2b-46b3-82ef-46d388ac6130}; !- Outlet Port

OS:Connection,
  {f0b37c4a-d088-425a-a7e1-4860861f98ab}, !- Handle
  {507f8956-9152-4de6-b013-1fecb711e72e}, !- Source Object
  3,                                      !- Outlet Port
  {461442d0-d55e-4a11-bcb0-6d132eba2b58}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {21dd12ba-e9b6-4b7b-a93f-cc9c747af50b}, !- Handle
  {461442d0-d55e-4a11-bcb0-6d132eba2b58}, !- Source Object
  10,                                     !- Outlet Port
  {1eb8b695-e58a-4bd5-9d0f-6e30b75a8921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6a27c2-3c2b-46b3-82ef-46d388ac6130}, !- Handle
  {1eb8b695-e58a-4bd5-9d0f-6e30b75a8921}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82b978aa-1e15-45c4-84ed-aadb9e0d75d1}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {461442d0-d55e-4a11-bcb0-6d132eba2b58}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {8c4e91e5-c351-4275-b565-16f5f3c136d1}, !- Availability Schedule
  {a519551a-846c-4fbc-9a57-7d3ac2eafb7b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65e7f28d-3faf-4507-acce-67716d1583fb}, !- Supply Side Inlet Node Name
  {726265a4-afea-4956-9ebb-5a2341aa115a}, !- Demand Side Outlet Node Name
  {a327e96a-5171-4520-82f2-ea0071bf83e2}, !- Demand Side Inlet Node A
  {5de9cf40-e947-4209-b81b-9bdb73e1c95f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {adb972f9-f090-4720-8f3e-c35f3a4a7a82}, !- Demand Mixer Name
  {628d209b-4868-48e5-a402-288bdb6c5a6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a62b28d-8169-49c1-9c55-3508e4974704}, !- Handle
  Node 663,                               !- Name
  {65e7f28d-3faf-4507-acce-67716d1583fb}, !- Inlet Port
  {97873b8d-5bd5-4ec8-ac33-bcd5ad895de3}; !- Outlet Port

OS:Node,
  {e8c8afca-0e7e-418a-b7b0-7e7dcd566276}, !- Handle
  Node 664,                               !- Name
  {be47b527-a296-441f-82fb-bebdad21b1bc}, !- Inlet Port
  {5de9cf40-e947-4209-b81b-9bdb73e1c95f}; !- Outlet Port

OS:Connection,
  {65e7f28d-3faf-4507-acce-67716d1583fb}, !- Handle
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- Source Object
  9,                                      !- Outlet Port
  {6a62b28d-8169-49c1-9c55-3508e4974704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de9cf40-e947-4209-b81b-9bdb73e1c95f}, !- Handle
  {e8c8afca-0e7e-418a-b7b0-7e7dcd566276}, !- Source Object
  3,                                      !- Outlet Port
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c10168d-0ee3-43a1-9ddf-eb589e65a532}, !- Handle
  Node 665,                               !- Name
  {a327e96a-5171-4520-82f2-ea0071bf83e2}, !- Inlet Port
  {9dc8dc15-5001-4359-9f3a-fee002a5ca06}; !- Outlet Port

OS:Node,
  {6565d9a4-94d9-4be7-8f8a-a5aee146d56c}, !- Handle
  Node 666,                               !- Name
  {d61b5352-4c44-4286-9838-b9284b0f9c56}, !- Inlet Port
  {726265a4-afea-4956-9ebb-5a2341aa115a}; !- Outlet Port

OS:Node,
  {99d7dfc0-8750-4c8f-b1d9-10fdb69866d0}, !- Handle
  Node 667,                               !- Name
  {cbcdf6cc-0454-4870-9622-ec3c57356b69}, !- Inlet Port
  {a490a1b4-f4a1-4917-aae9-7ac44dde8ac2}; !- Outlet Port

OS:Connection,
  {a327e96a-5171-4520-82f2-ea0071bf83e2}, !- Handle
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- Source Object
  11,                                     !- Outlet Port
  {2c10168d-0ee3-43a1-9ddf-eb589e65a532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726265a4-afea-4956-9ebb-5a2341aa115a}, !- Handle
  {6565d9a4-94d9-4be7-8f8a-a5aee146d56c}, !- Source Object
  3,                                      !- Outlet Port
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {628d209b-4868-48e5-a402-288bdb6c5a6c}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {9dc8dc15-5001-4359-9f3a-fee002a5ca06}, !- Inlet Node Name
  {aa6e5e58-b814-460e-8330-a4b0a0009825}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {adb972f9-f090-4720-8f3e-c35f3a4a7a82}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {d61b5352-4c44-4286-9838-b9284b0f9c56}, !- Outlet Node Name
  {cf6d9378-da25-4722-b3ea-7a17f441292a}; !- Inlet Node Name 1

OS:Connection,
  {9dc8dc15-5001-4359-9f3a-fee002a5ca06}, !- Handle
  {2c10168d-0ee3-43a1-9ddf-eb589e65a532}, !- Source Object
  3,                                      !- Outlet Port
  {628d209b-4868-48e5-a402-288bdb6c5a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61b5352-4c44-4286-9838-b9284b0f9c56}, !- Handle
  {adb972f9-f090-4720-8f3e-c35f3a4a7a82}, !- Source Object
  2,                                      !- Outlet Port
  {6565d9a4-94d9-4be7-8f8a-a5aee146d56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c0abaf1-02c2-4b9a-9010-dea18b710b28}, !- Handle
  {7b92d9fa-e20d-4121-a623-2140f53c1b94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a519551a-846c-4fbc-9a57-7d3ac2eafb7b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {42cc7c63-8166-4037-bcd1-5f639d89b3d9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {257a7905-2502-4965-8e65-4ac2f65ffa25}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57954461-3fcf-49ae-ad98-5dcf0fffa3ac}, !- Air Inlet Node Name
  {be47b527-a296-441f-82fb-bebdad21b1bc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {89c1f714-80b4-46f3-8ee3-38eacfbde3f0}, !- Handle
  Sys3 Return Fan 6,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {97873b8d-5bd5-4ec8-ac33-bcd5ad895de3}, !- Air Inlet Node Name
  {b0ea72c3-f8ef-480f-9ebe-6e1fd4151d4a}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ea8dd36a-b117-4e83-b842-6fb8679da592}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fd53fde4-46d6-4e88-8b99-075e57602690}, !- Air Inlet Node Name
  {cee2ad7f-bdc1-4b2c-bff5-621d8cfc28ae}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a562bb55-9b69-44ee-b964-b7307bcf9a60}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 9kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0db90007-e6f2-47ea-b3cd-751c36a82534}, !- Air Inlet Node Name
  {401a6a6f-29d0-49e2-8e38-5ffe966ad5f4}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {41169e58-d8f6-4e6e-9d5c-e22294a17a75}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cecfa34-7b75-42a3-b4ed-5478572e7323}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9d2e921-0e88-4197-89e1-b3f3e67272ea}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daf559cd-4b7d-4525-aab0-e1c73dbfdcc8}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {895a4689-9f4d-47d8-bacb-b27f1f61101f}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c9271287-8699-4697-968f-5af9f7984e3c}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c4e91e5-c351-4275-b565-16f5f3c136d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {516563cf-4d9e-457a-856c-469d11ca1d28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {516563cf-4d9e-457a-856c-469d11ca1d28}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf311e10-1ad4-4d52-8369-1ea5f7b469d9}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {c9271287-8699-4697-968f-5af9f7984e3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ddf87f8-a25e-4763-b146-bfa57df6d0e8}, !- Mixed Air Node Name
  {ea01d998-3241-4e1f-9725-f79a574dbb5a}, !- Outdoor Air Stream Node Name
  {6adcc764-d3b5-4337-b5bd-bcead6e1b477}, !- Relief Air Stream Node Name
  {6bf23380-2221-43e8-8798-9ee1126bb3e1}; !- Return Air Stream Node Name

OS:Node,
  {f2a3a3ff-0904-4cb4-9cac-eb7f16b2d624}, !- Handle
  Node 668,                               !- Name
  ,                                       !- Inlet Port
  {ea01d998-3241-4e1f-9725-f79a574dbb5a}; !- Outlet Port

OS:Connection,
  {ea01d998-3241-4e1f-9725-f79a574dbb5a}, !- Handle
  {f2a3a3ff-0904-4cb4-9cac-eb7f16b2d624}, !- Source Object
  3,                                      !- Outlet Port
  {cf311e10-1ad4-4d52-8369-1ea5f7b469d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ba95458-1af5-4c86-a564-bd189a672e8d}, !- Handle
  Node 669,                               !- Name
  {6adcc764-d3b5-4337-b5bd-bcead6e1b477}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6adcc764-d3b5-4337-b5bd-bcead6e1b477}, !- Handle
  {cf311e10-1ad4-4d52-8369-1ea5f7b469d9}, !- Source Object
  7,                                      !- Outlet Port
  {9ba95458-1af5-4c86-a564-bd189a672e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be47b527-a296-441f-82fb-bebdad21b1bc}, !- Handle
  {257a7905-2502-4965-8e65-4ac2f65ffa25}, !- Source Object
  9,                                      !- Outlet Port
  {e8c8afca-0e7e-418a-b7b0-7e7dcd566276}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fda6fbc1-3008-4f83-b6bf-0dc172bd3268}, !- Handle
  Node 670,                               !- Name
  {cee2ad7f-bdc1-4b2c-bff5-621d8cfc28ae}, !- Inlet Port
  {57954461-3fcf-49ae-ad98-5dcf0fffa3ac}; !- Outlet Port

OS:Connection,
  {cee2ad7f-bdc1-4b2c-bff5-621d8cfc28ae}, !- Handle
  {ea8dd36a-b117-4e83-b842-6fb8679da592}, !- Source Object
  6,                                      !- Outlet Port
  {fda6fbc1-3008-4f83-b6bf-0dc172bd3268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57954461-3fcf-49ae-ad98-5dcf0fffa3ac}, !- Handle
  {fda6fbc1-3008-4f83-b6bf-0dc172bd3268}, !- Source Object
  3,                                      !- Outlet Port
  {257a7905-2502-4965-8e65-4ac2f65ffa25}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca6888c6-5a4e-4dee-adbc-32f5378148c2}, !- Handle
  Node 671,                               !- Name
  {401a6a6f-29d0-49e2-8e38-5ffe966ad5f4}, !- Inlet Port
  {fd53fde4-46d6-4e88-8b99-075e57602690}; !- Outlet Port

OS:Connection,
  {401a6a6f-29d0-49e2-8e38-5ffe966ad5f4}, !- Handle
  {a562bb55-9b69-44ee-b964-b7307bcf9a60}, !- Source Object
  9,                                      !- Outlet Port
  {ca6888c6-5a4e-4dee-adbc-32f5378148c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd53fde4-46d6-4e88-8b99-075e57602690}, !- Handle
  {ca6888c6-5a4e-4dee-adbc-32f5378148c2}, !- Source Object
  3,                                      !- Outlet Port
  {ea8dd36a-b117-4e83-b842-6fb8679da592}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {508b02c9-038f-4516-acc5-dd3a476e0ea7}, !- Handle
  Node 672,                               !- Name
  {2ddf87f8-a25e-4763-b146-bfa57df6d0e8}, !- Inlet Port
  {0db90007-e6f2-47ea-b3cd-751c36a82534}; !- Outlet Port

OS:Connection,
  {2ddf87f8-a25e-4763-b146-bfa57df6d0e8}, !- Handle
  {cf311e10-1ad4-4d52-8369-1ea5f7b469d9}, !- Source Object
  5,                                      !- Outlet Port
  {508b02c9-038f-4516-acc5-dd3a476e0ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db90007-e6f2-47ea-b3cd-751c36a82534}, !- Handle
  {508b02c9-038f-4516-acc5-dd3a476e0ea7}, !- Source Object
  3,                                      !- Outlet Port
  {a562bb55-9b69-44ee-b964-b7307bcf9a60}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {308d99dd-090a-4ad9-aab8-da653cc49695}, !- Handle
  Node 673,                               !- Name
  {b0ea72c3-f8ef-480f-9ebe-6e1fd4151d4a}, !- Inlet Port
  {6bf23380-2221-43e8-8798-9ee1126bb3e1}; !- Outlet Port

OS:Connection,
  {97873b8d-5bd5-4ec8-ac33-bcd5ad895de3}, !- Handle
  {6a62b28d-8169-49c1-9c55-3508e4974704}, !- Source Object
  3,                                      !- Outlet Port
  {89c1f714-80b4-46f3-8ee3-38eacfbde3f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0ea72c3-f8ef-480f-9ebe-6e1fd4151d4a}, !- Handle
  {89c1f714-80b4-46f3-8ee3-38eacfbde3f0}, !- Source Object
  9,                                      !- Outlet Port
  {308d99dd-090a-4ad9-aab8-da653cc49695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf23380-2221-43e8-8798-9ee1126bb3e1}, !- Handle
  {308d99dd-090a-4ad9-aab8-da653cc49695}, !- Source Object
  3,                                      !- Outlet Port
  {cf311e10-1ad4-4d52-8369-1ea5f7b469d9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3feba009-fe10-4867-a419-2b4354eafd39}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {094e08c8-a568-4137-9336-a06254caa178}, !- Control Zone Name
  {e8c8afca-0e7e-418a-b7b0-7e7dcd566276}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4d45804-0b7c-4ba5-a9c3-44a6d8724584}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {70136bd1-0383-4218-a965-9c6e15f19105}, !- Air Inlet Node Name
  {cbcdf6cc-0454-4870-9622-ec3c57356b69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12fb32bc-0df9-47c3-af93-621b0a4f4263}, !- Handle
  Node 674,                               !- Name
  {3573d42e-22c1-4645-8060-3868f485647b}, !- Inlet Port
  {cf6d9378-da25-4722-b3ea-7a17f441292a}; !- Outlet Port

OS:Connection,
  {a490a1b4-f4a1-4917-aae9-7ac44dde8ac2}, !- Handle
  {99d7dfc0-8750-4c8f-b1d9-10fdb69866d0}, !- Source Object
  3,                                      !- Outlet Port
  {84f76c0a-24a8-4987-82ed-a85fc1fe1e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3573d42e-22c1-4645-8060-3868f485647b}, !- Handle
  {0467e39a-b5e3-4162-afa4-9f4dbb955182}, !- Source Object
  2,                                      !- Outlet Port
  {12fb32bc-0df9-47c3-af93-621b0a4f4263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf6d9378-da25-4722-b3ea-7a17f441292a}, !- Handle
  {12fb32bc-0df9-47c3-af93-621b0a4f4263}, !- Source Object
  3,                                      !- Outlet Port
  {adb972f9-f090-4720-8f3e-c35f3a4a7a82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18b8c158-b1f8-4ff4-9c47-0c901c8383c9}, !- Handle
  Node 675,                               !- Name
  {aa6e5e58-b814-460e-8330-a4b0a0009825}, !- Inlet Port
  {70136bd1-0383-4218-a965-9c6e15f19105}; !- Outlet Port

OS:Connection,
  {aa6e5e58-b814-460e-8330-a4b0a0009825}, !- Handle
  {628d209b-4868-48e5-a402-288bdb6c5a6c}, !- Source Object
  3,                                      !- Outlet Port
  {18b8c158-b1f8-4ff4-9c47-0c901c8383c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70136bd1-0383-4218-a965-9c6e15f19105}, !- Handle
  {18b8c158-b1f8-4ff4-9c47-0c901c8383c9}, !- Source Object
  3,                                      !- Outlet Port
  {f4d45804-0b7c-4ba5-a9c3-44a6d8724584}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbcdf6cc-0454-4870-9622-ec3c57356b69}, !- Handle
  {f4d45804-0b7c-4ba5-a9c3-44a6d8724584}, !- Source Object
  4,                                      !- Outlet Port
  {99d7dfc0-8750-4c8f-b1d9-10fdb69866d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a4cbe8b-8ade-46a2-be4f-890ad23acc10}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ccd31026-bb71-4270-9235-3a3ec0a6957a}, !- Water Inlet Node Name
  {567b06e9-a869-4e97-af19-74e2abbb15a7}; !- Water Outlet Node Name

OS:Node,
  {574a3efd-76ae-4801-b56c-588aa258a645}, !- Handle
  Node 676,                               !- Name
  {cb073339-17db-4622-bf49-c31bc20893a3}, !- Inlet Port
  {ccd31026-bb71-4270-9235-3a3ec0a6957a}; !- Outlet Port

OS:Connection,
  {cb073339-17db-4622-bf49-c31bc20893a3}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  70,                                     !- Outlet Port
  {574a3efd-76ae-4801-b56c-588aa258a645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79698b61-f197-4bdd-ac17-8c1ae16f4129}, !- Handle
  Node 677,                               !- Name
  {567b06e9-a869-4e97-af19-74e2abbb15a7}, !- Inlet Port
  {05d70046-0572-4af0-b836-d26ed30178ab}; !- Outlet Port

OS:Connection,
  {ccd31026-bb71-4270-9235-3a3ec0a6957a}, !- Handle
  {574a3efd-76ae-4801-b56c-588aa258a645}, !- Source Object
  3,                                      !- Outlet Port
  {3a4cbe8b-8ade-46a2-be4f-890ad23acc10}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {567b06e9-a869-4e97-af19-74e2abbb15a7}, !- Handle
  {3a4cbe8b-8ade-46a2-be4f-890ad23acc10}, !- Source Object
  10,                                     !- Outlet Port
  {79698b61-f197-4bdd-ac17-8c1ae16f4129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d70046-0572-4af0-b836-d26ed30178ab}, !- Handle
  {79698b61-f197-4bdd-ac17-8c1ae16f4129}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3cdad23e-114c-488f-80bf-207611c4c765}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3a4cbe8b-8ade-46a2-be4f-890ad23acc10}; !- Heating Coil Name

OS:AirLoopHVAC,
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {d2e0d140-0ca4-488f-9c57-8574de5697c4}, !- Availability Schedule
  {4da1f726-fab8-4ddd-98ae-222c03093e50}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92099362-7789-4589-b081-fd964a4995a3}, !- Supply Side Inlet Node Name
  {b6a4a970-66a6-4c41-9ad7-2c9356d55720}, !- Demand Side Outlet Node Name
  {842fb4ef-7484-4b98-b087-98094e046339}, !- Demand Side Inlet Node A
  {e7347716-379a-438a-a7b9-ffa9d9e58a03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c9e20c2-1330-487a-b1bd-b668cd1ecb7f}, !- Demand Mixer Name
  {6dbc4362-0606-454d-81fa-020e282cc00b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3455f2d-6d39-4099-bb3a-c1a4c575e05b}, !- Handle
  Node 678,                               !- Name
  {92099362-7789-4589-b081-fd964a4995a3}, !- Inlet Port
  {d80c5a07-f35c-476c-a9df-86694a38a184}; !- Outlet Port

OS:Node,
  {7554e873-f553-4ebe-84d9-c86ebf72a383}, !- Handle
  Node 679,                               !- Name
  {487cf522-90a5-46bc-86bb-11440c445839}, !- Inlet Port
  {e7347716-379a-438a-a7b9-ffa9d9e58a03}; !- Outlet Port

OS:Connection,
  {92099362-7789-4589-b081-fd964a4995a3}, !- Handle
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- Source Object
  9,                                      !- Outlet Port
  {a3455f2d-6d39-4099-bb3a-c1a4c575e05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7347716-379a-438a-a7b9-ffa9d9e58a03}, !- Handle
  {7554e873-f553-4ebe-84d9-c86ebf72a383}, !- Source Object
  3,                                      !- Outlet Port
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8f0972e-3c07-49cb-a511-dd26a99ee225}, !- Handle
  Node 680,                               !- Name
  {842fb4ef-7484-4b98-b087-98094e046339}, !- Inlet Port
  {2e6cec2c-8009-4fbc-beba-01ab19a4206d}; !- Outlet Port

OS:Node,
  {a51ce08e-1527-49e6-8cdf-bd23cf36f02a}, !- Handle
  Node 681,                               !- Name
  {3537bb7e-c122-46d9-bb0a-6f1d254783a4}, !- Inlet Port
  {b6a4a970-66a6-4c41-9ad7-2c9356d55720}; !- Outlet Port

OS:Node,
  {9c58d582-73a6-48aa-a617-0238258b3766}, !- Handle
  Node 682,                               !- Name
  {8a5f0122-11d8-4e33-9ba9-8db7f45ad6e7}, !- Inlet Port
  {cb09d7e2-9176-477d-ad0c-d389dbaef571}; !- Outlet Port

OS:Connection,
  {842fb4ef-7484-4b98-b087-98094e046339}, !- Handle
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- Source Object
  11,                                     !- Outlet Port
  {e8f0972e-3c07-49cb-a511-dd26a99ee225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a4a970-66a6-4c41-9ad7-2c9356d55720}, !- Handle
  {a51ce08e-1527-49e6-8cdf-bd23cf36f02a}, !- Source Object
  3,                                      !- Outlet Port
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dbc4362-0606-454d-81fa-020e282cc00b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {2e6cec2c-8009-4fbc-beba-01ab19a4206d}, !- Inlet Node Name
  {83d5fc22-64f7-4a09-ad4b-b21f978cfb2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c9e20c2-1330-487a-b1bd-b668cd1ecb7f}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3537bb7e-c122-46d9-bb0a-6f1d254783a4}, !- Outlet Node Name
  {14fe0d7c-206f-42e1-9c7e-809786637ff5}; !- Inlet Node Name 1

OS:Connection,
  {2e6cec2c-8009-4fbc-beba-01ab19a4206d}, !- Handle
  {e8f0972e-3c07-49cb-a511-dd26a99ee225}, !- Source Object
  3,                                      !- Outlet Port
  {6dbc4362-0606-454d-81fa-020e282cc00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3537bb7e-c122-46d9-bb0a-6f1d254783a4}, !- Handle
  {2c9e20c2-1330-487a-b1bd-b668cd1ecb7f}, !- Source Object
  2,                                      !- Outlet Port
  {a51ce08e-1527-49e6-8cdf-bd23cf36f02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ccc867e-119c-49ae-b534-4a47303c8513}, !- Handle
  {87de876e-706a-4597-bb6b-b33630fe1cd1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4da1f726-fab8-4ddd-98ae-222c03093e50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {1d90b91e-7a58-4427-979c-193a9b4237a5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9aadffd0-1df5-4cf0-a5e6-b9a8c8fca6a6}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e282ea3-cafd-40c6-98a9-65b7a12e33fb}, !- Air Inlet Node Name
  {487cf522-90a5-46bc-86bb-11440c445839}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {aa684084-ef14-4337-92b8-9126573492a9}, !- Handle
  Sys3 Return Fan 7,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d80c5a07-f35c-476c-a9df-86694a38a184}, !- Air Inlet Node Name
  {de8c8b31-af44-4a87-9c61-152360e2b78a}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d4306501-bc92-4e5b-8447-6e0adc9bdf3a}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cb564ca6-defb-46b3-a703-41ce87d400e7}, !- Air Inlet Node Name
  {a497aa4c-abb7-4cfd-b9c7-9717a0e05236}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {07c524e4-5170-4aaf-834e-a5c644782877}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 9kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c69a813-2fe5-4b91-82b9-079cc5971d5d}, !- Air Inlet Node Name
  {82689a00-ce96-41a2-b8e9-c1f5a4a6286f}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c4d702d5-5d4c-4a97-9dda-7d799d325f57}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3713faf5-f288-460a-8b5e-c85948e7c4d4}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6653156-3c61-4eaf-9373-388b74d32413}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2caf10f-772f-4b08-a2d0-ae04929c0191}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70cebbc8-45de-432e-ad61-43392232d219}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b762b9f7-995e-448a-8b1d-b322b8e9ab3a}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2e0d140-0ca4-488f-9c57-8574de5697c4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4391daac-0ebd-456c-9987-c6069af9ed48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4391daac-0ebd-456c-9987-c6069af9ed48}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0acf991d-7311-499b-8a7d-08febbc3acd1}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {b762b9f7-995e-448a-8b1d-b322b8e9ab3a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51ad9021-9994-4287-83f2-5e30cd94ccfb}, !- Mixed Air Node Name
  {11d15ab5-5420-4f35-a795-7ee2a63044f6}, !- Outdoor Air Stream Node Name
  {fce79e4a-8adf-4aa4-ae5e-3c4c25b18719}, !- Relief Air Stream Node Name
  {72479979-7136-4e36-8aae-a69520ed65d8}; !- Return Air Stream Node Name

OS:Node,
  {f98745ab-1f21-464f-abb5-e7944dbfc3e5}, !- Handle
  Node 683,                               !- Name
  ,                                       !- Inlet Port
  {11d15ab5-5420-4f35-a795-7ee2a63044f6}; !- Outlet Port

OS:Connection,
  {11d15ab5-5420-4f35-a795-7ee2a63044f6}, !- Handle
  {f98745ab-1f21-464f-abb5-e7944dbfc3e5}, !- Source Object
  3,                                      !- Outlet Port
  {0acf991d-7311-499b-8a7d-08febbc3acd1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9318673-db38-4eb3-bc26-c90c976e827a}, !- Handle
  Node 684,                               !- Name
  {fce79e4a-8adf-4aa4-ae5e-3c4c25b18719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fce79e4a-8adf-4aa4-ae5e-3c4c25b18719}, !- Handle
  {0acf991d-7311-499b-8a7d-08febbc3acd1}, !- Source Object
  7,                                      !- Outlet Port
  {e9318673-db38-4eb3-bc26-c90c976e827a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487cf522-90a5-46bc-86bb-11440c445839}, !- Handle
  {9aadffd0-1df5-4cf0-a5e6-b9a8c8fca6a6}, !- Source Object
  9,                                      !- Outlet Port
  {7554e873-f553-4ebe-84d9-c86ebf72a383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d777eb3d-a8af-494d-a994-c200661f0668}, !- Handle
  Node 685,                               !- Name
  {a497aa4c-abb7-4cfd-b9c7-9717a0e05236}, !- Inlet Port
  {2e282ea3-cafd-40c6-98a9-65b7a12e33fb}; !- Outlet Port

OS:Connection,
  {a497aa4c-abb7-4cfd-b9c7-9717a0e05236}, !- Handle
  {d4306501-bc92-4e5b-8447-6e0adc9bdf3a}, !- Source Object
  6,                                      !- Outlet Port
  {d777eb3d-a8af-494d-a994-c200661f0668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e282ea3-cafd-40c6-98a9-65b7a12e33fb}, !- Handle
  {d777eb3d-a8af-494d-a994-c200661f0668}, !- Source Object
  3,                                      !- Outlet Port
  {9aadffd0-1df5-4cf0-a5e6-b9a8c8fca6a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2eec1080-7d2e-4a30-baec-f2db04706f3a}, !- Handle
  Node 686,                               !- Name
  {82689a00-ce96-41a2-b8e9-c1f5a4a6286f}, !- Inlet Port
  {cb564ca6-defb-46b3-a703-41ce87d400e7}; !- Outlet Port

OS:Connection,
  {82689a00-ce96-41a2-b8e9-c1f5a4a6286f}, !- Handle
  {07c524e4-5170-4aaf-834e-a5c644782877}, !- Source Object
  9,                                      !- Outlet Port
  {2eec1080-7d2e-4a30-baec-f2db04706f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb564ca6-defb-46b3-a703-41ce87d400e7}, !- Handle
  {2eec1080-7d2e-4a30-baec-f2db04706f3a}, !- Source Object
  3,                                      !- Outlet Port
  {d4306501-bc92-4e5b-8447-6e0adc9bdf3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6cd2ac81-16d8-43fc-ab0c-4fbf914b1097}, !- Handle
  Node 687,                               !- Name
  {51ad9021-9994-4287-83f2-5e30cd94ccfb}, !- Inlet Port
  {0c69a813-2fe5-4b91-82b9-079cc5971d5d}; !- Outlet Port

OS:Connection,
  {51ad9021-9994-4287-83f2-5e30cd94ccfb}, !- Handle
  {0acf991d-7311-499b-8a7d-08febbc3acd1}, !- Source Object
  5,                                      !- Outlet Port
  {6cd2ac81-16d8-43fc-ab0c-4fbf914b1097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c69a813-2fe5-4b91-82b9-079cc5971d5d}, !- Handle
  {6cd2ac81-16d8-43fc-ab0c-4fbf914b1097}, !- Source Object
  3,                                      !- Outlet Port
  {07c524e4-5170-4aaf-834e-a5c644782877}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5ff544e-6867-4676-814a-57a482e90771}, !- Handle
  Node 688,                               !- Name
  {de8c8b31-af44-4a87-9c61-152360e2b78a}, !- Inlet Port
  {72479979-7136-4e36-8aae-a69520ed65d8}; !- Outlet Port

OS:Connection,
  {d80c5a07-f35c-476c-a9df-86694a38a184}, !- Handle
  {a3455f2d-6d39-4099-bb3a-c1a4c575e05b}, !- Source Object
  3,                                      !- Outlet Port
  {aa684084-ef14-4337-92b8-9126573492a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de8c8b31-af44-4a87-9c61-152360e2b78a}, !- Handle
  {aa684084-ef14-4337-92b8-9126573492a9}, !- Source Object
  9,                                      !- Outlet Port
  {c5ff544e-6867-4676-814a-57a482e90771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72479979-7136-4e36-8aae-a69520ed65d8}, !- Handle
  {c5ff544e-6867-4676-814a-57a482e90771}, !- Source Object
  3,                                      !- Outlet Port
  {0acf991d-7311-499b-8a7d-08febbc3acd1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a83ddf3f-dade-4d38-af42-e94e86accd14}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fd534aa1-45e2-4c59-bc75-4819096f1486}, !- Control Zone Name
  {7554e873-f553-4ebe-84d9-c86ebf72a383}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1efb1853-0b50-4300-96a7-6e383ea20208}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {29de4210-b6c3-447f-a424-695279e7e4e7}, !- Air Inlet Node Name
  {8a5f0122-11d8-4e33-9ba9-8db7f45ad6e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea923cf1-3568-4631-bf11-a97d6cdb405c}, !- Handle
  Node 689,                               !- Name
  {da9e401c-0094-4bc9-9b99-6c41b4d7296f}, !- Inlet Port
  {14fe0d7c-206f-42e1-9c7e-809786637ff5}; !- Outlet Port

OS:Connection,
  {cb09d7e2-9176-477d-ad0c-d389dbaef571}, !- Handle
  {9c58d582-73a6-48aa-a617-0238258b3766}, !- Source Object
  3,                                      !- Outlet Port
  {91fbde94-b3d7-4ceb-833a-524d4b3fc2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9e401c-0094-4bc9-9b99-6c41b4d7296f}, !- Handle
  {c75a734e-571a-42f1-824a-b7a6f3274211}, !- Source Object
  2,                                      !- Outlet Port
  {ea923cf1-3568-4631-bf11-a97d6cdb405c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14fe0d7c-206f-42e1-9c7e-809786637ff5}, !- Handle
  {ea923cf1-3568-4631-bf11-a97d6cdb405c}, !- Source Object
  3,                                      !- Outlet Port
  {2c9e20c2-1330-487a-b1bd-b668cd1ecb7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8d336f4-ddcd-47e2-af27-d502b9f151b2}, !- Handle
  Node 690,                               !- Name
  {83d5fc22-64f7-4a09-ad4b-b21f978cfb2c}, !- Inlet Port
  {29de4210-b6c3-447f-a424-695279e7e4e7}; !- Outlet Port

OS:Connection,
  {83d5fc22-64f7-4a09-ad4b-b21f978cfb2c}, !- Handle
  {6dbc4362-0606-454d-81fa-020e282cc00b}, !- Source Object
  3,                                      !- Outlet Port
  {c8d336f4-ddcd-47e2-af27-d502b9f151b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29de4210-b6c3-447f-a424-695279e7e4e7}, !- Handle
  {c8d336f4-ddcd-47e2-af27-d502b9f151b2}, !- Source Object
  3,                                      !- Outlet Port
  {1efb1853-0b50-4300-96a7-6e383ea20208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a5f0122-11d8-4e33-9ba9-8db7f45ad6e7}, !- Handle
  {1efb1853-0b50-4300-96a7-6e383ea20208}, !- Source Object
  4,                                      !- Outlet Port
  {9c58d582-73a6-48aa-a617-0238258b3766}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a2f636d7-d9fa-43d8-bc83-a79269faa8c1}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {67f04b61-ceeb-4f0d-a72b-a4c6c0acc31a}, !- Water Inlet Node Name
  {cece163a-54e5-4a55-bbb9-96c88639f13e}; !- Water Outlet Node Name

OS:Node,
  {d9e5ad21-3715-4ac7-a93f-00a93ffb840f}, !- Handle
  Node 691,                               !- Name
  {421cff07-5aea-473a-ae1a-ed6181dd782d}, !- Inlet Port
  {67f04b61-ceeb-4f0d-a72b-a4c6c0acc31a}; !- Outlet Port

OS:Connection,
  {421cff07-5aea-473a-ae1a-ed6181dd782d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  71,                                     !- Outlet Port
  {d9e5ad21-3715-4ac7-a93f-00a93ffb840f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb3d80e-2ae4-4a7a-b956-550d1361f479}, !- Handle
  Node 692,                               !- Name
  {cece163a-54e5-4a55-bbb9-96c88639f13e}, !- Inlet Port
  {798714e9-3e2d-44c6-a55b-7be6d29d085a}; !- Outlet Port

OS:Connection,
  {67f04b61-ceeb-4f0d-a72b-a4c6c0acc31a}, !- Handle
  {d9e5ad21-3715-4ac7-a93f-00a93ffb840f}, !- Source Object
  3,                                      !- Outlet Port
  {a2f636d7-d9fa-43d8-bc83-a79269faa8c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cece163a-54e5-4a55-bbb9-96c88639f13e}, !- Handle
  {a2f636d7-d9fa-43d8-bc83-a79269faa8c1}, !- Source Object
  10,                                     !- Outlet Port
  {9bb3d80e-2ae4-4a7a-b956-550d1361f479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798714e9-3e2d-44c6-a55b-7be6d29d085a}, !- Handle
  {9bb3d80e-2ae4-4a7a-b956-550d1361f479}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91c69951-c4cc-46bc-b241-2fde44bd3544}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {a2f636d7-d9fa-43d8-bc83-a79269faa8c1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {471ac0bb-5b7c-448d-9e36-b195e190a6a1}, !- Availability Schedule
  {5faf7a44-1919-49a1-b8b0-8233a70f2772}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7abe6922-c5b6-461b-a693-10b75f1a137a}, !- Supply Side Inlet Node Name
  {09557c5c-8326-4ee2-a2f0-194c4ecda5e1}, !- Demand Side Outlet Node Name
  {2231cd6b-c341-45c5-8ee9-8c14ec0c6a2a}, !- Demand Side Inlet Node A
  {dacc2e0e-d5dc-4d04-9874-8c3fe3107871}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36b5ac8e-3209-4ee0-bf78-ea29aab34629}, !- Demand Mixer Name
  {67c84d44-d00e-4ea7-9f37-7c2826252fdf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a1726f6-b721-4229-b2df-b1794fdb46cf}, !- Handle
  Node 693,                               !- Name
  {7abe6922-c5b6-461b-a693-10b75f1a137a}, !- Inlet Port
  {87010f49-cde3-4acc-881a-ff758daf4082}; !- Outlet Port

OS:Node,
  {4dcfd5e0-85b8-418f-a5e9-8430ae148455}, !- Handle
  Node 694,                               !- Name
  {5ee08094-c5ea-4689-b1a0-bef921014755}, !- Inlet Port
  {dacc2e0e-d5dc-4d04-9874-8c3fe3107871}; !- Outlet Port

OS:Connection,
  {7abe6922-c5b6-461b-a693-10b75f1a137a}, !- Handle
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- Source Object
  9,                                      !- Outlet Port
  {7a1726f6-b721-4229-b2df-b1794fdb46cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacc2e0e-d5dc-4d04-9874-8c3fe3107871}, !- Handle
  {4dcfd5e0-85b8-418f-a5e9-8430ae148455}, !- Source Object
  3,                                      !- Outlet Port
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e09a64c7-6d21-4220-b643-269cef548b84}, !- Handle
  Node 695,                               !- Name
  {2231cd6b-c341-45c5-8ee9-8c14ec0c6a2a}, !- Inlet Port
  {dd32e08f-99f6-4f0a-98b0-aa27eb06e601}; !- Outlet Port

OS:Node,
  {c0a20183-30a8-4788-a8a4-4fdccf40e991}, !- Handle
  Node 696,                               !- Name
  {1fd69803-3428-49ea-8fc8-3c5e076f47a3}, !- Inlet Port
  {09557c5c-8326-4ee2-a2f0-194c4ecda5e1}; !- Outlet Port

OS:Node,
  {28162deb-437b-4d91-aaae-9a7ffbbff83f}, !- Handle
  Node 697,                               !- Name
  {5b86c6f8-f139-46d5-9a27-50d3b4be1150}, !- Inlet Port
  {9245d823-f78b-46d1-b82c-baca0326a613}; !- Outlet Port

OS:Connection,
  {2231cd6b-c341-45c5-8ee9-8c14ec0c6a2a}, !- Handle
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- Source Object
  11,                                     !- Outlet Port
  {e09a64c7-6d21-4220-b643-269cef548b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09557c5c-8326-4ee2-a2f0-194c4ecda5e1}, !- Handle
  {c0a20183-30a8-4788-a8a4-4fdccf40e991}, !- Source Object
  3,                                      !- Outlet Port
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67c84d44-d00e-4ea7-9f37-7c2826252fdf}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {dd32e08f-99f6-4f0a-98b0-aa27eb06e601}, !- Inlet Node Name
  {76f442b0-3a67-44a0-bab4-95549404b07b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36b5ac8e-3209-4ee0-bf78-ea29aab34629}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {1fd69803-3428-49ea-8fc8-3c5e076f47a3}, !- Outlet Node Name
  {b7d6801e-4709-4dce-9f5e-8b7fcc401a54}; !- Inlet Node Name 1

OS:Connection,
  {dd32e08f-99f6-4f0a-98b0-aa27eb06e601}, !- Handle
  {e09a64c7-6d21-4220-b643-269cef548b84}, !- Source Object
  3,                                      !- Outlet Port
  {67c84d44-d00e-4ea7-9f37-7c2826252fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd69803-3428-49ea-8fc8-3c5e076f47a3}, !- Handle
  {36b5ac8e-3209-4ee0-bf78-ea29aab34629}, !- Source Object
  2,                                      !- Outlet Port
  {c0a20183-30a8-4788-a8a4-4fdccf40e991}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b660078-d218-4322-a82d-00b9e4397ce4}, !- Handle
  {d3494a7d-1089-4e8c-b42e-0d02c3ffef6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5faf7a44-1919-49a1-b8b0-8233a70f2772}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {bae9ae9d-aa88-4b82-a328-86458fb240eb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {70ce85a6-97b5-4c9c-8880-b2b94de9e0e0}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4fdcacba-df12-46cf-8736-d7142eb5cd3c}, !- Air Inlet Node Name
  {5ee08094-c5ea-4689-b1a0-bef921014755}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {76707a7f-1c5a-4ef5-80ad-43946c7db55a}, !- Handle
  Sys3 Return Fan 8,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {87010f49-cde3-4acc-881a-ff758daf4082}, !- Air Inlet Node Name
  {a92c0a63-297d-4526-88e4-d0e8b314a739}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {81bf2744-226e-494c-aea0-53307f48c380}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bed34a43-6ed2-449e-9933-6d4a55d15df2}, !- Air Inlet Node Name
  {bab191f4-4499-4efd-aee5-e9babf2be933}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1a867b7f-ef3f-479c-b399-1c82f9d4ac7a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 10kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ad0ef7ba-2d66-4df0-ba16-e26d0f97c252}, !- Air Inlet Node Name
  {5430ca41-67a0-4115-9697-905dc4ae618e}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c9768647-773e-40ea-b423-e32445e2f74b}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c0666ae-fdc2-4ff7-b45c-820368f52fb8}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bcc42cb-a1a8-446a-8a7c-282adc10cb05}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bd81f9c-7b33-4760-a405-02980697c62f}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {665df298-048e-44a7-aa4c-69d9709474fc}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {50293d69-db8f-48a6-adc4-3bf70d674b47}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {471ac0bb-5b7c-448d-9e36-b195e190a6a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a253fab6-faf9-4077-ac63-373ad9d31367}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a253fab6-faf9-4077-ac63-373ad9d31367}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b63b6317-54c3-44d9-acba-54670dbfb61c}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {50293d69-db8f-48a6-adc4-3bf70d674b47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f25da54-f807-499f-a7ad-48e226fe7833}, !- Mixed Air Node Name
  {e9f6fe7a-0594-4cbe-8a9e-98d4f5bd472c}, !- Outdoor Air Stream Node Name
  {9c4868ba-9a25-4eda-98fd-7fc15ee85966}, !- Relief Air Stream Node Name
  {9c707ee9-f42b-4a3b-9843-79b8efc97faa}; !- Return Air Stream Node Name

OS:Node,
  {10c73ae8-73c9-40ce-8317-93a0a22c60a9}, !- Handle
  Node 698,                               !- Name
  ,                                       !- Inlet Port
  {e9f6fe7a-0594-4cbe-8a9e-98d4f5bd472c}; !- Outlet Port

OS:Connection,
  {e9f6fe7a-0594-4cbe-8a9e-98d4f5bd472c}, !- Handle
  {10c73ae8-73c9-40ce-8317-93a0a22c60a9}, !- Source Object
  3,                                      !- Outlet Port
  {b63b6317-54c3-44d9-acba-54670dbfb61c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8173732-5ede-4885-a778-ad276ded08e5}, !- Handle
  Node 699,                               !- Name
  {9c4868ba-9a25-4eda-98fd-7fc15ee85966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c4868ba-9a25-4eda-98fd-7fc15ee85966}, !- Handle
  {b63b6317-54c3-44d9-acba-54670dbfb61c}, !- Source Object
  7,                                      !- Outlet Port
  {e8173732-5ede-4885-a778-ad276ded08e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee08094-c5ea-4689-b1a0-bef921014755}, !- Handle
  {70ce85a6-97b5-4c9c-8880-b2b94de9e0e0}, !- Source Object
  9,                                      !- Outlet Port
  {4dcfd5e0-85b8-418f-a5e9-8430ae148455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9f825cf-ed69-464d-8fe8-4e5800ffd737}, !- Handle
  Node 700,                               !- Name
  {bab191f4-4499-4efd-aee5-e9babf2be933}, !- Inlet Port
  {4fdcacba-df12-46cf-8736-d7142eb5cd3c}; !- Outlet Port

OS:Connection,
  {bab191f4-4499-4efd-aee5-e9babf2be933}, !- Handle
  {81bf2744-226e-494c-aea0-53307f48c380}, !- Source Object
  6,                                      !- Outlet Port
  {b9f825cf-ed69-464d-8fe8-4e5800ffd737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdcacba-df12-46cf-8736-d7142eb5cd3c}, !- Handle
  {b9f825cf-ed69-464d-8fe8-4e5800ffd737}, !- Source Object
  3,                                      !- Outlet Port
  {70ce85a6-97b5-4c9c-8880-b2b94de9e0e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0db7cf63-b4f6-4de5-a98b-a7013709f844}, !- Handle
  Node 701,                               !- Name
  {5430ca41-67a0-4115-9697-905dc4ae618e}, !- Inlet Port
  {bed34a43-6ed2-449e-9933-6d4a55d15df2}; !- Outlet Port

OS:Connection,
  {5430ca41-67a0-4115-9697-905dc4ae618e}, !- Handle
  {1a867b7f-ef3f-479c-b399-1c82f9d4ac7a}, !- Source Object
  9,                                      !- Outlet Port
  {0db7cf63-b4f6-4de5-a98b-a7013709f844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed34a43-6ed2-449e-9933-6d4a55d15df2}, !- Handle
  {0db7cf63-b4f6-4de5-a98b-a7013709f844}, !- Source Object
  3,                                      !- Outlet Port
  {81bf2744-226e-494c-aea0-53307f48c380}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d8a81c41-0794-429c-828c-c1406e8674eb}, !- Handle
  Node 702,                               !- Name
  {5f25da54-f807-499f-a7ad-48e226fe7833}, !- Inlet Port
  {ad0ef7ba-2d66-4df0-ba16-e26d0f97c252}; !- Outlet Port

OS:Connection,
  {5f25da54-f807-499f-a7ad-48e226fe7833}, !- Handle
  {b63b6317-54c3-44d9-acba-54670dbfb61c}, !- Source Object
  5,                                      !- Outlet Port
  {d8a81c41-0794-429c-828c-c1406e8674eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0ef7ba-2d66-4df0-ba16-e26d0f97c252}, !- Handle
  {d8a81c41-0794-429c-828c-c1406e8674eb}, !- Source Object
  3,                                      !- Outlet Port
  {1a867b7f-ef3f-479c-b399-1c82f9d4ac7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad4f8661-6ec0-489c-b2a2-a5da481a8541}, !- Handle
  Node 703,                               !- Name
  {a92c0a63-297d-4526-88e4-d0e8b314a739}, !- Inlet Port
  {9c707ee9-f42b-4a3b-9843-79b8efc97faa}; !- Outlet Port

OS:Connection,
  {87010f49-cde3-4acc-881a-ff758daf4082}, !- Handle
  {7a1726f6-b721-4229-b2df-b1794fdb46cf}, !- Source Object
  3,                                      !- Outlet Port
  {76707a7f-1c5a-4ef5-80ad-43946c7db55a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a92c0a63-297d-4526-88e4-d0e8b314a739}, !- Handle
  {76707a7f-1c5a-4ef5-80ad-43946c7db55a}, !- Source Object
  9,                                      !- Outlet Port
  {ad4f8661-6ec0-489c-b2a2-a5da481a8541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c707ee9-f42b-4a3b-9843-79b8efc97faa}, !- Handle
  {ad4f8661-6ec0-489c-b2a2-a5da481a8541}, !- Source Object
  3,                                      !- Outlet Port
  {b63b6317-54c3-44d9-acba-54670dbfb61c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {47e9cbb3-1493-4b12-8698-ef2610583f28}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {64901b32-51b7-43a0-be97-ec63521e4042}, !- Control Zone Name
  {4dcfd5e0-85b8-418f-a5e9-8430ae148455}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9ecad9e-6167-44f1-9b48-25fe4de39012}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c6eeb498-68d8-4805-9d15-c7ec72a4c178}, !- Air Inlet Node Name
  {5b86c6f8-f139-46d5-9a27-50d3b4be1150}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b24bfeff-4fd4-4ce5-9c9d-e896d2c46798}, !- Handle
  Node 704,                               !- Name
  {3b1736d9-44e7-4a99-9552-e4d682ae62fd}, !- Inlet Port
  {b7d6801e-4709-4dce-9f5e-8b7fcc401a54}; !- Outlet Port

OS:Connection,
  {9245d823-f78b-46d1-b82c-baca0326a613}, !- Handle
  {28162deb-437b-4d91-aaae-9a7ffbbff83f}, !- Source Object
  3,                                      !- Outlet Port
  {f959f94f-2adb-4dc8-8f3e-3dcbfe1276f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1736d9-44e7-4a99-9552-e4d682ae62fd}, !- Handle
  {474b460e-66fe-4f5b-a321-2cfd1dc54262}, !- Source Object
  2,                                      !- Outlet Port
  {b24bfeff-4fd4-4ce5-9c9d-e896d2c46798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d6801e-4709-4dce-9f5e-8b7fcc401a54}, !- Handle
  {b24bfeff-4fd4-4ce5-9c9d-e896d2c46798}, !- Source Object
  3,                                      !- Outlet Port
  {36b5ac8e-3209-4ee0-bf78-ea29aab34629}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a11d883-7d2d-4521-a8a5-c81c977ce7f7}, !- Handle
  Node 705,                               !- Name
  {76f442b0-3a67-44a0-bab4-95549404b07b}, !- Inlet Port
  {c6eeb498-68d8-4805-9d15-c7ec72a4c178}; !- Outlet Port

OS:Connection,
  {76f442b0-3a67-44a0-bab4-95549404b07b}, !- Handle
  {67c84d44-d00e-4ea7-9f37-7c2826252fdf}, !- Source Object
  3,                                      !- Outlet Port
  {1a11d883-7d2d-4521-a8a5-c81c977ce7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6eeb498-68d8-4805-9d15-c7ec72a4c178}, !- Handle
  {1a11d883-7d2d-4521-a8a5-c81c977ce7f7}, !- Source Object
  3,                                      !- Outlet Port
  {e9ecad9e-6167-44f1-9b48-25fe4de39012}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b86c6f8-f139-46d5-9a27-50d3b4be1150}, !- Handle
  {e9ecad9e-6167-44f1-9b48-25fe4de39012}, !- Source Object
  4,                                      !- Outlet Port
  {28162deb-437b-4d91-aaae-9a7ffbbff83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {241d431e-ea9a-481a-a2a7-0fa0228cf69c}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ffee5fb3-61b0-482a-94ea-b24ca95d9637}, !- Water Inlet Node Name
  {59dbc593-1d6c-414e-b0ba-a62285a3d324}; !- Water Outlet Node Name

OS:Node,
  {30d0d2ce-4b75-4a74-b63d-b451234e7c86}, !- Handle
  Node 706,                               !- Name
  {ae6363c3-8677-48a9-8305-a6ff0616390d}, !- Inlet Port
  {ffee5fb3-61b0-482a-94ea-b24ca95d9637}; !- Outlet Port

OS:Connection,
  {ae6363c3-8677-48a9-8305-a6ff0616390d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  72,                                     !- Outlet Port
  {30d0d2ce-4b75-4a74-b63d-b451234e7c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96fe207a-0411-4b82-9a22-e17c25525314}, !- Handle
  Node 707,                               !- Name
  {59dbc593-1d6c-414e-b0ba-a62285a3d324}, !- Inlet Port
  {6b311794-62c5-46b2-a26d-d0bf2a021fc4}; !- Outlet Port

OS:Connection,
  {ffee5fb3-61b0-482a-94ea-b24ca95d9637}, !- Handle
  {30d0d2ce-4b75-4a74-b63d-b451234e7c86}, !- Source Object
  3,                                      !- Outlet Port
  {241d431e-ea9a-481a-a2a7-0fa0228cf69c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {59dbc593-1d6c-414e-b0ba-a62285a3d324}, !- Handle
  {241d431e-ea9a-481a-a2a7-0fa0228cf69c}, !- Source Object
  10,                                     !- Outlet Port
  {96fe207a-0411-4b82-9a22-e17c25525314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b311794-62c5-46b2-a26d-d0bf2a021fc4}, !- Handle
  {96fe207a-0411-4b82-9a22-e17c25525314}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fabccc24-4153-42ea-812a-623e610cb164}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {241d431e-ea9a-481a-a2a7-0fa0228cf69c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {fe4e7f6f-1327-45a2-a685-398c86d31a11}, !- Availability Schedule
  {240b98f3-284d-4353-9772-5a6a6dd7a84e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7e3f994-253b-487a-9400-3c02b7c831c5}, !- Supply Side Inlet Node Name
  {0e1564a5-93e9-4863-93eb-d35cca773f0c}, !- Demand Side Outlet Node Name
  {4d9d5c54-50e9-43e5-9623-84e71bd5e844}, !- Demand Side Inlet Node A
  {12a8c03a-3509-45ab-b184-424796fbc97c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccead8aa-2903-4547-b10a-acdabcf1bf78}, !- Demand Mixer Name
  {ee9d312b-36b7-4724-9b2d-f82a6299d028}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12c6f05e-ec07-47cb-9656-e179365e1eff}, !- Handle
  Node 708,                               !- Name
  {a7e3f994-253b-487a-9400-3c02b7c831c5}, !- Inlet Port
  {026b00e2-8b19-42cf-bdb9-7f1326cb5a8a}; !- Outlet Port

OS:Node,
  {b14d050f-10f6-47bc-b643-5793c6620646}, !- Handle
  Node 709,                               !- Name
  {d25a606f-a8bf-4ca2-aa81-006cd68e1861}, !- Inlet Port
  {12a8c03a-3509-45ab-b184-424796fbc97c}; !- Outlet Port

OS:Connection,
  {a7e3f994-253b-487a-9400-3c02b7c831c5}, !- Handle
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- Source Object
  9,                                      !- Outlet Port
  {12c6f05e-ec07-47cb-9656-e179365e1eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a8c03a-3509-45ab-b184-424796fbc97c}, !- Handle
  {b14d050f-10f6-47bc-b643-5793c6620646}, !- Source Object
  3,                                      !- Outlet Port
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91b8ba16-a1d5-438d-ad36-8a37f5b2b6c2}, !- Handle
  Node 710,                               !- Name
  {4d9d5c54-50e9-43e5-9623-84e71bd5e844}, !- Inlet Port
  {24e39a5a-b63a-420c-ae77-8f56270ca42e}; !- Outlet Port

OS:Node,
  {d5881c25-8f4a-460d-b865-77ce295d8a5d}, !- Handle
  Node 711,                               !- Name
  {191c2cec-f385-4a58-9aa3-efd1349b906d}, !- Inlet Port
  {0e1564a5-93e9-4863-93eb-d35cca773f0c}; !- Outlet Port

OS:Node,
  {891af813-03bd-4f8e-8eaf-601b103c48f4}, !- Handle
  Node 712,                               !- Name
  {16261532-2ba2-4309-995e-862537f717d1}, !- Inlet Port
  {8cd255a9-30c3-46f1-8121-8c6cb3c772f1}; !- Outlet Port

OS:Connection,
  {4d9d5c54-50e9-43e5-9623-84e71bd5e844}, !- Handle
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- Source Object
  11,                                     !- Outlet Port
  {91b8ba16-a1d5-438d-ad36-8a37f5b2b6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1564a5-93e9-4863-93eb-d35cca773f0c}, !- Handle
  {d5881c25-8f4a-460d-b865-77ce295d8a5d}, !- Source Object
  3,                                      !- Outlet Port
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee9d312b-36b7-4724-9b2d-f82a6299d028}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {24e39a5a-b63a-420c-ae77-8f56270ca42e}, !- Inlet Node Name
  {bfe1f48c-d0a3-461b-8c71-ecd444ffba2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ccead8aa-2903-4547-b10a-acdabcf1bf78}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {191c2cec-f385-4a58-9aa3-efd1349b906d}, !- Outlet Node Name
  {31983d6b-8374-4858-8968-c3aab3e8014b}; !- Inlet Node Name 1

OS:Connection,
  {24e39a5a-b63a-420c-ae77-8f56270ca42e}, !- Handle
  {91b8ba16-a1d5-438d-ad36-8a37f5b2b6c2}, !- Source Object
  3,                                      !- Outlet Port
  {ee9d312b-36b7-4724-9b2d-f82a6299d028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191c2cec-f385-4a58-9aa3-efd1349b906d}, !- Handle
  {ccead8aa-2903-4547-b10a-acdabcf1bf78}, !- Source Object
  2,                                      !- Outlet Port
  {d5881c25-8f4a-460d-b865-77ce295d8a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b37458e-c91d-4a8b-987d-9323d93270fe}, !- Handle
  {809ad997-8403-47f0-a5ba-6a9d4a93a131}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {240b98f3-284d-4353-9772-5a6a6dd7a84e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {8f578e3b-3e7c-4480-a45a-f318122b8db7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {23e80e3f-73e5-468e-a968-4da93b4d0336}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {40c33c5f-8d7d-4cc0-8a14-5b3509105c18}, !- Air Inlet Node Name
  {d25a606f-a8bf-4ca2-aa81-006cd68e1861}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {620cceff-6ccd-4a2d-98b5-c46d030a9eaa}, !- Handle
  Sys3 Return Fan 9,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {026b00e2-8b19-42cf-bdb9-7f1326cb5a8a}, !- Air Inlet Node Name
  {a42a0881-a798-4531-bd25-a4e753f494ef}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4d4b80a3-b1c7-47be-837d-67b3ecad0b9a}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0604c09f-7534-4454-80a9-a7281cd38a25}, !- Air Inlet Node Name
  {9c20bb75-a162-46b5-9452-ab1281ef20cf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8dbce61f-53bc-40d1-ad96-0d800a1bbfa4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 5kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c876a21e-6641-4ca5-9f03-7d1a9a6fbd17}, !- Air Inlet Node Name
  {5020ef1a-1dbe-4db5-bb9f-47e7ebbe317a}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {67475778-acc7-436d-9c43-f99e05584627}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28417c95-086e-4c6b-9de9-0631f30f87c7}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7a6b04a-4c91-441a-8147-751f410309df}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {914d0db1-9355-43ba-b153-b14a6d84c158}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a0e25af-1b56-4ff0-82a4-8d60ccb18645}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7303ea4a-e064-4c01-b238-314c5c530cdb}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe4e7f6f-1327-45a2-a685-398c86d31a11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5db165d4-beec-4935-ae9e-c181ec1a777f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5db165d4-beec-4935-ae9e-c181ec1a777f}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {553c5476-c0d8-4e68-aa5a-1fa345f20758}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {7303ea4a-e064-4c01-b238-314c5c530cdb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82d5ec14-cbcc-45ef-ab6e-9946ad53bad1}, !- Mixed Air Node Name
  {fa13e9fd-29bb-4926-98a6-b6318054754f}, !- Outdoor Air Stream Node Name
  {b299dd50-efd3-42b6-a26f-eb5bac8b3e5e}, !- Relief Air Stream Node Name
  {099817cd-4c7a-426f-a811-119190e974e2}; !- Return Air Stream Node Name

OS:Node,
  {92a35126-371a-446e-a94e-081be261a08d}, !- Handle
  Node 713,                               !- Name
  ,                                       !- Inlet Port
  {fa13e9fd-29bb-4926-98a6-b6318054754f}; !- Outlet Port

OS:Connection,
  {fa13e9fd-29bb-4926-98a6-b6318054754f}, !- Handle
  {92a35126-371a-446e-a94e-081be261a08d}, !- Source Object
  3,                                      !- Outlet Port
  {553c5476-c0d8-4e68-aa5a-1fa345f20758}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a3846e6-4ac8-444d-b908-56255045c97f}, !- Handle
  Node 714,                               !- Name
  {b299dd50-efd3-42b6-a26f-eb5bac8b3e5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b299dd50-efd3-42b6-a26f-eb5bac8b3e5e}, !- Handle
  {553c5476-c0d8-4e68-aa5a-1fa345f20758}, !- Source Object
  7,                                      !- Outlet Port
  {2a3846e6-4ac8-444d-b908-56255045c97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25a606f-a8bf-4ca2-aa81-006cd68e1861}, !- Handle
  {23e80e3f-73e5-468e-a968-4da93b4d0336}, !- Source Object
  9,                                      !- Outlet Port
  {b14d050f-10f6-47bc-b643-5793c6620646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6423225a-f007-4e27-9dc8-cddc662f4c59}, !- Handle
  Node 715,                               !- Name
  {9c20bb75-a162-46b5-9452-ab1281ef20cf}, !- Inlet Port
  {40c33c5f-8d7d-4cc0-8a14-5b3509105c18}; !- Outlet Port

OS:Connection,
  {9c20bb75-a162-46b5-9452-ab1281ef20cf}, !- Handle
  {4d4b80a3-b1c7-47be-837d-67b3ecad0b9a}, !- Source Object
  6,                                      !- Outlet Port
  {6423225a-f007-4e27-9dc8-cddc662f4c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c33c5f-8d7d-4cc0-8a14-5b3509105c18}, !- Handle
  {6423225a-f007-4e27-9dc8-cddc662f4c59}, !- Source Object
  3,                                      !- Outlet Port
  {23e80e3f-73e5-468e-a968-4da93b4d0336}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f905c8d5-bfc1-4241-b743-fcd0b326e717}, !- Handle
  Node 716,                               !- Name
  {5020ef1a-1dbe-4db5-bb9f-47e7ebbe317a}, !- Inlet Port
  {0604c09f-7534-4454-80a9-a7281cd38a25}; !- Outlet Port

OS:Connection,
  {5020ef1a-1dbe-4db5-bb9f-47e7ebbe317a}, !- Handle
  {8dbce61f-53bc-40d1-ad96-0d800a1bbfa4}, !- Source Object
  9,                                      !- Outlet Port
  {f905c8d5-bfc1-4241-b743-fcd0b326e717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0604c09f-7534-4454-80a9-a7281cd38a25}, !- Handle
  {f905c8d5-bfc1-4241-b743-fcd0b326e717}, !- Source Object
  3,                                      !- Outlet Port
  {4d4b80a3-b1c7-47be-837d-67b3ecad0b9a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f59990b-4f8c-4282-9319-1297a0795c84}, !- Handle
  Node 717,                               !- Name
  {82d5ec14-cbcc-45ef-ab6e-9946ad53bad1}, !- Inlet Port
  {c876a21e-6641-4ca5-9f03-7d1a9a6fbd17}; !- Outlet Port

OS:Connection,
  {82d5ec14-cbcc-45ef-ab6e-9946ad53bad1}, !- Handle
  {553c5476-c0d8-4e68-aa5a-1fa345f20758}, !- Source Object
  5,                                      !- Outlet Port
  {9f59990b-4f8c-4282-9319-1297a0795c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c876a21e-6641-4ca5-9f03-7d1a9a6fbd17}, !- Handle
  {9f59990b-4f8c-4282-9319-1297a0795c84}, !- Source Object
  3,                                      !- Outlet Port
  {8dbce61f-53bc-40d1-ad96-0d800a1bbfa4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b86e3de-d29c-4b36-99b1-bcf9d9ada357}, !- Handle
  Node 718,                               !- Name
  {a42a0881-a798-4531-bd25-a4e753f494ef}, !- Inlet Port
  {099817cd-4c7a-426f-a811-119190e974e2}; !- Outlet Port

OS:Connection,
  {026b00e2-8b19-42cf-bdb9-7f1326cb5a8a}, !- Handle
  {12c6f05e-ec07-47cb-9656-e179365e1eff}, !- Source Object
  3,                                      !- Outlet Port
  {620cceff-6ccd-4a2d-98b5-c46d030a9eaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a42a0881-a798-4531-bd25-a4e753f494ef}, !- Handle
  {620cceff-6ccd-4a2d-98b5-c46d030a9eaa}, !- Source Object
  9,                                      !- Outlet Port
  {6b86e3de-d29c-4b36-99b1-bcf9d9ada357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099817cd-4c7a-426f-a811-119190e974e2}, !- Handle
  {6b86e3de-d29c-4b36-99b1-bcf9d9ada357}, !- Source Object
  3,                                      !- Outlet Port
  {553c5476-c0d8-4e68-aa5a-1fa345f20758}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {feb264f6-69c9-450c-9bfa-e308dbdafcec}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a86594b7-bd6d-483c-9a95-21ef66578e6f}, !- Control Zone Name
  {b14d050f-10f6-47bc-b643-5793c6620646}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3919b625-a10d-4ace-a397-8910bc61dc98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {44ee733d-becf-4e57-9eb2-25b2d26b3067}, !- Air Inlet Node Name
  {16261532-2ba2-4309-995e-862537f717d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f453430-c8cc-4217-8965-94423e745ad4}, !- Handle
  Node 719,                               !- Name
  {c83255ba-f61c-4a54-9a1b-adc1bd48b827}, !- Inlet Port
  {31983d6b-8374-4858-8968-c3aab3e8014b}; !- Outlet Port

OS:Connection,
  {8cd255a9-30c3-46f1-8121-8c6cb3c772f1}, !- Handle
  {891af813-03bd-4f8e-8eaf-601b103c48f4}, !- Source Object
  3,                                      !- Outlet Port
  {43ad4bc7-3c44-40c7-90f9-eb782321c392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83255ba-f61c-4a54-9a1b-adc1bd48b827}, !- Handle
  {0a92779a-afed-4995-b2a7-ea06afaea336}, !- Source Object
  2,                                      !- Outlet Port
  {9f453430-c8cc-4217-8965-94423e745ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31983d6b-8374-4858-8968-c3aab3e8014b}, !- Handle
  {9f453430-c8cc-4217-8965-94423e745ad4}, !- Source Object
  3,                                      !- Outlet Port
  {ccead8aa-2903-4547-b10a-acdabcf1bf78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bec96cf8-34ad-449b-a20c-a7322bdc4df0}, !- Handle
  Node 720,                               !- Name
  {bfe1f48c-d0a3-461b-8c71-ecd444ffba2b}, !- Inlet Port
  {44ee733d-becf-4e57-9eb2-25b2d26b3067}; !- Outlet Port

OS:Connection,
  {bfe1f48c-d0a3-461b-8c71-ecd444ffba2b}, !- Handle
  {ee9d312b-36b7-4724-9b2d-f82a6299d028}, !- Source Object
  3,                                      !- Outlet Port
  {bec96cf8-34ad-449b-a20c-a7322bdc4df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ee733d-becf-4e57-9eb2-25b2d26b3067}, !- Handle
  {bec96cf8-34ad-449b-a20c-a7322bdc4df0}, !- Source Object
  3,                                      !- Outlet Port
  {3919b625-a10d-4ace-a397-8910bc61dc98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16261532-2ba2-4309-995e-862537f717d1}, !- Handle
  {3919b625-a10d-4ace-a397-8910bc61dc98}, !- Source Object
  4,                                      !- Outlet Port
  {891af813-03bd-4f8e-8eaf-601b103c48f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa617204-a3c4-4aaf-8b19-88ff0f9f757c}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e0785e1f-a8a1-44ab-99c5-283f619cfce6}, !- Water Inlet Node Name
  {71397832-8600-433c-843a-3310be2951fe}; !- Water Outlet Node Name

OS:Node,
  {2ae2f410-6b2f-4abc-b2c6-a5c924b54ce5}, !- Handle
  Node 721,                               !- Name
  {34bef490-31dd-463f-8600-1c2dc9abe9b0}, !- Inlet Port
  {e0785e1f-a8a1-44ab-99c5-283f619cfce6}; !- Outlet Port

OS:Connection,
  {34bef490-31dd-463f-8600-1c2dc9abe9b0}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  73,                                     !- Outlet Port
  {2ae2f410-6b2f-4abc-b2c6-a5c924b54ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {464320e9-31c2-475b-9a4c-bd11d732e96f}, !- Handle
  Node 722,                               !- Name
  {71397832-8600-433c-843a-3310be2951fe}, !- Inlet Port
  {ebfbc1cc-c8c3-413a-b016-e8675d2ac453}; !- Outlet Port

OS:Connection,
  {e0785e1f-a8a1-44ab-99c5-283f619cfce6}, !- Handle
  {2ae2f410-6b2f-4abc-b2c6-a5c924b54ce5}, !- Source Object
  3,                                      !- Outlet Port
  {fa617204-a3c4-4aaf-8b19-88ff0f9f757c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {71397832-8600-433c-843a-3310be2951fe}, !- Handle
  {fa617204-a3c4-4aaf-8b19-88ff0f9f757c}, !- Source Object
  10,                                     !- Outlet Port
  {464320e9-31c2-475b-9a4c-bd11d732e96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfbc1cc-c8c3-413a-b016-e8675d2ac453}, !- Handle
  {464320e9-31c2-475b-9a4c-bd11d732e96f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94828e6c-6197-4511-9767-a669db3baa7b}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {fa617204-a3c4-4aaf-8b19-88ff0f9f757c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {fc106d90-2684-4aef-b297-4839c0cd3f2e}, !- Availability Schedule
  {52802709-95ee-4ea8-8d08-60a3366a3f97}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {105897bf-901b-4ef5-bd0c-41b70acc1f7a}, !- Supply Side Inlet Node Name
  {03dceebe-822f-46d9-8437-0c63fc7672da}, !- Demand Side Outlet Node Name
  {07bec1c1-ae1d-4c75-ac10-48968a7e7bba}, !- Demand Side Inlet Node A
  {56f9e4c4-cc17-4507-b17a-3fc81337d096}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62eb3ca6-a0f0-4042-9420-d7e55c29e8b3}, !- Demand Mixer Name
  {6019e516-191e-4d0c-8413-f3ff5a35c327}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50eb4ac0-ea94-4a44-b375-fd68417c0dfb}, !- Handle
  Node 723,                               !- Name
  {105897bf-901b-4ef5-bd0c-41b70acc1f7a}, !- Inlet Port
  {ea6ba0e0-86a8-42d4-8ef7-f0ac0b5b0e31}; !- Outlet Port

OS:Node,
  {fc915ea3-fad4-486e-baa0-038a9e57e08e}, !- Handle
  Node 724,                               !- Name
  {3411e690-039e-4dac-ba31-ee03e1443fbf}, !- Inlet Port
  {56f9e4c4-cc17-4507-b17a-3fc81337d096}; !- Outlet Port

OS:Connection,
  {105897bf-901b-4ef5-bd0c-41b70acc1f7a}, !- Handle
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- Source Object
  9,                                      !- Outlet Port
  {50eb4ac0-ea94-4a44-b375-fd68417c0dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f9e4c4-cc17-4507-b17a-3fc81337d096}, !- Handle
  {fc915ea3-fad4-486e-baa0-038a9e57e08e}, !- Source Object
  3,                                      !- Outlet Port
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {248e6195-5a9b-487f-8728-2f3a7b2a87a9}, !- Handle
  Node 725,                               !- Name
  {07bec1c1-ae1d-4c75-ac10-48968a7e7bba}, !- Inlet Port
  {20fd9e2e-1830-4b37-a62e-7d60a3f0fe92}; !- Outlet Port

OS:Node,
  {9b7ece06-896e-471e-8d89-e0622fe27159}, !- Handle
  Node 726,                               !- Name
  {4b77490e-01b0-49fe-9cc4-797f767bb3a1}, !- Inlet Port
  {03dceebe-822f-46d9-8437-0c63fc7672da}; !- Outlet Port

OS:Node,
  {5ddcb10a-6a47-40bf-b85a-5c07fcef9230}, !- Handle
  Node 727,                               !- Name
  {aaf9aeab-021b-4964-9733-5a7aad628870}, !- Inlet Port
  {9a87bf52-cadb-4744-9b6d-fa123f90645b}; !- Outlet Port

OS:Connection,
  {07bec1c1-ae1d-4c75-ac10-48968a7e7bba}, !- Handle
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- Source Object
  11,                                     !- Outlet Port
  {248e6195-5a9b-487f-8728-2f3a7b2a87a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03dceebe-822f-46d9-8437-0c63fc7672da}, !- Handle
  {9b7ece06-896e-471e-8d89-e0622fe27159}, !- Source Object
  3,                                      !- Outlet Port
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6019e516-191e-4d0c-8413-f3ff5a35c327}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {20fd9e2e-1830-4b37-a62e-7d60a3f0fe92}, !- Inlet Node Name
  {57824de8-f96f-4bf6-b8a6-bb0f29556378}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62eb3ca6-a0f0-4042-9420-d7e55c29e8b3}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {4b77490e-01b0-49fe-9cc4-797f767bb3a1}, !- Outlet Node Name
  {388d5d78-55d0-45f8-8344-590078ca442f}; !- Inlet Node Name 1

OS:Connection,
  {20fd9e2e-1830-4b37-a62e-7d60a3f0fe92}, !- Handle
  {248e6195-5a9b-487f-8728-2f3a7b2a87a9}, !- Source Object
  3,                                      !- Outlet Port
  {6019e516-191e-4d0c-8413-f3ff5a35c327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b77490e-01b0-49fe-9cc4-797f767bb3a1}, !- Handle
  {62eb3ca6-a0f0-4042-9420-d7e55c29e8b3}, !- Source Object
  2,                                      !- Outlet Port
  {9b7ece06-896e-471e-8d89-e0622fe27159}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1fbe0763-90fa-49a3-9521-ff1414cbbf5a}, !- Handle
  {c3a9327f-11fd-4e5f-8639-9a6af40925c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {52802709-95ee-4ea8-8d08-60a3366a3f97}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {34aa8d65-e991-44cc-9a97-4b0cf3883e0d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4315948b-85c8-49ee-9afa-e719edcab41d}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2ab29273-4239-4029-ae5a-e5a4a71dde35}, !- Air Inlet Node Name
  {3411e690-039e-4dac-ba31-ee03e1443fbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {d1d4cdf7-0598-4062-a661-d6e3a979e62e}, !- Handle
  Sys3 Return Fan 10,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea6ba0e0-86a8-42d4-8ef7-f0ac0b5b0e31}, !- Air Inlet Node Name
  {2f6df6da-9158-465d-b248-9f8c4add3c80}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1bb2ec11-007d-48be-a222-5dded5d4656c}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eb9f2a2d-a617-451f-992b-51f2020e62aa}, !- Air Inlet Node Name
  {6bf726d6-f222-4acb-b45d-bd1ef10c1b2e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {56c8610d-0004-4899-967a-e35898f91b50}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 40kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56485ae2-bdc4-408d-b21c-37ac61fa6cd0}, !- Air Inlet Node Name
  {470b1a21-96e1-49f4-806b-80f7dfcd8dde}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f23db7d-10fd-4e4b-a069-38426e065adf}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45a72ebc-7b68-479f-a0f2-4b7aa5bc1d64}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fd00212-091e-4c46-93b2-204204731cfd}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef895b5d-47b9-4ce1-82c8-8487d2ad409f}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a73826d-9e5d-45be-93f9-2d59250bb3cd}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6ed38f29-6213-4706-95d2-9202752aae5c}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fc106d90-2684-4aef-b297-4839c0cd3f2e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42864da8-4b3e-4229-80bf-2e7e2039883b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42864da8-4b3e-4229-80bf-2e7e2039883b}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef6d9da4-2f74-47da-a36c-3504dbb013c1}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {6ed38f29-6213-4706-95d2-9202752aae5c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3df96b06-1df3-4135-a113-1ae9c6b8895c}, !- Mixed Air Node Name
  {ce2a8335-a266-48a1-93f4-776ed9fd1878}, !- Outdoor Air Stream Node Name
  {49d5acfb-712e-46b4-bc93-bab7d8a8cf41}, !- Relief Air Stream Node Name
  {795d5616-6d28-44cd-b993-3e5adb862c0f}; !- Return Air Stream Node Name

OS:Node,
  {2dbd5b9d-4f3d-4292-980a-29b4c53abe56}, !- Handle
  Node 728,                               !- Name
  ,                                       !- Inlet Port
  {ce2a8335-a266-48a1-93f4-776ed9fd1878}; !- Outlet Port

OS:Connection,
  {ce2a8335-a266-48a1-93f4-776ed9fd1878}, !- Handle
  {2dbd5b9d-4f3d-4292-980a-29b4c53abe56}, !- Source Object
  3,                                      !- Outlet Port
  {ef6d9da4-2f74-47da-a36c-3504dbb013c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6d52a64-6bf1-4d44-9af9-793c31b9f49e}, !- Handle
  Node 729,                               !- Name
  {49d5acfb-712e-46b4-bc93-bab7d8a8cf41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49d5acfb-712e-46b4-bc93-bab7d8a8cf41}, !- Handle
  {ef6d9da4-2f74-47da-a36c-3504dbb013c1}, !- Source Object
  7,                                      !- Outlet Port
  {d6d52a64-6bf1-4d44-9af9-793c31b9f49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3411e690-039e-4dac-ba31-ee03e1443fbf}, !- Handle
  {4315948b-85c8-49ee-9afa-e719edcab41d}, !- Source Object
  9,                                      !- Outlet Port
  {fc915ea3-fad4-486e-baa0-038a9e57e08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b167515b-266b-4336-a0df-83998f979e4b}, !- Handle
  Node 730,                               !- Name
  {6bf726d6-f222-4acb-b45d-bd1ef10c1b2e}, !- Inlet Port
  {2ab29273-4239-4029-ae5a-e5a4a71dde35}; !- Outlet Port

OS:Connection,
  {6bf726d6-f222-4acb-b45d-bd1ef10c1b2e}, !- Handle
  {1bb2ec11-007d-48be-a222-5dded5d4656c}, !- Source Object
  6,                                      !- Outlet Port
  {b167515b-266b-4336-a0df-83998f979e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab29273-4239-4029-ae5a-e5a4a71dde35}, !- Handle
  {b167515b-266b-4336-a0df-83998f979e4b}, !- Source Object
  3,                                      !- Outlet Port
  {4315948b-85c8-49ee-9afa-e719edcab41d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c671426b-1475-470a-a79b-cb7a2f06e43d}, !- Handle
  Node 731,                               !- Name
  {470b1a21-96e1-49f4-806b-80f7dfcd8dde}, !- Inlet Port
  {eb9f2a2d-a617-451f-992b-51f2020e62aa}; !- Outlet Port

OS:Connection,
  {470b1a21-96e1-49f4-806b-80f7dfcd8dde}, !- Handle
  {56c8610d-0004-4899-967a-e35898f91b50}, !- Source Object
  9,                                      !- Outlet Port
  {c671426b-1475-470a-a79b-cb7a2f06e43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9f2a2d-a617-451f-992b-51f2020e62aa}, !- Handle
  {c671426b-1475-470a-a79b-cb7a2f06e43d}, !- Source Object
  3,                                      !- Outlet Port
  {1bb2ec11-007d-48be-a222-5dded5d4656c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2524a97f-21ba-441e-9a3d-439772718412}, !- Handle
  Node 732,                               !- Name
  {3df96b06-1df3-4135-a113-1ae9c6b8895c}, !- Inlet Port
  {56485ae2-bdc4-408d-b21c-37ac61fa6cd0}; !- Outlet Port

OS:Connection,
  {3df96b06-1df3-4135-a113-1ae9c6b8895c}, !- Handle
  {ef6d9da4-2f74-47da-a36c-3504dbb013c1}, !- Source Object
  5,                                      !- Outlet Port
  {2524a97f-21ba-441e-9a3d-439772718412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56485ae2-bdc4-408d-b21c-37ac61fa6cd0}, !- Handle
  {2524a97f-21ba-441e-9a3d-439772718412}, !- Source Object
  3,                                      !- Outlet Port
  {56c8610d-0004-4899-967a-e35898f91b50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3998211a-de2a-432c-9bdc-ab8d1ff4f176}, !- Handle
  Node 733,                               !- Name
  {2f6df6da-9158-465d-b248-9f8c4add3c80}, !- Inlet Port
  {795d5616-6d28-44cd-b993-3e5adb862c0f}; !- Outlet Port

OS:Connection,
  {ea6ba0e0-86a8-42d4-8ef7-f0ac0b5b0e31}, !- Handle
  {50eb4ac0-ea94-4a44-b375-fd68417c0dfb}, !- Source Object
  3,                                      !- Outlet Port
  {d1d4cdf7-0598-4062-a661-d6e3a979e62e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f6df6da-9158-465d-b248-9f8c4add3c80}, !- Handle
  {d1d4cdf7-0598-4062-a661-d6e3a979e62e}, !- Source Object
  9,                                      !- Outlet Port
  {3998211a-de2a-432c-9bdc-ab8d1ff4f176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795d5616-6d28-44cd-b993-3e5adb862c0f}, !- Handle
  {3998211a-de2a-432c-9bdc-ab8d1ff4f176}, !- Source Object
  3,                                      !- Outlet Port
  {ef6d9da4-2f74-47da-a36c-3504dbb013c1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b284c64c-67d0-42eb-b3e0-87a4fa6125c8}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ee97e215-f59d-43eb-9aa7-ffd6cc6af279}, !- Control Zone Name
  {fc915ea3-fad4-486e-baa0-038a9e57e08e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07181a0c-47e2-4f08-a9d2-753a9a275a33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {cc163f46-42d0-471a-9875-e7b527ff2f0a}, !- Air Inlet Node Name
  {aaf9aeab-021b-4964-9733-5a7aad628870}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43f4abd6-8f96-4093-8426-fa0755814b6a}, !- Handle
  Node 734,                               !- Name
  {780529de-83d5-43f7-9e97-0fe34995cddb}, !- Inlet Port
  {388d5d78-55d0-45f8-8344-590078ca442f}; !- Outlet Port

OS:Connection,
  {9a87bf52-cadb-4744-9b6d-fa123f90645b}, !- Handle
  {5ddcb10a-6a47-40bf-b85a-5c07fcef9230}, !- Source Object
  3,                                      !- Outlet Port
  {e0911709-179b-418c-b35c-aa0f821d35c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780529de-83d5-43f7-9e97-0fe34995cddb}, !- Handle
  {f1c417be-d6c2-4b49-a7e5-61f57ab08ab0}, !- Source Object
  2,                                      !- Outlet Port
  {43f4abd6-8f96-4093-8426-fa0755814b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388d5d78-55d0-45f8-8344-590078ca442f}, !- Handle
  {43f4abd6-8f96-4093-8426-fa0755814b6a}, !- Source Object
  3,                                      !- Outlet Port
  {62eb3ca6-a0f0-4042-9420-d7e55c29e8b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1db6819c-7fa7-45b8-ac1a-6a2de816a94c}, !- Handle
  Node 735,                               !- Name
  {57824de8-f96f-4bf6-b8a6-bb0f29556378}, !- Inlet Port
  {cc163f46-42d0-471a-9875-e7b527ff2f0a}; !- Outlet Port

OS:Connection,
  {57824de8-f96f-4bf6-b8a6-bb0f29556378}, !- Handle
  {6019e516-191e-4d0c-8413-f3ff5a35c327}, !- Source Object
  3,                                      !- Outlet Port
  {1db6819c-7fa7-45b8-ac1a-6a2de816a94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc163f46-42d0-471a-9875-e7b527ff2f0a}, !- Handle
  {1db6819c-7fa7-45b8-ac1a-6a2de816a94c}, !- Source Object
  3,                                      !- Outlet Port
  {07181a0c-47e2-4f08-a9d2-753a9a275a33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaf9aeab-021b-4964-9733-5a7aad628870}, !- Handle
  {07181a0c-47e2-4f08-a9d2-753a9a275a33}, !- Source Object
  4,                                      !- Outlet Port
  {5ddcb10a-6a47-40bf-b85a-5c07fcef9230}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {183f6bd6-fb83-416d-b266-d0ab18fd66e7}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dffd6f3e-5b21-4e1a-a085-0f191d089217}, !- Water Inlet Node Name
  {aa4ce99b-47e0-476d-8fc3-2cc2cf284819}; !- Water Outlet Node Name

OS:Node,
  {e6e0eb13-03bf-4787-a29b-9af8c8d36eb8}, !- Handle
  Node 736,                               !- Name
  {48b6ddb4-d8f2-4fe3-b974-ecffbecaf9ea}, !- Inlet Port
  {dffd6f3e-5b21-4e1a-a085-0f191d089217}; !- Outlet Port

OS:Connection,
  {48b6ddb4-d8f2-4fe3-b974-ecffbecaf9ea}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  74,                                     !- Outlet Port
  {e6e0eb13-03bf-4787-a29b-9af8c8d36eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f1979b0-9c69-4c10-95e9-20be2174eee5}, !- Handle
  Node 737,                               !- Name
  {aa4ce99b-47e0-476d-8fc3-2cc2cf284819}, !- Inlet Port
  {46ae9007-3cbb-4d55-8f7b-97ebc60bd609}; !- Outlet Port

OS:Connection,
  {dffd6f3e-5b21-4e1a-a085-0f191d089217}, !- Handle
  {e6e0eb13-03bf-4787-a29b-9af8c8d36eb8}, !- Source Object
  3,                                      !- Outlet Port
  {183f6bd6-fb83-416d-b266-d0ab18fd66e7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa4ce99b-47e0-476d-8fc3-2cc2cf284819}, !- Handle
  {183f6bd6-fb83-416d-b266-d0ab18fd66e7}, !- Source Object
  10,                                     !- Outlet Port
  {0f1979b0-9c69-4c10-95e9-20be2174eee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ae9007-3cbb-4d55-8f7b-97ebc60bd609}, !- Handle
  {0f1979b0-9c69-4c10-95e9-20be2174eee5}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {521f7d53-fd91-485b-8299-b82e22be8485}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {183f6bd6-fb83-416d-b266-d0ab18fd66e7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {d5e9715b-70bc-4224-9643-88549c916fd7}, !- Availability Schedule
  {26dbf04e-6572-4b81-98a0-0a50b0449548}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5d8a1ab-3d55-4f99-a46b-e5f8768b2e07}, !- Supply Side Inlet Node Name
  {fedd17ce-6524-473a-88cd-f785011194fb}, !- Demand Side Outlet Node Name
  {39a1f73b-bafb-469b-a02a-311799e8c5b2}, !- Demand Side Inlet Node A
  {5ecd9dae-b63f-41cf-aab6-6546bb30534a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef56b2ac-6679-49d7-81b1-a1e3a28bbdbd}, !- Demand Mixer Name
  {e2954754-0621-4569-92eb-6da9447e8c81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d24bbc3-a5cc-4b20-bc6a-73d5af787caf}, !- Handle
  Node 738,                               !- Name
  {f5d8a1ab-3d55-4f99-a46b-e5f8768b2e07}, !- Inlet Port
  {436ed408-29ad-4679-b4aa-a9c47e037466}; !- Outlet Port

OS:Node,
  {87783201-fcfa-445a-b717-c63425255403}, !- Handle
  Node 739,                               !- Name
  {3a8d47d0-df50-4919-a22e-70feea403367}, !- Inlet Port
  {5ecd9dae-b63f-41cf-aab6-6546bb30534a}; !- Outlet Port

OS:Connection,
  {f5d8a1ab-3d55-4f99-a46b-e5f8768b2e07}, !- Handle
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- Source Object
  9,                                      !- Outlet Port
  {9d24bbc3-a5cc-4b20-bc6a-73d5af787caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecd9dae-b63f-41cf-aab6-6546bb30534a}, !- Handle
  {87783201-fcfa-445a-b717-c63425255403}, !- Source Object
  3,                                      !- Outlet Port
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7abd3472-f071-4964-87bb-50e522340065}, !- Handle
  Node 740,                               !- Name
  {39a1f73b-bafb-469b-a02a-311799e8c5b2}, !- Inlet Port
  {6460e161-37fa-42ae-b082-97762a68f5a0}; !- Outlet Port

OS:Node,
  {40efbee3-f06e-40ac-857a-058f093a0305}, !- Handle
  Node 741,                               !- Name
  {a3a2c924-e692-4eb3-a427-6f5a334102a4}, !- Inlet Port
  {fedd17ce-6524-473a-88cd-f785011194fb}; !- Outlet Port

OS:Node,
  {91a80f03-dc0c-44c5-a892-28cbe89d7dd8}, !- Handle
  Node 742,                               !- Name
  {38b8ccf7-f2f4-40ca-9fc2-ee4f822be45c}, !- Inlet Port
  {2c388fc0-1e00-4d3d-bc29-c7f05fa74f80}; !- Outlet Port

OS:Connection,
  {39a1f73b-bafb-469b-a02a-311799e8c5b2}, !- Handle
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- Source Object
  11,                                     !- Outlet Port
  {7abd3472-f071-4964-87bb-50e522340065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedd17ce-6524-473a-88cd-f785011194fb}, !- Handle
  {40efbee3-f06e-40ac-857a-058f093a0305}, !- Source Object
  3,                                      !- Outlet Port
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2954754-0621-4569-92eb-6da9447e8c81}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {6460e161-37fa-42ae-b082-97762a68f5a0}, !- Inlet Node Name
  {ee7a9631-5e9f-408f-8aac-24299d9f80ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef56b2ac-6679-49d7-81b1-a1e3a28bbdbd}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a3a2c924-e692-4eb3-a427-6f5a334102a4}, !- Outlet Node Name
  {e7c64684-f0d3-44dd-b5d3-9088178deaaa}; !- Inlet Node Name 1

OS:Connection,
  {6460e161-37fa-42ae-b082-97762a68f5a0}, !- Handle
  {7abd3472-f071-4964-87bb-50e522340065}, !- Source Object
  3,                                      !- Outlet Port
  {e2954754-0621-4569-92eb-6da9447e8c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a2c924-e692-4eb3-a427-6f5a334102a4}, !- Handle
  {ef56b2ac-6679-49d7-81b1-a1e3a28bbdbd}, !- Source Object
  2,                                      !- Outlet Port
  {40efbee3-f06e-40ac-857a-058f093a0305}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29555300-f9f9-4805-a8f9-d2de3a213ac3}, !- Handle
  {b93ac0c4-d795-405d-ac52-b39bb4e7a135}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {26dbf04e-6572-4b81-98a0-0a50b0449548}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {ed8e0d86-8dc3-4ab3-ae9a-615e13f84db0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9805f5a1-db98-45e9-bcf1-6f8de24f58f0}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c73e6ff-0158-4085-bdcf-194de692a074}, !- Air Inlet Node Name
  {3a8d47d0-df50-4919-a22e-70feea403367}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {26902b79-8d03-4edd-ab50-18d324f87a4d}, !- Handle
  Sys3 Return Fan 11,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {436ed408-29ad-4679-b4aa-a9c47e037466}, !- Air Inlet Node Name
  {27200eee-85c2-409e-a9e7-e8ae34a9802b}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {81c25914-1aca-4673-ab7d-5462973e3cdb}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {59a05295-41b3-49ea-a123-afa782936fe6}, !- Air Inlet Node Name
  {ec9cce28-5d52-4477-bf76-79c51d739b0e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {594e318d-5b27-4cb8-b11a-f1418b9b7f83}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 3kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {736c12b0-d501-40f2-b786-4244d19475a9}, !- Air Inlet Node Name
  {16d50984-a717-4c45-955e-b261029c773e}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8b1aea3f-d295-48ff-a725-055536befd44}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e33f4513-7519-481e-992d-014272b2970b}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51329052-6ccd-464a-80ed-798d0c10c1d5}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0e90f8a-1a66-44e8-8a92-b90fa1c56ceb}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0a00bbf9-5bdb-4d02-abb5-ccb780bd6890}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a09980ff-1337-4fba-a717-396ab4d89eb7}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d5e9715b-70bc-4224-9643-88549c916fd7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a7ca326-dca1-475d-b484-4aafc1b8046b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0a7ca326-dca1-475d-b484-4aafc1b8046b}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1db5c772-f4ee-4dd6-9df9-5570067cc42a}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {a09980ff-1337-4fba-a717-396ab4d89eb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43d70188-36bd-4316-bd6b-921e3aff2798}, !- Mixed Air Node Name
  {32329cb3-6272-49ae-97b6-d4f3b04cc091}, !- Outdoor Air Stream Node Name
  {1bbee03e-d73c-439d-8829-1d6fcbf7aff0}, !- Relief Air Stream Node Name
  {6318cb59-9c58-40d2-a37e-bff208efb0c7}; !- Return Air Stream Node Name

OS:Node,
  {b9849155-2eff-4db7-86c3-ea27acec60db}, !- Handle
  Node 743,                               !- Name
  ,                                       !- Inlet Port
  {32329cb3-6272-49ae-97b6-d4f3b04cc091}; !- Outlet Port

OS:Connection,
  {32329cb3-6272-49ae-97b6-d4f3b04cc091}, !- Handle
  {b9849155-2eff-4db7-86c3-ea27acec60db}, !- Source Object
  3,                                      !- Outlet Port
  {1db5c772-f4ee-4dd6-9df9-5570067cc42a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7c0bbbc-d8b2-4678-a1bf-a70648e25eb2}, !- Handle
  Node 744,                               !- Name
  {1bbee03e-d73c-439d-8829-1d6fcbf7aff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bbee03e-d73c-439d-8829-1d6fcbf7aff0}, !- Handle
  {1db5c772-f4ee-4dd6-9df9-5570067cc42a}, !- Source Object
  7,                                      !- Outlet Port
  {e7c0bbbc-d8b2-4678-a1bf-a70648e25eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8d47d0-df50-4919-a22e-70feea403367}, !- Handle
  {9805f5a1-db98-45e9-bcf1-6f8de24f58f0}, !- Source Object
  9,                                      !- Outlet Port
  {87783201-fcfa-445a-b717-c63425255403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14fa7231-7237-4035-bb41-56d26298f200}, !- Handle
  Node 745,                               !- Name
  {ec9cce28-5d52-4477-bf76-79c51d739b0e}, !- Inlet Port
  {4c73e6ff-0158-4085-bdcf-194de692a074}; !- Outlet Port

OS:Connection,
  {ec9cce28-5d52-4477-bf76-79c51d739b0e}, !- Handle
  {81c25914-1aca-4673-ab7d-5462973e3cdb}, !- Source Object
  6,                                      !- Outlet Port
  {14fa7231-7237-4035-bb41-56d26298f200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c73e6ff-0158-4085-bdcf-194de692a074}, !- Handle
  {14fa7231-7237-4035-bb41-56d26298f200}, !- Source Object
  3,                                      !- Outlet Port
  {9805f5a1-db98-45e9-bcf1-6f8de24f58f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {989be687-2172-493c-b397-5a77b5c70eac}, !- Handle
  Node 746,                               !- Name
  {16d50984-a717-4c45-955e-b261029c773e}, !- Inlet Port
  {59a05295-41b3-49ea-a123-afa782936fe6}; !- Outlet Port

OS:Connection,
  {16d50984-a717-4c45-955e-b261029c773e}, !- Handle
  {594e318d-5b27-4cb8-b11a-f1418b9b7f83}, !- Source Object
  9,                                      !- Outlet Port
  {989be687-2172-493c-b397-5a77b5c70eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a05295-41b3-49ea-a123-afa782936fe6}, !- Handle
  {989be687-2172-493c-b397-5a77b5c70eac}, !- Source Object
  3,                                      !- Outlet Port
  {81c25914-1aca-4673-ab7d-5462973e3cdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dcaadc3a-6b19-4366-9435-a783f04379d3}, !- Handle
  Node 747,                               !- Name
  {43d70188-36bd-4316-bd6b-921e3aff2798}, !- Inlet Port
  {736c12b0-d501-40f2-b786-4244d19475a9}; !- Outlet Port

OS:Connection,
  {43d70188-36bd-4316-bd6b-921e3aff2798}, !- Handle
  {1db5c772-f4ee-4dd6-9df9-5570067cc42a}, !- Source Object
  5,                                      !- Outlet Port
  {dcaadc3a-6b19-4366-9435-a783f04379d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736c12b0-d501-40f2-b786-4244d19475a9}, !- Handle
  {dcaadc3a-6b19-4366-9435-a783f04379d3}, !- Source Object
  3,                                      !- Outlet Port
  {594e318d-5b27-4cb8-b11a-f1418b9b7f83}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {52713fe2-8335-4c17-8aa2-dee06cec28dc}, !- Handle
  Node 748,                               !- Name
  {27200eee-85c2-409e-a9e7-e8ae34a9802b}, !- Inlet Port
  {6318cb59-9c58-40d2-a37e-bff208efb0c7}; !- Outlet Port

OS:Connection,
  {436ed408-29ad-4679-b4aa-a9c47e037466}, !- Handle
  {9d24bbc3-a5cc-4b20-bc6a-73d5af787caf}, !- Source Object
  3,                                      !- Outlet Port
  {26902b79-8d03-4edd-ab50-18d324f87a4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27200eee-85c2-409e-a9e7-e8ae34a9802b}, !- Handle
  {26902b79-8d03-4edd-ab50-18d324f87a4d}, !- Source Object
  9,                                      !- Outlet Port
  {52713fe2-8335-4c17-8aa2-dee06cec28dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6318cb59-9c58-40d2-a37e-bff208efb0c7}, !- Handle
  {52713fe2-8335-4c17-8aa2-dee06cec28dc}, !- Source Object
  3,                                      !- Outlet Port
  {1db5c772-f4ee-4dd6-9df9-5570067cc42a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bdeee4c6-3ccf-408b-a65b-161a1a179460}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9004cf45-393e-4b37-9ae7-300fdc3bb9b4}, !- Control Zone Name
  {87783201-fcfa-445a-b717-c63425255403}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {675a09ea-fcc1-4a0d-bcfa-28d8d5872da0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {cec76eab-535f-4487-a00e-ed873f118ad9}, !- Air Inlet Node Name
  {38b8ccf7-f2f4-40ca-9fc2-ee4f822be45c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10fa482d-6f0f-4d8d-a9eb-1754be7313b9}, !- Handle
  Node 749,                               !- Name
  {608ce213-8c82-4971-b2f6-f787b47eace1}, !- Inlet Port
  {e7c64684-f0d3-44dd-b5d3-9088178deaaa}; !- Outlet Port

OS:Connection,
  {2c388fc0-1e00-4d3d-bc29-c7f05fa74f80}, !- Handle
  {91a80f03-dc0c-44c5-a892-28cbe89d7dd8}, !- Source Object
  3,                                      !- Outlet Port
  {274ee876-54c8-4604-aa87-13373861e0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608ce213-8c82-4971-b2f6-f787b47eace1}, !- Handle
  {33523332-8e28-4835-bbb4-fba010175315}, !- Source Object
  2,                                      !- Outlet Port
  {10fa482d-6f0f-4d8d-a9eb-1754be7313b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c64684-f0d3-44dd-b5d3-9088178deaaa}, !- Handle
  {10fa482d-6f0f-4d8d-a9eb-1754be7313b9}, !- Source Object
  3,                                      !- Outlet Port
  {ef56b2ac-6679-49d7-81b1-a1e3a28bbdbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ed33b4b-b43a-4eec-a29b-a648c7214784}, !- Handle
  Node 750,                               !- Name
  {ee7a9631-5e9f-408f-8aac-24299d9f80ab}, !- Inlet Port
  {cec76eab-535f-4487-a00e-ed873f118ad9}; !- Outlet Port

OS:Connection,
  {ee7a9631-5e9f-408f-8aac-24299d9f80ab}, !- Handle
  {e2954754-0621-4569-92eb-6da9447e8c81}, !- Source Object
  3,                                      !- Outlet Port
  {7ed33b4b-b43a-4eec-a29b-a648c7214784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec76eab-535f-4487-a00e-ed873f118ad9}, !- Handle
  {7ed33b4b-b43a-4eec-a29b-a648c7214784}, !- Source Object
  3,                                      !- Outlet Port
  {675a09ea-fcc1-4a0d-bcfa-28d8d5872da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38b8ccf7-f2f4-40ca-9fc2-ee4f822be45c}, !- Handle
  {675a09ea-fcc1-4a0d-bcfa-28d8d5872da0}, !- Source Object
  4,                                      !- Outlet Port
  {91a80f03-dc0c-44c5-a892-28cbe89d7dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab54d66b-3cf7-46f6-916e-d4bd7ac767d2}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5b491ca5-3674-4150-9811-f5e9c68e7536}, !- Water Inlet Node Name
  {bd6963f7-88ba-484c-ba41-871438554d1e}; !- Water Outlet Node Name

OS:Node,
  {60599675-9d9b-445f-bd95-a6b6b221b9af}, !- Handle
  Node 751,                               !- Name
  {775a94fe-13c4-4705-887f-335563945a76}, !- Inlet Port
  {5b491ca5-3674-4150-9811-f5e9c68e7536}; !- Outlet Port

OS:Connection,
  {775a94fe-13c4-4705-887f-335563945a76}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  75,                                     !- Outlet Port
  {60599675-9d9b-445f-bd95-a6b6b221b9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbb28e89-39a3-4586-8dcf-1cff3e9e9003}, !- Handle
  Node 752,                               !- Name
  {bd6963f7-88ba-484c-ba41-871438554d1e}, !- Inlet Port
  {60b77b76-6c66-422b-97fa-49199fbe5563}; !- Outlet Port

OS:Connection,
  {5b491ca5-3674-4150-9811-f5e9c68e7536}, !- Handle
  {60599675-9d9b-445f-bd95-a6b6b221b9af}, !- Source Object
  3,                                      !- Outlet Port
  {ab54d66b-3cf7-46f6-916e-d4bd7ac767d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd6963f7-88ba-484c-ba41-871438554d1e}, !- Handle
  {ab54d66b-3cf7-46f6-916e-d4bd7ac767d2}, !- Source Object
  10,                                     !- Outlet Port
  {dbb28e89-39a3-4586-8dcf-1cff3e9e9003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b77b76-6c66-422b-97fa-49199fbe5563}, !- Handle
  {dbb28e89-39a3-4586-8dcf-1cff3e9e9003}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f75b8bf-4af9-4e0e-a734-1f41017fe7bb}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ab54d66b-3cf7-46f6-916e-d4bd7ac767d2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {b61b5505-c809-47c0-ba42-0e9fbba04f8b}, !- Availability Schedule
  {8ebd7356-6b53-4a74-83a1-3735b063d724}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06a2ba81-994b-490a-b47a-e66f76b4b83b}, !- Supply Side Inlet Node Name
  {c8d623ed-c16c-445c-ba34-9ce3d83fceb0}, !- Demand Side Outlet Node Name
  {91d04044-63ee-4c99-888e-cf4227551fa0}, !- Demand Side Inlet Node A
  {ca616102-2e70-4c79-9810-98d1c4d1078c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b0d3968-9868-4866-a494-662994750758}, !- Demand Mixer Name
  {9209f9d9-1ccf-416e-ab19-722ecee49d01}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {256e4921-4162-4fa2-8a2f-9da93467c549}, !- Handle
  Node 753,                               !- Name
  {06a2ba81-994b-490a-b47a-e66f76b4b83b}, !- Inlet Port
  {0b2a7029-7337-406d-8ab3-f2f73b1f4977}; !- Outlet Port

OS:Node,
  {42b69bfc-5084-4634-869c-3fb65754cf20}, !- Handle
  Node 754,                               !- Name
  {e080c196-1784-4c04-b66c-c49db6aa0ab7}, !- Inlet Port
  {ca616102-2e70-4c79-9810-98d1c4d1078c}; !- Outlet Port

OS:Connection,
  {06a2ba81-994b-490a-b47a-e66f76b4b83b}, !- Handle
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- Source Object
  9,                                      !- Outlet Port
  {256e4921-4162-4fa2-8a2f-9da93467c549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca616102-2e70-4c79-9810-98d1c4d1078c}, !- Handle
  {42b69bfc-5084-4634-869c-3fb65754cf20}, !- Source Object
  3,                                      !- Outlet Port
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {93a996dd-5c50-4505-a9ae-1c30a3207c63}, !- Handle
  Node 755,                               !- Name
  {91d04044-63ee-4c99-888e-cf4227551fa0}, !- Inlet Port
  {08408b87-b56e-4132-b8d6-85a1e319a746}; !- Outlet Port

OS:Node,
  {8a3b93c4-9286-4b00-8e09-cf7caaefc537}, !- Handle
  Node 756,                               !- Name
  {50d5eebf-bf83-43d4-9a52-ec6851cfe45f}, !- Inlet Port
  {c8d623ed-c16c-445c-ba34-9ce3d83fceb0}; !- Outlet Port

OS:Node,
  {e064e0b7-d414-467d-bd5b-c10464779cc1}, !- Handle
  Node 757,                               !- Name
  {ccd959ff-9855-484d-851f-42f25711b22e}, !- Inlet Port
  {7eac4ce9-287d-4523-ac23-f30b57a9061f}; !- Outlet Port

OS:Connection,
  {91d04044-63ee-4c99-888e-cf4227551fa0}, !- Handle
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- Source Object
  11,                                     !- Outlet Port
  {93a996dd-5c50-4505-a9ae-1c30a3207c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d623ed-c16c-445c-ba34-9ce3d83fceb0}, !- Handle
  {8a3b93c4-9286-4b00-8e09-cf7caaefc537}, !- Source Object
  3,                                      !- Outlet Port
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9209f9d9-1ccf-416e-ab19-722ecee49d01}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {08408b87-b56e-4132-b8d6-85a1e319a746}, !- Inlet Node Name
  {63970a9f-5399-45be-ba57-6bf58657faeb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b0d3968-9868-4866-a494-662994750758}, !- Handle
