  Air Loop HVAC Zone Mixer 16,            !- Name
  {50d5eebf-bf83-43d4-9a52-ec6851cfe45f}, !- Outlet Node Name
  {aa3dcf89-0dbc-4e57-bb15-d7e715401b0b}; !- Inlet Node Name 1

OS:Connection,
  {08408b87-b56e-4132-b8d6-85a1e319a746}, !- Handle
  {93a996dd-5c50-4505-a9ae-1c30a3207c63}, !- Source Object
  3,                                      !- Outlet Port
  {9209f9d9-1ccf-416e-ab19-722ecee49d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d5eebf-bf83-43d4-9a52-ec6851cfe45f}, !- Handle
  {1b0d3968-9868-4866-a494-662994750758}, !- Source Object
  2,                                      !- Outlet Port
  {8a3b93c4-9286-4b00-8e09-cf7caaefc537}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d1d24f5-4d3d-4ef6-b6ba-dc46e713c031}, !- Handle
  {d792b9eb-9c51-4342-bcbb-a418695ceae2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ebd7356-6b53-4a74-83a1-3735b063d724}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {5d58ba26-9955-48e6-8aec-c512aa8ee6e9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f403fcaa-c8fd-4310-998f-160239dcd584}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {43cecf8b-0621-4ea6-aad3-60559e73a7a1}, !- Air Inlet Node Name
  {e080c196-1784-4c04-b66c-c49db6aa0ab7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {604eaa63-f1c2-48d7-a4e0-84e37e932ed6}, !- Handle
  Sys3 Return Fan 12,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0b2a7029-7337-406d-8ab3-f2f73b1f4977}, !- Air Inlet Node Name
  {f2f1a9cd-23de-4b81-b81d-2f63c7e57c40}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5fb2323e-6a75-46e8-a2c8-7ad4db4905cc}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aebb5140-f1c3-4490-bd93-ec411e7457ff}, !- Air Inlet Node Name
  {ab1f4ac0-a50e-4f21-a57d-fb011bf3ca18}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8eeee1d-6bcc-4013-adb4-5492b9387dbc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 12kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {400d1756-1815-4574-b82f-b6fe5415b52c}, !- Air Inlet Node Name
  {c31636cb-7893-4e56-96da-9a5d8ed1fcb7}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63f29ec9-e9c0-4795-8a63-933af193383f}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebd041ee-80af-47d9-8968-4d7bb5435343}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cdb7edc-5ba7-4e45-ba96-6cac2b6dbd58}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb9563be-664a-437a-bd14-b3ad3495c0f7}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22e164c2-faca-4a14-869b-db2f14b6a32b}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {133ebe81-6d74-4900-97fe-8bed4fd44781}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b61b5505-c809-47c0-ba42-0e9fbba04f8b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f173638-990c-4906-90de-0837173de51b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3f173638-990c-4906-90de-0837173de51b}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aa0c6579-5118-475c-93b5-a8b00a1fcf7b}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {133ebe81-6d74-4900-97fe-8bed4fd44781}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {162d2f8f-2825-427c-a8ad-010ea54527ef}, !- Mixed Air Node Name
  {dae2fd68-26e0-4784-a78d-3be3ae5f4eb0}, !- Outdoor Air Stream Node Name
  {016d98ff-d9b8-44e8-ad0c-f0f9c0f5485d}, !- Relief Air Stream Node Name
  {b4671807-7c9d-4ba5-bb72-af52331ff8f8}; !- Return Air Stream Node Name

OS:Node,
  {d0cbc5b6-650d-45a7-9b99-a2a780f57b41}, !- Handle
  Node 758,                               !- Name
  ,                                       !- Inlet Port
  {dae2fd68-26e0-4784-a78d-3be3ae5f4eb0}; !- Outlet Port

OS:Connection,
  {dae2fd68-26e0-4784-a78d-3be3ae5f4eb0}, !- Handle
  {d0cbc5b6-650d-45a7-9b99-a2a780f57b41}, !- Source Object
  3,                                      !- Outlet Port
  {aa0c6579-5118-475c-93b5-a8b00a1fcf7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e747e5e-94d9-4408-8de4-1dcc8b63c7ff}, !- Handle
  Node 759,                               !- Name
  {016d98ff-d9b8-44e8-ad0c-f0f9c0f5485d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {016d98ff-d9b8-44e8-ad0c-f0f9c0f5485d}, !- Handle
  {aa0c6579-5118-475c-93b5-a8b00a1fcf7b}, !- Source Object
  7,                                      !- Outlet Port
  {5e747e5e-94d9-4408-8de4-1dcc8b63c7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e080c196-1784-4c04-b66c-c49db6aa0ab7}, !- Handle
  {f403fcaa-c8fd-4310-998f-160239dcd584}, !- Source Object
  9,                                      !- Outlet Port
  {42b69bfc-5084-4634-869c-3fb65754cf20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f16b4bb3-cb1d-4479-83bd-cc9bd6f2229d}, !- Handle
  Node 760,                               !- Name
  {ab1f4ac0-a50e-4f21-a57d-fb011bf3ca18}, !- Inlet Port
  {43cecf8b-0621-4ea6-aad3-60559e73a7a1}; !- Outlet Port

OS:Connection,
  {ab1f4ac0-a50e-4f21-a57d-fb011bf3ca18}, !- Handle
  {5fb2323e-6a75-46e8-a2c8-7ad4db4905cc}, !- Source Object
  6,                                      !- Outlet Port
  {f16b4bb3-cb1d-4479-83bd-cc9bd6f2229d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cecf8b-0621-4ea6-aad3-60559e73a7a1}, !- Handle
  {f16b4bb3-cb1d-4479-83bd-cc9bd6f2229d}, !- Source Object
  3,                                      !- Outlet Port
  {f403fcaa-c8fd-4310-998f-160239dcd584}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {74ee443b-473d-416d-9b02-2e2cb2848f86}, !- Handle
  Node 761,                               !- Name
  {c31636cb-7893-4e56-96da-9a5d8ed1fcb7}, !- Inlet Port
  {aebb5140-f1c3-4490-bd93-ec411e7457ff}; !- Outlet Port

OS:Connection,
  {c31636cb-7893-4e56-96da-9a5d8ed1fcb7}, !- Handle
  {c8eeee1d-6bcc-4013-adb4-5492b9387dbc}, !- Source Object
  9,                                      !- Outlet Port
  {74ee443b-473d-416d-9b02-2e2cb2848f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebb5140-f1c3-4490-bd93-ec411e7457ff}, !- Handle
  {74ee443b-473d-416d-9b02-2e2cb2848f86}, !- Source Object
  3,                                      !- Outlet Port
  {5fb2323e-6a75-46e8-a2c8-7ad4db4905cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {628a2a8f-3c5b-4483-8630-2de5645ff0f7}, !- Handle
  Node 762,                               !- Name
  {162d2f8f-2825-427c-a8ad-010ea54527ef}, !- Inlet Port
  {400d1756-1815-4574-b82f-b6fe5415b52c}; !- Outlet Port

OS:Connection,
  {162d2f8f-2825-427c-a8ad-010ea54527ef}, !- Handle
  {aa0c6579-5118-475c-93b5-a8b00a1fcf7b}, !- Source Object
  5,                                      !- Outlet Port
  {628a2a8f-3c5b-4483-8630-2de5645ff0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {400d1756-1815-4574-b82f-b6fe5415b52c}, !- Handle
  {628a2a8f-3c5b-4483-8630-2de5645ff0f7}, !- Source Object
  3,                                      !- Outlet Port
  {c8eeee1d-6bcc-4013-adb4-5492b9387dbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {12fb2d47-76f7-4a8e-a63e-ec636050cd33}, !- Handle
  Node 763,                               !- Name
  {f2f1a9cd-23de-4b81-b81d-2f63c7e57c40}, !- Inlet Port
  {b4671807-7c9d-4ba5-bb72-af52331ff8f8}; !- Outlet Port

OS:Connection,
  {0b2a7029-7337-406d-8ab3-f2f73b1f4977}, !- Handle
  {256e4921-4162-4fa2-8a2f-9da93467c549}, !- Source Object
  3,                                      !- Outlet Port
  {604eaa63-f1c2-48d7-a4e0-84e37e932ed6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2f1a9cd-23de-4b81-b81d-2f63c7e57c40}, !- Handle
  {604eaa63-f1c2-48d7-a4e0-84e37e932ed6}, !- Source Object
  9,                                      !- Outlet Port
  {12fb2d47-76f7-4a8e-a63e-ec636050cd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4671807-7c9d-4ba5-bb72-af52331ff8f8}, !- Handle
  {12fb2d47-76f7-4a8e-a63e-ec636050cd33}, !- Source Object
  3,                                      !- Outlet Port
  {aa0c6579-5118-475c-93b5-a8b00a1fcf7b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {049c9d7c-6dfa-45ee-968f-a8634d036f3f}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {67c516ef-ca3d-4a04-9562-34bf503e6746}, !- Control Zone Name
  {42b69bfc-5084-4634-869c-3fb65754cf20}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d330cc0-aac1-4d81-91e7-f90d7ee81d08}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {98f7c483-4259-46f4-a709-00f718ff3731}, !- Air Inlet Node Name
  {ccd959ff-9855-484d-851f-42f25711b22e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3120daf2-1ec7-466d-a0f2-f3fb34cf47e9}, !- Handle
  Node 764,                               !- Name
  {eb8d498c-49a2-4eea-a4dc-05e9841d9f3a}, !- Inlet Port
  {aa3dcf89-0dbc-4e57-bb15-d7e715401b0b}; !- Outlet Port

OS:Connection,
  {7eac4ce9-287d-4523-ac23-f30b57a9061f}, !- Handle
  {e064e0b7-d414-467d-bd5b-c10464779cc1}, !- Source Object
  3,                                      !- Outlet Port
  {3ea6e6cb-ec22-438c-9f27-3c3f008fbede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8d498c-49a2-4eea-a4dc-05e9841d9f3a}, !- Handle
  {7cc07aeb-21b4-4fc1-9b5f-e5219f80f496}, !- Source Object
  2,                                      !- Outlet Port
  {3120daf2-1ec7-466d-a0f2-f3fb34cf47e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3dcf89-0dbc-4e57-bb15-d7e715401b0b}, !- Handle
  {3120daf2-1ec7-466d-a0f2-f3fb34cf47e9}, !- Source Object
  3,                                      !- Outlet Port
  {1b0d3968-9868-4866-a494-662994750758}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4056b8ad-b7b4-41bd-b959-7ec55d8e1d27}, !- Handle
  Node 765,                               !- Name
  {63970a9f-5399-45be-ba57-6bf58657faeb}, !- Inlet Port
  {98f7c483-4259-46f4-a709-00f718ff3731}; !- Outlet Port

OS:Connection,
  {63970a9f-5399-45be-ba57-6bf58657faeb}, !- Handle
  {9209f9d9-1ccf-416e-ab19-722ecee49d01}, !- Source Object
  3,                                      !- Outlet Port
  {4056b8ad-b7b4-41bd-b959-7ec55d8e1d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f7c483-4259-46f4-a709-00f718ff3731}, !- Handle
  {4056b8ad-b7b4-41bd-b959-7ec55d8e1d27}, !- Source Object
  3,                                      !- Outlet Port
  {3d330cc0-aac1-4d81-91e7-f90d7ee81d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccd959ff-9855-484d-851f-42f25711b22e}, !- Handle
  {3d330cc0-aac1-4d81-91e7-f90d7ee81d08}, !- Source Object
  4,                                      !- Outlet Port
  {e064e0b7-d414-467d-bd5b-c10464779cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7db6b843-d6e7-45c6-9841-29e039660071}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {645467e3-0010-4ce8-b762-203f7538cd90}, !- Water Inlet Node Name
  {4f55df8b-b344-4dc7-aa57-fd2c7a029750}; !- Water Outlet Node Name

OS:Node,
  {dd9497e4-9db9-4ea0-a0b6-19f4b3812055}, !- Handle
  Node 766,                               !- Name
  {4e178dc1-0ac4-4826-9902-6f64d4d8675c}, !- Inlet Port
  {645467e3-0010-4ce8-b762-203f7538cd90}; !- Outlet Port

OS:Connection,
  {4e178dc1-0ac4-4826-9902-6f64d4d8675c}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  76,                                     !- Outlet Port
  {dd9497e4-9db9-4ea0-a0b6-19f4b3812055}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7651c356-b371-46e2-a14b-17f5582bf09f}, !- Handle
  Node 767,                               !- Name
  {4f55df8b-b344-4dc7-aa57-fd2c7a029750}, !- Inlet Port
  {432ba449-7bf0-4cd7-a507-f4b8714f3db7}; !- Outlet Port

OS:Connection,
  {645467e3-0010-4ce8-b762-203f7538cd90}, !- Handle
  {dd9497e4-9db9-4ea0-a0b6-19f4b3812055}, !- Source Object
  3,                                      !- Outlet Port
  {7db6b843-d6e7-45c6-9841-29e039660071}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4f55df8b-b344-4dc7-aa57-fd2c7a029750}, !- Handle
  {7db6b843-d6e7-45c6-9841-29e039660071}, !- Source Object
  10,                                     !- Outlet Port
  {7651c356-b371-46e2-a14b-17f5582bf09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432ba449-7bf0-4cd7-a507-f4b8714f3db7}, !- Handle
  {7651c356-b371-46e2-a14b-17f5582bf09f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9a776c61-2534-469d-be9e-52524937f095}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7db6b843-d6e7-45c6-9841-29e039660071}; !- Heating Coil Name

OS:AirLoopHVAC,
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {3df520d8-ab25-4000-aea0-f8a0b53024ff}, !- Availability Schedule
  {22c8e8be-9527-45a4-be42-381b339980d2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87596dbf-6294-4fe4-a445-738bb11f0735}, !- Supply Side Inlet Node Name
  {bd116c9f-d0f7-476a-a31f-f1d76f032faa}, !- Demand Side Outlet Node Name
  {157f8dff-ef6c-4bfe-9c88-b3f3ab24dc1a}, !- Demand Side Inlet Node A
  {195d3f8e-a8f8-49f3-be57-7c19e866b753}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6016295a-30dc-4f8a-88f8-d62ca61f631d}, !- Demand Mixer Name
  {0ec89c5c-ee0a-49c4-a6e6-096900425427}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b74cb6cd-ec7c-43ef-a02f-9c7defaab1b2}, !- Handle
  Node 768,                               !- Name
  {87596dbf-6294-4fe4-a445-738bb11f0735}, !- Inlet Port
  {bd5c61a8-8ff6-46c5-bbb5-84cc5cb1bb3d}; !- Outlet Port

OS:Node,
  {bb6bd7e6-5232-49d5-80e6-a42f3ed495e1}, !- Handle
  Node 769,                               !- Name
  {31663211-5a8e-4922-b787-a90936aa066a}, !- Inlet Port
  {195d3f8e-a8f8-49f3-be57-7c19e866b753}; !- Outlet Port

OS:Connection,
  {87596dbf-6294-4fe4-a445-738bb11f0735}, !- Handle
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- Source Object
  9,                                      !- Outlet Port
  {b74cb6cd-ec7c-43ef-a02f-9c7defaab1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195d3f8e-a8f8-49f3-be57-7c19e866b753}, !- Handle
  {bb6bd7e6-5232-49d5-80e6-a42f3ed495e1}, !- Source Object
  3,                                      !- Outlet Port
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {407ab9b1-bfe7-49c9-a7de-ed0a146cf772}, !- Handle
  Node 770,                               !- Name
  {157f8dff-ef6c-4bfe-9c88-b3f3ab24dc1a}, !- Inlet Port
  {dfe5fcd8-c032-4ab1-ab1d-e41f0ff18b1c}; !- Outlet Port

OS:Node,
  {8017a0b6-90fc-4a61-bd7c-b8b746f4fa26}, !- Handle
  Node 771,                               !- Name
  {7791d67d-862a-4307-bccc-970924831d71}, !- Inlet Port
  {bd116c9f-d0f7-476a-a31f-f1d76f032faa}; !- Outlet Port

OS:Node,
  {745293ea-95c4-41f8-b280-70e531082f94}, !- Handle
  Node 772,                               !- Name
  {7dd6eaae-de24-4a94-94d3-f49472aa32f1}, !- Inlet Port
  {bf04601b-6dbf-44c5-9ad4-84ff72a3f5ef}; !- Outlet Port

OS:Connection,
  {157f8dff-ef6c-4bfe-9c88-b3f3ab24dc1a}, !- Handle
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- Source Object
  11,                                     !- Outlet Port
  {407ab9b1-bfe7-49c9-a7de-ed0a146cf772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd116c9f-d0f7-476a-a31f-f1d76f032faa}, !- Handle
  {8017a0b6-90fc-4a61-bd7c-b8b746f4fa26}, !- Source Object
  3,                                      !- Outlet Port
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ec89c5c-ee0a-49c4-a6e6-096900425427}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {dfe5fcd8-c032-4ab1-ab1d-e41f0ff18b1c}, !- Inlet Node Name
  {35a5693f-2d18-45b5-b641-a7607f4d58f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6016295a-30dc-4f8a-88f8-d62ca61f631d}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {7791d67d-862a-4307-bccc-970924831d71}, !- Outlet Node Name
  {5d22a58e-a688-42a7-9ec7-be38e1b150e4}; !- Inlet Node Name 1

OS:Connection,
  {dfe5fcd8-c032-4ab1-ab1d-e41f0ff18b1c}, !- Handle
  {407ab9b1-bfe7-49c9-a7de-ed0a146cf772}, !- Source Object
  3,                                      !- Outlet Port
  {0ec89c5c-ee0a-49c4-a6e6-096900425427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7791d67d-862a-4307-bccc-970924831d71}, !- Handle
  {6016295a-30dc-4f8a-88f8-d62ca61f631d}, !- Source Object
  2,                                      !- Outlet Port
  {8017a0b6-90fc-4a61-bd7c-b8b746f4fa26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65d3d9ed-e102-4522-b4fb-3329756ddb3b}, !- Handle
  {94b7f2c1-62d4-41de-af26-beabed6c8998}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {22c8e8be-9527-45a4-be42-381b339980d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {ac4d0ca8-24c7-47d1-a5c9-095d9f7d7ac3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {785bdbed-cdf2-4778-9067-174aa9c50dc7}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {de18d2f8-7cd4-40b1-b0fb-2d3a9d869bd4}, !- Air Inlet Node Name
  {31663211-5a8e-4922-b787-a90936aa066a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8fae2561-7232-4ec5-a99c-9693990d1609}, !- Handle
  Sys3 Return Fan 13,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bd5c61a8-8ff6-46c5-bbb5-84cc5cb1bb3d}, !- Air Inlet Node Name
  {04581ebc-8a90-47b2-8833-889953646ff2}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {66985a91-08f3-4d4d-96f3-e7bee702ed25}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60a7b166-ab55-4a89-b678-bda8296ca413}, !- Air Inlet Node Name
  {9991c769-54c3-4640-98ee-838e0c50e5b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {09f7be4f-17ea-4c3e-8260-ccd14bfd4a4f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 12kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {19a1c5b0-d60d-44e3-9946-193e35be51e3}, !- Air Inlet Node Name
  {2826c5c2-bdc9-454a-b83e-bfee60cd0819}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eb10602d-356a-40a9-9568-e380937f1a96}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c36c37d-dfef-4fac-988e-bcbe40d9905d}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21e98391-2f3c-4b41-ae1b-d7805ee220ea}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96f5a143-b2a2-469d-a597-776cfbb16fea}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5c16979-27e3-4f71-bfb8-d7e3384192f2}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6f3ee722-3f79-470c-a416-da9fef89f8d1}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3df520d8-ab25-4000-aea0-f8a0b53024ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f208e5c-1a14-4123-b75d-f4598ee177d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f208e5c-1a14-4123-b75d-f4598ee177d3}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b870c95e-3adf-48a0-9fa4-04fb77815917}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {6f3ee722-3f79-470c-a416-da9fef89f8d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {537971d7-437a-4d5c-8f88-c5edb4424a1e}, !- Mixed Air Node Name
  {c5053315-8b8f-477a-b418-72aed4f69281}, !- Outdoor Air Stream Node Name
  {37625a79-a49c-4b5d-80cc-29544090c15f}, !- Relief Air Stream Node Name
  {e3451b77-eb15-4d2c-bc29-d64d5fb123a7}; !- Return Air Stream Node Name

OS:Node,
  {f8fb9dc1-7edc-439b-a7a9-04777eedecf2}, !- Handle
  Node 773,                               !- Name
  ,                                       !- Inlet Port
  {c5053315-8b8f-477a-b418-72aed4f69281}; !- Outlet Port

OS:Connection,
  {c5053315-8b8f-477a-b418-72aed4f69281}, !- Handle
  {f8fb9dc1-7edc-439b-a7a9-04777eedecf2}, !- Source Object
  3,                                      !- Outlet Port
  {b870c95e-3adf-48a0-9fa4-04fb77815917}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {550d9e06-4a05-4a86-ae20-7a99f8caf10a}, !- Handle
  Node 774,                               !- Name
  {37625a79-a49c-4b5d-80cc-29544090c15f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37625a79-a49c-4b5d-80cc-29544090c15f}, !- Handle
  {b870c95e-3adf-48a0-9fa4-04fb77815917}, !- Source Object
  7,                                      !- Outlet Port
  {550d9e06-4a05-4a86-ae20-7a99f8caf10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31663211-5a8e-4922-b787-a90936aa066a}, !- Handle
  {785bdbed-cdf2-4778-9067-174aa9c50dc7}, !- Source Object
  9,                                      !- Outlet Port
  {bb6bd7e6-5232-49d5-80e6-a42f3ed495e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c89362ae-65f8-4981-9477-3f91fdb30eb3}, !- Handle
  Node 775,                               !- Name
  {9991c769-54c3-4640-98ee-838e0c50e5b2}, !- Inlet Port
  {de18d2f8-7cd4-40b1-b0fb-2d3a9d869bd4}; !- Outlet Port

OS:Connection,
  {9991c769-54c3-4640-98ee-838e0c50e5b2}, !- Handle
  {66985a91-08f3-4d4d-96f3-e7bee702ed25}, !- Source Object
  6,                                      !- Outlet Port
  {c89362ae-65f8-4981-9477-3f91fdb30eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de18d2f8-7cd4-40b1-b0fb-2d3a9d869bd4}, !- Handle
  {c89362ae-65f8-4981-9477-3f91fdb30eb3}, !- Source Object
  3,                                      !- Outlet Port
  {785bdbed-cdf2-4778-9067-174aa9c50dc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {590cbdf3-d907-4031-bb5d-dc4720b67e87}, !- Handle
  Node 776,                               !- Name
  {2826c5c2-bdc9-454a-b83e-bfee60cd0819}, !- Inlet Port
  {60a7b166-ab55-4a89-b678-bda8296ca413}; !- Outlet Port

OS:Connection,
  {2826c5c2-bdc9-454a-b83e-bfee60cd0819}, !- Handle
  {09f7be4f-17ea-4c3e-8260-ccd14bfd4a4f}, !- Source Object
  9,                                      !- Outlet Port
  {590cbdf3-d907-4031-bb5d-dc4720b67e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a7b166-ab55-4a89-b678-bda8296ca413}, !- Handle
  {590cbdf3-d907-4031-bb5d-dc4720b67e87}, !- Source Object
  3,                                      !- Outlet Port
  {66985a91-08f3-4d4d-96f3-e7bee702ed25}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c34366e1-30dd-403e-a3e0-406e8bc93789}, !- Handle
  Node 777,                               !- Name
  {537971d7-437a-4d5c-8f88-c5edb4424a1e}, !- Inlet Port
  {19a1c5b0-d60d-44e3-9946-193e35be51e3}; !- Outlet Port

OS:Connection,
  {537971d7-437a-4d5c-8f88-c5edb4424a1e}, !- Handle
  {b870c95e-3adf-48a0-9fa4-04fb77815917}, !- Source Object
  5,                                      !- Outlet Port
  {c34366e1-30dd-403e-a3e0-406e8bc93789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a1c5b0-d60d-44e3-9946-193e35be51e3}, !- Handle
  {c34366e1-30dd-403e-a3e0-406e8bc93789}, !- Source Object
  3,                                      !- Outlet Port
  {09f7be4f-17ea-4c3e-8260-ccd14bfd4a4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ccf02f9f-4294-4add-a9a4-65104aeb5337}, !- Handle
  Node 778,                               !- Name
  {04581ebc-8a90-47b2-8833-889953646ff2}, !- Inlet Port
  {e3451b77-eb15-4d2c-bc29-d64d5fb123a7}; !- Outlet Port

OS:Connection,
  {bd5c61a8-8ff6-46c5-bbb5-84cc5cb1bb3d}, !- Handle
  {b74cb6cd-ec7c-43ef-a02f-9c7defaab1b2}, !- Source Object
  3,                                      !- Outlet Port
  {8fae2561-7232-4ec5-a99c-9693990d1609}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04581ebc-8a90-47b2-8833-889953646ff2}, !- Handle
  {8fae2561-7232-4ec5-a99c-9693990d1609}, !- Source Object
  9,                                      !- Outlet Port
  {ccf02f9f-4294-4add-a9a4-65104aeb5337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3451b77-eb15-4d2c-bc29-d64d5fb123a7}, !- Handle
  {ccf02f9f-4294-4add-a9a4-65104aeb5337}, !- Source Object
  3,                                      !- Outlet Port
  {b870c95e-3adf-48a0-9fa4-04fb77815917}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb1889c8-44cc-466d-9103-6739e54c9465}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2b0ede3f-49c3-4901-849e-79682a27eab4}, !- Control Zone Name
  {bb6bd7e6-5232-49d5-80e6-a42f3ed495e1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fec5fb5-fefd-4964-aa5b-99091cdceb80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {85963db5-a7ea-4664-a29a-ebdc270c3cea}, !- Air Inlet Node Name
  {7dd6eaae-de24-4a94-94d3-f49472aa32f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9acde5f6-a9f9-4b1b-bcc0-c375f987e940}, !- Handle
  Node 779,                               !- Name
  {4b9d1ce5-56ed-4e8c-a70c-58617f958f5c}, !- Inlet Port
  {5d22a58e-a688-42a7-9ec7-be38e1b150e4}; !- Outlet Port

OS:Connection,
  {bf04601b-6dbf-44c5-9ad4-84ff72a3f5ef}, !- Handle
  {745293ea-95c4-41f8-b280-70e531082f94}, !- Source Object
  3,                                      !- Outlet Port
  {c709af50-aedc-4820-bfa9-bfcef8487ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9d1ce5-56ed-4e8c-a70c-58617f958f5c}, !- Handle
  {2b64cd47-6ec4-4a2d-826b-21081b480ca5}, !- Source Object
  2,                                      !- Outlet Port
  {9acde5f6-a9f9-4b1b-bcc0-c375f987e940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d22a58e-a688-42a7-9ec7-be38e1b150e4}, !- Handle
  {9acde5f6-a9f9-4b1b-bcc0-c375f987e940}, !- Source Object
  3,                                      !- Outlet Port
  {6016295a-30dc-4f8a-88f8-d62ca61f631d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94241449-99c7-43ef-afa9-b6a06e98a022}, !- Handle
  Node 780,                               !- Name
  {35a5693f-2d18-45b5-b641-a7607f4d58f6}, !- Inlet Port
  {85963db5-a7ea-4664-a29a-ebdc270c3cea}; !- Outlet Port

OS:Connection,
  {35a5693f-2d18-45b5-b641-a7607f4d58f6}, !- Handle
  {0ec89c5c-ee0a-49c4-a6e6-096900425427}, !- Source Object
  3,                                      !- Outlet Port
  {94241449-99c7-43ef-afa9-b6a06e98a022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85963db5-a7ea-4664-a29a-ebdc270c3cea}, !- Handle
  {94241449-99c7-43ef-afa9-b6a06e98a022}, !- Source Object
  3,                                      !- Outlet Port
  {5fec5fb5-fefd-4964-aa5b-99091cdceb80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dd6eaae-de24-4a94-94d3-f49472aa32f1}, !- Handle
  {5fec5fb5-fefd-4964-aa5b-99091cdceb80}, !- Source Object
  4,                                      !- Outlet Port
  {745293ea-95c4-41f8-b280-70e531082f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4f243f8c-834d-4325-84da-1bd96c1cc404}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c14344dd-36a0-4459-810e-f03aebfe6573}, !- Water Inlet Node Name
  {e5fc02f4-eea3-4d9c-aa8e-1d5e32c134c7}; !- Water Outlet Node Name

OS:Node,
  {4d723844-5bc8-44c1-b8aa-f963d6974157}, !- Handle
  Node 781,                               !- Name
  {1b4bad73-b87f-45ab-bc63-098d3f735371}, !- Inlet Port
  {c14344dd-36a0-4459-810e-f03aebfe6573}; !- Outlet Port

OS:Connection,
  {1b4bad73-b87f-45ab-bc63-098d3f735371}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  77,                                     !- Outlet Port
  {4d723844-5bc8-44c1-b8aa-f963d6974157}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b60cdbb2-ff3f-4378-ac68-4f9088e434a5}, !- Handle
  Node 782,                               !- Name
  {e5fc02f4-eea3-4d9c-aa8e-1d5e32c134c7}, !- Inlet Port
  {f49d8a35-64cf-461a-bc91-3e31033852a8}; !- Outlet Port

OS:Connection,
  {c14344dd-36a0-4459-810e-f03aebfe6573}, !- Handle
  {4d723844-5bc8-44c1-b8aa-f963d6974157}, !- Source Object
  3,                                      !- Outlet Port
  {4f243f8c-834d-4325-84da-1bd96c1cc404}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e5fc02f4-eea3-4d9c-aa8e-1d5e32c134c7}, !- Handle
  {4f243f8c-834d-4325-84da-1bd96c1cc404}, !- Source Object
  10,                                     !- Outlet Port
  {b60cdbb2-ff3f-4378-ac68-4f9088e434a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49d8a35-64cf-461a-bc91-3e31033852a8}, !- Handle
  {b60cdbb2-ff3f-4378-ac68-4f9088e434a5}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fcdcf106-9a84-4d17-ba5f-ee1674852f43}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4f243f8c-834d-4325-84da-1bd96c1cc404}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {69812c94-f358-4caa-8fe9-072a187f3aa7}, !- Availability Schedule
  {5a044ff6-2b8e-4bb1-b371-7d053cc55a7d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6baa0987-b011-4072-a1a8-c1f222108cb9}, !- Supply Side Inlet Node Name
  {129864e1-9f59-44c6-b650-a3cc87006f1b}, !- Demand Side Outlet Node Name
  {f04fce40-afe2-4270-959d-6a01fa7c54ba}, !- Demand Side Inlet Node A
  {b381b6d3-d894-45c6-ae03-280b66304059}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c56f363b-e535-4927-bdf9-f2dfbadd982c}, !- Demand Mixer Name
  {bb550c17-82a2-4f76-b72b-5bb90d5ffe22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79177554-13b5-49d4-868a-29e326422e70}, !- Handle
  Node 783,                               !- Name
  {6baa0987-b011-4072-a1a8-c1f222108cb9}, !- Inlet Port
  {e3d2b54b-7ad2-44a9-8cae-380075204865}; !- Outlet Port

OS:Node,
  {f544c6a9-775d-4a1e-aa06-a3d2fab0d5b8}, !- Handle
  Node 784,                               !- Name
  {d3348d84-b3b2-44e0-a6d7-b6bf76f28195}, !- Inlet Port
  {b381b6d3-d894-45c6-ae03-280b66304059}; !- Outlet Port

OS:Connection,
  {6baa0987-b011-4072-a1a8-c1f222108cb9}, !- Handle
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- Source Object
  9,                                      !- Outlet Port
  {79177554-13b5-49d4-868a-29e326422e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b381b6d3-d894-45c6-ae03-280b66304059}, !- Handle
  {f544c6a9-775d-4a1e-aa06-a3d2fab0d5b8}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {559d8b88-063f-462a-a27c-2df42c77f652}, !- Handle
  Node 785,                               !- Name
  {f04fce40-afe2-4270-959d-6a01fa7c54ba}, !- Inlet Port
  {6e14233b-0994-459e-b259-096383a2a9cf}; !- Outlet Port

OS:Node,
  {000be43d-23e5-4f09-9be8-834a4ab62fe7}, !- Handle
  Node 786,                               !- Name
  {9fa9fb54-7903-495e-928b-f46902005471}, !- Inlet Port
  {129864e1-9f59-44c6-b650-a3cc87006f1b}; !- Outlet Port

OS:Node,
  {9320cbd2-ddc1-47e3-b49b-778c906219bc}, !- Handle
  Node 787,                               !- Name
  {99c34576-f4c0-401a-93de-e6d17aeaee3c}, !- Inlet Port
  {a1b8dce5-2889-496d-9642-3370c14f4377}; !- Outlet Port

OS:Connection,
  {f04fce40-afe2-4270-959d-6a01fa7c54ba}, !- Handle
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- Source Object
  11,                                     !- Outlet Port
  {559d8b88-063f-462a-a27c-2df42c77f652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129864e1-9f59-44c6-b650-a3cc87006f1b}, !- Handle
  {000be43d-23e5-4f09-9be8-834a4ab62fe7}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb550c17-82a2-4f76-b72b-5bb90d5ffe22}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {6e14233b-0994-459e-b259-096383a2a9cf}, !- Inlet Node Name
  {8bd636e2-79ac-4390-afaf-b4af97c07447}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c56f363b-e535-4927-bdf9-f2dfbadd982c}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {9fa9fb54-7903-495e-928b-f46902005471}, !- Outlet Node Name
  {e3473e94-77d4-464a-97a1-8ab53c396da3}; !- Inlet Node Name 1

OS:Connection,
  {6e14233b-0994-459e-b259-096383a2a9cf}, !- Handle
  {559d8b88-063f-462a-a27c-2df42c77f652}, !- Source Object
  3,                                      !- Outlet Port
  {bb550c17-82a2-4f76-b72b-5bb90d5ffe22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa9fb54-7903-495e-928b-f46902005471}, !- Handle
  {c56f363b-e535-4927-bdf9-f2dfbadd982c}, !- Source Object
  2,                                      !- Outlet Port
  {000be43d-23e5-4f09-9be8-834a4ab62fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54fde98d-855b-4f3c-9ce8-c14f4e5840cd}, !- Handle
  {9e0a85ca-2b02-4fc9-9900-2e4987ff9126}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a044ff6-2b8e-4bb1-b371-7d053cc55a7d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {b483813c-51e7-4b4e-9735-b5e15c10b6d8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {112813cc-3424-4708-b9a2-2d8ac51462d0}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dcf37a68-499a-4e55-98af-d09af31bd919}, !- Air Inlet Node Name
  {d3348d84-b3b2-44e0-a6d7-b6bf76f28195}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {93e30947-a353-4df1-95e2-4903866fa5a5}, !- Handle
  Sys3 Return Fan 14,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e3d2b54b-7ad2-44a9-8cae-380075204865}, !- Air Inlet Node Name
  {1efd1963-9705-4029-b762-5e6ca38a3103}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3ff0c6ab-68cb-4c0f-9259-d0d7f24a0caa}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {32ec2a7c-e295-4810-8857-2016cb8af46a}, !- Air Inlet Node Name
  {09d1ac47-c278-4eba-a8f3-0308bcf65882}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5cf05c3d-137a-4c58-861b-f197699bb8a3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 8kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93e7b694-0913-4fa0-8c5a-222e10f85f07}, !- Air Inlet Node Name
  {bb5b1bd6-263c-43de-80ad-5c0321a9d64c}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0e64d2b9-a21f-4e07-ba6e-365dc50edad0}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68acd172-9734-419c-a6b5-f2c0f5d79c1a}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {170f78af-8f99-475e-8969-cbd2cbe98558}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71f77c5c-a378-4125-acc0-7596e1112f13}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f520c343-89b2-4ac0-8969-c6deb2eaf2db}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e0e45686-3ed0-4b36-9486-32c14c5ff44a}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {69812c94-f358-4caa-8fe9-072a187f3aa7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f6a53dd-f251-4d12-9e0c-e7f5e3d54eff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f6a53dd-f251-4d12-9e0c-e7f5e3d54eff}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1bcd8f2-0820-498b-b305-1c28c9b6070d}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {e0e45686-3ed0-4b36-9486-32c14c5ff44a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e30f8d0-e75f-403b-834d-0046bb8f545c}, !- Mixed Air Node Name
  {162fcb5f-ff93-4e30-881c-e54baabfed1d}, !- Outdoor Air Stream Node Name
  {c62f7635-9fe6-41ca-b8af-cd6142e52305}, !- Relief Air Stream Node Name
  {14c8a814-faa7-4103-998b-642b70d1c220}; !- Return Air Stream Node Name

OS:Node,
  {9d2ca989-f04f-4ead-8300-7e05b74d04ec}, !- Handle
  Node 788,                               !- Name
  ,                                       !- Inlet Port
  {162fcb5f-ff93-4e30-881c-e54baabfed1d}; !- Outlet Port

OS:Connection,
  {162fcb5f-ff93-4e30-881c-e54baabfed1d}, !- Handle
  {9d2ca989-f04f-4ead-8300-7e05b74d04ec}, !- Source Object
  3,                                      !- Outlet Port
  {d1bcd8f2-0820-498b-b305-1c28c9b6070d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f58ea009-a4f4-48fd-aaa1-0462603b18db}, !- Handle
  Node 789,                               !- Name
  {c62f7635-9fe6-41ca-b8af-cd6142e52305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c62f7635-9fe6-41ca-b8af-cd6142e52305}, !- Handle
  {d1bcd8f2-0820-498b-b305-1c28c9b6070d}, !- Source Object
  7,                                      !- Outlet Port
  {f58ea009-a4f4-48fd-aaa1-0462603b18db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3348d84-b3b2-44e0-a6d7-b6bf76f28195}, !- Handle
  {112813cc-3424-4708-b9a2-2d8ac51462d0}, !- Source Object
  9,                                      !- Outlet Port
  {f544c6a9-775d-4a1e-aa06-a3d2fab0d5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf7840ad-95d3-4689-bf43-365d2dc826fb}, !- Handle
  Node 790,                               !- Name
  {09d1ac47-c278-4eba-a8f3-0308bcf65882}, !- Inlet Port
  {dcf37a68-499a-4e55-98af-d09af31bd919}; !- Outlet Port

OS:Connection,
  {09d1ac47-c278-4eba-a8f3-0308bcf65882}, !- Handle
  {3ff0c6ab-68cb-4c0f-9259-d0d7f24a0caa}, !- Source Object
  6,                                      !- Outlet Port
  {cf7840ad-95d3-4689-bf43-365d2dc826fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf37a68-499a-4e55-98af-d09af31bd919}, !- Handle
  {cf7840ad-95d3-4689-bf43-365d2dc826fb}, !- Source Object
  3,                                      !- Outlet Port
  {112813cc-3424-4708-b9a2-2d8ac51462d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e9067ca-dbd8-4b3d-a422-36e0660ec3c6}, !- Handle
  Node 791,                               !- Name
  {bb5b1bd6-263c-43de-80ad-5c0321a9d64c}, !- Inlet Port
  {32ec2a7c-e295-4810-8857-2016cb8af46a}; !- Outlet Port

OS:Connection,
  {bb5b1bd6-263c-43de-80ad-5c0321a9d64c}, !- Handle
  {5cf05c3d-137a-4c58-861b-f197699bb8a3}, !- Source Object
  9,                                      !- Outlet Port
  {0e9067ca-dbd8-4b3d-a422-36e0660ec3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ec2a7c-e295-4810-8857-2016cb8af46a}, !- Handle
  {0e9067ca-dbd8-4b3d-a422-36e0660ec3c6}, !- Source Object
  3,                                      !- Outlet Port
  {3ff0c6ab-68cb-4c0f-9259-d0d7f24a0caa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d93bea41-545c-4d25-9820-c9011db2ddc0}, !- Handle
  Node 792,                               !- Name
  {2e30f8d0-e75f-403b-834d-0046bb8f545c}, !- Inlet Port
  {93e7b694-0913-4fa0-8c5a-222e10f85f07}; !- Outlet Port

OS:Connection,
  {2e30f8d0-e75f-403b-834d-0046bb8f545c}, !- Handle
  {d1bcd8f2-0820-498b-b305-1c28c9b6070d}, !- Source Object
  5,                                      !- Outlet Port
  {d93bea41-545c-4d25-9820-c9011db2ddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e7b694-0913-4fa0-8c5a-222e10f85f07}, !- Handle
  {d93bea41-545c-4d25-9820-c9011db2ddc0}, !- Source Object
  3,                                      !- Outlet Port
  {5cf05c3d-137a-4c58-861b-f197699bb8a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a7d4ac2f-cb08-4bc7-97f6-aecf82b2bc33}, !- Handle
  Node 793,                               !- Name
  {1efd1963-9705-4029-b762-5e6ca38a3103}, !- Inlet Port
  {14c8a814-faa7-4103-998b-642b70d1c220}; !- Outlet Port

OS:Connection,
  {e3d2b54b-7ad2-44a9-8cae-380075204865}, !- Handle
  {79177554-13b5-49d4-868a-29e326422e70}, !- Source Object
  3,                                      !- Outlet Port
  {93e30947-a353-4df1-95e2-4903866fa5a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1efd1963-9705-4029-b762-5e6ca38a3103}, !- Handle
  {93e30947-a353-4df1-95e2-4903866fa5a5}, !- Source Object
  9,                                      !- Outlet Port
  {a7d4ac2f-cb08-4bc7-97f6-aecf82b2bc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c8a814-faa7-4103-998b-642b70d1c220}, !- Handle
  {a7d4ac2f-cb08-4bc7-97f6-aecf82b2bc33}, !- Source Object
  3,                                      !- Outlet Port
  {d1bcd8f2-0820-498b-b305-1c28c9b6070d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {32c8d59f-562b-4a66-960d-c9527c1418e3}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1c988af8-8109-4c42-91c3-c1e7f3a94469}, !- Control Zone Name
  {f544c6a9-775d-4a1e-aa06-a3d2fab0d5b8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3fc1780f-c56e-44a0-9425-b92e905d3728}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {d79f25ad-f882-45dd-aab0-32de5d2a3fcc}, !- Air Inlet Node Name
  {99c34576-f4c0-401a-93de-e6d17aeaee3c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec22517d-4089-4392-ae12-ca450de30cb6}, !- Handle
  Node 794,                               !- Name
  {1d2c16f4-08c4-4884-85f7-6fc0aacad826}, !- Inlet Port
  {e3473e94-77d4-464a-97a1-8ab53c396da3}; !- Outlet Port

OS:Connection,
  {a1b8dce5-2889-496d-9642-3370c14f4377}, !- Handle
  {9320cbd2-ddc1-47e3-b49b-778c906219bc}, !- Source Object
  3,                                      !- Outlet Port
  {f887644a-5db3-4d28-920d-b7fda855a84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2c16f4-08c4-4884-85f7-6fc0aacad826}, !- Handle
  {399eb6e0-3d5c-41ff-a9cb-a7f02d2caab8}, !- Source Object
  2,                                      !- Outlet Port
  {ec22517d-4089-4392-ae12-ca450de30cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3473e94-77d4-464a-97a1-8ab53c396da3}, !- Handle
  {ec22517d-4089-4392-ae12-ca450de30cb6}, !- Source Object
  3,                                      !- Outlet Port
  {c56f363b-e535-4927-bdf9-f2dfbadd982c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d328b190-9b65-4044-a30d-fb4ada014a5f}, !- Handle
  Node 795,                               !- Name
  {8bd636e2-79ac-4390-afaf-b4af97c07447}, !- Inlet Port
  {d79f25ad-f882-45dd-aab0-32de5d2a3fcc}; !- Outlet Port

OS:Connection,
  {8bd636e2-79ac-4390-afaf-b4af97c07447}, !- Handle
  {bb550c17-82a2-4f76-b72b-5bb90d5ffe22}, !- Source Object
  3,                                      !- Outlet Port
  {d328b190-9b65-4044-a30d-fb4ada014a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79f25ad-f882-45dd-aab0-32de5d2a3fcc}, !- Handle
  {d328b190-9b65-4044-a30d-fb4ada014a5f}, !- Source Object
  3,                                      !- Outlet Port
  {3fc1780f-c56e-44a0-9425-b92e905d3728}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99c34576-f4c0-401a-93de-e6d17aeaee3c}, !- Handle
  {3fc1780f-c56e-44a0-9425-b92e905d3728}, !- Source Object
  4,                                      !- Outlet Port
  {9320cbd2-ddc1-47e3-b49b-778c906219bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {db0616fb-6fac-4370-89bd-42a98271cc21}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {11940843-e56e-4a7f-ac15-f6ba2e0273e5}, !- Water Inlet Node Name
  {7e224104-d330-4e05-9180-db892438aae2}; !- Water Outlet Node Name

OS:Node,
  {2b9c9990-f25d-486e-930d-d88d4fe0d721}, !- Handle
  Node 796,                               !- Name
  {cf434aa4-4b1a-4e62-bc67-ceb2e06f2906}, !- Inlet Port
  {11940843-e56e-4a7f-ac15-f6ba2e0273e5}; !- Outlet Port

OS:Connection,
  {cf434aa4-4b1a-4e62-bc67-ceb2e06f2906}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  78,                                     !- Outlet Port
  {2b9c9990-f25d-486e-930d-d88d4fe0d721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96c3f9a8-f685-4bda-b7d6-83d201f8ab86}, !- Handle
  Node 797,                               !- Name
  {7e224104-d330-4e05-9180-db892438aae2}, !- Inlet Port
  {337c6210-2758-4672-945c-acd889dcc462}; !- Outlet Port

OS:Connection,
  {11940843-e56e-4a7f-ac15-f6ba2e0273e5}, !- Handle
  {2b9c9990-f25d-486e-930d-d88d4fe0d721}, !- Source Object
  3,                                      !- Outlet Port
  {db0616fb-6fac-4370-89bd-42a98271cc21}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e224104-d330-4e05-9180-db892438aae2}, !- Handle
  {db0616fb-6fac-4370-89bd-42a98271cc21}, !- Source Object
  10,                                     !- Outlet Port
  {96c3f9a8-f685-4bda-b7d6-83d201f8ab86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337c6210-2758-4672-945c-acd889dcc462}, !- Handle
  {96c3f9a8-f685-4bda-b7d6-83d201f8ab86}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f302f8ba-536d-4d64-9129-9cf7a59c9cef}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {db0616fb-6fac-4370-89bd-42a98271cc21}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8891932c-0872-49c6-aac8-a1da01601147}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {642ff225-6373-43b7-aa8f-7ed064056370}, !- Availability Schedule
  {e27701e2-f4f9-4204-8c5b-1bef3539e392}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {293e6ead-dad4-40a2-8ebe-12c20e0dbaf3}, !- Supply Side Inlet Node Name
  {295b3407-c9de-4564-a1b2-c4c95cf34438}, !- Demand Side Outlet Node Name
  {7f41d521-23f0-4f25-9812-8457df3f0bb5}, !- Demand Side Inlet Node A
  {daf7dc4c-63ff-4216-9d9f-d6d3a997cfe6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f3af02e-8a6f-4899-849f-78453eb6ef90}, !- Demand Mixer Name
  {03c0ca6d-9c97-4ef8-b2dc-a5dabf9c1c0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2225d8d3-875f-4d60-bc20-9cac20cea5bd}, !- Handle
  Node 798,                               !- Name
  {293e6ead-dad4-40a2-8ebe-12c20e0dbaf3}, !- Inlet Port
  {7f2d5a19-a335-41ce-af42-5088fbf7e505}; !- Outlet Port

OS:Node,
  {d1ca4837-40ec-42c9-8465-09cc8fce7c20}, !- Handle
  Node 799,                               !- Name
  {060d2922-93d7-449b-9572-f7436f5d6f3c}, !- Inlet Port
  {daf7dc4c-63ff-4216-9d9f-d6d3a997cfe6}; !- Outlet Port

OS:Connection,
  {293e6ead-dad4-40a2-8ebe-12c20e0dbaf3}, !- Handle
  {8891932c-0872-49c6-aac8-a1da01601147}, !- Source Object
  9,                                      !- Outlet Port
  {2225d8d3-875f-4d60-bc20-9cac20cea5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf7dc4c-63ff-4216-9d9f-d6d3a997cfe6}, !- Handle
  {d1ca4837-40ec-42c9-8465-09cc8fce7c20}, !- Source Object
  3,                                      !- Outlet Port
  {8891932c-0872-49c6-aac8-a1da01601147}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbb619aa-2fb4-4147-8eab-e938d9f86f07}, !- Handle
  Node 800,                               !- Name
  {7f41d521-23f0-4f25-9812-8457df3f0bb5}, !- Inlet Port
  {9865bdfd-4a44-4021-86a0-fb320e12099f}; !- Outlet Port

OS:Node,
  {7736c204-4817-4bb6-8e21-064ea3610c43}, !- Handle
  Node 801,                               !- Name
  {a5c3e079-2f86-4462-9060-248a4eb2135e}, !- Inlet Port
  {295b3407-c9de-4564-a1b2-c4c95cf34438}; !- Outlet Port

OS:Node,
  {3a6cd002-3571-4465-8255-fc38be7c80cc}, !- Handle
  Node 802,                               !- Name
  {6ad9e73a-e701-4f87-9a4f-a5b561266792}, !- Inlet Port
  {702105c9-dccc-4db2-86c0-09f21ec9a674}; !- Outlet Port

OS:Connection,
  {7f41d521-23f0-4f25-9812-8457df3f0bb5}, !- Handle
  {8891932c-0872-49c6-aac8-a1da01601147}, !- Source Object
  11,                                     !- Outlet Port
  {cbb619aa-2fb4-4147-8eab-e938d9f86f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295b3407-c9de-4564-a1b2-c4c95cf34438}, !- Handle
  {7736c204-4817-4bb6-8e21-064ea3610c43}, !- Source Object
  3,                                      !- Outlet Port
  {8891932c-0872-49c6-aac8-a1da01601147}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03c0ca6d-9c97-4ef8-b2dc-a5dabf9c1c0d}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {9865bdfd-4a44-4021-86a0-fb320e12099f}, !- Inlet Node Name
  {479c9249-07ee-4859-b527-12ae7b40c1ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f3af02e-8a6f-4899-849f-78453eb6ef90}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a5c3e079-2f86-4462-9060-248a4eb2135e}, !- Outlet Node Name
  {40a262a6-4d65-46bb-b7ab-2ed03c43d410}; !- Inlet Node Name 1

OS:Connection,
  {9865bdfd-4a44-4021-86a0-fb320e12099f}, !- Handle
  {cbb619aa-2fb4-4147-8eab-e938d9f86f07}, !- Source Object
  3,                                      !- Outlet Port
  {03c0ca6d-9c97-4ef8-b2dc-a5dabf9c1c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c3e079-2f86-4462-9060-248a4eb2135e}, !- Handle
  {9f3af02e-8a6f-4899-849f-78453eb6ef90}, !- Source Object
  2,                                      !- Outlet Port
  {7736c204-4817-4bb6-8e21-064ea3610c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8a0d443-4b33-4669-b83e-3284c5ef657f}, !- Handle
  {8891932c-0872-49c6-aac8-a1da01601147}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e27701e2-f4f9-4204-8c5b-1bef3539e392}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {0111eddd-5f21-4ad1-89be-5bfd10684301}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e524a937-7506-4807-a453-1dc077df7453}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33f0f764-4248-4309-8b53-d4301c9e2500}, !- Air Inlet Node Name
  {060d2922-93d7-449b-9572-f7436f5d6f3c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ab813fe3-f91b-4393-a89f-676a1eb5a01c}, !- Handle
  Sys3 Return Fan 15,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7f2d5a19-a335-41ce-af42-5088fbf7e505}, !- Air Inlet Node Name
  {64771d11-c3dd-42a4-8ec9-b8c29a2ee4e1}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {874ce6f9-41bd-48ab-b9a8-ef5c49395374}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dc7b43a2-7ce9-4e30-8597-f821d3bfec8c}, !- Air Inlet Node Name
  {7b3dbd63-e1bf-44e0-8471-fd644c6c56f9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {501aaa4a-de50-4f5a-a1a2-f3cd2f5b78ac}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 9kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fd641f51-712b-4cfc-9353-267c81b5098a}, !- Air Inlet Node Name
  {cd291b2f-2116-4527-81e2-ef290ad1543f}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {080ee834-f511-435a-b69e-638f57587d3a}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {699c8a9e-879f-4a2b-812b-9c8301ee8895}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {371189a8-56e3-4dab-8e19-33329efb47f6}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {251ca6aa-63c3-4585-a338-682a7148bc60}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e269c0dd-143c-45d9-a80f-0d6b0acb6f25}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {77c69c5e-34ac-4e65-bc8b-6d1fb79c4227}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {642ff225-6373-43b7-aa8f-7ed064056370}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e96d737b-badb-45e4-b43e-8f8999c36f7f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e96d737b-badb-45e4-b43e-8f8999c36f7f}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daa1e64f-e910-4b1d-bea9-518025f4e319}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {77c69c5e-34ac-4e65-bc8b-6d1fb79c4227}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0461a6a8-2c29-4ca5-8d25-28350bb8057a}, !- Mixed Air Node Name
  {c45359a4-0d24-465c-b0ca-69f320d7494e}, !- Outdoor Air Stream Node Name
  {867dfb4c-1493-4306-a76e-1791eee3ede5}, !- Relief Air Stream Node Name
  {ec3e98aa-523a-4190-bf4d-137a166fa70a}; !- Return Air Stream Node Name

OS:Node,
  {53c41444-366a-48a3-9462-c5c55b283992}, !- Handle
  Node 803,                               !- Name
  ,                                       !- Inlet Port
  {c45359a4-0d24-465c-b0ca-69f320d7494e}; !- Outlet Port

OS:Connection,
  {c45359a4-0d24-465c-b0ca-69f320d7494e}, !- Handle
  {53c41444-366a-48a3-9462-c5c55b283992}, !- Source Object
  3,                                      !- Outlet Port
  {daa1e64f-e910-4b1d-bea9-518025f4e319}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {477f2b88-b40b-49b9-ad17-31a1dcdc25b9}, !- Handle
  Node 804,                               !- Name
  {867dfb4c-1493-4306-a76e-1791eee3ede5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {867dfb4c-1493-4306-a76e-1791eee3ede5}, !- Handle
  {daa1e64f-e910-4b1d-bea9-518025f4e319}, !- Source Object
  7,                                      !- Outlet Port
  {477f2b88-b40b-49b9-ad17-31a1dcdc25b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060d2922-93d7-449b-9572-f7436f5d6f3c}, !- Handle
  {e524a937-7506-4807-a453-1dc077df7453}, !- Source Object
  9,                                      !- Outlet Port
  {d1ca4837-40ec-42c9-8465-09cc8fce7c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c71f8bc1-c5e4-48f9-913a-f040068c2719}, !- Handle
  Node 805,                               !- Name
  {7b3dbd63-e1bf-44e0-8471-fd644c6c56f9}, !- Inlet Port
  {33f0f764-4248-4309-8b53-d4301c9e2500}; !- Outlet Port

OS:Connection,
  {7b3dbd63-e1bf-44e0-8471-fd644c6c56f9}, !- Handle
  {874ce6f9-41bd-48ab-b9a8-ef5c49395374}, !- Source Object
  6,                                      !- Outlet Port
  {c71f8bc1-c5e4-48f9-913a-f040068c2719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f0f764-4248-4309-8b53-d4301c9e2500}, !- Handle
  {c71f8bc1-c5e4-48f9-913a-f040068c2719}, !- Source Object
  3,                                      !- Outlet Port
  {e524a937-7506-4807-a453-1dc077df7453}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb4fad4a-6ac9-4c2e-af74-00b3add3e9d1}, !- Handle
  Node 806,                               !- Name
  {cd291b2f-2116-4527-81e2-ef290ad1543f}, !- Inlet Port
  {dc7b43a2-7ce9-4e30-8597-f821d3bfec8c}; !- Outlet Port

OS:Connection,
  {cd291b2f-2116-4527-81e2-ef290ad1543f}, !- Handle
  {501aaa4a-de50-4f5a-a1a2-f3cd2f5b78ac}, !- Source Object
  9,                                      !- Outlet Port
  {eb4fad4a-6ac9-4c2e-af74-00b3add3e9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7b43a2-7ce9-4e30-8597-f821d3bfec8c}, !- Handle
  {eb4fad4a-6ac9-4c2e-af74-00b3add3e9d1}, !- Source Object
  3,                                      !- Outlet Port
  {874ce6f9-41bd-48ab-b9a8-ef5c49395374}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4e47baf6-0238-4278-87be-2e217af6b8c8}, !- Handle
  Node 807,                               !- Name
  {0461a6a8-2c29-4ca5-8d25-28350bb8057a}, !- Inlet Port
  {fd641f51-712b-4cfc-9353-267c81b5098a}; !- Outlet Port

OS:Connection,
  {0461a6a8-2c29-4ca5-8d25-28350bb8057a}, !- Handle
  {daa1e64f-e910-4b1d-bea9-518025f4e319}, !- Source Object
  5,                                      !- Outlet Port
  {4e47baf6-0238-4278-87be-2e217af6b8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd641f51-712b-4cfc-9353-267c81b5098a}, !- Handle
  {4e47baf6-0238-4278-87be-2e217af6b8c8}, !- Source Object
  3,                                      !- Outlet Port
  {501aaa4a-de50-4f5a-a1a2-f3cd2f5b78ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {af36685e-fa88-4c2b-a9cc-a416818dc1f2}, !- Handle
  Node 808,                               !- Name
  {64771d11-c3dd-42a4-8ec9-b8c29a2ee4e1}, !- Inlet Port
  {ec3e98aa-523a-4190-bf4d-137a166fa70a}; !- Outlet Port

OS:Connection,
  {7f2d5a19-a335-41ce-af42-5088fbf7e505}, !- Handle
  {2225d8d3-875f-4d60-bc20-9cac20cea5bd}, !- Source Object
  3,                                      !- Outlet Port
  {ab813fe3-f91b-4393-a89f-676a1eb5a01c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64771d11-c3dd-42a4-8ec9-b8c29a2ee4e1}, !- Handle
  {ab813fe3-f91b-4393-a89f-676a1eb5a01c}, !- Source Object
  9,                                      !- Outlet Port
  {af36685e-fa88-4c2b-a9cc-a416818dc1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec3e98aa-523a-4190-bf4d-137a166fa70a}, !- Handle
  {af36685e-fa88-4c2b-a9cc-a416818dc1f2}, !- Source Object
  3,                                      !- Outlet Port
  {daa1e64f-e910-4b1d-bea9-518025f4e319}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c453d87a-f23b-4897-9fe3-947fa76b3bd5}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6ff8b9fb-2810-4c2e-b16d-31985d078a9c}, !- Control Zone Name
  {d1ca4837-40ec-42c9-8465-09cc8fce7c20}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ce8e34a-0c3f-4c74-9336-35a4c78020de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e9d1c2b1-8a34-46e1-a9e8-98a743058066}, !- Air Inlet Node Name
  {6ad9e73a-e701-4f87-9a4f-a5b561266792}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dc7fdf1-028d-4875-b61f-d7fd010250c6}, !- Handle
  Node 809,                               !- Name
  {fff0c7d1-ed01-4088-a734-fdba67e5a6e8}, !- Inlet Port
  {40a262a6-4d65-46bb-b7ab-2ed03c43d410}; !- Outlet Port

OS:Connection,
  {702105c9-dccc-4db2-86c0-09f21ec9a674}, !- Handle
  {3a6cd002-3571-4465-8255-fc38be7c80cc}, !- Source Object
  3,                                      !- Outlet Port
  {270c882b-232c-4176-aab2-57ae4657c728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff0c7d1-ed01-4088-a734-fdba67e5a6e8}, !- Handle
  {35681ed3-bc5c-428a-a839-36abd03aafca}, !- Source Object
  2,                                      !- Outlet Port
  {7dc7fdf1-028d-4875-b61f-d7fd010250c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a262a6-4d65-46bb-b7ab-2ed03c43d410}, !- Handle
  {7dc7fdf1-028d-4875-b61f-d7fd010250c6}, !- Source Object
  3,                                      !- Outlet Port
  {9f3af02e-8a6f-4899-849f-78453eb6ef90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7deccf9f-3d21-4df1-a5ab-3b5b15a5ca6c}, !- Handle
  Node 810,                               !- Name
  {479c9249-07ee-4859-b527-12ae7b40c1ba}, !- Inlet Port
  {e9d1c2b1-8a34-46e1-a9e8-98a743058066}; !- Outlet Port

OS:Connection,
  {479c9249-07ee-4859-b527-12ae7b40c1ba}, !- Handle
  {03c0ca6d-9c97-4ef8-b2dc-a5dabf9c1c0d}, !- Source Object
  3,                                      !- Outlet Port
  {7deccf9f-3d21-4df1-a5ab-3b5b15a5ca6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d1c2b1-8a34-46e1-a9e8-98a743058066}, !- Handle
  {7deccf9f-3d21-4df1-a5ab-3b5b15a5ca6c}, !- Source Object
  3,                                      !- Outlet Port
  {6ce8e34a-0c3f-4c74-9336-35a4c78020de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ad9e73a-e701-4f87-9a4f-a5b561266792}, !- Handle
  {6ce8e34a-0c3f-4c74-9336-35a4c78020de}, !- Source Object
  4,                                      !- Outlet Port
  {3a6cd002-3571-4465-8255-fc38be7c80cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {baaacf6f-acc1-4223-a1dc-946a3c5e47c0}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2668eb5b-7e92-4f91-a580-ba7afe10db85}, !- Water Inlet Node Name
  {01043e90-f9a8-449a-b570-c1a35d6dabac}; !- Water Outlet Node Name

OS:Node,
  {5e572841-af10-4820-b55a-6b608b72a863}, !- Handle
  Node 811,                               !- Name
  {166cf78c-c26b-45c2-8ab6-f7597f6e415b}, !- Inlet Port
  {2668eb5b-7e92-4f91-a580-ba7afe10db85}; !- Outlet Port

OS:Connection,
  {166cf78c-c26b-45c2-8ab6-f7597f6e415b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  79,                                     !- Outlet Port
  {5e572841-af10-4820-b55a-6b608b72a863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e6930bd-4b05-48b0-b536-43a26aac2244}, !- Handle
  Node 812,                               !- Name
  {01043e90-f9a8-449a-b570-c1a35d6dabac}, !- Inlet Port
  {6e270749-e2e2-4ad7-9755-f0c591d86647}; !- Outlet Port

OS:Connection,
  {2668eb5b-7e92-4f91-a580-ba7afe10db85}, !- Handle
  {5e572841-af10-4820-b55a-6b608b72a863}, !- Source Object
  3,                                      !- Outlet Port
  {baaacf6f-acc1-4223-a1dc-946a3c5e47c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {01043e90-f9a8-449a-b570-c1a35d6dabac}, !- Handle
  {baaacf6f-acc1-4223-a1dc-946a3c5e47c0}, !- Source Object
  10,                                     !- Outlet Port
  {5e6930bd-4b05-48b0-b536-43a26aac2244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e270749-e2e2-4ad7-9755-f0c591d86647}, !- Handle
  {5e6930bd-4b05-48b0-b536-43a26aac2244}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d1a53c1-abfc-468d-8e56-058030476749}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {baaacf6f-acc1-4223-a1dc-946a3c5e47c0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {ea0c19a3-a78f-4c59-9981-6d5b037439f1}, !- Availability Schedule
  {a463e943-0f6d-45b0-a409-b6eafc7d8541}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f15ef73-0cd0-4e52-9ffc-6cb737feb5d2}, !- Supply Side Inlet Node Name
  {23c58f4d-9dbb-4655-b7f5-e4e0b244144d}, !- Demand Side Outlet Node Name
  {37e07dc7-948e-4084-b4a7-db9c14fce9b1}, !- Demand Side Inlet Node A
  {f8b9a516-056d-4faf-821f-e9195221381c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {432c3441-be7e-4d37-838e-332741afa904}, !- Demand Mixer Name
  {3402121d-4dab-4b55-8c48-971e3a5de4c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f456a03b-f160-4a5f-a759-d23d00850660}, !- Handle
  Node 813,                               !- Name
  {9f15ef73-0cd0-4e52-9ffc-6cb737feb5d2}, !- Inlet Port
  {070fc336-da1b-405b-91b0-ce28fed48a00}; !- Outlet Port

OS:Node,
  {a98f0a39-e59c-4b5b-bb08-4329f17249cd}, !- Handle
  Node 814,                               !- Name
  {1e278011-eeeb-4b13-9de6-62a106c59391}, !- Inlet Port
  {f8b9a516-056d-4faf-821f-e9195221381c}; !- Outlet Port

OS:Connection,
  {9f15ef73-0cd0-4e52-9ffc-6cb737feb5d2}, !- Handle
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- Source Object
  9,                                      !- Outlet Port
  {f456a03b-f160-4a5f-a759-d23d00850660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b9a516-056d-4faf-821f-e9195221381c}, !- Handle
  {a98f0a39-e59c-4b5b-bb08-4329f17249cd}, !- Source Object
  3,                                      !- Outlet Port
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f48e73c7-a093-46de-9aad-6060bf51456b}, !- Handle
  Node 815,                               !- Name
  {37e07dc7-948e-4084-b4a7-db9c14fce9b1}, !- Inlet Port
  {22b879f3-0ef1-4b0e-b24f-c7176fc2742b}; !- Outlet Port

OS:Node,
  {a1f509d1-6493-40ac-abb7-aa50d9c302ab}, !- Handle
  Node 816,                               !- Name
  {27a80894-9b40-4308-bb18-51c69c6c4c53}, !- Inlet Port
  {23c58f4d-9dbb-4655-b7f5-e4e0b244144d}; !- Outlet Port

OS:Node,
  {fdaa68ac-d435-40be-b73b-6e4fa410a125}, !- Handle
  Node 817,                               !- Name
  {631c14de-f38b-426a-92c5-98e220c20097}, !- Inlet Port
  {3e6ae89d-2df6-4a24-9ed5-086264bb084a}; !- Outlet Port

OS:Connection,
  {37e07dc7-948e-4084-b4a7-db9c14fce9b1}, !- Handle
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- Source Object
  11,                                     !- Outlet Port
  {f48e73c7-a093-46de-9aad-6060bf51456b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c58f4d-9dbb-4655-b7f5-e4e0b244144d}, !- Handle
  {a1f509d1-6493-40ac-abb7-aa50d9c302ab}, !- Source Object
  3,                                      !- Outlet Port
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3402121d-4dab-4b55-8c48-971e3a5de4c9}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {22b879f3-0ef1-4b0e-b24f-c7176fc2742b}, !- Inlet Node Name
  {ebf3d2f4-5110-46a5-b19d-b6752dfedfc1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {432c3441-be7e-4d37-838e-332741afa904}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {27a80894-9b40-4308-bb18-51c69c6c4c53}, !- Outlet Node Name
  {c0368acd-d862-44f3-97ce-7754011f5f5f}; !- Inlet Node Name 1

OS:Connection,
  {22b879f3-0ef1-4b0e-b24f-c7176fc2742b}, !- Handle
  {f48e73c7-a093-46de-9aad-6060bf51456b}, !- Source Object
  3,                                      !- Outlet Port
  {3402121d-4dab-4b55-8c48-971e3a5de4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a80894-9b40-4308-bb18-51c69c6c4c53}, !- Handle
  {432c3441-be7e-4d37-838e-332741afa904}, !- Source Object
  2,                                      !- Outlet Port
  {a1f509d1-6493-40ac-abb7-aa50d9c302ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54dd8c29-56d5-446e-88a2-81b325443d00}, !- Handle
  {66084bc6-e4e4-4df1-83ad-30c55d880b21}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a463e943-0f6d-45b0-a409-b6eafc7d8541}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {5225c7d9-3af3-4bed-b88d-207f84a9742c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {41ad1599-16fd-4526-aad8-9da2ecc7cdc3}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {32e8c239-db43-4f1b-aee6-bc268b17db93}, !- Air Inlet Node Name
  {1e278011-eeeb-4b13-9de6-62a106c59391}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {9cb7f241-e22a-4027-bae5-85c2a6e6e8ef}, !- Handle
  Sys3 Return Fan 16,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {070fc336-da1b-405b-91b0-ce28fed48a00}, !- Air Inlet Node Name
  {ec825a20-2084-4abd-a133-153b01c125b0}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {590e56bd-d0c3-4df2-bc28-8ee8da7993ac}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a58d3fb0-f571-4a73-81fc-3fa8a354cd29}, !- Air Inlet Node Name
  {f161709c-6e1b-449b-af8d-cc2913c6473f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7ac17c6f-4522-479d-aff6-35fb37c90cc8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 2kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f8d0428c-15df-419e-9c51-cbbf36cc3631}, !- Air Inlet Node Name
  {194b3234-6d44-4722-90dc-d369f118f383}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {007bf270-6356-410f-b441-919407f756a5}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49180a5e-6cb4-4c7a-9ee2-fddbf4629ce4}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b249bf3-598c-42c0-8491-9efdfed65edb}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2808abfe-70de-4837-8318-ead22162fa75}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21cfb840-2825-4c32-b9f6-e344040ec2ba}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0d199afa-84c9-412e-93da-f05c3a1e9b04}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea0c19a3-a78f-4c59-9981-6d5b037439f1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {624ae998-c5ed-4ab0-8c20-e131bf20e074}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {624ae998-c5ed-4ab0-8c20-e131bf20e074}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9119409-ae62-4822-a612-52b2bf131643}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {0d199afa-84c9-412e-93da-f05c3a1e9b04}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10e0891d-b9ae-4518-bd64-8ede0901f327}, !- Mixed Air Node Name
  {a990b2e1-589e-42d8-adad-92d612b1e3ad}, !- Outdoor Air Stream Node Name
  {10b55d36-3e47-4803-a7ff-f074b4de6367}, !- Relief Air Stream Node Name
  {2f5b16bb-5348-4234-affb-8cd75324f85a}; !- Return Air Stream Node Name

OS:Node,
  {44d01064-bf1d-4ce9-b8da-6a039939b775}, !- Handle
  Node 818,                               !- Name
  ,                                       !- Inlet Port
  {a990b2e1-589e-42d8-adad-92d612b1e3ad}; !- Outlet Port

OS:Connection,
  {a990b2e1-589e-42d8-adad-92d612b1e3ad}, !- Handle
  {44d01064-bf1d-4ce9-b8da-6a039939b775}, !- Source Object
  3,                                      !- Outlet Port
  {c9119409-ae62-4822-a612-52b2bf131643}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9efbb43-70bb-4027-8a55-d7ed2bfb7279}, !- Handle
  Node 819,                               !- Name
  {10b55d36-3e47-4803-a7ff-f074b4de6367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10b55d36-3e47-4803-a7ff-f074b4de6367}, !- Handle
  {c9119409-ae62-4822-a612-52b2bf131643}, !- Source Object
  7,                                      !- Outlet Port
  {d9efbb43-70bb-4027-8a55-d7ed2bfb7279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e278011-eeeb-4b13-9de6-62a106c59391}, !- Handle
  {41ad1599-16fd-4526-aad8-9da2ecc7cdc3}, !- Source Object
  9,                                      !- Outlet Port
  {a98f0a39-e59c-4b5b-bb08-4329f17249cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfc874cb-9314-4d71-9fc0-0210488b37c6}, !- Handle
  Node 820,                               !- Name
  {f161709c-6e1b-449b-af8d-cc2913c6473f}, !- Inlet Port
  {32e8c239-db43-4f1b-aee6-bc268b17db93}; !- Outlet Port

OS:Connection,
  {f161709c-6e1b-449b-af8d-cc2913c6473f}, !- Handle
  {590e56bd-d0c3-4df2-bc28-8ee8da7993ac}, !- Source Object
  6,                                      !- Outlet Port
  {bfc874cb-9314-4d71-9fc0-0210488b37c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e8c239-db43-4f1b-aee6-bc268b17db93}, !- Handle
  {bfc874cb-9314-4d71-9fc0-0210488b37c6}, !- Source Object
  3,                                      !- Outlet Port
  {41ad1599-16fd-4526-aad8-9da2ecc7cdc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5bdaa46c-8822-478a-8c48-5c84831bad5f}, !- Handle
  Node 821,                               !- Name
  {194b3234-6d44-4722-90dc-d369f118f383}, !- Inlet Port
  {a58d3fb0-f571-4a73-81fc-3fa8a354cd29}; !- Outlet Port

OS:Connection,
  {194b3234-6d44-4722-90dc-d369f118f383}, !- Handle
  {7ac17c6f-4522-479d-aff6-35fb37c90cc8}, !- Source Object
  9,                                      !- Outlet Port
  {5bdaa46c-8822-478a-8c48-5c84831bad5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58d3fb0-f571-4a73-81fc-3fa8a354cd29}, !- Handle
  {5bdaa46c-8822-478a-8c48-5c84831bad5f}, !- Source Object
  3,                                      !- Outlet Port
  {590e56bd-d0c3-4df2-bc28-8ee8da7993ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84a7b0c8-a26a-4843-b712-06f02b82616c}, !- Handle
  Node 822,                               !- Name
  {10e0891d-b9ae-4518-bd64-8ede0901f327}, !- Inlet Port
  {f8d0428c-15df-419e-9c51-cbbf36cc3631}; !- Outlet Port

OS:Connection,
  {10e0891d-b9ae-4518-bd64-8ede0901f327}, !- Handle
  {c9119409-ae62-4822-a612-52b2bf131643}, !- Source Object
  5,                                      !- Outlet Port
  {84a7b0c8-a26a-4843-b712-06f02b82616c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d0428c-15df-419e-9c51-cbbf36cc3631}, !- Handle
  {84a7b0c8-a26a-4843-b712-06f02b82616c}, !- Source Object
  3,                                      !- Outlet Port
  {7ac17c6f-4522-479d-aff6-35fb37c90cc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {810bc281-4642-4ef2-960b-0835999d6d82}, !- Handle
  Node 823,                               !- Name
  {ec825a20-2084-4abd-a133-153b01c125b0}, !- Inlet Port
  {2f5b16bb-5348-4234-affb-8cd75324f85a}; !- Outlet Port

OS:Connection,
  {070fc336-da1b-405b-91b0-ce28fed48a00}, !- Handle
  {f456a03b-f160-4a5f-a759-d23d00850660}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7f241-e22a-4027-bae5-85c2a6e6e8ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec825a20-2084-4abd-a133-153b01c125b0}, !- Handle
  {9cb7f241-e22a-4027-bae5-85c2a6e6e8ef}, !- Source Object
  9,                                      !- Outlet Port
  {810bc281-4642-4ef2-960b-0835999d6d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5b16bb-5348-4234-affb-8cd75324f85a}, !- Handle
  {810bc281-4642-4ef2-960b-0835999d6d82}, !- Source Object
  3,                                      !- Outlet Port
  {c9119409-ae62-4822-a612-52b2bf131643}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {76fcff7e-d5a3-4eaa-ab6b-52793c195547}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa7ba353-9a59-4d8e-a762-dc7b5af19c34}, !- Control Zone Name
  {a98f0a39-e59c-4b5b-bb08-4329f17249cd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6bb71303-60f9-400b-98aa-69cc276c9595}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {dff64438-a634-4177-b344-edf5d70f8157}, !- Air Inlet Node Name
  {631c14de-f38b-426a-92c5-98e220c20097}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30da795d-c25b-45e1-aab2-fa5244303360}, !- Handle
  Node 824,                               !- Name
  {7ba4e65f-a619-49ff-91d3-773e64b7ac64}, !- Inlet Port
  {c0368acd-d862-44f3-97ce-7754011f5f5f}; !- Outlet Port

OS:Connection,
  {3e6ae89d-2df6-4a24-9ed5-086264bb084a}, !- Handle
  {fdaa68ac-d435-40be-b73b-6e4fa410a125}, !- Source Object
  3,                                      !- Outlet Port
  {9a51c535-af18-4cc7-9c7e-1bac065b27c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba4e65f-a619-49ff-91d3-773e64b7ac64}, !- Handle
  {aef5fa56-6231-4050-a603-3fb3f34e1160}, !- Source Object
  2,                                      !- Outlet Port
  {30da795d-c25b-45e1-aab2-fa5244303360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0368acd-d862-44f3-97ce-7754011f5f5f}, !- Handle
  {30da795d-c25b-45e1-aab2-fa5244303360}, !- Source Object
  3,                                      !- Outlet Port
  {432c3441-be7e-4d37-838e-332741afa904}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8499a08c-1f01-41b2-aacd-a2e574b9526c}, !- Handle
  Node 825,                               !- Name
  {ebf3d2f4-5110-46a5-b19d-b6752dfedfc1}, !- Inlet Port
  {dff64438-a634-4177-b344-edf5d70f8157}; !- Outlet Port

OS:Connection,
  {ebf3d2f4-5110-46a5-b19d-b6752dfedfc1}, !- Handle
  {3402121d-4dab-4b55-8c48-971e3a5de4c9}, !- Source Object
  3,                                      !- Outlet Port
  {8499a08c-1f01-41b2-aacd-a2e574b9526c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff64438-a634-4177-b344-edf5d70f8157}, !- Handle
  {8499a08c-1f01-41b2-aacd-a2e574b9526c}, !- Source Object
  3,                                      !- Outlet Port
  {6bb71303-60f9-400b-98aa-69cc276c9595}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631c14de-f38b-426a-92c5-98e220c20097}, !- Handle
  {6bb71303-60f9-400b-98aa-69cc276c9595}, !- Source Object
  4,                                      !- Outlet Port
  {fdaa68ac-d435-40be-b73b-6e4fa410a125}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c42b400b-950c-451b-bc6d-af9ffefcab30}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {048376d1-c748-4abd-9218-214b00a83d0e}, !- Water Inlet Node Name
  {7de59dca-13e6-48ab-8536-659889dd3f61}; !- Water Outlet Node Name

OS:Node,
  {0b6a8b11-58d2-4cc7-bb02-b61299cd7ee3}, !- Handle
  Node 826,                               !- Name
  {8df56c44-b9b8-48cc-92e1-46c89d07b171}, !- Inlet Port
  {048376d1-c748-4abd-9218-214b00a83d0e}; !- Outlet Port

OS:Connection,
  {8df56c44-b9b8-48cc-92e1-46c89d07b171}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  80,                                     !- Outlet Port
  {0b6a8b11-58d2-4cc7-bb02-b61299cd7ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b09f6532-329e-495c-bbc2-11489d2e52d2}, !- Handle
  Node 827,                               !- Name
  {7de59dca-13e6-48ab-8536-659889dd3f61}, !- Inlet Port
  {3d20904c-7d36-4a4f-991c-f86211037136}; !- Outlet Port

OS:Connection,
  {048376d1-c748-4abd-9218-214b00a83d0e}, !- Handle
  {0b6a8b11-58d2-4cc7-bb02-b61299cd7ee3}, !- Source Object
  3,                                      !- Outlet Port
  {c42b400b-950c-451b-bc6d-af9ffefcab30}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7de59dca-13e6-48ab-8536-659889dd3f61}, !- Handle
  {c42b400b-950c-451b-bc6d-af9ffefcab30}, !- Source Object
  10,                                     !- Outlet Port
  {b09f6532-329e-495c-bbc2-11489d2e52d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d20904c-7d36-4a4f-991c-f86211037136}, !- Handle
  {b09f6532-329e-495c-bbc2-11489d2e52d2}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d200200d-d00c-4f52-b414-2b610ad1eb1d}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c42b400b-950c-451b-bc6d-af9ffefcab30}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {9431b6b1-60b5-4480-b48b-8b33ff812659}, !- Availability Schedule
  {64047799-96db-40f2-980c-fac543100a60}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff0f04b3-b46f-4f5e-a2f8-bd2c0403b24d}, !- Supply Side Inlet Node Name
  {f5fa3cc8-d1cc-417b-a57f-633acba03872}, !- Demand Side Outlet Node Name
  {17c1c9b9-8b5c-4393-861e-25c9360a0f4f}, !- Demand Side Inlet Node A
  {f3bbc342-324c-4ec8-8d1d-b14a1a00898a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc832709-2065-43fa-a6d3-5d7896dc1247}, !- Demand Mixer Name
  {f351b7de-2e8a-4d90-b8a4-0506c214090d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {948bb9a2-2404-4114-85bb-d03d42b82175}, !- Handle
  Node 828,                               !- Name
  {ff0f04b3-b46f-4f5e-a2f8-bd2c0403b24d}, !- Inlet Port
  {be59452d-6dca-4a34-b920-44c56202dee4}; !- Outlet Port

OS:Node,
  {f0e9a50a-aa8a-4b00-9acc-4d9775c398bf}, !- Handle
  Node 829,                               !- Name
  {76a309de-041d-4d49-8ee4-9c9a009b4bec}, !- Inlet Port
  {f3bbc342-324c-4ec8-8d1d-b14a1a00898a}; !- Outlet Port

OS:Connection,
  {ff0f04b3-b46f-4f5e-a2f8-bd2c0403b24d}, !- Handle
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- Source Object
  9,                                      !- Outlet Port
  {948bb9a2-2404-4114-85bb-d03d42b82175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bbc342-324c-4ec8-8d1d-b14a1a00898a}, !- Handle
  {f0e9a50a-aa8a-4b00-9acc-4d9775c398bf}, !- Source Object
  3,                                      !- Outlet Port
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49dbd157-0c9a-46f2-8637-bb13554620a1}, !- Handle
  Node 830,                               !- Name
  {17c1c9b9-8b5c-4393-861e-25c9360a0f4f}, !- Inlet Port
  {7f4ffb25-9286-43f7-a018-b0c152f53825}; !- Outlet Port

OS:Node,
  {7b63f300-0762-4ed9-b9c2-b7fbc7e23865}, !- Handle
  Node 831,                               !- Name
  {8711756d-160a-4dc5-bf92-ec31a6c58d77}, !- Inlet Port
  {f5fa3cc8-d1cc-417b-a57f-633acba03872}; !- Outlet Port

OS:Node,
  {e786b8b0-422c-4600-8656-9c463d15a7cb}, !- Handle
  Node 832,                               !- Name
  {c4b039ed-d2c8-4933-a212-83b315ff6c5e}, !- Inlet Port
  {cce36032-fc6b-4d04-adb9-bfda417eeeca}; !- Outlet Port

OS:Connection,
  {17c1c9b9-8b5c-4393-861e-25c9360a0f4f}, !- Handle
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- Source Object
  11,                                     !- Outlet Port
  {49dbd157-0c9a-46f2-8637-bb13554620a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fa3cc8-d1cc-417b-a57f-633acba03872}, !- Handle
  {7b63f300-0762-4ed9-b9c2-b7fbc7e23865}, !- Source Object
  3,                                      !- Outlet Port
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f351b7de-2e8a-4d90-b8a4-0506c214090d}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {7f4ffb25-9286-43f7-a018-b0c152f53825}, !- Inlet Node Name
  {e9ccc629-5508-4645-9bce-ff63ba6682d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc832709-2065-43fa-a6d3-5d7896dc1247}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {8711756d-160a-4dc5-bf92-ec31a6c58d77}, !- Outlet Node Name
  {9608ad99-a122-46cb-8267-4ae0d0aa94ae}; !- Inlet Node Name 1

OS:Connection,
  {7f4ffb25-9286-43f7-a018-b0c152f53825}, !- Handle
  {49dbd157-0c9a-46f2-8637-bb13554620a1}, !- Source Object
  3,                                      !- Outlet Port
  {f351b7de-2e8a-4d90-b8a4-0506c214090d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8711756d-160a-4dc5-bf92-ec31a6c58d77}, !- Handle
  {dc832709-2065-43fa-a6d3-5d7896dc1247}, !- Source Object
  2,                                      !- Outlet Port
  {7b63f300-0762-4ed9-b9c2-b7fbc7e23865}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30474e85-6e3c-4bc1-b859-1cd0ccc9b55b}, !- Handle
  {4311ce3f-6690-4f46-b3f3-f8e2c7d16c14}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {64047799-96db-40f2-980c-fac543100a60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {f3f1783d-4e96-44f0-896e-5cfdbaafb615}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {15500d16-c069-4237-a494-e1b2c0851dd1}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {701ba66f-bfeb-4efc-b14c-e9a80f585ec5}, !- Air Inlet Node Name
  {76a309de-041d-4d49-8ee4-9c9a009b4bec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {dbf87a90-6972-4abf-95bc-fa5cba4fd1a0}, !- Handle
  Sys3 Return Fan 17,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be59452d-6dca-4a34-b920-44c56202dee4}, !- Air Inlet Node Name
  {58b50020-41a9-4dd1-b692-bf80eaa835ea}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a04d7767-340f-4031-a8fe-24a14ed49834}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c1a1acf2-73ea-45f3-a6fc-9a4cedb39098}, !- Air Inlet Node Name
  {d8f1f9d3-29cf-4040-a1f4-6489f907ceb2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8d73123e-7d34-445d-b28d-2853e3fb3ddc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 14kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {176b7a71-9859-4144-a483-1feb7465f167}, !- Air Inlet Node Name
  {bde3eac6-b23f-49f7-907d-de62520167b8}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8c1a70fd-0f38-4413-8164-f13e8d4b6761}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {540040b0-dc18-4b5c-badd-a8c25a2652be}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {70e7bdbc-218c-49fb-a166-85f54da154ef}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d177085f-865a-4afd-abbe-3958903314ae}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b561065-6d74-4794-9262-ba140bf01129}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {45e102ad-b488-4c79-9459-c42719fa8370}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9431b6b1-60b5-4480-b48b-8b33ff812659}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ee8b649-cf50-45f7-a221-e4b7d433fc73}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ee8b649-cf50-45f7-a221-e4b7d433fc73}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5fcf4ef-f517-41de-ad52-4b70025d03b7}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {45e102ad-b488-4c79-9459-c42719fa8370}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d47039f4-6115-4a11-83f7-f622e35802bd}, !- Mixed Air Node Name
  {22602008-8578-410e-ae7b-bda9f3e0488b}, !- Outdoor Air Stream Node Name
  {4a3d40a0-9761-4ce3-982d-02d58e801b93}, !- Relief Air Stream Node Name
  {e742bd1b-b584-4fb5-bbd3-7ccd63ae4adb}; !- Return Air Stream Node Name

OS:Node,
  {bff24aad-dd2d-4b50-9e0c-113c8e43756f}, !- Handle
  Node 833,                               !- Name
  ,                                       !- Inlet Port
  {22602008-8578-410e-ae7b-bda9f3e0488b}; !- Outlet Port

OS:Connection,
  {22602008-8578-410e-ae7b-bda9f3e0488b}, !- Handle
  {bff24aad-dd2d-4b50-9e0c-113c8e43756f}, !- Source Object
  3,                                      !- Outlet Port
  {c5fcf4ef-f517-41de-ad52-4b70025d03b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c503274c-01f3-4758-abfe-dc05bcc94198}, !- Handle
  Node 834,                               !- Name
  {4a3d40a0-9761-4ce3-982d-02d58e801b93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3d40a0-9761-4ce3-982d-02d58e801b93}, !- Handle
  {c5fcf4ef-f517-41de-ad52-4b70025d03b7}, !- Source Object
  7,                                      !- Outlet Port
  {c503274c-01f3-4758-abfe-dc05bcc94198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a309de-041d-4d49-8ee4-9c9a009b4bec}, !- Handle
  {15500d16-c069-4237-a494-e1b2c0851dd1}, !- Source Object
  9,                                      !- Outlet Port
  {f0e9a50a-aa8a-4b00-9acc-4d9775c398bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e36b771-6c4d-4eeb-891f-9aea682c7d8f}, !- Handle
  Node 835,                               !- Name
  {d8f1f9d3-29cf-4040-a1f4-6489f907ceb2}, !- Inlet Port
  {701ba66f-bfeb-4efc-b14c-e9a80f585ec5}; !- Outlet Port

OS:Connection,
  {d8f1f9d3-29cf-4040-a1f4-6489f907ceb2}, !- Handle
  {a04d7767-340f-4031-a8fe-24a14ed49834}, !- Source Object
  6,                                      !- Outlet Port
  {1e36b771-6c4d-4eeb-891f-9aea682c7d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701ba66f-bfeb-4efc-b14c-e9a80f585ec5}, !- Handle
  {1e36b771-6c4d-4eeb-891f-9aea682c7d8f}, !- Source Object
  3,                                      !- Outlet Port
  {15500d16-c069-4237-a494-e1b2c0851dd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {271b0887-153f-43c6-bf1d-29b48f205d6d}, !- Handle
  Node 836,                               !- Name
  {bde3eac6-b23f-49f7-907d-de62520167b8}, !- Inlet Port
  {c1a1acf2-73ea-45f3-a6fc-9a4cedb39098}; !- Outlet Port

OS:Connection,
  {bde3eac6-b23f-49f7-907d-de62520167b8}, !- Handle
  {8d73123e-7d34-445d-b28d-2853e3fb3ddc}, !- Source Object
  9,                                      !- Outlet Port
  {271b0887-153f-43c6-bf1d-29b48f205d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a1acf2-73ea-45f3-a6fc-9a4cedb39098}, !- Handle
  {271b0887-153f-43c6-bf1d-29b48f205d6d}, !- Source Object
  3,                                      !- Outlet Port
  {a04d7767-340f-4031-a8fe-24a14ed49834}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a01a5c81-1f70-4fcc-9de2-208decaa6be1}, !- Handle
  Node 837,                               !- Name
  {d47039f4-6115-4a11-83f7-f622e35802bd}, !- Inlet Port
  {176b7a71-9859-4144-a483-1feb7465f167}; !- Outlet Port

OS:Connection,
  {d47039f4-6115-4a11-83f7-f622e35802bd}, !- Handle
  {c5fcf4ef-f517-41de-ad52-4b70025d03b7}, !- Source Object
  5,                                      !- Outlet Port
  {a01a5c81-1f70-4fcc-9de2-208decaa6be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176b7a71-9859-4144-a483-1feb7465f167}, !- Handle
  {a01a5c81-1f70-4fcc-9de2-208decaa6be1}, !- Source Object
  3,                                      !- Outlet Port
  {8d73123e-7d34-445d-b28d-2853e3fb3ddc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59dbf496-bfbc-449c-b3ad-62d3e6b2a010}, !- Handle
  Node 838,                               !- Name
  {58b50020-41a9-4dd1-b692-bf80eaa835ea}, !- Inlet Port
  {e742bd1b-b584-4fb5-bbd3-7ccd63ae4adb}; !- Outlet Port

OS:Connection,
  {be59452d-6dca-4a34-b920-44c56202dee4}, !- Handle
  {948bb9a2-2404-4114-85bb-d03d42b82175}, !- Source Object
  3,                                      !- Outlet Port
  {dbf87a90-6972-4abf-95bc-fa5cba4fd1a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58b50020-41a9-4dd1-b692-bf80eaa835ea}, !- Handle
  {dbf87a90-6972-4abf-95bc-fa5cba4fd1a0}, !- Source Object
  9,                                      !- Outlet Port
  {59dbf496-bfbc-449c-b3ad-62d3e6b2a010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e742bd1b-b584-4fb5-bbd3-7ccd63ae4adb}, !- Handle
  {59dbf496-bfbc-449c-b3ad-62d3e6b2a010}, !- Source Object
  3,                                      !- Outlet Port
  {c5fcf4ef-f517-41de-ad52-4b70025d03b7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c8ddd943-43b6-4430-b1e4-cefe75e038a8}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {42c7648b-2f1b-4f87-aadb-413961e379e2}, !- Control Zone Name
  {f0e9a50a-aa8a-4b00-9acc-4d9775c398bf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0f456f2-4976-4392-a366-fe87d5800a28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {16534c71-e232-4f4f-a3a2-3da2aead1a21}, !- Air Inlet Node Name
  {c4b039ed-d2c8-4933-a212-83b315ff6c5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd54a391-0a4e-483b-9483-13e82c48a30e}, !- Handle
  Node 839,                               !- Name
  {2f795d2d-45fb-49ab-a665-332163eeda63}, !- Inlet Port
  {9608ad99-a122-46cb-8267-4ae0d0aa94ae}; !- Outlet Port

OS:Connection,
  {cce36032-fc6b-4d04-adb9-bfda417eeeca}, !- Handle
  {e786b8b0-422c-4600-8656-9c463d15a7cb}, !- Source Object
  3,                                      !- Outlet Port
  {9a05a9de-3d69-4e44-bd6b-9c94b4cb50f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f795d2d-45fb-49ab-a665-332163eeda63}, !- Handle
  {5cba68bf-6183-4513-a3b4-11b603b64a68}, !- Source Object
  2,                                      !- Outlet Port
  {bd54a391-0a4e-483b-9483-13e82c48a30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9608ad99-a122-46cb-8267-4ae0d0aa94ae}, !- Handle
  {bd54a391-0a4e-483b-9483-13e82c48a30e}, !- Source Object
  3,                                      !- Outlet Port
  {dc832709-2065-43fa-a6d3-5d7896dc1247}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af6a2d0c-604e-478e-b3c5-33dee1063ac9}, !- Handle
  Node 840,                               !- Name
  {e9ccc629-5508-4645-9bce-ff63ba6682d8}, !- Inlet Port
  {16534c71-e232-4f4f-a3a2-3da2aead1a21}; !- Outlet Port

OS:Connection,
  {e9ccc629-5508-4645-9bce-ff63ba6682d8}, !- Handle
  {f351b7de-2e8a-4d90-b8a4-0506c214090d}, !- Source Object
  3,                                      !- Outlet Port
  {af6a2d0c-604e-478e-b3c5-33dee1063ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16534c71-e232-4f4f-a3a2-3da2aead1a21}, !- Handle
  {af6a2d0c-604e-478e-b3c5-33dee1063ac9}, !- Source Object
  3,                                      !- Outlet Port
  {d0f456f2-4976-4392-a366-fe87d5800a28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4b039ed-d2c8-4933-a212-83b315ff6c5e}, !- Handle
  {d0f456f2-4976-4392-a366-fe87d5800a28}, !- Source Object
  4,                                      !- Outlet Port
  {e786b8b0-422c-4600-8656-9c463d15a7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c21bb31f-0454-407c-b16a-058e0150b6c0}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f89bd042-4209-4c2c-af22-b05cd9d95fb3}, !- Water Inlet Node Name
  {1652e2b4-b2c5-48d7-8690-dcf61ca874ad}; !- Water Outlet Node Name

OS:Node,
  {76cac893-71a8-429b-874e-59d26c7c3ca4}, !- Handle
  Node 841,                               !- Name
  {85fd1634-27e8-4ec5-b9df-6f1911ce3efe}, !- Inlet Port
  {f89bd042-4209-4c2c-af22-b05cd9d95fb3}; !- Outlet Port

OS:Connection,
  {85fd1634-27e8-4ec5-b9df-6f1911ce3efe}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  81,                                     !- Outlet Port
  {76cac893-71a8-429b-874e-59d26c7c3ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7cd9dd7-568e-4c6b-9c10-07283b53ea21}, !- Handle
  Node 842,                               !- Name
  {1652e2b4-b2c5-48d7-8690-dcf61ca874ad}, !- Inlet Port
  {e818f4d4-7fe1-4656-b8af-ce33447c2e95}; !- Outlet Port

OS:Connection,
  {f89bd042-4209-4c2c-af22-b05cd9d95fb3}, !- Handle
  {76cac893-71a8-429b-874e-59d26c7c3ca4}, !- Source Object
  3,                                      !- Outlet Port
  {c21bb31f-0454-407c-b16a-058e0150b6c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1652e2b4-b2c5-48d7-8690-dcf61ca874ad}, !- Handle
  {c21bb31f-0454-407c-b16a-058e0150b6c0}, !- Source Object
  10,                                     !- Outlet Port
  {a7cd9dd7-568e-4c6b-9c10-07283b53ea21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e818f4d4-7fe1-4656-b8af-ce33447c2e95}, !- Handle
  {a7cd9dd7-568e-4c6b-9c10-07283b53ea21}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba3fc89a-0e26-4045-9001-7f3934108005}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c21bb31f-0454-407c-b16a-058e0150b6c0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {da0289e0-2f0d-4d18-af71-3b5d9e0c6bd0}, !- Availability Schedule
  {4b61c50a-c622-42ed-9915-214ccdddb349}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e22f1059-b29d-4dfe-84e3-d1d2bb74526e}, !- Supply Side Inlet Node Name
  {23cda42b-565e-4b1a-97f2-516701254b9d}, !- Demand Side Outlet Node Name
  {6b98f2b4-9ad2-4acd-8e41-5c3aa4a155a6}, !- Demand Side Inlet Node A
  {d4dccecf-44ee-4106-9eda-8a0a84bb0621}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a60bacb4-0ff0-4b73-aaad-0f68f79892e0}, !- Demand Mixer Name
  {fe60267e-a200-42b3-b365-05397f499c8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1620465c-2293-4ac4-8ab7-4b0b25273e42}, !- Handle
  Node 843,                               !- Name
  {e22f1059-b29d-4dfe-84e3-d1d2bb74526e}, !- Inlet Port
  {a9e70a8f-ef86-495a-89a0-27fa286ab0ea}; !- Outlet Port

OS:Node,
  {d9b4f218-d3a5-473a-9607-a8423f388ba9}, !- Handle
  Node 844,                               !- Name
  {abece0e5-baf9-498b-b1da-e11fa97b7124}, !- Inlet Port
  {d4dccecf-44ee-4106-9eda-8a0a84bb0621}; !- Outlet Port

OS:Connection,
  {e22f1059-b29d-4dfe-84e3-d1d2bb74526e}, !- Handle
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- Source Object
  9,                                      !- Outlet Port
  {1620465c-2293-4ac4-8ab7-4b0b25273e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dccecf-44ee-4106-9eda-8a0a84bb0621}, !- Handle
  {d9b4f218-d3a5-473a-9607-a8423f388ba9}, !- Source Object
  3,                                      !- Outlet Port
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33cb309e-4a8d-4263-a2d5-3a2e3e7451ff}, !- Handle
  Node 845,                               !- Name
  {6b98f2b4-9ad2-4acd-8e41-5c3aa4a155a6}, !- Inlet Port
  {96121296-ff49-4f5a-8264-5a1e483204c8}; !- Outlet Port

OS:Node,
  {7a275711-7737-4f03-bf47-62a38f5537f9}, !- Handle
  Node 846,                               !- Name
  {2122dda9-0f34-4c6a-9384-fc2a7d42bb1e}, !- Inlet Port
  {23cda42b-565e-4b1a-97f2-516701254b9d}; !- Outlet Port

OS:Node,
  {e10997c1-dd7e-4376-a43f-1a6a81afcbe5}, !- Handle
  Node 847,                               !- Name
  {f2ba321b-0919-413e-aeee-751e3836efb7}, !- Inlet Port
  {865a9938-be4b-4a37-af1d-246004bce311}; !- Outlet Port

OS:Connection,
  {6b98f2b4-9ad2-4acd-8e41-5c3aa4a155a6}, !- Handle
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- Source Object
  11,                                     !- Outlet Port
  {33cb309e-4a8d-4263-a2d5-3a2e3e7451ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cda42b-565e-4b1a-97f2-516701254b9d}, !- Handle
  {7a275711-7737-4f03-bf47-62a38f5537f9}, !- Source Object
  3,                                      !- Outlet Port
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe60267e-a200-42b3-b365-05397f499c8a}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {96121296-ff49-4f5a-8264-5a1e483204c8}, !- Inlet Node Name
  {31e488df-e780-450e-8f0a-59b07c41decb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a60bacb4-0ff0-4b73-aaad-0f68f79892e0}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {2122dda9-0f34-4c6a-9384-fc2a7d42bb1e}, !- Outlet Node Name
  {d69fe716-2c9d-4cd5-9f82-5eeb2e44f14e}; !- Inlet Node Name 1

OS:Connection,
  {96121296-ff49-4f5a-8264-5a1e483204c8}, !- Handle
  {33cb309e-4a8d-4263-a2d5-3a2e3e7451ff}, !- Source Object
  3,                                      !- Outlet Port
  {fe60267e-a200-42b3-b365-05397f499c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2122dda9-0f34-4c6a-9384-fc2a7d42bb1e}, !- Handle
  {a60bacb4-0ff0-4b73-aaad-0f68f79892e0}, !- Source Object
  2,                                      !- Outlet Port
  {7a275711-7737-4f03-bf47-62a38f5537f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6fc1995-dd4d-4b5b-b716-9ba78367cc06}, !- Handle
  {e6388f5a-bc97-468e-9b5b-ad6471c8fe17}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4b61c50a-c622-42ed-9915-214ccdddb349}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {f33ef967-e948-4f7a-bfda-aafc993c1697}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {923db026-9239-48e5-b534-5cf40b75ed88}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {68b7a1bf-36ff-47de-ab39-8214c8e012cb}, !- Air Inlet Node Name
  {abece0e5-baf9-498b-b1da-e11fa97b7124}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {eb660a82-c301-49ac-be97-a7a3c56c45cb}, !- Handle
  Sys3 Return Fan 18,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9e70a8f-ef86-495a-89a0-27fa286ab0ea}, !- Air Inlet Node Name
  {893e883a-3c74-4398-b75d-c56fa173eeb3}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1284bd83-3a95-4e84-a908-46e8c4365c2c}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {45badb5a-b3c2-4b64-8d63-7f9bc202b03a}, !- Air Inlet Node Name
  {0714d3dc-73c8-473c-bfab-5e5d513706ed}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {09a12c38-61e7-4c72-bf86-fe150354bbf0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 14kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {768eebfc-b292-442f-a4d6-f561d5fab624}, !- Air Inlet Node Name
  {8ba1cc60-de4f-4d49-bd8b-4e6654c721b0}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a6d2b133-c3a7-444c-aa4a-87f47df41351}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8df7e7c7-6651-45fe-978d-3592f96ae850}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3c20332-b080-4d01-9723-e17bb4ae6dcd}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bc66f75-27ef-43c7-8e61-9df8cbabe14f}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {058d95b3-6864-4725-854d-2db567775c24}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {419f5a38-745a-41f6-a96e-f94374850644}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da0289e0-2f0d-4d18-af71-3b5d9e0c6bd0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2eb5f36-e08d-44b7-be21-079be50e942c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f2eb5f36-e08d-44b7-be21-079be50e942c}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a22670e-b840-485c-9282-97ab928ecfe8}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {419f5a38-745a-41f6-a96e-f94374850644}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd33b7e7-81e2-4582-9a84-f5ae9508ca7e}, !- Mixed Air Node Name
  {b00d3082-5dbb-4014-bbe0-1193550d0f43}, !- Outdoor Air Stream Node Name
  {918a113e-f8fd-41c9-bd50-004ecfb8176b}, !- Relief Air Stream Node Name
  {068a511d-c6f5-4c5e-8744-487d864369d5}; !- Return Air Stream Node Name

OS:Node,
  {1b24aff7-4087-4e1d-970b-833dcc20bac4}, !- Handle
  Node 848,                               !- Name
  ,                                       !- Inlet Port
  {b00d3082-5dbb-4014-bbe0-1193550d0f43}; !- Outlet Port

OS:Connection,
  {b00d3082-5dbb-4014-bbe0-1193550d0f43}, !- Handle
  {1b24aff7-4087-4e1d-970b-833dcc20bac4}, !- Source Object
  3,                                      !- Outlet Port
  {4a22670e-b840-485c-9282-97ab928ecfe8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dd2d57d-7ef4-4498-959f-4346070b572d}, !- Handle
  Node 849,                               !- Name
  {918a113e-f8fd-41c9-bd50-004ecfb8176b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {918a113e-f8fd-41c9-bd50-004ecfb8176b}, !- Handle
  {4a22670e-b840-485c-9282-97ab928ecfe8}, !- Source Object
  7,                                      !- Outlet Port
  {3dd2d57d-7ef4-4498-959f-4346070b572d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abece0e5-baf9-498b-b1da-e11fa97b7124}, !- Handle
  {923db026-9239-48e5-b534-5cf40b75ed88}, !- Source Object
  9,                                      !- Outlet Port
  {d9b4f218-d3a5-473a-9607-a8423f388ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48fa0c28-e504-4f14-92a9-9e07a5ff7890}, !- Handle
  Node 850,                               !- Name
  {0714d3dc-73c8-473c-bfab-5e5d513706ed}, !- Inlet Port
  {68b7a1bf-36ff-47de-ab39-8214c8e012cb}; !- Outlet Port

OS:Connection,
  {0714d3dc-73c8-473c-bfab-5e5d513706ed}, !- Handle
  {1284bd83-3a95-4e84-a908-46e8c4365c2c}, !- Source Object
  6,                                      !- Outlet Port
  {48fa0c28-e504-4f14-92a9-9e07a5ff7890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b7a1bf-36ff-47de-ab39-8214c8e012cb}, !- Handle
  {48fa0c28-e504-4f14-92a9-9e07a5ff7890}, !- Source Object
  3,                                      !- Outlet Port
  {923db026-9239-48e5-b534-5cf40b75ed88}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8507abde-ad2d-4e61-b0bb-12e01eb6ba1c}, !- Handle
  Node 851,                               !- Name
  {8ba1cc60-de4f-4d49-bd8b-4e6654c721b0}, !- Inlet Port
  {45badb5a-b3c2-4b64-8d63-7f9bc202b03a}; !- Outlet Port

OS:Connection,
  {8ba1cc60-de4f-4d49-bd8b-4e6654c721b0}, !- Handle
  {09a12c38-61e7-4c72-bf86-fe150354bbf0}, !- Source Object
  9,                                      !- Outlet Port
  {8507abde-ad2d-4e61-b0bb-12e01eb6ba1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45badb5a-b3c2-4b64-8d63-7f9bc202b03a}, !- Handle
  {8507abde-ad2d-4e61-b0bb-12e01eb6ba1c}, !- Source Object
  3,                                      !- Outlet Port
  {1284bd83-3a95-4e84-a908-46e8c4365c2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d336ea84-206a-403c-97c0-38e65cec487d}, !- Handle
  Node 852,                               !- Name
  {fd33b7e7-81e2-4582-9a84-f5ae9508ca7e}, !- Inlet Port
  {768eebfc-b292-442f-a4d6-f561d5fab624}; !- Outlet Port

OS:Connection,
  {fd33b7e7-81e2-4582-9a84-f5ae9508ca7e}, !- Handle
  {4a22670e-b840-485c-9282-97ab928ecfe8}, !- Source Object
  5,                                      !- Outlet Port
  {d336ea84-206a-403c-97c0-38e65cec487d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768eebfc-b292-442f-a4d6-f561d5fab624}, !- Handle
  {d336ea84-206a-403c-97c0-38e65cec487d}, !- Source Object
  3,                                      !- Outlet Port
  {09a12c38-61e7-4c72-bf86-fe150354bbf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa468706-7989-49b2-8f66-d36d5f85ce49}, !- Handle
  Node 853,                               !- Name
  {893e883a-3c74-4398-b75d-c56fa173eeb3}, !- Inlet Port
  {068a511d-c6f5-4c5e-8744-487d864369d5}; !- Outlet Port

OS:Connection,
  {a9e70a8f-ef86-495a-89a0-27fa286ab0ea}, !- Handle
  {1620465c-2293-4ac4-8ab7-4b0b25273e42}, !- Source Object
  3,                                      !- Outlet Port
  {eb660a82-c301-49ac-be97-a7a3c56c45cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {893e883a-3c74-4398-b75d-c56fa173eeb3}, !- Handle
  {eb660a82-c301-49ac-be97-a7a3c56c45cb}, !- Source Object
  9,                                      !- Outlet Port
  {fa468706-7989-49b2-8f66-d36d5f85ce49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068a511d-c6f5-4c5e-8744-487d864369d5}, !- Handle
  {fa468706-7989-49b2-8f66-d36d5f85ce49}, !- Source Object
  3,                                      !- Outlet Port
  {4a22670e-b840-485c-9282-97ab928ecfe8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d2e155ab-996a-4914-a9c7-03f84e1b5292}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ce5b213f-40a7-4c36-8da1-365b2b3ca593}, !- Control Zone Name
  {d9b4f218-d3a5-473a-9607-a8423f388ba9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef70581f-e987-4694-af65-953292b04570}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {08b5dd42-6e04-4ac3-b8f7-1669784d55e8}, !- Air Inlet Node Name
  {f2ba321b-0919-413e-aeee-751e3836efb7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bdaaf1cb-bf7b-416b-a9a6-e988b5909dce}, !- Handle
  Node 854,                               !- Name
  {cafbaf8e-642a-477b-a390-2c1d2a255bbf}, !- Inlet Port
  {d69fe716-2c9d-4cd5-9f82-5eeb2e44f14e}; !- Outlet Port

OS:Connection,
  {865a9938-be4b-4a37-af1d-246004bce311}, !- Handle
  {e10997c1-dd7e-4376-a43f-1a6a81afcbe5}, !- Source Object
  3,                                      !- Outlet Port
  {fac2f865-b53e-4cab-8e31-ffbf23407ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafbaf8e-642a-477b-a390-2c1d2a255bbf}, !- Handle
  {dd1ec353-cae2-444c-bf09-4d2302a44306}, !- Source Object
  2,                                      !- Outlet Port
  {bdaaf1cb-bf7b-416b-a9a6-e988b5909dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69fe716-2c9d-4cd5-9f82-5eeb2e44f14e}, !- Handle
  {bdaaf1cb-bf7b-416b-a9a6-e988b5909dce}, !- Source Object
  3,                                      !- Outlet Port
  {a60bacb4-0ff0-4b73-aaad-0f68f79892e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b08d7c4-b0c9-4e91-8715-25b6b9c850ef}, !- Handle
  Node 855,                               !- Name
  {31e488df-e780-450e-8f0a-59b07c41decb}, !- Inlet Port
  {08b5dd42-6e04-4ac3-b8f7-1669784d55e8}; !- Outlet Port

OS:Connection,
  {31e488df-e780-450e-8f0a-59b07c41decb}, !- Handle
  {fe60267e-a200-42b3-b365-05397f499c8a}, !- Source Object
  3,                                      !- Outlet Port
  {8b08d7c4-b0c9-4e91-8715-25b6b9c850ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b5dd42-6e04-4ac3-b8f7-1669784d55e8}, !- Handle
  {8b08d7c4-b0c9-4e91-8715-25b6b9c850ef}, !- Source Object
  3,                                      !- Outlet Port
  {ef70581f-e987-4694-af65-953292b04570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ba321b-0919-413e-aeee-751e3836efb7}, !- Handle
  {ef70581f-e987-4694-af65-953292b04570}, !- Source Object
  4,                                      !- Outlet Port
  {e10997c1-dd7e-4376-a43f-1a6a81afcbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d0e9c7c-a210-4e67-bfc6-000a5eb12c45}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ad9bc37-20dd-4f1e-8321-61731922f6be}, !- Water Inlet Node Name
  {2bd562fe-e4b0-4613-99a3-08f7d9414f90}; !- Water Outlet Node Name

OS:Node,
  {454c9351-4049-44ee-882e-20fecdbd80d0}, !- Handle
  Node 856,                               !- Name
  {aa57c883-638d-466f-9574-830d7350ede6}, !- Inlet Port
  {0ad9bc37-20dd-4f1e-8321-61731922f6be}; !- Outlet Port

OS:Connection,
  {aa57c883-638d-466f-9574-830d7350ede6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  82,                                     !- Outlet Port
  {454c9351-4049-44ee-882e-20fecdbd80d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13634750-ef39-4a3c-851a-f44eb6b51283}, !- Handle
  Node 857,                               !- Name
  {2bd562fe-e4b0-4613-99a3-08f7d9414f90}, !- Inlet Port
  {e4e8e640-3fd2-4212-9909-67b25fc16bb0}; !- Outlet Port

OS:Connection,
  {0ad9bc37-20dd-4f1e-8321-61731922f6be}, !- Handle
  {454c9351-4049-44ee-882e-20fecdbd80d0}, !- Source Object
  3,                                      !- Outlet Port
  {4d0e9c7c-a210-4e67-bfc6-000a5eb12c45}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2bd562fe-e4b0-4613-99a3-08f7d9414f90}, !- Handle
  {4d0e9c7c-a210-4e67-bfc6-000a5eb12c45}, !- Source Object
  10,                                     !- Outlet Port
  {13634750-ef39-4a3c-851a-f44eb6b51283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e8e640-3fd2-4212-9909-67b25fc16bb0}, !- Handle
  {13634750-ef39-4a3c-851a-f44eb6b51283}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {86732505-c25d-40e0-bac9-e3fed47622e2}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4d0e9c7c-a210-4e67-bfc6-000a5eb12c45}; !- Heating Coil Name

OS:AirLoopHVAC,
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {36cc6868-2c29-47f3-841f-83bd98fec852}, !- Availability Schedule
  {e60e9768-fe35-4309-a5fa-1979a241758d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62431cad-d12b-4207-ac53-6b4af85b12a4}, !- Supply Side Inlet Node Name
  {bf5d1fa3-cad1-4f1f-b87f-b141fba965fd}, !- Demand Side Outlet Node Name
  {06da443a-bf77-4aab-a16e-f5a60a3930e6}, !- Demand Side Inlet Node A
  {62bd03ca-1208-4588-b3d7-9052327f943e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb0d6abe-52e3-4528-a50a-644e4eb5a439}, !- Demand Mixer Name
  {935239c2-1855-4b30-8cde-edc0b97bb2fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a7260656-eaf9-4cfc-b0b0-397a90af915d}, !- Handle
  Node 858,                               !- Name
  {62431cad-d12b-4207-ac53-6b4af85b12a4}, !- Inlet Port
  {71850bef-7d4b-4572-9668-12bd613509ff}; !- Outlet Port

OS:Node,
  {c565db99-f9fc-42f8-8e94-d7362285139b}, !- Handle
  Node 859,                               !- Name
  {d8654072-918a-40f1-8a0d-2527209a557b}, !- Inlet Port
  {62bd03ca-1208-4588-b3d7-9052327f943e}; !- Outlet Port

OS:Connection,
  {62431cad-d12b-4207-ac53-6b4af85b12a4}, !- Handle
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- Source Object
  9,                                      !- Outlet Port
  {a7260656-eaf9-4cfc-b0b0-397a90af915d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62bd03ca-1208-4588-b3d7-9052327f943e}, !- Handle
  {c565db99-f9fc-42f8-8e94-d7362285139b}, !- Source Object
  3,                                      !- Outlet Port
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {06cac484-93e8-4036-859f-f4a253499090}, !- Handle
  Node 860,                               !- Name
  {06da443a-bf77-4aab-a16e-f5a60a3930e6}, !- Inlet Port
  {c430bbdc-d821-4eea-ac82-6e11bcccb2a1}; !- Outlet Port

OS:Node,
  {0fe9a1c5-61d5-46a0-89a1-813b1411eeaa}, !- Handle
  Node 861,                               !- Name
  {da6a18b0-01cd-400a-a3ae-c12216889dd1}, !- Inlet Port
  {bf5d1fa3-cad1-4f1f-b87f-b141fba965fd}; !- Outlet Port

OS:Node,
  {462fbfe6-ce5b-44fa-b855-f804a7c4ab3e}, !- Handle
  Node 862,                               !- Name
  {6c2c98b2-71b5-4739-8888-8ccb4de2bb15}, !- Inlet Port
  {a356aff0-2e1b-4e1d-aac9-01fac92f52e3}; !- Outlet Port

OS:Connection,
  {06da443a-bf77-4aab-a16e-f5a60a3930e6}, !- Handle
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- Source Object
  11,                                     !- Outlet Port
  {06cac484-93e8-4036-859f-f4a253499090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5d1fa3-cad1-4f1f-b87f-b141fba965fd}, !- Handle
  {0fe9a1c5-61d5-46a0-89a1-813b1411eeaa}, !- Source Object
  3,                                      !- Outlet Port
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {935239c2-1855-4b30-8cde-edc0b97bb2fd}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {c430bbdc-d821-4eea-ac82-6e11bcccb2a1}, !- Inlet Node Name
  {a68ba406-31d2-4fa3-8873-74fb1ec42343}, !- Outlet Node Name 1
  {c77fc4b6-2844-49a9-9112-4ef6856e1b26}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {cb0d6abe-52e3-4528-a50a-644e4eb5a439}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {da6a18b0-01cd-400a-a3ae-c12216889dd1}, !- Outlet Node Name
  {62674e5c-d819-4a11-85ad-b3ca2b79dfab}, !- Inlet Node Name 1
  {dcbd1023-a796-4dc3-abbd-d79abb1fadee}; !- Inlet Node Name 2

OS:Connection,
  {c430bbdc-d821-4eea-ac82-6e11bcccb2a1}, !- Handle
  {06cac484-93e8-4036-859f-f4a253499090}, !- Source Object
  3,                                      !- Outlet Port
  {935239c2-1855-4b30-8cde-edc0b97bb2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6a18b0-01cd-400a-a3ae-c12216889dd1}, !- Handle
  {cb0d6abe-52e3-4528-a50a-644e4eb5a439}, !- Source Object
  2,                                      !- Outlet Port
  {0fe9a1c5-61d5-46a0-89a1-813b1411eeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba010d71-86dc-43c2-a206-0b830181469b}, !- Handle
  {fa87dd18-fddc-4921-90c2-57b093285bad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e60e9768-fe35-4309-a5fa-1979a241758d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {881bd7a4-290f-4220-9e2c-fe608f0d4221}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1aeb61e6-252e-40dc-864f-2d6b70f472c4}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c8045f7a-b451-4edf-9479-5dcc8b49afba}, !- Air Inlet Node Name
  {d8654072-918a-40f1-8a0d-2527209a557b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b2bff6f7-1019-4ecc-946f-695a373249a2}, !- Handle
  Sys3 Return Fan 19,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {71850bef-7d4b-4572-9668-12bd613509ff}, !- Air Inlet Node Name
  {649962e5-bdbc-4cfe-be2a-770b3a7693b4}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6a13ba40-b012-4406-a529-44133cee4333}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1e0d33b6-ee53-4ba5-b0ae-861626c21385}, !- Air Inlet Node Name
  {46b6de7a-1efe-4d1a-ba7b-b428d475dfcd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e3197074-36a5-4d29-8597-badc4a80e06f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 15kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7ae96c61-4d1c-42b0-9903-c05ecc367c3a}, !- Air Inlet Node Name
  {8a28c979-69ff-41a5-ac7a-adc675f43a3c}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f1e3e450-e0d0-4e5b-96c2-1f7088e4d6db}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc7e5ff3-8238-457e-9f31-319769ff9859}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {982e2ba2-19d3-4d85-9434-7e2a52bef707}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbb11ee6-852e-46c5-87ef-9f3ed4d9e5e6}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ead7afc7-cf8d-41d1-a240-52036a7a18e8}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bd5967ee-657b-49f0-a655-2083bdcb4f50}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36cc6868-2c29-47f3-841f-83bd98fec852}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ee075c8-2606-4d4b-bd31-29af40de817a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ee075c8-2606-4d4b-bd31-29af40de817a}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a8a5fb8-6bfc-4062-afe4-a296e4c00d92}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {bd5967ee-657b-49f0-a655-2083bdcb4f50}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17479647-9277-489a-a8b3-23cbc7613fff}, !- Mixed Air Node Name
  {c8d123cc-e51e-44c1-8efd-4a324e405e07}, !- Outdoor Air Stream Node Name
  {d2d71d98-0863-4c28-a154-8d9d3fd31e53}, !- Relief Air Stream Node Name
  {10ed11a0-4b05-4b49-b9ee-ef078dd12b9f}; !- Return Air Stream Node Name

OS:Node,
  {5acf1a0a-197d-472d-bb92-601b62d4cdb5}, !- Handle
  Node 863,                               !- Name
  ,                                       !- Inlet Port
  {c8d123cc-e51e-44c1-8efd-4a324e405e07}; !- Outlet Port

OS:Connection,
  {c8d123cc-e51e-44c1-8efd-4a324e405e07}, !- Handle
  {5acf1a0a-197d-472d-bb92-601b62d4cdb5}, !- Source Object
  3,                                      !- Outlet Port
  {4a8a5fb8-6bfc-4062-afe4-a296e4c00d92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {760b2191-e010-4e95-9450-99a950b1d51e}, !- Handle
  Node 864,                               !- Name
  {d2d71d98-0863-4c28-a154-8d9d3fd31e53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2d71d98-0863-4c28-a154-8d9d3fd31e53}, !- Handle
  {4a8a5fb8-6bfc-4062-afe4-a296e4c00d92}, !- Source Object
  7,                                      !- Outlet Port
  {760b2191-e010-4e95-9450-99a950b1d51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8654072-918a-40f1-8a0d-2527209a557b}, !- Handle
  {1aeb61e6-252e-40dc-864f-2d6b70f472c4}, !- Source Object
  9,                                      !- Outlet Port
  {c565db99-f9fc-42f8-8e94-d7362285139b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96616e1c-ebd1-483d-bd5e-3e9b1e5c53f0}, !- Handle
  Node 865,                               !- Name
  {46b6de7a-1efe-4d1a-ba7b-b428d475dfcd}, !- Inlet Port
  {c8045f7a-b451-4edf-9479-5dcc8b49afba}; !- Outlet Port

OS:Connection,
  {46b6de7a-1efe-4d1a-ba7b-b428d475dfcd}, !- Handle
  {6a13ba40-b012-4406-a529-44133cee4333}, !- Source Object
  6,                                      !- Outlet Port
  {96616e1c-ebd1-483d-bd5e-3e9b1e5c53f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8045f7a-b451-4edf-9479-5dcc8b49afba}, !- Handle
  {96616e1c-ebd1-483d-bd5e-3e9b1e5c53f0}, !- Source Object
  3,                                      !- Outlet Port
  {1aeb61e6-252e-40dc-864f-2d6b70f472c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1a3af1f1-9c6b-47d0-bda3-0b6800b982f9}, !- Handle
  Node 866,                               !- Name
  {8a28c979-69ff-41a5-ac7a-adc675f43a3c}, !- Inlet Port
  {1e0d33b6-ee53-4ba5-b0ae-861626c21385}; !- Outlet Port

OS:Connection,
  {8a28c979-69ff-41a5-ac7a-adc675f43a3c}, !- Handle
  {e3197074-36a5-4d29-8597-badc4a80e06f}, !- Source Object
  9,                                      !- Outlet Port
  {1a3af1f1-9c6b-47d0-bda3-0b6800b982f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0d33b6-ee53-4ba5-b0ae-861626c21385}, !- Handle
  {1a3af1f1-9c6b-47d0-bda3-0b6800b982f9}, !- Source Object
  3,                                      !- Outlet Port
  {6a13ba40-b012-4406-a529-44133cee4333}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf3d12c5-aa5d-4ab8-aa64-0a224985b1f3}, !- Handle
  Node 867,                               !- Name
  {17479647-9277-489a-a8b3-23cbc7613fff}, !- Inlet Port
  {7ae96c61-4d1c-42b0-9903-c05ecc367c3a}; !- Outlet Port

OS:Connection,
  {17479647-9277-489a-a8b3-23cbc7613fff}, !- Handle
  {4a8a5fb8-6bfc-4062-afe4-a296e4c00d92}, !- Source Object
  5,                                      !- Outlet Port
  {cf3d12c5-aa5d-4ab8-aa64-0a224985b1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae96c61-4d1c-42b0-9903-c05ecc367c3a}, !- Handle
  {cf3d12c5-aa5d-4ab8-aa64-0a224985b1f3}, !- Source Object
  3,                                      !- Outlet Port
  {e3197074-36a5-4d29-8597-badc4a80e06f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4b6d2380-3175-475d-a617-ed38ca34a907}, !- Handle
  Node 868,                               !- Name
  {649962e5-bdbc-4cfe-be2a-770b3a7693b4}, !- Inlet Port
  {10ed11a0-4b05-4b49-b9ee-ef078dd12b9f}; !- Outlet Port

OS:Connection,
  {71850bef-7d4b-4572-9668-12bd613509ff}, !- Handle
  {a7260656-eaf9-4cfc-b0b0-397a90af915d}, !- Source Object
  3,                                      !- Outlet Port
  {b2bff6f7-1019-4ecc-946f-695a373249a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {649962e5-bdbc-4cfe-be2a-770b3a7693b4}, !- Handle
  {b2bff6f7-1019-4ecc-946f-695a373249a2}, !- Source Object
  9,                                      !- Outlet Port
  {4b6d2380-3175-475d-a617-ed38ca34a907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ed11a0-4b05-4b49-b9ee-ef078dd12b9f}, !- Handle
  {4b6d2380-3175-475d-a617-ed38ca34a907}, !- Source Object
  3,                                      !- Outlet Port
  {4a8a5fb8-6bfc-4062-afe4-a296e4c00d92}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0ec8f313-a5ad-4160-bb42-a13d89c020a4}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {307c707e-3298-4a0f-9c26-3f08626fc813}, !- Control Zone Name
  {c565db99-f9fc-42f8-8e94-d7362285139b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8abf701-106e-4e52-90ab-2b96c617955f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {bcb99992-d626-4be5-b6ae-0dd40de97c82}, !- Air Inlet Node Name
  {6c2c98b2-71b5-4739-8888-8ccb4de2bb15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f8ae548-3f41-47a8-803f-2b7bb1a1af39}, !- Handle
  Node 869,                               !- Name
  {950cc836-c059-46a7-9ffc-63727696eb49}, !- Inlet Port
  {62674e5c-d819-4a11-85ad-b3ca2b79dfab}; !- Outlet Port

OS:Connection,
  {a356aff0-2e1b-4e1d-aac9-01fac92f52e3}, !- Handle
  {462fbfe6-ce5b-44fa-b855-f804a7c4ab3e}, !- Source Object
  3,                                      !- Outlet Port
  {68d3b68e-c360-4b4c-9ada-c4f905f04ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950cc836-c059-46a7-9ffc-63727696eb49}, !- Handle
  {1a212ab4-12e7-46aa-bd57-9e5f86bd6caf}, !- Source Object
  2,                                      !- Outlet Port
  {9f8ae548-3f41-47a8-803f-2b7bb1a1af39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62674e5c-d819-4a11-85ad-b3ca2b79dfab}, !- Handle
  {9f8ae548-3f41-47a8-803f-2b7bb1a1af39}, !- Source Object
  3,                                      !- Outlet Port
  {cb0d6abe-52e3-4528-a50a-644e4eb5a439}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1985146e-3c8b-48a2-8bd6-e8e4e81b8cf8}, !- Handle
  Node 870,                               !- Name
  {a68ba406-31d2-4fa3-8873-74fb1ec42343}, !- Inlet Port
  {bcb99992-d626-4be5-b6ae-0dd40de97c82}; !- Outlet Port

OS:Connection,
  {a68ba406-31d2-4fa3-8873-74fb1ec42343}, !- Handle
  {935239c2-1855-4b30-8cde-edc0b97bb2fd}, !- Source Object
  3,                                      !- Outlet Port
  {1985146e-3c8b-48a2-8bd6-e8e4e81b8cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb99992-d626-4be5-b6ae-0dd40de97c82}, !- Handle
  {1985146e-3c8b-48a2-8bd6-e8e4e81b8cf8}, !- Source Object
  3,                                      !- Outlet Port
  {d8abf701-106e-4e52-90ab-2b96c617955f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c2c98b2-71b5-4739-8888-8ccb4de2bb15}, !- Handle
  {d8abf701-106e-4e52-90ab-2b96c617955f}, !- Source Object
  4,                                      !- Outlet Port
  {462fbfe6-ce5b-44fa-b855-f804a7c4ab3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2290e04f-1f2f-4874-996c-c12b10b1a67f}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e8b1005-484e-4303-bad7-6b5514cee257}, !- Water Inlet Node Name
  {01003a13-8d24-490b-ae8f-6c92138ae37f}; !- Water Outlet Node Name

OS:Node,
  {9ecc7f21-b21b-486f-8fd4-deaabb918777}, !- Handle
  Node 871,                               !- Name
  {a9a85273-42e4-48ab-bcdb-e4dbe11c7d65}, !- Inlet Port
  {1e8b1005-484e-4303-bad7-6b5514cee257}; !- Outlet Port

OS:Connection,
  {a9a85273-42e4-48ab-bcdb-e4dbe11c7d65}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  83,                                     !- Outlet Port
  {9ecc7f21-b21b-486f-8fd4-deaabb918777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaf1ed5c-7072-449e-8e80-62e817326474}, !- Handle
  Node 872,                               !- Name
  {01003a13-8d24-490b-ae8f-6c92138ae37f}, !- Inlet Port
  {c5e25e0e-b480-4b16-b35b-08e741d70ed1}; !- Outlet Port

OS:Connection,
  {1e8b1005-484e-4303-bad7-6b5514cee257}, !- Handle
  {9ecc7f21-b21b-486f-8fd4-deaabb918777}, !- Source Object
  3,                                      !- Outlet Port
  {2290e04f-1f2f-4874-996c-c12b10b1a67f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {01003a13-8d24-490b-ae8f-6c92138ae37f}, !- Handle
  {2290e04f-1f2f-4874-996c-c12b10b1a67f}, !- Source Object
  10,                                     !- Outlet Port
  {aaf1ed5c-7072-449e-8e80-62e817326474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e25e0e-b480-4b16-b35b-08e741d70ed1}, !- Handle
  {aaf1ed5c-7072-449e-8e80-62e817326474}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {287d523d-1225-45d9-83c0-9f7d2865e0ee}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2290e04f-1f2f-4874-996c-c12b10b1a67f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c1ad9fb-aa8b-4a2b-b4ef-96425b39ddc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {5412d90d-c1da-4df7-94c7-39a61709cf2a}, !- Air Inlet Node Name
  {07148ca9-349b-4478-b606-3298739d66e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ef17fcb-6737-4697-982f-a5d9903ad22d}, !- Handle
  Node 873,                               !- Name
  {07148ca9-349b-4478-b606-3298739d66e9}, !- Inlet Port
  {a78ee32c-6cb6-4024-b86c-2c4f6dd0b94e}; !- Outlet Port

OS:Node,
  {41f879fa-d952-451b-940e-d514cadfcef8}, !- Handle
  Node 874,                               !- Name
  {d7030ea8-16c0-4d3a-8919-44273901c68f}, !- Inlet Port
  {dcbd1023-a796-4dc3-abbd-d79abb1fadee}; !- Outlet Port

OS:Connection,
  {a78ee32c-6cb6-4024-b86c-2c4f6dd0b94e}, !- Handle
  {2ef17fcb-6737-4697-982f-a5d9903ad22d}, !- Source Object
  3,                                      !- Outlet Port
  {4d224d81-ceaa-406d-b9f6-3696b78e4282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7030ea8-16c0-4d3a-8919-44273901c68f}, !- Handle
  {e3a4f000-b27b-4b8e-8e5a-eb31aa42be74}, !- Source Object
  2,                                      !- Outlet Port
  {41f879fa-d952-451b-940e-d514cadfcef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcbd1023-a796-4dc3-abbd-d79abb1fadee}, !- Handle
  {41f879fa-d952-451b-940e-d514cadfcef8}, !- Source Object
  3,                                      !- Outlet Port
  {cb0d6abe-52e3-4528-a50a-644e4eb5a439}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dbf57a79-cb08-4df8-a1a5-5be1e12f2b7b}, !- Handle
  Node 875,                               !- Name
  {c77fc4b6-2844-49a9-9112-4ef6856e1b26}, !- Inlet Port
  {5412d90d-c1da-4df7-94c7-39a61709cf2a}; !- Outlet Port

OS:Connection,
  {c77fc4b6-2844-49a9-9112-4ef6856e1b26}, !- Handle
  {935239c2-1855-4b30-8cde-edc0b97bb2fd}, !- Source Object
  4,                                      !- Outlet Port
  {dbf57a79-cb08-4df8-a1a5-5be1e12f2b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5412d90d-c1da-4df7-94c7-39a61709cf2a}, !- Handle
  {dbf57a79-cb08-4df8-a1a5-5be1e12f2b7b}, !- Source Object
  3,                                      !- Outlet Port
  {3c1ad9fb-aa8b-4a2b-b4ef-96425b39ddc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07148ca9-349b-4478-b606-3298739d66e9}, !- Handle
  {3c1ad9fb-aa8b-4a2b-b4ef-96425b39ddc9}, !- Source Object
  4,                                      !- Outlet Port
  {2ef17fcb-6737-4697-982f-a5d9903ad22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dfd7d751-4c39-4ec7-8fae-f5e4f0901dc9}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e491dec2-5095-457a-b186-f2ffe5ad2615}, !- Water Inlet Node Name
  {449e3010-2e9e-43a5-9c96-cec436404833}; !- Water Outlet Node Name

OS:Node,
  {56d8bf91-bf1b-4552-ab89-03cd59ee7dfe}, !- Handle
  Node 876,                               !- Name
  {bc28ba78-8248-46fc-9a8c-45ae5fb85cef}, !- Inlet Port
  {e491dec2-5095-457a-b186-f2ffe5ad2615}; !- Outlet Port

OS:Connection,
  {bc28ba78-8248-46fc-9a8c-45ae5fb85cef}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  84,                                     !- Outlet Port
  {56d8bf91-bf1b-4552-ab89-03cd59ee7dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7dc442b-aef0-4321-9db2-94d51a8e2da0}, !- Handle
  Node 877,                               !- Name
  {449e3010-2e9e-43a5-9c96-cec436404833}, !- Inlet Port
  {a0b63ca9-ea26-4f4a-9656-9b30fbdd4973}; !- Outlet Port

OS:Connection,
  {e491dec2-5095-457a-b186-f2ffe5ad2615}, !- Handle
  {56d8bf91-bf1b-4552-ab89-03cd59ee7dfe}, !- Source Object
  3,                                      !- Outlet Port
  {dfd7d751-4c39-4ec7-8fae-f5e4f0901dc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {449e3010-2e9e-43a5-9c96-cec436404833}, !- Handle
  {dfd7d751-4c39-4ec7-8fae-f5e4f0901dc9}, !- Source Object
  10,                                     !- Outlet Port
  {d7dc442b-aef0-4321-9db2-94d51a8e2da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b63ca9-ea26-4f4a-9656-9b30fbdd4973}, !- Handle
  {d7dc442b-aef0-4321-9db2-94d51a8e2da0}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9001bd78-de50-461b-a4aa-32559ef27d2c}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {dfd7d751-4c39-4ec7-8fae-f5e4f0901dc9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {34bb6591-44d7-4318-a1f9-a187be1d796d}, !- Availability Schedule
  {592d6e16-2cac-4c42-bb5e-7bdc9b1516dc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d21c343-3977-4aa5-8e92-a160bed7af7a}, !- Supply Side Inlet Node Name
  {d63832cd-53c9-40c2-8aec-19f0f38d88de}, !- Demand Side Outlet Node Name
  {a9540471-1f91-4d7e-82bf-316c38784a90}, !- Demand Side Inlet Node A
  {7720cef1-e4e7-4209-8252-33ab78d9619a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6bacece-45be-402a-b6d5-d4d0207be5a7}, !- Demand Mixer Name
  {6ed8e29d-07c1-42d9-951b-129b1006c07f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {746bdae0-1638-4f71-bb8e-b0d40ace961a}, !- Handle
  Node 878,                               !- Name
  {5d21c343-3977-4aa5-8e92-a160bed7af7a}, !- Inlet Port
  {81bdec6b-43e7-4234-a2f5-5c7d09761fcf}; !- Outlet Port

OS:Node,
  {814861ca-4c34-400e-a887-36a98268767e}, !- Handle
  Node 879,                               !- Name
  {594f4a5f-440a-434f-899f-e710be6189bc}, !- Inlet Port
  {7720cef1-e4e7-4209-8252-33ab78d9619a}; !- Outlet Port

OS:Connection,
  {5d21c343-3977-4aa5-8e92-a160bed7af7a}, !- Handle
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- Source Object
  9,                                      !- Outlet Port
  {746bdae0-1638-4f71-bb8e-b0d40ace961a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7720cef1-e4e7-4209-8252-33ab78d9619a}, !- Handle
  {814861ca-4c34-400e-a887-36a98268767e}, !- Source Object
  3,                                      !- Outlet Port
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9f10993-2352-4ddb-abcf-ebbfa09b75b0}, !- Handle
  Node 880,                               !- Name
  {a9540471-1f91-4d7e-82bf-316c38784a90}, !- Inlet Port
  {0713b4b4-3063-4358-b209-50e53c68ea9e}; !- Outlet Port

OS:Node,
  {c554deeb-023e-4cfa-bde8-f599e5ae28dd}, !- Handle
  Node 881,                               !- Name
  {c07ec06a-bdb1-4101-a065-d401845a9c8c}, !- Inlet Port
  {d63832cd-53c9-40c2-8aec-19f0f38d88de}; !- Outlet Port

OS:Node,
  {6fd390b9-4464-430f-9067-25a570c16c7e}, !- Handle
  Node 882,                               !- Name
  {c5bfe46a-a224-432d-97d1-6b77fb14a585}, !- Inlet Port
  {7f41489c-5d7a-4c10-b059-7e90f38d5044}; !- Outlet Port

OS:Connection,
  {a9540471-1f91-4d7e-82bf-316c38784a90}, !- Handle
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- Source Object
  11,                                     !- Outlet Port
  {e9f10993-2352-4ddb-abcf-ebbfa09b75b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63832cd-53c9-40c2-8aec-19f0f38d88de}, !- Handle
  {c554deeb-023e-4cfa-bde8-f599e5ae28dd}, !- Source Object
  3,                                      !- Outlet Port
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ed8e29d-07c1-42d9-951b-129b1006c07f}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {0713b4b4-3063-4358-b209-50e53c68ea9e}, !- Inlet Node Name
  {8e555ad1-67d1-4de1-96ec-306f29004b3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6bacece-45be-402a-b6d5-d4d0207be5a7}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {c07ec06a-bdb1-4101-a065-d401845a9c8c}, !- Outlet Node Name
  {a2565f16-c9c5-42e9-9591-5407f7030ba0}; !- Inlet Node Name 1

OS:Connection,
  {0713b4b4-3063-4358-b209-50e53c68ea9e}, !- Handle
  {e9f10993-2352-4ddb-abcf-ebbfa09b75b0}, !- Source Object
  3,                                      !- Outlet Port
  {6ed8e29d-07c1-42d9-951b-129b1006c07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07ec06a-bdb1-4101-a065-d401845a9c8c}, !- Handle
  {c6bacece-45be-402a-b6d5-d4d0207be5a7}, !- Source Object
  2,                                      !- Outlet Port
  {c554deeb-023e-4cfa-bde8-f599e5ae28dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d89e7d15-0a08-402d-8837-213081c5a607}, !- Handle
  {239aaf54-c6aa-4aa8-921f-9b279a98b59f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {592d6e16-2cac-4c42-bb5e-7bdc9b1516dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {19c88f52-e174-46bb-a50e-e31af2eaccd7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1e48b4d8-77eb-458f-ae63-23b772825179}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {51eb9a66-45a7-40f0-995b-a16a715582ae}, !- Air Inlet Node Name
  {594f4a5f-440a-434f-899f-e710be6189bc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {48c078e5-7b6c-477a-a864-dd72d6ebfc1e}, !- Handle
  Sys3 Return Fan 20,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {81bdec6b-43e7-4234-a2f5-5c7d09761fcf}, !- Air Inlet Node Name
  {95b11673-8e5c-4847-b217-75893b7ff2b4}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5bb58c4b-55ce-4609-aeb0-34f0f6de2ad4}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6a8a2858-81bb-464d-ad6a-6a1ca5427ad6}, !- Air Inlet Node Name
  {58e5dbff-c760-466f-85bd-d70b3d44baa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {930ee732-89db-46bd-9de0-fe458a881e9a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 36kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {49298632-8e85-44b2-a04c-c3841fd7cfdb}, !- Air Inlet Node Name
  {748825e4-fb35-4824-b1ec-7fdc47aa9dd4}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3768e774-55f1-4a30-afde-70e12e76e2eb}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {247393ff-1e74-4057-95fe-e36535f51894}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2adae4cb-e93c-42a6-827b-38c0218766fc}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19210185-212e-476c-a11e-94419f410365}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eb27e10a-5620-46bf-84c8-97dbb03cebcb}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1bfba70b-b025-4a2c-8f6d-5208fbb1b1d3}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {34bb6591-44d7-4318-a1f9-a187be1d796d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1c13de4-0c93-49e2-b28e-64dc075150f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b1c13de4-0c93-49e2-b28e-64dc075150f9}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8651d297-6e8a-4592-a269-a19497c2f804}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {1bfba70b-b025-4a2c-8f6d-5208fbb1b1d3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a5bd6f9-1904-43bd-ac5b-234a681cd802}, !- Mixed Air Node Name
  {4ccdb82e-f138-4f07-9f60-aaf1c3dca844}, !- Outdoor Air Stream Node Name
  {c98b7fc1-1a16-483f-b64e-64277ff89ebb}, !- Relief Air Stream Node Name
  {1cabecba-7150-4707-a934-b5e79a731e62}; !- Return Air Stream Node Name

OS:Node,
  {bf5f251f-69cf-4066-98e9-f3e8e93a9a1f}, !- Handle
  Node 883,                               !- Name
  ,                                       !- Inlet Port
  {4ccdb82e-f138-4f07-9f60-aaf1c3dca844}; !- Outlet Port

OS:Connection,
  {4ccdb82e-f138-4f07-9f60-aaf1c3dca844}, !- Handle
  {bf5f251f-69cf-4066-98e9-f3e8e93a9a1f}, !- Source Object
  3,                                      !- Outlet Port
  {8651d297-6e8a-4592-a269-a19497c2f804}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bea99f46-046c-4b40-aafb-6dfdff092e0d}, !- Handle
  Node 884,                               !- Name
  {c98b7fc1-1a16-483f-b64e-64277ff89ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c98b7fc1-1a16-483f-b64e-64277ff89ebb}, !- Handle
  {8651d297-6e8a-4592-a269-a19497c2f804}, !- Source Object
  7,                                      !- Outlet Port
  {bea99f46-046c-4b40-aafb-6dfdff092e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594f4a5f-440a-434f-899f-e710be6189bc}, !- Handle
  {1e48b4d8-77eb-458f-ae63-23b772825179}, !- Source Object
  9,                                      !- Outlet Port
  {814861ca-4c34-400e-a887-36a98268767e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd8f98e-bb0f-4d68-8256-d43fce4076f5}, !- Handle
  Node 885,                               !- Name
  {58e5dbff-c760-466f-85bd-d70b3d44baa2}, !- Inlet Port
  {51eb9a66-45a7-40f0-995b-a16a715582ae}; !- Outlet Port

OS:Connection,
  {58e5dbff-c760-466f-85bd-d70b3d44baa2}, !- Handle
  {5bb58c4b-55ce-4609-aeb0-34f0f6de2ad4}, !- Source Object
  6,                                      !- Outlet Port
  {4fd8f98e-bb0f-4d68-8256-d43fce4076f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51eb9a66-45a7-40f0-995b-a16a715582ae}, !- Handle
  {4fd8f98e-bb0f-4d68-8256-d43fce4076f5}, !- Source Object
  3,                                      !- Outlet Port
  {1e48b4d8-77eb-458f-ae63-23b772825179}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9330a580-dec0-490a-b2ee-136298ace90a}, !- Handle
  Node 886,                               !- Name
  {748825e4-fb35-4824-b1ec-7fdc47aa9dd4}, !- Inlet Port
  {6a8a2858-81bb-464d-ad6a-6a1ca5427ad6}; !- Outlet Port

OS:Connection,
  {748825e4-fb35-4824-b1ec-7fdc47aa9dd4}, !- Handle
  {930ee732-89db-46bd-9de0-fe458a881e9a}, !- Source Object
  9,                                      !- Outlet Port
  {9330a580-dec0-490a-b2ee-136298ace90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8a2858-81bb-464d-ad6a-6a1ca5427ad6}, !- Handle
  {9330a580-dec0-490a-b2ee-136298ace90a}, !- Source Object
  3,                                      !- Outlet Port
  {5bb58c4b-55ce-4609-aeb0-34f0f6de2ad4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2cfd27c8-0605-4987-81bb-3c21e523b3a3}, !- Handle
  Node 887,                               !- Name
  {6a5bd6f9-1904-43bd-ac5b-234a681cd802}, !- Inlet Port
  {49298632-8e85-44b2-a04c-c3841fd7cfdb}; !- Outlet Port

OS:Connection,
  {6a5bd6f9-1904-43bd-ac5b-234a681cd802}, !- Handle
  {8651d297-6e8a-4592-a269-a19497c2f804}, !- Source Object
  5,                                      !- Outlet Port
  {2cfd27c8-0605-4987-81bb-3c21e523b3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49298632-8e85-44b2-a04c-c3841fd7cfdb}, !- Handle
  {2cfd27c8-0605-4987-81bb-3c21e523b3a3}, !- Source Object
  3,                                      !- Outlet Port
  {930ee732-89db-46bd-9de0-fe458a881e9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e957575-3ac3-40a8-9862-f93744ea949e}, !- Handle
  Node 888,                               !- Name
  {95b11673-8e5c-4847-b217-75893b7ff2b4}, !- Inlet Port
  {1cabecba-7150-4707-a934-b5e79a731e62}; !- Outlet Port

OS:Connection,
  {81bdec6b-43e7-4234-a2f5-5c7d09761fcf}, !- Handle
  {746bdae0-1638-4f71-bb8e-b0d40ace961a}, !- Source Object
  3,                                      !- Outlet Port
  {48c078e5-7b6c-477a-a864-dd72d6ebfc1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95b11673-8e5c-4847-b217-75893b7ff2b4}, !- Handle
  {48c078e5-7b6c-477a-a864-dd72d6ebfc1e}, !- Source Object
  9,                                      !- Outlet Port
  {7e957575-3ac3-40a8-9862-f93744ea949e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cabecba-7150-4707-a934-b5e79a731e62}, !- Handle
  {7e957575-3ac3-40a8-9862-f93744ea949e}, !- Source Object
  3,                                      !- Outlet Port
  {8651d297-6e8a-4592-a269-a19497c2f804}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c9faae0b-3b94-49af-9c15-589a7a9f78bb}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e49ea1cf-4a9f-4e28-9aa2-ca26d795dc5e}, !- Control Zone Name
  {814861ca-4c34-400e-a887-36a98268767e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e897d7b1-ef02-440e-8791-4b136054fd99}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3f76025c-2c2b-4a4a-880b-b1a1409c43bf}, !- Air Inlet Node Name
  {c5bfe46a-a224-432d-97d1-6b77fb14a585}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7c7a5a9-4d79-4bf5-a29b-e50ff50dc28d}, !- Handle
  Node 889,                               !- Name
  {138f7f83-7854-4f6d-9623-3f6e70fbfd5d}, !- Inlet Port
  {a2565f16-c9c5-42e9-9591-5407f7030ba0}; !- Outlet Port

OS:Connection,
  {7f41489c-5d7a-4c10-b059-7e90f38d5044}, !- Handle
  {6fd390b9-4464-430f-9067-25a570c16c7e}, !- Source Object
  3,                                      !- Outlet Port
  {1fb9df4b-1a45-4fb8-9ac4-8bcf7b81dad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138f7f83-7854-4f6d-9623-3f6e70fbfd5d}, !- Handle
  {aeff46ab-d5af-4e7c-a708-ba8a9c733c0f}, !- Source Object
  2,                                      !- Outlet Port
  {c7c7a5a9-4d79-4bf5-a29b-e50ff50dc28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2565f16-c9c5-42e9-9591-5407f7030ba0}, !- Handle
  {c7c7a5a9-4d79-4bf5-a29b-e50ff50dc28d}, !- Source Object
  3,                                      !- Outlet Port
  {c6bacece-45be-402a-b6d5-d4d0207be5a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {350ad078-81bc-4637-9e68-fde390527b8a}, !- Handle
  Node 890,                               !- Name
  {8e555ad1-67d1-4de1-96ec-306f29004b3f}, !- Inlet Port
  {3f76025c-2c2b-4a4a-880b-b1a1409c43bf}; !- Outlet Port

OS:Connection,
  {8e555ad1-67d1-4de1-96ec-306f29004b3f}, !- Handle
  {6ed8e29d-07c1-42d9-951b-129b1006c07f}, !- Source Object
  3,                                      !- Outlet Port
  {350ad078-81bc-4637-9e68-fde390527b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f76025c-2c2b-4a4a-880b-b1a1409c43bf}, !- Handle
  {350ad078-81bc-4637-9e68-fde390527b8a}, !- Source Object
  3,                                      !- Outlet Port
  {e897d7b1-ef02-440e-8791-4b136054fd99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5bfe46a-a224-432d-97d1-6b77fb14a585}, !- Handle
  {e897d7b1-ef02-440e-8791-4b136054fd99}, !- Source Object
  4,                                      !- Outlet Port
  {6fd390b9-4464-430f-9067-25a570c16c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2e4a6905-f91f-40c8-b5e0-16dd21b95d96}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2e38f6b2-d243-464a-9354-0c83d2e31af2}, !- Water Inlet Node Name
  {566ae5a9-706d-4990-9a6f-3fc11bb7950c}; !- Water Outlet Node Name

OS:Node,
  {106fb10e-432c-43b7-88e3-5ab2a23207c9}, !- Handle
  Node 891,                               !- Name
  {fa5b6466-9ece-43bb-92dc-dc6d6f220c7b}, !- Inlet Port
  {2e38f6b2-d243-464a-9354-0c83d2e31af2}; !- Outlet Port

OS:Connection,
  {fa5b6466-9ece-43bb-92dc-dc6d6f220c7b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  85,                                     !- Outlet Port
  {106fb10e-432c-43b7-88e3-5ab2a23207c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238b3bbb-ab83-4865-a3dd-db9750c3474a}, !- Handle
  Node 892,                               !- Name
  {566ae5a9-706d-4990-9a6f-3fc11bb7950c}, !- Inlet Port
  {cd2f0333-fe77-4a8b-a820-0eb09d2a1b1b}; !- Outlet Port

OS:Connection,
  {2e38f6b2-d243-464a-9354-0c83d2e31af2}, !- Handle
  {106fb10e-432c-43b7-88e3-5ab2a23207c9}, !- Source Object
  3,                                      !- Outlet Port
  {2e4a6905-f91f-40c8-b5e0-16dd21b95d96}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {566ae5a9-706d-4990-9a6f-3fc11bb7950c}, !- Handle
  {2e4a6905-f91f-40c8-b5e0-16dd21b95d96}, !- Source Object
  10,                                     !- Outlet Port
  {238b3bbb-ab83-4865-a3dd-db9750c3474a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2f0333-fe77-4a8b-a820-0eb09d2a1b1b}, !- Handle
  {238b3bbb-ab83-4865-a3dd-db9750c3474a}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {060c6e49-11d4-46be-8e7a-96e1a9bf18bc}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2e4a6905-f91f-40c8-b5e0-16dd21b95d96}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {7dbfbb2b-eeda-4430-8b6c-ba2d93cd0f92}, !- Availability Schedule
  {030a3234-043f-4038-bdac-5944d205a087}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54541732-3402-49d5-9340-ddac40e7d716}, !- Supply Side Inlet Node Name
  {6d5b84de-dbbe-4336-ac43-7429b5d9c82a}, !- Demand Side Outlet Node Name
  {2790c04f-ddd1-4194-a808-4b8dbbeb6d8f}, !- Demand Side Inlet Node A
  {824b3d74-b47b-47aa-8564-636e4f7f25af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {22ac1972-2747-4cab-ac2c-0cad1da73caa}, !- Demand Mixer Name
  {291673e5-5de0-4ce4-b888-2762600db239}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53ac1083-223b-4737-9735-cc6b40dd50cf}, !- Handle
  Node 893,                               !- Name
  {54541732-3402-49d5-9340-ddac40e7d716}, !- Inlet Port
  {b5e44a44-666e-4a81-9fbd-e693b0cef61e}; !- Outlet Port

OS:Node,
  {73774d99-aa9f-439e-86d4-679c9ee5056a}, !- Handle
  Node 894,                               !- Name
  {4685be80-9e30-44de-af9a-d40e64cbad68}, !- Inlet Port
  {824b3d74-b47b-47aa-8564-636e4f7f25af}; !- Outlet Port

OS:Connection,
  {54541732-3402-49d5-9340-ddac40e7d716}, !- Handle
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- Source Object
  9,                                      !- Outlet Port
  {53ac1083-223b-4737-9735-cc6b40dd50cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824b3d74-b47b-47aa-8564-636e4f7f25af}, !- Handle
  {73774d99-aa9f-439e-86d4-679c9ee5056a}, !- Source Object
  3,                                      !- Outlet Port
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b668f0e-549a-41fb-a7ce-58724c67085b}, !- Handle
  Node 895,                               !- Name
  {2790c04f-ddd1-4194-a808-4b8dbbeb6d8f}, !- Inlet Port
  {f9d801da-b4ff-4452-be42-af7d2422c71e}; !- Outlet Port

OS:Node,
  {6d34b3bb-b8a1-4d28-80b5-9d0b6e3eaf51}, !- Handle
  Node 896,                               !- Name
  {4aa9f3b7-0d75-4937-9ca4-0f1ea7ae55fb}, !- Inlet Port
  {6d5b84de-dbbe-4336-ac43-7429b5d9c82a}; !- Outlet Port

OS:Node,
  {0190d895-9341-4671-9f2d-a2abba4598f7}, !- Handle
  Node 897,                               !- Name
  {f94fadaf-62b1-4bc5-8a32-dba4fee83855}, !- Inlet Port
  {178ac7e2-4514-4ed8-8001-21e8c0f42754}; !- Outlet Port

OS:Connection,
  {2790c04f-ddd1-4194-a808-4b8dbbeb6d8f}, !- Handle
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- Source Object
  11,                                     !- Outlet Port
  {5b668f0e-549a-41fb-a7ce-58724c67085b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5b84de-dbbe-4336-ac43-7429b5d9c82a}, !- Handle
  {6d34b3bb-b8a1-4d28-80b5-9d0b6e3eaf51}, !- Source Object
  3,                                      !- Outlet Port
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {291673e5-5de0-4ce4-b888-2762600db239}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {f9d801da-b4ff-4452-be42-af7d2422c71e}, !- Inlet Node Name
  {4b51f12e-7f1d-44d8-b8e8-1e630e61f20a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {22ac1972-2747-4cab-ac2c-0cad1da73caa}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {4aa9f3b7-0d75-4937-9ca4-0f1ea7ae55fb}, !- Outlet Node Name
  {567ab361-17ea-4488-b717-39502900d634}; !- Inlet Node Name 1

OS:Connection,
  {f9d801da-b4ff-4452-be42-af7d2422c71e}, !- Handle
  {5b668f0e-549a-41fb-a7ce-58724c67085b}, !- Source Object
  3,                                      !- Outlet Port
  {291673e5-5de0-4ce4-b888-2762600db239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa9f3b7-0d75-4937-9ca4-0f1ea7ae55fb}, !- Handle
  {22ac1972-2747-4cab-ac2c-0cad1da73caa}, !- Source Object
  2,                                      !- Outlet Port
  {6d34b3bb-b8a1-4d28-80b5-9d0b6e3eaf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f8a15b5c-4459-44ce-8109-d8cdb1ede309}, !- Handle
  {0125d480-9e64-449a-9bf6-6ee2e32cc105}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {030a3234-043f-4038-bdac-5944d205a087}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {11da2e19-6a1c-4640-b197-9277233a6f9f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e100d972-631a-48f9-9d68-f97560bd8665}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0b25f87a-8465-4f47-b894-8d2da9b8394c}, !- Air Inlet Node Name
  {4685be80-9e30-44de-af9a-d40e64cbad68}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {486ef87a-aab8-4c7e-bf82-80db59266266}, !- Handle
  Sys3 Return Fan 21,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b5e44a44-666e-4a81-9fbd-e693b0cef61e}, !- Air Inlet Node Name
  {42d184d1-ed93-439a-ba49-5828fdfe04c6}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {11725afb-521b-4e31-b995-00bf67bba019}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c49de0e8-da0c-48c5-9e2b-092cf32403a1}, !- Air Inlet Node Name
  {72bab264-6bd7-42f4-bd90-a352835b3535}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {47ac7bbd-52b8-44dc-85dc-c14df925316f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 3kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {62c35bb5-64ce-438a-a7ff-bf767d44ac2c}, !- Air Inlet Node Name
  {0c52fcd6-1219-4284-8e08-299c567af028}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {74f40bff-533f-44b7-bdd9-48196e40498a}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1068cd22-011a-450e-90c4-d012f7797cdb}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34d03316-ec85-48e9-8a57-eb228fdd2a2d}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06a902eb-7502-4196-b57d-4f66f5328751}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd275eac-1254-478b-95a5-8e45a14e2dc1}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8f187008-f57c-4357-a89b-e74c38e3c8a6}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7dbfbb2b-eeda-4430-8b6c-ba2d93cd0f92}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8450746c-6a62-46c8-9847-a0c41649ad78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8450746c-6a62-46c8-9847-a0c41649ad78}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {707709d4-74e7-4485-b3ce-79a3154897cd}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {8f187008-f57c-4357-a89b-e74c38e3c8a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5929e129-a54d-4007-b6d6-a28541afb86a}, !- Mixed Air Node Name
  {d405e898-71e3-4478-8881-b7240deee698}, !- Outdoor Air Stream Node Name
  {58360c68-4874-44b7-aaa8-e8da46305070}, !- Relief Air Stream Node Name
  {93392a53-2ad2-4eca-b148-0edf2511ba44}; !- Return Air Stream Node Name

OS:Node,
  {7098d44a-9669-48a7-8fa7-1501ee7b2dda}, !- Handle
  Node 898,                               !- Name
  ,                                       !- Inlet Port
  {d405e898-71e3-4478-8881-b7240deee698}; !- Outlet Port

OS:Connection,
  {d405e898-71e3-4478-8881-b7240deee698}, !- Handle
  {7098d44a-9669-48a7-8fa7-1501ee7b2dda}, !- Source Object
  3,                                      !- Outlet Port
  {707709d4-74e7-4485-b3ce-79a3154897cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {729bf450-fd3d-47a8-9493-bbdda181a880}, !- Handle
  Node 899,                               !- Name
  {58360c68-4874-44b7-aaa8-e8da46305070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58360c68-4874-44b7-aaa8-e8da46305070}, !- Handle
  {707709d4-74e7-4485-b3ce-79a3154897cd}, !- Source Object
  7,                                      !- Outlet Port
  {729bf450-fd3d-47a8-9493-bbdda181a880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4685be80-9e30-44de-af9a-d40e64cbad68}, !- Handle
  {e100d972-631a-48f9-9d68-f97560bd8665}, !- Source Object
  9,                                      !- Outlet Port
  {73774d99-aa9f-439e-86d4-679c9ee5056a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25a14112-936f-46d2-beb6-ff923a81afeb}, !- Handle
  Node 900,                               !- Name
  {72bab264-6bd7-42f4-bd90-a352835b3535}, !- Inlet Port
  {0b25f87a-8465-4f47-b894-8d2da9b8394c}; !- Outlet Port

OS:Connection,
  {72bab264-6bd7-42f4-bd90-a352835b3535}, !- Handle
  {11725afb-521b-4e31-b995-00bf67bba019}, !- Source Object
  6,                                      !- Outlet Port
  {25a14112-936f-46d2-beb6-ff923a81afeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b25f87a-8465-4f47-b894-8d2da9b8394c}, !- Handle
  {25a14112-936f-46d2-beb6-ff923a81afeb}, !- Source Object
  3,                                      !- Outlet Port
  {e100d972-631a-48f9-9d68-f97560bd8665}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2932ec69-65b7-40f4-990c-3f97832b8e20}, !- Handle
  Node 901,                               !- Name
  {0c52fcd6-1219-4284-8e08-299c567af028}, !- Inlet Port
  {c49de0e8-da0c-48c5-9e2b-092cf32403a1}; !- Outlet Port

OS:Connection,
  {0c52fcd6-1219-4284-8e08-299c567af028}, !- Handle
  {47ac7bbd-52b8-44dc-85dc-c14df925316f}, !- Source Object
  9,                                      !- Outlet Port
  {2932ec69-65b7-40f4-990c-3f97832b8e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49de0e8-da0c-48c5-9e2b-092cf32403a1}, !- Handle
  {2932ec69-65b7-40f4-990c-3f97832b8e20}, !- Source Object
  3,                                      !- Outlet Port
  {11725afb-521b-4e31-b995-00bf67bba019}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21cc40b0-109f-4845-82db-0a348ad30a7d}, !- Handle
  Node 902,                               !- Name
  {5929e129-a54d-4007-b6d6-a28541afb86a}, !- Inlet Port
  {62c35bb5-64ce-438a-a7ff-bf767d44ac2c}; !- Outlet Port

OS:Connection,
  {5929e129-a54d-4007-b6d6-a28541afb86a}, !- Handle
  {707709d4-74e7-4485-b3ce-79a3154897cd}, !- Source Object
  5,                                      !- Outlet Port
  {21cc40b0-109f-4845-82db-0a348ad30a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c35bb5-64ce-438a-a7ff-bf767d44ac2c}, !- Handle
  {21cc40b0-109f-4845-82db-0a348ad30a7d}, !- Source Object
  3,                                      !- Outlet Port
  {47ac7bbd-52b8-44dc-85dc-c14df925316f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a7f339d7-bf7b-48a5-aef6-0362cf8861ad}, !- Handle
  Node 903,                               !- Name
  {42d184d1-ed93-439a-ba49-5828fdfe04c6}, !- Inlet Port
  {93392a53-2ad2-4eca-b148-0edf2511ba44}; !- Outlet Port

OS:Connection,
  {b5e44a44-666e-4a81-9fbd-e693b0cef61e}, !- Handle
  {53ac1083-223b-4737-9735-cc6b40dd50cf}, !- Source Object
  3,                                      !- Outlet Port
  {486ef87a-aab8-4c7e-bf82-80db59266266}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42d184d1-ed93-439a-ba49-5828fdfe04c6}, !- Handle
  {486ef87a-aab8-4c7e-bf82-80db59266266}, !- Source Object
  9,                                      !- Outlet Port
  {a7f339d7-bf7b-48a5-aef6-0362cf8861ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93392a53-2ad2-4eca-b148-0edf2511ba44}, !- Handle
  {a7f339d7-bf7b-48a5-aef6-0362cf8861ad}, !- Source Object
  3,                                      !- Outlet Port
  {707709d4-74e7-4485-b3ce-79a3154897cd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {90541a39-5f13-4a92-a4bd-faa1f076d0db}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7c34fa2e-0d86-4261-a7e8-48a6fa062140}, !- Control Zone Name
  {73774d99-aa9f-439e-86d4-679c9ee5056a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {afc6627f-cd77-4e34-a6fe-7f334a504c14}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {bbeef85f-53d2-4cba-8f00-9f1650742363}, !- Air Inlet Node Name
  {f94fadaf-62b1-4bc5-8a32-dba4fee83855}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50d46d39-6503-478c-9896-a587bca66456}, !- Handle
  Node 904,                               !- Name
  {afab13b1-a480-4bbf-989e-8b4c3d7a789d}, !- Inlet Port
  {567ab361-17ea-4488-b717-39502900d634}; !- Outlet Port

OS:Connection,
  {178ac7e2-4514-4ed8-8001-21e8c0f42754}, !- Handle
  {0190d895-9341-4671-9f2d-a2abba4598f7}, !- Source Object
  3,                                      !- Outlet Port
  {01b754c5-5f22-4d04-b780-d10ad78aa54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afab13b1-a480-4bbf-989e-8b4c3d7a789d}, !- Handle
  {0b6fe14f-f003-4ed2-953a-75f22edd9056}, !- Source Object
  2,                                      !- Outlet Port
  {50d46d39-6503-478c-9896-a587bca66456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567ab361-17ea-4488-b717-39502900d634}, !- Handle
  {50d46d39-6503-478c-9896-a587bca66456}, !- Source Object
  3,                                      !- Outlet Port
  {22ac1972-2747-4cab-ac2c-0cad1da73caa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {969e2dd8-8361-41ba-831d-9fce3b14c192}, !- Handle
  Node 905,                               !- Name
  {4b51f12e-7f1d-44d8-b8e8-1e630e61f20a}, !- Inlet Port
  {bbeef85f-53d2-4cba-8f00-9f1650742363}; !- Outlet Port

OS:Connection,
  {4b51f12e-7f1d-44d8-b8e8-1e630e61f20a}, !- Handle
  {291673e5-5de0-4ce4-b888-2762600db239}, !- Source Object
  3,                                      !- Outlet Port
  {969e2dd8-8361-41ba-831d-9fce3b14c192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbeef85f-53d2-4cba-8f00-9f1650742363}, !- Handle
  {969e2dd8-8361-41ba-831d-9fce3b14c192}, !- Source Object
  3,                                      !- Outlet Port
  {afc6627f-cd77-4e34-a6fe-7f334a504c14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f94fadaf-62b1-4bc5-8a32-dba4fee83855}, !- Handle
  {afc6627f-cd77-4e34-a6fe-7f334a504c14}, !- Source Object
  4,                                      !- Outlet Port
  {0190d895-9341-4671-9f2d-a2abba4598f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e1adbabb-6264-4c53-bb1a-49489296d926}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6537a80a-ec96-4c5d-a286-f0702d56c538}, !- Water Inlet Node Name
  {08a84c0b-4a11-4768-9e59-63fc537176d4}; !- Water Outlet Node Name

OS:Node,
  {44c2bede-078b-41c4-8b33-93c8224e2f5e}, !- Handle
  Node 906,                               !- Name
  {babb75e6-8370-4304-8f36-d2b971cd0c76}, !- Inlet Port
  {6537a80a-ec96-4c5d-a286-f0702d56c538}; !- Outlet Port

OS:Connection,
  {babb75e6-8370-4304-8f36-d2b971cd0c76}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  86,                                     !- Outlet Port
  {44c2bede-078b-41c4-8b33-93c8224e2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3415ee58-55b6-46aa-8593-668dcaa46de6}, !- Handle
  Node 907,                               !- Name
  {08a84c0b-4a11-4768-9e59-63fc537176d4}, !- Inlet Port
  {b2481f01-279c-49dc-b6ac-f3cf1aeec033}; !- Outlet Port

OS:Connection,
  {6537a80a-ec96-4c5d-a286-f0702d56c538}, !- Handle
  {44c2bede-078b-41c4-8b33-93c8224e2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {e1adbabb-6264-4c53-bb1a-49489296d926}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {08a84c0b-4a11-4768-9e59-63fc537176d4}, !- Handle
  {e1adbabb-6264-4c53-bb1a-49489296d926}, !- Source Object
  10,                                     !- Outlet Port
  {3415ee58-55b6-46aa-8593-668dcaa46de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2481f01-279c-49dc-b6ac-f3cf1aeec033}, !- Handle
  {3415ee58-55b6-46aa-8593-668dcaa46de6}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8cab4e0f-e083-4ae0-832a-dde332480cb7}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e1adbabb-6264-4c53-bb1a-49489296d926}; !- Heating Coil Name

OS:AirLoopHVAC,
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {83263238-75d4-4d8d-8f13-5c0c142ad478}, !- Availability Schedule
  {e5d78f6f-5ad6-45f0-8f3d-9f43248fcd3a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2019bdaf-8c19-41f8-a9ea-9ee35375aafa}, !- Supply Side Inlet Node Name
  {fae4a611-a7ef-4746-bbd6-01446131ea34}, !- Demand Side Outlet Node Name
  {6457d9e3-3951-4d21-9ab5-aa77db7cffb8}, !- Demand Side Inlet Node A
  {0a0ddbfd-16c1-4a2b-8874-c3721f35c08d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a995f6c4-83e6-4855-b705-ea7d3985332e}, !- Demand Mixer Name
  {549cada5-9bde-4a94-8db8-079b4b6aa499}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e5f8c34-0a33-4a5e-bd14-6f0407157287}, !- Handle
  Node 908,                               !- Name
  {2019bdaf-8c19-41f8-a9ea-9ee35375aafa}, !- Inlet Port
  {4ae058cb-998e-437c-ade7-ffff98194eca}; !- Outlet Port

OS:Node,
  {0667537e-f7ad-4f05-8087-160bc495491d}, !- Handle
  Node 909,                               !- Name
  {a8e7b826-fcf5-40dc-a596-268e65fc00ff}, !- Inlet Port
  {0a0ddbfd-16c1-4a2b-8874-c3721f35c08d}; !- Outlet Port

OS:Connection,
  {2019bdaf-8c19-41f8-a9ea-9ee35375aafa}, !- Handle
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- Source Object
  9,                                      !- Outlet Port
  {1e5f8c34-0a33-4a5e-bd14-6f0407157287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0ddbfd-16c1-4a2b-8874-c3721f35c08d}, !- Handle
  {0667537e-f7ad-4f05-8087-160bc495491d}, !- Source Object
  3,                                      !- Outlet Port
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8dc65fc2-5f3f-46dd-9805-234fdfb23008}, !- Handle
  Node 910,                               !- Name
  {6457d9e3-3951-4d21-9ab5-aa77db7cffb8}, !- Inlet Port
  {7387d9c8-581a-4d0b-941a-3dca2ed90990}; !- Outlet Port

OS:Node,
  {9b7dc3a4-d41f-4f72-ab23-50397b2a4fa9}, !- Handle
  Node 911,                               !- Name
  {87005c17-3f00-4f1c-9458-d542b1c74790}, !- Inlet Port
  {fae4a611-a7ef-4746-bbd6-01446131ea34}; !- Outlet Port

OS:Node,
  {84c911bf-eb89-4760-afd3-df5ced520dd8}, !- Handle
  Node 912,                               !- Name
  {0392ea9a-63fc-4e56-9b5d-d73e2ee22993}, !- Inlet Port
  {82d1f109-f6dd-492e-a06f-6ff7fa58f56b}; !- Outlet Port

OS:Connection,
  {6457d9e3-3951-4d21-9ab5-aa77db7cffb8}, !- Handle
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- Source Object
  11,                                     !- Outlet Port
  {8dc65fc2-5f3f-46dd-9805-234fdfb23008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae4a611-a7ef-4746-bbd6-01446131ea34}, !- Handle
  {9b7dc3a4-d41f-4f72-ab23-50397b2a4fa9}, !- Source Object
  3,                                      !- Outlet Port
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {549cada5-9bde-4a94-8db8-079b4b6aa499}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {7387d9c8-581a-4d0b-941a-3dca2ed90990}, !- Inlet Node Name
  {18fb9b82-b960-44bd-a6ed-83bf419b15f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a995f6c4-83e6-4855-b705-ea7d3985332e}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {87005c17-3f00-4f1c-9458-d542b1c74790}, !- Outlet Node Name
  {7616655e-8292-45e1-bbfa-1a094d460d59}; !- Inlet Node Name 1

OS:Connection,
  {7387d9c8-581a-4d0b-941a-3dca2ed90990}, !- Handle
  {8dc65fc2-5f3f-46dd-9805-234fdfb23008}, !- Source Object
  3,                                      !- Outlet Port
  {549cada5-9bde-4a94-8db8-079b4b6aa499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87005c17-3f00-4f1c-9458-d542b1c74790}, !- Handle
  {a995f6c4-83e6-4855-b705-ea7d3985332e}, !- Source Object
  2,                                      !- Outlet Port
  {9b7dc3a4-d41f-4f72-ab23-50397b2a4fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5930358d-5584-4f1b-8d2f-940a2b415561}, !- Handle
  {46a98d9e-1416-4673-ad81-63b9cfcae571}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e5d78f6f-5ad6-45f0-8f3d-9f43248fcd3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {b504c860-2b93-4156-a588-60986a6d2f49}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {620e7050-1aea-4697-9a17-48fb26e59c11}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d80a07c8-ea40-482c-8e50-d633f50adf65}, !- Air Inlet Node Name
  {a8e7b826-fcf5-40dc-a596-268e65fc00ff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b7154b5e-f6e8-428b-94d7-bb846a7b5d96}, !- Handle
  Sys3 Return Fan 22,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4ae058cb-998e-437c-ade7-ffff98194eca}, !- Air Inlet Node Name
  {00fb804d-e4b9-4258-bd73-9e091e781b20}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ae7c309a-758e-40b0-a32d-9307283f93ce}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9e0b99be-a323-4e1e-a3fa-0e0f120e6365}, !- Air Inlet Node Name
  {5306e0b0-5e63-41c3-93ce-72bc55a6b31b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {32f394f4-f262-4597-bd45-544b874c06e1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 26kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b10b0471-ad1b-4600-8401-2f90c3097ff3}, !- Air Inlet Node Name
  {ab255788-24a7-4358-834a-c6133814f2b4}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dac22254-2204-455f-aeda-cfb6792fa271}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8a3fb98-79f7-4a0e-b22e-0b4b36aaa413}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {322fea9e-ab22-46a1-8599-527a915e8a4c}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67e62d05-a07e-4424-aa12-40618ceac3f5}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b898d791-c27e-4834-acbc-579ff81b2793}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {16acd42d-db05-4d5d-be54-0cd363d6aef6}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {83263238-75d4-4d8d-8f13-5c0c142ad478}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd234230-3c39-456f-a70a-cad58a949071}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd234230-3c39-456f-a70a-cad58a949071}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8cd75166-c928-4bed-a809-370e57f0d919}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {16acd42d-db05-4d5d-be54-0cd363d6aef6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15ab72e4-0b2f-4e0e-b263-cc193d6f4560}, !- Mixed Air Node Name
  {06881331-b284-4a6c-ba08-4e995ad5ee20}, !- Outdoor Air Stream Node Name
  {0c7e2541-ecc8-40f2-a0b7-5e92ca35355b}, !- Relief Air Stream Node Name
  {6e498647-4a0e-4ea2-bd9d-dbc2cad4ee73}; !- Return Air Stream Node Name

OS:Node,
  {19b42488-6b45-464b-89fe-fce50eb0370b}, !- Handle
  Node 913,                               !- Name
  ,                                       !- Inlet Port
  {06881331-b284-4a6c-ba08-4e995ad5ee20}; !- Outlet Port

OS:Connection,
  {06881331-b284-4a6c-ba08-4e995ad5ee20}, !- Handle
  {19b42488-6b45-464b-89fe-fce50eb0370b}, !- Source Object
  3,                                      !- Outlet Port
  {8cd75166-c928-4bed-a809-370e57f0d919}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {240e97e2-0be5-4208-a0eb-21581f0781cd}, !- Handle
  Node 914,                               !- Name
  {0c7e2541-ecc8-40f2-a0b7-5e92ca35355b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c7e2541-ecc8-40f2-a0b7-5e92ca35355b}, !- Handle
  {8cd75166-c928-4bed-a809-370e57f0d919}, !- Source Object
  7,                                      !- Outlet Port
  {240e97e2-0be5-4208-a0eb-21581f0781cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e7b826-fcf5-40dc-a596-268e65fc00ff}, !- Handle
  {620e7050-1aea-4697-9a17-48fb26e59c11}, !- Source Object
  9,                                      !- Outlet Port
  {0667537e-f7ad-4f05-8087-160bc495491d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd69cf74-5081-4d8d-b872-4e247734b5b1}, !- Handle
  Node 915,                               !- Name
  {5306e0b0-5e63-41c3-93ce-72bc55a6b31b}, !- Inlet Port
  {d80a07c8-ea40-482c-8e50-d633f50adf65}; !- Outlet Port

OS:Connection,
  {5306e0b0-5e63-41c3-93ce-72bc55a6b31b}, !- Handle
  {ae7c309a-758e-40b0-a32d-9307283f93ce}, !- Source Object
  6,                                      !- Outlet Port
  {fd69cf74-5081-4d8d-b872-4e247734b5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80a07c8-ea40-482c-8e50-d633f50adf65}, !- Handle
  {fd69cf74-5081-4d8d-b872-4e247734b5b1}, !- Source Object
  3,                                      !- Outlet Port
  {620e7050-1aea-4697-9a17-48fb26e59c11}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e526ba01-6a88-4764-b42d-c6d432eb63b6}, !- Handle
  Node 916,                               !- Name
  {ab255788-24a7-4358-834a-c6133814f2b4}, !- Inlet Port
  {9e0b99be-a323-4e1e-a3fa-0e0f120e6365}; !- Outlet Port

OS:Connection,
  {ab255788-24a7-4358-834a-c6133814f2b4}, !- Handle
  {32f394f4-f262-4597-bd45-544b874c06e1}, !- Source Object
  9,                                      !- Outlet Port
  {e526ba01-6a88-4764-b42d-c6d432eb63b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0b99be-a323-4e1e-a3fa-0e0f120e6365}, !- Handle
  {e526ba01-6a88-4764-b42d-c6d432eb63b6}, !- Source Object
  3,                                      !- Outlet Port
  {ae7c309a-758e-40b0-a32d-9307283f93ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e890f79-e662-4f0a-b620-8dc8b16212a6}, !- Handle
  Node 917,                               !- Name
  {15ab72e4-0b2f-4e0e-b263-cc193d6f4560}, !- Inlet Port
  {b10b0471-ad1b-4600-8401-2f90c3097ff3}; !- Outlet Port

OS:Connection,
  {15ab72e4-0b2f-4e0e-b263-cc193d6f4560}, !- Handle
  {8cd75166-c928-4bed-a809-370e57f0d919}, !- Source Object
  5,                                      !- Outlet Port
  {2e890f79-e662-4f0a-b620-8dc8b16212a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10b0471-ad1b-4600-8401-2f90c3097ff3}, !- Handle
  {2e890f79-e662-4f0a-b620-8dc8b16212a6}, !- Source Object
  3,                                      !- Outlet Port
  {32f394f4-f262-4597-bd45-544b874c06e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cc1bf306-8768-44f0-9ec1-6a5aa701176b}, !- Handle
  Node 918,                               !- Name
  {00fb804d-e4b9-4258-bd73-9e091e781b20}, !- Inlet Port
  {6e498647-4a0e-4ea2-bd9d-dbc2cad4ee73}; !- Outlet Port

OS:Connection,
  {4ae058cb-998e-437c-ade7-ffff98194eca}, !- Handle
  {1e5f8c34-0a33-4a5e-bd14-6f0407157287}, !- Source Object
  3,                                      !- Outlet Port
  {b7154b5e-f6e8-428b-94d7-bb846a7b5d96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00fb804d-e4b9-4258-bd73-9e091e781b20}, !- Handle
  {b7154b5e-f6e8-428b-94d7-bb846a7b5d96}, !- Source Object
  9,                                      !- Outlet Port
  {cc1bf306-8768-44f0-9ec1-6a5aa701176b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e498647-4a0e-4ea2-bd9d-dbc2cad4ee73}, !- Handle
  {cc1bf306-8768-44f0-9ec1-6a5aa701176b}, !- Source Object
  3,                                      !- Outlet Port
  {8cd75166-c928-4bed-a809-370e57f0d919}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b0732804-f32e-4935-b4b1-e96728484aa1}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3cc02400-de6f-46d3-a03e-3a07064c7edb}, !- Control Zone Name
  {0667537e-f7ad-4f05-8087-160bc495491d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8d9b1d4-70de-4c93-a9e7-13461f62b085}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {67ed4811-e0e9-488a-bcb3-1c9960fbf006}, !- Air Inlet Node Name
  {0392ea9a-63fc-4e56-9b5d-d73e2ee22993}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {925016b4-572f-4bf7-9e72-ad1f150ba371}, !- Handle
  Node 919,                               !- Name
  {eb072ac8-61a7-40fc-95d7-da133fa55295}, !- Inlet Port
  {7616655e-8292-45e1-bbfa-1a094d460d59}; !- Outlet Port

OS:Connection,
  {82d1f109-f6dd-492e-a06f-6ff7fa58f56b}, !- Handle
  {84c911bf-eb89-4760-afd3-df5ced520dd8}, !- Source Object
  3,                                      !- Outlet Port
  {39a672ab-0097-4886-a622-8f72a1354931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb072ac8-61a7-40fc-95d7-da133fa55295}, !- Handle
  {f600c858-ffe1-4443-be13-6ec4f231071d}, !- Source Object
  2,                                      !- Outlet Port
  {925016b4-572f-4bf7-9e72-ad1f150ba371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7616655e-8292-45e1-bbfa-1a094d460d59}, !- Handle
  {925016b4-572f-4bf7-9e72-ad1f150ba371}, !- Source Object
  3,                                      !- Outlet Port
  {a995f6c4-83e6-4855-b705-ea7d3985332e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {508d99fe-2bcc-4ee3-af56-9a3930cf16a0}, !- Handle
  Node 920,                               !- Name
  {18fb9b82-b960-44bd-a6ed-83bf419b15f1}, !- Inlet Port
  {67ed4811-e0e9-488a-bcb3-1c9960fbf006}; !- Outlet Port

OS:Connection,
  {18fb9b82-b960-44bd-a6ed-83bf419b15f1}, !- Handle
  {549cada5-9bde-4a94-8db8-079b4b6aa499}, !- Source Object
  3,                                      !- Outlet Port
  {508d99fe-2bcc-4ee3-af56-9a3930cf16a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ed4811-e0e9-488a-bcb3-1c9960fbf006}, !- Handle
  {508d99fe-2bcc-4ee3-af56-9a3930cf16a0}, !- Source Object
  3,                                      !- Outlet Port
  {a8d9b1d4-70de-4c93-a9e7-13461f62b085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0392ea9a-63fc-4e56-9b5d-d73e2ee22993}, !- Handle
  {a8d9b1d4-70de-4c93-a9e7-13461f62b085}, !- Source Object
  4,                                      !- Outlet Port
  {84c911bf-eb89-4760-afd3-df5ced520dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0df6b434-1425-48f4-9d17-b6ebe4bc3a7f}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8f014d93-192f-4567-ae8a-06cf8f078b31}, !- Water Inlet Node Name
  {cd9737e7-b886-413d-8e91-613537f22a9b}; !- Water Outlet Node Name

OS:Node,
  {42c5e6d7-c3aa-4358-886f-aca6130a8423}, !- Handle
  Node 921,                               !- Name
  {8360a84c-812c-411c-9f78-8d255028103f}, !- Inlet Port
  {8f014d93-192f-4567-ae8a-06cf8f078b31}; !- Outlet Port

OS:Connection,
  {8360a84c-812c-411c-9f78-8d255028103f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  87,                                     !- Outlet Port
  {42c5e6d7-c3aa-4358-886f-aca6130a8423}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9352985f-88a1-462c-9842-d3d112caf5ae}, !- Handle
  Node 922,                               !- Name
  {cd9737e7-b886-413d-8e91-613537f22a9b}, !- Inlet Port
  {59eebd96-13bd-412e-9c19-7d76ad836446}; !- Outlet Port

OS:Connection,
  {8f014d93-192f-4567-ae8a-06cf8f078b31}, !- Handle
  {42c5e6d7-c3aa-4358-886f-aca6130a8423}, !- Source Object
  3,                                      !- Outlet Port
  {0df6b434-1425-48f4-9d17-b6ebe4bc3a7f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cd9737e7-b886-413d-8e91-613537f22a9b}, !- Handle
  {0df6b434-1425-48f4-9d17-b6ebe4bc3a7f}, !- Source Object
  10,                                     !- Outlet Port
  {9352985f-88a1-462c-9842-d3d112caf5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59eebd96-13bd-412e-9c19-7d76ad836446}, !- Handle
  {9352985f-88a1-462c-9842-d3d112caf5ae}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {951227ba-6dea-47f3-a720-ba0294667285}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0df6b434-1425-48f4-9d17-b6ebe4bc3a7f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {b6a1c1c7-c1c7-47c3-93a0-8828b952be38}, !- Availability Schedule
  {59616cdb-45b6-4bba-bbd4-7d7050bd764e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4daf9783-9205-48d2-a431-6996ae9c00f3}, !- Supply Side Inlet Node Name
  {cc6bd669-1113-4bea-ae14-91ba20353234}, !- Demand Side Outlet Node Name
  {40150574-5450-4b9f-8fdc-f81c098b13a7}, !- Demand Side Inlet Node A
  {84d3e058-8dcf-4af8-bdf4-93a4ab8925ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e074ce6d-e476-4dae-b1f1-983cd0c2db96}, !- Demand Mixer Name
  {4b02720a-9ff9-4e8e-b684-3c79dda94eb7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a512edc-99b2-4a44-991d-7b041b06d928}, !- Handle
  Node 923,                               !- Name
  {4daf9783-9205-48d2-a431-6996ae9c00f3}, !- Inlet Port
  {edb4cea2-8015-4023-8479-5ed3d78abf1d}; !- Outlet Port

OS:Node,
  {335644f6-264d-4984-8470-42ba8d2aae6f}, !- Handle
  Node 924,                               !- Name
  {767ecc8c-21c0-4bfc-95ac-4226375a98ca}, !- Inlet Port
  {84d3e058-8dcf-4af8-bdf4-93a4ab8925ff}; !- Outlet Port

OS:Connection,
  {4daf9783-9205-48d2-a431-6996ae9c00f3}, !- Handle
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- Source Object
  9,                                      !- Outlet Port
  {9a512edc-99b2-4a44-991d-7b041b06d928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d3e058-8dcf-4af8-bdf4-93a4ab8925ff}, !- Handle
  {335644f6-264d-4984-8470-42ba8d2aae6f}, !- Source Object
  3,                                      !- Outlet Port
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ca623c9-060a-4eb4-9421-c979d33edebb}, !- Handle
  Node 925,                               !- Name
  {40150574-5450-4b9f-8fdc-f81c098b13a7}, !- Inlet Port
  {b05cb986-9bfd-453b-8ddd-4c1ff0e85504}; !- Outlet Port

OS:Node,
  {af0d9913-2fb0-4f83-bbe0-7a62bc19d265}, !- Handle
  Node 926,                               !- Name
  {1a48605a-e9ac-49c3-91f9-47e776aa780f}, !- Inlet Port
  {cc6bd669-1113-4bea-ae14-91ba20353234}; !- Outlet Port

OS:Node,
  {da9a8f6e-3d1d-4b18-b2a9-54c3b7579a42}, !- Handle
  Node 927,                               !- Name
  {540d486e-9a2f-4230-9b8c-2fd658c1e1f5}, !- Inlet Port
  {c3370863-7d4c-4b68-aaef-968732dd0ce0}; !- Outlet Port

OS:Connection,
  {40150574-5450-4b9f-8fdc-f81c098b13a7}, !- Handle
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- Source Object
  11,                                     !- Outlet Port
  {1ca623c9-060a-4eb4-9421-c979d33edebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6bd669-1113-4bea-ae14-91ba20353234}, !- Handle
  {af0d9913-2fb0-4f83-bbe0-7a62bc19d265}, !- Source Object
  3,                                      !- Outlet Port
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b02720a-9ff9-4e8e-b684-3c79dda94eb7}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {b05cb986-9bfd-453b-8ddd-4c1ff0e85504}, !- Inlet Node Name
  {2d6b75af-02c9-44e5-8265-3681109b524d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e074ce6d-e476-4dae-b1f1-983cd0c2db96}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {1a48605a-e9ac-49c3-91f9-47e776aa780f}, !- Outlet Node Name
  {3f88564c-ec53-4681-9346-fd952d639779}; !- Inlet Node Name 1

OS:Connection,
  {b05cb986-9bfd-453b-8ddd-4c1ff0e85504}, !- Handle
  {1ca623c9-060a-4eb4-9421-c979d33edebb}, !- Source Object
  3,                                      !- Outlet Port
  {4b02720a-9ff9-4e8e-b684-3c79dda94eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a48605a-e9ac-49c3-91f9-47e776aa780f}, !- Handle
  {e074ce6d-e476-4dae-b1f1-983cd0c2db96}, !- Source Object
  2,                                      !- Outlet Port
  {af0d9913-2fb0-4f83-bbe0-7a62bc19d265}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7588e85-0b05-4df1-a2c2-e449bd61e422}, !- Handle
  {f14dc1ce-bed8-49fd-beee-ccdebcd94b6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {59616cdb-45b6-4bba-bbd4-7d7050bd764e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {dc805ee7-5779-40a8-92f7-901e551ae8e6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f0911100-d77c-44a9-9a0a-944a1c01c0fb}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9c6f47e7-31ec-4d64-8b41-a93b9c60701a}, !- Air Inlet Node Name
  {767ecc8c-21c0-4bfc-95ac-4226375a98ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {063228ba-737b-4818-8fb2-92aa96559f84}, !- Handle
  Sys3 Return Fan 23,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {edb4cea2-8015-4023-8479-5ed3d78abf1d}, !- Air Inlet Node Name
  {647fb68d-0069-43da-8899-0a71e0261eac}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6776acad-ef38-4afd-b532-83e2c992f3cc}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d2364505-3e79-4cc7-a2ec-2f1747386067}, !- Air Inlet Node Name
  {a5d928db-abe8-417e-aa8d-fd503e95859f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9489f409-5b0c-4ad8-a40a-37c8e7e8c3d8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 9kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b406f55d-b20d-402f-b47a-4f7acc83aef8}, !- Air Inlet Node Name
  {21a54a6d-67ad-446a-840e-b7afd7e463d6}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49662bc8-4aac-4489-a8af-9ac3859969ea}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a70b3e3a-3a3f-497b-a41e-386203fa4154}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96c54a6b-2d20-4cfc-aecd-4891c5646008}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6431f31d-5529-4ae6-82e5-5b18dc9415a8}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {860e8ecf-443c-440e-ac15-178048532b02}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a453712b-9926-4cdd-bceb-2e9dc127a355}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b6a1c1c7-c1c7-47c3-93a0-8828b952be38}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4843e2ad-d842-4394-b332-d09a82f79aec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4843e2ad-d842-4394-b332-d09a82f79aec}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ea85462-3597-4ee6-be30-bf898ee63303}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {a453712b-9926-4cdd-bceb-2e9dc127a355}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f54ac3c-f32b-4fc8-a61b-fba2cbce64a0}, !- Mixed Air Node Name
  {aa9124f1-bac5-42ad-a101-425658cd9aa8}, !- Outdoor Air Stream Node Name
  {a5036346-f548-488e-a100-aeec45b7b7c4}, !- Relief Air Stream Node Name
  {1768ec30-e817-4b9e-ad51-344de580736b}; !- Return Air Stream Node Name

OS:Node,
  {89fc1266-e5d0-4942-81f2-6aabdf05d181}, !- Handle
  Node 928,                               !- Name
  ,                                       !- Inlet Port
  {aa9124f1-bac5-42ad-a101-425658cd9aa8}; !- Outlet Port

OS:Connection,
  {aa9124f1-bac5-42ad-a101-425658cd9aa8}, !- Handle
  {89fc1266-e5d0-4942-81f2-6aabdf05d181}, !- Source Object
  3,                                      !- Outlet Port
  {2ea85462-3597-4ee6-be30-bf898ee63303}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7e77056-df43-42e9-b1b3-bb648c4e03f8}, !- Handle
  Node 929,                               !- Name
  {a5036346-f548-488e-a100-aeec45b7b7c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5036346-f548-488e-a100-aeec45b7b7c4}, !- Handle
  {2ea85462-3597-4ee6-be30-bf898ee63303}, !- Source Object
  7,                                      !- Outlet Port
  {c7e77056-df43-42e9-b1b3-bb648c4e03f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767ecc8c-21c0-4bfc-95ac-4226375a98ca}, !- Handle
  {f0911100-d77c-44a9-9a0a-944a1c01c0fb}, !- Source Object
  9,                                      !- Outlet Port
  {335644f6-264d-4984-8470-42ba8d2aae6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473ffb1e-cf25-40de-b257-559ed85038a3}, !- Handle
  Node 930,                               !- Name
  {a5d928db-abe8-417e-aa8d-fd503e95859f}, !- Inlet Port
  {9c6f47e7-31ec-4d64-8b41-a93b9c60701a}; !- Outlet Port

OS:Connection,
  {a5d928db-abe8-417e-aa8d-fd503e95859f}, !- Handle
  {6776acad-ef38-4afd-b532-83e2c992f3cc}, !- Source Object
  6,                                      !- Outlet Port
  {473ffb1e-cf25-40de-b257-559ed85038a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6f47e7-31ec-4d64-8b41-a93b9c60701a}, !- Handle
  {473ffb1e-cf25-40de-b257-559ed85038a3}, !- Source Object
  3,                                      !- Outlet Port
  {f0911100-d77c-44a9-9a0a-944a1c01c0fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {347a0427-5b35-466c-a202-546a951d58f2}, !- Handle
  Node 931,                               !- Name
  {21a54a6d-67ad-446a-840e-b7afd7e463d6}, !- Inlet Port
  {d2364505-3e79-4cc7-a2ec-2f1747386067}; !- Outlet Port

OS:Connection,
  {21a54a6d-67ad-446a-840e-b7afd7e463d6}, !- Handle
  {9489f409-5b0c-4ad8-a40a-37c8e7e8c3d8}, !- Source Object
  9,                                      !- Outlet Port
  {347a0427-5b35-466c-a202-546a951d58f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2364505-3e79-4cc7-a2ec-2f1747386067}, !- Handle
  {347a0427-5b35-466c-a202-546a951d58f2}, !- Source Object
  3,                                      !- Outlet Port
  {6776acad-ef38-4afd-b532-83e2c992f3cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {947d4fc6-e121-4fa0-bb33-2c68461e3a42}, !- Handle
  Node 932,                               !- Name
  {4f54ac3c-f32b-4fc8-a61b-fba2cbce64a0}, !- Inlet Port
  {b406f55d-b20d-402f-b47a-4f7acc83aef8}; !- Outlet Port

OS:Connection,
  {4f54ac3c-f32b-4fc8-a61b-fba2cbce64a0}, !- Handle
  {2ea85462-3597-4ee6-be30-bf898ee63303}, !- Source Object
  5,                                      !- Outlet Port
  {947d4fc6-e121-4fa0-bb33-2c68461e3a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406f55d-b20d-402f-b47a-4f7acc83aef8}, !- Handle
  {947d4fc6-e121-4fa0-bb33-2c68461e3a42}, !- Source Object
  3,                                      !- Outlet Port
  {9489f409-5b0c-4ad8-a40a-37c8e7e8c3d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0583508b-4408-478d-b610-dbc535050212}, !- Handle
  Node 933,                               !- Name
  {647fb68d-0069-43da-8899-0a71e0261eac}, !- Inlet Port
  {1768ec30-e817-4b9e-ad51-344de580736b}; !- Outlet Port

OS:Connection,
  {edb4cea2-8015-4023-8479-5ed3d78abf1d}, !- Handle
  {9a512edc-99b2-4a44-991d-7b041b06d928}, !- Source Object
  3,                                      !- Outlet Port
  {063228ba-737b-4818-8fb2-92aa96559f84}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {647fb68d-0069-43da-8899-0a71e0261eac}, !- Handle
  {063228ba-737b-4818-8fb2-92aa96559f84}, !- Source Object
  9,                                      !- Outlet Port
  {0583508b-4408-478d-b610-dbc535050212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1768ec30-e817-4b9e-ad51-344de580736b}, !- Handle
  {0583508b-4408-478d-b610-dbc535050212}, !- Source Object
  3,                                      !- Outlet Port
  {2ea85462-3597-4ee6-be30-bf898ee63303}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c88a7e8c-8875-495f-9775-e56e7ca63437}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8a6dc0e9-a997-489e-b9ac-50e0a363ddfb}, !- Control Zone Name
  {335644f6-264d-4984-8470-42ba8d2aae6f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc1b507a-0588-40e6-b9d8-6ac55de365aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3f996bf0-92c9-4601-a6e2-655d73e1b771}, !- Air Inlet Node Name
  {540d486e-9a2f-4230-9b8c-2fd658c1e1f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {345d4f90-8ac0-4c27-a14f-bb1b6b2eb2a0}, !- Handle
  Node 934,                               !- Name
  {4788ad80-a1af-4334-b0fe-fd45aece3883}, !- Inlet Port
  {3f88564c-ec53-4681-9346-fd952d639779}; !- Outlet Port

OS:Connection,
  {c3370863-7d4c-4b68-aaef-968732dd0ce0}, !- Handle
  {da9a8f6e-3d1d-4b18-b2a9-54c3b7579a42}, !- Source Object
  3,                                      !- Outlet Port
  {83d07ecf-b43b-4dc9-a408-e55c6e6ecb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4788ad80-a1af-4334-b0fe-fd45aece3883}, !- Handle
  {7e1d9b3c-f928-418d-87ec-9bf57c01da25}, !- Source Object
  2,                                      !- Outlet Port
  {345d4f90-8ac0-4c27-a14f-bb1b6b2eb2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f88564c-ec53-4681-9346-fd952d639779}, !- Handle
  {345d4f90-8ac0-4c27-a14f-bb1b6b2eb2a0}, !- Source Object
  3,                                      !- Outlet Port
  {e074ce6d-e476-4dae-b1f1-983cd0c2db96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bd2b63a-0452-409f-ac4f-d530db914abf}, !- Handle
  Node 935,                               !- Name
  {2d6b75af-02c9-44e5-8265-3681109b524d}, !- Inlet Port
  {3f996bf0-92c9-4601-a6e2-655d73e1b771}; !- Outlet Port

OS:Connection,
  {2d6b75af-02c9-44e5-8265-3681109b524d}, !- Handle
  {4b02720a-9ff9-4e8e-b684-3c79dda94eb7}, !- Source Object
  3,                                      !- Outlet Port
  {5bd2b63a-0452-409f-ac4f-d530db914abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f996bf0-92c9-4601-a6e2-655d73e1b771}, !- Handle
  {5bd2b63a-0452-409f-ac4f-d530db914abf}, !- Source Object
  3,                                      !- Outlet Port
  {fc1b507a-0588-40e6-b9d8-6ac55de365aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {540d486e-9a2f-4230-9b8c-2fd658c1e1f5}, !- Handle
  {fc1b507a-0588-40e6-b9d8-6ac55de365aa}, !- Source Object
  4,                                      !- Outlet Port
  {da9a8f6e-3d1d-4b18-b2a9-54c3b7579a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4311dcc0-9da6-4114-ba96-c27867c8d2ff}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69aecb2d-41d7-487b-9c95-a31806fa3848}, !- Water Inlet Node Name
  {c6947fb1-ff38-4b68-b257-ef634caecd6c}; !- Water Outlet Node Name

OS:Node,
  {b8baa23c-bfc7-4bfb-853c-e8a7501ddea8}, !- Handle
  Node 936,                               !- Name
  {02723028-3f5c-420d-8860-6270f61fb02d}, !- Inlet Port
  {69aecb2d-41d7-487b-9c95-a31806fa3848}; !- Outlet Port

OS:Connection,
  {02723028-3f5c-420d-8860-6270f61fb02d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  88,                                     !- Outlet Port
  {b8baa23c-bfc7-4bfb-853c-e8a7501ddea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccbe81a0-58ea-48a9-9567-17f45a122b24}, !- Handle
  Node 937,                               !- Name
  {c6947fb1-ff38-4b68-b257-ef634caecd6c}, !- Inlet Port
  {c3fde7f8-059f-493d-9894-d86548ef4039}; !- Outlet Port

OS:Connection,
  {69aecb2d-41d7-487b-9c95-a31806fa3848}, !- Handle
  {b8baa23c-bfc7-4bfb-853c-e8a7501ddea8}, !- Source Object
  3,                                      !- Outlet Port
  {4311dcc0-9da6-4114-ba96-c27867c8d2ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c6947fb1-ff38-4b68-b257-ef634caecd6c}, !- Handle
  {4311dcc0-9da6-4114-ba96-c27867c8d2ff}, !- Source Object
  10,                                     !- Outlet Port
  {ccbe81a0-58ea-48a9-9567-17f45a122b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3fde7f8-059f-493d-9894-d86548ef4039}, !- Handle
  {ccbe81a0-58ea-48a9-9567-17f45a122b24}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d78784ff-2139-4962-b1e8-7f30f058decf}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {4311dcc0-9da6-4114-ba96-c27867c8d2ff}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {aa0a061f-8959-4c8c-89d6-409cc7abfd17}, !- Availability Schedule
  {9f1a7dee-09c9-4b15-af01-15b65915d31a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44954c4e-6f24-402f-992b-bc5b7cd67002}, !- Supply Side Inlet Node Name
  {6ab31270-0566-4c3f-b22f-8f55c7f357bd}, !- Demand Side Outlet Node Name
  {97089bbe-48c4-4738-b6b4-9be8f178b3d7}, !- Demand Side Inlet Node A
  {43839891-6662-4f4a-ae3f-cbd0ecf0f8a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f1e6b30-cff5-4974-9dd8-72b84b0f22d2}, !- Demand Mixer Name
  {2d2f2f21-2e56-4c7f-ae71-698987f817d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa886453-f04d-433f-a2b7-b685cef26410}, !- Handle
  Node 938,                               !- Name
  {44954c4e-6f24-402f-992b-bc5b7cd67002}, !- Inlet Port
  {725646cc-cdfc-4a92-8deb-7eecca337899}; !- Outlet Port

OS:Node,
  {b2215841-2a42-4d09-b356-f9b66088d79b}, !- Handle
  Node 939,                               !- Name
  {f9673d76-46d2-4418-87f2-36f5f86c1276}, !- Inlet Port
  {43839891-6662-4f4a-ae3f-cbd0ecf0f8a9}; !- Outlet Port

OS:Connection,
  {44954c4e-6f24-402f-992b-bc5b7cd67002}, !- Handle
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- Source Object
  9,                                      !- Outlet Port
  {fa886453-f04d-433f-a2b7-b685cef26410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43839891-6662-4f4a-ae3f-cbd0ecf0f8a9}, !- Handle
  {b2215841-2a42-4d09-b356-f9b66088d79b}, !- Source Object
  3,                                      !- Outlet Port
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f296e09-c34d-45ad-9d1e-da9321c815dc}, !- Handle
  Node 940,                               !- Name
  {97089bbe-48c4-4738-b6b4-9be8f178b3d7}, !- Inlet Port
  {0f1dfd77-486e-480e-9307-2f925ab98868}; !- Outlet Port

OS:Node,
  {6ed6af6e-393e-4f6e-8855-0e5a1859a539}, !- Handle
  Node 941,                               !- Name
  {0fdc935b-179f-4615-aad0-f5a1c42ef6e7}, !- Inlet Port
  {6ab31270-0566-4c3f-b22f-8f55c7f357bd}; !- Outlet Port

OS:Node,
  {2a409714-f095-48ab-8cda-046452b5f8c8}, !- Handle
  Node 942,                               !- Name
  {337d2046-59fe-4cb3-9806-7acf88a8249e}, !- Inlet Port
  {d37d9533-e813-4b7d-8d29-6a8291b2648b}; !- Outlet Port

OS:Connection,
  {97089bbe-48c4-4738-b6b4-9be8f178b3d7}, !- Handle
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- Source Object
  11,                                     !- Outlet Port
  {2f296e09-c34d-45ad-9d1e-da9321c815dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab31270-0566-4c3f-b22f-8f55c7f357bd}, !- Handle
  {6ed6af6e-393e-4f6e-8855-0e5a1859a539}, !- Source Object
  3,                                      !- Outlet Port
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d2f2f21-2e56-4c7f-ae71-698987f817d9}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {0f1dfd77-486e-480e-9307-2f925ab98868}, !- Inlet Node Name
  {3167712b-fb05-408e-bdd1-48d7b8bb5626}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f1e6b30-cff5-4974-9dd8-72b84b0f22d2}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {0fdc935b-179f-4615-aad0-f5a1c42ef6e7}, !- Outlet Node Name
  {5d376303-994d-42e5-851b-2007a227c414}; !- Inlet Node Name 1

OS:Connection,
  {0f1dfd77-486e-480e-9307-2f925ab98868}, !- Handle
  {2f296e09-c34d-45ad-9d1e-da9321c815dc}, !- Source Object
  3,                                      !- Outlet Port
  {2d2f2f21-2e56-4c7f-ae71-698987f817d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdc935b-179f-4615-aad0-f5a1c42ef6e7}, !- Handle
  {2f1e6b30-cff5-4974-9dd8-72b84b0f22d2}, !- Source Object
  2,                                      !- Outlet Port
  {6ed6af6e-393e-4f6e-8855-0e5a1859a539}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a91541af-5513-4c6e-9bf7-a31e8fad6f8d}, !- Handle
  {0b9a362c-2801-46ed-92e9-c8d02d2a92c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f1a7dee-09c9-4b15-af01-15b65915d31a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {34603bd5-b810-47ba-a8bd-d0c3516b53e9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ec2b663b-a6b7-4d69-9664-96b45aa258a8}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b0a4b181-f879-4b76-b54b-a973b26a54e2}, !- Air Inlet Node Name
  {f9673d76-46d2-4418-87f2-36f5f86c1276}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0f6db60a-c7b5-4837-9088-2ce16a8a01bd}, !- Handle
  Sys3 Return Fan 24,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {725646cc-cdfc-4a92-8deb-7eecca337899}, !- Air Inlet Node Name
  {621b4e3e-a05c-4272-8a3e-f5999a6ef37f}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f7a2a5bb-8b0c-497f-b35c-5f6f98e30f1b}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c9f10c77-899c-4a6a-810c-32cd5617927e}, !- Air Inlet Node Name
  {b07b1a16-ddd9-4dde-bc83-a1c4d3b61e50}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {015b66da-3756-4688-8a07-8a8c3e6c0393}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 17kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9a17c479-f107-4dec-9ed2-25adc11295fe}, !- Air Inlet Node Name
  {20caea9a-7246-4bdf-9536-c56db8dc1ab2}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5cc2da58-397c-474e-912d-e5453c191889}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {477bdda5-dbff-407c-bd71-584c1308cf2b}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46b0b98e-73da-4a43-baae-e5d6a4f2f66d}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b4b37f3-5b17-428c-9c3b-543d28014626}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {15bee2e2-4620-4684-b480-82c31fd48f96}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bae858a1-7aec-40ae-a937-d66ccfd1e4c1}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aa0a061f-8959-4c8c-89d6-409cc7abfd17}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54f3497e-4bdf-4ec8-b94d-ead8b855797a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54f3497e-4bdf-4ec8-b94d-ead8b855797a}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8fbe631f-e872-4614-af64-1729f5b558ff}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {bae858a1-7aec-40ae-a937-d66ccfd1e4c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fff031f-ed3f-4367-8a6c-f3e3bebf272b}, !- Mixed Air Node Name
  {925bc49c-da3b-4d42-898a-33c1a94db3f5}, !- Outdoor Air Stream Node Name
  {475ead21-c788-476d-b578-3f3613d3f0ec}, !- Relief Air Stream Node Name
  {a2319f7d-af10-4867-aa39-f1f61902e668}; !- Return Air Stream Node Name

OS:Node,
  {16c852cc-eb68-47c0-a07c-f97b2db9ea37}, !- Handle
  Node 943,                               !- Name
  ,                                       !- Inlet Port
  {925bc49c-da3b-4d42-898a-33c1a94db3f5}; !- Outlet Port

OS:Connection,
  {925bc49c-da3b-4d42-898a-33c1a94db3f5}, !- Handle
  {16c852cc-eb68-47c0-a07c-f97b2db9ea37}, !- Source Object
  3,                                      !- Outlet Port
  {8fbe631f-e872-4614-af64-1729f5b558ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {736afea0-53b7-48c6-a5f5-fefc27ee662c}, !- Handle
  Node 944,                               !- Name
  {475ead21-c788-476d-b578-3f3613d3f0ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {475ead21-c788-476d-b578-3f3613d3f0ec}, !- Handle
  {8fbe631f-e872-4614-af64-1729f5b558ff}, !- Source Object
  7,                                      !- Outlet Port
  {736afea0-53b7-48c6-a5f5-fefc27ee662c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9673d76-46d2-4418-87f2-36f5f86c1276}, !- Handle
  {ec2b663b-a6b7-4d69-9664-96b45aa258a8}, !- Source Object
  9,                                      !- Outlet Port
  {b2215841-2a42-4d09-b356-f9b66088d79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb027c31-57dc-425c-a6d3-feae47320541}, !- Handle
  Node 945,                               !- Name
  {b07b1a16-ddd9-4dde-bc83-a1c4d3b61e50}, !- Inlet Port
  {b0a4b181-f879-4b76-b54b-a973b26a54e2}; !- Outlet Port

OS:Connection,
  {b07b1a16-ddd9-4dde-bc83-a1c4d3b61e50}, !- Handle
  {f7a2a5bb-8b0c-497f-b35c-5f6f98e30f1b}, !- Source Object
  6,                                      !- Outlet Port
  {eb027c31-57dc-425c-a6d3-feae47320541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a4b181-f879-4b76-b54b-a973b26a54e2}, !- Handle
  {eb027c31-57dc-425c-a6d3-feae47320541}, !- Source Object
  3,                                      !- Outlet Port
  {ec2b663b-a6b7-4d69-9664-96b45aa258a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f44281d6-937b-49bb-b6b3-f698649b8d3b}, !- Handle
  Node 946,                               !- Name
  {20caea9a-7246-4bdf-9536-c56db8dc1ab2}, !- Inlet Port
  {c9f10c77-899c-4a6a-810c-32cd5617927e}; !- Outlet Port

OS:Connection,
  {20caea9a-7246-4bdf-9536-c56db8dc1ab2}, !- Handle
  {015b66da-3756-4688-8a07-8a8c3e6c0393}, !- Source Object
  9,                                      !- Outlet Port
  {f44281d6-937b-49bb-b6b3-f698649b8d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f10c77-899c-4a6a-810c-32cd5617927e}, !- Handle
  {f44281d6-937b-49bb-b6b3-f698649b8d3b}, !- Source Object
  3,                                      !- Outlet Port
  {f7a2a5bb-8b0c-497f-b35c-5f6f98e30f1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ffbb4dd8-209a-4382-b846-ad04fb3dc8f8}, !- Handle
  Node 947,                               !- Name
  {9fff031f-ed3f-4367-8a6c-f3e3bebf272b}, !- Inlet Port
  {9a17c479-f107-4dec-9ed2-25adc11295fe}; !- Outlet Port

OS:Connection,
  {9fff031f-ed3f-4367-8a6c-f3e3bebf272b}, !- Handle
  {8fbe631f-e872-4614-af64-1729f5b558ff}, !- Source Object
  5,                                      !- Outlet Port
  {ffbb4dd8-209a-4382-b846-ad04fb3dc8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a17c479-f107-4dec-9ed2-25adc11295fe}, !- Handle
  {ffbb4dd8-209a-4382-b846-ad04fb3dc8f8}, !- Source Object
  3,                                      !- Outlet Port
  {015b66da-3756-4688-8a07-8a8c3e6c0393}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9f1b35f7-f657-4d46-bd95-5d94b8b2a25b}, !- Handle
  Node 948,                               !- Name
  {621b4e3e-a05c-4272-8a3e-f5999a6ef37f}, !- Inlet Port
  {a2319f7d-af10-4867-aa39-f1f61902e668}; !- Outlet Port

OS:Connection,
  {725646cc-cdfc-4a92-8deb-7eecca337899}, !- Handle
  {fa886453-f04d-433f-a2b7-b685cef26410}, !- Source Object
  3,                                      !- Outlet Port
  {0f6db60a-c7b5-4837-9088-2ce16a8a01bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {621b4e3e-a05c-4272-8a3e-f5999a6ef37f}, !- Handle
  {0f6db60a-c7b5-4837-9088-2ce16a8a01bd}, !- Source Object
  9,                                      !- Outlet Port
  {9f1b35f7-f657-4d46-bd95-5d94b8b2a25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2319f7d-af10-4867-aa39-f1f61902e668}, !- Handle
  {9f1b35f7-f657-4d46-bd95-5d94b8b2a25b}, !- Source Object
  3,                                      !- Outlet Port
  {8fbe631f-e872-4614-af64-1729f5b558ff}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c48efa8c-4a41-4353-b4a6-5a802963e59a}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5ce6b235-4c9f-42d6-b6bf-1e86d965514d}, !- Control Zone Name
  {b2215841-2a42-4d09-b356-f9b66088d79b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2767c803-e306-4e57-a2e5-e8754a4055c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7b672eed-94a1-4c84-80f0-851c1f4de6da}, !- Air Inlet Node Name
  {337d2046-59fe-4cb3-9806-7acf88a8249e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89d68176-299d-42b2-9804-0505e43661a0}, !- Handle
  Node 949,                               !- Name
  {c1038a68-e232-4d8a-aff4-76b273e70701}, !- Inlet Port
  {5d376303-994d-42e5-851b-2007a227c414}; !- Outlet Port

OS:Connection,
  {d37d9533-e813-4b7d-8d29-6a8291b2648b}, !- Handle
  {2a409714-f095-48ab-8cda-046452b5f8c8}, !- Source Object
  3,                                      !- Outlet Port
  {3a4a3b00-1474-4cca-a4bf-78f7cce60c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1038a68-e232-4d8a-aff4-76b273e70701}, !- Handle
  {2901f736-ae85-47b3-ad43-d63dbd532327}, !- Source Object
  2,                                      !- Outlet Port
  {89d68176-299d-42b2-9804-0505e43661a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d376303-994d-42e5-851b-2007a227c414}, !- Handle
  {89d68176-299d-42b2-9804-0505e43661a0}, !- Source Object
  3,                                      !- Outlet Port
  {2f1e6b30-cff5-4974-9dd8-72b84b0f22d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8a832e3-efb7-404e-8589-8034c41078f2}, !- Handle
  Node 950,                               !- Name
  {3167712b-fb05-408e-bdd1-48d7b8bb5626}, !- Inlet Port
  {7b672eed-94a1-4c84-80f0-851c1f4de6da}; !- Outlet Port

OS:Connection,
  {3167712b-fb05-408e-bdd1-48d7b8bb5626}, !- Handle
  {2d2f2f21-2e56-4c7f-ae71-698987f817d9}, !- Source Object
  3,                                      !- Outlet Port
  {a8a832e3-efb7-404e-8589-8034c41078f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b672eed-94a1-4c84-80f0-851c1f4de6da}, !- Handle
  {a8a832e3-efb7-404e-8589-8034c41078f2}, !- Source Object
  3,                                      !- Outlet Port
  {2767c803-e306-4e57-a2e5-e8754a4055c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {337d2046-59fe-4cb3-9806-7acf88a8249e}, !- Handle
  {2767c803-e306-4e57-a2e5-e8754a4055c1}, !- Source Object
  4,                                      !- Outlet Port
  {2a409714-f095-48ab-8cda-046452b5f8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c2d596c-873b-4b73-8815-86f12760e432}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4f85e21e-4b3d-41fd-b159-05460c4cfd19}, !- Water Inlet Node Name
  {8c735486-1c4d-4eab-9051-69c2d5858833}; !- Water Outlet Node Name

OS:Node,
  {e541140b-a9ba-4b9e-930c-73beb3a48a63}, !- Handle
  Node 951,                               !- Name
  {52d26e95-4fe6-4efe-a328-3b91ae4388be}, !- Inlet Port
  {4f85e21e-4b3d-41fd-b159-05460c4cfd19}; !- Outlet Port

OS:Connection,
  {52d26e95-4fe6-4efe-a328-3b91ae4388be}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  89,                                     !- Outlet Port
  {e541140b-a9ba-4b9e-930c-73beb3a48a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a24794d5-dcfa-4d70-b03b-9cbd819a9d5a}, !- Handle
  Node 952,                               !- Name
  {8c735486-1c4d-4eab-9051-69c2d5858833}, !- Inlet Port
  {4b5c900a-6c60-464e-af53-d83b28a69b83}; !- Outlet Port

OS:Connection,
  {4f85e21e-4b3d-41fd-b159-05460c4cfd19}, !- Handle
  {e541140b-a9ba-4b9e-930c-73beb3a48a63}, !- Source Object
  3,                                      !- Outlet Port
  {5c2d596c-873b-4b73-8815-86f12760e432}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c735486-1c4d-4eab-9051-69c2d5858833}, !- Handle
  {5c2d596c-873b-4b73-8815-86f12760e432}, !- Source Object
  10,                                     !- Outlet Port
  {a24794d5-dcfa-4d70-b03b-9cbd819a9d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5c900a-6c60-464e-af53-d83b28a69b83}, !- Handle
  {a24794d5-dcfa-4d70-b03b-9cbd819a9d5a}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32b26c04-9f96-4107-9a0b-42f6277875d8}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {5c2d596c-873b-4b73-8815-86f12760e432}; !- Heating Coil Name

OS:AirLoopHVAC,
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {12c55cc0-41e3-44e0-a7a5-0c4d333c09fb}, !- Availability Schedule
  {b4ab925c-5ffb-4fb0-8f2b-a472ca27b1d4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02ea5a14-1c08-40db-9096-7e070585b1be}, !- Supply Side Inlet Node Name
  {c9c18806-249f-453a-841d-f147a1514800}, !- Demand Side Outlet Node Name
  {b59ad215-bab5-4c3e-83d7-273ae0a67122}, !- Demand Side Inlet Node A
  {fb808539-6bb1-4f25-923f-f296811f4114}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8996008-2adf-4a27-bb48-903bfe6ca68d}, !- Demand Mixer Name
  {61808122-76de-4efb-be46-c81e0c65a9d8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e76ce8e6-dfd8-4be9-948b-7bbf4fe7085b}, !- Handle
  Node 953,                               !- Name
  {02ea5a14-1c08-40db-9096-7e070585b1be}, !- Inlet Port
  {d1462b0f-a85d-443a-9efc-f334d2e0e68b}; !- Outlet Port

OS:Node,
  {e0db54db-134e-4bd6-b253-dfa08eed5376}, !- Handle
  Node 954,                               !- Name
  {c3ca95ae-5f7c-4e5c-aa36-65f9fcd2c4fc}, !- Inlet Port
  {fb808539-6bb1-4f25-923f-f296811f4114}; !- Outlet Port

OS:Connection,
  {02ea5a14-1c08-40db-9096-7e070585b1be}, !- Handle
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- Source Object
  9,                                      !- Outlet Port
  {e76ce8e6-dfd8-4be9-948b-7bbf4fe7085b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb808539-6bb1-4f25-923f-f296811f4114}, !- Handle
  {e0db54db-134e-4bd6-b253-dfa08eed5376}, !- Source Object
  3,                                      !- Outlet Port
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f27526c1-b10e-452c-a48b-daa2681c3725}, !- Handle
  Node 955,                               !- Name
  {b59ad215-bab5-4c3e-83d7-273ae0a67122}, !- Inlet Port
  {14038f91-2b94-4d82-be98-b4c6910db16b}; !- Outlet Port

OS:Node,
  {525397b1-a7f0-42d8-8a4d-88d5da4c743e}, !- Handle
  Node 956,                               !- Name
  {347bc74d-b497-4545-be55-1643a490e4cb}, !- Inlet Port
  {c9c18806-249f-453a-841d-f147a1514800}; !- Outlet Port

OS:Node,
  {53ba3353-583e-4a35-b506-9bc3b4607489}, !- Handle
  Node 957,                               !- Name
  {137aeb93-3c09-4388-9451-7f8ffc77b639}, !- Inlet Port
  {c6ff34d6-1da9-4212-922b-3b473d0b2b0e}; !- Outlet Port

OS:Connection,
  {b59ad215-bab5-4c3e-83d7-273ae0a67122}, !- Handle
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- Source Object
  11,                                     !- Outlet Port
  {f27526c1-b10e-452c-a48b-daa2681c3725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c18806-249f-453a-841d-f147a1514800}, !- Handle
  {525397b1-a7f0-42d8-8a4d-88d5da4c743e}, !- Source Object
  3,                                      !- Outlet Port
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61808122-76de-4efb-be46-c81e0c65a9d8}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {14038f91-2b94-4d82-be98-b4c6910db16b}, !- Inlet Node Name
  {e32f41ef-56c6-48d5-803b-8844f9ff7bb5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8996008-2adf-4a27-bb48-903bfe6ca68d}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {347bc74d-b497-4545-be55-1643a490e4cb}, !- Outlet Node Name
  {d57c3e57-0141-4531-90e2-f7cd2f0a25f4}; !- Inlet Node Name 1

OS:Connection,
  {14038f91-2b94-4d82-be98-b4c6910db16b}, !- Handle
  {f27526c1-b10e-452c-a48b-daa2681c3725}, !- Source Object
  3,                                      !- Outlet Port
  {61808122-76de-4efb-be46-c81e0c65a9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347bc74d-b497-4545-be55-1643a490e4cb}, !- Handle
  {f8996008-2adf-4a27-bb48-903bfe6ca68d}, !- Source Object
  2,                                      !- Outlet Port
  {525397b1-a7f0-42d8-8a4d-88d5da4c743e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4e8898f-9839-49fa-ac77-e589f9dc36ae}, !- Handle
  {21d70461-368d-40c8-a78e-7bd2d8dbebf8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
