  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b4ab925c-5ffb-4fb0-8f2b-a472ca27b1d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {babae691-a0d3-4cb3-893b-b6c9cbf4cd8c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {362ae540-e2a4-4350-8d93-da1c5a85b9f5}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6fc18157-1d0a-45be-88e0-24dee9ffdaab}, !- Air Inlet Node Name
  {c3ca95ae-5f7c-4e5c-aa36-65f9fcd2c4fc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0130af36-ea2b-4c76-bc49-3818a619937d}, !- Handle
  Sys3 Return Fan 25,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d1462b0f-a85d-443a-9efc-f334d2e0e68b}, !- Air Inlet Node Name
  {5cfcdc91-2bb8-457c-9011-43e381ce02bf}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ea9d5edf-72c2-4077-853c-adbd1930a0f1}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {628eca9d-e327-43f4-8c69-44368200e1c6}, !- Air Inlet Node Name
  {f9378a54-e3a5-45fc-a559-a77f5ec08cd2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {62612e42-7425-4c28-b858-a814dbe91014}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 8kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08346210-9b88-47dc-9f30-124cb01468c8}, !- Air Inlet Node Name
  {16928d26-aed6-4ee3-ad7d-410f9986e4bf}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2851efb8-ae66-4dac-800a-8919ea0de77d}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ccea4d3-c705-4dd9-9a0c-15f5e5c80132}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10d04d5b-f85b-4c33-b01f-c324410c9982}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ed73dc7-26cf-4111-9640-9c47c2072e12}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8a737ce-1bce-4e9f-b61c-918a96a0607e}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {77a7ffb4-4ddd-42bb-85b8-8e91680d280c}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12c55cc0-41e3-44e0-a7a5-0c4d333c09fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0c3c32a-ced5-4518-b8d9-58eb08377744}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0c3c32a-ced5-4518-b8d9-58eb08377744}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f01ed823-e5d5-490b-874e-c9dc824246ea}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {77a7ffb4-4ddd-42bb-85b8-8e91680d280c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {481e90d7-d5a9-4785-8d90-4e2b2f60ca04}, !- Mixed Air Node Name
  {5aa6f83a-37f0-4239-9f08-2a188933ef0e}, !- Outdoor Air Stream Node Name
  {59f27b02-9c20-4909-8bf0-8b4fc8f2e021}, !- Relief Air Stream Node Name
  {dc0c0998-8ebe-40b0-ae25-34e10a462793}; !- Return Air Stream Node Name

OS:Node,
  {5fe8ec69-b94e-43b1-8f78-c3f98f25b3d2}, !- Handle
  Node 958,                               !- Name
  ,                                       !- Inlet Port
  {5aa6f83a-37f0-4239-9f08-2a188933ef0e}; !- Outlet Port

OS:Connection,
  {5aa6f83a-37f0-4239-9f08-2a188933ef0e}, !- Handle
  {5fe8ec69-b94e-43b1-8f78-c3f98f25b3d2}, !- Source Object
  3,                                      !- Outlet Port
  {f01ed823-e5d5-490b-874e-c9dc824246ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4681e184-1d56-488d-bfca-f6c6704810c3}, !- Handle
  Node 959,                               !- Name
  {59f27b02-9c20-4909-8bf0-8b4fc8f2e021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59f27b02-9c20-4909-8bf0-8b4fc8f2e021}, !- Handle
  {f01ed823-e5d5-490b-874e-c9dc824246ea}, !- Source Object
  7,                                      !- Outlet Port
  {4681e184-1d56-488d-bfca-f6c6704810c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ca95ae-5f7c-4e5c-aa36-65f9fcd2c4fc}, !- Handle
  {362ae540-e2a4-4350-8d93-da1c5a85b9f5}, !- Source Object
  9,                                      !- Outlet Port
  {e0db54db-134e-4bd6-b253-dfa08eed5376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccc7cb46-285c-4a90-9d35-ab6794e35a8c}, !- Handle
  Node 960,                               !- Name
  {f9378a54-e3a5-45fc-a559-a77f5ec08cd2}, !- Inlet Port
  {6fc18157-1d0a-45be-88e0-24dee9ffdaab}; !- Outlet Port

OS:Connection,
  {f9378a54-e3a5-45fc-a559-a77f5ec08cd2}, !- Handle
  {ea9d5edf-72c2-4077-853c-adbd1930a0f1}, !- Source Object
  6,                                      !- Outlet Port
  {ccc7cb46-285c-4a90-9d35-ab6794e35a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc18157-1d0a-45be-88e0-24dee9ffdaab}, !- Handle
  {ccc7cb46-285c-4a90-9d35-ab6794e35a8c}, !- Source Object
  3,                                      !- Outlet Port
  {362ae540-e2a4-4350-8d93-da1c5a85b9f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd466cb5-5b63-48f9-bb67-4f07cb648c4a}, !- Handle
  Node 961,                               !- Name
  {16928d26-aed6-4ee3-ad7d-410f9986e4bf}, !- Inlet Port
  {628eca9d-e327-43f4-8c69-44368200e1c6}; !- Outlet Port

OS:Connection,
  {16928d26-aed6-4ee3-ad7d-410f9986e4bf}, !- Handle
  {62612e42-7425-4c28-b858-a814dbe91014}, !- Source Object
  9,                                      !- Outlet Port
  {fd466cb5-5b63-48f9-bb67-4f07cb648c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628eca9d-e327-43f4-8c69-44368200e1c6}, !- Handle
  {fd466cb5-5b63-48f9-bb67-4f07cb648c4a}, !- Source Object
  3,                                      !- Outlet Port
  {ea9d5edf-72c2-4077-853c-adbd1930a0f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd006021-75cd-4ded-9c01-b90103347e92}, !- Handle
  Node 962,                               !- Name
  {481e90d7-d5a9-4785-8d90-4e2b2f60ca04}, !- Inlet Port
  {08346210-9b88-47dc-9f30-124cb01468c8}; !- Outlet Port

OS:Connection,
  {481e90d7-d5a9-4785-8d90-4e2b2f60ca04}, !- Handle
  {f01ed823-e5d5-490b-874e-c9dc824246ea}, !- Source Object
  5,                                      !- Outlet Port
  {bd006021-75cd-4ded-9c01-b90103347e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08346210-9b88-47dc-9f30-124cb01468c8}, !- Handle
  {bd006021-75cd-4ded-9c01-b90103347e92}, !- Source Object
  3,                                      !- Outlet Port
  {62612e42-7425-4c28-b858-a814dbe91014}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80029c0c-201c-4f2f-b525-4e2f9fbb30ea}, !- Handle
  Node 963,                               !- Name
  {5cfcdc91-2bb8-457c-9011-43e381ce02bf}, !- Inlet Port
  {dc0c0998-8ebe-40b0-ae25-34e10a462793}; !- Outlet Port

OS:Connection,
  {d1462b0f-a85d-443a-9efc-f334d2e0e68b}, !- Handle
  {e76ce8e6-dfd8-4be9-948b-7bbf4fe7085b}, !- Source Object
  3,                                      !- Outlet Port
  {0130af36-ea2b-4c76-bc49-3818a619937d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5cfcdc91-2bb8-457c-9011-43e381ce02bf}, !- Handle
  {0130af36-ea2b-4c76-bc49-3818a619937d}, !- Source Object
  9,                                      !- Outlet Port
  {80029c0c-201c-4f2f-b525-4e2f9fbb30ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0c0998-8ebe-40b0-ae25-34e10a462793}, !- Handle
  {80029c0c-201c-4f2f-b525-4e2f9fbb30ea}, !- Source Object
  3,                                      !- Outlet Port
  {f01ed823-e5d5-490b-874e-c9dc824246ea}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {724fc9f4-9e49-45bc-a409-a749d2e32664}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3dea6530-16ca-4cdf-8714-cd963b8cdb10}, !- Control Zone Name
  {e0db54db-134e-4bd6-b253-dfa08eed5376}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bb005cd-47be-435b-9b69-9576d67a4bbd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0e7ac06d-d366-4a4c-af05-af6908f6f838}, !- Air Inlet Node Name
  {137aeb93-3c09-4388-9451-7f8ffc77b639}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11ae0964-755f-499f-b01b-07494204561f}, !- Handle
  Node 964,                               !- Name
  {9f8d05d5-6264-47fe-ad4e-2a5257c93d2d}, !- Inlet Port
  {d57c3e57-0141-4531-90e2-f7cd2f0a25f4}; !- Outlet Port

OS:Connection,
  {c6ff34d6-1da9-4212-922b-3b473d0b2b0e}, !- Handle
  {53ba3353-583e-4a35-b506-9bc3b4607489}, !- Source Object
  3,                                      !- Outlet Port
  {df82bf7e-dfd5-4af9-94f1-8e3204604a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8d05d5-6264-47fe-ad4e-2a5257c93d2d}, !- Handle
  {634d2d5a-f7ad-41d5-a26f-0077ed2d54e1}, !- Source Object
  2,                                      !- Outlet Port
  {11ae0964-755f-499f-b01b-07494204561f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57c3e57-0141-4531-90e2-f7cd2f0a25f4}, !- Handle
  {11ae0964-755f-499f-b01b-07494204561f}, !- Source Object
  3,                                      !- Outlet Port
  {f8996008-2adf-4a27-bb48-903bfe6ca68d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cdfdad3-db07-4841-8c45-ae0ba1800283}, !- Handle
  Node 965,                               !- Name
  {e32f41ef-56c6-48d5-803b-8844f9ff7bb5}, !- Inlet Port
  {0e7ac06d-d366-4a4c-af05-af6908f6f838}; !- Outlet Port

OS:Connection,
  {e32f41ef-56c6-48d5-803b-8844f9ff7bb5}, !- Handle
  {61808122-76de-4efb-be46-c81e0c65a9d8}, !- Source Object
  3,                                      !- Outlet Port
  {7cdfdad3-db07-4841-8c45-ae0ba1800283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7ac06d-d366-4a4c-af05-af6908f6f838}, !- Handle
  {7cdfdad3-db07-4841-8c45-ae0ba1800283}, !- Source Object
  3,                                      !- Outlet Port
  {3bb005cd-47be-435b-9b69-9576d67a4bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {137aeb93-3c09-4388-9451-7f8ffc77b639}, !- Handle
  {3bb005cd-47be-435b-9b69-9576d67a4bbd}, !- Source Object
  4,                                      !- Outlet Port
  {53ba3353-583e-4a35-b506-9bc3b4607489}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {600f88f6-ee4e-49ed-8300-7ab26ce3a593}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0dfdeaa4-5808-4d7f-9412-7275aacc2e75}, !- Water Inlet Node Name
  {8b8fc2b9-c834-4a8f-8190-164cee3912ce}; !- Water Outlet Node Name

OS:Node,
  {387a1d1e-c7b5-4949-b809-945e732a4f46}, !- Handle
  Node 966,                               !- Name
  {a7b0842b-5075-41fd-8496-f073d88010d3}, !- Inlet Port
  {0dfdeaa4-5808-4d7f-9412-7275aacc2e75}; !- Outlet Port

OS:Connection,
  {a7b0842b-5075-41fd-8496-f073d88010d3}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  90,                                     !- Outlet Port
  {387a1d1e-c7b5-4949-b809-945e732a4f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94dc5284-0d95-4293-97aa-16360e3b98f0}, !- Handle
  Node 967,                               !- Name
  {8b8fc2b9-c834-4a8f-8190-164cee3912ce}, !- Inlet Port
  {3017e543-7188-4d87-887a-7f8e0c511264}; !- Outlet Port

OS:Connection,
  {0dfdeaa4-5808-4d7f-9412-7275aacc2e75}, !- Handle
  {387a1d1e-c7b5-4949-b809-945e732a4f46}, !- Source Object
  3,                                      !- Outlet Port
  {600f88f6-ee4e-49ed-8300-7ab26ce3a593}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8b8fc2b9-c834-4a8f-8190-164cee3912ce}, !- Handle
  {600f88f6-ee4e-49ed-8300-7ab26ce3a593}, !- Source Object
  10,                                     !- Outlet Port
  {94dc5284-0d95-4293-97aa-16360e3b98f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3017e543-7188-4d87-887a-7f8e0c511264}, !- Handle
  {94dc5284-0d95-4293-97aa-16360e3b98f0}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6e83312-d4c4-4b44-b058-02c231f67517}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {600f88f6-ee4e-49ed-8300-7ab26ce3a593}; !- Heating Coil Name

OS:AirLoopHVAC,
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {1a242518-b1e5-4994-a6cc-d72db9035f31}, !- Availability Schedule
  {c09f71c6-5187-487c-a957-5bd715365cba}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0afde7fb-454b-4e29-91fd-b08493f5038d}, !- Supply Side Inlet Node Name
  {e1e2cbb7-7285-4ffa-8fa1-58a7b822e649}, !- Demand Side Outlet Node Name
  {ee4c271c-c4a8-49c5-ab0a-beeaf2cd930c}, !- Demand Side Inlet Node A
  {3081ad36-a7b1-49b8-a6b4-25bcf10b8c0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb0cdd32-7ce4-43da-8b33-311e047e3e09}, !- Demand Mixer Name
  {4b3e63bd-8da7-4a34-94b7-ceb38a8956ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd848e98-0755-44b3-96ab-21c31ee2d8b7}, !- Handle
  Node 968,                               !- Name
  {0afde7fb-454b-4e29-91fd-b08493f5038d}, !- Inlet Port
  {eacda8f8-7c5d-4128-8f3f-1e3628331530}; !- Outlet Port

OS:Node,
  {d19419c7-7d44-454b-a6ab-732436e041d6}, !- Handle
  Node 969,                               !- Name
  {017236d8-7445-4269-9f23-c41ca2e54397}, !- Inlet Port
  {3081ad36-a7b1-49b8-a6b4-25bcf10b8c0b}; !- Outlet Port

OS:Connection,
  {0afde7fb-454b-4e29-91fd-b08493f5038d}, !- Handle
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- Source Object
  9,                                      !- Outlet Port
  {dd848e98-0755-44b3-96ab-21c31ee2d8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3081ad36-a7b1-49b8-a6b4-25bcf10b8c0b}, !- Handle
  {d19419c7-7d44-454b-a6ab-732436e041d6}, !- Source Object
  3,                                      !- Outlet Port
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {131bd470-903f-4ad9-95ad-ee1d65327f6d}, !- Handle
  Node 970,                               !- Name
  {ee4c271c-c4a8-49c5-ab0a-beeaf2cd930c}, !- Inlet Port
  {f4601c85-f3d6-4609-ae23-ebebf56ea559}; !- Outlet Port

OS:Node,
  {6e38f7ee-e234-4fcd-958e-7a8dea168615}, !- Handle
  Node 971,                               !- Name
  {40833a37-2c77-4c22-9267-c2a8abafaba6}, !- Inlet Port
  {e1e2cbb7-7285-4ffa-8fa1-58a7b822e649}; !- Outlet Port

OS:Node,
  {667c4b75-8e50-4b42-bc0a-084a1f07b706}, !- Handle
  Node 972,                               !- Name
  {2be83f76-9ea0-479c-bc3f-30897cb7c8a9}, !- Inlet Port
  {5b54135f-6090-458e-b777-62fdb5fd403c}; !- Outlet Port

OS:Connection,
  {ee4c271c-c4a8-49c5-ab0a-beeaf2cd930c}, !- Handle
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- Source Object
  11,                                     !- Outlet Port
  {131bd470-903f-4ad9-95ad-ee1d65327f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e2cbb7-7285-4ffa-8fa1-58a7b822e649}, !- Handle
  {6e38f7ee-e234-4fcd-958e-7a8dea168615}, !- Source Object
  3,                                      !- Outlet Port
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b3e63bd-8da7-4a34-94b7-ceb38a8956ad}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {f4601c85-f3d6-4609-ae23-ebebf56ea559}, !- Inlet Node Name
  {173ddcf4-b9b9-41b9-b195-23cade698739}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb0cdd32-7ce4-43da-8b33-311e047e3e09}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {40833a37-2c77-4c22-9267-c2a8abafaba6}, !- Outlet Node Name
  {1f8b2754-cac6-4f14-b679-37d989755733}; !- Inlet Node Name 1

OS:Connection,
  {f4601c85-f3d6-4609-ae23-ebebf56ea559}, !- Handle
  {131bd470-903f-4ad9-95ad-ee1d65327f6d}, !- Source Object
  3,                                      !- Outlet Port
  {4b3e63bd-8da7-4a34-94b7-ceb38a8956ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40833a37-2c77-4c22-9267-c2a8abafaba6}, !- Handle
  {eb0cdd32-7ce4-43da-8b33-311e047e3e09}, !- Source Object
  2,                                      !- Outlet Port
  {6e38f7ee-e234-4fcd-958e-7a8dea168615}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a9d1a2d-fdf7-4a40-8f1a-eb4d8e1531f7}, !- Handle
  {be898714-1384-4e44-a5d2-fa4e8fad76ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c09f71c6-5187-487c-a957-5bd715365cba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {d6167ad6-ef47-4824-bcd2-c3b515852855}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c53b0806-c3cc-44eb-9747-f548ff4cca4f}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c027ab38-6067-4218-80cd-72b0c950f83b}, !- Air Inlet Node Name
  {017236d8-7445-4269-9f23-c41ca2e54397}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {3308cdf2-f841-4896-872d-f7c4dcf17216}, !- Handle
  Sys3 Return Fan 26,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eacda8f8-7c5d-4128-8f3f-1e3628331530}, !- Air Inlet Node Name
  {d833fb7a-18c7-420d-a326-275e5acc46b0}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {25fdec8b-22d9-458c-a4eb-190bca44f2ca}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {19f2cfd6-410a-4cf1-865b-128c94fde485}, !- Air Inlet Node Name
  {905b49cd-05aa-4492-8e63-98b25092a784}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {98890de4-3d38-4da3-bd64-98cfed0c4902}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 34kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cabc35b-11cf-4dc3-b622-b215888dea89}, !- Air Inlet Node Name
  {77a57700-2aac-4a34-83ac-7ad98ac8fbae}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c4ec83ba-5c07-4b61-a874-a2bafa4ff4a7}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {480edb2a-4336-4a81-8760-37160474cd56}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {44e5d6a4-daae-4717-bb58-ffe588ed447b}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ec72d0a-f9fb-4f84-8904-221985102138}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {45db5793-7276-4f6d-bb32-7763d121bf9b}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c03a8889-b5e1-42dd-bc3b-fbf8654875c8}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a242518-b1e5-4994-a6cc-d72db9035f31}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a554b2ea-0fd7-4d3d-8efe-1c0c015b938a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a554b2ea-0fd7-4d3d-8efe-1c0c015b938a}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a15f003-db8b-481b-acdf-d8cc94260afc}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {c03a8889-b5e1-42dd-bc3b-fbf8654875c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4afa467d-6d82-4acd-9967-b85c892dbab9}, !- Mixed Air Node Name
  {7cfa9d4b-7345-4cdb-bf03-090d58beb79f}, !- Outdoor Air Stream Node Name
  {071c6e67-36d7-4f33-985d-d0c84f04756c}, !- Relief Air Stream Node Name
  {975bec5c-ed8f-4a96-9ccf-cb5b4e02f51c}; !- Return Air Stream Node Name

OS:Node,
  {1cb8c9f1-9e57-4665-8f26-0d08fded2f98}, !- Handle
  Node 973,                               !- Name
  ,                                       !- Inlet Port
  {7cfa9d4b-7345-4cdb-bf03-090d58beb79f}; !- Outlet Port

OS:Connection,
  {7cfa9d4b-7345-4cdb-bf03-090d58beb79f}, !- Handle
  {1cb8c9f1-9e57-4665-8f26-0d08fded2f98}, !- Source Object
  3,                                      !- Outlet Port
  {8a15f003-db8b-481b-acdf-d8cc94260afc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ee7f56a-b151-4ce5-8820-d13075035379}, !- Handle
  Node 974,                               !- Name
  {071c6e67-36d7-4f33-985d-d0c84f04756c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {071c6e67-36d7-4f33-985d-d0c84f04756c}, !- Handle
  {8a15f003-db8b-481b-acdf-d8cc94260afc}, !- Source Object
  7,                                      !- Outlet Port
  {5ee7f56a-b151-4ce5-8820-d13075035379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017236d8-7445-4269-9f23-c41ca2e54397}, !- Handle
  {c53b0806-c3cc-44eb-9747-f548ff4cca4f}, !- Source Object
  9,                                      !- Outlet Port
  {d19419c7-7d44-454b-a6ab-732436e041d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a09313c-856d-4e4c-8381-80e246ae9ed1}, !- Handle
  Node 975,                               !- Name
  {905b49cd-05aa-4492-8e63-98b25092a784}, !- Inlet Port
  {c027ab38-6067-4218-80cd-72b0c950f83b}; !- Outlet Port

OS:Connection,
  {905b49cd-05aa-4492-8e63-98b25092a784}, !- Handle
  {25fdec8b-22d9-458c-a4eb-190bca44f2ca}, !- Source Object
  6,                                      !- Outlet Port
  {8a09313c-856d-4e4c-8381-80e246ae9ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c027ab38-6067-4218-80cd-72b0c950f83b}, !- Handle
  {8a09313c-856d-4e4c-8381-80e246ae9ed1}, !- Source Object
  3,                                      !- Outlet Port
  {c53b0806-c3cc-44eb-9747-f548ff4cca4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98302737-fe31-43a4-a577-0b3d5003644f}, !- Handle
  Node 976,                               !- Name
  {77a57700-2aac-4a34-83ac-7ad98ac8fbae}, !- Inlet Port
  {19f2cfd6-410a-4cf1-865b-128c94fde485}; !- Outlet Port

OS:Connection,
  {77a57700-2aac-4a34-83ac-7ad98ac8fbae}, !- Handle
  {98890de4-3d38-4da3-bd64-98cfed0c4902}, !- Source Object
  9,                                      !- Outlet Port
  {98302737-fe31-43a4-a577-0b3d5003644f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f2cfd6-410a-4cf1-865b-128c94fde485}, !- Handle
  {98302737-fe31-43a4-a577-0b3d5003644f}, !- Source Object
  3,                                      !- Outlet Port
  {25fdec8b-22d9-458c-a4eb-190bca44f2ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0dd1063e-c87d-445d-a93e-051c7cbe9221}, !- Handle
  Node 977,                               !- Name
  {4afa467d-6d82-4acd-9967-b85c892dbab9}, !- Inlet Port
  {6cabc35b-11cf-4dc3-b622-b215888dea89}; !- Outlet Port

OS:Connection,
  {4afa467d-6d82-4acd-9967-b85c892dbab9}, !- Handle
  {8a15f003-db8b-481b-acdf-d8cc94260afc}, !- Source Object
  5,                                      !- Outlet Port
  {0dd1063e-c87d-445d-a93e-051c7cbe9221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cabc35b-11cf-4dc3-b622-b215888dea89}, !- Handle
  {0dd1063e-c87d-445d-a93e-051c7cbe9221}, !- Source Object
  3,                                      !- Outlet Port
  {98890de4-3d38-4da3-bd64-98cfed0c4902}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bf02ed13-842f-4aef-bbfd-95d0d89b1fd8}, !- Handle
  Node 978,                               !- Name
  {d833fb7a-18c7-420d-a326-275e5acc46b0}, !- Inlet Port
  {975bec5c-ed8f-4a96-9ccf-cb5b4e02f51c}; !- Outlet Port

OS:Connection,
  {eacda8f8-7c5d-4128-8f3f-1e3628331530}, !- Handle
  {dd848e98-0755-44b3-96ab-21c31ee2d8b7}, !- Source Object
  3,                                      !- Outlet Port
  {3308cdf2-f841-4896-872d-f7c4dcf17216}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d833fb7a-18c7-420d-a326-275e5acc46b0}, !- Handle
  {3308cdf2-f841-4896-872d-f7c4dcf17216}, !- Source Object
  9,                                      !- Outlet Port
  {bf02ed13-842f-4aef-bbfd-95d0d89b1fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975bec5c-ed8f-4a96-9ccf-cb5b4e02f51c}, !- Handle
  {bf02ed13-842f-4aef-bbfd-95d0d89b1fd8}, !- Source Object
  3,                                      !- Outlet Port
  {8a15f003-db8b-481b-acdf-d8cc94260afc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ecb97992-20e9-4a65-9e01-214f65c64da4}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e69fd256-d3b8-43d4-a23b-04103e95601d}, !- Control Zone Name
  {d19419c7-7d44-454b-a6ab-732436e041d6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a878057-cbcc-4033-a792-c376103fa6cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {273a4f05-55d3-4b3f-b20a-53b669e77ead}, !- Air Inlet Node Name
  {2be83f76-9ea0-479c-bc3f-30897cb7c8a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de9abb17-6403-4744-877b-331935edb46d}, !- Handle
  Node 979,                               !- Name
  {aed4da80-6299-40d7-8b8e-328745dbe758}, !- Inlet Port
  {1f8b2754-cac6-4f14-b679-37d989755733}; !- Outlet Port

OS:Connection,
  {5b54135f-6090-458e-b777-62fdb5fd403c}, !- Handle
  {667c4b75-8e50-4b42-bc0a-084a1f07b706}, !- Source Object
  3,                                      !- Outlet Port
  {64d9e613-461d-4f2b-801d-6d8f6e0909fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed4da80-6299-40d7-8b8e-328745dbe758}, !- Handle
  {ccc2f13b-63ee-4311-8f70-37a288130825}, !- Source Object
  2,                                      !- Outlet Port
  {de9abb17-6403-4744-877b-331935edb46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b2754-cac6-4f14-b679-37d989755733}, !- Handle
  {de9abb17-6403-4744-877b-331935edb46d}, !- Source Object
  3,                                      !- Outlet Port
  {eb0cdd32-7ce4-43da-8b33-311e047e3e09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd44d411-177f-46af-b6e4-b827433da138}, !- Handle
  Node 980,                               !- Name
  {173ddcf4-b9b9-41b9-b195-23cade698739}, !- Inlet Port
  {273a4f05-55d3-4b3f-b20a-53b669e77ead}; !- Outlet Port

OS:Connection,
  {173ddcf4-b9b9-41b9-b195-23cade698739}, !- Handle
  {4b3e63bd-8da7-4a34-94b7-ceb38a8956ad}, !- Source Object
  3,                                      !- Outlet Port
  {dd44d411-177f-46af-b6e4-b827433da138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273a4f05-55d3-4b3f-b20a-53b669e77ead}, !- Handle
  {dd44d411-177f-46af-b6e4-b827433da138}, !- Source Object
  3,                                      !- Outlet Port
  {8a878057-cbcc-4033-a792-c376103fa6cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2be83f76-9ea0-479c-bc3f-30897cb7c8a9}, !- Handle
  {8a878057-cbcc-4033-a792-c376103fa6cd}, !- Source Object
  4,                                      !- Outlet Port
  {667c4b75-8e50-4b42-bc0a-084a1f07b706}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47e7926f-5ee9-4535-9278-403f05179e1f}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efe71032-b0ac-41ab-91f8-04eca2d1cfe6}, !- Water Inlet Node Name
  {832293ef-7a29-4a04-9a40-1c2f4d80f1de}; !- Water Outlet Node Name

OS:Node,
  {78793d17-9924-4dde-af9c-89345b766d8d}, !- Handle
  Node 981,                               !- Name
  {0137db61-62d8-41ea-807d-254d1703de44}, !- Inlet Port
  {efe71032-b0ac-41ab-91f8-04eca2d1cfe6}; !- Outlet Port

OS:Connection,
  {0137db61-62d8-41ea-807d-254d1703de44}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  91,                                     !- Outlet Port
  {78793d17-9924-4dde-af9c-89345b766d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856480ca-8d2c-4c22-8031-ef2ee5b0ee12}, !- Handle
  Node 982,                               !- Name
  {832293ef-7a29-4a04-9a40-1c2f4d80f1de}, !- Inlet Port
  {b8f69a89-19df-4cbb-9745-627044775660}; !- Outlet Port

OS:Connection,
  {efe71032-b0ac-41ab-91f8-04eca2d1cfe6}, !- Handle
  {78793d17-9924-4dde-af9c-89345b766d8d}, !- Source Object
  3,                                      !- Outlet Port
  {47e7926f-5ee9-4535-9278-403f05179e1f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {832293ef-7a29-4a04-9a40-1c2f4d80f1de}, !- Handle
  {47e7926f-5ee9-4535-9278-403f05179e1f}, !- Source Object
  10,                                     !- Outlet Port
  {856480ca-8d2c-4c22-8031-ef2ee5b0ee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f69a89-19df-4cbb-9745-627044775660}, !- Handle
  {856480ca-8d2c-4c22-8031-ef2ee5b0ee12}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0960a1a-9051-4c4a-84d7-e5eace27c155}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {47e7926f-5ee9-4535-9278-403f05179e1f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {ef60c4ad-49db-463f-a366-26d65ae8e5c6}, !- Availability Schedule
  {3370c16e-23b7-49ba-82a9-b53bfdfddd97}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b601fa1-16cb-4f0e-b4df-3d4c50dd1375}, !- Supply Side Inlet Node Name
  {7cebd7ce-7818-4b39-aa11-1ed260248621}, !- Demand Side Outlet Node Name
  {20c3f0a5-a7af-4efe-af49-869007f16b81}, !- Demand Side Inlet Node A
  {0643decf-f66c-44d7-ac56-0863822682d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7db8b7df-eaba-4112-a841-f7aad2494478}, !- Demand Mixer Name
  {6b1149a1-390b-45d9-aff0-ca1ca37970ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14712ebe-af76-4c75-97b8-fdb2bf28b61c}, !- Handle
  Node 983,                               !- Name
  {6b601fa1-16cb-4f0e-b4df-3d4c50dd1375}, !- Inlet Port
  {b2c4d00d-3550-440e-a7d0-1223df6effe1}; !- Outlet Port

OS:Node,
  {72c18999-229d-4ae8-9c3c-326e46839587}, !- Handle
  Node 984,                               !- Name
  {de61fcfb-7a31-4e70-b9af-824d58c4420d}, !- Inlet Port
  {0643decf-f66c-44d7-ac56-0863822682d7}; !- Outlet Port

OS:Connection,
  {6b601fa1-16cb-4f0e-b4df-3d4c50dd1375}, !- Handle
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- Source Object
  9,                                      !- Outlet Port
  {14712ebe-af76-4c75-97b8-fdb2bf28b61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0643decf-f66c-44d7-ac56-0863822682d7}, !- Handle
  {72c18999-229d-4ae8-9c3c-326e46839587}, !- Source Object
  3,                                      !- Outlet Port
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9780d811-fa8c-47fc-804b-7ec069e51de5}, !- Handle
  Node 985,                               !- Name
  {20c3f0a5-a7af-4efe-af49-869007f16b81}, !- Inlet Port
  {e97931ca-f7f1-41c3-84ef-4506162dd312}; !- Outlet Port

OS:Node,
  {e1d824f5-0c53-4bdd-a2fc-1e1dbcbaa0ef}, !- Handle
  Node 986,                               !- Name
  {33399930-5e83-462d-a03a-7bb93c43bc89}, !- Inlet Port
  {7cebd7ce-7818-4b39-aa11-1ed260248621}; !- Outlet Port

OS:Node,
  {068c91c6-1266-4259-8a0b-cec9b33a3d61}, !- Handle
  Node 987,                               !- Name
  {8b485ee8-cf59-4937-9c8b-6bd1db395d33}, !- Inlet Port
  {06162c64-a8b4-4499-95cf-173727776f27}; !- Outlet Port

OS:Connection,
  {20c3f0a5-a7af-4efe-af49-869007f16b81}, !- Handle
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- Source Object
  11,                                     !- Outlet Port
  {9780d811-fa8c-47fc-804b-7ec069e51de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cebd7ce-7818-4b39-aa11-1ed260248621}, !- Handle
  {e1d824f5-0c53-4bdd-a2fc-1e1dbcbaa0ef}, !- Source Object
  3,                                      !- Outlet Port
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b1149a1-390b-45d9-aff0-ca1ca37970ad}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {e97931ca-f7f1-41c3-84ef-4506162dd312}, !- Inlet Node Name
  {3a37ab2f-9d64-4523-b1df-b41ee96bb365}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7db8b7df-eaba-4112-a841-f7aad2494478}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {33399930-5e83-462d-a03a-7bb93c43bc89}, !- Outlet Node Name
  {6fe3e06e-480d-4cfd-b555-bc29edee58bb}; !- Inlet Node Name 1

OS:Connection,
  {e97931ca-f7f1-41c3-84ef-4506162dd312}, !- Handle
  {9780d811-fa8c-47fc-804b-7ec069e51de5}, !- Source Object
  3,                                      !- Outlet Port
  {6b1149a1-390b-45d9-aff0-ca1ca37970ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33399930-5e83-462d-a03a-7bb93c43bc89}, !- Handle
  {7db8b7df-eaba-4112-a841-f7aad2494478}, !- Source Object
  2,                                      !- Outlet Port
  {e1d824f5-0c53-4bdd-a2fc-1e1dbcbaa0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc8a778d-a67f-4069-94d3-2d7b1cad6753}, !- Handle
  {90d11a15-1679-4bf7-8d3b-2d1a2cc4c09f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3370c16e-23b7-49ba-82a9-b53bfdfddd97}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {3143145d-2d75-4834-b209-a07b18b4bd35}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3fd61102-d543-4d1a-a001-ae2089855858}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f39f04c-daab-4d4f-af65-d2a49c525a9e}, !- Air Inlet Node Name
  {de61fcfb-7a31-4e70-b9af-824d58c4420d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {87ab3142-069b-4eb9-9468-1cceb78887d0}, !- Handle
  Sys3 Return Fan 27,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b2c4d00d-3550-440e-a7d0-1223df6effe1}, !- Air Inlet Node Name
  {78f03289-bd4a-4092-885f-e535f446233a}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {80f8c403-df33-407f-a284-9bd1e7d19671}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3c38afc1-f8bf-41ce-9afa-ad3619933886}, !- Air Inlet Node Name
  {4da95e56-9653-4391-8beb-6b81416932fb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {53456a75-1d24-43ab-a73a-0f6bf8ba0be1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 2kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {348aa50b-b8b8-477e-9e73-f1557dce107d}, !- Air Inlet Node Name
  {52fc2da1-fd84-4976-abaa-1d18e5cf8c8c}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b7338b0d-672d-4a74-8eb4-51a63c28b7d7}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d2e2309-003e-4cad-af97-8273d243dc65}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37943f97-bcd9-4fd0-b1c7-3c9aa4f027b7}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ada9d4d5-ae30-4de4-9542-3cc476c782e7}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f056712b-37b3-4814-b086-d7019fdcf7b7}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {24bc0c93-6e27-42a5-b469-185946c60d68}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ef60c4ad-49db-463f-a366-26d65ae8e5c6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {155d2871-cc86-49f7-8ae4-b824cdf3bbeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {155d2871-cc86-49f7-8ae4-b824cdf3bbeb}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b65fa39-1f44-4780-893e-ed563775eba2}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {24bc0c93-6e27-42a5-b469-185946c60d68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6130742-a2e6-4695-8bbf-0b98e8036ae2}, !- Mixed Air Node Name
  {af67d9ba-54f3-471b-aae1-9b5f090a1951}, !- Outdoor Air Stream Node Name
  {7dbebba1-7ac3-4791-bc49-8c367ee1fb68}, !- Relief Air Stream Node Name
  {e996ff5e-59af-4749-b700-032e7fedcf2e}; !- Return Air Stream Node Name

OS:Node,
  {d2f6c17e-5dcf-4456-909c-506aa92bf5ba}, !- Handle
  Node 988,                               !- Name
  ,                                       !- Inlet Port
  {af67d9ba-54f3-471b-aae1-9b5f090a1951}; !- Outlet Port

OS:Connection,
  {af67d9ba-54f3-471b-aae1-9b5f090a1951}, !- Handle
  {d2f6c17e-5dcf-4456-909c-506aa92bf5ba}, !- Source Object
  3,                                      !- Outlet Port
  {7b65fa39-1f44-4780-893e-ed563775eba2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d03760af-24f7-4cb8-97d7-cc9f161e84f3}, !- Handle
  Node 989,                               !- Name
  {7dbebba1-7ac3-4791-bc49-8c367ee1fb68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dbebba1-7ac3-4791-bc49-8c367ee1fb68}, !- Handle
  {7b65fa39-1f44-4780-893e-ed563775eba2}, !- Source Object
  7,                                      !- Outlet Port
  {d03760af-24f7-4cb8-97d7-cc9f161e84f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de61fcfb-7a31-4e70-b9af-824d58c4420d}, !- Handle
  {3fd61102-d543-4d1a-a001-ae2089855858}, !- Source Object
  9,                                      !- Outlet Port
  {72c18999-229d-4ae8-9c3c-326e46839587}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58527fbf-6c17-4978-a5c4-3a2c9e3edc6b}, !- Handle
  Node 990,                               !- Name
  {4da95e56-9653-4391-8beb-6b81416932fb}, !- Inlet Port
  {1f39f04c-daab-4d4f-af65-d2a49c525a9e}; !- Outlet Port

OS:Connection,
  {4da95e56-9653-4391-8beb-6b81416932fb}, !- Handle
  {80f8c403-df33-407f-a284-9bd1e7d19671}, !- Source Object
  6,                                      !- Outlet Port
  {58527fbf-6c17-4978-a5c4-3a2c9e3edc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f39f04c-daab-4d4f-af65-d2a49c525a9e}, !- Handle
  {58527fbf-6c17-4978-a5c4-3a2c9e3edc6b}, !- Source Object
  3,                                      !- Outlet Port
  {3fd61102-d543-4d1a-a001-ae2089855858}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c114d10a-e4fc-413c-92de-5e80797b7201}, !- Handle
  Node 991,                               !- Name
  {52fc2da1-fd84-4976-abaa-1d18e5cf8c8c}, !- Inlet Port
  {3c38afc1-f8bf-41ce-9afa-ad3619933886}; !- Outlet Port

OS:Connection,
  {52fc2da1-fd84-4976-abaa-1d18e5cf8c8c}, !- Handle
  {53456a75-1d24-43ab-a73a-0f6bf8ba0be1}, !- Source Object
  9,                                      !- Outlet Port
  {c114d10a-e4fc-413c-92de-5e80797b7201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c38afc1-f8bf-41ce-9afa-ad3619933886}, !- Handle
  {c114d10a-e4fc-413c-92de-5e80797b7201}, !- Source Object
  3,                                      !- Outlet Port
  {80f8c403-df33-407f-a284-9bd1e7d19671}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6035da40-3bf8-4300-95ba-5b7a91b50dc8}, !- Handle
  Node 992,                               !- Name
  {d6130742-a2e6-4695-8bbf-0b98e8036ae2}, !- Inlet Port
  {348aa50b-b8b8-477e-9e73-f1557dce107d}; !- Outlet Port

OS:Connection,
  {d6130742-a2e6-4695-8bbf-0b98e8036ae2}, !- Handle
  {7b65fa39-1f44-4780-893e-ed563775eba2}, !- Source Object
  5,                                      !- Outlet Port
  {6035da40-3bf8-4300-95ba-5b7a91b50dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348aa50b-b8b8-477e-9e73-f1557dce107d}, !- Handle
  {6035da40-3bf8-4300-95ba-5b7a91b50dc8}, !- Source Object
  3,                                      !- Outlet Port
  {53456a75-1d24-43ab-a73a-0f6bf8ba0be1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bdeb52f7-9bcd-46e7-a624-df12eca7533d}, !- Handle
  Node 993,                               !- Name
  {78f03289-bd4a-4092-885f-e535f446233a}, !- Inlet Port
  {e996ff5e-59af-4749-b700-032e7fedcf2e}; !- Outlet Port

OS:Connection,
  {b2c4d00d-3550-440e-a7d0-1223df6effe1}, !- Handle
  {14712ebe-af76-4c75-97b8-fdb2bf28b61c}, !- Source Object
  3,                                      !- Outlet Port
  {87ab3142-069b-4eb9-9468-1cceb78887d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78f03289-bd4a-4092-885f-e535f446233a}, !- Handle
  {87ab3142-069b-4eb9-9468-1cceb78887d0}, !- Source Object
  9,                                      !- Outlet Port
  {bdeb52f7-9bcd-46e7-a624-df12eca7533d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e996ff5e-59af-4749-b700-032e7fedcf2e}, !- Handle
  {bdeb52f7-9bcd-46e7-a624-df12eca7533d}, !- Source Object
  3,                                      !- Outlet Port
  {7b65fa39-1f44-4780-893e-ed563775eba2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {80666f6f-58a2-4415-9c22-8fb04dfeb073}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {073b560d-2ee4-465a-aa70-766ef2691357}, !- Control Zone Name
  {72c18999-229d-4ae8-9c3c-326e46839587}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7e435b1-9b10-4c1f-9130-93eddd8a22aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {8d3b0ce9-f1bd-4865-b8b9-fa862970b76c}, !- Air Inlet Node Name
  {8b485ee8-cf59-4937-9c8b-6bd1db395d33}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df2bf007-2db8-406b-a1e1-b2433257b0a5}, !- Handle
  Node 994,                               !- Name
  {aa4407d2-6a21-4ca9-b028-962204c63d65}, !- Inlet Port
  {6fe3e06e-480d-4cfd-b555-bc29edee58bb}; !- Outlet Port

OS:Connection,
  {06162c64-a8b4-4499-95cf-173727776f27}, !- Handle
  {068c91c6-1266-4259-8a0b-cec9b33a3d61}, !- Source Object
  3,                                      !- Outlet Port
  {291365ad-df9c-4d0e-8731-7ca35f17b18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4407d2-6a21-4ca9-b028-962204c63d65}, !- Handle
  {5dc9d024-b2a7-465f-b5f9-4fd9a0951396}, !- Source Object
  2,                                      !- Outlet Port
  {df2bf007-2db8-406b-a1e1-b2433257b0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe3e06e-480d-4cfd-b555-bc29edee58bb}, !- Handle
  {df2bf007-2db8-406b-a1e1-b2433257b0a5}, !- Source Object
  3,                                      !- Outlet Port
  {7db8b7df-eaba-4112-a841-f7aad2494478}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b988052-cb38-4e5c-b131-dbd061ca0c19}, !- Handle
  Node 995,                               !- Name
  {3a37ab2f-9d64-4523-b1df-b41ee96bb365}, !- Inlet Port
  {8d3b0ce9-f1bd-4865-b8b9-fa862970b76c}; !- Outlet Port

OS:Connection,
  {3a37ab2f-9d64-4523-b1df-b41ee96bb365}, !- Handle
  {6b1149a1-390b-45d9-aff0-ca1ca37970ad}, !- Source Object
  3,                                      !- Outlet Port
  {5b988052-cb38-4e5c-b131-dbd061ca0c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3b0ce9-f1bd-4865-b8b9-fa862970b76c}, !- Handle
  {5b988052-cb38-4e5c-b131-dbd061ca0c19}, !- Source Object
  3,                                      !- Outlet Port
  {e7e435b1-9b10-4c1f-9130-93eddd8a22aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b485ee8-cf59-4937-9c8b-6bd1db395d33}, !- Handle
  {e7e435b1-9b10-4c1f-9130-93eddd8a22aa}, !- Source Object
  4,                                      !- Outlet Port
  {068c91c6-1266-4259-8a0b-cec9b33a3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ea45a27a-582c-41e7-b885-7a0ddb014b28}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fb73fe1b-8dad-464b-bab2-3af0a915532f}, !- Water Inlet Node Name
  {a48a3bb4-d54e-44a5-9fee-2af947e52554}; !- Water Outlet Node Name

OS:Node,
  {5595510b-3fa9-40b8-94e3-f6e78194ad38}, !- Handle
  Node 996,                               !- Name
  {1928822a-575b-440b-ab37-91dcd14eb7e0}, !- Inlet Port
  {fb73fe1b-8dad-464b-bab2-3af0a915532f}; !- Outlet Port

OS:Connection,
  {1928822a-575b-440b-ab37-91dcd14eb7e0}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  92,                                     !- Outlet Port
  {5595510b-3fa9-40b8-94e3-f6e78194ad38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec3311a-f1f5-4993-a6a5-98c8992e4d9d}, !- Handle
  Node 997,                               !- Name
  {a48a3bb4-d54e-44a5-9fee-2af947e52554}, !- Inlet Port
  {520370e8-f479-4565-9e9d-8176649e0bf1}; !- Outlet Port

OS:Connection,
  {fb73fe1b-8dad-464b-bab2-3af0a915532f}, !- Handle
  {5595510b-3fa9-40b8-94e3-f6e78194ad38}, !- Source Object
  3,                                      !- Outlet Port
  {ea45a27a-582c-41e7-b885-7a0ddb014b28}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a48a3bb4-d54e-44a5-9fee-2af947e52554}, !- Handle
  {ea45a27a-582c-41e7-b885-7a0ddb014b28}, !- Source Object
  10,                                     !- Outlet Port
  {eec3311a-f1f5-4993-a6a5-98c8992e4d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520370e8-f479-4565-9e9d-8176649e0bf1}, !- Handle
  {eec3311a-f1f5-4993-a6a5-98c8992e4d9d}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c709f647-be85-4f95-b461-d9f7a05dfcd3}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ea45a27a-582c-41e7-b885-7a0ddb014b28}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {ca796a47-c919-4c22-9f73-4f37ac28aa69}, !- Availability Schedule
  {33037a4e-b0ea-459c-9aa8-608bea7dccec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a39b33f-39f2-46ea-a006-d875bd214f3c}, !- Supply Side Inlet Node Name
  {6358834d-e1b7-4556-a9cd-0f1185463e05}, !- Demand Side Outlet Node Name
  {a5ae230c-e601-4f8b-8316-88d768084395}, !- Demand Side Inlet Node A
  {6e68f5f5-baf4-4f8f-912e-376a2c90ee67}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb54676e-12ed-4285-9130-f1b0546dec01}, !- Demand Mixer Name
  {4c5f64ce-9d8b-44f6-9c8d-2078d695fa79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f0914f0-b53f-4b9e-a6c1-03d48e7d0398}, !- Handle
  Node 998,                               !- Name
  {7a39b33f-39f2-46ea-a006-d875bd214f3c}, !- Inlet Port
  {c6926439-6773-4974-9a7f-b9ccb4b7c8a3}; !- Outlet Port

OS:Node,
  {f27ac719-c56c-49e4-bdee-13b359db1e29}, !- Handle
  Node 999,                               !- Name
  {33d9c4cb-53cf-46cd-b9cc-5b5e55ea88fe}, !- Inlet Port
  {6e68f5f5-baf4-4f8f-912e-376a2c90ee67}; !- Outlet Port

OS:Connection,
  {7a39b33f-39f2-46ea-a006-d875bd214f3c}, !- Handle
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- Source Object
  9,                                      !- Outlet Port
  {8f0914f0-b53f-4b9e-a6c1-03d48e7d0398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e68f5f5-baf4-4f8f-912e-376a2c90ee67}, !- Handle
  {f27ac719-c56c-49e4-bdee-13b359db1e29}, !- Source Object
  3,                                      !- Outlet Port
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb9ace99-a22a-4aca-b8d7-f3f812e2fea2}, !- Handle
  Node 1000,                              !- Name
  {a5ae230c-e601-4f8b-8316-88d768084395}, !- Inlet Port
  {ce413797-74bc-445c-b4a7-4bb6ac8dcaa9}; !- Outlet Port

OS:Node,
  {d046ec3b-e315-437e-b435-b838e5ac8111}, !- Handle
  Node 1001,                              !- Name
  {ad14af18-f689-4864-bdc9-622c667c6035}, !- Inlet Port
  {6358834d-e1b7-4556-a9cd-0f1185463e05}; !- Outlet Port

OS:Node,
  {86dff1a8-ffa6-4c1e-9920-cc62b58a6668}, !- Handle
  Node 1002,                              !- Name
  {4e138398-28b9-4439-a4f3-ba9513b6b769}, !- Inlet Port
  {c9aefead-141c-4a16-b2be-db331923e14d}; !- Outlet Port

OS:Connection,
  {a5ae230c-e601-4f8b-8316-88d768084395}, !- Handle
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- Source Object
  11,                                     !- Outlet Port
  {bb9ace99-a22a-4aca-b8d7-f3f812e2fea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6358834d-e1b7-4556-a9cd-0f1185463e05}, !- Handle
  {d046ec3b-e315-437e-b435-b838e5ac8111}, !- Source Object
  3,                                      !- Outlet Port
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c5f64ce-9d8b-44f6-9c8d-2078d695fa79}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {ce413797-74bc-445c-b4a7-4bb6ac8dcaa9}, !- Inlet Node Name
  {c454d16b-9f9a-4a3c-a020-d209bee458f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb54676e-12ed-4285-9130-f1b0546dec01}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {ad14af18-f689-4864-bdc9-622c667c6035}, !- Outlet Node Name
  {c1851b2d-9dec-4a57-a6df-4c24811bc6c7}; !- Inlet Node Name 1

OS:Connection,
  {ce413797-74bc-445c-b4a7-4bb6ac8dcaa9}, !- Handle
  {bb9ace99-a22a-4aca-b8d7-f3f812e2fea2}, !- Source Object
  3,                                      !- Outlet Port
  {4c5f64ce-9d8b-44f6-9c8d-2078d695fa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad14af18-f689-4864-bdc9-622c667c6035}, !- Handle
  {fb54676e-12ed-4285-9130-f1b0546dec01}, !- Source Object
  2,                                      !- Outlet Port
  {d046ec3b-e315-437e-b435-b838e5ac8111}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {175e4b9d-50c5-4024-80cd-56889af25303}, !- Handle
  {a7f47f05-4058-4b65-9687-b76109ce3bd6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {33037a4e-b0ea-459c-9aa8-608bea7dccec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {f998183e-f0ea-415d-a938-94a97ffd6e6f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7325bc61-d80a-4eda-97b5-5370a537bbec}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ccd9cfd3-e775-4247-a03a-c2335aa23072}, !- Air Inlet Node Name
  {33d9c4cb-53cf-46cd-b9cc-5b5e55ea88fe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {259ce374-a671-4aa8-88e9-753b50667cf6}, !- Handle
  Sys3 Return Fan 28,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c6926439-6773-4974-9a7f-b9ccb4b7c8a3}, !- Air Inlet Node Name
  {b3e230d5-b094-4ec1-9a4f-1b4c72b25467}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {29ce458b-489e-434d-af46-b6bd2ca0f5fe}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9816519f-6364-4e10-9b55-4e9a1cc5ff50}, !- Air Inlet Node Name
  {b8aa234e-16d4-4cc9-9aa2-42a362087b3d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {de498b51-6219-4ca1-aa49-4d7b908832bd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 4kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {38016ec0-99fd-43cb-b7f4-01f8a2abc3c2}, !- Air Inlet Node Name
  {78f12997-bf7b-40f5-8527-4c898633e6b7}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5e392422-9a97-4720-b817-c2ad408eaf93}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7db59441-5a61-4ee6-9686-0723129ebf46}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee5894cd-a245-4394-ad67-58166e4b5a7b}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e27c612c-b81a-44f0-ab79-3a6e7ac29ea0}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4a287aa8-3ce4-4526-8127-2ec09f783bff}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1978e00d-d3d9-4152-83af-c8d99c9a7d18}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca796a47-c919-4c22-9f73-4f37ac28aa69}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b792d24-60ca-4c58-bec4-7a5d97281f99}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b792d24-60ca-4c58-bec4-7a5d97281f99}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a89a0b4-a05f-4128-84e8-1a76ec9577aa}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {1978e00d-d3d9-4152-83af-c8d99c9a7d18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e43b73c-93e6-4935-9eb7-1de4f683d795}, !- Mixed Air Node Name
  {827a71bb-24a8-4051-b9fa-a55d148fa4cf}, !- Outdoor Air Stream Node Name
  {83489d9d-cdc8-4a39-8467-9d0a2602ee01}, !- Relief Air Stream Node Name
  {860c0bee-7701-4c26-b342-d584ebdb3b1d}; !- Return Air Stream Node Name

OS:Node,
  {90871c67-514d-4013-b5ad-2469ea170934}, !- Handle
  Node 1003,                              !- Name
  ,                                       !- Inlet Port
  {827a71bb-24a8-4051-b9fa-a55d148fa4cf}; !- Outlet Port

OS:Connection,
  {827a71bb-24a8-4051-b9fa-a55d148fa4cf}, !- Handle
  {90871c67-514d-4013-b5ad-2469ea170934}, !- Source Object
  3,                                      !- Outlet Port
  {6a89a0b4-a05f-4128-84e8-1a76ec9577aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0dbd0b0e-abe3-44de-be2c-f57374e9e19a}, !- Handle
  Node 1004,                              !- Name
  {83489d9d-cdc8-4a39-8467-9d0a2602ee01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83489d9d-cdc8-4a39-8467-9d0a2602ee01}, !- Handle
  {6a89a0b4-a05f-4128-84e8-1a76ec9577aa}, !- Source Object
  7,                                      !- Outlet Port
  {0dbd0b0e-abe3-44de-be2c-f57374e9e19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d9c4cb-53cf-46cd-b9cc-5b5e55ea88fe}, !- Handle
  {7325bc61-d80a-4eda-97b5-5370a537bbec}, !- Source Object
  9,                                      !- Outlet Port
  {f27ac719-c56c-49e4-bdee-13b359db1e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fb95fa2-b8c8-4c09-94c2-fde7bb05c7c8}, !- Handle
  Node 1005,                              !- Name
  {b8aa234e-16d4-4cc9-9aa2-42a362087b3d}, !- Inlet Port
  {ccd9cfd3-e775-4247-a03a-c2335aa23072}; !- Outlet Port

OS:Connection,
  {b8aa234e-16d4-4cc9-9aa2-42a362087b3d}, !- Handle
  {29ce458b-489e-434d-af46-b6bd2ca0f5fe}, !- Source Object
  6,                                      !- Outlet Port
  {8fb95fa2-b8c8-4c09-94c2-fde7bb05c7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd9cfd3-e775-4247-a03a-c2335aa23072}, !- Handle
  {8fb95fa2-b8c8-4c09-94c2-fde7bb05c7c8}, !- Source Object
  3,                                      !- Outlet Port
  {7325bc61-d80a-4eda-97b5-5370a537bbec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d162e26c-83cf-4b5c-b744-10391be8a598}, !- Handle
  Node 1006,                              !- Name
  {78f12997-bf7b-40f5-8527-4c898633e6b7}, !- Inlet Port
  {9816519f-6364-4e10-9b55-4e9a1cc5ff50}; !- Outlet Port

OS:Connection,
  {78f12997-bf7b-40f5-8527-4c898633e6b7}, !- Handle
  {de498b51-6219-4ca1-aa49-4d7b908832bd}, !- Source Object
  9,                                      !- Outlet Port
  {d162e26c-83cf-4b5c-b744-10391be8a598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9816519f-6364-4e10-9b55-4e9a1cc5ff50}, !- Handle
  {d162e26c-83cf-4b5c-b744-10391be8a598}, !- Source Object
  3,                                      !- Outlet Port
  {29ce458b-489e-434d-af46-b6bd2ca0f5fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f97ffdf2-d8dc-4a3a-8097-942459173b9c}, !- Handle
  Node 1007,                              !- Name
  {4e43b73c-93e6-4935-9eb7-1de4f683d795}, !- Inlet Port
  {38016ec0-99fd-43cb-b7f4-01f8a2abc3c2}; !- Outlet Port

OS:Connection,
  {4e43b73c-93e6-4935-9eb7-1de4f683d795}, !- Handle
  {6a89a0b4-a05f-4128-84e8-1a76ec9577aa}, !- Source Object
  5,                                      !- Outlet Port
  {f97ffdf2-d8dc-4a3a-8097-942459173b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38016ec0-99fd-43cb-b7f4-01f8a2abc3c2}, !- Handle
  {f97ffdf2-d8dc-4a3a-8097-942459173b9c}, !- Source Object
  3,                                      !- Outlet Port
  {de498b51-6219-4ca1-aa49-4d7b908832bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89897c14-13f5-4a0f-a72b-3e5615844d14}, !- Handle
  Node 1008,                              !- Name
  {b3e230d5-b094-4ec1-9a4f-1b4c72b25467}, !- Inlet Port
  {860c0bee-7701-4c26-b342-d584ebdb3b1d}; !- Outlet Port

OS:Connection,
  {c6926439-6773-4974-9a7f-b9ccb4b7c8a3}, !- Handle
  {8f0914f0-b53f-4b9e-a6c1-03d48e7d0398}, !- Source Object
  3,                                      !- Outlet Port
  {259ce374-a671-4aa8-88e9-753b50667cf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3e230d5-b094-4ec1-9a4f-1b4c72b25467}, !- Handle
  {259ce374-a671-4aa8-88e9-753b50667cf6}, !- Source Object
  9,                                      !- Outlet Port
  {89897c14-13f5-4a0f-a72b-3e5615844d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860c0bee-7701-4c26-b342-d584ebdb3b1d}, !- Handle
  {89897c14-13f5-4a0f-a72b-3e5615844d14}, !- Source Object
  3,                                      !- Outlet Port
  {6a89a0b4-a05f-4128-84e8-1a76ec9577aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e17ddc99-c787-4108-924b-c327fee4042c}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {094accd0-0edd-4084-9625-ae3e28e958d1}, !- Control Zone Name
  {f27ac719-c56c-49e4-bdee-13b359db1e29}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1dcf329-554c-451b-944a-824c170b8ba5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {327e13fc-c142-40e5-8a72-25293b905d4a}, !- Air Inlet Node Name
  {4e138398-28b9-4439-a4f3-ba9513b6b769}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3eb53a92-99f7-4b7a-95ef-1a843630ed01}, !- Handle
  Node 1009,                              !- Name
  {b5dee9ca-c727-4b8a-95d9-1f49bc8c6e6e}, !- Inlet Port
  {c1851b2d-9dec-4a57-a6df-4c24811bc6c7}; !- Outlet Port

OS:Connection,
  {c9aefead-141c-4a16-b2be-db331923e14d}, !- Handle
  {86dff1a8-ffa6-4c1e-9920-cc62b58a6668}, !- Source Object
  3,                                      !- Outlet Port
  {ce2c6a64-3713-48c8-854f-fa27534ba5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dee9ca-c727-4b8a-95d9-1f49bc8c6e6e}, !- Handle
  {157f162d-f348-4ec8-a79f-bb0d38424947}, !- Source Object
  2,                                      !- Outlet Port
  {3eb53a92-99f7-4b7a-95ef-1a843630ed01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1851b2d-9dec-4a57-a6df-4c24811bc6c7}, !- Handle
  {3eb53a92-99f7-4b7a-95ef-1a843630ed01}, !- Source Object
  3,                                      !- Outlet Port
  {fb54676e-12ed-4285-9130-f1b0546dec01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cf63aeb-8809-4aca-8ab9-8536b3d915cc}, !- Handle
  Node 1010,                              !- Name
  {c454d16b-9f9a-4a3c-a020-d209bee458f4}, !- Inlet Port
  {327e13fc-c142-40e5-8a72-25293b905d4a}; !- Outlet Port

OS:Connection,
  {c454d16b-9f9a-4a3c-a020-d209bee458f4}, !- Handle
  {4c5f64ce-9d8b-44f6-9c8d-2078d695fa79}, !- Source Object
  3,                                      !- Outlet Port
  {0cf63aeb-8809-4aca-8ab9-8536b3d915cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327e13fc-c142-40e5-8a72-25293b905d4a}, !- Handle
  {0cf63aeb-8809-4aca-8ab9-8536b3d915cc}, !- Source Object
  3,                                      !- Outlet Port
  {b1dcf329-554c-451b-944a-824c170b8ba5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e138398-28b9-4439-a4f3-ba9513b6b769}, !- Handle
  {b1dcf329-554c-451b-944a-824c170b8ba5}, !- Source Object
  4,                                      !- Outlet Port
  {86dff1a8-ffa6-4c1e-9920-cc62b58a6668}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {08b9dfb6-6b00-4317-9e16-99ed49c2cd8b}, !- Handle
  Coil Heating Water Baseboard 91,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {065c2f47-8bbe-40ab-ad76-87d3a2f8e447}, !- Water Inlet Node Name
  {de82270e-dafa-462c-bdf0-4395aa3603ee}; !- Water Outlet Node Name

OS:Node,
  {e6591807-8ff6-4b08-a266-eb220b2c4be4}, !- Handle
  Node 1011,                              !- Name
  {f47ca6ca-1f69-4007-9a43-48e7c6dfae06}, !- Inlet Port
  {065c2f47-8bbe-40ab-ad76-87d3a2f8e447}; !- Outlet Port

OS:Connection,
  {f47ca6ca-1f69-4007-9a43-48e7c6dfae06}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  93,                                     !- Outlet Port
  {e6591807-8ff6-4b08-a266-eb220b2c4be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1f32c73-54d8-4a2d-babc-dae8e46786a5}, !- Handle
  Node 1012,                              !- Name
  {de82270e-dafa-462c-bdf0-4395aa3603ee}, !- Inlet Port
  {4a4c808a-eeb6-4f06-882e-6b7316db7408}; !- Outlet Port

OS:Connection,
  {065c2f47-8bbe-40ab-ad76-87d3a2f8e447}, !- Handle
  {e6591807-8ff6-4b08-a266-eb220b2c4be4}, !- Source Object
  3,                                      !- Outlet Port
  {08b9dfb6-6b00-4317-9e16-99ed49c2cd8b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de82270e-dafa-462c-bdf0-4395aa3603ee}, !- Handle
  {08b9dfb6-6b00-4317-9e16-99ed49c2cd8b}, !- Source Object
  10,                                     !- Outlet Port
  {e1f32c73-54d8-4a2d-babc-dae8e46786a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4c808a-eeb6-4f06-882e-6b7316db7408}, !- Handle
  {e1f32c73-54d8-4a2d-babc-dae8e46786a5}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f343caa5-608c-4ef9-a524-d761a29885bf}, !- Handle
  Zone HVAC Baseboard Convective Water 91, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {08b9dfb6-6b00-4317-9e16-99ed49c2cd8b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {13a778f3-e423-4b29-a084-a28f6803c0a0}, !- Availability Schedule
  {8fd0fbba-b665-42e9-b7e7-807691ef18b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a57225b6-7b0e-4ab1-bbad-47433bb900ec}, !- Supply Side Inlet Node Name
  {58491aef-a461-4ea9-bf42-2f3d246c987b}, !- Demand Side Outlet Node Name
  {04f03135-8a82-4826-9303-0d9e61776d56}, !- Demand Side Inlet Node A
  {86537a41-e729-46b3-bb45-9fd987e16a24}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca35dfe0-f9c9-4d76-bc43-354cf4b76607}, !- Demand Mixer Name
  {30bc08b7-655b-481a-9522-cb30bd4ce380}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2b5e755-37a2-43fe-aba0-803d52e06883}, !- Handle
  Node 1013,                              !- Name
  {a57225b6-7b0e-4ab1-bbad-47433bb900ec}, !- Inlet Port
  {5fa6c9d2-fb26-430f-982b-f7c71b77a30a}; !- Outlet Port

OS:Node,
  {f9e1d229-6923-41d4-a354-f3e9e1931e46}, !- Handle
  Node 1014,                              !- Name
  {dcfb00cd-ccef-4cf7-b6f1-7ba47c26b46d}, !- Inlet Port
  {86537a41-e729-46b3-bb45-9fd987e16a24}; !- Outlet Port

OS:Connection,
  {a57225b6-7b0e-4ab1-bbad-47433bb900ec}, !- Handle
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- Source Object
  9,                                      !- Outlet Port
  {c2b5e755-37a2-43fe-aba0-803d52e06883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86537a41-e729-46b3-bb45-9fd987e16a24}, !- Handle
  {f9e1d229-6923-41d4-a354-f3e9e1931e46}, !- Source Object
  3,                                      !- Outlet Port
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {745a6112-ce99-434f-8aa7-5b940bd30236}, !- Handle
  Node 1015,                              !- Name
  {04f03135-8a82-4826-9303-0d9e61776d56}, !- Inlet Port
  {1076f42b-3e2e-471a-b38b-3693e911b0c5}; !- Outlet Port

OS:Node,
  {4a9adba6-1a46-40a1-b4c2-2a9b37605959}, !- Handle
  Node 1016,                              !- Name
  {cdc52731-f88d-4e4b-b73b-14a3b81609aa}, !- Inlet Port
  {58491aef-a461-4ea9-bf42-2f3d246c987b}; !- Outlet Port

OS:Node,
  {79d337f1-2b8d-4981-b3e5-bbef4ff397e1}, !- Handle
  Node 1017,                              !- Name
  {1f8e82bb-cef7-4553-bf88-6550b0d85ac3}, !- Inlet Port
  {54e95c06-b5ab-444f-a743-980521e275f0}; !- Outlet Port

OS:Connection,
  {04f03135-8a82-4826-9303-0d9e61776d56}, !- Handle
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- Source Object
  11,                                     !- Outlet Port
  {745a6112-ce99-434f-8aa7-5b940bd30236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58491aef-a461-4ea9-bf42-2f3d246c987b}, !- Handle
  {4a9adba6-1a46-40a1-b4c2-2a9b37605959}, !- Source Object
  3,                                      !- Outlet Port
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30bc08b7-655b-481a-9522-cb30bd4ce380}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {1076f42b-3e2e-471a-b38b-3693e911b0c5}, !- Inlet Node Name
  {3fa00d8f-7924-4e69-98c7-a60ab252ce22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca35dfe0-f9c9-4d76-bc43-354cf4b76607}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {cdc52731-f88d-4e4b-b73b-14a3b81609aa}, !- Outlet Node Name
  {e2e61ca0-9b60-431b-8a94-bf8657d28457}; !- Inlet Node Name 1

OS:Connection,
  {1076f42b-3e2e-471a-b38b-3693e911b0c5}, !- Handle
  {745a6112-ce99-434f-8aa7-5b940bd30236}, !- Source Object
  3,                                      !- Outlet Port
  {30bc08b7-655b-481a-9522-cb30bd4ce380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc52731-f88d-4e4b-b73b-14a3b81609aa}, !- Handle
  {ca35dfe0-f9c9-4d76-bc43-354cf4b76607}, !- Source Object
  2,                                      !- Outlet Port
  {4a9adba6-1a46-40a1-b4c2-2a9b37605959}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {58aa01f2-00a3-4ab1-a41a-4f329f3e90d5}, !- Handle
  {23a67197-07bf-482f-9b57-05c7e7faaf3e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8fd0fbba-b665-42e9-b7e7-807691ef18b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {f9ac3ba4-a177-4246-b6cf-ccbec39ee4c8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a9443ad7-c89d-4701-ae41-5840dbc9ccaa}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a2bb10ba-6fec-498d-b6b9-002634fe1ff0}, !- Air Inlet Node Name
  {dcfb00cd-ccef-4cf7-b6f1-7ba47c26b46d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {3c784b83-cbda-4a4d-aafa-ac120d467a03}, !- Handle
  Sys3 Return Fan 29,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5fa6c9d2-fb26-430f-982b-f7c71b77a30a}, !- Air Inlet Node Name
  {c5271451-4931-40af-b7ab-f7d3a4d8ce44}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6c6ec2a7-09ab-48ad-8a42-7c32d2ee8dc2}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {107fa152-d58e-4f1f-bbfa-aa41ed3094be}, !- Air Inlet Node Name
  {9e6d9b9a-a64f-4a4a-9910-eee040fc1305}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6498c7bf-7074-4cff-8e9b-3e4a7ae9fdfa}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 8kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {217e1016-3795-4c2a-b4af-7cc4a13cb5dd}, !- Air Inlet Node Name
  {fec3df4c-8e74-4ee2-8a34-9d863bf02daf}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ad213c9b-9ad7-4854-865f-e4f57bf2c360}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d08fcaae-6cdb-40fe-a61e-c47cd9f964ca}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8436d939-2977-4d67-a473-02db71bdd5fc}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed9bf5b0-f48e-4f27-8042-bb912c1cfd64}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0fe9af8b-d9a5-4cc0-bce7-a9a39e7f8391}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d5128a67-9417-4ddb-9f41-e2464740f30b}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13a778f3-e423-4b29-a084-a28f6803c0a0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2d6a51d6-9b30-4090-b446-afa67d0e8382}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2d6a51d6-9b30-4090-b446-afa67d0e8382}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dd90931-09a5-4d27-9670-a590c52880be}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {d5128a67-9417-4ddb-9f41-e2464740f30b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {507d1052-7cef-4949-ac5d-0fa2ab1b4ad1}, !- Mixed Air Node Name
  {d0a257b4-eb9e-40b6-8ce2-f850bf2b5a58}, !- Outdoor Air Stream Node Name
  {df3d07a7-8585-4c13-b5ca-5125fad82567}, !- Relief Air Stream Node Name
  {1f8ea1b9-6d1e-4677-94cf-3818790913ac}; !- Return Air Stream Node Name

OS:Node,
  {abe9bacc-1225-4307-ba17-711e4d485423}, !- Handle
  Node 1018,                              !- Name
  ,                                       !- Inlet Port
  {d0a257b4-eb9e-40b6-8ce2-f850bf2b5a58}; !- Outlet Port

OS:Connection,
  {d0a257b4-eb9e-40b6-8ce2-f850bf2b5a58}, !- Handle
  {abe9bacc-1225-4307-ba17-711e4d485423}, !- Source Object
  3,                                      !- Outlet Port
  {9dd90931-09a5-4d27-9670-a590c52880be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {274c120b-6ba6-41d9-ba89-077b0c3d23c9}, !- Handle
  Node 1019,                              !- Name
  {df3d07a7-8585-4c13-b5ca-5125fad82567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df3d07a7-8585-4c13-b5ca-5125fad82567}, !- Handle
  {9dd90931-09a5-4d27-9670-a590c52880be}, !- Source Object
  7,                                      !- Outlet Port
  {274c120b-6ba6-41d9-ba89-077b0c3d23c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfb00cd-ccef-4cf7-b6f1-7ba47c26b46d}, !- Handle
  {a9443ad7-c89d-4701-ae41-5840dbc9ccaa}, !- Source Object
  9,                                      !- Outlet Port
  {f9e1d229-6923-41d4-a354-f3e9e1931e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2276745a-2e7b-406c-9dd1-b71b1def81ac}, !- Handle
  Node 1020,                              !- Name
  {9e6d9b9a-a64f-4a4a-9910-eee040fc1305}, !- Inlet Port
  {a2bb10ba-6fec-498d-b6b9-002634fe1ff0}; !- Outlet Port

OS:Connection,
  {9e6d9b9a-a64f-4a4a-9910-eee040fc1305}, !- Handle
  {6c6ec2a7-09ab-48ad-8a42-7c32d2ee8dc2}, !- Source Object
  6,                                      !- Outlet Port
  {2276745a-2e7b-406c-9dd1-b71b1def81ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bb10ba-6fec-498d-b6b9-002634fe1ff0}, !- Handle
  {2276745a-2e7b-406c-9dd1-b71b1def81ac}, !- Source Object
  3,                                      !- Outlet Port
  {a9443ad7-c89d-4701-ae41-5840dbc9ccaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ced295b7-b2ed-4fa3-8d5e-4bde1f29fa31}, !- Handle
  Node 1021,                              !- Name
  {fec3df4c-8e74-4ee2-8a34-9d863bf02daf}, !- Inlet Port
  {107fa152-d58e-4f1f-bbfa-aa41ed3094be}; !- Outlet Port

OS:Connection,
  {fec3df4c-8e74-4ee2-8a34-9d863bf02daf}, !- Handle
  {6498c7bf-7074-4cff-8e9b-3e4a7ae9fdfa}, !- Source Object
  9,                                      !- Outlet Port
  {ced295b7-b2ed-4fa3-8d5e-4bde1f29fa31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107fa152-d58e-4f1f-bbfa-aa41ed3094be}, !- Handle
  {ced295b7-b2ed-4fa3-8d5e-4bde1f29fa31}, !- Source Object
  3,                                      !- Outlet Port
  {6c6ec2a7-09ab-48ad-8a42-7c32d2ee8dc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a4ba7726-ec9d-434a-b6ce-2c98974debc0}, !- Handle
  Node 1022,                              !- Name
  {507d1052-7cef-4949-ac5d-0fa2ab1b4ad1}, !- Inlet Port
  {217e1016-3795-4c2a-b4af-7cc4a13cb5dd}; !- Outlet Port

OS:Connection,
  {507d1052-7cef-4949-ac5d-0fa2ab1b4ad1}, !- Handle
  {9dd90931-09a5-4d27-9670-a590c52880be}, !- Source Object
  5,                                      !- Outlet Port
  {a4ba7726-ec9d-434a-b6ce-2c98974debc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217e1016-3795-4c2a-b4af-7cc4a13cb5dd}, !- Handle
  {a4ba7726-ec9d-434a-b6ce-2c98974debc0}, !- Source Object
  3,                                      !- Outlet Port
  {6498c7bf-7074-4cff-8e9b-3e4a7ae9fdfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f0dfc6dd-b39c-4cb3-833c-4f98986ca2e0}, !- Handle
  Node 1023,                              !- Name
  {c5271451-4931-40af-b7ab-f7d3a4d8ce44}, !- Inlet Port
  {1f8ea1b9-6d1e-4677-94cf-3818790913ac}; !- Outlet Port

OS:Connection,
  {5fa6c9d2-fb26-430f-982b-f7c71b77a30a}, !- Handle
  {c2b5e755-37a2-43fe-aba0-803d52e06883}, !- Source Object
  3,                                      !- Outlet Port
  {3c784b83-cbda-4a4d-aafa-ac120d467a03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5271451-4931-40af-b7ab-f7d3a4d8ce44}, !- Handle
  {3c784b83-cbda-4a4d-aafa-ac120d467a03}, !- Source Object
  9,                                      !- Outlet Port
  {f0dfc6dd-b39c-4cb3-833c-4f98986ca2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8ea1b9-6d1e-4677-94cf-3818790913ac}, !- Handle
  {f0dfc6dd-b39c-4cb3-833c-4f98986ca2e0}, !- Source Object
  3,                                      !- Outlet Port
  {9dd90931-09a5-4d27-9670-a590c52880be}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9ec9a8e5-81eb-4d29-9b49-f17a1f2b069c}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1ad9c23f-375d-4329-98ad-fd336527fbc2}, !- Control Zone Name
  {f9e1d229-6923-41d4-a354-f3e9e1931e46}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {428faee6-0cc9-46ef-9cb9-768e4c0e4943}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {9a3736a4-75a3-41bd-ad1b-16c1d3d2df84}, !- Air Inlet Node Name
  {1f8e82bb-cef7-4553-bf88-6550b0d85ac3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a76be019-ea61-487c-8f32-e43729f9b348}, !- Handle
  Node 1024,                              !- Name
  {a2da5195-038a-4a35-87d8-b8bc3cc26518}, !- Inlet Port
  {e2e61ca0-9b60-431b-8a94-bf8657d28457}; !- Outlet Port

OS:Connection,
  {54e95c06-b5ab-444f-a743-980521e275f0}, !- Handle
  {79d337f1-2b8d-4981-b3e5-bbef4ff397e1}, !- Source Object
  3,                                      !- Outlet Port
  {4525f134-8b1b-4a9b-b558-e2e0a9917ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2da5195-038a-4a35-87d8-b8bc3cc26518}, !- Handle
  {ccf89a4a-9ee9-452e-b133-7218aebdcd35}, !- Source Object
  2,                                      !- Outlet Port
  {a76be019-ea61-487c-8f32-e43729f9b348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e61ca0-9b60-431b-8a94-bf8657d28457}, !- Handle
  {a76be019-ea61-487c-8f32-e43729f9b348}, !- Source Object
  3,                                      !- Outlet Port
  {ca35dfe0-f9c9-4d76-bc43-354cf4b76607}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24033b81-d3b1-4493-9168-1767ceb558fc}, !- Handle
  Node 1025,                              !- Name
  {3fa00d8f-7924-4e69-98c7-a60ab252ce22}, !- Inlet Port
  {9a3736a4-75a3-41bd-ad1b-16c1d3d2df84}; !- Outlet Port

OS:Connection,
  {3fa00d8f-7924-4e69-98c7-a60ab252ce22}, !- Handle
  {30bc08b7-655b-481a-9522-cb30bd4ce380}, !- Source Object
  3,                                      !- Outlet Port
  {24033b81-d3b1-4493-9168-1767ceb558fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3736a4-75a3-41bd-ad1b-16c1d3d2df84}, !- Handle
  {24033b81-d3b1-4493-9168-1767ceb558fc}, !- Source Object
  3,                                      !- Outlet Port
  {428faee6-0cc9-46ef-9cb9-768e4c0e4943}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f8e82bb-cef7-4553-bf88-6550b0d85ac3}, !- Handle
  {428faee6-0cc9-46ef-9cb9-768e4c0e4943}, !- Source Object
  4,                                      !- Outlet Port
  {79d337f1-2b8d-4981-b3e5-bbef4ff397e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9d9d0471-8ede-4768-8aa8-ed0e199725e5}, !- Handle
  Coil Heating Water Baseboard 92,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6280961d-7bce-4f40-a2e0-fe1b7c26fb8d}, !- Water Inlet Node Name
  {aea0a373-36e6-40f5-9560-74897fab42ea}; !- Water Outlet Node Name

OS:Node,
  {019763de-de64-4f92-9841-3d41d0147301}, !- Handle
  Node 1026,                              !- Name
  {bef793e7-eab7-491b-b00d-9c364ef1dccd}, !- Inlet Port
  {6280961d-7bce-4f40-a2e0-fe1b7c26fb8d}; !- Outlet Port

OS:Connection,
  {bef793e7-eab7-491b-b00d-9c364ef1dccd}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  94,                                     !- Outlet Port
  {019763de-de64-4f92-9841-3d41d0147301}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c35f3507-2efa-420c-8dee-54c3e59ede25}, !- Handle
  Node 1027,                              !- Name
  {aea0a373-36e6-40f5-9560-74897fab42ea}, !- Inlet Port
  {ebf7a0b7-3e4e-48f0-8e26-c6f0bce89209}; !- Outlet Port

OS:Connection,
  {6280961d-7bce-4f40-a2e0-fe1b7c26fb8d}, !- Handle
  {019763de-de64-4f92-9841-3d41d0147301}, !- Source Object
  3,                                      !- Outlet Port
  {9d9d0471-8ede-4768-8aa8-ed0e199725e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aea0a373-36e6-40f5-9560-74897fab42ea}, !- Handle
  {9d9d0471-8ede-4768-8aa8-ed0e199725e5}, !- Source Object
  10,                                     !- Outlet Port
  {c35f3507-2efa-420c-8dee-54c3e59ede25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf7a0b7-3e4e-48f0-8e26-c6f0bce89209}, !- Handle
  {c35f3507-2efa-420c-8dee-54c3e59ede25}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  94;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {590b3dfc-a22e-4478-bdd7-395901eff8e4}, !- Handle
  Zone HVAC Baseboard Convective Water 92, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {9d9d0471-8ede-4768-8aa8-ed0e199725e5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {e07db9fc-3c4b-44f7-aa54-ace695e8dbb6}, !- Availability Schedule
  {1a7cff2c-0a59-4fcd-bb14-760a7516e53d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63ceaa2d-8b34-43f8-9e7d-91a064a26c57}, !- Supply Side Inlet Node Name
  {b245ef75-a96d-4a69-aba5-a9374ba615ab}, !- Demand Side Outlet Node Name
  {a2f633fc-cb2e-4ca4-bdc7-b5414c7983d7}, !- Demand Side Inlet Node A
  {5f0a690c-ee27-4a71-b5c8-f728f9ca2369}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {678e1d7a-81ae-46ce-8e89-3bb2693c5559}, !- Demand Mixer Name
  {e77e8dd2-80df-48cf-a675-d0c65a7f8588}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {072b683f-7ae9-4169-9195-6611ea10f1ae}, !- Handle
  Node 1028,                              !- Name
  {63ceaa2d-8b34-43f8-9e7d-91a064a26c57}, !- Inlet Port
  {4922659b-caf1-48b5-8a19-de89e368058b}; !- Outlet Port

OS:Node,
  {bd048f54-a654-4148-843f-5b836f95f37a}, !- Handle
  Node 1029,                              !- Name
  {61d7f626-b81f-47ec-8b32-b78c3d1fb73a}, !- Inlet Port
  {5f0a690c-ee27-4a71-b5c8-f728f9ca2369}; !- Outlet Port

OS:Connection,
  {63ceaa2d-8b34-43f8-9e7d-91a064a26c57}, !- Handle
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- Source Object
  9,                                      !- Outlet Port
  {072b683f-7ae9-4169-9195-6611ea10f1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0a690c-ee27-4a71-b5c8-f728f9ca2369}, !- Handle
  {bd048f54-a654-4148-843f-5b836f95f37a}, !- Source Object
  3,                                      !- Outlet Port
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4f8ec8df-962f-4404-a202-c6edf2782d41}, !- Handle
  Node 1030,                              !- Name
  {a2f633fc-cb2e-4ca4-bdc7-b5414c7983d7}, !- Inlet Port
  {9668db35-6759-4008-ba86-d803b21301a7}; !- Outlet Port

OS:Node,
  {30f30efe-9ca7-40cb-af74-0fc7a6aacb32}, !- Handle
  Node 1031,                              !- Name
  {35f5c5e8-ee0e-4b2c-bba6-f63dee3a9712}, !- Inlet Port
  {b245ef75-a96d-4a69-aba5-a9374ba615ab}; !- Outlet Port

OS:Node,
  {a5a94f0a-f8a6-4729-b4c7-4cca2fc52da9}, !- Handle
  Node 1032,                              !- Name
  {e912a27c-86b9-457b-a1e4-8e399116d2ff}, !- Inlet Port
  {af47ebbd-884e-4544-8137-10dd27d090f8}; !- Outlet Port

OS:Connection,
  {a2f633fc-cb2e-4ca4-bdc7-b5414c7983d7}, !- Handle
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- Source Object
  11,                                     !- Outlet Port
  {4f8ec8df-962f-4404-a202-c6edf2782d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b245ef75-a96d-4a69-aba5-a9374ba615ab}, !- Handle
  {30f30efe-9ca7-40cb-af74-0fc7a6aacb32}, !- Source Object
  3,                                      !- Outlet Port
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e77e8dd2-80df-48cf-a675-d0c65a7f8588}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {9668db35-6759-4008-ba86-d803b21301a7}, !- Inlet Node Name
  {02b89b26-9270-42a4-9ca7-d249b82f8fc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {678e1d7a-81ae-46ce-8e89-3bb2693c5559}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {35f5c5e8-ee0e-4b2c-bba6-f63dee3a9712}, !- Outlet Node Name
  {850a60cf-4759-4e7c-9e10-383346c5b0f7}; !- Inlet Node Name 1

OS:Connection,
  {9668db35-6759-4008-ba86-d803b21301a7}, !- Handle
  {4f8ec8df-962f-4404-a202-c6edf2782d41}, !- Source Object
  3,                                      !- Outlet Port
  {e77e8dd2-80df-48cf-a675-d0c65a7f8588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f5c5e8-ee0e-4b2c-bba6-f63dee3a9712}, !- Handle
  {678e1d7a-81ae-46ce-8e89-3bb2693c5559}, !- Source Object
  2,                                      !- Outlet Port
  {30f30efe-9ca7-40cb-af74-0fc7a6aacb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d346ee89-4337-4807-bab6-1c9fbb8b6f39}, !- Handle
  {e4c5581d-9a05-4a07-aacb-782f1545a70a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1a7cff2c-0a59-4fcd-bb14-760a7516e53d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {62a5b29d-199d-4e3b-abcd-8ba74284b2c3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7ee621ba-68ef-44a1-8d18-2a40b39c542a}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7ffa5dff-62fd-459d-82f4-bfa2eac94711}, !- Air Inlet Node Name
  {61d7f626-b81f-47ec-8b32-b78c3d1fb73a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {694c1b9e-d527-432a-a60a-16eeb8eff51c}, !- Handle
  Sys3 Return Fan 30,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4922659b-caf1-48b5-8a19-de89e368058b}, !- Air Inlet Node Name
  {41a010f6-e708-4064-a569-8d02ae6c05e3}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f2627a87-aa8c-4d29-9c65-0be724d018fa}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e8aa551f-4a2c-473f-a108-38ec7259ea31}, !- Air Inlet Node Name
  {0c3dd22d-264c-4785-a262-5a231a0b28a9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {461e8a82-4d6d-4e2e-b1f7-09aaabbe6515}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 11kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ccd15ab6-d27e-4b4f-aa51-244bc45de0f8}, !- Air Inlet Node Name
  {65725924-cad1-47ac-bc59-e435f67183e8}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f2a7c921-419b-4a06-9fb1-ba7030ba2ea0}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e534619-810f-4255-9038-4e683f45f701}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17270fb4-b5b5-41f9-bab7-4de43067984b}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a226722b-2ef8-4487-aa5d-9c373df93611}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c936ac94-a397-4109-b432-eb760d27947e}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8a82e0fe-db7f-40cc-9e28-418fa7a317b9}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e07db9fc-3c4b-44f7-aa54-ace695e8dbb6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69a181a9-9e6d-4442-8dee-70e690aa21ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {69a181a9-9e6d-4442-8dee-70e690aa21ce}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28bf7809-7f41-4285-947a-783e4f7d3ca0}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {8a82e0fe-db7f-40cc-9e28-418fa7a317b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b74d5934-72a5-457a-8385-688a69387497}, !- Mixed Air Node Name
  {551f0e91-6ca6-47b2-a380-92400c102f74}, !- Outdoor Air Stream Node Name
  {00558ace-317c-4eb5-b2e7-93cb47c65704}, !- Relief Air Stream Node Name
  {80d0e03a-8904-4d36-be72-3b596376d0f4}; !- Return Air Stream Node Name

OS:Node,
  {e7664b0f-7526-49c5-b69e-6b62fa264796}, !- Handle
  Node 1033,                              !- Name
  ,                                       !- Inlet Port
  {551f0e91-6ca6-47b2-a380-92400c102f74}; !- Outlet Port

OS:Connection,
  {551f0e91-6ca6-47b2-a380-92400c102f74}, !- Handle
  {e7664b0f-7526-49c5-b69e-6b62fa264796}, !- Source Object
  3,                                      !- Outlet Port
  {28bf7809-7f41-4285-947a-783e4f7d3ca0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f809e979-a374-4922-8cbe-d9eae4be0c8b}, !- Handle
  Node 1034,                              !- Name
  {00558ace-317c-4eb5-b2e7-93cb47c65704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00558ace-317c-4eb5-b2e7-93cb47c65704}, !- Handle
  {28bf7809-7f41-4285-947a-783e4f7d3ca0}, !- Source Object
  7,                                      !- Outlet Port
  {f809e979-a374-4922-8cbe-d9eae4be0c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d7f626-b81f-47ec-8b32-b78c3d1fb73a}, !- Handle
  {7ee621ba-68ef-44a1-8d18-2a40b39c542a}, !- Source Object
  9,                                      !- Outlet Port
  {bd048f54-a654-4148-843f-5b836f95f37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {867dc2e0-c8df-4f06-8c5c-bb36c9c9d60f}, !- Handle
  Node 1035,                              !- Name
  {0c3dd22d-264c-4785-a262-5a231a0b28a9}, !- Inlet Port
  {7ffa5dff-62fd-459d-82f4-bfa2eac94711}; !- Outlet Port

OS:Connection,
  {0c3dd22d-264c-4785-a262-5a231a0b28a9}, !- Handle
  {f2627a87-aa8c-4d29-9c65-0be724d018fa}, !- Source Object
  6,                                      !- Outlet Port
  {867dc2e0-c8df-4f06-8c5c-bb36c9c9d60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffa5dff-62fd-459d-82f4-bfa2eac94711}, !- Handle
  {867dc2e0-c8df-4f06-8c5c-bb36c9c9d60f}, !- Source Object
  3,                                      !- Outlet Port
  {7ee621ba-68ef-44a1-8d18-2a40b39c542a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0b7d6e4-2791-4497-9caa-2c52c78e0e23}, !- Handle
  Node 1036,                              !- Name
  {65725924-cad1-47ac-bc59-e435f67183e8}, !- Inlet Port
  {e8aa551f-4a2c-473f-a108-38ec7259ea31}; !- Outlet Port

OS:Connection,
  {65725924-cad1-47ac-bc59-e435f67183e8}, !- Handle
  {461e8a82-4d6d-4e2e-b1f7-09aaabbe6515}, !- Source Object
  9,                                      !- Outlet Port
  {a0b7d6e4-2791-4497-9caa-2c52c78e0e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8aa551f-4a2c-473f-a108-38ec7259ea31}, !- Handle
  {a0b7d6e4-2791-4497-9caa-2c52c78e0e23}, !- Source Object
  3,                                      !- Outlet Port
  {f2627a87-aa8c-4d29-9c65-0be724d018fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56116cd6-7d85-457e-bb69-c76b6e9daefa}, !- Handle
  Node 1037,                              !- Name
  {b74d5934-72a5-457a-8385-688a69387497}, !- Inlet Port
  {ccd15ab6-d27e-4b4f-aa51-244bc45de0f8}; !- Outlet Port

OS:Connection,
  {b74d5934-72a5-457a-8385-688a69387497}, !- Handle
  {28bf7809-7f41-4285-947a-783e4f7d3ca0}, !- Source Object
  5,                                      !- Outlet Port
  {56116cd6-7d85-457e-bb69-c76b6e9daefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd15ab6-d27e-4b4f-aa51-244bc45de0f8}, !- Handle
  {56116cd6-7d85-457e-bb69-c76b6e9daefa}, !- Source Object
  3,                                      !- Outlet Port
  {461e8a82-4d6d-4e2e-b1f7-09aaabbe6515}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {85938f43-8ae6-4ec8-91ec-fa72f8c7653f}, !- Handle
  Node 1038,                              !- Name
  {41a010f6-e708-4064-a569-8d02ae6c05e3}, !- Inlet Port
  {80d0e03a-8904-4d36-be72-3b596376d0f4}; !- Outlet Port

OS:Connection,
  {4922659b-caf1-48b5-8a19-de89e368058b}, !- Handle
  {072b683f-7ae9-4169-9195-6611ea10f1ae}, !- Source Object
  3,                                      !- Outlet Port
  {694c1b9e-d527-432a-a60a-16eeb8eff51c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41a010f6-e708-4064-a569-8d02ae6c05e3}, !- Handle
  {694c1b9e-d527-432a-a60a-16eeb8eff51c}, !- Source Object
  9,                                      !- Outlet Port
  {85938f43-8ae6-4ec8-91ec-fa72f8c7653f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d0e03a-8904-4d36-be72-3b596376d0f4}, !- Handle
  {85938f43-8ae6-4ec8-91ec-fa72f8c7653f}, !- Source Object
  3,                                      !- Outlet Port
  {28bf7809-7f41-4285-947a-783e4f7d3ca0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d0091a82-698b-4975-acc5-bedb276bb68e}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {821c1ae5-50a1-40cf-861c-79876a43511b}, !- Control Zone Name
  {bd048f54-a654-4148-843f-5b836f95f37a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13a68d94-3d76-47fc-a645-828be7d5ba87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1679d8e8-ad47-46b6-8f48-163188166dc8}, !- Air Inlet Node Name
  {e912a27c-86b9-457b-a1e4-8e399116d2ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b3d6b27-673a-4702-8920-019287c51a9e}, !- Handle
  Node 1039,                              !- Name
  {e5cfa0cd-7886-41e8-838f-1358230a8fd1}, !- Inlet Port
  {850a60cf-4759-4e7c-9e10-383346c5b0f7}; !- Outlet Port

OS:Connection,
  {af47ebbd-884e-4544-8137-10dd27d090f8}, !- Handle
  {a5a94f0a-f8a6-4729-b4c7-4cca2fc52da9}, !- Source Object
  3,                                      !- Outlet Port
  {02df2e35-3d43-4ead-ac02-3d107187311c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cfa0cd-7886-41e8-838f-1358230a8fd1}, !- Handle
  {a888cea8-8261-4bb8-bb2d-51006dcc44af}, !- Source Object
  2,                                      !- Outlet Port
  {4b3d6b27-673a-4702-8920-019287c51a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850a60cf-4759-4e7c-9e10-383346c5b0f7}, !- Handle
  {4b3d6b27-673a-4702-8920-019287c51a9e}, !- Source Object
  3,                                      !- Outlet Port
  {678e1d7a-81ae-46ce-8e89-3bb2693c5559}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0dd2332-6e55-4ac5-be2b-debd0d3f83cd}, !- Handle
  Node 1040,                              !- Name
  {02b89b26-9270-42a4-9ca7-d249b82f8fc8}, !- Inlet Port
  {1679d8e8-ad47-46b6-8f48-163188166dc8}; !- Outlet Port

OS:Connection,
  {02b89b26-9270-42a4-9ca7-d249b82f8fc8}, !- Handle
  {e77e8dd2-80df-48cf-a675-d0c65a7f8588}, !- Source Object
  3,                                      !- Outlet Port
  {c0dd2332-6e55-4ac5-be2b-debd0d3f83cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1679d8e8-ad47-46b6-8f48-163188166dc8}, !- Handle
  {c0dd2332-6e55-4ac5-be2b-debd0d3f83cd}, !- Source Object
  3,                                      !- Outlet Port
  {13a68d94-3d76-47fc-a645-828be7d5ba87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e912a27c-86b9-457b-a1e4-8e399116d2ff}, !- Handle
  {13a68d94-3d76-47fc-a645-828be7d5ba87}, !- Source Object
  4,                                      !- Outlet Port
  {a5a94f0a-f8a6-4729-b4c7-4cca2fc52da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf956473-6a21-421b-a9f5-ebf582d1c70a}, !- Handle
  Coil Heating Water Baseboard 93,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {76a15bc3-cab5-4232-b360-9e6fbc5de500}, !- Water Inlet Node Name
  {ef421426-5da7-48c7-8a2e-373fd767dac2}; !- Water Outlet Node Name

OS:Node,
  {88055123-9705-401f-a825-af1173b379d1}, !- Handle
  Node 1041,                              !- Name
  {0f135b36-aaab-422f-ab4f-a834aba12135}, !- Inlet Port
  {76a15bc3-cab5-4232-b360-9e6fbc5de500}; !- Outlet Port

OS:Connection,
  {0f135b36-aaab-422f-ab4f-a834aba12135}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  95,                                     !- Outlet Port
  {88055123-9705-401f-a825-af1173b379d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26c2e612-4938-46c1-ba41-b3dda3ae1520}, !- Handle
  Node 1042,                              !- Name
  {ef421426-5da7-48c7-8a2e-373fd767dac2}, !- Inlet Port
  {8b8e07af-71bd-4bae-9284-a3a048eaf942}; !- Outlet Port

OS:Connection,
  {76a15bc3-cab5-4232-b360-9e6fbc5de500}, !- Handle
  {88055123-9705-401f-a825-af1173b379d1}, !- Source Object
  3,                                      !- Outlet Port
  {bf956473-6a21-421b-a9f5-ebf582d1c70a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef421426-5da7-48c7-8a2e-373fd767dac2}, !- Handle
  {bf956473-6a21-421b-a9f5-ebf582d1c70a}, !- Source Object
  10,                                     !- Outlet Port
  {26c2e612-4938-46c1-ba41-b3dda3ae1520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8e07af-71bd-4bae-9284-a3a048eaf942}, !- Handle
  {26c2e612-4938-46c1-ba41-b3dda3ae1520}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  95;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f8a4cf9-7b40-4b7f-9dcc-fc609a092fc0}, !- Handle
  Zone HVAC Baseboard Convective Water 93, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {bf956473-6a21-421b-a9f5-ebf582d1c70a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {d3ade044-2751-47e7-b1d8-88a5c9a0437f}, !- Availability Schedule
  {d45cab53-90d1-4f76-863e-e59d7b32c9f6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e1ff93c-4bf6-448d-a09e-50faef3897b3}, !- Supply Side Inlet Node Name
  {cbc8c5a3-67dc-4068-9d8c-64c7032ed075}, !- Demand Side Outlet Node Name
  {7401cf32-51e6-4e99-9dc8-7ddc0e3c8dc7}, !- Demand Side Inlet Node A
  {b7f9865c-a47c-41e8-acf8-48610808f06e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59f620a0-5282-47b7-9b87-bf2020ee24ea}, !- Demand Mixer Name
  {bf5322f3-8f6d-4153-bf8b-151b7289fd63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d37e6be-1871-4f7c-9404-84f71c6ff266}, !- Handle
  Node 1043,                              !- Name
  {7e1ff93c-4bf6-448d-a09e-50faef3897b3}, !- Inlet Port
  {19d86bef-f95c-42e6-87ac-71975a8aec31}; !- Outlet Port

OS:Node,
  {2ee3fc51-81b1-45c5-9e8f-904ad7777c55}, !- Handle
  Node 1044,                              !- Name
  {2be09442-f272-4f01-b381-cc1f1ed89e43}, !- Inlet Port
  {b7f9865c-a47c-41e8-acf8-48610808f06e}; !- Outlet Port

OS:Connection,
  {7e1ff93c-4bf6-448d-a09e-50faef3897b3}, !- Handle
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- Source Object
  9,                                      !- Outlet Port
  {5d37e6be-1871-4f7c-9404-84f71c6ff266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f9865c-a47c-41e8-acf8-48610808f06e}, !- Handle
  {2ee3fc51-81b1-45c5-9e8f-904ad7777c55}, !- Source Object
  3,                                      !- Outlet Port
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab653147-d776-47ed-a88d-ede5e110a93b}, !- Handle
  Node 1045,                              !- Name
  {7401cf32-51e6-4e99-9dc8-7ddc0e3c8dc7}, !- Inlet Port
  {7f2984aa-014a-4567-bd1a-e9742ab394ae}; !- Outlet Port

OS:Node,
  {18e9dc74-e57d-4491-85fc-336cd80bcc64}, !- Handle
  Node 1046,                              !- Name
  {deb8937c-9c6f-4302-959f-87ea9767b434}, !- Inlet Port
  {cbc8c5a3-67dc-4068-9d8c-64c7032ed075}; !- Outlet Port

OS:Node,
  {09016444-c9cd-4168-9441-ab74b9fa9606}, !- Handle
  Node 1047,                              !- Name
  {6483fa00-2cce-4f35-a04c-f61f10f36a75}, !- Inlet Port
  {ccc2b2fb-5f55-4d69-a40b-ff131f255edc}; !- Outlet Port

OS:Connection,
  {7401cf32-51e6-4e99-9dc8-7ddc0e3c8dc7}, !- Handle
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- Source Object
  11,                                     !- Outlet Port
  {ab653147-d776-47ed-a88d-ede5e110a93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc8c5a3-67dc-4068-9d8c-64c7032ed075}, !- Handle
  {18e9dc74-e57d-4491-85fc-336cd80bcc64}, !- Source Object
  3,                                      !- Outlet Port
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf5322f3-8f6d-4153-bf8b-151b7289fd63}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {7f2984aa-014a-4567-bd1a-e9742ab394ae}, !- Inlet Node Name
  {52c59976-4229-4a67-8da1-e5c9257e86c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59f620a0-5282-47b7-9b87-bf2020ee24ea}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {deb8937c-9c6f-4302-959f-87ea9767b434}, !- Outlet Node Name
  {01da257b-f24c-46b0-9ad9-5d9cf87868b1}; !- Inlet Node Name 1

OS:Connection,
  {7f2984aa-014a-4567-bd1a-e9742ab394ae}, !- Handle
  {ab653147-d776-47ed-a88d-ede5e110a93b}, !- Source Object
  3,                                      !- Outlet Port
  {bf5322f3-8f6d-4153-bf8b-151b7289fd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb8937c-9c6f-4302-959f-87ea9767b434}, !- Handle
  {59f620a0-5282-47b7-9b87-bf2020ee24ea}, !- Source Object
  2,                                      !- Outlet Port
  {18e9dc74-e57d-4491-85fc-336cd80bcc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73f96986-6611-4984-a1e5-c329ebdde27f}, !- Handle
  {622ab07e-6fdc-4043-b154-5256189f0ee1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d45cab53-90d1-4f76-863e-e59d7b32c9f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {ff01d5ad-5e4e-4ce4-9d46-1995c3749860}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ff13a367-7548-45eb-96e0-188b98d38bd5}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c8807ce7-da4a-4412-827f-65c43724495c}, !- Air Inlet Node Name
  {2be09442-f272-4f01-b381-cc1f1ed89e43}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {35e1e0b9-506d-4c6a-a6fd-77014bb436a7}, !- Handle
  Sys3 Return Fan 31,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {19d86bef-f95c-42e6-87ac-71975a8aec31}, !- Air Inlet Node Name
  {1c07dd15-86ee-4746-8ac2-d79c66f91384}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {970e217a-81b9-4f40-9135-ac976672c60f}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {06fc9885-dc31-452c-9724-a067a75ed4b7}, !- Air Inlet Node Name
  {f1b0de4f-383f-475f-9230-54d37d776c18}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3544b8ac-66f4-4498-a853-b2e0cb357293}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 8kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {65e52646-3443-4bd8-ab73-0f0609838ca3}, !- Air Inlet Node Name
  {2a36bc4c-4fb6-48c4-b41e-a1590eb55b00}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63833741-6c8e-4e10-b11f-8a52c10fcacf}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c735cc0-d446-4c90-b177-6db5b9405af8}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cced642-9ce4-4d16-b204-0192c97a5df0}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e80c167-27cd-4b44-9b84-faeca8802430}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9ea9804-8863-4127-837f-d2303a5369ee}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6ba94a24-aa83-4b0c-829c-6891c7844e0b}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3ade044-2751-47e7-b1d8-88a5c9a0437f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5cde094-f437-4ed2-8cfa-e76c70e797e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5cde094-f437-4ed2-8cfa-e76c70e797e3}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a0cbfb8-a5b8-4feb-8de0-6bc37348bc6d}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {6ba94a24-aa83-4b0c-829c-6891c7844e0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65f30ddf-3e50-4af1-aad0-d34b35703ed0}, !- Mixed Air Node Name
  {38c3c206-dfa4-46a0-a83b-1e6d7cf2f493}, !- Outdoor Air Stream Node Name
  {6bb7eebd-443e-4144-8cb5-520444ea2626}, !- Relief Air Stream Node Name
  {01dfe562-da66-4d46-9533-7dfcd96fdf17}; !- Return Air Stream Node Name

OS:Node,
  {4b077986-17f8-4738-9c27-2d246f6b070a}, !- Handle
  Node 1048,                              !- Name
  ,                                       !- Inlet Port
  {38c3c206-dfa4-46a0-a83b-1e6d7cf2f493}; !- Outlet Port

OS:Connection,
  {38c3c206-dfa4-46a0-a83b-1e6d7cf2f493}, !- Handle
  {4b077986-17f8-4738-9c27-2d246f6b070a}, !- Source Object
  3,                                      !- Outlet Port
  {9a0cbfb8-a5b8-4feb-8de0-6bc37348bc6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75e9be01-6d0e-488f-a293-2d35dbc43b40}, !- Handle
  Node 1049,                              !- Name
  {6bb7eebd-443e-4144-8cb5-520444ea2626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb7eebd-443e-4144-8cb5-520444ea2626}, !- Handle
  {9a0cbfb8-a5b8-4feb-8de0-6bc37348bc6d}, !- Source Object
  7,                                      !- Outlet Port
  {75e9be01-6d0e-488f-a293-2d35dbc43b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be09442-f272-4f01-b381-cc1f1ed89e43}, !- Handle
  {ff13a367-7548-45eb-96e0-188b98d38bd5}, !- Source Object
  9,                                      !- Outlet Port
  {2ee3fc51-81b1-45c5-9e8f-904ad7777c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {681f918d-35f3-4572-bfbb-d5dbb19cffc2}, !- Handle
  Node 1050,                              !- Name
  {f1b0de4f-383f-475f-9230-54d37d776c18}, !- Inlet Port
  {c8807ce7-da4a-4412-827f-65c43724495c}; !- Outlet Port

OS:Connection,
  {f1b0de4f-383f-475f-9230-54d37d776c18}, !- Handle
  {970e217a-81b9-4f40-9135-ac976672c60f}, !- Source Object
  6,                                      !- Outlet Port
  {681f918d-35f3-4572-bfbb-d5dbb19cffc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8807ce7-da4a-4412-827f-65c43724495c}, !- Handle
  {681f918d-35f3-4572-bfbb-d5dbb19cffc2}, !- Source Object
  3,                                      !- Outlet Port
  {ff13a367-7548-45eb-96e0-188b98d38bd5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {10f78145-8738-4add-85af-5b460704a109}, !- Handle
  Node 1051,                              !- Name
  {2a36bc4c-4fb6-48c4-b41e-a1590eb55b00}, !- Inlet Port
  {06fc9885-dc31-452c-9724-a067a75ed4b7}; !- Outlet Port

OS:Connection,
  {2a36bc4c-4fb6-48c4-b41e-a1590eb55b00}, !- Handle
  {3544b8ac-66f4-4498-a853-b2e0cb357293}, !- Source Object
  9,                                      !- Outlet Port
  {10f78145-8738-4add-85af-5b460704a109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fc9885-dc31-452c-9724-a067a75ed4b7}, !- Handle
  {10f78145-8738-4add-85af-5b460704a109}, !- Source Object
  3,                                      !- Outlet Port
  {970e217a-81b9-4f40-9135-ac976672c60f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {41acd95f-eb08-44a4-9768-50152efcb4f1}, !- Handle
  Node 1052,                              !- Name
  {65f30ddf-3e50-4af1-aad0-d34b35703ed0}, !- Inlet Port
  {65e52646-3443-4bd8-ab73-0f0609838ca3}; !- Outlet Port

OS:Connection,
  {65f30ddf-3e50-4af1-aad0-d34b35703ed0}, !- Handle
  {9a0cbfb8-a5b8-4feb-8de0-6bc37348bc6d}, !- Source Object
  5,                                      !- Outlet Port
  {41acd95f-eb08-44a4-9768-50152efcb4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e52646-3443-4bd8-ab73-0f0609838ca3}, !- Handle
  {41acd95f-eb08-44a4-9768-50152efcb4f1}, !- Source Object
  3,                                      !- Outlet Port
  {3544b8ac-66f4-4498-a853-b2e0cb357293}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aec4862d-fc09-4d14-95ed-784f0be2db68}, !- Handle
  Node 1053,                              !- Name
  {1c07dd15-86ee-4746-8ac2-d79c66f91384}, !- Inlet Port
  {01dfe562-da66-4d46-9533-7dfcd96fdf17}; !- Outlet Port

OS:Connection,
  {19d86bef-f95c-42e6-87ac-71975a8aec31}, !- Handle
  {5d37e6be-1871-4f7c-9404-84f71c6ff266}, !- Source Object
  3,                                      !- Outlet Port
  {35e1e0b9-506d-4c6a-a6fd-77014bb436a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c07dd15-86ee-4746-8ac2-d79c66f91384}, !- Handle
  {35e1e0b9-506d-4c6a-a6fd-77014bb436a7}, !- Source Object
  9,                                      !- Outlet Port
  {aec4862d-fc09-4d14-95ed-784f0be2db68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dfe562-da66-4d46-9533-7dfcd96fdf17}, !- Handle
  {aec4862d-fc09-4d14-95ed-784f0be2db68}, !- Source Object
  3,                                      !- Outlet Port
  {9a0cbfb8-a5b8-4feb-8de0-6bc37348bc6d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {082ae04f-117d-4350-a686-3a1ab3469b93}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1967a576-fb67-482d-b631-95188698be17}, !- Control Zone Name
  {2ee3fc51-81b1-45c5-9e8f-904ad7777c55}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f0a8ea8-4a00-4815-842b-f25f13d2e0aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {7b821afb-d82f-4803-9fc6-565a70939238}, !- Air Inlet Node Name
  {6483fa00-2cce-4f35-a04c-f61f10f36a75}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {511fc4d1-4463-4693-aae2-4f9fa19afa4a}, !- Handle
  Node 1054,                              !- Name
  {bb9964bf-b624-4477-9352-a7bcac19a2a4}, !- Inlet Port
  {01da257b-f24c-46b0-9ad9-5d9cf87868b1}; !- Outlet Port

OS:Connection,
  {ccc2b2fb-5f55-4d69-a40b-ff131f255edc}, !- Handle
  {09016444-c9cd-4168-9441-ab74b9fa9606}, !- Source Object
  3,                                      !- Outlet Port
  {151d7a5f-389a-4f91-b6c8-1b6638522392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9964bf-b624-4477-9352-a7bcac19a2a4}, !- Handle
  {1e5947c7-536b-4e1f-b7f1-0274a7dbe495}, !- Source Object
  2,                                      !- Outlet Port
  {511fc4d1-4463-4693-aae2-4f9fa19afa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01da257b-f24c-46b0-9ad9-5d9cf87868b1}, !- Handle
  {511fc4d1-4463-4693-aae2-4f9fa19afa4a}, !- Source Object
  3,                                      !- Outlet Port
  {59f620a0-5282-47b7-9b87-bf2020ee24ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dfbedee-5946-4e64-b86d-5cea1adfe060}, !- Handle
  Node 1055,                              !- Name
  {52c59976-4229-4a67-8da1-e5c9257e86c6}, !- Inlet Port
  {7b821afb-d82f-4803-9fc6-565a70939238}; !- Outlet Port

OS:Connection,
  {52c59976-4229-4a67-8da1-e5c9257e86c6}, !- Handle
  {bf5322f3-8f6d-4153-bf8b-151b7289fd63}, !- Source Object
  3,                                      !- Outlet Port
  {7dfbedee-5946-4e64-b86d-5cea1adfe060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b821afb-d82f-4803-9fc6-565a70939238}, !- Handle
  {7dfbedee-5946-4e64-b86d-5cea1adfe060}, !- Source Object
  3,                                      !- Outlet Port
  {6f0a8ea8-4a00-4815-842b-f25f13d2e0aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6483fa00-2cce-4f35-a04c-f61f10f36a75}, !- Handle
  {6f0a8ea8-4a00-4815-842b-f25f13d2e0aa}, !- Source Object
  4,                                      !- Outlet Port
  {09016444-c9cd-4168-9441-ab74b9fa9606}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee5d44c3-30ae-4c71-a9b3-ba64425c646a}, !- Handle
  Coil Heating Water Baseboard 94,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5316e7d3-c112-4cb4-b76b-5ce14b4a40c0}, !- Water Inlet Node Name
  {cf6f9890-9108-4002-bb5a-e08e2d57e6ea}; !- Water Outlet Node Name

OS:Node,
  {ea857069-a274-4457-863e-442d76dd0202}, !- Handle
  Node 1056,                              !- Name
  {31414dd2-29ab-479d-86c2-b356de8194d6}, !- Inlet Port
  {5316e7d3-c112-4cb4-b76b-5ce14b4a40c0}; !- Outlet Port

OS:Connection,
  {31414dd2-29ab-479d-86c2-b356de8194d6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  96,                                     !- Outlet Port
  {ea857069-a274-4457-863e-442d76dd0202}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45a582e8-4033-4ecd-86c3-205dcc0d77fd}, !- Handle
  Node 1057,                              !- Name
  {cf6f9890-9108-4002-bb5a-e08e2d57e6ea}, !- Inlet Port
  {7ad9d995-716f-4f64-8d33-47678f4681d2}; !- Outlet Port

OS:Connection,
  {5316e7d3-c112-4cb4-b76b-5ce14b4a40c0}, !- Handle
  {ea857069-a274-4457-863e-442d76dd0202}, !- Source Object
  3,                                      !- Outlet Port
  {ee5d44c3-30ae-4c71-a9b3-ba64425c646a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf6f9890-9108-4002-bb5a-e08e2d57e6ea}, !- Handle
  {ee5d44c3-30ae-4c71-a9b3-ba64425c646a}, !- Source Object
  10,                                     !- Outlet Port
  {45a582e8-4033-4ecd-86c3-205dcc0d77fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad9d995-716f-4f64-8d33-47678f4681d2}, !- Handle
  {45a582e8-4033-4ecd-86c3-205dcc0d77fd}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  96;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1db22f08-4f41-4f4a-9070-0d5579dfb25f}, !- Handle
  Zone HVAC Baseboard Convective Water 94, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ee5d44c3-30ae-4c71-a9b3-ba64425c646a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {6113d9db-0ccc-4e7f-85d2-fd1ee441e2ad}, !- Availability Schedule
  {c040294e-06f5-4886-b26c-67b6553b650f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa6ea3aa-6e13-42eb-add3-33ac3973d772}, !- Supply Side Inlet Node Name
  {6a007764-6069-4c0d-83c0-82bf688df122}, !- Demand Side Outlet Node Name
  {09010433-7199-4fbd-afdf-14ac33c28199}, !- Demand Side Inlet Node A
  {8ccef961-d69f-49c7-a7af-d50f43c5881b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a8a0a16-36cf-493a-9865-c9feed8c8941}, !- Demand Mixer Name
  {c4b5403e-51f7-4139-b116-e798c7ade81c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bc6ab05-0177-41cd-8a54-6c1b37c0c88c}, !- Handle
  Node 1058,                              !- Name
  {fa6ea3aa-6e13-42eb-add3-33ac3973d772}, !- Inlet Port
  {8369e868-50c1-4dbd-af6a-8dd857a5d568}; !- Outlet Port

OS:Node,
  {42a2c35b-1de3-449d-888a-08c2b05b6448}, !- Handle
  Node 1059,                              !- Name
  {4ea1850b-e7bd-42ad-8d9b-6760e027fca6}, !- Inlet Port
  {8ccef961-d69f-49c7-a7af-d50f43c5881b}; !- Outlet Port

OS:Connection,
  {fa6ea3aa-6e13-42eb-add3-33ac3973d772}, !- Handle
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- Source Object
  9,                                      !- Outlet Port
  {3bc6ab05-0177-41cd-8a54-6c1b37c0c88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccef961-d69f-49c7-a7af-d50f43c5881b}, !- Handle
  {42a2c35b-1de3-449d-888a-08c2b05b6448}, !- Source Object
  3,                                      !- Outlet Port
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07d640df-bcf1-4795-91a5-9cfb71f23bc1}, !- Handle
  Node 1060,                              !- Name
  {09010433-7199-4fbd-afdf-14ac33c28199}, !- Inlet Port
  {d17d8c70-c1b9-41f5-bc41-f3fa9075a545}; !- Outlet Port

OS:Node,
  {75bbafc2-5588-4f37-b112-e7d9e3b2b34f}, !- Handle
  Node 1061,                              !- Name
  {b520324a-8955-4df0-a2e5-6a732ce462e5}, !- Inlet Port
  {6a007764-6069-4c0d-83c0-82bf688df122}; !- Outlet Port

OS:Node,
  {06d5b315-aaf0-48ed-80c1-d881477b6f26}, !- Handle
  Node 1062,                              !- Name
  {97ee01c5-9128-477a-94c8-fa58370d6bef}, !- Inlet Port
  {960f0d59-0e79-4013-925b-95b31494bdbe}; !- Outlet Port

OS:Connection,
  {09010433-7199-4fbd-afdf-14ac33c28199}, !- Handle
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- Source Object
  11,                                     !- Outlet Port
  {07d640df-bcf1-4795-91a5-9cfb71f23bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a007764-6069-4c0d-83c0-82bf688df122}, !- Handle
  {75bbafc2-5588-4f37-b112-e7d9e3b2b34f}, !- Source Object
  3,                                      !- Outlet Port
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4b5403e-51f7-4139-b116-e798c7ade81c}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {d17d8c70-c1b9-41f5-bc41-f3fa9075a545}, !- Inlet Node Name
  {cf23d960-17e7-401b-ab79-f31b8da27b13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9a8a0a16-36cf-493a-9865-c9feed8c8941}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {b520324a-8955-4df0-a2e5-6a732ce462e5}, !- Outlet Node Name
  {17768b15-a1f9-41a6-80cb-0ef25cd17437}; !- Inlet Node Name 1

OS:Connection,
  {d17d8c70-c1b9-41f5-bc41-f3fa9075a545}, !- Handle
  {07d640df-bcf1-4795-91a5-9cfb71f23bc1}, !- Source Object
  3,                                      !- Outlet Port
  {c4b5403e-51f7-4139-b116-e798c7ade81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b520324a-8955-4df0-a2e5-6a732ce462e5}, !- Handle
  {9a8a0a16-36cf-493a-9865-c9feed8c8941}, !- Source Object
  2,                                      !- Outlet Port
  {75bbafc2-5588-4f37-b112-e7d9e3b2b34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {afb38903-1590-45ec-9a0a-31544c8492a9}, !- Handle
  {840617d3-21a0-4cab-90e0-fa339d5ca5bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c040294e-06f5-4886-b26c-67b6553b650f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {97b0c96c-99f4-4926-993a-fac154db3c8b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {59bf9c3d-cf13-471e-a885-d1107658eed0}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {787cf421-a1f0-49c7-8858-8812ff263eaa}, !- Air Inlet Node Name
  {4ea1850b-e7bd-42ad-8d9b-6760e027fca6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c352c02a-0c26-4f79-b0f7-6165ab8b4950}, !- Handle
  Sys3 Return Fan 32,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8369e868-50c1-4dbd-af6a-8dd857a5d568}, !- Air Inlet Node Name
  {689989b7-9b6a-4788-a5d6-68163df4981d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1f077436-2a5d-486e-a2d5-3e4b51eb035d}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {efc6dcb5-1c2e-4ebd-9def-f59abbf0e8eb}, !- Air Inlet Node Name
  {b8dfc832-abce-4571-97bd-b2c052767806}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d00c5291-8d93-418b-84dd-73941b458c18}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 2kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f60186f7-f571-47e5-849b-ae5ee167d0b6}, !- Air Inlet Node Name
  {fdecad55-d424-4d35-ae59-b5ac0dfdf5d5}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1ce93e6b-9409-4c1a-8da5-0eedcf87c59a}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4011981-b5c9-4640-8e0e-3ebea62c4c7d}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {287c34d3-db10-45ba-a10e-36c240da8b3c}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30ea0924-d652-4cc4-a8a5-244e8bf68f81}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35baded4-1bbf-43bd-b33d-75bd3c568418}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6ee39f5c-63d7-4161-9543-ad76d910400e}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6113d9db-0ccc-4e7f-85d2-fd1ee441e2ad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c8aa88b-9169-4f1e-b9a9-bcbebfb2f7df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c8aa88b-9169-4f1e-b9a9-bcbebfb2f7df}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f64dc32e-790a-4a52-a71e-9cc140410f32}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {6ee39f5c-63d7-4161-9543-ad76d910400e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0c24789-f2af-482c-89ed-24e0f5f13274}, !- Mixed Air Node Name
  {78ddd7dc-a452-444c-b80a-4aff5542c51b}, !- Outdoor Air Stream Node Name
  {855fcb5a-24ac-45b1-afb6-848bf0b2ae4d}, !- Relief Air Stream Node Name
  {277d7888-7ae8-4495-812a-8cb7a290a618}; !- Return Air Stream Node Name

OS:Node,
  {672bd822-fcf3-47a8-9e55-8cd26da3e131}, !- Handle
  Node 1063,                              !- Name
  ,                                       !- Inlet Port
  {78ddd7dc-a452-444c-b80a-4aff5542c51b}; !- Outlet Port

OS:Connection,
  {78ddd7dc-a452-444c-b80a-4aff5542c51b}, !- Handle
  {672bd822-fcf3-47a8-9e55-8cd26da3e131}, !- Source Object
  3,                                      !- Outlet Port
  {f64dc32e-790a-4a52-a71e-9cc140410f32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0252d3c-706c-44b1-9cbb-d121156349d0}, !- Handle
  Node 1064,                              !- Name
  {855fcb5a-24ac-45b1-afb6-848bf0b2ae4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {855fcb5a-24ac-45b1-afb6-848bf0b2ae4d}, !- Handle
  {f64dc32e-790a-4a52-a71e-9cc140410f32}, !- Source Object
  7,                                      !- Outlet Port
  {f0252d3c-706c-44b1-9cbb-d121156349d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea1850b-e7bd-42ad-8d9b-6760e027fca6}, !- Handle
  {59bf9c3d-cf13-471e-a885-d1107658eed0}, !- Source Object
  9,                                      !- Outlet Port
  {42a2c35b-1de3-449d-888a-08c2b05b6448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {481b36bb-fc11-4250-bc44-81836afa5837}, !- Handle
  Node 1065,                              !- Name
  {b8dfc832-abce-4571-97bd-b2c052767806}, !- Inlet Port
  {787cf421-a1f0-49c7-8858-8812ff263eaa}; !- Outlet Port

OS:Connection,
  {b8dfc832-abce-4571-97bd-b2c052767806}, !- Handle
  {1f077436-2a5d-486e-a2d5-3e4b51eb035d}, !- Source Object
  6,                                      !- Outlet Port
  {481b36bb-fc11-4250-bc44-81836afa5837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787cf421-a1f0-49c7-8858-8812ff263eaa}, !- Handle
  {481b36bb-fc11-4250-bc44-81836afa5837}, !- Source Object
  3,                                      !- Outlet Port
  {59bf9c3d-cf13-471e-a885-d1107658eed0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2489bf3d-a0d8-4b44-b7b1-cd31a818a021}, !- Handle
  Node 1066,                              !- Name
  {fdecad55-d424-4d35-ae59-b5ac0dfdf5d5}, !- Inlet Port
  {efc6dcb5-1c2e-4ebd-9def-f59abbf0e8eb}; !- Outlet Port

OS:Connection,
  {fdecad55-d424-4d35-ae59-b5ac0dfdf5d5}, !- Handle
  {d00c5291-8d93-418b-84dd-73941b458c18}, !- Source Object
  9,                                      !- Outlet Port
  {2489bf3d-a0d8-4b44-b7b1-cd31a818a021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc6dcb5-1c2e-4ebd-9def-f59abbf0e8eb}, !- Handle
  {2489bf3d-a0d8-4b44-b7b1-cd31a818a021}, !- Source Object
  3,                                      !- Outlet Port
  {1f077436-2a5d-486e-a2d5-3e4b51eb035d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {19c4a78d-e341-41aa-b2f2-fb5b092e0f06}, !- Handle
  Node 1067,                              !- Name
  {a0c24789-f2af-482c-89ed-24e0f5f13274}, !- Inlet Port
  {f60186f7-f571-47e5-849b-ae5ee167d0b6}; !- Outlet Port

OS:Connection,
  {a0c24789-f2af-482c-89ed-24e0f5f13274}, !- Handle
  {f64dc32e-790a-4a52-a71e-9cc140410f32}, !- Source Object
  5,                                      !- Outlet Port
  {19c4a78d-e341-41aa-b2f2-fb5b092e0f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60186f7-f571-47e5-849b-ae5ee167d0b6}, !- Handle
  {19c4a78d-e341-41aa-b2f2-fb5b092e0f06}, !- Source Object
  3,                                      !- Outlet Port
  {d00c5291-8d93-418b-84dd-73941b458c18}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09ed4d97-b204-4851-b5db-9b3faf7a586b}, !- Handle
  Node 1068,                              !- Name
  {689989b7-9b6a-4788-a5d6-68163df4981d}, !- Inlet Port
  {277d7888-7ae8-4495-812a-8cb7a290a618}; !- Outlet Port

OS:Connection,
  {8369e868-50c1-4dbd-af6a-8dd857a5d568}, !- Handle
  {3bc6ab05-0177-41cd-8a54-6c1b37c0c88c}, !- Source Object
  3,                                      !- Outlet Port
  {c352c02a-0c26-4f79-b0f7-6165ab8b4950}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {689989b7-9b6a-4788-a5d6-68163df4981d}, !- Handle
  {c352c02a-0c26-4f79-b0f7-6165ab8b4950}, !- Source Object
  9,                                      !- Outlet Port
  {09ed4d97-b204-4851-b5db-9b3faf7a586b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277d7888-7ae8-4495-812a-8cb7a290a618}, !- Handle
  {09ed4d97-b204-4851-b5db-9b3faf7a586b}, !- Source Object
  3,                                      !- Outlet Port
  {f64dc32e-790a-4a52-a71e-9cc140410f32}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {46c9b561-8ada-4429-93bf-f66bbc694a97}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1416e1b9-ea12-4177-bfeb-e16e0b76d914}, !- Control Zone Name
  {42a2c35b-1de3-449d-888a-08c2b05b6448}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d7b89cb-b024-4429-9ca2-83f543585e9c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 95, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {550a7217-e122-4c04-b37d-20605405875d}, !- Air Inlet Node Name
  {97ee01c5-9128-477a-94c8-fa58370d6bef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98fae1f8-2e1b-4d9d-93c7-7c9a1be41b49}, !- Handle
  Node 1069,                              !- Name
  {a1552b2c-d04b-42ac-9eba-7bacfccdbf21}, !- Inlet Port
  {17768b15-a1f9-41a6-80cb-0ef25cd17437}; !- Outlet Port

OS:Connection,
  {960f0d59-0e79-4013-925b-95b31494bdbe}, !- Handle
  {06d5b315-aaf0-48ed-80c1-d881477b6f26}, !- Source Object
  3,                                      !- Outlet Port
  {15e69c71-1792-4092-a499-d8f63b61876b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1552b2c-d04b-42ac-9eba-7bacfccdbf21}, !- Handle
  {9021d971-ab23-4154-a3b8-4e427c0cdd3e}, !- Source Object
  2,                                      !- Outlet Port
  {98fae1f8-2e1b-4d9d-93c7-7c9a1be41b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17768b15-a1f9-41a6-80cb-0ef25cd17437}, !- Handle
  {98fae1f8-2e1b-4d9d-93c7-7c9a1be41b49}, !- Source Object
  3,                                      !- Outlet Port
  {9a8a0a16-36cf-493a-9865-c9feed8c8941}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95c22978-460a-4f32-a4fd-ff0cace9e06e}, !- Handle
  Node 1070,                              !- Name
  {cf23d960-17e7-401b-ab79-f31b8da27b13}, !- Inlet Port
  {550a7217-e122-4c04-b37d-20605405875d}; !- Outlet Port

OS:Connection,
  {cf23d960-17e7-401b-ab79-f31b8da27b13}, !- Handle
  {c4b5403e-51f7-4139-b116-e798c7ade81c}, !- Source Object
  3,                                      !- Outlet Port
  {95c22978-460a-4f32-a4fd-ff0cace9e06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550a7217-e122-4c04-b37d-20605405875d}, !- Handle
  {95c22978-460a-4f32-a4fd-ff0cace9e06e}, !- Source Object
  3,                                      !- Outlet Port
  {8d7b89cb-b024-4429-9ca2-83f543585e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97ee01c5-9128-477a-94c8-fa58370d6bef}, !- Handle
  {8d7b89cb-b024-4429-9ca2-83f543585e9c}, !- Source Object
  4,                                      !- Outlet Port
  {06d5b315-aaf0-48ed-80c1-d881477b6f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {65074f02-2da4-40b4-a9cd-87366ebec492}, !- Handle
  Coil Heating Water Baseboard 95,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0cbd82c3-921a-418b-8181-d200423c9204}, !- Water Inlet Node Name
  {e08f60ca-443a-4315-a22d-d20bcc38738d}; !- Water Outlet Node Name

OS:Node,
  {dba4291d-a5ce-43ce-975a-1f5bbc71f474}, !- Handle
  Node 1071,                              !- Name
  {068a3543-b8d5-4c5a-a05b-8d8d7c10a3a3}, !- Inlet Port
  {0cbd82c3-921a-418b-8181-d200423c9204}; !- Outlet Port

OS:Connection,
  {068a3543-b8d5-4c5a-a05b-8d8d7c10a3a3}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  97,                                     !- Outlet Port
  {dba4291d-a5ce-43ce-975a-1f5bbc71f474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ec15a7-eb28-40d9-b77e-e91f70c2390c}, !- Handle
  Node 1072,                              !- Name
  {e08f60ca-443a-4315-a22d-d20bcc38738d}, !- Inlet Port
  {0090715f-81d1-41c0-ad00-d290fe1a776b}; !- Outlet Port

OS:Connection,
  {0cbd82c3-921a-418b-8181-d200423c9204}, !- Handle
  {dba4291d-a5ce-43ce-975a-1f5bbc71f474}, !- Source Object
  3,                                      !- Outlet Port
  {65074f02-2da4-40b4-a9cd-87366ebec492}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e08f60ca-443a-4315-a22d-d20bcc38738d}, !- Handle
  {65074f02-2da4-40b4-a9cd-87366ebec492}, !- Source Object
  10,                                     !- Outlet Port
  {18ec15a7-eb28-40d9-b77e-e91f70c2390c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0090715f-81d1-41c0-ad00-d290fe1a776b}, !- Handle
  {18ec15a7-eb28-40d9-b77e-e91f70c2390c}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  97;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5b1a75ee-8430-42e0-aecf-53c9f0d1151b}, !- Handle
  Zone HVAC Baseboard Convective Water 95, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {65074f02-2da4-40b4-a9cd-87366ebec492}; !- Heating Coil Name

OS:AirLoopHVAC,
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {aaac4854-cbab-4fdc-ba1b-a57f8b6ec832}, !- Availability Schedule
  {aa02b6ba-522e-426a-93be-007c080b3874}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f1f1c10-4be6-4109-8771-f357c6abe4e7}, !- Supply Side Inlet Node Name
  {294e84ce-32d3-4924-a513-e073fa30c825}, !- Demand Side Outlet Node Name
  {d8db7b98-ef1e-44b1-b144-b13747a1d939}, !- Demand Side Inlet Node A
  {c1f3df5c-b9fd-42ce-98dc-c50937557f9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd3a3dd4-d644-4288-9140-86f2af30f5aa}, !- Demand Mixer Name
  {687604e3-b4e9-4ce0-a3e8-99bd3051cbd4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13e7d72a-44a4-4951-affe-1cb9c890062d}, !- Handle
  Node 1073,                              !- Name
  {5f1f1c10-4be6-4109-8771-f357c6abe4e7}, !- Inlet Port
  {24e1d116-f069-4577-9282-f48e8d4df4d7}; !- Outlet Port

OS:Node,
  {4e584577-3917-4d25-9a4d-0f5f4725b8d6}, !- Handle
  Node 1074,                              !- Name
  {66fa590f-aaf2-4eb9-9da6-126f820df2d4}, !- Inlet Port
  {c1f3df5c-b9fd-42ce-98dc-c50937557f9f}; !- Outlet Port

OS:Connection,
  {5f1f1c10-4be6-4109-8771-f357c6abe4e7}, !- Handle
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- Source Object
  9,                                      !- Outlet Port
  {13e7d72a-44a4-4951-affe-1cb9c890062d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f3df5c-b9fd-42ce-98dc-c50937557f9f}, !- Handle
  {4e584577-3917-4d25-9a4d-0f5f4725b8d6}, !- Source Object
  3,                                      !- Outlet Port
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4745f5d2-a2d6-4329-9fd3-c50eb658d2b0}, !- Handle
  Node 1075,                              !- Name
  {d8db7b98-ef1e-44b1-b144-b13747a1d939}, !- Inlet Port
  {7e3daa3c-20ef-47c2-9342-6efa97cce41e}; !- Outlet Port

OS:Node,
  {ba9b2a7d-d897-4cfe-9343-c5d7484bdbe2}, !- Handle
  Node 1076,                              !- Name
  {3b5ec68f-3d2f-4fc3-bbf0-7a20101a1528}, !- Inlet Port
  {294e84ce-32d3-4924-a513-e073fa30c825}; !- Outlet Port

OS:Node,
  {0fa9921d-def1-4330-941c-328dc2e087e4}, !- Handle
  Node 1077,                              !- Name
  {394afbd1-3038-4a21-8bc6-e78f9dc297e4}, !- Inlet Port
  {c44a35ed-5318-4abb-9067-32cb4cf0d414}; !- Outlet Port

OS:Connection,
  {d8db7b98-ef1e-44b1-b144-b13747a1d939}, !- Handle
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- Source Object
  11,                                     !- Outlet Port
  {4745f5d2-a2d6-4329-9fd3-c50eb658d2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294e84ce-32d3-4924-a513-e073fa30c825}, !- Handle
  {ba9b2a7d-d897-4cfe-9343-c5d7484bdbe2}, !- Source Object
  3,                                      !- Outlet Port
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {687604e3-b4e9-4ce0-a3e8-99bd3051cbd4}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {7e3daa3c-20ef-47c2-9342-6efa97cce41e}, !- Inlet Node Name
  {8038cb56-fa0f-4090-892b-6d2b70f46b89}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd3a3dd4-d644-4288-9140-86f2af30f5aa}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {3b5ec68f-3d2f-4fc3-bbf0-7a20101a1528}, !- Outlet Node Name
  {11c94aa5-53bc-4f91-afed-63b1d4302234}; !- Inlet Node Name 1

OS:Connection,
  {7e3daa3c-20ef-47c2-9342-6efa97cce41e}, !- Handle
  {4745f5d2-a2d6-4329-9fd3-c50eb658d2b0}, !- Source Object
  3,                                      !- Outlet Port
  {687604e3-b4e9-4ce0-a3e8-99bd3051cbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5ec68f-3d2f-4fc3-bbf0-7a20101a1528}, !- Handle
  {bd3a3dd4-d644-4288-9140-86f2af30f5aa}, !- Source Object
  2,                                      !- Outlet Port
  {ba9b2a7d-d897-4cfe-9343-c5d7484bdbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a6ddd6c-6684-4215-b264-4982c9eacea6}, !- Handle
  {13057ec9-0a08-4fb8-b9cb-5f994d9d14e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aa02b6ba-522e-426a-93be-007c080b3874}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {e7b7d363-fc91-4764-978a-cda78853f2bc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1b8992d2-12ad-4273-82b4-4b186bcde2e6}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cce7bce7-a088-4eb3-b15c-6ee936fc6004}, !- Air Inlet Node Name
  {66fa590f-aaf2-4eb9-9da6-126f820df2d4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {13b96ffe-a799-451e-aaae-e70fbd8acf99}, !- Handle
  Sys3 Return Fan 33,                     !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {24e1d116-f069-4577-9282-f48e8d4df4d7}, !- Air Inlet Node Name
  {4e3acdd3-b394-4349-b0f3-070862d4ad9f}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b747058a-9d6f-40f4-ba99-f6ddaf817fcd}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ad5bccaf-27e4-4bd9-b203-752f23a96a83}, !- Air Inlet Node Name
  {753cd1a4-cff9-4cfb-9f95-12119a81bdc7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {698cdc08-134d-4d90-af42-9d92d21bd22e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {84acf01a-b481-48e6-ba4e-37ef17e40796}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 10kBtu/hr 7.7726EER, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c1b6df30-7fff-4188-8410-c58de02d2311}, !- Air Inlet Node Name
  {a679ed46-3bcc-42e3-b079-805a2c442ddd}, !- Air Outlet Node Name
  {9b00e356-a158-4d0a-9e89-ad906d2f819f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc141d80-2313-4f7f-a19a-e975be0359b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a4b156e-d6fe-4ce0-bff4-e83be28aa148}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab0984b8-ee49-4853-823b-2a6dc64dd5ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2c27191-9341-4bc8-a0d4-163212b40bb0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a522c9bf-c10f-44ef-aecf-5dc43034a084}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0c81189-1227-4800-ac50-4aafa7b87435}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {320f4645-4bf3-4770-a3bf-adde9b9f0a3f}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5f9d991-a6b4-4af4-b544-1b9eaf3209ec}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb99fd22-4458-4575-9d03-e4b27e34261d}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fc3c9bfb-e16b-46eb-a89e-047de667739f}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aaac4854-cbab-4fdc-ba1b-a57f8b6ec832}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9486972f-8cb8-4d37-89aa-753092d5dcad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9486972f-8cb8-4d37-89aa-753092d5dcad}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {16a931a7-ea49-439a-8837-5f9dda50256b}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {fc3c9bfb-e16b-46eb-a89e-047de667739f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39d68c37-6c7e-4ddc-859b-2fed7ee7a196}, !- Mixed Air Node Name
  {1fa9a1d7-3653-45c9-b684-7d1452e3b78f}, !- Outdoor Air Stream Node Name
  {ea98d681-54a4-46ac-b9d1-a429a4a9f79d}, !- Relief Air Stream Node Name
  {10d1379f-a360-43a0-a03c-cc8e1bcb4de2}; !- Return Air Stream Node Name

OS:Node,
  {8e56bca6-130d-4c1d-b1f3-afc93e1dc58b}, !- Handle
  Node 1078,                              !- Name
  ,                                       !- Inlet Port
  {1fa9a1d7-3653-45c9-b684-7d1452e3b78f}; !- Outlet Port

OS:Connection,
  {1fa9a1d7-3653-45c9-b684-7d1452e3b78f}, !- Handle
  {8e56bca6-130d-4c1d-b1f3-afc93e1dc58b}, !- Source Object
  3,                                      !- Outlet Port
  {16a931a7-ea49-439a-8837-5f9dda50256b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60ed874e-78e7-4457-8f95-0fd9a9bbd0a2}, !- Handle
  Node 1079,                              !- Name
  {ea98d681-54a4-46ac-b9d1-a429a4a9f79d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea98d681-54a4-46ac-b9d1-a429a4a9f79d}, !- Handle
  {16a931a7-ea49-439a-8837-5f9dda50256b}, !- Source Object
  7,                                      !- Outlet Port
  {60ed874e-78e7-4457-8f95-0fd9a9bbd0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fa590f-aaf2-4eb9-9da6-126f820df2d4}, !- Handle
  {1b8992d2-12ad-4273-82b4-4b186bcde2e6}, !- Source Object
  9,                                      !- Outlet Port
  {4e584577-3917-4d25-9a4d-0f5f4725b8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa694154-bd12-4420-8dab-9ce7396b4dc7}, !- Handle
  Node 1080,                              !- Name
  {753cd1a4-cff9-4cfb-9f95-12119a81bdc7}, !- Inlet Port
  {cce7bce7-a088-4eb3-b15c-6ee936fc6004}; !- Outlet Port

OS:Connection,
  {753cd1a4-cff9-4cfb-9f95-12119a81bdc7}, !- Handle
  {b747058a-9d6f-40f4-ba99-f6ddaf817fcd}, !- Source Object
  6,                                      !- Outlet Port
  {aa694154-bd12-4420-8dab-9ce7396b4dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce7bce7-a088-4eb3-b15c-6ee936fc6004}, !- Handle
  {aa694154-bd12-4420-8dab-9ce7396b4dc7}, !- Source Object
  3,                                      !- Outlet Port
  {1b8992d2-12ad-4273-82b4-4b186bcde2e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {39196c1b-db22-4490-bddb-9e872b87cac6}, !- Handle
  Node 1081,                              !- Name
  {a679ed46-3bcc-42e3-b079-805a2c442ddd}, !- Inlet Port
  {ad5bccaf-27e4-4bd9-b203-752f23a96a83}; !- Outlet Port

OS:Connection,
  {a679ed46-3bcc-42e3-b079-805a2c442ddd}, !- Handle
  {84acf01a-b481-48e6-ba4e-37ef17e40796}, !- Source Object
  9,                                      !- Outlet Port
  {39196c1b-db22-4490-bddb-9e872b87cac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5bccaf-27e4-4bd9-b203-752f23a96a83}, !- Handle
  {39196c1b-db22-4490-bddb-9e872b87cac6}, !- Source Object
  3,                                      !- Outlet Port
  {b747058a-9d6f-40f4-ba99-f6ddaf817fcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {155cd93c-f533-4e53-b804-219f4b33f387}, !- Handle
  Node 1082,                              !- Name
  {39d68c37-6c7e-4ddc-859b-2fed7ee7a196}, !- Inlet Port
  {c1b6df30-7fff-4188-8410-c58de02d2311}; !- Outlet Port

OS:Connection,
  {39d68c37-6c7e-4ddc-859b-2fed7ee7a196}, !- Handle
  {16a931a7-ea49-439a-8837-5f9dda50256b}, !- Source Object
  5,                                      !- Outlet Port
  {155cd93c-f533-4e53-b804-219f4b33f387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b6df30-7fff-4188-8410-c58de02d2311}, !- Handle
  {155cd93c-f533-4e53-b804-219f4b33f387}, !- Source Object
  3,                                      !- Outlet Port
  {84acf01a-b481-48e6-ba4e-37ef17e40796}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5f426b19-a454-4264-a36e-09033051509b}, !- Handle
  Node 1083,                              !- Name
  {4e3acdd3-b394-4349-b0f3-070862d4ad9f}, !- Inlet Port
  {10d1379f-a360-43a0-a03c-cc8e1bcb4de2}; !- Outlet Port

OS:Connection,
  {24e1d116-f069-4577-9282-f48e8d4df4d7}, !- Handle
  {13e7d72a-44a4-4951-affe-1cb9c890062d}, !- Source Object
  3,                                      !- Outlet Port
  {13b96ffe-a799-451e-aaae-e70fbd8acf99}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e3acdd3-b394-4349-b0f3-070862d4ad9f}, !- Handle
  {13b96ffe-a799-451e-aaae-e70fbd8acf99}, !- Source Object
  9,                                      !- Outlet Port
  {5f426b19-a454-4264-a36e-09033051509b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d1379f-a360-43a0-a03c-cc8e1bcb4de2}, !- Handle
  {5f426b19-a454-4264-a36e-09033051509b}, !- Source Object
  3,                                      !- Outlet Port
  {16a931a7-ea49-439a-8837-5f9dda50256b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4bff7df5-a04c-40e3-900c-ee13aa4adb61}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {062b6e60-f4b2-4ed2-ada8-a2e3fbd3c463}, !- Control Zone Name
  {4e584577-3917-4d25-9a4d-0f5f4725b8d6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b2c357f-8ef1-4f35-bb3f-eaf11a655a98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 96, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {f3317526-c494-4501-a70d-4cbcb2e3a6b4}, !- Air Inlet Node Name
  {394afbd1-3038-4a21-8bc6-e78f9dc297e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6f5d29b-5ee9-403f-808b-acfb59d74f52}, !- Handle
  Node 1084,                              !- Name
  {4173cce1-14a8-4728-aa7f-eb690d610b16}, !- Inlet Port
  {11c94aa5-53bc-4f91-afed-63b1d4302234}; !- Outlet Port

OS:Connection,
  {c44a35ed-5318-4abb-9067-32cb4cf0d414}, !- Handle
  {0fa9921d-def1-4330-941c-328dc2e087e4}, !- Source Object
  3,                                      !- Outlet Port
  {fcc06102-952d-4f7a-85ad-fec3997fafd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4173cce1-14a8-4728-aa7f-eb690d610b16}, !- Handle
  {462c4f71-780d-44d3-a7ca-7f306422efc8}, !- Source Object
  2,                                      !- Outlet Port
  {b6f5d29b-5ee9-403f-808b-acfb59d74f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c94aa5-53bc-4f91-afed-63b1d4302234}, !- Handle
  {b6f5d29b-5ee9-403f-808b-acfb59d74f52}, !- Source Object
  3,                                      !- Outlet Port
  {bd3a3dd4-d644-4288-9140-86f2af30f5aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5fdfd64-52cb-4db2-a582-01aa0622c859}, !- Handle
  Node 1085,                              !- Name
  {8038cb56-fa0f-4090-892b-6d2b70f46b89}, !- Inlet Port
  {f3317526-c494-4501-a70d-4cbcb2e3a6b4}; !- Outlet Port

OS:Connection,
  {8038cb56-fa0f-4090-892b-6d2b70f46b89}, !- Handle
  {687604e3-b4e9-4ce0-a3e8-99bd3051cbd4}, !- Source Object
  3,                                      !- Outlet Port
  {e5fdfd64-52cb-4db2-a582-01aa0622c859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3317526-c494-4501-a70d-4cbcb2e3a6b4}, !- Handle
  {e5fdfd64-52cb-4db2-a582-01aa0622c859}, !- Source Object
  3,                                      !- Outlet Port
  {7b2c357f-8ef1-4f35-bb3f-eaf11a655a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {394afbd1-3038-4a21-8bc6-e78f9dc297e4}, !- Handle
  {7b2c357f-8ef1-4f35-bb3f-eaf11a655a98}, !- Source Object
  4,                                      !- Outlet Port
  {0fa9921d-def1-4330-941c-328dc2e087e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9215157e-656a-4e76-b28a-48e385e16bc2}, !- Handle
  Coil Heating Water Baseboard 96,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cccf4761-767c-43b1-a0be-fce229375cdd}, !- Water Inlet Node Name
  {23a7682e-6569-41f2-8686-5bcb43b3540a}; !- Water Outlet Node Name

OS:Node,
  {6d658f94-a7e3-438f-b9f3-c8bc322b5ca9}, !- Handle
  Node 1086,                              !- Name
  {6906a359-0c1c-4db7-a8f2-0920f4357f4f}, !- Inlet Port
  {cccf4761-767c-43b1-a0be-fce229375cdd}; !- Outlet Port

OS:Connection,
  {6906a359-0c1c-4db7-a8f2-0920f4357f4f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  98,                                     !- Outlet Port
  {6d658f94-a7e3-438f-b9f3-c8bc322b5ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5977425-072c-4429-bc9b-3dbcae3a94fe}, !- Handle
  Node 1087,                              !- Name
  {23a7682e-6569-41f2-8686-5bcb43b3540a}, !- Inlet Port
  {17a50aef-0400-4ecd-b2a6-eed5d3d0001f}; !- Outlet Port

OS:Connection,
  {cccf4761-767c-43b1-a0be-fce229375cdd}, !- Handle
  {6d658f94-a7e3-438f-b9f3-c8bc322b5ca9}, !- Source Object
  3,                                      !- Outlet Port
  {9215157e-656a-4e76-b28a-48e385e16bc2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23a7682e-6569-41f2-8686-5bcb43b3540a}, !- Handle
  {9215157e-656a-4e76-b28a-48e385e16bc2}, !- Source Object
  10,                                     !- Outlet Port
  {a5977425-072c-4429-bc9b-3dbcae3a94fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a50aef-0400-4ecd-b2a6-eed5d3d0001f}, !- Handle
  {a5977425-072c-4429-bc9b-3dbcae3a94fe}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  98;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e559cb4-ad3d-4b5d-9eb3-e13428c6bf7c}, !- Handle
  Zone HVAC Baseboard Convective Water 96, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {9215157e-656a-4e76-b28a-48e385e16bc2}; !- Heating Coil Name

OS:PlantLoop,
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {79f98eb9-0a70-493f-910d-8e16b74faf62}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {84933c88-b0a9-47e8-a962-e1e7938b3a68}, !- Plant Side Inlet Node Name
  {13d54cee-1fb4-4d39-b723-9a52174c8d97}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a208d950-f925-4081-b864-8e3be6e99a5b}, !- Demand Side Inlet Node Name
  {600b9e49-6ec1-4f2b-8649-6f2e038a703e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ae6e7268-542f-4203-86ad-c90a53272bfe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Demand Mixer Name
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Demand Splitter Name
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Supply Mixer Name
  {2d584474-74d3-4558-8663-801de2859305}; !- Supply Splitter Name

OS:Node,
  {5155f511-1ca9-4823-bb85-eea35019cf36}, !- Handle
  Node 1088,                              !- Name
  {84933c88-b0a9-47e8-a962-e1e7938b3a68}, !- Inlet Port
  {58790dd1-9d66-4ed9-ad7b-0122f79d5bc1}; !- Outlet Port

OS:Node,
  {79f98eb9-0a70-493f-910d-8e16b74faf62}, !- Handle
  Node 1089,                              !- Name
  {7937adc6-9b94-4b06-a52b-f1e2be73772a}, !- Inlet Port
  {13d54cee-1fb4-4d39-b723-9a52174c8d97}; !- Outlet Port

OS:Node,
  {8fc8528f-8dbc-4eb4-8bf5-6997e9bf4c4c}, !- Handle
  Node 1090,                              !- Name
  {9ff96437-22d8-47cb-b750-35aa16de14d1}, !- Inlet Port
  {5c50b82a-45ee-4159-937e-a7cef70d23b3}; !- Outlet Port

OS:Connector:Mixer,
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Handle
  Connector Mixer 3,                      !- Name
  {598135ae-ca1b-45f8-9d2c-8fbd3c498ddc}, !- Outlet Branch Name
  {41c8f3f2-0b13-41d2-97fe-ed5321cd0ca0}, !- Inlet Branch Name 1
  {16e910cf-a07c-46b2-890b-a5e380073ca1}, !- Inlet Branch Name 2
  {91331fc4-e0b5-4151-abe3-a4a1d09b9192}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2d584474-74d3-4558-8663-801de2859305}, !- Handle
  Connector Splitter 3,                   !- Name
  {6351e287-0c60-4add-b6fd-174aab58dd69}, !- Inlet Branch Name
  {9ff96437-22d8-47cb-b750-35aa16de14d1}, !- Outlet Branch Name 1
  {5958b62a-3ac9-4143-a48d-f6876e9279b4}, !- Outlet Branch Name 2
  {0623e115-a27f-42ac-b2e5-7714d5d1fb04}; !- Outlet Branch Name 3

OS:Connection,
  {84933c88-b0a9-47e8-a962-e1e7938b3a68}, !- Handle
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Source Object
  14,                                     !- Outlet Port
  {5155f511-1ca9-4823-bb85-eea35019cf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff96437-22d8-47cb-b750-35aa16de14d1}, !- Handle
  {2d584474-74d3-4558-8663-801de2859305}, !- Source Object
  3,                                      !- Outlet Port
  {8fc8528f-8dbc-4eb4-8bf5-6997e9bf4c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d54cee-1fb4-4d39-b723-9a52174c8d97}, !- Handle
  {79f98eb9-0a70-493f-910d-8e16b74faf62}, !- Source Object
  3,                                      !- Outlet Port
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {485a9605-b143-4e85-925e-5d67d8dc462e}, !- Handle
  Node 1091,                              !- Name
  {a208d950-f925-4081-b864-8e3be6e99a5b}, !- Inlet Port
  {7ab131ac-66c7-44e0-b929-1a8a876887ff}; !- Outlet Port

OS:Node,
  {d5b94ade-14b5-4103-84ed-c12defc0da69}, !- Handle
  Node 1092,                              !- Name
  {13f29b2c-108e-4c3c-b880-fc7d70c1c85d}, !- Inlet Port
  {600b9e49-6ec1-4f2b-8649-6f2e038a703e}; !- Outlet Port

OS:Node,
  {64d235d9-df13-4d4c-b45b-ac06b515a5e6}, !- Handle
  Node 1093,                              !- Name
  {9913ac0b-20f8-4ea3-aa6a-60eb443ea5b4}, !- Inlet Port
  {dcfee4f4-eee4-491a-bf06-0bb24cd4f31a}; !- Outlet Port

OS:Connector:Mixer,
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Handle
  Connector Mixer 4,                      !- Name
  {13f29b2c-108e-4c3c-b880-fc7d70c1c85d}, !- Outlet Branch Name
  {ea686110-f545-4d02-9851-06c5208d6420}, !- Inlet Branch Name 1
  {f23e27d4-449b-45b8-865d-09fba1c99cef}, !- Inlet Branch Name 2
  {bd4f24f3-0445-4dac-a2dd-e06a34515b0f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Handle
  Connector Splitter 4,                   !- Name
  {7ab131ac-66c7-44e0-b929-1a8a876887ff}, !- Inlet Branch Name
  {9913ac0b-20f8-4ea3-aa6a-60eb443ea5b4}, !- Outlet Branch Name 1
  {3702558f-eb82-42a2-a984-8325817ffec2}, !- Outlet Branch Name 2
  {27093a1f-2bfe-4d19-81f5-0327b333a650}; !- Outlet Branch Name 3

OS:Connection,
  {a208d950-f925-4081-b864-8e3be6e99a5b}, !- Handle
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Source Object
  17,                                     !- Outlet Port
  {485a9605-b143-4e85-925e-5d67d8dc462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab131ac-66c7-44e0-b929-1a8a876887ff}, !- Handle
  {485a9605-b143-4e85-925e-5d67d8dc462e}, !- Source Object
  3,                                      !- Outlet Port
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9913ac0b-20f8-4ea3-aa6a-60eb443ea5b4}, !- Handle
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Source Object
  3,                                      !- Outlet Port
  {64d235d9-df13-4d4c-b45b-ac06b515a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f29b2c-108e-4c3c-b880-fc7d70c1c85d}, !- Handle
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Source Object
  2,                                      !- Outlet Port
  {d5b94ade-14b5-4103-84ed-c12defc0da69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600b9e49-6ec1-4f2b-8649-6f2e038a703e}, !- Handle
  {d5b94ade-14b5-4103-84ed-c12defc0da69}, !- Source Object
  3,                                      !- Outlet Port
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6659e057-ecf6-4a6c-8420-691a255e2800}, !- Handle
  {ec1b87b2-82b6-4ef2-bda0-d1a234242f36}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ae6e7268-542f-4203-86ad-c90a53272bfe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {222ad88a-f448-4eec-9ab4-6ece9744826b}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {58790dd1-9d66-4ed9-ad7b-0122f79d5bc1}, !- Inlet Node Name
  {365d2a8e-8ffa-478a-abaf-11a97b1b83bc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {30e4888d-d66f-4bd8-af20-66e7f4b25e71}, !- Handle
  Primary Chiller WaterCooled Reciprocating 8tons 0.9kW/ton, !- Name
  29679.8213457735,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {9e95c51f-d96f-42f2-b5cb-b9f20d435827}, !- Cooling Capacity Function of Temperature Curve Name
  {a665f83e-4520-4bbe-ac28-f6f6789668b2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6ec3cb58-5227-4c3c-a6d7-dfeb7616f1fe}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {5c50b82a-45ee-4159-937e-a7cef70d23b3}, !- Chilled Water Inlet Node Name
  {999b7d95-87f6-4343-9767-11827609fa63}, !- Chilled Water Outlet Node Name
  {c5878d02-61e6-49b9-a618-14c68ae60762}, !- Condenser Inlet Node Name
  {259a0696-45c9-4a63-9edf-2f73a4ba697c}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {24851d75-8ff5-4269-b56e-5a904972b5c7}, !- Handle
  Curve Biquadratic 75,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {141fe644-7dd2-4117-96c4-37fec9fa8fdc}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd238354-1588-4a3e-b1c0-d76013d567a1}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {85842f53-3e48-4ae0-8674-712a16ce5f11}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {9e95c51f-d96f-42f2-b5cb-b9f20d435827}, !- Cooling Capacity Function of Temperature Curve Name
  {a665f83e-4520-4bbe-ac28-f6f6789668b2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6ec3cb58-5227-4c3c-a6d7-dfeb7616f1fe}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0449a96a-db8d-4687-a4a7-94a23288ab44}, !- Chilled Water Inlet Node Name
  {98cba9af-a6b0-4ab2-bf5c-e55a71596f05}, !- Chilled Water Outlet Node Name
  {be7adcf7-3104-45b4-893e-659fd922e69b}, !- Condenser Inlet Node Name
  {7335df93-934e-49e1-b4d6-3e4a20331cd3}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ec6257d1-5b3f-418a-91b6-61727ba0c48d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7b235e7a-1696-40ab-a44c-6728dd3c86ee}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e965103a-3d75-480b-ba0b-e6be0d56536b}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {ea8df02f-aca8-4981-839e-ee2de45d8d1c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4252c387-484b-43f4-b7ac-9f666d42e503}, !- Inlet Node Name
  {b8cfdbd9-2196-4380-adec-859cae98ce25}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9c9e0cc3-0621-4988-b9a8-78bcd3ba47cc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {664b4077-c6d0-465a-ab9d-88fd85097e41}, !- Inlet Node Name
  {7937adc6-9b94-4b06-a52b-f1e2be73772a}; !- Outlet Node Name

OS:Node,
  {28885656-9466-4fec-bbb8-cca092caef8c}, !- Handle
  Node 1094,                              !- Name
  {365d2a8e-8ffa-478a-abaf-11a97b1b83bc}, !- Inlet Port
  {6351e287-0c60-4add-b6fd-174aab58dd69}; !- Outlet Port

OS:Connection,
  {58790dd1-9d66-4ed9-ad7b-0122f79d5bc1}, !- Handle
  {5155f511-1ca9-4823-bb85-eea35019cf36}, !- Source Object
  3,                                      !- Outlet Port
  {222ad88a-f448-4eec-9ab4-6ece9744826b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365d2a8e-8ffa-478a-abaf-11a97b1b83bc}, !- Handle
  {222ad88a-f448-4eec-9ab4-6ece9744826b}, !- Source Object
  3,                                      !- Outlet Port
  {28885656-9466-4fec-bbb8-cca092caef8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6351e287-0c60-4add-b6fd-174aab58dd69}, !- Handle
  {28885656-9466-4fec-bbb8-cca092caef8c}, !- Source Object
  3,                                      !- Outlet Port
  {2d584474-74d3-4558-8663-801de2859305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df27f3e-45d8-47bc-8649-fb4f83c37675}, !- Handle
  Node 1095,                              !- Name
  {999b7d95-87f6-4343-9767-11827609fa63}, !- Inlet Port
  {41c8f3f2-0b13-41d2-97fe-ed5321cd0ca0}; !- Outlet Port

OS:Connection,
  {5c50b82a-45ee-4159-937e-a7cef70d23b3}, !- Handle
  {8fc8528f-8dbc-4eb4-8bf5-6997e9bf4c4c}, !- Source Object
  3,                                      !- Outlet Port
  {30e4888d-d66f-4bd8-af20-66e7f4b25e71}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {999b7d95-87f6-4343-9767-11827609fa63}, !- Handle
  {30e4888d-d66f-4bd8-af20-66e7f4b25e71}, !- Source Object
  16,                                     !- Outlet Port
  {0df27f3e-45d8-47bc-8649-fb4f83c37675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c8f3f2-0b13-41d2-97fe-ed5321cd0ca0}, !- Handle
  {0df27f3e-45d8-47bc-8649-fb4f83c37675}, !- Source Object
  3,                                      !- Outlet Port
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2211ad84-c1a0-48d6-8e23-5134886edfda}, !- Handle
  Node 1096,                              !- Name
  {5958b62a-3ac9-4143-a48d-f6876e9279b4}, !- Inlet Port
  {0449a96a-db8d-4687-a4a7-94a23288ab44}; !- Outlet Port

OS:Connection,
  {5958b62a-3ac9-4143-a48d-f6876e9279b4}, !- Handle
  {2d584474-74d3-4558-8663-801de2859305}, !- Source Object
  4,                                      !- Outlet Port
  {2211ad84-c1a0-48d6-8e23-5134886edfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb36bd65-df26-414e-bbb1-be1c957630c5}, !- Handle
  Node 1097,                              !- Name
  {98cba9af-a6b0-4ab2-bf5c-e55a71596f05}, !- Inlet Port
  {16e910cf-a07c-46b2-890b-a5e380073ca1}; !- Outlet Port

OS:Connection,
  {0449a96a-db8d-4687-a4a7-94a23288ab44}, !- Handle
  {2211ad84-c1a0-48d6-8e23-5134886edfda}, !- Source Object
  3,                                      !- Outlet Port
  {85842f53-3e48-4ae0-8674-712a16ce5f11}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {98cba9af-a6b0-4ab2-bf5c-e55a71596f05}, !- Handle
  {85842f53-3e48-4ae0-8674-712a16ce5f11}, !- Source Object
  16,                                     !- Outlet Port
  {bb36bd65-df26-414e-bbb1-be1c957630c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e910cf-a07c-46b2-890b-a5e380073ca1}, !- Handle
  {bb36bd65-df26-414e-bbb1-be1c957630c5}, !- Source Object
  3,                                      !- Outlet Port
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {682902b3-2fad-46fd-a287-ac868283778c}, !- Handle
  Node 1098,                              !- Name
  {0623e115-a27f-42ac-b2e5-7714d5d1fb04}, !- Inlet Port
  {4252c387-484b-43f4-b7ac-9f666d42e503}; !- Outlet Port

OS:Connection,
  {0623e115-a27f-42ac-b2e5-7714d5d1fb04}, !- Handle
  {2d584474-74d3-4558-8663-801de2859305}, !- Source Object
  5,                                      !- Outlet Port
  {682902b3-2fad-46fd-a287-ac868283778c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee7ab81-469e-4c32-a030-152642a0e6a5}, !- Handle
  Node 1099,                              !- Name
  {b8cfdbd9-2196-4380-adec-859cae98ce25}, !- Inlet Port
  {91331fc4-e0b5-4151-abe3-a4a1d09b9192}; !- Outlet Port

OS:Connection,
  {4252c387-484b-43f4-b7ac-9f666d42e503}, !- Handle
  {682902b3-2fad-46fd-a287-ac868283778c}, !- Source Object
  3,                                      !- Outlet Port
  {ea8df02f-aca8-4981-839e-ee2de45d8d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cfdbd9-2196-4380-adec-859cae98ce25}, !- Handle
  {ea8df02f-aca8-4981-839e-ee2de45d8d1c}, !- Source Object
  3,                                      !- Outlet Port
  {8ee7ab81-469e-4c32-a030-152642a0e6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91331fc4-e0b5-4151-abe3-a4a1d09b9192}, !- Handle
  {8ee7ab81-469e-4c32-a030-152642a0e6a5}, !- Source Object
  3,                                      !- Outlet Port
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {57cc4dc7-c592-46b4-940f-00dc0e7f21d7}, !- Handle
  Node 1100,                              !- Name
  {598135ae-ca1b-45f8-9d2c-8fbd3c498ddc}, !- Inlet Port
  {664b4077-c6d0-465a-ab9d-88fd85097e41}; !- Outlet Port

OS:Connection,
  {598135ae-ca1b-45f8-9d2c-8fbd3c498ddc}, !- Handle
  {fd471410-a0aa-4a1c-b606-630c06ff6460}, !- Source Object
  2,                                      !- Outlet Port
  {57cc4dc7-c592-46b4-940f-00dc0e7f21d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b4077-c6d0-465a-ab9d-88fd85097e41}, !- Handle
  {57cc4dc7-c592-46b4-940f-00dc0e7f21d7}, !- Source Object
  3,                                      !- Outlet Port
  {9c9e0cc3-0621-4988-b9a8-78bcd3ba47cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7937adc6-9b94-4b06-a52b-f1e2be73772a}, !- Handle
  {9c9e0cc3-0621-4988-b9a8-78bcd3ba47cc}, !- Source Object
  3,                                      !- Outlet Port
  {79f98eb9-0a70-493f-910d-8e16b74faf62}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {114b27d1-09e6-4f0f-958b-8f639ae144ab}, !- Handle
  CHW Temp,                               !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  {c2a62ae9-d9f1-42e4-ad36-68d14b67ecd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a62ae9-d9f1-42e4-ad36-68d14b67ecd9}, !- Handle
  Schedule Day 3,                         !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b9b5185b-1829-46c2-8b6e-4f8da49ad80a}, !- Handle
  wkdCHW Temp,                            !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ec2428f6-2998-4b7b-9703-c4120460cd0f}, !- Handle
  satCHW Temp,                            !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dba0038b-da57-4f26-ac62-47172fd75806}, !- Handle
  sunCHW Temp,                            !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {155a3488-a577-4898-8997-0d24ca98010f}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {114b27d1-09e6-4f0f-958b-8f639ae144ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78dfbc05-555e-4d8e-8ac6-a57fac8a8d87}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78dfbc05-555e-4d8e-8ac6-a57fac8a8d87}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {65fc0082-0196-47ec-8f5a-6ddbfabb419c}, !- Handle
  satCHW Temprule,                        !- Name
  {114b27d1-09e6-4f0f-958b-8f639ae144ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e918894-0b99-44c5-a5ee-76126c5038cd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e918894-0b99-44c5-a5ee-76126c5038cd}, !- Handle
  satCHW Temp 1,                          !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49e1be00-91fe-40e3-a0ef-5906cc0fa2d8}, !- Handle
  sunCHW Temprule,                        !- Name
  {114b27d1-09e6-4f0f-958b-8f639ae144ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {749906ba-473d-48f5-8ac9-ce49eddba4d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {749906ba-473d-48f5-8ac9-ce49eddba4d3}, !- Handle
  sunCHW Temp 1,                          !- Name
  {bab480ba-bf6d-4a60-93df-2d8747105a3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {84770524-2226-41bb-8af4-e07135882961}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {114b27d1-09e6-4f0f-958b-8f639ae144ab}, !- Schedule Name
  {79f98eb9-0a70-493f-910d-8e16b74faf62}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d2884f90-6724-4e66-b9ad-f78ebbde36c6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {821f3135-f738-4f9b-8ec8-4c08bd638ed9}, !- Plant Side Inlet Node Name
  {757ed79c-9fbb-494e-8f9f-68e5cc142bf4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {461307a9-4090-4d46-8f10-b3ba1dd0cb3f}, !- Demand Side Inlet Node Name
  {11ae2d27-2aee-41e5-8fcb-16a70adf60f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf99b7d9-dd09-4749-ad49-78c8f9112967}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {791bdd05-6bb7-48ee-93c4-8a2df2eb38ef}, !- Demand Mixer Name
  {8bb5c1a9-221c-437a-bbca-3b78f2884492}, !- Demand Splitter Name
  {ffb75662-d244-407e-9a90-f1f8c95cba8a}, !- Supply Mixer Name
  {a08ffbbb-6257-4852-aecf-53638a36cf81}; !- Supply Splitter Name

OS:Node,
  {4da7d9c3-0c30-4180-8fc8-b698d37aec9f}, !- Handle
  Node 1101,                              !- Name
  {821f3135-f738-4f9b-8ec8-4c08bd638ed9}, !- Inlet Port
  {023feedf-cecd-4be4-b42e-b4005bbdba2c}; !- Outlet Port

OS:Node,
  {d2884f90-6724-4e66-b9ad-f78ebbde36c6}, !- Handle
  Node 1102,                              !- Name
  {c97585c2-1173-4656-a22e-f9d6a0f7be8a}, !- Inlet Port
  {757ed79c-9fbb-494e-8f9f-68e5cc142bf4}; !- Outlet Port

OS:Node,
  {c2f6b006-246c-4d7f-aa86-ebfbe7aadcef}, !- Handle
  Node 1103,                              !- Name
  {5298b6d6-8a1d-4669-a6fd-8792509ff5e4}, !- Inlet Port
  {a61470bf-13b7-4939-ba16-4ad206f06d44}; !- Outlet Port

OS:Connector:Mixer,
  {ffb75662-d244-407e-9a90-f1f8c95cba8a}, !- Handle
  Connector Mixer 5,                      !- Name
  {03a824b8-a09f-4c59-a0c0-8ca33b7d55c5}, !- Outlet Branch Name
  {5466a92d-20ed-4a6e-bf2f-e23a8d8de29f}, !- Inlet Branch Name 1
  {78ef24d1-e4af-43ac-be51-77de21b06188}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a08ffbbb-6257-4852-aecf-53638a36cf81}, !- Handle
  Connector Splitter 5,                   !- Name
  {72fb4702-e4e4-4bc6-a3b1-8500c01e5d1a}, !- Inlet Branch Name
  {5298b6d6-8a1d-4669-a6fd-8792509ff5e4}, !- Outlet Branch Name 1
  {8b905b93-14c5-4d0b-aa79-31ef7f6e0d14}; !- Outlet Branch Name 2

OS:Connection,
  {821f3135-f738-4f9b-8ec8-4c08bd638ed9}, !- Handle
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Source Object
  14,                                     !- Outlet Port
  {4da7d9c3-0c30-4180-8fc8-b698d37aec9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5298b6d6-8a1d-4669-a6fd-8792509ff5e4}, !- Handle
  {a08ffbbb-6257-4852-aecf-53638a36cf81}, !- Source Object
  3,                                      !- Outlet Port
  {c2f6b006-246c-4d7f-aa86-ebfbe7aadcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757ed79c-9fbb-494e-8f9f-68e5cc142bf4}, !- Handle
  {d2884f90-6724-4e66-b9ad-f78ebbde36c6}, !- Source Object
  3,                                      !- Outlet Port
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {093cd781-2138-4665-a1f9-702aa1309374}, !- Handle
  Node 1104,                              !- Name
  {461307a9-4090-4d46-8f10-b3ba1dd0cb3f}, !- Inlet Port
  {f0930694-bb2a-4c19-a4ec-ee3c947ff72f}; !- Outlet Port

OS:Node,
  {7fe7b3b9-3016-4609-87ba-3da957910b82}, !- Handle
  Node 1105,                              !- Name
  {6be2ea07-981c-42e1-96c0-b7a0125c6159}, !- Inlet Port
  {11ae2d27-2aee-41e5-8fcb-16a70adf60f1}; !- Outlet Port

OS:Node,
  {008ff524-e17b-4c79-8b6b-a4bd05148543}, !- Handle
  Node 1106,                              !- Name
  {a317ad96-e43f-49b3-99af-4dc7d174e6c1}, !- Inlet Port
  {c5878d02-61e6-49b9-a618-14c68ae60762}; !- Outlet Port

OS:Connector:Mixer,
  {791bdd05-6bb7-48ee-93c4-8a2df2eb38ef}, !- Handle
  Connector Mixer 6,                      !- Name
  {6be2ea07-981c-42e1-96c0-b7a0125c6159}, !- Outlet Branch Name
  {58b84252-8ccc-4f78-bbbf-9a3aba8ea39a}, !- Inlet Branch Name 1
  {ea88e460-eba6-4d17-ac80-8562e95e9668}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8bb5c1a9-221c-437a-bbca-3b78f2884492}, !- Handle
  Connector Splitter 6,                   !- Name
  {f0930694-bb2a-4c19-a4ec-ee3c947ff72f}, !- Inlet Branch Name
  {a317ad96-e43f-49b3-99af-4dc7d174e6c1}, !- Outlet Branch Name 1
  {50d589b7-32e6-430b-8b9a-a3df5bdbe601}; !- Outlet Branch Name 2

OS:Connection,
  {461307a9-4090-4d46-8f10-b3ba1dd0cb3f}, !- Handle
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Source Object
  17,                                     !- Outlet Port
  {093cd781-2138-4665-a1f9-702aa1309374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0930694-bb2a-4c19-a4ec-ee3c947ff72f}, !- Handle
  {093cd781-2138-4665-a1f9-702aa1309374}, !- Source Object
  3,                                      !- Outlet Port
  {8bb5c1a9-221c-437a-bbca-3b78f2884492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a317ad96-e43f-49b3-99af-4dc7d174e6c1}, !- Handle
  {8bb5c1a9-221c-437a-bbca-3b78f2884492}, !- Source Object
  3,                                      !- Outlet Port
  {008ff524-e17b-4c79-8b6b-a4bd05148543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be2ea07-981c-42e1-96c0-b7a0125c6159}, !- Handle
  {791bdd05-6bb7-48ee-93c4-8a2df2eb38ef}, !- Source Object
  2,                                      !- Outlet Port
  {7fe7b3b9-3016-4609-87ba-3da957910b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ae2d27-2aee-41e5-8fcb-16a70adf60f1}, !- Handle
  {7fe7b3b9-3016-4609-87ba-3da957910b82}, !- Source Object
  3,                                      !- Outlet Port
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c9aa51ad-6075-4452-b204-7cbdb1bf5692}, !- Handle
  {568c7427-1412-4f66-8a2b-ff419ca97456}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bf99b7d9-dd09-4749-ad49-78c8f9112967}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {4c71ea00-2589-4d49-a511-ba26a775724c}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {023feedf-cecd-4be4-b42e-b4005bbdba2c}, !- Inlet Node Name
  {0d9dcf81-2453-4fb7-b425-5f819a776464}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {a9bf0efd-d727-4eca-853e-5f711fbb4cc4}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {a61470bf-13b7-4939-ba16-4ad206f06d44}, !- Water Inlet Node Name
  {c23a58c0-fe53-4001-9248-e324f9b63074}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  562.354509709392,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {7d7bbb8e-a3ff-46a0-880a-b79e5114b776}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cb424309-fe48-45d5-8045-f389f3324487}, !- Inlet Node Name
  {f30d60c3-2833-4e86-b66e-86728c687831}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c9b03dbb-84df-4938-a471-71b4dac58295}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9f9b17bc-8aec-42be-8288-cd3f12f2cf06}, !- Inlet Node Name
  {c97585c2-1173-4656-a22e-f9d6a0f7be8a}; !- Outlet Node Name

OS:Node,
  {d54996c5-5b6e-4d98-9301-c1574f99f1a2}, !- Handle
  Node 1107,                              !- Name
  {0d9dcf81-2453-4fb7-b425-5f819a776464}, !- Inlet Port
  {72fb4702-e4e4-4bc6-a3b1-8500c01e5d1a}; !- Outlet Port

OS:Connection,
  {023feedf-cecd-4be4-b42e-b4005bbdba2c}, !- Handle
  {4da7d9c3-0c30-4180-8fc8-b698d37aec9f}, !- Source Object
  3,                                      !- Outlet Port
  {4c71ea00-2589-4d49-a511-ba26a775724c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9dcf81-2453-4fb7-b425-5f819a776464}, !- Handle
  {4c71ea00-2589-4d49-a511-ba26a775724c}, !- Source Object
  3,                                      !- Outlet Port
  {d54996c5-5b6e-4d98-9301-c1574f99f1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fb4702-e4e4-4bc6-a3b1-8500c01e5d1a}, !- Handle
  {d54996c5-5b6e-4d98-9301-c1574f99f1a2}, !- Source Object
  3,                                      !- Outlet Port
  {a08ffbbb-6257-4852-aecf-53638a36cf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbad9d09-6464-4c91-9093-826fcaa86ced}, !- Handle
  Node 1108,                              !- Name
  {c23a58c0-fe53-4001-9248-e324f9b63074}, !- Inlet Port
  {5466a92d-20ed-4a6e-bf2f-e23a8d8de29f}; !- Outlet Port

OS:Connection,
  {a61470bf-13b7-4939-ba16-4ad206f06d44}, !- Handle
  {c2f6b006-246c-4d7f-aa86-ebfbe7aadcef}, !- Source Object
  3,                                      !- Outlet Port
  {a9bf0efd-d727-4eca-853e-5f711fbb4cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23a58c0-fe53-4001-9248-e324f9b63074}, !- Handle
  {a9bf0efd-d727-4eca-853e-5f711fbb4cc4}, !- Source Object
  3,                                      !- Outlet Port
  {dbad9d09-6464-4c91-9093-826fcaa86ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5466a92d-20ed-4a6e-bf2f-e23a8d8de29f}, !- Handle
  {dbad9d09-6464-4c91-9093-826fcaa86ced}, !- Source Object
  3,                                      !- Outlet Port
  {ffb75662-d244-407e-9a90-f1f8c95cba8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43fa7917-adcf-4f7f-906f-9fbc855e905a}, !- Handle
  Node 1109,                              !- Name
  {8b905b93-14c5-4d0b-aa79-31ef7f6e0d14}, !- Inlet Port
  {cb424309-fe48-45d5-8045-f389f3324487}; !- Outlet Port

OS:Connection,
  {8b905b93-14c5-4d0b-aa79-31ef7f6e0d14}, !- Handle
  {a08ffbbb-6257-4852-aecf-53638a36cf81}, !- Source Object
  4,                                      !- Outlet Port
  {43fa7917-adcf-4f7f-906f-9fbc855e905a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {942ffc93-62bd-4c16-81cc-aaa42a5946d9}, !- Handle
  Node 1110,                              !- Name
  {f30d60c3-2833-4e86-b66e-86728c687831}, !- Inlet Port
  {78ef24d1-e4af-43ac-be51-77de21b06188}; !- Outlet Port

OS:Connection,
  {cb424309-fe48-45d5-8045-f389f3324487}, !- Handle
  {43fa7917-adcf-4f7f-906f-9fbc855e905a}, !- Source Object
  3,                                      !- Outlet Port
  {7d7bbb8e-a3ff-46a0-880a-b79e5114b776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30d60c3-2833-4e86-b66e-86728c687831}, !- Handle
  {7d7bbb8e-a3ff-46a0-880a-b79e5114b776}, !- Source Object
  3,                                      !- Outlet Port
  {942ffc93-62bd-4c16-81cc-aaa42a5946d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ef24d1-e4af-43ac-be51-77de21b06188}, !- Handle
  {942ffc93-62bd-4c16-81cc-aaa42a5946d9}, !- Source Object
  3,                                      !- Outlet Port
  {ffb75662-d244-407e-9a90-f1f8c95cba8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ca42ed9b-7b7a-4b3e-b3e9-dfa16c3f7ca5}, !- Handle
  Node 1111,                              !- Name
  {03a824b8-a09f-4c59-a0c0-8ca33b7d55c5}, !- Inlet Port
  {9f9b17bc-8aec-42be-8288-cd3f12f2cf06}; !- Outlet Port

OS:Connection,
  {03a824b8-a09f-4c59-a0c0-8ca33b7d55c5}, !- Handle
  {ffb75662-d244-407e-9a90-f1f8c95cba8a}, !- Source Object
  2,                                      !- Outlet Port
  {ca42ed9b-7b7a-4b3e-b3e9-dfa16c3f7ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9b17bc-8aec-42be-8288-cd3f12f2cf06}, !- Handle
  {ca42ed9b-7b7a-4b3e-b3e9-dfa16c3f7ca5}, !- Source Object
  3,                                      !- Outlet Port
  {c9b03dbb-84df-4938-a471-71b4dac58295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97585c2-1173-4656-a22e-f9d6a0f7be8a}, !- Handle
  {c9b03dbb-84df-4938-a471-71b4dac58295}, !- Source Object
  3,                                      !- Outlet Port
  {d2884f90-6724-4e66-b9ad-f78ebbde36c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7834dbd-8c4e-4985-a4f3-6bf0af9b425f}, !- Handle
  Node 1112,                              !- Name
  {259a0696-45c9-4a63-9edf-2f73a4ba697c}, !- Inlet Port
  {58b84252-8ccc-4f78-bbbf-9a3aba8ea39a}; !- Outlet Port

OS:Connection,
  {c5878d02-61e6-49b9-a618-14c68ae60762}, !- Handle
  {008ff524-e17b-4c79-8b6b-a4bd05148543}, !- Source Object
  3,                                      !- Outlet Port
  {30e4888d-d66f-4bd8-af20-66e7f4b25e71}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {259a0696-45c9-4a63-9edf-2f73a4ba697c}, !- Handle
  {30e4888d-d66f-4bd8-af20-66e7f4b25e71}, !- Source Object
  18,                                     !- Outlet Port
  {f7834dbd-8c4e-4985-a4f3-6bf0af9b425f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b84252-8ccc-4f78-bbbf-9a3aba8ea39a}, !- Handle
  {f7834dbd-8c4e-4985-a4f3-6bf0af9b425f}, !- Source Object
  3,                                      !- Outlet Port
  {791bdd05-6bb7-48ee-93c4-8a2df2eb38ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a93e39c9-356e-459b-87d2-c5f79047671f}, !- Handle
  Node 1113,                              !- Name
  {50d589b7-32e6-430b-8b9a-a3df5bdbe601}, !- Inlet Port
  {be7adcf7-3104-45b4-893e-659fd922e69b}; !- Outlet Port

OS:Connection,
  {50d589b7-32e6-430b-8b9a-a3df5bdbe601}, !- Handle
  {8bb5c1a9-221c-437a-bbca-3b78f2884492}, !- Source Object
  4,                                      !- Outlet Port
  {a93e39c9-356e-459b-87d2-c5f79047671f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {843556c5-4cd5-475c-a4fb-39ff8ba5f481}, !- Handle
  Node 1114,                              !- Name
  {7335df93-934e-49e1-b4d6-3e4a20331cd3}, !- Inlet Port
  {ea88e460-eba6-4d17-ac80-8562e95e9668}; !- Outlet Port

OS:Connection,
  {be7adcf7-3104-45b4-893e-659fd922e69b}, !- Handle
  {a93e39c9-356e-459b-87d2-c5f79047671f}, !- Source Object
  3,                                      !- Outlet Port
  {85842f53-3e48-4ae0-8674-712a16ce5f11}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {7335df93-934e-49e1-b4d6-3e4a20331cd3}, !- Handle
  {85842f53-3e48-4ae0-8674-712a16ce5f11}, !- Source Object
  18,                                     !- Outlet Port
  {843556c5-4cd5-475c-a4fb-39ff8ba5f481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea88e460-eba6-4d17-ac80-8562e95e9668}, !- Handle
  {843556c5-4cd5-475c-a4fb-39ff8ba5f481}, !- Source Object
  3,                                      !- Outlet Port
  {791bdd05-6bb7-48ee-93c4-8a2df2eb38ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {24d3f951-d779-40f1-a253-38694ce1a1c3}, !- Handle
  CW Temp,                                !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  {2fd9d1d2-563e-4fdc-98c0-907ef463ed7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fd9d1d2-563e-4fdc-98c0-907ef463ed7b}, !- Handle
  Schedule Day 4,                         !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dd7cda88-e2b3-4977-b111-1d52d4e81a56}, !- Handle
  wkdCW Temp,                             !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7f63c13d-3584-4caf-b6f9-4a130f05d269}, !- Handle
  satCW Temp,                             !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2b519dbf-b4a6-44d9-8e82-8c71f4bf768f}, !- Handle
  sunCW Temp,                             !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {fb79a0dc-79a3-42d9-a18d-987e9947ca0f}, !- Handle
  wkdCW Temp rule,                        !- Name
  {24d3f951-d779-40f1-a253-38694ce1a1c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1fc3ef9e-1377-4811-a6af-289727697525}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fc3ef9e-1377-4811-a6af-289727697525}, !- Handle
  wkdCW Temp 1,                           !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e03b90ce-b119-496f-bc3e-a64fb4b023d1}, !- Handle
  satCW Temprule,                         !- Name
  {24d3f951-d779-40f1-a253-38694ce1a1c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcef4e64-4da6-4553-813a-a307b5a75751}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcef4e64-4da6-4553-813a-a307b5a75751}, !- Handle
  satCW Temp 1,                           !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a8c73e6e-0f2b-423a-81b3-fd8cb7b6e257}, !- Handle
  sunCW Temprule,                         !- Name
  {24d3f951-d779-40f1-a253-38694ce1a1c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71db0e96-805e-4070-8adf-50e7c8101e3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71db0e96-805e-4070-8adf-50e7c8101e3e}, !- Handle
  sunCW Temp 1,                           !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {2008d4e9-ccb7-4113-872b-c98ba49e440c}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {24d3f951-d779-40f1-a253-38694ce1a1c3}, !- Schedule Name
  {d2884f90-6724-4e66-b9ad-f78ebbde36c6}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {d59080d6-de92-4b72-8e77-b927bd9746f0}, !- Availability Schedule
  {26ad533f-0c0b-4dd8-b8a7-d496635e8c71}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {edd477ed-aa2d-4ac7-9a01-2967404409cf}, !- Supply Side Inlet Node Name
  {e240adbf-6177-4dc2-878d-a0612aad3342}, !- Demand Side Outlet Node Name
  {36c34430-544c-4b95-921e-966aaec35ae2}, !- Demand Side Inlet Node A
  {2bb61476-2cd2-4627-87ea-b431b43ca5ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Demand Mixer Name
  {1076ef01-72f1-428a-a202-6df727983379}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6cda00c5-e778-4c95-91e4-784ae315c1aa}, !- Handle
  Node 1115,                              !- Name
  {edd477ed-aa2d-4ac7-9a01-2967404409cf}, !- Inlet Port
  {fd659b68-5bbc-47b1-8676-fcd0a5f68300}; !- Outlet Port

OS:Node,
  {b2ff2b7f-d65b-421f-83b7-00a31099a586}, !- Handle
  Node 1116,                              !- Name
  {bb2a1ccc-5c68-4665-885f-135fbad73fed}, !- Inlet Port
  {2bb61476-2cd2-4627-87ea-b431b43ca5ef}; !- Outlet Port

OS:Connection,
  {edd477ed-aa2d-4ac7-9a01-2967404409cf}, !- Handle
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- Source Object
  9,                                      !- Outlet Port
  {6cda00c5-e778-4c95-91e4-784ae315c1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb61476-2cd2-4627-87ea-b431b43ca5ef}, !- Handle
  {b2ff2b7f-d65b-421f-83b7-00a31099a586}, !- Source Object
  3,                                      !- Outlet Port
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5c354e7-e1a0-4494-be8c-ebcbfbda6153}, !- Handle
  Node 1117,                              !- Name
  {36c34430-544c-4b95-921e-966aaec35ae2}, !- Inlet Port
  {e842e3fa-cb94-413a-8599-5ea5eb94c30a}; !- Outlet Port

OS:Node,
  {50b97205-6f2e-4cd5-abe2-bb402308fa53}, !- Handle
  Node 1118,                              !- Name
  {e5f0abe5-e543-407d-8200-8e68cf2838d0}, !- Inlet Port
  {e240adbf-6177-4dc2-878d-a0612aad3342}; !- Outlet Port

OS:Node,
  {0ab4e616-40ae-40c1-bddc-751f85e50b0b}, !- Handle
  Node 1119,                              !- Name
  {60e49cbd-c293-4965-9b47-526e205ed2f2}, !- Inlet Port
  {95abf21d-dd26-4984-a0be-f42efda19f71}; !- Outlet Port

OS:Connection,
  {36c34430-544c-4b95-921e-966aaec35ae2}, !- Handle
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- Source Object
  11,                                     !- Outlet Port
  {f5c354e7-e1a0-4494-be8c-ebcbfbda6153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e240adbf-6177-4dc2-878d-a0612aad3342}, !- Handle
  {50b97205-6f2e-4cd5-abe2-bb402308fa53}, !- Source Object
  3,                                      !- Outlet Port
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1076ef01-72f1-428a-a202-6df727983379}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {e842e3fa-cb94-413a-8599-5ea5eb94c30a}, !- Inlet Node Name
  {97a0e2e5-6c5d-472b-b1ee-1074f8384ab9}, !- Outlet Node Name 1
  {a254cac6-029c-4143-bd09-66327b7595f2}, !- Outlet Node Name 2
  {1d93885a-6263-4199-b2d4-3f24ce6988e3}, !- Outlet Node Name 3
  {c77c681f-647a-4212-b840-46a2cf6b96c8}, !- Outlet Node Name 4
  {0f6617b7-d10c-4f40-a149-c3d0b4035aec}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {e5f0abe5-e543-407d-8200-8e68cf2838d0}, !- Outlet Node Name
  {b7fce84f-5fd8-43e9-9a20-6109021e8c49}, !- Inlet Node Name 1
  {4a3aa549-a53c-4c0a-b615-e8fc3b676848}, !- Inlet Node Name 2
  {4cea6941-2f86-4e15-9245-42f7ace83251}, !- Inlet Node Name 3
  {9a9240d4-4a2f-4676-93f2-bbb6e3925f7e}, !- Inlet Node Name 4
  {fe39aa8f-a1c8-42d7-a6ab-79d03dd1b20b}; !- Inlet Node Name 5

OS:Connection,
  {e842e3fa-cb94-413a-8599-5ea5eb94c30a}, !- Handle
  {f5c354e7-e1a0-4494-be8c-ebcbfbda6153}, !- Source Object
  3,                                      !- Outlet Port
  {1076ef01-72f1-428a-a202-6df727983379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f0abe5-e543-407d-8200-8e68cf2838d0}, !- Handle
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Source Object
  2,                                      !- Outlet Port
  {50b97205-6f2e-4cd5-abe2-bb402308fa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc4d3d68-666b-46d0-925d-87d0cc3d0754}, !- Handle
  {b198b1e3-ba0d-43db-aa7c-5c948cc92ef4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {26ad533f-0c0b-4dd8-b8a7-d496635e8c71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {8d74bba1-6164-470c-9009-76285175c3c0}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {5923f916-4d14-4882-a98d-ff20c7eb945e}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {38da2ded-c7e4-4f59-b286-583016aa5585}, !- Air Inlet Node Name
  {bb2a1ccc-5c68-4665-885f-135fbad73fed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {d3927db3-aa60-45be-9812-1231833d065a}, !- Handle
  Sys6 Return Fan,                        !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fd659b68-5bbc-47b1-8676-fcd0a5f68300}, !- Air Inlet Node Name
  {44925055-df09-4c9f-8adf-2f7010d6fee8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Handle
  Coil Heating Water 1,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a265348-295e-47f1-b7d9-f3b3a01dc497}, !- Water Inlet Node Name
  {df30b247-b8be-46de-865f-441901f72232}, !- Water Outlet Node Name
  {5d35b929-dc59-4cf1-835b-daf9de6879b7}, !- Air Inlet Node Name
  {080d025c-bf98-4bca-96cb-72cbc09dfc30}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43581d20-4327-4d18-a2b8-e74086cdd9cd}, !- Handle
  Node 1120,                              !- Name
  {9c3c9be8-239b-4152-974a-eade0fa70997}, !- Inlet Port
  {2a265348-295e-47f1-b7d9-f3b3a01dc497}; !- Outlet Port

OS:Connection,
  {9c3c9be8-239b-4152-974a-eade0fa70997}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  99,                                     !- Outlet Port
  {43581d20-4327-4d18-a2b8-e74086cdd9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89605e1-e0bc-4adc-b9b1-1a60bee799aa}, !- Handle
  Node 1121,                              !- Name
  {df30b247-b8be-46de-865f-441901f72232}, !- Inlet Port
  {2125e85e-e96b-4a1e-a4e2-b18342437bd2}; !- Outlet Port

OS:Connection,
  {2a265348-295e-47f1-b7d9-f3b3a01dc497}, !- Handle
  {43581d20-4327-4d18-a2b8-e74086cdd9cd}, !- Source Object
  3,                                      !- Outlet Port
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df30b247-b8be-46de-865f-441901f72232}, !- Handle
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Source Object
  6,                                      !- Outlet Port
  {f89605e1-e0bc-4adc-b9b1-1a60bee799aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2125e85e-e96b-4a1e-a4e2-b18342437bd2}, !- Handle
  {f89605e1-e0bc-4adc-b9b1-1a60bee799aa}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  99;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dcfee4f4-eee4-491a-bf06-0bb24cd4f31a}, !- Water Inlet Node Name
  {c8e5f69a-0c29-49c8-b736-392b46199523}, !- Water Outlet Node Name
  {24417512-de1e-47a4-a70f-5992ae34f58f}, !- Air Inlet Node Name
  {5e93e23d-db6f-4034-acb1-945b4d3772d5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6e3cd123-54c1-4e1b-9ed6-39985951a129}, !- Handle
  Node 1122,                              !- Name
  {c8e5f69a-0c29-49c8-b736-392b46199523}, !- Inlet Port
  {ea686110-f545-4d02-9851-06c5208d6420}; !- Outlet Port

OS:Connection,
  {dcfee4f4-eee4-491a-bf06-0bb24cd4f31a}, !- Handle
  {64d235d9-df13-4d4c-b45b-ac06b515a5e6}, !- Source Object
  3,                                      !- Outlet Port
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c8e5f69a-0c29-49c8-b736-392b46199523}, !- Handle
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Source Object
  11,                                     !- Outlet Port
  {6e3cd123-54c1-4e1b-9ed6-39985951a129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea686110-f545-4d02-9851-06c5208d6420}, !- Handle
  {6e3cd123-54c1-4e1b-9ed6-39985951a129}, !- Source Object
  3,                                      !- Outlet Port
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d6c5f3f1-d7f1-4d36-bccd-bd064d157960}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
