  FixedMinimum,                           !- Minimum Limit Type
  {d59080d6-de92-4b72-8e77-b927bd9746f0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {309d5be9-7d7b-445f-b95c-ec00e351ce8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {309d5be9-7d7b-445f-b95c-ec00e351ce8a}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {11ff78d9-e685-4924-9b99-a198e186b41b}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {d6c5f3f1-d7f1-4d36-bccd-bd064d157960}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29a432f7-0951-4984-883b-452835e7d783}, !- Mixed Air Node Name
  {a9638ca8-f345-4e8e-9313-e0d81ba84fd4}, !- Outdoor Air Stream Node Name
  {529acb11-76aa-4512-b9bf-4684b513ae7a}, !- Relief Air Stream Node Name
  {399b5f23-8570-43d2-9caf-68ed700507cb}; !- Return Air Stream Node Name

OS:Node,
  {e4fd14f0-6855-4bd4-8ecc-72dc3d808603}, !- Handle
  Node 1123,                              !- Name
  ,                                       !- Inlet Port
  {a9638ca8-f345-4e8e-9313-e0d81ba84fd4}; !- Outlet Port

OS:Connection,
  {a9638ca8-f345-4e8e-9313-e0d81ba84fd4}, !- Handle
  {e4fd14f0-6855-4bd4-8ecc-72dc3d808603}, !- Source Object
  3,                                      !- Outlet Port
  {11ff78d9-e685-4924-9b99-a198e186b41b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1dc079c-85e2-456f-8ee0-7fe59a299448}, !- Handle
  Node 1124,                              !- Name
  {529acb11-76aa-4512-b9bf-4684b513ae7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {529acb11-76aa-4512-b9bf-4684b513ae7a}, !- Handle
  {11ff78d9-e685-4924-9b99-a198e186b41b}, !- Source Object
  7,                                      !- Outlet Port
  {f1dc079c-85e2-456f-8ee0-7fe59a299448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2a1ccc-5c68-4665-885f-135fbad73fed}, !- Handle
  {5923f916-4d14-4882-a98d-ff20c7eb945e}, !- Source Object
  17,                                     !- Outlet Port
  {b2ff2b7f-d65b-421f-83b7-00a31099a586}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db8160f6-c6e9-41e7-857c-d9f8e0f85a34}, !- Handle
  Node 1125,                              !- Name
  {080d025c-bf98-4bca-96cb-72cbc09dfc30}, !- Inlet Port
  {38da2ded-c7e4-4f59-b286-583016aa5585}; !- Outlet Port

OS:Connection,
  {080d025c-bf98-4bca-96cb-72cbc09dfc30}, !- Handle
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Source Object
  8,                                      !- Outlet Port
  {db8160f6-c6e9-41e7-857c-d9f8e0f85a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38da2ded-c7e4-4f59-b286-583016aa5585}, !- Handle
  {db8160f6-c6e9-41e7-857c-d9f8e0f85a34}, !- Source Object
  3,                                      !- Outlet Port
  {5923f916-4d14-4882-a98d-ff20c7eb945e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {637ce7ea-ce9b-43ef-b250-a6d19f7e1657}, !- Handle
  Controller Water Coil 1,                !- Name
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5f545873-1807-47ee-89d5-bb4c28d4a7ef}, !- Handle
  Node 1126,                              !- Name
  {5e93e23d-db6f-4034-acb1-945b4d3772d5}, !- Inlet Port
  {5d35b929-dc59-4cf1-835b-daf9de6879b7}; !- Outlet Port

OS:Connection,
  {5e93e23d-db6f-4034-acb1-945b4d3772d5}, !- Handle
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Source Object
  13,                                     !- Outlet Port
  {5f545873-1807-47ee-89d5-bb4c28d4a7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d35b929-dc59-4cf1-835b-daf9de6879b7}, !- Handle
  {5f545873-1807-47ee-89d5-bb4c28d4a7ef}, !- Source Object
  3,                                      !- Outlet Port
  {2b392742-a5ae-4764-9fa8-31174c517f41}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b246093-d7a0-42a3-8297-ab9ebc773e9d}, !- Handle
  Controller Water Coil 2,                !- Name
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a6d3d73c-b0c4-43c4-be38-a246a100cc43}, !- Handle
  Node 1127,                              !- Name
  {29a432f7-0951-4984-883b-452835e7d783}, !- Inlet Port
  {24417512-de1e-47a4-a70f-5992ae34f58f}; !- Outlet Port

OS:Connection,
  {29a432f7-0951-4984-883b-452835e7d783}, !- Handle
  {11ff78d9-e685-4924-9b99-a198e186b41b}, !- Source Object
  5,                                      !- Outlet Port
  {a6d3d73c-b0c4-43c4-be38-a246a100cc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24417512-de1e-47a4-a70f-5992ae34f58f}, !- Handle
  {a6d3d73c-b0c4-43c4-be38-a246a100cc43}, !- Source Object
  3,                                      !- Outlet Port
  {2b746405-2bc8-411a-9d42-b00586bbd139}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0157224f-293d-41eb-901a-75adef344097}, !- Handle
  Node 1128,                              !- Name
  {44925055-df09-4c9f-8adf-2f7010d6fee8}, !- Inlet Port
  {399b5f23-8570-43d2-9caf-68ed700507cb}; !- Outlet Port

OS:Connection,
  {fd659b68-5bbc-47b1-8676-fcd0a5f68300}, !- Handle
  {6cda00c5-e778-4c95-91e4-784ae315c1aa}, !- Source Object
  3,                                      !- Outlet Port
  {d3927db3-aa60-45be-9812-1231833d065a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {44925055-df09-4c9f-8adf-2f7010d6fee8}, !- Handle
  {d3927db3-aa60-45be-9812-1231833d065a}, !- Source Object
  17,                                     !- Outlet Port
  {0157224f-293d-41eb-901a-75adef344097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399b5f23-8570-43d2-9caf-68ed700507cb}, !- Handle
  {0157224f-293d-41eb-901a-75adef344097}, !- Source Object
  3,                                      !- Outlet Port
  {11ff78d9-e685-4924-9b99-a198e186b41b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {25789a47-8740-4263-a037-cbcb64ea89e6}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b2ff2b7f-d65b-421f-83b7-00a31099a586}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bdca45b6-8274-4287-b7c3-7fcabfc87d4d}, !- Handle
  Coil Heating Water 2,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4573cd12-1bbb-4fca-a06c-618ca4023a9d}, !- Water Inlet Node Name
  {a404e8b1-b290-44d7-b84d-06ff7f9e45c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49af24cb-2294-4bb6-b3f0-2a2026858314}, !- Handle
  Node 1129,                              !- Name
  {c029ea75-dd15-481b-b9ce-c5c9a71bfcd9}, !- Inlet Port
  {4573cd12-1bbb-4fca-a06c-618ca4023a9d}; !- Outlet Port

OS:Connection,
  {c029ea75-dd15-481b-b9ce-c5c9a71bfcd9}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  100,                                    !- Outlet Port
  {49af24cb-2294-4bb6-b3f0-2a2026858314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b4c0484-7769-4d2d-8073-4778e2d19b5a}, !- Handle
  Node 1130,                              !- Name
  {a404e8b1-b290-44d7-b84d-06ff7f9e45c9}, !- Inlet Port
  {ba23a2b7-d4fd-4065-a56c-041ac203798a}; !- Outlet Port

OS:Connection,
  {4573cd12-1bbb-4fca-a06c-618ca4023a9d}, !- Handle
  {49af24cb-2294-4bb6-b3f0-2a2026858314}, !- Source Object
  3,                                      !- Outlet Port
  {bdca45b6-8274-4287-b7c3-7fcabfc87d4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a404e8b1-b290-44d7-b84d-06ff7f9e45c9}, !- Handle
  {bdca45b6-8274-4287-b7c3-7fcabfc87d4d}, !- Source Object
  6,                                      !- Outlet Port
  {8b4c0484-7769-4d2d-8073-4778e2d19b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba23a2b7-d4fd-4065-a56c-041ac203798a}, !- Handle
  {8b4c0484-7769-4d2d-8073-4778e2d19b5a}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {df1a4041-25b4-4352-b834-5abb5fa4281c}, !- Handle
  Controller Water Coil 3,                !- Name
  {bdca45b6-8274-4287-b7c3-7fcabfc87d4d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b84ea86b-26b5-44d2-a801-bfd98c587697}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1d9374bc-0439-4b7d-92cd-f4a4ed843815}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0334450944,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bdca45b6-8274-4287-b7c3-7fcabfc87d4d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60e49cbd-c293-4965-9b47-526e205ed2f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {602ee1ec-4faf-40bd-a4fa-a24597119e81}, !- Handle
  Node 1131,                              !- Name
  {c6a4a5b2-f6bf-4947-9f52-21f40a00379c}, !- Inlet Port
  {b7fce84f-5fd8-43e9-9a20-6109021e8c49}; !- Outlet Port

OS:Connection,
  {95abf21d-dd26-4984-a0be-f42efda19f71}, !- Handle
  {0ab4e616-40ae-40c1-bddc-751f85e50b0b}, !- Source Object
  3,                                      !- Outlet Port
  {5d4c6ee5-2bfd-455a-877e-1194e4a7115a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a4a5b2-f6bf-4947-9f52-21f40a00379c}, !- Handle
  {2e4797b7-65ff-4ba4-852a-2240d0089783}, !- Source Object
  2,                                      !- Outlet Port
  {602ee1ec-4faf-40bd-a4fa-a24597119e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fce84f-5fd8-43e9-9a20-6109021e8c49}, !- Handle
  {602ee1ec-4faf-40bd-a4fa-a24597119e81}, !- Source Object
  3,                                      !- Outlet Port
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ed9011f-6ea9-4ec4-97f4-6bdfc77da041}, !- Handle
  Node 1132,                              !- Name
  {97a0e2e5-6c5d-472b-b1ee-1074f8384ab9}, !- Inlet Port
  {1d9374bc-0439-4b7d-92cd-f4a4ed843815}; !- Outlet Port

OS:Connection,
  {97a0e2e5-6c5d-472b-b1ee-1074f8384ab9}, !- Handle
  {1076ef01-72f1-428a-a202-6df727983379}, !- Source Object
  3,                                      !- Outlet Port
  {3ed9011f-6ea9-4ec4-97f4-6bdfc77da041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9374bc-0439-4b7d-92cd-f4a4ed843815}, !- Handle
  {3ed9011f-6ea9-4ec4-97f4-6bdfc77da041}, !- Source Object
  3,                                      !- Outlet Port
  {b84ea86b-26b5-44d2-a801-bfd98c587697}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60e49cbd-c293-4965-9b47-526e205ed2f2}, !- Handle
  {b84ea86b-26b5-44d2-a801-bfd98c587697}, !- Source Object
  12,                                     !- Outlet Port
  {0ab4e616-40ae-40c1-bddc-751f85e50b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3c192dc7-5158-43e9-bebb-6f6c47e02fec}, !- Handle
  Coil Heating Water Baseboard 97,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0566d5ef-0130-48cb-876b-8187c9a7032c}, !- Water Inlet Node Name
  {46808548-91ff-4c9c-b774-b9a1853f8ff6}; !- Water Outlet Node Name

OS:Node,
  {20d555cf-27bb-4b91-a6cd-d62c0b15b0bd}, !- Handle
  Node 1133,                              !- Name
  {02d1887a-2631-441b-9639-ad78758d4671}, !- Inlet Port
  {0566d5ef-0130-48cb-876b-8187c9a7032c}; !- Outlet Port

OS:Connection,
  {02d1887a-2631-441b-9639-ad78758d4671}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  101,                                    !- Outlet Port
  {20d555cf-27bb-4b91-a6cd-d62c0b15b0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1bb16f6-9837-40bc-995e-536646519acc}, !- Handle
  Node 1134,                              !- Name
  {46808548-91ff-4c9c-b774-b9a1853f8ff6}, !- Inlet Port
  {3434a0b7-9f9a-4155-a8d8-9f73192ab866}; !- Outlet Port

OS:Connection,
  {0566d5ef-0130-48cb-876b-8187c9a7032c}, !- Handle
  {20d555cf-27bb-4b91-a6cd-d62c0b15b0bd}, !- Source Object
  3,                                      !- Outlet Port
  {3c192dc7-5158-43e9-bebb-6f6c47e02fec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {46808548-91ff-4c9c-b774-b9a1853f8ff6}, !- Handle
  {3c192dc7-5158-43e9-bebb-6f6c47e02fec}, !- Source Object
  10,                                     !- Outlet Port
  {d1bb16f6-9837-40bc-995e-536646519acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3434a0b7-9f9a-4155-a8d8-9f73192ab866}, !- Handle
  {d1bb16f6-9837-40bc-995e-536646519acc}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  101;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {19692fe7-2f8d-4c86-a57e-95b11a90881d}, !- Handle
  Zone HVAC Baseboard Convective Water 97, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3c192dc7-5158-43e9-bebb-6f6c47e02fec}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {6ffbfd46-552d-4735-a5a7-358c3e881cf8}, !- Handle
  Coil Heating Water 3,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fab243b-56cd-4988-b377-335d1643a930}, !- Water Inlet Node Name
  {321d5acc-c89b-4da0-970a-bd556d6be7f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0731d3e-d473-4a6b-800f-705049c42668}, !- Handle
  Node 1135,                              !- Name
  {535f74dc-b4b8-4d6a-be3f-e0843eff2e6b}, !- Inlet Port
  {4fab243b-56cd-4988-b377-335d1643a930}; !- Outlet Port

OS:Connection,
  {535f74dc-b4b8-4d6a-be3f-e0843eff2e6b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  102,                                    !- Outlet Port
  {d0731d3e-d473-4a6b-800f-705049c42668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d522aba5-f13e-45f7-bb57-9e7ed4179813}, !- Handle
  Node 1136,                              !- Name
  {321d5acc-c89b-4da0-970a-bd556d6be7f4}, !- Inlet Port
  {322f1cde-82a4-4bea-8294-6e6020a08cd1}; !- Outlet Port

OS:Connection,
  {4fab243b-56cd-4988-b377-335d1643a930}, !- Handle
  {d0731d3e-d473-4a6b-800f-705049c42668}, !- Source Object
  3,                                      !- Outlet Port
  {6ffbfd46-552d-4735-a5a7-358c3e881cf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {321d5acc-c89b-4da0-970a-bd556d6be7f4}, !- Handle
  {6ffbfd46-552d-4735-a5a7-358c3e881cf8}, !- Source Object
  6,                                      !- Outlet Port
  {d522aba5-f13e-45f7-bb57-9e7ed4179813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322f1cde-82a4-4bea-8294-6e6020a08cd1}, !- Handle
  {d522aba5-f13e-45f7-bb57-9e7ed4179813}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8c6447e8-cef7-450a-840e-db93488cf3ba}, !- Handle
  Controller Water Coil 4,                !- Name
  {6ffbfd46-552d-4735-a5a7-358c3e881cf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c419eac-d906-4980-9bfd-9b120bba3419}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {ba87f607-e60c-4e70-b9c1-0ec69bdbe7f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0083612736,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ffbfd46-552d-4735-a5a7-358c3e881cf8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7490b8b9-6064-4c58-9677-a6a14f363bd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa1b84f1-8ac4-40d5-a9c6-0baaca65b8d6}, !- Handle
  Node 1137,                              !- Name
  {7490b8b9-6064-4c58-9677-a6a14f363bd3}, !- Inlet Port
  {6219d6d8-5d7a-458d-82d2-c8423ffdbffc}; !- Outlet Port

OS:Node,
  {f7bcf0b9-3636-40f1-8d94-5f1bfcddcfee}, !- Handle
  Node 1138,                              !- Name
  {e8b94421-3717-4e1d-87f8-31c538f59322}, !- Inlet Port
  {4a3aa549-a53c-4c0a-b615-e8fc3b676848}; !- Outlet Port

OS:Connection,
  {6219d6d8-5d7a-458d-82d2-c8423ffdbffc}, !- Handle
  {aa1b84f1-8ac4-40d5-a9c6-0baaca65b8d6}, !- Source Object
  3,                                      !- Outlet Port
  {93e570ed-3e50-4de0-89fa-d8d3a8900fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b94421-3717-4e1d-87f8-31c538f59322}, !- Handle
  {77a38620-6ce7-48d3-bca2-a05e8efea73f}, !- Source Object
  2,                                      !- Outlet Port
  {f7bcf0b9-3636-40f1-8d94-5f1bfcddcfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3aa549-a53c-4c0a-b615-e8fc3b676848}, !- Handle
  {f7bcf0b9-3636-40f1-8d94-5f1bfcddcfee}, !- Source Object
  3,                                      !- Outlet Port
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9be74cd5-8c96-454c-812e-23822ef5d25b}, !- Handle
  Node 1139,                              !- Name
  {a254cac6-029c-4143-bd09-66327b7595f2}, !- Inlet Port
  {ba87f607-e60c-4e70-b9c1-0ec69bdbe7f0}; !- Outlet Port

OS:Connection,
  {a254cac6-029c-4143-bd09-66327b7595f2}, !- Handle
  {1076ef01-72f1-428a-a202-6df727983379}, !- Source Object
  4,                                      !- Outlet Port
  {9be74cd5-8c96-454c-812e-23822ef5d25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba87f607-e60c-4e70-b9c1-0ec69bdbe7f0}, !- Handle
  {9be74cd5-8c96-454c-812e-23822ef5d25b}, !- Source Object
  3,                                      !- Outlet Port
  {6c419eac-d906-4980-9bfd-9b120bba3419}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7490b8b9-6064-4c58-9677-a6a14f363bd3}, !- Handle
  {6c419eac-d906-4980-9bfd-9b120bba3419}, !- Source Object
  12,                                     !- Outlet Port
  {aa1b84f1-8ac4-40d5-a9c6-0baaca65b8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {990d1561-b3dc-4ed9-b1f2-9ca0c94dba81}, !- Handle
  Coil Heating Water Baseboard 98,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bce9c0bb-0f06-4379-a872-1ba49b2eec5d}, !- Water Inlet Node Name
  {6db46db8-711f-4f1a-af8b-04c28ab2eb87}; !- Water Outlet Node Name

OS:Node,
  {ed171e25-ab3b-45a1-96e5-847904debd90}, !- Handle
  Node 1140,                              !- Name
  {e042447c-52d5-4632-85e1-829847ed46be}, !- Inlet Port
  {bce9c0bb-0f06-4379-a872-1ba49b2eec5d}; !- Outlet Port

OS:Connection,
  {e042447c-52d5-4632-85e1-829847ed46be}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  103,                                    !- Outlet Port
  {ed171e25-ab3b-45a1-96e5-847904debd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c39d261-5821-4756-93df-360fc625a0be}, !- Handle
  Node 1141,                              !- Name
  {6db46db8-711f-4f1a-af8b-04c28ab2eb87}, !- Inlet Port
  {7fe225ff-4b71-496c-b714-e4b2ed3830b2}; !- Outlet Port

OS:Connection,
  {bce9c0bb-0f06-4379-a872-1ba49b2eec5d}, !- Handle
  {ed171e25-ab3b-45a1-96e5-847904debd90}, !- Source Object
  3,                                      !- Outlet Port
  {990d1561-b3dc-4ed9-b1f2-9ca0c94dba81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6db46db8-711f-4f1a-af8b-04c28ab2eb87}, !- Handle
  {990d1561-b3dc-4ed9-b1f2-9ca0c94dba81}, !- Source Object
  10,                                     !- Outlet Port
  {5c39d261-5821-4756-93df-360fc625a0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe225ff-4b71-496c-b714-e4b2ed3830b2}, !- Handle
  {5c39d261-5821-4756-93df-360fc625a0be}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  103;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {561403a6-6468-4b60-a531-0b9e6b645c1f}, !- Handle
  Zone HVAC Baseboard Convective Water 98, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {990d1561-b3dc-4ed9-b1f2-9ca0c94dba81}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {544c1283-60e0-46c2-9382-5ff37510c9e6}, !- Handle
  Coil Heating Water 4,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dc3fd513-ac92-4f17-8757-3821568df49b}, !- Water Inlet Node Name
  {0decb8f0-3ad9-4b9c-9fe9-5c3f42065687}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ac0ae8a-4b3c-4bdc-881d-6710b711b5b3}, !- Handle
  Node 1142,                              !- Name
  {5956a2b5-9614-49f0-bcc8-6d576f6151b5}, !- Inlet Port
  {dc3fd513-ac92-4f17-8757-3821568df49b}; !- Outlet Port

OS:Connection,
  {5956a2b5-9614-49f0-bcc8-6d576f6151b5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  104,                                    !- Outlet Port
  {1ac0ae8a-4b3c-4bdc-881d-6710b711b5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a28a8d-bd33-4642-a11d-051003db4422}, !- Handle
  Node 1143,                              !- Name
  {0decb8f0-3ad9-4b9c-9fe9-5c3f42065687}, !- Inlet Port
  {bf1098f9-62ae-424e-bb69-358244284c83}; !- Outlet Port

OS:Connection,
  {dc3fd513-ac92-4f17-8757-3821568df49b}, !- Handle
  {1ac0ae8a-4b3c-4bdc-881d-6710b711b5b3}, !- Source Object
  3,                                      !- Outlet Port
  {544c1283-60e0-46c2-9382-5ff37510c9e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0decb8f0-3ad9-4b9c-9fe9-5c3f42065687}, !- Handle
  {544c1283-60e0-46c2-9382-5ff37510c9e6}, !- Source Object
  6,                                      !- Outlet Port
  {07a28a8d-bd33-4642-a11d-051003db4422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1098f9-62ae-424e-bb69-358244284c83}, !- Handle
  {07a28a8d-bd33-4642-a11d-051003db4422}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {098d8b0b-e8ef-4354-8b8b-fdeef08edd5a}, !- Handle
  Controller Water Coil 5,                !- Name
  {544c1283-60e0-46c2-9382-5ff37510c9e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1cdc87a-5525-436e-b444-22bb897e9079}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {86ac2d15-d7f8-443c-b042-0f55503cd72d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02081028096,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {544c1283-60e0-46c2-9382-5ff37510c9e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cce03d65-caf1-4b9d-9c03-299292185f88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91b2829a-8dbe-4a70-9972-135ce56ac5c0}, !- Handle
  Node 1144,                              !- Name
  {cce03d65-caf1-4b9d-9c03-299292185f88}, !- Inlet Port
  {460176b0-ddac-4382-83c5-15aea35ac7a1}; !- Outlet Port

OS:Node,
  {172f992b-0d0b-4d15-be77-32f8d9aa42d2}, !- Handle
  Node 1145,                              !- Name
  {2dce31c9-9668-4b43-afaa-08cebd392239}, !- Inlet Port
  {4cea6941-2f86-4e15-9245-42f7ace83251}; !- Outlet Port

OS:Connection,
  {460176b0-ddac-4382-83c5-15aea35ac7a1}, !- Handle
  {91b2829a-8dbe-4a70-9972-135ce56ac5c0}, !- Source Object
  3,                                      !- Outlet Port
  {564b03b8-8b5d-47d4-83e5-4af4145e7e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dce31c9-9668-4b43-afaa-08cebd392239}, !- Handle
  {1138806c-1322-4cc3-b715-14a2054bf2b2}, !- Source Object
  2,                                      !- Outlet Port
  {172f992b-0d0b-4d15-be77-32f8d9aa42d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cea6941-2f86-4e15-9245-42f7ace83251}, !- Handle
  {172f992b-0d0b-4d15-be77-32f8d9aa42d2}, !- Source Object
  3,                                      !- Outlet Port
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9817f601-91ab-44b2-bbc7-00dba2603e86}, !- Handle
  Node 1146,                              !- Name
  {1d93885a-6263-4199-b2d4-3f24ce6988e3}, !- Inlet Port
  {86ac2d15-d7f8-443c-b042-0f55503cd72d}; !- Outlet Port

OS:Connection,
  {1d93885a-6263-4199-b2d4-3f24ce6988e3}, !- Handle
  {1076ef01-72f1-428a-a202-6df727983379}, !- Source Object
  5,                                      !- Outlet Port
  {9817f601-91ab-44b2-bbc7-00dba2603e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ac2d15-d7f8-443c-b042-0f55503cd72d}, !- Handle
  {9817f601-91ab-44b2-bbc7-00dba2603e86}, !- Source Object
  3,                                      !- Outlet Port
  {e1cdc87a-5525-436e-b444-22bb897e9079}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce03d65-caf1-4b9d-9c03-299292185f88}, !- Handle
  {e1cdc87a-5525-436e-b444-22bb897e9079}, !- Source Object
  12,                                     !- Outlet Port
  {91b2829a-8dbe-4a70-9972-135ce56ac5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {90eb6c25-4adf-4333-bafd-9fdb6e5a1bc0}, !- Handle
  Coil Heating Water Baseboard 99,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da31cc0d-f577-4990-8172-eb099bb0debb}, !- Water Inlet Node Name
  {95397ae0-c46a-43de-a06b-d95976dfd002}; !- Water Outlet Node Name

OS:Node,
  {045e55bf-516e-43a6-99cb-010e47f6829e}, !- Handle
  Node 1147,                              !- Name
  {fd0383a7-e734-4c14-aaad-eb4123eec052}, !- Inlet Port
  {da31cc0d-f577-4990-8172-eb099bb0debb}; !- Outlet Port

OS:Connection,
  {fd0383a7-e734-4c14-aaad-eb4123eec052}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  105,                                    !- Outlet Port
  {045e55bf-516e-43a6-99cb-010e47f6829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b006f31-b934-404e-8e29-9d91c309b264}, !- Handle
  Node 1148,                              !- Name
  {95397ae0-c46a-43de-a06b-d95976dfd002}, !- Inlet Port
  {8695104f-c90f-4870-bddc-423e72f47ef0}; !- Outlet Port

OS:Connection,
  {da31cc0d-f577-4990-8172-eb099bb0debb}, !- Handle
  {045e55bf-516e-43a6-99cb-010e47f6829e}, !- Source Object
  3,                                      !- Outlet Port
  {90eb6c25-4adf-4333-bafd-9fdb6e5a1bc0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95397ae0-c46a-43de-a06b-d95976dfd002}, !- Handle
  {90eb6c25-4adf-4333-bafd-9fdb6e5a1bc0}, !- Source Object
  10,                                     !- Outlet Port
  {0b006f31-b934-404e-8e29-9d91c309b264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8695104f-c90f-4870-bddc-423e72f47ef0}, !- Handle
  {0b006f31-b934-404e-8e29-9d91c309b264}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  105;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {59f14539-99c0-4904-8f9d-dbc82502bdb0}, !- Handle
  Zone HVAC Baseboard Convective Water 99, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {90eb6c25-4adf-4333-bafd-9fdb6e5a1bc0}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {367537ba-b0c1-4ca4-ab32-b857fbb48e7c}, !- Handle
  Coil Heating Water 5,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f41aa177-e00e-48d6-9e8c-6c1c99632c57}, !- Water Inlet Node Name
  {e6e412da-ebdf-4832-ae9a-d3ffae6a80fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8c16397-facf-458c-b392-29e71d176e46}, !- Handle
  Node 1149,                              !- Name
  {2d65b63f-d216-43b1-80f5-a64f392462ca}, !- Inlet Port
  {f41aa177-e00e-48d6-9e8c-6c1c99632c57}; !- Outlet Port

OS:Connection,
  {2d65b63f-d216-43b1-80f5-a64f392462ca}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  106,                                    !- Outlet Port
  {e8c16397-facf-458c-b392-29e71d176e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed2c232a-529a-48ba-83af-883faf702f4d}, !- Handle
  Node 1150,                              !- Name
  {e6e412da-ebdf-4832-ae9a-d3ffae6a80fe}, !- Inlet Port
  {3ea9f232-03b6-4670-8026-21723a190905}; !- Outlet Port

OS:Connection,
  {f41aa177-e00e-48d6-9e8c-6c1c99632c57}, !- Handle
  {e8c16397-facf-458c-b392-29e71d176e46}, !- Source Object
  3,                                      !- Outlet Port
  {367537ba-b0c1-4ca4-ab32-b857fbb48e7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6e412da-ebdf-4832-ae9a-d3ffae6a80fe}, !- Handle
  {367537ba-b0c1-4ca4-ab32-b857fbb48e7c}, !- Source Object
  6,                                      !- Outlet Port
  {ed2c232a-529a-48ba-83af-883faf702f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea9f232-03b6-4670-8026-21723a190905}, !- Handle
  {ed2c232a-529a-48ba-83af-883faf702f4d}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {665114d5-e309-4071-8cfd-165b7884b567}, !- Handle
  Controller Water Coil 6,                !- Name
  {367537ba-b0c1-4ca4-ab32-b857fbb48e7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d371f3e-b01f-4cf9-a2c9-ef5da4c7bfd3}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e8f97f02-8bd4-4dfc-9e21-fa6c8354087c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.08974433664,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {367537ba-b0c1-4ca4-ab32-b857fbb48e7c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {724a7917-28d0-45a7-945c-7eebbf185d74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c4c6f6c-b019-4d18-a695-396542020f96}, !- Handle
  Node 1151,                              !- Name
  {724a7917-28d0-45a7-945c-7eebbf185d74}, !- Inlet Port
  {d5df61f9-04eb-429f-aeff-a8a24d26c0ff}; !- Outlet Port

OS:Node,
  {ef84d779-a069-4797-9981-1b2b937ba4c6}, !- Handle
  Node 1152,                              !- Name
  {84392e84-5a8f-4fd8-aa96-2bb43cc56896}, !- Inlet Port
  {9a9240d4-4a2f-4676-93f2-bbb6e3925f7e}; !- Outlet Port

OS:Connection,
  {d5df61f9-04eb-429f-aeff-a8a24d26c0ff}, !- Handle
  {1c4c6f6c-b019-4d18-a695-396542020f96}, !- Source Object
  3,                                      !- Outlet Port
  {da3bc92d-467c-4c5c-8e82-adb6d1670c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84392e84-5a8f-4fd8-aa96-2bb43cc56896}, !- Handle
  {e939feda-0c85-4f08-ad81-3d4bd9815d0f}, !- Source Object
  2,                                      !- Outlet Port
  {ef84d779-a069-4797-9981-1b2b937ba4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9240d4-4a2f-4676-93f2-bbb6e3925f7e}, !- Handle
  {ef84d779-a069-4797-9981-1b2b937ba4c6}, !- Source Object
  3,                                      !- Outlet Port
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffb5eeb1-02d9-46f2-a06c-11e3bf870427}, !- Handle
  Node 1153,                              !- Name
  {c77c681f-647a-4212-b840-46a2cf6b96c8}, !- Inlet Port
  {e8f97f02-8bd4-4dfc-9e21-fa6c8354087c}; !- Outlet Port

OS:Connection,
  {c77c681f-647a-4212-b840-46a2cf6b96c8}, !- Handle
  {1076ef01-72f1-428a-a202-6df727983379}, !- Source Object
  6,                                      !- Outlet Port
  {ffb5eeb1-02d9-46f2-a06c-11e3bf870427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f97f02-8bd4-4dfc-9e21-fa6c8354087c}, !- Handle
  {ffb5eeb1-02d9-46f2-a06c-11e3bf870427}, !- Source Object
  3,                                      !- Outlet Port
  {6d371f3e-b01f-4cf9-a2c9-ef5da4c7bfd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {724a7917-28d0-45a7-945c-7eebbf185d74}, !- Handle
  {6d371f3e-b01f-4cf9-a2c9-ef5da4c7bfd3}, !- Source Object
  12,                                     !- Outlet Port
  {1c4c6f6c-b019-4d18-a695-396542020f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5dc14c1a-30c3-4a9a-9112-8807f073cabb}, !- Handle
  Coil Heating Water Baseboard 100,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {124f072d-3012-471a-af81-35a14e1fbbaa}, !- Water Inlet Node Name
  {266f1752-9ed8-4a2e-a820-7f3c9fdb0038}; !- Water Outlet Node Name

OS:Node,
  {70b343d2-aa35-45e8-816f-1f4f9a4c9351}, !- Handle
  Node 1154,                              !- Name
  {42a11eeb-db25-4efc-b65e-73b4d0aea82d}, !- Inlet Port
  {124f072d-3012-471a-af81-35a14e1fbbaa}; !- Outlet Port

OS:Connection,
  {42a11eeb-db25-4efc-b65e-73b4d0aea82d}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  107,                                    !- Outlet Port
  {70b343d2-aa35-45e8-816f-1f4f9a4c9351}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29541e76-b5bd-46ad-b2c8-735e1ffcd608}, !- Handle
  Node 1155,                              !- Name
  {266f1752-9ed8-4a2e-a820-7f3c9fdb0038}, !- Inlet Port
  {5ab7c622-8fce-4e8c-a71a-c9da9c85dfa4}; !- Outlet Port

OS:Connection,
  {124f072d-3012-471a-af81-35a14e1fbbaa}, !- Handle
  {70b343d2-aa35-45e8-816f-1f4f9a4c9351}, !- Source Object
  3,                                      !- Outlet Port
  {5dc14c1a-30c3-4a9a-9112-8807f073cabb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {266f1752-9ed8-4a2e-a820-7f3c9fdb0038}, !- Handle
  {5dc14c1a-30c3-4a9a-9112-8807f073cabb}, !- Source Object
  10,                                     !- Outlet Port
  {29541e76-b5bd-46ad-b2c8-735e1ffcd608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab7c622-8fce-4e8c-a71a-c9da9c85dfa4}, !- Handle
  {29541e76-b5bd-46ad-b2c8-735e1ffcd608}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  107;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4fff5e9-9a04-468d-9707-743a7996cf52}, !- Handle
  Zone HVAC Baseboard Convective Water 100, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {5dc14c1a-30c3-4a9a-9112-8807f073cabb}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {f3b2e91a-51e5-4650-a3a1-decf2bba6cb8}, !- Handle
  Coil Heating Water 6,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8617a783-67d2-49a4-8657-4e8a914fd919}, !- Water Inlet Node Name
  {04f63461-0100-4beb-abda-5f7d0ee6b90c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a3b8ac44-549f-4d4f-bcc3-969b1846a329}, !- Handle
  Node 1156,                              !- Name
  {29ebf112-6787-4666-87ac-931d7668cff6}, !- Inlet Port
  {8617a783-67d2-49a4-8657-4e8a914fd919}; !- Outlet Port

OS:Connection,
  {29ebf112-6787-4666-87ac-931d7668cff6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  108,                                    !- Outlet Port
  {a3b8ac44-549f-4d4f-bcc3-969b1846a329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d12604e-9912-4dc7-ab81-e1110d4ee87b}, !- Handle
  Node 1157,                              !- Name
  {04f63461-0100-4beb-abda-5f7d0ee6b90c}, !- Inlet Port
  {b886e37d-4893-4c18-a48b-18efb9ef14ac}; !- Outlet Port

OS:Connection,
  {8617a783-67d2-49a4-8657-4e8a914fd919}, !- Handle
  {a3b8ac44-549f-4d4f-bcc3-969b1846a329}, !- Source Object
  3,                                      !- Outlet Port
  {f3b2e91a-51e5-4650-a3a1-decf2bba6cb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04f63461-0100-4beb-abda-5f7d0ee6b90c}, !- Handle
  {f3b2e91a-51e5-4650-a3a1-decf2bba6cb8}, !- Source Object
  6,                                      !- Outlet Port
  {8d12604e-9912-4dc7-ab81-e1110d4ee87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b886e37d-4893-4c18-a48b-18efb9ef14ac}, !- Handle
  {8d12604e-9912-4dc7-ab81-e1110d4ee87b}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8f2166ab-0b38-4df8-9b8f-62ca47d26a6b}, !- Handle
  Controller Water Coil 7,                !- Name
  {f3b2e91a-51e5-4650-a3a1-decf2bba6cb8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a51fc40-edc2-4740-a179-03d4dfec1e45}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {27ef792f-f989-4e9a-982a-bf949a8b5f8b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02211092352,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3b2e91a-51e5-4650-a3a1-decf2bba6cb8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0d58bf3-343b-4f14-81e4-8b3f5beca949}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bf773ca-e388-4a6f-a428-237e99da54df}, !- Handle
  Node 1158,                              !- Name
  {a0d58bf3-343b-4f14-81e4-8b3f5beca949}, !- Inlet Port
  {b80be02f-b752-4028-bf73-3f49ebddc8ec}; !- Outlet Port

OS:Node,
  {45d4ded3-b681-4b3a-8c9a-c9f8dba735ba}, !- Handle
  Node 1159,                              !- Name
  {8d3c1169-a898-4e41-8b34-9e4668ccd46d}, !- Inlet Port
  {fe39aa8f-a1c8-42d7-a6ab-79d03dd1b20b}; !- Outlet Port

OS:Connection,
  {b80be02f-b752-4028-bf73-3f49ebddc8ec}, !- Handle
  {0bf773ca-e388-4a6f-a428-237e99da54df}, !- Source Object
  3,                                      !- Outlet Port
  {964ce37c-85bc-461b-abe2-0784f8081f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3c1169-a898-4e41-8b34-9e4668ccd46d}, !- Handle
  {3f267165-d332-4fb1-ad17-103831218fc6}, !- Source Object
  2,                                      !- Outlet Port
  {45d4ded3-b681-4b3a-8c9a-c9f8dba735ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe39aa8f-a1c8-42d7-a6ab-79d03dd1b20b}, !- Handle
  {45d4ded3-b681-4b3a-8c9a-c9f8dba735ba}, !- Source Object
  3,                                      !- Outlet Port
  {e00d0de3-5132-4112-bd46-c04a0d05f05b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2d629a6f-c4e8-4b86-a328-8828df914e9c}, !- Handle
  Node 1160,                              !- Name
  {0f6617b7-d10c-4f40-a149-c3d0b4035aec}, !- Inlet Port
  {27ef792f-f989-4e9a-982a-bf949a8b5f8b}; !- Outlet Port

OS:Connection,
  {0f6617b7-d10c-4f40-a149-c3d0b4035aec}, !- Handle
  {1076ef01-72f1-428a-a202-6df727983379}, !- Source Object
  7,                                      !- Outlet Port
  {2d629a6f-c4e8-4b86-a328-8828df914e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ef792f-f989-4e9a-982a-bf949a8b5f8b}, !- Handle
  {2d629a6f-c4e8-4b86-a328-8828df914e9c}, !- Source Object
  3,                                      !- Outlet Port
  {5a51fc40-edc2-4740-a179-03d4dfec1e45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0d58bf3-343b-4f14-81e4-8b3f5beca949}, !- Handle
  {5a51fc40-edc2-4740-a179-03d4dfec1e45}, !- Source Object
  12,                                     !- Outlet Port
  {0bf773ca-e388-4a6f-a428-237e99da54df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {50915fbd-d82e-4516-8548-46bdf5aa1c5f}, !- Handle
  Coil Heating Water Baseboard 101,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33973fad-a80e-4a80-8028-c9fcacbf1333}, !- Water Inlet Node Name
  {380a87b7-3774-46c9-9f7d-ade027b8bda8}; !- Water Outlet Node Name

OS:Node,
  {c4ca8ac9-62f3-4b65-af23-04fff856b046}, !- Handle
  Node 1161,                              !- Name
  {a6b49afe-b998-451c-af40-8134a7ea124e}, !- Inlet Port
  {33973fad-a80e-4a80-8028-c9fcacbf1333}; !- Outlet Port

OS:Connection,
  {a6b49afe-b998-451c-af40-8134a7ea124e}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  109,                                    !- Outlet Port
  {c4ca8ac9-62f3-4b65-af23-04fff856b046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1df22b6e-1580-4afa-bf22-afe8eb45cd0a}, !- Handle
  Node 1162,                              !- Name
  {380a87b7-3774-46c9-9f7d-ade027b8bda8}, !- Inlet Port
  {2122c52f-0728-4430-961c-218ab45e91f5}; !- Outlet Port

OS:Connection,
  {33973fad-a80e-4a80-8028-c9fcacbf1333}, !- Handle
  {c4ca8ac9-62f3-4b65-af23-04fff856b046}, !- Source Object
  3,                                      !- Outlet Port
  {50915fbd-d82e-4516-8548-46bdf5aa1c5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {380a87b7-3774-46c9-9f7d-ade027b8bda8}, !- Handle
  {50915fbd-d82e-4516-8548-46bdf5aa1c5f}, !- Source Object
  10,                                     !- Outlet Port
  {1df22b6e-1580-4afa-bf22-afe8eb45cd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2122c52f-0728-4430-961c-218ab45e91f5}, !- Handle
  {1df22b6e-1580-4afa-bf22-afe8eb45cd0a}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  109;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7dbeffb2-a2bb-49d8-a8ec-50891d740a96}, !- Handle
  Zone HVAC Baseboard Convective Water 101, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {50915fbd-d82e-4516-8548-46bdf5aa1c5f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {0a213fd8-7751-427d-ae27-49dea74c624e}, !- Availability Schedule
  {dcd213c3-b6e9-49c9-9d65-c4f55e66a792}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {475a050a-be28-4ef0-ae3f-9e4361775ea1}, !- Supply Side Inlet Node Name
  {cc137035-64e3-474f-a941-e1294208c911}, !- Demand Side Outlet Node Name
  {cb94412e-963c-441c-81b6-5ef39be36f3c}, !- Demand Side Inlet Node A
  {e7169f32-0278-4c4f-9725-51e6980d55f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Demand Mixer Name
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa243caa-2632-440e-bc14-5fcd4a28e53c}, !- Handle
  Node 1163,                              !- Name
  {475a050a-be28-4ef0-ae3f-9e4361775ea1}, !- Inlet Port
  {26a5d96b-b9fd-4cbe-86c3-a2ad4f3fb313}; !- Outlet Port

OS:Node,
  {b15e487d-faaa-45b0-9616-5c873cf8ab1f}, !- Handle
  Node 1164,                              !- Name
  {9aaa2374-8172-469b-9776-25b12246fcfe}, !- Inlet Port
  {e7169f32-0278-4c4f-9725-51e6980d55f1}; !- Outlet Port

OS:Connection,
  {475a050a-be28-4ef0-ae3f-9e4361775ea1}, !- Handle
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- Source Object
  9,                                      !- Outlet Port
  {fa243caa-2632-440e-bc14-5fcd4a28e53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7169f32-0278-4c4f-9725-51e6980d55f1}, !- Handle
  {b15e487d-faaa-45b0-9616-5c873cf8ab1f}, !- Source Object
  3,                                      !- Outlet Port
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7cae771-2fac-4219-ab91-a624adad97c0}, !- Handle
  Node 1165,                              !- Name
  {cb94412e-963c-441c-81b6-5ef39be36f3c}, !- Inlet Port
  {027d1def-6909-4226-a5a9-b653fac9f62a}; !- Outlet Port

OS:Node,
  {8e9e29e6-9d70-4dea-b7a1-35f54b1ae923}, !- Handle
  Node 1166,                              !- Name
  {0e5061bd-d423-4a41-9e5f-287e740ccb2c}, !- Inlet Port
  {cc137035-64e3-474f-a941-e1294208c911}; !- Outlet Port

OS:Node,
  {45067178-da06-4418-935e-e7652aaac547}, !- Handle
  Node 1167,                              !- Name
  {79836c29-c039-4aad-9d6b-deff925b5646}, !- Inlet Port
  {7e5baba1-9562-464f-a253-456f1195dcb4}; !- Outlet Port

OS:Connection,
  {cb94412e-963c-441c-81b6-5ef39be36f3c}, !- Handle
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- Source Object
  11,                                     !- Outlet Port
  {a7cae771-2fac-4219-ab91-a624adad97c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc137035-64e3-474f-a941-e1294208c911}, !- Handle
  {8e9e29e6-9d70-4dea-b7a1-35f54b1ae923}, !- Source Object
  3,                                      !- Outlet Port
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {027d1def-6909-4226-a5a9-b653fac9f62a}, !- Inlet Node Name
  {8104a46a-7d90-4518-93b4-bb8cf6da82d0}, !- Outlet Node Name 1
  {09eb4b04-7aaf-4249-b43b-eea48504db7d}, !- Outlet Node Name 2
  {ad0a636c-ac1e-41c5-81dc-5654ef693323}, !- Outlet Node Name 3
  {786f8c54-44cb-4b3d-83aa-7c0cfe44e419}, !- Outlet Node Name 4
  {edc96566-9604-4338-b605-c4c8b4585092}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {0e5061bd-d423-4a41-9e5f-287e740ccb2c}, !- Outlet Node Name
  {e20d9834-093b-4c28-acfc-5c043567844d}, !- Inlet Node Name 1
  {16be6dbf-b59c-4e04-9b1e-77ff533c255b}, !- Inlet Node Name 2
  {5d78b970-fec7-43ca-90e2-9c7f2dddbc6a}, !- Inlet Node Name 3
  {b1349d2e-8c98-468c-b47b-07d59234115e}, !- Inlet Node Name 4
  {99885556-22b0-44b4-a611-b31b2e6c87dd}; !- Inlet Node Name 5

OS:Connection,
  {027d1def-6909-4226-a5a9-b653fac9f62a}, !- Handle
  {a7cae771-2fac-4219-ab91-a624adad97c0}, !- Source Object
  3,                                      !- Outlet Port
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5061bd-d423-4a41-9e5f-287e740ccb2c}, !- Handle
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Source Object
  2,                                      !- Outlet Port
  {8e9e29e6-9d70-4dea-b7a1-35f54b1ae923}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f1c41c0-75a3-4681-a865-0fc8e54bff54}, !- Handle
  {7283d23d-fd1c-4c1f-9c54-8d94ac151aa8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dcd213c3-b6e9-49c9-9d65-c4f55e66a792}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {14b65df9-4c4f-4e2b-84eb-cb4497b73191}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {67f80c44-35e2-4ac8-9f35-4742c63b9f75}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0d172d9a-f2f2-49d5-8fc5-c70fd6805979}, !- Air Inlet Node Name
  {9aaa2374-8172-469b-9776-25b12246fcfe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {12fbb241-0d17-467c-93c0-092a3256711a}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {26a5d96b-b9fd-4cbe-86c3-a2ad4f3fb313}, !- Air Inlet Node Name
  {2124971b-90ee-4d8c-b037-d9b2ee0589f6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Handle
  Coil Heating Water 7,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efbd3810-42f6-4dbc-a0fe-626aff73900e}, !- Water Inlet Node Name
  {b919015d-332c-476e-b52f-0604b1a65326}, !- Water Outlet Node Name
  {6f1696f1-4e7d-4f68-89c7-cf5379cb64b6}, !- Air Inlet Node Name
  {9342b778-d99c-4adc-a3ad-45ec9ee93272}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4291392f-3d68-44fb-86e8-a19de010f161}, !- Handle
  Node 1168,                              !- Name
  {75cf3b99-6e1e-45c4-944a-6f70ae36d2ab}, !- Inlet Port
  {efbd3810-42f6-4dbc-a0fe-626aff73900e}; !- Outlet Port

OS:Connection,
  {75cf3b99-6e1e-45c4-944a-6f70ae36d2ab}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  110,                                    !- Outlet Port
  {4291392f-3d68-44fb-86e8-a19de010f161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70cbbad7-f3af-47e1-8b29-855461b2a442}, !- Handle
  Node 1169,                              !- Name
  {b919015d-332c-476e-b52f-0604b1a65326}, !- Inlet Port
  {a5e314bd-96ff-48be-a4ec-bbce56536fe9}; !- Outlet Port

OS:Connection,
  {efbd3810-42f6-4dbc-a0fe-626aff73900e}, !- Handle
  {4291392f-3d68-44fb-86e8-a19de010f161}, !- Source Object
  3,                                      !- Outlet Port
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b919015d-332c-476e-b52f-0604b1a65326}, !- Handle
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Source Object
  6,                                      !- Outlet Port
  {70cbbad7-f3af-47e1-8b29-855461b2a442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e314bd-96ff-48be-a4ec-bbce56536fe9}, !- Handle
  {70cbbad7-f3af-47e1-8b29-855461b2a442}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  110;                                    !- Inlet Port

OS:Coil:Cooling:Water,
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cbdfabba-708b-4015-95c5-46c6e0eb715b}, !- Water Inlet Node Name
  {7ed56872-8cd5-40a0-bb54-d92d9c9cdb9e}, !- Water Outlet Node Name
  {1c528979-cde5-41dd-8da6-caa58b1237d3}, !- Air Inlet Node Name
  {ad9fe1c8-4d69-462a-8144-a59135ce7a48}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {727340c7-aa26-4cf3-8194-978d04d15606}, !- Handle
  Node 1170,                              !- Name
  {3702558f-eb82-42a2-a984-8325817ffec2}, !- Inlet Port
  {cbdfabba-708b-4015-95c5-46c6e0eb715b}; !- Outlet Port

OS:Connection,
  {3702558f-eb82-42a2-a984-8325817ffec2}, !- Handle
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Source Object
  4,                                      !- Outlet Port
  {727340c7-aa26-4cf3-8194-978d04d15606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064bc053-d787-4e91-aafc-fca5ee0bcaa8}, !- Handle
  Node 1171,                              !- Name
  {7ed56872-8cd5-40a0-bb54-d92d9c9cdb9e}, !- Inlet Port
  {f23e27d4-449b-45b8-865d-09fba1c99cef}; !- Outlet Port

OS:Connection,
  {cbdfabba-708b-4015-95c5-46c6e0eb715b}, !- Handle
  {727340c7-aa26-4cf3-8194-978d04d15606}, !- Source Object
  3,                                      !- Outlet Port
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7ed56872-8cd5-40a0-bb54-d92d9c9cdb9e}, !- Handle
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Source Object
  11,                                     !- Outlet Port
  {064bc053-d787-4e91-aafc-fca5ee0bcaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23e27d4-449b-45b8-865d-09fba1c99cef}, !- Handle
  {064bc053-d787-4e91-aafc-fca5ee0bcaa8}, !- Source Object
  3,                                      !- Outlet Port
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6909f718-d9aa-4cf2-941f-81ad5d20af46}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0a213fd8-7751-427d-ae27-49dea74c624e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69588c31-f92f-4ac5-9ba8-898e9bd399d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {69588c31-f92f-4ac5-9ba8-898e9bd399d3}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac7f5534-601e-43c7-ab74-09ca6e4a9e06}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {6909f718-d9aa-4cf2-941f-81ad5d20af46}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d09271a-9e96-4e4b-ad79-e2003bf68bda}, !- Mixed Air Node Name
  {bd474aaa-5b30-4d8c-865b-10d0ba8ed3bc}, !- Outdoor Air Stream Node Name
  {71e0fd70-361b-4290-bbf0-bda880c82899}, !- Relief Air Stream Node Name
  {b5ba94c5-be19-4fc9-9be5-f6c625e32335}; !- Return Air Stream Node Name

OS:Node,
  {208dd2b3-0850-4292-b15e-767afc8f71b0}, !- Handle
  Node 1172,                              !- Name
  ,                                       !- Inlet Port
  {bd474aaa-5b30-4d8c-865b-10d0ba8ed3bc}; !- Outlet Port

OS:Connection,
  {bd474aaa-5b30-4d8c-865b-10d0ba8ed3bc}, !- Handle
  {208dd2b3-0850-4292-b15e-767afc8f71b0}, !- Source Object
  3,                                      !- Outlet Port
  {ac7f5534-601e-43c7-ab74-09ca6e4a9e06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71ddc4f8-3821-4824-9d09-1794749268b5}, !- Handle
  Node 1173,                              !- Name
  {71e0fd70-361b-4290-bbf0-bda880c82899}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e0fd70-361b-4290-bbf0-bda880c82899}, !- Handle
  {ac7f5534-601e-43c7-ab74-09ca6e4a9e06}, !- Source Object
  7,                                      !- Outlet Port
  {71ddc4f8-3821-4824-9d09-1794749268b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aaa2374-8172-469b-9776-25b12246fcfe}, !- Handle
  {67f80c44-35e2-4ac8-9f35-4742c63b9f75}, !- Source Object
  17,                                     !- Outlet Port
  {b15e487d-faaa-45b0-9616-5c873cf8ab1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b59c3bb9-743f-4212-9321-adf0af35a90a}, !- Handle
  Node 1174,                              !- Name
  {9342b778-d99c-4adc-a3ad-45ec9ee93272}, !- Inlet Port
  {0d172d9a-f2f2-49d5-8fc5-c70fd6805979}; !- Outlet Port

OS:Connection,
  {9342b778-d99c-4adc-a3ad-45ec9ee93272}, !- Handle
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Source Object
  8,                                      !- Outlet Port
  {b59c3bb9-743f-4212-9321-adf0af35a90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d172d9a-f2f2-49d5-8fc5-c70fd6805979}, !- Handle
  {b59c3bb9-743f-4212-9321-adf0af35a90a}, !- Source Object
  3,                                      !- Outlet Port
  {67f80c44-35e2-4ac8-9f35-4742c63b9f75}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb109f47-73c7-4250-b269-3801ddea08d0}, !- Handle
  Controller Water Coil 8,                !- Name
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6eb111b5-3dc6-4b51-b03a-423ecfaec17d}, !- Handle
  Node 1175,                              !- Name
  {ad9fe1c8-4d69-462a-8144-a59135ce7a48}, !- Inlet Port
  {6f1696f1-4e7d-4f68-89c7-cf5379cb64b6}; !- Outlet Port

OS:Connection,
  {ad9fe1c8-4d69-462a-8144-a59135ce7a48}, !- Handle
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Source Object
  13,                                     !- Outlet Port
  {6eb111b5-3dc6-4b51-b03a-423ecfaec17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1696f1-4e7d-4f68-89c7-cf5379cb64b6}, !- Handle
  {6eb111b5-3dc6-4b51-b03a-423ecfaec17d}, !- Source Object
  3,                                      !- Outlet Port
  {152c6e91-0103-4b16-b9de-eeeb0f864f50}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2298c1db-3ee4-4a37-81fb-a050fc3e943f}, !- Handle
  Controller Water Coil 9,                !- Name
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ad4467f6-cd51-4556-8ae9-d2e199d14451}, !- Handle
  Node 1176,                              !- Name
  {9d09271a-9e96-4e4b-ad79-e2003bf68bda}, !- Inlet Port
  {1c528979-cde5-41dd-8da6-caa58b1237d3}; !- Outlet Port

OS:Connection,
  {9d09271a-9e96-4e4b-ad79-e2003bf68bda}, !- Handle
  {ac7f5534-601e-43c7-ab74-09ca6e4a9e06}, !- Source Object
  5,                                      !- Outlet Port
  {ad4467f6-cd51-4556-8ae9-d2e199d14451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c528979-cde5-41dd-8da6-caa58b1237d3}, !- Handle
  {ad4467f6-cd51-4556-8ae9-d2e199d14451}, !- Source Object
  3,                                      !- Outlet Port
  {7db7739b-1dc7-49b3-a3c1-8de93b41be67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c6dc6bc-bde9-46df-b46d-1ea06e81c475}, !- Handle
  Node 1177,                              !- Name
  {2124971b-90ee-4d8c-b037-d9b2ee0589f6}, !- Inlet Port
  {b5ba94c5-be19-4fc9-9be5-f6c625e32335}; !- Outlet Port

OS:Connection,
  {26a5d96b-b9fd-4cbe-86c3-a2ad4f3fb313}, !- Handle
  {fa243caa-2632-440e-bc14-5fcd4a28e53c}, !- Source Object
  3,                                      !- Outlet Port
  {12fbb241-0d17-467c-93c0-092a3256711a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2124971b-90ee-4d8c-b037-d9b2ee0589f6}, !- Handle
  {12fbb241-0d17-467c-93c0-092a3256711a}, !- Source Object
  17,                                     !- Outlet Port
  {7c6dc6bc-bde9-46df-b46d-1ea06e81c475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ba94c5-be19-4fc9-9be5-f6c625e32335}, !- Handle
  {7c6dc6bc-bde9-46df-b46d-1ea06e81c475}, !- Source Object
  3,                                      !- Outlet Port
  {ac7f5534-601e-43c7-ab74-09ca6e4a9e06}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {abd562b9-3d48-4c0d-a7fa-9de2404d8d23}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b15e487d-faaa-45b0-9616-5c873cf8ab1f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5717173d-7dfd-4039-8e87-25c44cee85eb}, !- Handle
  Coil Heating Water 8,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa19ea11-17dd-49db-bb27-fc01fc926e16}, !- Water Inlet Node Name
  {dfc138ed-a84f-4434-bf61-2c2d13e7dd37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6773241-2d69-4667-9d3c-276ae18a0489}, !- Handle
  Node 1178,                              !- Name
  {786247b7-837f-41eb-b49b-ce273d21145b}, !- Inlet Port
  {fa19ea11-17dd-49db-bb27-fc01fc926e16}; !- Outlet Port

OS:Connection,
  {786247b7-837f-41eb-b49b-ce273d21145b}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  111,                                    !- Outlet Port
  {b6773241-2d69-4667-9d3c-276ae18a0489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56a91a21-758e-49d0-88c6-a93d52be44e1}, !- Handle
  Node 1179,                              !- Name
  {dfc138ed-a84f-4434-bf61-2c2d13e7dd37}, !- Inlet Port
  {f9b9a417-b460-4799-a763-a079d0579c8a}; !- Outlet Port

OS:Connection,
  {fa19ea11-17dd-49db-bb27-fc01fc926e16}, !- Handle
  {b6773241-2d69-4667-9d3c-276ae18a0489}, !- Source Object
  3,                                      !- Outlet Port
  {5717173d-7dfd-4039-8e87-25c44cee85eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dfc138ed-a84f-4434-bf61-2c2d13e7dd37}, !- Handle
  {5717173d-7dfd-4039-8e87-25c44cee85eb}, !- Source Object
  6,                                      !- Outlet Port
  {56a91a21-758e-49d0-88c6-a93d52be44e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b9a417-b460-4799-a763-a079d0579c8a}, !- Handle
  {56a91a21-758e-49d0-88c6-a93d52be44e1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c0458518-99d0-4947-b4d3-852fcce0bda4}, !- Handle
  Controller Water Coil 10,               !- Name
  {5717173d-7dfd-4039-8e87-25c44cee85eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1904ccd5-d4a4-46c1-83b7-dc2452d68131}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {1da8b406-e295-4c56-af15-c5dd4793ddbb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0130064256,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5717173d-7dfd-4039-8e87-25c44cee85eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79836c29-c039-4aad-9d6b-deff925b5646}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51ec9898-fdde-4787-822c-422dbaa7dbe5}, !- Handle
  Node 1180,                              !- Name
  {9f221f9a-03f4-48be-955b-a674dd7f0f05}, !- Inlet Port
  {e20d9834-093b-4c28-acfc-5c043567844d}; !- Outlet Port

OS:Connection,
  {7e5baba1-9562-464f-a253-456f1195dcb4}, !- Handle
  {45067178-da06-4418-935e-e7652aaac547}, !- Source Object
  3,                                      !- Outlet Port
  {2ea443e8-16b1-4f45-8664-bfabeedd37bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f221f9a-03f4-48be-955b-a674dd7f0f05}, !- Handle
  {5e327961-d5d1-4615-8c86-ed0517b40c91}, !- Source Object
  2,                                      !- Outlet Port
  {51ec9898-fdde-4787-822c-422dbaa7dbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20d9834-093b-4c28-acfc-5c043567844d}, !- Handle
  {51ec9898-fdde-4787-822c-422dbaa7dbe5}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5378863e-1efc-4f9e-a0ca-0b1df4ea21bc}, !- Handle
  Node 1181,                              !- Name
  {8104a46a-7d90-4518-93b4-bb8cf6da82d0}, !- Inlet Port
  {1da8b406-e295-4c56-af15-c5dd4793ddbb}; !- Outlet Port

OS:Connection,
  {8104a46a-7d90-4518-93b4-bb8cf6da82d0}, !- Handle
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Source Object
  3,                                      !- Outlet Port
  {5378863e-1efc-4f9e-a0ca-0b1df4ea21bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da8b406-e295-4c56-af15-c5dd4793ddbb}, !- Handle
  {5378863e-1efc-4f9e-a0ca-0b1df4ea21bc}, !- Source Object
  3,                                      !- Outlet Port
  {1904ccd5-d4a4-46c1-83b7-dc2452d68131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79836c29-c039-4aad-9d6b-deff925b5646}, !- Handle
  {1904ccd5-d4a4-46c1-83b7-dc2452d68131}, !- Source Object
  12,                                     !- Outlet Port
  {45067178-da06-4418-935e-e7652aaac547}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2baba7c3-9bf7-427c-ae6f-a7f4cfcbf69f}, !- Handle
  Coil Heating Water Baseboard 102,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f0914742-ba48-45d7-aa23-8a45321bce55}, !- Water Inlet Node Name
  {180ffb08-9ebb-4e43-8298-e61aa9ec5840}; !- Water Outlet Node Name

OS:Node,
  {90a687b2-cdbe-4d51-b9e9-0b58b5afd90e}, !- Handle
  Node 1182,                              !- Name
  {b191f2dd-fbac-4184-921c-e09d07b2cb60}, !- Inlet Port
  {f0914742-ba48-45d7-aa23-8a45321bce55}; !- Outlet Port

OS:Connection,
  {b191f2dd-fbac-4184-921c-e09d07b2cb60}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  112,                                    !- Outlet Port
  {90a687b2-cdbe-4d51-b9e9-0b58b5afd90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07f4be5a-eba3-498a-b60c-5669ac6029d6}, !- Handle
  Node 1183,                              !- Name
  {180ffb08-9ebb-4e43-8298-e61aa9ec5840}, !- Inlet Port
  {a48e5566-af4a-4400-8ed6-7eefcb20f79a}; !- Outlet Port

OS:Connection,
  {f0914742-ba48-45d7-aa23-8a45321bce55}, !- Handle
  {90a687b2-cdbe-4d51-b9e9-0b58b5afd90e}, !- Source Object
  3,                                      !- Outlet Port
  {2baba7c3-9bf7-427c-ae6f-a7f4cfcbf69f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {180ffb08-9ebb-4e43-8298-e61aa9ec5840}, !- Handle
  {2baba7c3-9bf7-427c-ae6f-a7f4cfcbf69f}, !- Source Object
  10,                                     !- Outlet Port
  {07f4be5a-eba3-498a-b60c-5669ac6029d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48e5566-af4a-4400-8ed6-7eefcb20f79a}, !- Handle
  {07f4be5a-eba3-498a-b60c-5669ac6029d6}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  112;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc36bdcb-8a4e-4794-8f88-5cfe1b86b671}, !- Handle
  Zone HVAC Baseboard Convective Water 102, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2baba7c3-9bf7-427c-ae6f-a7f4cfcbf69f}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {47a859cd-f28c-4864-ba8b-1282c9b116bd}, !- Handle
  Coil Heating Water 9,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf4f25ee-a71c-45ca-ab57-edefa17c6a0d}, !- Water Inlet Node Name
  {a0c682b2-62d2-41b8-a216-0bb1bef3a22c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ba8e830-c6a0-494f-949c-d28122d35c4e}, !- Handle
  Node 1184,                              !- Name
  {515f761a-9a32-48ae-8291-597693ceb6f7}, !- Inlet Port
  {cf4f25ee-a71c-45ca-ab57-edefa17c6a0d}; !- Outlet Port

OS:Connection,
  {515f761a-9a32-48ae-8291-597693ceb6f7}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  113,                                    !- Outlet Port
  {6ba8e830-c6a0-494f-949c-d28122d35c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46c45ea6-2b2a-4d06-8916-50e26633d989}, !- Handle
  Node 1185,                              !- Name
  {a0c682b2-62d2-41b8-a216-0bb1bef3a22c}, !- Inlet Port
  {5562eeb4-e9ed-4342-8253-517f132bfc87}; !- Outlet Port

OS:Connection,
  {cf4f25ee-a71c-45ca-ab57-edefa17c6a0d}, !- Handle
  {6ba8e830-c6a0-494f-949c-d28122d35c4e}, !- Source Object
  3,                                      !- Outlet Port
  {47a859cd-f28c-4864-ba8b-1282c9b116bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0c682b2-62d2-41b8-a216-0bb1bef3a22c}, !- Handle
  {47a859cd-f28c-4864-ba8b-1282c9b116bd}, !- Source Object
  6,                                      !- Outlet Port
  {46c45ea6-2b2a-4d06-8916-50e26633d989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5562eeb4-e9ed-4342-8253-517f132bfc87}, !- Handle
  {46c45ea6-2b2a-4d06-8916-50e26633d989}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {34627bc3-667b-442d-bbb8-9d4777008882}, !- Handle
  Controller Water Coil 11,               !- Name
  {47a859cd-f28c-4864-ba8b-1282c9b116bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d970576-8151-437a-af58-ec7c9dedf3c4}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {429fc490-355d-4a52-8b87-554d2a54e6f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1040514048,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47a859cd-f28c-4864-ba8b-1282c9b116bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a3f7b2b-466c-4086-b9f6-30e0143f476a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15fb9b02-6404-42f7-a45c-9293b8277549}, !- Handle
  Node 1186,                              !- Name
  {9a3f7b2b-466c-4086-b9f6-30e0143f476a}, !- Inlet Port
  {5c3e6bc2-9c29-4b3e-860c-003f7c884550}; !- Outlet Port

OS:Node,
  {0c72d41c-0958-47fb-be05-8aa53c0ed384}, !- Handle
  Node 1187,                              !- Name
  {78ed99f9-afda-4361-9f92-737d71400829}, !- Inlet Port
  {16be6dbf-b59c-4e04-9b1e-77ff533c255b}; !- Outlet Port

OS:Connection,
  {5c3e6bc2-9c29-4b3e-860c-003f7c884550}, !- Handle
  {15fb9b02-6404-42f7-a45c-9293b8277549}, !- Source Object
  3,                                      !- Outlet Port
  {6d629cf4-7e08-4ce6-863f-3563a8f20655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ed99f9-afda-4361-9f92-737d71400829}, !- Handle
  {18b330df-6bec-4c0b-ac8b-f7d6c5615b56}, !- Source Object
  2,                                      !- Outlet Port
  {0c72d41c-0958-47fb-be05-8aa53c0ed384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16be6dbf-b59c-4e04-9b1e-77ff533c255b}, !- Handle
  {0c72d41c-0958-47fb-be05-8aa53c0ed384}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {914b8584-ce1f-4eda-9fe1-ed95cacd986c}, !- Handle
  Node 1188,                              !- Name
  {09eb4b04-7aaf-4249-b43b-eea48504db7d}, !- Inlet Port
  {429fc490-355d-4a52-8b87-554d2a54e6f1}; !- Outlet Port

OS:Connection,
  {09eb4b04-7aaf-4249-b43b-eea48504db7d}, !- Handle
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Source Object
  4,                                      !- Outlet Port
  {914b8584-ce1f-4eda-9fe1-ed95cacd986c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429fc490-355d-4a52-8b87-554d2a54e6f1}, !- Handle
  {914b8584-ce1f-4eda-9fe1-ed95cacd986c}, !- Source Object
  3,                                      !- Outlet Port
  {8d970576-8151-437a-af58-ec7c9dedf3c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a3f7b2b-466c-4086-b9f6-30e0143f476a}, !- Handle
  {8d970576-8151-437a-af58-ec7c9dedf3c4}, !- Source Object
  12,                                     !- Outlet Port
  {15fb9b02-6404-42f7-a45c-9293b8277549}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8c24eae7-4cec-4393-a455-ac7f876ebe90}, !- Handle
  Coil Heating Water Baseboard 103,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d3c4f887-8634-4a0e-ac49-4122f6f97d9f}, !- Water Inlet Node Name
  {18d0d9d2-b0c8-49fa-970b-c3218d69d23e}; !- Water Outlet Node Name

OS:Node,
  {3cce43cb-a1f1-4b0f-aaa4-aa93f4537a3e}, !- Handle
  Node 1189,                              !- Name
  {95da543a-b052-4aad-8f47-ffdbd2e447b4}, !- Inlet Port
  {d3c4f887-8634-4a0e-ac49-4122f6f97d9f}; !- Outlet Port

OS:Connection,
  {95da543a-b052-4aad-8f47-ffdbd2e447b4}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  114,                                    !- Outlet Port
  {3cce43cb-a1f1-4b0f-aaa4-aa93f4537a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2f75e27-1467-4471-9d1f-37fc3c61ed29}, !- Handle
  Node 1190,                              !- Name
  {18d0d9d2-b0c8-49fa-970b-c3218d69d23e}, !- Inlet Port
  {4073ad95-95ce-4524-b836-35099396721a}; !- Outlet Port

OS:Connection,
  {d3c4f887-8634-4a0e-ac49-4122f6f97d9f}, !- Handle
  {3cce43cb-a1f1-4b0f-aaa4-aa93f4537a3e}, !- Source Object
  3,                                      !- Outlet Port
  {8c24eae7-4cec-4393-a455-ac7f876ebe90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {18d0d9d2-b0c8-49fa-970b-c3218d69d23e}, !- Handle
  {8c24eae7-4cec-4393-a455-ac7f876ebe90}, !- Source Object
  10,                                     !- Outlet Port
  {b2f75e27-1467-4471-9d1f-37fc3c61ed29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4073ad95-95ce-4524-b836-35099396721a}, !- Handle
  {b2f75e27-1467-4471-9d1f-37fc3c61ed29}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  114;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7f41353-ed6f-43aa-ad90-685411c1996a}, !- Handle
  Zone HVAC Baseboard Convective Water 103, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {8c24eae7-4cec-4393-a455-ac7f876ebe90}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {272e4317-af33-4f31-862b-9b8fda4c7e0e}, !- Handle
  Coil Heating Water 10,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d802e5b5-e307-4744-9d2c-1792df138d1c}, !- Water Inlet Node Name
  {cc80aec0-c4c9-4a2e-998e-c406e463da63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bc8853b-1e28-4c67-a78d-3f1357b2b961}, !- Handle
  Node 1191,                              !- Name
  {cb62766b-5be0-43ac-b8cf-5eda29a4d288}, !- Inlet Port
  {d802e5b5-e307-4744-9d2c-1792df138d1c}; !- Outlet Port

OS:Connection,
  {cb62766b-5be0-43ac-b8cf-5eda29a4d288}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  115,                                    !- Outlet Port
  {4bc8853b-1e28-4c67-a78d-3f1357b2b961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee079a2-410d-4ec2-b608-aebbd9f4c6b7}, !- Handle
  Node 1192,                              !- Name
  {cc80aec0-c4c9-4a2e-998e-c406e463da63}, !- Inlet Port
  {10192d81-78a6-413e-9eb0-94421c7b6f48}; !- Outlet Port

OS:Connection,
  {d802e5b5-e307-4744-9d2c-1792df138d1c}, !- Handle
  {4bc8853b-1e28-4c67-a78d-3f1357b2b961}, !- Source Object
  3,                                      !- Outlet Port
  {272e4317-af33-4f31-862b-9b8fda4c7e0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc80aec0-c4c9-4a2e-998e-c406e463da63}, !- Handle
  {272e4317-af33-4f31-862b-9b8fda4c7e0e}, !- Source Object
  6,                                      !- Outlet Port
  {3ee079a2-410d-4ec2-b608-aebbd9f4c6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10192d81-78a6-413e-9eb0-94421c7b6f48}, !- Handle
  {3ee079a2-410d-4ec2-b608-aebbd9f4c6b7}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {34cbfc7c-0406-43b1-93e8-98ff5ff1394d}, !- Handle
  Controller Water Coil 12,               !- Name
  {272e4317-af33-4f31-862b-9b8fda4c7e0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa757e52-462b-4589-ae14-7c40982b3021}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {fa32ffa5-c8af-45bd-b643-17dbeb1d8ae3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06020116992,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {272e4317-af33-4f31-862b-9b8fda4c7e0e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f07a28f9-114a-40a8-ac3b-1069dc5fae8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a17b286-c9f2-4778-a950-80b33962b0bd}, !- Handle
  Node 1193,                              !- Name
  {f07a28f9-114a-40a8-ac3b-1069dc5fae8b}, !- Inlet Port
  {1d2e25cb-5230-4bc8-b790-5b892f602129}; !- Outlet Port

OS:Node,
  {f1b3a59f-c883-4784-860e-7664fd2967ec}, !- Handle
  Node 1194,                              !- Name
  {28645a30-8b97-4ea4-bff6-34cda47a45ef}, !- Inlet Port
  {5d78b970-fec7-43ca-90e2-9c7f2dddbc6a}; !- Outlet Port

OS:Connection,
  {1d2e25cb-5230-4bc8-b790-5b892f602129}, !- Handle
  {1a17b286-c9f2-4778-a950-80b33962b0bd}, !- Source Object
  3,                                      !- Outlet Port
  {08e9bafb-dfdb-4b69-8047-c830315770ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28645a30-8b97-4ea4-bff6-34cda47a45ef}, !- Handle
  {4e5a2833-9faa-4466-babb-6bb026aa017b}, !- Source Object
  2,                                      !- Outlet Port
  {f1b3a59f-c883-4784-860e-7664fd2967ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d78b970-fec7-43ca-90e2-9c7f2dddbc6a}, !- Handle
  {f1b3a59f-c883-4784-860e-7664fd2967ec}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e700eb7-bffe-457c-9157-b87c80f52966}, !- Handle
  Node 1195,                              !- Name
  {ad0a636c-ac1e-41c5-81dc-5654ef693323}, !- Inlet Port
  {fa32ffa5-c8af-45bd-b643-17dbeb1d8ae3}; !- Outlet Port

OS:Connection,
  {ad0a636c-ac1e-41c5-81dc-5654ef693323}, !- Handle
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Source Object
  5,                                      !- Outlet Port
  {5e700eb7-bffe-457c-9157-b87c80f52966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa32ffa5-c8af-45bd-b643-17dbeb1d8ae3}, !- Handle
  {5e700eb7-bffe-457c-9157-b87c80f52966}, !- Source Object
  3,                                      !- Outlet Port
  {aa757e52-462b-4589-ae14-7c40982b3021}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f07a28f9-114a-40a8-ac3b-1069dc5fae8b}, !- Handle
  {aa757e52-462b-4589-ae14-7c40982b3021}, !- Source Object
  12,                                     !- Outlet Port
  {1a17b286-c9f2-4778-a950-80b33962b0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0129464d-6809-4061-ae58-b9e4d69a7f29}, !- Handle
  Coil Heating Water Baseboard 104,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b81a84c-5f07-47ab-af98-3cf707798d99}, !- Water Inlet Node Name
  {2513e10b-ad08-4918-a539-54838e2f72b3}; !- Water Outlet Node Name

OS:Node,
  {3e307140-1af5-4040-8bee-3667d26f6e34}, !- Handle
  Node 1196,                              !- Name
  {dc2046a1-5a43-4ccd-99c9-4433168783f6}, !- Inlet Port
  {2b81a84c-5f07-47ab-af98-3cf707798d99}; !- Outlet Port

OS:Connection,
  {dc2046a1-5a43-4ccd-99c9-4433168783f6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  116,                                    !- Outlet Port
  {3e307140-1af5-4040-8bee-3667d26f6e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d9f66d-ed55-480f-bfe4-b74f0c43a89a}, !- Handle
  Node 1197,                              !- Name
  {2513e10b-ad08-4918-a539-54838e2f72b3}, !- Inlet Port
  {aebba1b7-1906-4f7b-a23f-8c031f4feeb0}; !- Outlet Port

OS:Connection,
  {2b81a84c-5f07-47ab-af98-3cf707798d99}, !- Handle
  {3e307140-1af5-4040-8bee-3667d26f6e34}, !- Source Object
  3,                                      !- Outlet Port
  {0129464d-6809-4061-ae58-b9e4d69a7f29}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2513e10b-ad08-4918-a539-54838e2f72b3}, !- Handle
  {0129464d-6809-4061-ae58-b9e4d69a7f29}, !- Source Object
  10,                                     !- Outlet Port
  {40d9f66d-ed55-480f-bfe4-b74f0c43a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebba1b7-1906-4f7b-a23f-8c031f4feeb0}, !- Handle
  {40d9f66d-ed55-480f-bfe4-b74f0c43a89a}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  116;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0be7a559-f7e9-4ea1-bedd-8e899dc37535}, !- Handle
  Zone HVAC Baseboard Convective Water 104, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0129464d-6809-4061-ae58-b9e4d69a7f29}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {979837fb-b367-43d5-8fd5-bd5959347e9d}, !- Handle
  Coil Heating Water 11,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5ff377a-3465-45fe-9070-9d596c09a537}, !- Water Inlet Node Name
  {f39adccb-0610-4b2e-841a-a743aa15434c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef3f94bc-c247-426a-832b-9123ef8bd306}, !- Handle
  Node 1198,                              !- Name
  {01f3ea1b-35ec-467e-93d2-7eca0665ed16}, !- Inlet Port
  {d5ff377a-3465-45fe-9070-9d596c09a537}; !- Outlet Port

OS:Connection,
  {01f3ea1b-35ec-467e-93d2-7eca0665ed16}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  117,                                    !- Outlet Port
  {ef3f94bc-c247-426a-832b-9123ef8bd306}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {133a7ba4-3c04-4da1-aa69-27a3136da4b0}, !- Handle
  Node 1199,                              !- Name
  {f39adccb-0610-4b2e-841a-a743aa15434c}, !- Inlet Port
  {463acfb3-2984-4ce8-81a4-02896f5e7020}; !- Outlet Port

OS:Connection,
  {d5ff377a-3465-45fe-9070-9d596c09a537}, !- Handle
  {ef3f94bc-c247-426a-832b-9123ef8bd306}, !- Source Object
  3,                                      !- Outlet Port
  {979837fb-b367-43d5-8fd5-bd5959347e9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f39adccb-0610-4b2e-841a-a743aa15434c}, !- Handle
  {979837fb-b367-43d5-8fd5-bd5959347e9d}, !- Source Object
  6,                                      !- Outlet Port
  {133a7ba4-3c04-4da1-aa69-27a3136da4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463acfb3-2984-4ce8-81a4-02896f5e7020}, !- Handle
  {133a7ba4-3c04-4da1-aa69-27a3136da4b0}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7a60e2fa-5b3a-430b-bf75-365220903f26}, !- Handle
  Controller Water Coil 13,               !- Name
  {979837fb-b367-43d5-8fd5-bd5959347e9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79b6f535-210f-4a62-97eb-734e98657e81}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {d790e430-63f4-41a3-8e9d-fa98799f95c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06354567936,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {979837fb-b367-43d5-8fd5-bd5959347e9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51f13c91-d983-4e31-93f4-32095a323740}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e00984f5-6569-400e-8918-670fcc530e75}, !- Handle
  Node 1200,                              !- Name
  {51f13c91-d983-4e31-93f4-32095a323740}, !- Inlet Port
  {84460d46-ed7f-4970-9dfb-a86fde5bdc1f}; !- Outlet Port

OS:Node,
  {b64573cb-f19a-47b8-8e0b-e6ef57e496d0}, !- Handle
  Node 1201,                              !- Name
  {2740a7db-d7c4-461e-8642-85e31fd2f2e8}, !- Inlet Port
  {b1349d2e-8c98-468c-b47b-07d59234115e}; !- Outlet Port

OS:Connection,
  {84460d46-ed7f-4970-9dfb-a86fde5bdc1f}, !- Handle
  {e00984f5-6569-400e-8918-670fcc530e75}, !- Source Object
  3,                                      !- Outlet Port
  {1fac46b4-9af9-42b0-897c-bfa06c604d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2740a7db-d7c4-461e-8642-85e31fd2f2e8}, !- Handle
  {08ec0209-b9e5-466f-9f17-e776d911eb2b}, !- Source Object
  2,                                      !- Outlet Port
  {b64573cb-f19a-47b8-8e0b-e6ef57e496d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1349d2e-8c98-468c-b47b-07d59234115e}, !- Handle
  {b64573cb-f19a-47b8-8e0b-e6ef57e496d0}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b82c99eb-439a-4de2-87d4-d30a0eeb4891}, !- Handle
  Node 1202,                              !- Name
  {786f8c54-44cb-4b3d-83aa-7c0cfe44e419}, !- Inlet Port
  {d790e430-63f4-41a3-8e9d-fa98799f95c4}; !- Outlet Port

OS:Connection,
  {786f8c54-44cb-4b3d-83aa-7c0cfe44e419}, !- Handle
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Source Object
  6,                                      !- Outlet Port
  {b82c99eb-439a-4de2-87d4-d30a0eeb4891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d790e430-63f4-41a3-8e9d-fa98799f95c4}, !- Handle
  {b82c99eb-439a-4de2-87d4-d30a0eeb4891}, !- Source Object
  3,                                      !- Outlet Port
  {79b6f535-210f-4a62-97eb-734e98657e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51f13c91-d983-4e31-93f4-32095a323740}, !- Handle
  {79b6f535-210f-4a62-97eb-734e98657e81}, !- Source Object
  12,                                     !- Outlet Port
  {e00984f5-6569-400e-8918-670fcc530e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2d7c145d-63c9-4ff0-a46f-09e09e14ee26}, !- Handle
  Coil Heating Water Baseboard 105,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2293f44a-d162-4fac-bd6c-50cf6e5ba357}, !- Water Inlet Node Name
  {e8ce3609-63e7-4d2e-8a4d-b29f34fb608d}; !- Water Outlet Node Name

OS:Node,
  {d4ed04b5-d29b-4a52-ac9f-3a45d0e729c7}, !- Handle
  Node 1203,                              !- Name
  {69c1e612-045c-4955-8d68-6a410c28abf0}, !- Inlet Port
  {2293f44a-d162-4fac-bd6c-50cf6e5ba357}; !- Outlet Port

OS:Connection,
  {69c1e612-045c-4955-8d68-6a410c28abf0}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  118,                                    !- Outlet Port
  {d4ed04b5-d29b-4a52-ac9f-3a45d0e729c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b66a659-99a3-45c5-8508-a45856d8f8f9}, !- Handle
  Node 1204,                              !- Name
  {e8ce3609-63e7-4d2e-8a4d-b29f34fb608d}, !- Inlet Port
  {535a4c28-42e6-49d7-a33e-29507ba05454}; !- Outlet Port

OS:Connection,
  {2293f44a-d162-4fac-bd6c-50cf6e5ba357}, !- Handle
  {d4ed04b5-d29b-4a52-ac9f-3a45d0e729c7}, !- Source Object
  3,                                      !- Outlet Port
  {2d7c145d-63c9-4ff0-a46f-09e09e14ee26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e8ce3609-63e7-4d2e-8a4d-b29f34fb608d}, !- Handle
  {2d7c145d-63c9-4ff0-a46f-09e09e14ee26}, !- Source Object
  10,                                     !- Outlet Port
  {9b66a659-99a3-45c5-8508-a45856d8f8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535a4c28-42e6-49d7-a33e-29507ba05454}, !- Handle
  {9b66a659-99a3-45c5-8508-a45856d8f8f9}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  118;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a53b7ead-f279-4888-b24c-be7742ab3fdd}, !- Handle
  Zone HVAC Baseboard Convective Water 105, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2d7c145d-63c9-4ff0-a46f-09e09e14ee26}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {32cd715e-cbba-437e-90d4-be433d331055}, !- Handle
  Coil Heating Water 12,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8756784a-0ba6-4ed3-a35b-de4cd0327a37}, !- Water Inlet Node Name
  {e07ddccd-f033-461d-9a4d-54124f247288}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d0e3b8d-42ee-4488-800c-dcfad3298403}, !- Handle
  Node 1205,                              !- Name
  {42478eb6-b0c9-4267-8812-5e397a42cb58}, !- Inlet Port
  {8756784a-0ba6-4ed3-a35b-de4cd0327a37}; !- Outlet Port

OS:Connection,
  {42478eb6-b0c9-4267-8812-5e397a42cb58}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  119,                                    !- Outlet Port
  {7d0e3b8d-42ee-4488-800c-dcfad3298403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b951bb6e-5f2d-4899-b3de-79c853aecf7b}, !- Handle
  Node 1206,                              !- Name
  {e07ddccd-f033-461d-9a4d-54124f247288}, !- Inlet Port
  {8a728c3f-c3ae-41d8-8602-71a90dfa4e58}; !- Outlet Port

OS:Connection,
  {8756784a-0ba6-4ed3-a35b-de4cd0327a37}, !- Handle
  {7d0e3b8d-42ee-4488-800c-dcfad3298403}, !- Source Object
  3,                                      !- Outlet Port
  {32cd715e-cbba-437e-90d4-be433d331055}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e07ddccd-f033-461d-9a4d-54124f247288}, !- Handle
  {32cd715e-cbba-437e-90d4-be433d331055}, !- Source Object
  6,                                      !- Outlet Port
  {b951bb6e-5f2d-4899-b3de-79c853aecf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a728c3f-c3ae-41d8-8602-71a90dfa4e58}, !- Handle
  {b951bb6e-5f2d-4899-b3de-79c853aecf7b}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7ceba003-60bf-4fac-a6aa-67874435b209}, !- Handle
  Controller Water Coil 14,               !- Name
  {32cd715e-cbba-437e-90d4-be433d331055}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f06b3c2-488c-4f72-9297-1c0f59ba52fb}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {44f0300a-cfbb-46df-9466-98623473b5a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3140122752,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32cd715e-cbba-437e-90d4-be433d331055}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7dc9129-f0b7-4e9f-922e-45017ec0e1bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2afbe8d7-fe18-49b8-95e1-d1fd2db7f23d}, !- Handle
  Node 1207,                              !- Name
  {c7dc9129-f0b7-4e9f-922e-45017ec0e1bd}, !- Inlet Port
  {b823e9cb-b1be-4111-881b-d0cfca8ab314}; !- Outlet Port

OS:Node,
  {5624626d-66f0-4cdb-a694-d2a4e13f7eef}, !- Handle
  Node 1208,                              !- Name
  {955656c2-993e-42af-b90c-9b112b96c112}, !- Inlet Port
  {99885556-22b0-44b4-a611-b31b2e6c87dd}; !- Outlet Port

OS:Connection,
  {b823e9cb-b1be-4111-881b-d0cfca8ab314}, !- Handle
  {2afbe8d7-fe18-49b8-95e1-d1fd2db7f23d}, !- Source Object
  3,                                      !- Outlet Port
  {74a42699-bf20-4073-884d-62020ea6a326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955656c2-993e-42af-b90c-9b112b96c112}, !- Handle
  {1997117d-76aa-419f-8742-3cf490f79fc3}, !- Source Object
  2,                                      !- Outlet Port
  {5624626d-66f0-4cdb-a694-d2a4e13f7eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99885556-22b0-44b4-a611-b31b2e6c87dd}, !- Handle
  {5624626d-66f0-4cdb-a694-d2a4e13f7eef}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f3cbc-1bd4-4202-87a0-0aca7c1d94bb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {25a00475-c252-4425-9388-ccd7f48a6831}, !- Handle
  Node 1209,                              !- Name
  {edc96566-9604-4338-b605-c4c8b4585092}, !- Inlet Port
  {44f0300a-cfbb-46df-9466-98623473b5a9}; !- Outlet Port

OS:Connection,
  {edc96566-9604-4338-b605-c4c8b4585092}, !- Handle
  {c862e901-cf83-432b-8ab9-46827f897a75}, !- Source Object
  7,                                      !- Outlet Port
  {25a00475-c252-4425-9388-ccd7f48a6831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f0300a-cfbb-46df-9466-98623473b5a9}, !- Handle
  {25a00475-c252-4425-9388-ccd7f48a6831}, !- Source Object
  3,                                      !- Outlet Port
  {8f06b3c2-488c-4f72-9297-1c0f59ba52fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7dc9129-f0b7-4e9f-922e-45017ec0e1bd}, !- Handle
  {8f06b3c2-488c-4f72-9297-1c0f59ba52fb}, !- Source Object
  12,                                     !- Outlet Port
  {2afbe8d7-fe18-49b8-95e1-d1fd2db7f23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {647f6aef-a886-40cb-a750-1e5b9bd54c32}, !- Handle
  Coil Heating Water Baseboard 106,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {12d3ea30-20af-48ee-927d-81b10d4bfd07}, !- Water Inlet Node Name
  {4d66ef4b-d6fe-45de-be00-385b494aa04a}; !- Water Outlet Node Name

OS:Node,
  {0f40472c-eb29-4568-81f0-8e6d623582cb}, !- Handle
  Node 1210,                              !- Name
  {b697b21e-101f-4d31-a09f-68d289fc6fa7}, !- Inlet Port
  {12d3ea30-20af-48ee-927d-81b10d4bfd07}; !- Outlet Port

OS:Connection,
  {b697b21e-101f-4d31-a09f-68d289fc6fa7}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  120,                                    !- Outlet Port
  {0f40472c-eb29-4568-81f0-8e6d623582cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4b65d4-3eba-4d19-a464-a975e5f34145}, !- Handle
  Node 1211,                              !- Name
  {4d66ef4b-d6fe-45de-be00-385b494aa04a}, !- Inlet Port
  {d115f6ad-9806-48a7-9e95-c0a7691d7932}; !- Outlet Port

OS:Connection,
  {12d3ea30-20af-48ee-927d-81b10d4bfd07}, !- Handle
  {0f40472c-eb29-4568-81f0-8e6d623582cb}, !- Source Object
  3,                                      !- Outlet Port
  {647f6aef-a886-40cb-a750-1e5b9bd54c32}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d66ef4b-d6fe-45de-be00-385b494aa04a}, !- Handle
  {647f6aef-a886-40cb-a750-1e5b9bd54c32}, !- Source Object
  10,                                     !- Outlet Port
  {7f4b65d4-3eba-4d19-a464-a975e5f34145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d115f6ad-9806-48a7-9e95-c0a7691d7932}, !- Handle
  {7f4b65d4-3eba-4d19-a464-a975e5f34145}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  120;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bf0aa364-ca27-40cc-8269-7c279b1bf002}, !- Handle
  Zone HVAC Baseboard Convective Water 106, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {647f6aef-a886-40cb-a750-1e5b9bd54c32}; !- Heating Coil Name

OS:AirLoopHVAC,
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {93be7627-959f-4d66-aeb3-5843d2561a83}, !- Availability Schedule
  {0967ce43-3bbc-4fc5-80ec-b5a7052da507}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7fcca913-7dc0-44a2-92f3-d9362fcbd5d4}, !- Supply Side Inlet Node Name
  {96937195-1b22-4f28-8676-0bf815f8c8ce}, !- Demand Side Outlet Node Name
  {cfb274e2-1a2b-4641-bc51-d6ab8222292b}, !- Demand Side Inlet Node A
  {7265e0e2-7507-49b0-8471-65b5a337838e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Demand Mixer Name
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97080460-2f3b-4de3-82d5-b5d4f99f7494}, !- Handle
  Node 1212,                              !- Name
  {7fcca913-7dc0-44a2-92f3-d9362fcbd5d4}, !- Inlet Port
  {280c7588-317f-443f-acba-4292d4205002}; !- Outlet Port

OS:Node,
  {404947e1-14cd-461d-b8a9-41be9481af65}, !- Handle
  Node 1213,                              !- Name
  {b1d65f45-8feb-4508-afb8-b7bd568b4172}, !- Inlet Port
  {7265e0e2-7507-49b0-8471-65b5a337838e}; !- Outlet Port

OS:Connection,
  {7fcca913-7dc0-44a2-92f3-d9362fcbd5d4}, !- Handle
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- Source Object
  9,                                      !- Outlet Port
  {97080460-2f3b-4de3-82d5-b5d4f99f7494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7265e0e2-7507-49b0-8471-65b5a337838e}, !- Handle
  {404947e1-14cd-461d-b8a9-41be9481af65}, !- Source Object
  3,                                      !- Outlet Port
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d28636ed-78c0-444f-b218-fef00a6d5a7c}, !- Handle
  Node 1214,                              !- Name
  {cfb274e2-1a2b-4641-bc51-d6ab8222292b}, !- Inlet Port
  {39a375aa-07fa-40c8-82bd-559b72b1c7de}; !- Outlet Port

OS:Node,
  {1005df6c-ce7c-4a76-8956-b1b1fa7807c4}, !- Handle
  Node 1215,                              !- Name
  {9d26565b-d967-457f-994f-7f6a0692881e}, !- Inlet Port
  {96937195-1b22-4f28-8676-0bf815f8c8ce}; !- Outlet Port

OS:Node,
  {68ad1538-ed92-4413-80d4-b89fb5af1bf9}, !- Handle
  Node 1216,                              !- Name
  {411844c9-2010-45d1-851a-8e4e34cfe026}, !- Inlet Port
  {e56322f8-e0f1-4117-abc4-197db31240d4}; !- Outlet Port

OS:Connection,
  {cfb274e2-1a2b-4641-bc51-d6ab8222292b}, !- Handle
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- Source Object
  11,                                     !- Outlet Port
  {d28636ed-78c0-444f-b218-fef00a6d5a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96937195-1b22-4f28-8676-0bf815f8c8ce}, !- Handle
  {1005df6c-ce7c-4a76-8956-b1b1fa7807c4}, !- Source Object
  3,                                      !- Outlet Port
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {39a375aa-07fa-40c8-82bd-559b72b1c7de}, !- Inlet Node Name
  {6b4c0504-8b0c-4e21-ae2f-8770bc8e18db}, !- Outlet Node Name 1
  {0a9fd72c-4a4d-4664-86aa-b8c5952aafdd}, !- Outlet Node Name 2
  {c3a1a82a-97a0-4ef3-98cf-53e07a8889eb}, !- Outlet Node Name 3
  {12673621-35d2-4edc-ad4e-9febb35d95df}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {9d26565b-d967-457f-994f-7f6a0692881e}, !- Outlet Node Name
  {ae3ef1dd-6874-4c67-8b8a-e89bcc1defb1}, !- Inlet Node Name 1
  {b4831b51-08b3-4fbf-b8bf-39b667b18bd0}, !- Inlet Node Name 2
  {f55a5013-d791-4ca2-a09d-b5832fb922aa}, !- Inlet Node Name 3
  {41330ede-e5cc-4b3c-a3eb-460448f1003c}; !- Inlet Node Name 4

OS:Connection,
  {39a375aa-07fa-40c8-82bd-559b72b1c7de}, !- Handle
  {d28636ed-78c0-444f-b218-fef00a6d5a7c}, !- Source Object
  3,                                      !- Outlet Port
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d26565b-d967-457f-994f-7f6a0692881e}, !- Handle
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Source Object
  2,                                      !- Outlet Port
  {1005df6c-ce7c-4a76-8956-b1b1fa7807c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45771fff-29f4-4127-851c-46e34948efb0}, !- Handle
  {981a314d-8583-494f-8c09-547c432d1dfb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0967ce43-3bbc-4fc5-80ec-b5a7052da507}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {5fc0c959-4691-48e1-be4f-3de9df3e60ab}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {1e8ecd98-92f2-4856-8b23-6b5177f2da20}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {29500b37-8ede-4933-aa95-e61ee3ae2616}, !- Air Inlet Node Name
  {b1d65f45-8feb-4508-afb8-b7bd568b4172}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {fb7d9f92-3ac0-4c91-a0b4-2ec34ed61bf1}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {280c7588-317f-443f-acba-4292d4205002}, !- Air Inlet Node Name
  {22eb45ad-138f-451d-a61e-74c2f9085471}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Handle
  Coil Heating Water 13,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {941a2e50-f85e-47a3-ae47-33de7858d4e0}, !- Water Inlet Node Name
  {581aa7bc-8ed7-4054-89e2-e903c0c39368}, !- Water Outlet Node Name
  {303535f2-4833-42d3-8be5-d388dfea0692}, !- Air Inlet Node Name
  {0af8e2d7-c90e-49fc-90d5-56dec0629013}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bfcfec6-c285-4b93-ba70-680a871ff880}, !- Handle
  Node 1217,                              !- Name
  {e27444f5-2b04-4500-8218-b7237e21e2a5}, !- Inlet Port
  {941a2e50-f85e-47a3-ae47-33de7858d4e0}; !- Outlet Port

OS:Connection,
  {e27444f5-2b04-4500-8218-b7237e21e2a5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  121,                                    !- Outlet Port
  {5bfcfec6-c285-4b93-ba70-680a871ff880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a2512c-be8d-49cf-87f4-9049b1fe5a59}, !- Handle
  Node 1218,                              !- Name
  {581aa7bc-8ed7-4054-89e2-e903c0c39368}, !- Inlet Port
  {1e728143-4196-410e-ac8d-380aebee1c3e}; !- Outlet Port

OS:Connection,
  {941a2e50-f85e-47a3-ae47-33de7858d4e0}, !- Handle
  {5bfcfec6-c285-4b93-ba70-680a871ff880}, !- Source Object
  3,                                      !- Outlet Port
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {581aa7bc-8ed7-4054-89e2-e903c0c39368}, !- Handle
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Source Object
  6,                                      !- Outlet Port
  {47a2512c-be8d-49cf-87f4-9049b1fe5a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e728143-4196-410e-ac8d-380aebee1c3e}, !- Handle
  {47a2512c-be8d-49cf-87f4-9049b1fe5a59}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  121;                                    !- Inlet Port

OS:Coil:Cooling:Water,
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e183605b-3d40-458a-aef6-26ab968e5db2}, !- Water Inlet Node Name
  {e35267f9-5dab-4930-ba88-605823fe8ae0}, !- Water Outlet Node Name
  {56aaffa1-8a66-442c-8723-01610b5b7373}, !- Air Inlet Node Name
  {c0600e85-c204-49b2-a876-dcbe700d3393}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {05561206-0ae2-4a9f-a567-9835042b8453}, !- Handle
  Node 1219,                              !- Name
  {27093a1f-2bfe-4d19-81f5-0327b333a650}, !- Inlet Port
  {e183605b-3d40-458a-aef6-26ab968e5db2}; !- Outlet Port

OS:Connection,
  {27093a1f-2bfe-4d19-81f5-0327b333a650}, !- Handle
  {c0e526f8-995f-406c-84c4-0474f0f706ca}, !- Source Object
  5,                                      !- Outlet Port
  {05561206-0ae2-4a9f-a567-9835042b8453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a48cbfe3-1c0f-40e7-9975-946298677412}, !- Handle
  Node 1220,                              !- Name
  {e35267f9-5dab-4930-ba88-605823fe8ae0}, !- Inlet Port
  {bd4f24f3-0445-4dac-a2dd-e06a34515b0f}; !- Outlet Port

OS:Connection,
  {e183605b-3d40-458a-aef6-26ab968e5db2}, !- Handle
  {05561206-0ae2-4a9f-a567-9835042b8453}, !- Source Object
  3,                                      !- Outlet Port
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e35267f9-5dab-4930-ba88-605823fe8ae0}, !- Handle
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Source Object
  11,                                     !- Outlet Port
  {a48cbfe3-1c0f-40e7-9975-946298677412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4f24f3-0445-4dac-a2dd-e06a34515b0f}, !- Handle
  {a48cbfe3-1c0f-40e7-9975-946298677412}, !- Source Object
  3,                                      !- Outlet Port
  {14eadc8a-997e-49ca-87a7-a9e47968f11a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0ebbf055-63d1-4896-8f4a-ba7725ddaba6}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93be7627-959f-4d66-aeb3-5843d2561a83}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4fa354d-c1ed-4a3a-8e27-88285ed59994}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e4fa354d-c1ed-4a3a-8e27-88285ed59994}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87fcdf63-81c6-49e1-910f-fa1a986ae1c4}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {0ebbf055-63d1-4896-8f4a-ba7725ddaba6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5b9aa88-2cd1-4b81-9ef0-f951516a4266}, !- Mixed Air Node Name
  {d051b688-4d15-4660-baaf-30a6095b9a98}, !- Outdoor Air Stream Node Name
  {a8c62798-d240-434c-91ff-96b66578037c}, !- Relief Air Stream Node Name
  {de968b58-9897-494a-bdab-40758b8ef022}; !- Return Air Stream Node Name

OS:Node,
  {1bbe4fc0-464b-4b5a-a910-898e4f897c97}, !- Handle
  Node 1221,                              !- Name
  ,                                       !- Inlet Port
  {d051b688-4d15-4660-baaf-30a6095b9a98}; !- Outlet Port

OS:Connection,
  {d051b688-4d15-4660-baaf-30a6095b9a98}, !- Handle
  {1bbe4fc0-464b-4b5a-a910-898e4f897c97}, !- Source Object
  3,                                      !- Outlet Port
  {87fcdf63-81c6-49e1-910f-fa1a986ae1c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f23db559-9ce1-43a4-a4cf-fd98dd73d9d2}, !- Handle
  Node 1222,                              !- Name
  {a8c62798-d240-434c-91ff-96b66578037c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8c62798-d240-434c-91ff-96b66578037c}, !- Handle
  {87fcdf63-81c6-49e1-910f-fa1a986ae1c4}, !- Source Object
  7,                                      !- Outlet Port
  {f23db559-9ce1-43a4-a4cf-fd98dd73d9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d65f45-8feb-4508-afb8-b7bd568b4172}, !- Handle
  {1e8ecd98-92f2-4856-8b23-6b5177f2da20}, !- Source Object
  17,                                     !- Outlet Port
  {404947e1-14cd-461d-b8a9-41be9481af65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a6d4234-fa18-455d-94f2-c544cff12119}, !- Handle
  Node 1223,                              !- Name
  {0af8e2d7-c90e-49fc-90d5-56dec0629013}, !- Inlet Port
  {29500b37-8ede-4933-aa95-e61ee3ae2616}; !- Outlet Port

OS:Connection,
  {0af8e2d7-c90e-49fc-90d5-56dec0629013}, !- Handle
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Source Object
  8,                                      !- Outlet Port
  {5a6d4234-fa18-455d-94f2-c544cff12119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29500b37-8ede-4933-aa95-e61ee3ae2616}, !- Handle
  {5a6d4234-fa18-455d-94f2-c544cff12119}, !- Source Object
  3,                                      !- Outlet Port
  {1e8ecd98-92f2-4856-8b23-6b5177f2da20}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d361220-74ba-40bc-9cda-cba606934715}, !- Handle
  Controller Water Coil 15,               !- Name
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {283844e2-d19e-416b-bb82-32dc6601386e}, !- Handle
  Node 1224,                              !- Name
  {c0600e85-c204-49b2-a876-dcbe700d3393}, !- Inlet Port
  {303535f2-4833-42d3-8be5-d388dfea0692}; !- Outlet Port

OS:Connection,
  {c0600e85-c204-49b2-a876-dcbe700d3393}, !- Handle
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Source Object
  13,                                     !- Outlet Port
  {283844e2-d19e-416b-bb82-32dc6601386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303535f2-4833-42d3-8be5-d388dfea0692}, !- Handle
  {283844e2-d19e-416b-bb82-32dc6601386e}, !- Source Object
  3,                                      !- Outlet Port
  {62f9327e-ec41-407b-8f2a-7187ddfd8f1b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {31db0639-9ce8-4b07-b2c8-f4b0442f4752}, !- Handle
  Controller Water Coil 16,               !- Name
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {07eb70df-2d1d-43c3-bd58-c0db045d4718}, !- Handle
  Node 1225,                              !- Name
  {d5b9aa88-2cd1-4b81-9ef0-f951516a4266}, !- Inlet Port
  {56aaffa1-8a66-442c-8723-01610b5b7373}; !- Outlet Port

OS:Connection,
  {d5b9aa88-2cd1-4b81-9ef0-f951516a4266}, !- Handle
  {87fcdf63-81c6-49e1-910f-fa1a986ae1c4}, !- Source Object
  5,                                      !- Outlet Port
  {07eb70df-2d1d-43c3-bd58-c0db045d4718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56aaffa1-8a66-442c-8723-01610b5b7373}, !- Handle
  {07eb70df-2d1d-43c3-bd58-c0db045d4718}, !- Source Object
  3,                                      !- Outlet Port
  {ed86c7cd-5727-432a-b2e0-2122843862b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b525b464-95f0-42fc-a03a-6de9a796fa67}, !- Handle
  Node 1226,                              !- Name
  {22eb45ad-138f-451d-a61e-74c2f9085471}, !- Inlet Port
  {de968b58-9897-494a-bdab-40758b8ef022}; !- Outlet Port

OS:Connection,
  {280c7588-317f-443f-acba-4292d4205002}, !- Handle
  {97080460-2f3b-4de3-82d5-b5d4f99f7494}, !- Source Object
  3,                                      !- Outlet Port
  {fb7d9f92-3ac0-4c91-a0b4-2ec34ed61bf1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {22eb45ad-138f-451d-a61e-74c2f9085471}, !- Handle
  {fb7d9f92-3ac0-4c91-a0b4-2ec34ed61bf1}, !- Source Object
  17,                                     !- Outlet Port
  {b525b464-95f0-42fc-a03a-6de9a796fa67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de968b58-9897-494a-bdab-40758b8ef022}, !- Handle
  {b525b464-95f0-42fc-a03a-6de9a796fa67}, !- Source Object
  3,                                      !- Outlet Port
  {87fcdf63-81c6-49e1-910f-fa1a986ae1c4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {6e2608c4-91f5-4393-8f4c-82c93df769bc}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {404947e1-14cd-461d-b8a9-41be9481af65}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {736c745c-c003-41a2-9fec-6355d153f462}, !- Handle
  Coil Heating Water 14,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc89de90-d1d5-4c67-8cd1-4b430233ce14}, !- Water Inlet Node Name
  {4d175cfa-11eb-43b6-bd62-765edb0cb257}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f53b8c34-074a-46cd-877f-e0765f08db4c}, !- Handle
  Node 1227,                              !- Name
  {a385c7d3-5af5-48f8-9e4c-ab7638e699b6}, !- Inlet Port
  {fc89de90-d1d5-4c67-8cd1-4b430233ce14}; !- Outlet Port

OS:Connection,
  {a385c7d3-5af5-48f8-9e4c-ab7638e699b6}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  122,                                    !- Outlet Port
  {f53b8c34-074a-46cd-877f-e0765f08db4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e942b272-0775-471d-9706-35b768070237}, !- Handle
  Node 1228,                              !- Name
  {4d175cfa-11eb-43b6-bd62-765edb0cb257}, !- Inlet Port
  {30eee5cd-3bae-4399-99b3-1239ab8355c1}; !- Outlet Port

OS:Connection,
  {fc89de90-d1d5-4c67-8cd1-4b430233ce14}, !- Handle
  {f53b8c34-074a-46cd-877f-e0765f08db4c}, !- Source Object
  3,                                      !- Outlet Port
  {736c745c-c003-41a2-9fec-6355d153f462}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d175cfa-11eb-43b6-bd62-765edb0cb257}, !- Handle
  {736c745c-c003-41a2-9fec-6355d153f462}, !- Source Object
  6,                                      !- Outlet Port
  {e942b272-0775-471d-9706-35b768070237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30eee5cd-3bae-4399-99b3-1239ab8355c1}, !- Handle
  {e942b272-0775-471d-9706-35b768070237}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  122;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d397e295-e845-4942-8947-446b6e4ad4d9}, !- Handle
  Controller Water Coil 17,               !- Name
  {736c745c-c003-41a2-9fec-6355d153f462}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {871380fd-1918-4d57-b7b3-4f7a3bc7ec7a}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {505e5519-b778-463a-82a6-56baf0978f82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00780385536,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {736c745c-c003-41a2-9fec-6355d153f462}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {411844c9-2010-45d1-851a-8e4e34cfe026}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13e61fd4-58b2-456e-a3f9-c24f64541ed1}, !- Handle
  Node 1229,                              !- Name
  {302095a3-b086-4214-ac98-eda3c0fb418e}, !- Inlet Port
  {ae3ef1dd-6874-4c67-8b8a-e89bcc1defb1}; !- Outlet Port

OS:Connection,
  {e56322f8-e0f1-4117-abc4-197db31240d4}, !- Handle
  {68ad1538-ed92-4413-80d4-b89fb5af1bf9}, !- Source Object
  3,                                      !- Outlet Port
  {23ce907e-14b6-4761-9002-5659ddd8e789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302095a3-b086-4214-ac98-eda3c0fb418e}, !- Handle
  {65dabf27-995e-4718-8e88-55a22f366838}, !- Source Object
  2,                                      !- Outlet Port
  {13e61fd4-58b2-456e-a3f9-c24f64541ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3ef1dd-6874-4c67-8b8a-e89bcc1defb1}, !- Handle
  {13e61fd4-58b2-456e-a3f9-c24f64541ed1}, !- Source Object
  3,                                      !- Outlet Port
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a312466e-304e-412e-a200-d6ba99d8d860}, !- Handle
  Node 1230,                              !- Name
  {6b4c0504-8b0c-4e21-ae2f-8770bc8e18db}, !- Inlet Port
  {505e5519-b778-463a-82a6-56baf0978f82}; !- Outlet Port

OS:Connection,
  {6b4c0504-8b0c-4e21-ae2f-8770bc8e18db}, !- Handle
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Source Object
  3,                                      !- Outlet Port
  {a312466e-304e-412e-a200-d6ba99d8d860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505e5519-b778-463a-82a6-56baf0978f82}, !- Handle
  {a312466e-304e-412e-a200-d6ba99d8d860}, !- Source Object
  3,                                      !- Outlet Port
  {871380fd-1918-4d57-b7b3-4f7a3bc7ec7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {411844c9-2010-45d1-851a-8e4e34cfe026}, !- Handle
  {871380fd-1918-4d57-b7b3-4f7a3bc7ec7a}, !- Source Object
  12,                                     !- Outlet Port
  {68ad1538-ed92-4413-80d4-b89fb5af1bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {65916884-b416-4d0b-b960-598098b5ed14}, !- Handle
  Coil Heating Water Baseboard 107,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5598cf73-4431-4045-92ed-648a4c6fdb0d}, !- Water Inlet Node Name
  {bb8eb7af-0220-45f7-800a-c6d1bdbf3dc5}; !- Water Outlet Node Name

OS:Node,
  {f2453239-f46b-4d47-8b25-afdd2bb295ff}, !- Handle
  Node 1231,                              !- Name
  {a75ec4ae-70f1-4e9f-8707-300ad44cdf73}, !- Inlet Port
  {5598cf73-4431-4045-92ed-648a4c6fdb0d}; !- Outlet Port

OS:Connection,
  {a75ec4ae-70f1-4e9f-8707-300ad44cdf73}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  123,                                    !- Outlet Port
  {f2453239-f46b-4d47-8b25-afdd2bb295ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b30de9-8903-4d47-9ca3-5aaffc3f59a5}, !- Handle
  Node 1232,                              !- Name
  {bb8eb7af-0220-45f7-800a-c6d1bdbf3dc5}, !- Inlet Port
  {b25d027d-ac87-4837-b572-0e9e27a1df55}; !- Outlet Port

OS:Connection,
  {5598cf73-4431-4045-92ed-648a4c6fdb0d}, !- Handle
  {f2453239-f46b-4d47-8b25-afdd2bb295ff}, !- Source Object
  3,                                      !- Outlet Port
  {65916884-b416-4d0b-b960-598098b5ed14}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb8eb7af-0220-45f7-800a-c6d1bdbf3dc5}, !- Handle
  {65916884-b416-4d0b-b960-598098b5ed14}, !- Source Object
  10,                                     !- Outlet Port
  {87b30de9-8903-4d47-9ca3-5aaffc3f59a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25d027d-ac87-4837-b572-0e9e27a1df55}, !- Handle
  {87b30de9-8903-4d47-9ca3-5aaffc3f59a5}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  123;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f94a409d-34ab-4c9e-aa33-f441276b66e2}, !- Handle
  Zone HVAC Baseboard Convective Water 107, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {65916884-b416-4d0b-b960-598098b5ed14}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {9c14d0c0-b393-4fc1-af99-6d48127c4555}, !- Handle
  Coil Heating Water 15,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ba5fc10-4ea0-44fe-a24d-09f598b9c880}, !- Water Inlet Node Name
  {a4fe97e4-0e9e-419a-a92c-f4045356791d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a57b069-1f6e-4e75-a8a7-6e3a5b5c1f23}, !- Handle
  Node 1233,                              !- Name
  {668f6844-420e-4f86-aeec-4975afd6e27c}, !- Inlet Port
  {8ba5fc10-4ea0-44fe-a24d-09f598b9c880}; !- Outlet Port

OS:Connection,
  {668f6844-420e-4f86-aeec-4975afd6e27c}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  124,                                    !- Outlet Port
  {3a57b069-1f6e-4e75-a8a7-6e3a5b5c1f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dbce863-8b9e-48e5-9e33-6ae324fd79c1}, !- Handle
  Node 1234,                              !- Name
  {a4fe97e4-0e9e-419a-a92c-f4045356791d}, !- Inlet Port
  {b8524c1a-33d2-4ea0-abeb-a2a41a0fd3fd}; !- Outlet Port

OS:Connection,
  {8ba5fc10-4ea0-44fe-a24d-09f598b9c880}, !- Handle
  {3a57b069-1f6e-4e75-a8a7-6e3a5b5c1f23}, !- Source Object
  3,                                      !- Outlet Port
  {9c14d0c0-b393-4fc1-af99-6d48127c4555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4fe97e4-0e9e-419a-a92c-f4045356791d}, !- Handle
  {9c14d0c0-b393-4fc1-af99-6d48127c4555}, !- Source Object
  6,                                      !- Outlet Port
  {1dbce863-8b9e-48e5-9e33-6ae324fd79c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8524c1a-33d2-4ea0-abeb-a2a41a0fd3fd}, !- Handle
  {1dbce863-8b9e-48e5-9e33-6ae324fd79c1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  124;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9493860e-a6bf-407c-bb7b-2b9519946b48}, !- Handle
  Controller Water Coil 18,               !- Name
  {9c14d0c0-b393-4fc1-af99-6d48127c4555}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6461a396-0d3c-46f7-b104-3b96de76a8fb}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {0f0c01fb-3497-4cea-9d90-ec1172efe347}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02006705664,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c14d0c0-b393-4fc1-af99-6d48127c4555}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5183b054-99c1-4117-bb44-a891f86d58c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f9e056b-64bd-423e-be92-85f1f496c143}, !- Handle
  Node 1235,                              !- Name
  {5183b054-99c1-4117-bb44-a891f86d58c6}, !- Inlet Port
  {676781e4-a534-443f-a10e-b57eae4aaa22}; !- Outlet Port

OS:Node,
  {4a2cf902-4029-4fcd-a6fd-dcb25677f69a}, !- Handle
  Node 1236,                              !- Name
  {4bba966b-928d-44ad-b335-7584c68aa8c7}, !- Inlet Port
  {b4831b51-08b3-4fbf-b8bf-39b667b18bd0}; !- Outlet Port

OS:Connection,
  {676781e4-a534-443f-a10e-b57eae4aaa22}, !- Handle
  {6f9e056b-64bd-423e-be92-85f1f496c143}, !- Source Object
  3,                                      !- Outlet Port
  {af37f59c-8490-43d2-a6c8-400c1de3b3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bba966b-928d-44ad-b335-7584c68aa8c7}, !- Handle
  {88e18ea9-3cd6-455e-b68f-2136aa5d0bda}, !- Source Object
  2,                                      !- Outlet Port
  {4a2cf902-4029-4fcd-a6fd-dcb25677f69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4831b51-08b3-4fbf-b8bf-39b667b18bd0}, !- Handle
  {4a2cf902-4029-4fcd-a6fd-dcb25677f69a}, !- Source Object
  3,                                      !- Outlet Port
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {38a77deb-24be-407a-a888-95caba66c21e}, !- Handle
  Node 1237,                              !- Name
  {0a9fd72c-4a4d-4664-86aa-b8c5952aafdd}, !- Inlet Port
  {0f0c01fb-3497-4cea-9d90-ec1172efe347}; !- Outlet Port

OS:Connection,
  {0a9fd72c-4a4d-4664-86aa-b8c5952aafdd}, !- Handle
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Source Object
  4,                                      !- Outlet Port
  {38a77deb-24be-407a-a888-95caba66c21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0c01fb-3497-4cea-9d90-ec1172efe347}, !- Handle
  {38a77deb-24be-407a-a888-95caba66c21e}, !- Source Object
  3,                                      !- Outlet Port
  {6461a396-0d3c-46f7-b104-3b96de76a8fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5183b054-99c1-4117-bb44-a891f86d58c6}, !- Handle
  {6461a396-0d3c-46f7-b104-3b96de76a8fb}, !- Source Object
  12,                                     !- Outlet Port
  {6f9e056b-64bd-423e-be92-85f1f496c143}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3b7d158c-34df-4bd0-a1d6-4b870352e079}, !- Handle
  Coil Heating Water Baseboard 108,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b335511-3bcb-4a28-8335-767481e5e977}, !- Water Inlet Node Name
  {3beb10d9-3581-487c-82ff-ead8be55517f}; !- Water Outlet Node Name

OS:Node,
  {b1892c09-acf3-4487-b54f-336a0e2bcee5}, !- Handle
  Node 1238,                              !- Name
  {901684bf-7011-44e2-831a-61a7eccc6287}, !- Inlet Port
  {6b335511-3bcb-4a28-8335-767481e5e977}; !- Outlet Port

OS:Connection,
  {901684bf-7011-44e2-831a-61a7eccc6287}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  125,                                    !- Outlet Port
  {b1892c09-acf3-4487-b54f-336a0e2bcee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7cf8f8f-5975-4d03-81a2-3d7d4b657b73}, !- Handle
  Node 1239,                              !- Name
  {3beb10d9-3581-487c-82ff-ead8be55517f}, !- Inlet Port
  {4cfd64bb-a084-40e8-9729-6985453236dd}; !- Outlet Port

OS:Connection,
  {6b335511-3bcb-4a28-8335-767481e5e977}, !- Handle
  {b1892c09-acf3-4487-b54f-336a0e2bcee5}, !- Source Object
  3,                                      !- Outlet Port
  {3b7d158c-34df-4bd0-a1d6-4b870352e079}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3beb10d9-3581-487c-82ff-ead8be55517f}, !- Handle
  {3b7d158c-34df-4bd0-a1d6-4b870352e079}, !- Source Object
  10,                                     !- Outlet Port
  {b7cf8f8f-5975-4d03-81a2-3d7d4b657b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cfd64bb-a084-40e8-9729-6985453236dd}, !- Handle
  {b7cf8f8f-5975-4d03-81a2-3d7d4b657b73}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  125;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5cb89d83-efd4-449d-9478-02a45926eeb1}, !- Handle
  Zone HVAC Baseboard Convective Water 108, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3b7d158c-34df-4bd0-a1d6-4b870352e079}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {5eb95338-7c84-4c91-a9b8-bd580db76857}, !- Handle
  Coil Heating Water 16,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7197566-60a8-4af0-8b92-eeb0d7646ad3}, !- Water Inlet Node Name
  {3acdf3d1-b937-4160-8820-a8921669d588}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52926e69-bd87-4b73-b295-fcef7055200a}, !- Handle
  Node 1240,                              !- Name
  {215da916-c10a-4f93-9705-3c44bee959e5}, !- Inlet Port
  {a7197566-60a8-4af0-8b92-eeb0d7646ad3}; !- Outlet Port

OS:Connection,
  {215da916-c10a-4f93-9705-3c44bee959e5}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  126,                                    !- Outlet Port
  {52926e69-bd87-4b73-b295-fcef7055200a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2ba42f8-312e-4493-ac41-5ff30abda42d}, !- Handle
  Node 1241,                              !- Name
  {3acdf3d1-b937-4160-8820-a8921669d588}, !- Inlet Port
  {d5506c51-5496-4d69-8bd5-ff046e333537}; !- Outlet Port

OS:Connection,
  {a7197566-60a8-4af0-8b92-eeb0d7646ad3}, !- Handle
  {52926e69-bd87-4b73-b295-fcef7055200a}, !- Source Object
  3,                                      !- Outlet Port
  {5eb95338-7c84-4c91-a9b8-bd580db76857}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3acdf3d1-b937-4160-8820-a8921669d588}, !- Handle
  {5eb95338-7c84-4c91-a9b8-bd580db76857}, !- Source Object
  6,                                      !- Outlet Port
  {f2ba42f8-312e-4493-ac41-5ff30abda42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5506c51-5496-4d69-8bd5-ff046e333537}, !- Handle
  {f2ba42f8-312e-4493-ac41-5ff30abda42d}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  126;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ce740c65-8675-4f33-a0bc-dde5d38d3816}, !- Handle
  Controller Water Coil 19,               !- Name
  {5eb95338-7c84-4c91-a9b8-bd580db76857}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {003e59d9-49a3-4700-ae2d-db25890d44d9}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {e965592f-1a34-4e03-8ac0-cf686e27b043}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.56410725888,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5eb95338-7c84-4c91-a9b8-bd580db76857}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44f8017a-f23e-490a-9701-db716a67a7a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57c420d4-462c-48d4-9d0c-b477930b0000}, !- Handle
  Node 1242,                              !- Name
  {44f8017a-f23e-490a-9701-db716a67a7a7}, !- Inlet Port
  {7f833890-5061-4279-9fe7-b58153c401af}; !- Outlet Port

OS:Node,
  {b6ec6fb4-4eb0-4703-b585-1411107094a1}, !- Handle
  Node 1243,                              !- Name
  {b61930a6-137e-4446-b594-32dbcd0c43ed}, !- Inlet Port
  {f55a5013-d791-4ca2-a09d-b5832fb922aa}; !- Outlet Port

OS:Connection,
  {7f833890-5061-4279-9fe7-b58153c401af}, !- Handle
  {57c420d4-462c-48d4-9d0c-b477930b0000}, !- Source Object
  3,                                      !- Outlet Port
  {855f93ff-edc5-48cd-b816-fd93bfc54a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61930a6-137e-4446-b594-32dbcd0c43ed}, !- Handle
  {e013648e-d4ff-4eac-b541-2b910d7e0de0}, !- Source Object
  2,                                      !- Outlet Port
  {b6ec6fb4-4eb0-4703-b585-1411107094a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55a5013-d791-4ca2-a09d-b5832fb922aa}, !- Handle
  {b6ec6fb4-4eb0-4703-b585-1411107094a1}, !- Source Object
  3,                                      !- Outlet Port
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9b3f8b3-65b1-43ff-a97a-6c7dbc5cb6ac}, !- Handle
  Node 1244,                              !- Name
  {c3a1a82a-97a0-4ef3-98cf-53e07a8889eb}, !- Inlet Port
  {e965592f-1a34-4e03-8ac0-cf686e27b043}; !- Outlet Port

OS:Connection,
  {c3a1a82a-97a0-4ef3-98cf-53e07a8889eb}, !- Handle
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Source Object
  5,                                      !- Outlet Port
  {c9b3f8b3-65b1-43ff-a97a-6c7dbc5cb6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e965592f-1a34-4e03-8ac0-cf686e27b043}, !- Handle
  {c9b3f8b3-65b1-43ff-a97a-6c7dbc5cb6ac}, !- Source Object
  3,                                      !- Outlet Port
  {003e59d9-49a3-4700-ae2d-db25890d44d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44f8017a-f23e-490a-9701-db716a67a7a7}, !- Handle
  {003e59d9-49a3-4700-ae2d-db25890d44d9}, !- Source Object
  12,                                     !- Outlet Port
  {57c420d4-462c-48d4-9d0c-b477930b0000}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c911acc1-8e6f-4f78-842b-bf95f43c1e80}, !- Handle
  Coil Heating Water Baseboard 109,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a6f0aeed-1c29-4845-ae80-224f55d26dbd}, !- Water Inlet Node Name
  {0fed825a-1db6-4c9e-9fce-ceda8efbcbc0}; !- Water Outlet Node Name

OS:Node,
  {c0f76c25-3cb8-48b1-b3f4-1edb0f761f37}, !- Handle
  Node 1245,                              !- Name
  {4d5ac879-9152-4881-8caa-936f00c49b54}, !- Inlet Port
  {a6f0aeed-1c29-4845-ae80-224f55d26dbd}; !- Outlet Port

OS:Connection,
  {4d5ac879-9152-4881-8caa-936f00c49b54}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  127,                                    !- Outlet Port
  {c0f76c25-3cb8-48b1-b3f4-1edb0f761f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93093e37-a696-406c-a253-9ad7b78d08df}, !- Handle
  Node 1246,                              !- Name
  {0fed825a-1db6-4c9e-9fce-ceda8efbcbc0}, !- Inlet Port
  {56b4c8ef-21ae-4240-911e-0594bd33dc55}; !- Outlet Port

OS:Connection,
  {a6f0aeed-1c29-4845-ae80-224f55d26dbd}, !- Handle
  {c0f76c25-3cb8-48b1-b3f4-1edb0f761f37}, !- Source Object
  3,                                      !- Outlet Port
  {c911acc1-8e6f-4f78-842b-bf95f43c1e80}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fed825a-1db6-4c9e-9fce-ceda8efbcbc0}, !- Handle
  {c911acc1-8e6f-4f78-842b-bf95f43c1e80}, !- Source Object
  10,                                     !- Outlet Port
  {93093e37-a696-406c-a253-9ad7b78d08df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b4c8ef-21ae-4240-911e-0594bd33dc55}, !- Handle
  {93093e37-a696-406c-a253-9ad7b78d08df}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  127;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {788ab809-92be-4ddf-aca8-93fc98a6b965}, !- Handle
  Zone HVAC Baseboard Convective Water 109, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {c911acc1-8e6f-4f78-842b-bf95f43c1e80}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a652672b-16b5-48b5-881b-4e55a2f2729a}, !- Handle
  Coil Heating Water 17,                  !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc1025dd-73fa-476b-b532-d92159eff77a}, !- Water Inlet Node Name
  {73816b56-d12d-43a4-a4c7-9a99ceef014f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4d451e0-68f1-4a20-a2f6-7d517b6198c3}, !- Handle
  Node 1247,                              !- Name
  {7f09e09b-32c6-4811-bf8e-4b9b91ebd89f}, !- Inlet Port
  {cc1025dd-73fa-476b-b532-d92159eff77a}; !- Outlet Port

OS:Connection,
  {7f09e09b-32c6-4811-bf8e-4b9b91ebd89f}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  128,                                    !- Outlet Port
  {d4d451e0-68f1-4a20-a2f6-7d517b6198c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2e5488e-f759-44e8-8b5f-6f48894cb76b}, !- Handle
  Node 1248,                              !- Name
  {73816b56-d12d-43a4-a4c7-9a99ceef014f}, !- Inlet Port
  {6a185334-d9ba-47a8-bb25-a543c1296b97}; !- Outlet Port

OS:Connection,
  {cc1025dd-73fa-476b-b532-d92159eff77a}, !- Handle
  {d4d451e0-68f1-4a20-a2f6-7d517b6198c3}, !- Source Object
  3,                                      !- Outlet Port
  {a652672b-16b5-48b5-881b-4e55a2f2729a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73816b56-d12d-43a4-a4c7-9a99ceef014f}, !- Handle
  {a652672b-16b5-48b5-881b-4e55a2f2729a}, !- Source Object
  6,                                      !- Outlet Port
  {e2e5488e-f759-44e8-8b5f-6f48894cb76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a185334-d9ba-47a8-bb25-a543c1296b97}, !- Handle
  {e2e5488e-f759-44e8-8b5f-6f48894cb76b}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  128;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {009db9ec-53c2-4768-9cf5-b3a2cffbe5cb}, !- Handle
  Controller Water Coil 20,               !- Name
  {a652672b-16b5-48b5-881b-4e55a2f2729a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {104401ea-f7c8-4770-a634-90b7da3d8427}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {2a9a403e-1731-4841-8db0-7fa94ad42229}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.10665268992,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a652672b-16b5-48b5-881b-4e55a2f2729a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d21fc960-f95a-49e9-8078-f8f93a6b026e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23423b67-a4b9-4636-b3d5-fdf2adfc8006}, !- Handle
  Node 1249,                              !- Name
  {d21fc960-f95a-49e9-8078-f8f93a6b026e}, !- Inlet Port
  {d703c47d-a38a-49fc-a24a-da77aec6fd37}; !- Outlet Port

OS:Node,
  {634ccf7f-3dc8-425c-985f-0d34eb5151d2}, !- Handle
  Node 1250,                              !- Name
  {8e73c389-e391-4532-994d-e52717a85dee}, !- Inlet Port
  {41330ede-e5cc-4b3c-a3eb-460448f1003c}; !- Outlet Port

OS:Connection,
  {d703c47d-a38a-49fc-a24a-da77aec6fd37}, !- Handle
  {23423b67-a4b9-4636-b3d5-fdf2adfc8006}, !- Source Object
  3,                                      !- Outlet Port
  {fec3b1cd-18d0-4568-bdab-526d3d8a8136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e73c389-e391-4532-994d-e52717a85dee}, !- Handle
  {535cb4ff-23c8-4119-aae5-fe0e45f6d780}, !- Source Object
  2,                                      !- Outlet Port
  {634ccf7f-3dc8-425c-985f-0d34eb5151d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41330ede-e5cc-4b3c-a3eb-460448f1003c}, !- Handle
  {634ccf7f-3dc8-425c-985f-0d34eb5151d2}, !- Source Object
  3,                                      !- Outlet Port
  {3794320f-38a6-4225-bd6a-22308d4102df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f73ac71-a7f9-489d-9089-eb0a77749346}, !- Handle
  Node 1251,                              !- Name
  {12673621-35d2-4edc-ad4e-9febb35d95df}, !- Inlet Port
  {2a9a403e-1731-4841-8db0-7fa94ad42229}; !- Outlet Port

OS:Connection,
  {12673621-35d2-4edc-ad4e-9febb35d95df}, !- Handle
  {a97744ce-6df1-4150-b4f7-c972f359c3d4}, !- Source Object
  6,                                      !- Outlet Port
  {0f73ac71-a7f9-489d-9089-eb0a77749346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9a403e-1731-4841-8db0-7fa94ad42229}, !- Handle
  {0f73ac71-a7f9-489d-9089-eb0a77749346}, !- Source Object
  3,                                      !- Outlet Port
  {104401ea-f7c8-4770-a634-90b7da3d8427}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d21fc960-f95a-49e9-8078-f8f93a6b026e}, !- Handle
  {104401ea-f7c8-4770-a634-90b7da3d8427}, !- Source Object
  12,                                     !- Outlet Port
  {23423b67-a4b9-4636-b3d5-fdf2adfc8006}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3057ed28-9b3e-430d-bfb2-604dfb69ad81}, !- Handle
  Coil Heating Water Baseboard 110,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9ab5cd3e-71c7-4ae1-a28a-3ae61ccb322e}, !- Water Inlet Node Name
  {d0bc5ba3-f320-4b37-9cbd-00068898bc4d}; !- Water Outlet Node Name

OS:Node,
  {33070d5f-a18e-4594-bfb6-fb018e888434}, !- Handle
  Node 1252,                              !- Name
  {b318306e-c4b2-45e4-aa24-5e0b55edc5f8}, !- Inlet Port
  {9ab5cd3e-71c7-4ae1-a28a-3ae61ccb322e}; !- Outlet Port

OS:Connection,
  {b318306e-c4b2-45e4-aa24-5e0b55edc5f8}, !- Handle
  {9b0983d5-78da-4de2-80a7-c16bdc49fbc0}, !- Source Object
  129,                                    !- Outlet Port
  {33070d5f-a18e-4594-bfb6-fb018e888434}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5892102-ebfe-48b9-87e2-24aaa9ec7e29}, !- Handle
  Node 1253,                              !- Name
  {d0bc5ba3-f320-4b37-9cbd-00068898bc4d}, !- Inlet Port
  {59fe7356-0280-4f88-b8ae-04af4d811896}; !- Outlet Port

OS:Connection,
  {9ab5cd3e-71c7-4ae1-a28a-3ae61ccb322e}, !- Handle
  {33070d5f-a18e-4594-bfb6-fb018e888434}, !- Source Object
  3,                                      !- Outlet Port
  {3057ed28-9b3e-430d-bfb2-604dfb69ad81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d0bc5ba3-f320-4b37-9cbd-00068898bc4d}, !- Handle
  {3057ed28-9b3e-430d-bfb2-604dfb69ad81}, !- Source Object
  10,                                     !- Outlet Port
  {f5892102-ebfe-48b9-87e2-24aaa9ec7e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fe7356-0280-4f88-b8ae-04af4d811896}, !- Handle
  {f5892102-ebfe-48b9-87e2-24aaa9ec7e29}, !- Source Object
  3,                                      !- Outlet Port
  {f4ffe841-a1fa-4636-8ea2-633da82e312c}, !- Target Object
  129;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {61887d29-af57-4b97-89e0-f63d59d61b90}, !- Handle
  Zone HVAC Baseboard Convective Water 110, !- Name
  {c5bf0303-e612-47f4-bc8d-45190c7a4be7}, !- Availability Schedule Name
  {3057ed28-9b3e-430d-bfb2-604dfb69ad81}; !- Heating Coil Name

OS:PlantLoop,
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {02d441eb-297b-4ce8-b02d-29bb3c30d1ef}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2085395d-8b2b-4d51-acb2-5e5167590af2}, !- Plant Side Inlet Node Name
  {1abaa543-a215-44ba-8c04-d9efdff339a8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {64fc625e-3406-4a22-aee6-55164ca2981f}, !- Demand Side Inlet Node Name
  {bc8801af-34aa-4ead-ae90-6f49e57fb271}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cc8b6675-b993-4394-9a74-8c5a007d87be}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Demand Mixer Name
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Demand Splitter Name
  {4486aafc-d184-42c3-8ee4-d49ee2a01c06}, !- Supply Mixer Name
  {eb774c49-8a41-4ab1-8ccb-4214ee89778a}; !- Supply Splitter Name

OS:Node,
  {c870e70f-aa5b-487a-af65-88fa40abf623}, !- Handle
  Node 1254,                              !- Name
  {2085395d-8b2b-4d51-acb2-5e5167590af2}, !- Inlet Port
  {9ca840ae-4c00-4de6-ad9e-70030041b156}; !- Outlet Port

OS:Node,
  {02d441eb-297b-4ce8-b02d-29bb3c30d1ef}, !- Handle
  Node 1255,                              !- Name
  {5aef2c0f-2acd-4365-a0e1-e44eab8dbfa3}, !- Inlet Port
  {1abaa543-a215-44ba-8c04-d9efdff339a8}; !- Outlet Port

OS:Node,
  {c5667f89-831a-4f23-93c5-a61b29e9c502}, !- Handle
  Node 1256,                              !- Name
  {9a8f0837-2b31-41a7-a27d-9b6ee51f70f7}, !- Inlet Port
  {d4404928-3349-48bf-96f8-6f596c0502b7}; !- Outlet Port

OS:Connector:Mixer,
  {4486aafc-d184-42c3-8ee4-d49ee2a01c06}, !- Handle
  Connector Mixer 7,                      !- Name
  {fb03ec52-0e8d-4883-b49a-65822804b0b2}, !- Outlet Branch Name
  {5f17c760-f80e-424c-89ed-94322bf71796}, !- Inlet Branch Name 1
  {a417dccc-6b2d-462e-8b5a-e4403b8fea2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eb774c49-8a41-4ab1-8ccb-4214ee89778a}, !- Handle
  Connector Splitter 7,                   !- Name
  {2b0f08c6-796c-4c72-8ed2-36307dd1bd26}, !- Inlet Branch Name
  {9a8f0837-2b31-41a7-a27d-9b6ee51f70f7}, !- Outlet Branch Name 1
  {5fb100de-f8f9-4fa2-8de6-0ddc585e342b}; !- Outlet Branch Name 2

OS:Connection,
  {2085395d-8b2b-4d51-acb2-5e5167590af2}, !- Handle
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Source Object
  14,                                     !- Outlet Port
  {c870e70f-aa5b-487a-af65-88fa40abf623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8f0837-2b31-41a7-a27d-9b6ee51f70f7}, !- Handle
  {eb774c49-8a41-4ab1-8ccb-4214ee89778a}, !- Source Object
  3,                                      !- Outlet Port
  {c5667f89-831a-4f23-93c5-a61b29e9c502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abaa543-a215-44ba-8c04-d9efdff339a8}, !- Handle
  {02d441eb-297b-4ce8-b02d-29bb3c30d1ef}, !- Source Object
  3,                                      !- Outlet Port
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a99a7cc8-376b-44a3-bc0b-b04924c7b333}, !- Handle
  Node 1257,                              !- Name
  {64fc625e-3406-4a22-aee6-55164ca2981f}, !- Inlet Port
  {87bef90b-712f-43d8-a4b9-7b9d3883e433}; !- Outlet Port

OS:Node,
  {1c7dfdd1-5092-4f0c-ae49-b7ba65d87ef2}, !- Handle
  Node 1258,                              !- Name
  {36f42a2a-11a9-4d08-ba99-2315cac644b4}, !- Inlet Port
  {bc8801af-34aa-4ead-ae90-6f49e57fb271}; !- Outlet Port

OS:Node,
  {8e282800-0efd-4b64-9b27-4cb78a464857}, !- Handle
  Node 1259,                              !- Name
  {7ddd8940-dbeb-493b-bbf5-3ed0e22dc88f}, !- Inlet Port
  {e2296b37-9322-4649-a763-ad6c63145f89}; !- Outlet Port

OS:Connector:Mixer,
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Handle
  Connector Mixer 8,                      !- Name
  {620a3518-ed82-4666-b822-8c8d981049a9}, !- Outlet Branch Name
  {0e7f264d-6639-4733-a38d-1d7fc02edb22}, !- Inlet Branch Name 1
  {0342642f-2de2-4e92-b488-b94fc453f1b7}, !- Inlet Branch Name 2
  {8286a592-b30f-46b1-816b-276c01993de5}, !- Inlet Branch Name 3
  {bfe3e7b3-45c0-4503-a863-c7cccfe821c9}, !- Inlet Branch Name 4
  {0f8015fe-43b8-4f71-b759-438358f60ab2}, !- Inlet Branch Name 5
  {f9bd266a-d0d4-46d1-b6e3-21855629ef29}, !- Inlet Branch Name 6
  {148cda4c-c5fe-47c3-b0db-f29045f19c62}, !- Inlet Branch Name 7
  {96056c6c-abbf-406f-b85b-1fdd78b71f9f}, !- Inlet Branch Name 8
  {3ea5895f-f513-405d-9f16-2f727686a71f}, !- Inlet Branch Name 9
  {7f17a788-9266-41ab-858c-41b2be1136f1}, !- Inlet Branch Name 10
  {b946d0e7-d4bf-4400-a3de-f944f5952af9}, !- Inlet Branch Name 11
  {972f5528-071a-4849-bf04-8f814e39a818}, !- Inlet Branch Name 12
  {ff3d179e-ccb5-427b-83e1-b3b64e29370c}, !- Inlet Branch Name 13
  {897da3a3-dec0-4a86-8a69-7db48db3ce70}, !- Inlet Branch Name 14
  {8eb0c04e-d10e-4bfd-b3a7-29c3031f8bd9}, !- Inlet Branch Name 15
  {de59de46-a6c0-4900-9769-dd52a6b4fc5e}, !- Inlet Branch Name 16
  {3335dc26-55ac-4d1b-a064-a0a31e6a216d}, !- Inlet Branch Name 17
  {ddd53568-3b24-4373-a6f1-89e12ebdd58c}, !- Inlet Branch Name 18
  {801a34b1-f5e3-4b7f-af31-c4214bf8b8f7}, !- Inlet Branch Name 19
  {aed6125b-7dd7-4853-b868-8f788756e4ea}, !- Inlet Branch Name 20
  {0719fdf4-3fb1-4b09-9b7d-b58c8c58f479}, !- Inlet Branch Name 21
  {3bee26f0-04ea-4109-b392-0439112ceec2}, !- Inlet Branch Name 22
  {a0e97b91-c93e-47de-8f7c-0025a635de10}, !- Inlet Branch Name 23
  {1aac5806-0444-4892-93c1-ace793b53972}, !- Inlet Branch Name 24
  {741f6d59-5785-4478-bce3-ac7db030a684}, !- Inlet Branch Name 25
  {2c0b77e9-9634-4c14-b9e1-69ff867ef6b0}, !- Inlet Branch Name 26
  {ff1b10de-0c7d-4b35-8b02-10eeee4f7c54}, !- Inlet Branch Name 27
  {2833e2f0-1507-49e8-a69f-cfd16eac49a2}, !- Inlet Branch Name 28
  {91aa9da8-decb-42c5-97f3-6b5522aae341}, !- Inlet Branch Name 29
  {5549881a-6c80-432a-a1ff-5d1eadc50c8f}, !- Inlet Branch Name 30
  {020c25e2-61e5-44e2-a43f-5586d73f7cca}, !- Inlet Branch Name 31
  {05fce695-d80a-4554-b204-ef1c9561edb4}, !- Inlet Branch Name 32
  {b3ade7c2-d1b4-49fe-a381-333749b6d561}, !- Inlet Branch Name 33
  {623d8ba5-c7d2-4a6f-a414-7db6ac0dd042}, !- Inlet Branch Name 34
  {aea7caca-45ca-494b-b477-4972bf5dcb42}, !- Inlet Branch Name 35
  {a32e37a4-0c8d-455f-9a20-fc668c446acb}, !- Inlet Branch Name 36
  {a1e485ac-d194-42ba-ad78-1a1d30a6c28c}, !- Inlet Branch Name 37
  {af494b6f-9451-40c3-aad9-4d0f0ef01e5c}, !- Inlet Branch Name 38
  {e4b4d854-55af-436d-b500-d9330a1a0023}, !- Inlet Branch Name 39
  {9df7cd64-b161-42d7-844e-ec05ad473b3e}, !- Inlet Branch Name 40
  {99ae8b7c-306c-4d80-8180-9c0626b49c6d}, !- Inlet Branch Name 41
  {3b010a26-f12a-45ce-bf34-204c13f98c52}, !- Inlet Branch Name 42
  {38ab4ed4-c951-4dab-9185-4f0af678404f}, !- Inlet Branch Name 43
  {19df651d-3493-4162-a681-8187ce5539ae}, !- Inlet Branch Name 44
  {a2a2736a-15c8-47c8-a153-5dba357815b9}, !- Inlet Branch Name 45
  {5c610af2-983b-4dc7-b119-a3d1acfadbde}, !- Inlet Branch Name 46
  {2b63184f-4636-4554-8638-1a063b243dfd}, !- Inlet Branch Name 47
  {48e45a16-da8e-4028-8cbd-be2f81bf7655}, !- Inlet Branch Name 48
  {a1470623-c950-49fa-bbad-d180e5aab6f3}, !- Inlet Branch Name 49
  {2c2dc600-caed-43d3-9ec7-2d602712af18}, !- Inlet Branch Name 50
  {fab11880-e244-4d42-9d71-c60c0fe23995}, !- Inlet Branch Name 51
  {5bddf81c-72b2-4dac-9aa4-1f07774bd3b1}, !- Inlet Branch Name 52
  {7ba0a214-97a6-4566-975c-0ea9130680e5}, !- Inlet Branch Name 53
  {d4349e75-b8af-4ef2-b750-441e6636165d}, !- Inlet Branch Name 54
  {b90f3c63-36cc-4983-b997-1ec7d12c9783}, !- Inlet Branch Name 55
  {eeff8daa-7d7a-4fc8-94ac-f109381a00b9}, !- Inlet Branch Name 56
  {6e7a406d-54bf-4111-ad66-144949c5b770}, !- Inlet Branch Name 57
  {0a3ec56d-f4b8-401a-8b8a-e93b5f7f5876}, !- Inlet Branch Name 58
  {7d6419f9-50d2-4a18-9b35-61612116d16b}, !- Inlet Branch Name 59
  {fe3e64e7-1b3f-46e2-8025-3389d077713d}, !- Inlet Branch Name 60
  {c2bb81a9-14cb-4274-b702-559eda3dfb7a}, !- Inlet Branch Name 61
  {ef27acc8-34e5-4c8a-b7c4-352412294fa4}, !- Inlet Branch Name 62
  {08c9a078-2895-4a66-9c52-41aa6a651911}, !- Inlet Branch Name 63
  {78a115fe-1fb3-40c4-abfb-eb3ab2ceb2c3}, !- Inlet Branch Name 64
  {50567f33-fa52-465d-a63e-09223d3ee2c1}, !- Inlet Branch Name 65
  {34ef7ce9-2e1b-4a38-ac36-9657539c299c}, !- Inlet Branch Name 66
  {1a109b9c-0fda-4750-a709-3f8411c01b77}, !- Inlet Branch Name 67
  {1af8e30c-031a-4267-840c-49c50db2e653}, !- Inlet Branch Name 68
  {4380c868-ec32-4335-8afb-0cd68bd38da4}, !- Inlet Branch Name 69
  {bf484117-5317-4b20-bc22-630d973f3e0b}, !- Inlet Branch Name 70
  {9640b854-8ad6-498a-b016-a449193a5b91}, !- Inlet Branch Name 71
  {8ea0c2de-36e8-432c-83ee-74676608b2c6}, !- Inlet Branch Name 72
  {1e0cdda9-99f2-44d6-8202-69506914c0b7}, !- Inlet Branch Name 73
  {2846f365-e217-4d35-8a4c-aa13afa60fce}, !- Inlet Branch Name 74
  {c3f89717-653f-4d3d-94e8-6128f72bc574}; !- Inlet Branch Name 75

OS:Connector:Splitter,
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Handle
  Connector Splitter 8,                   !- Name
  {87bef90b-712f-43d8-a4b9-7b9d3883e433}, !- Inlet Branch Name
  {7ddd8940-dbeb-493b-bbf5-3ed0e22dc88f}, !- Outlet Branch Name 1
  {99fd95b9-ae4f-407b-b460-22cb2700269b}, !- Outlet Branch Name 2
  {758aa3ed-6b64-4c7c-91a1-267343d7ec8b}, !- Outlet Branch Name 3
  {f1924137-2d2c-4ab0-891c-d6f75baad9d4}, !- Outlet Branch Name 4
  {bb9d8594-da2d-47a1-9997-7e5be6a74aa0}, !- Outlet Branch Name 5
  {66fbe1af-04d0-4a8a-b30e-10443f1ae469}, !- Outlet Branch Name 6
  {3d5f13ab-dcb5-42eb-9242-3acc34aa1a33}, !- Outlet Branch Name 7
  {8fa04147-ca2a-4623-9d8c-172135811885}, !- Outlet Branch Name 8
  {4315bd43-bf8e-4dc4-8c3e-ba93061ae2d6}, !- Outlet Branch Name 9
  {36a73b8f-bd94-4d6f-83b2-683be717d14d}, !- Outlet Branch Name 10
  {3fa07f1c-7723-4463-b5af-483c8fb0bf04}, !- Outlet Branch Name 11
  {30c592af-46c0-43e4-b1b3-391a5754442c}, !- Outlet Branch Name 12
  {08e6c0dd-e258-4977-bdb3-646958431195}, !- Outlet Branch Name 13
  {b1b7f66f-f35f-4a46-91cc-eb3d27b6adcd}, !- Outlet Branch Name 14
  {f9fde802-d8cf-484e-8640-a2cbba072e5f}, !- Outlet Branch Name 15
  {5e58a7f6-ee08-44fe-a491-fd279e710e59}, !- Outlet Branch Name 16
  {aaa514f6-60b5-45ae-b48b-e8864efc8aeb}, !- Outlet Branch Name 17
  {58717fd8-d5ad-4df6-aa8e-a34097184fe9}, !- Outlet Branch Name 18
  {4ba43b3a-c937-4d03-8e2d-28007842df22}, !- Outlet Branch Name 19
  {47e9c999-9754-4e83-988b-7acbc344f098}, !- Outlet Branch Name 20
  {4492ba6d-0a8c-4677-9b6f-bdf6fcb50a84}, !- Outlet Branch Name 21
  {6721625c-13eb-45c1-aa80-c8f8c1812a8b}, !- Outlet Branch Name 22
  {cc71e763-5927-4a7d-b9d1-4d4a7cbb8fab}, !- Outlet Branch Name 23
  {81ce51f8-dfc4-4dd6-b29f-5bc818a061f8}, !- Outlet Branch Name 24
  {d659f5e2-e484-4285-b61d-06fe6ef3d1e7}, !- Outlet Branch Name 25
  {2a8d69de-3d24-4227-a5b6-989e8efbb393}, !- Outlet Branch Name 26
  {4ac440bd-0acf-4f4c-b56c-24e69c3053df}, !- Outlet Branch Name 27
  {3c2fe56b-01fb-4680-8353-2e75abf00324}, !- Outlet Branch Name 28
  {f79251b5-f4cf-440c-841b-7cb79354e1aa}, !- Outlet Branch Name 29
  {af23b295-24b9-4602-a2b7-790d8c89c421}, !- Outlet Branch Name 30
  {05e85bd6-bfbd-4b12-a69d-9cb266d9ff2c}, !- Outlet Branch Name 31
  {a92d05d3-597c-4b23-8974-d5dac96620f5}, !- Outlet Branch Name 32
  {38d0e834-aad2-4024-ad92-f0efcb4c39d1}, !- Outlet Branch Name 33
  {2a702ea7-2f1c-4b1a-8fb8-5aeb8e32ead3}, !- Outlet Branch Name 34
  {33f6a805-cd48-48bc-b703-f6bcaf8098fc}, !- Outlet Branch Name 35
  {5878af64-631f-42e7-a47e-85cee1d6f40a}, !- Outlet Branch Name 36
  {cbf7ff68-4f8c-48a6-b482-4cabbd1e7025}, !- Outlet Branch Name 37
  {948a9ced-f9a0-4290-955e-a35c3c70e47e}, !- Outlet Branch Name 38
  {ea17667d-7be6-493f-a7fc-b7db157e7b96}, !- Outlet Branch Name 39
  {9caf1c78-a297-4aa7-adfb-69befd13f5db}, !- Outlet Branch Name 40
  {d357e17b-3c55-46f5-9544-68e874ce5ec9}, !- Outlet Branch Name 41
  {1879b3e6-bafd-42d8-a650-9a63617d4f84}, !- Outlet Branch Name 42
  {bd0031b6-938b-429c-b5b6-176d1e9c5b2b}, !- Outlet Branch Name 43
  {ac7aa915-945f-4405-9871-92b915717ad4}, !- Outlet Branch Name 44
  {d26f904d-c381-4afa-af84-3f6e0e7ccac9}, !- Outlet Branch Name 45
  {b749713f-b36d-4e28-bb97-11e5629568cc}, !- Outlet Branch Name 46
  {b7588182-1732-4756-986e-b82e733ef9b1}, !- Outlet Branch Name 47
  {6c5eb389-9ee3-403e-983c-de59dfec6b0d}, !- Outlet Branch Name 48
  {249b7fa7-3cb9-439a-86c5-bd67d7dd71e9}, !- Outlet Branch Name 49
  {1a054479-371a-4666-a055-d6196e5dbb4d}, !- Outlet Branch Name 50
  {0cf60a1c-c155-49c9-ba87-eb287442717e}, !- Outlet Branch Name 51
  {843e8c13-50ec-41b5-8f94-d8c4ae424be3}, !- Outlet Branch Name 52
  {77e3ec93-9cb3-44c3-a627-9975fe44eaf2}, !- Outlet Branch Name 53
  {4bb3f9f1-590c-466a-9d4d-0ee511b012bb}, !- Outlet Branch Name 54
  {ae57102e-d8a6-4984-b6df-a51e96733335}, !- Outlet Branch Name 55
  {16692ff6-530f-441a-952f-42eea6e3ab31}, !- Outlet Branch Name 56
  {4ae3767f-aa4f-4e96-b427-d490a9d976f7}, !- Outlet Branch Name 57
  {61335a60-3172-49fe-8300-5125fb3fa504}, !- Outlet Branch Name 58
  {89eaa156-6ee6-4ce7-8861-62150a13eef7}, !- Outlet Branch Name 59
  {5d67ec30-6c44-45d8-867c-8ce12edd2400}, !- Outlet Branch Name 60
  {28a002b2-6356-42f2-94fc-b72dfa12fd95}, !- Outlet Branch Name 61
  {930b5a5d-812d-47fe-809e-a62750eff2ba}, !- Outlet Branch Name 62
  {80436305-45dc-422c-892e-53c23aef6a4c}, !- Outlet Branch Name 63
  {c20296c9-32d4-491a-a2a9-6ece50feaf8b}, !- Outlet Branch Name 64
  {57a165ef-639b-48b1-ad44-7ed6abf9eec7}, !- Outlet Branch Name 65
  {3d9efe53-c431-417a-87e3-a1931aea1347}, !- Outlet Branch Name 66
  {39f4c42f-f78a-4d25-b51e-6b7ce5cf835c}, !- Outlet Branch Name 67
  {661c4b77-a195-4834-a93a-8258584fce5b}, !- Outlet Branch Name 68
  {fb64863f-2b2a-4934-9870-5c30c0f4d3e4}, !- Outlet Branch Name 69
  {830d593f-9fb7-4e8c-92fb-4b4a446bd99e}, !- Outlet Branch Name 70
  {ab01d1af-d9c3-4df2-aebe-28d6c8a8db00}, !- Outlet Branch Name 71
  {e0a0e9f7-5698-40cd-9c39-5897ead3a575}, !- Outlet Branch Name 72
  {96ce899f-9e90-49da-9be9-5ff46b04a978}, !- Outlet Branch Name 73
  {55a54666-85a4-4409-a86e-2da7adf1560d}, !- Outlet Branch Name 74
  {d5c0ad94-339a-44f1-b4b9-3f398518758e}; !- Outlet Branch Name 75

OS:Connection,
  {64fc625e-3406-4a22-aee6-55164ca2981f}, !- Handle
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Source Object
  17,                                     !- Outlet Port
  {a99a7cc8-376b-44a3-bc0b-b04924c7b333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bef90b-712f-43d8-a4b9-7b9d3883e433}, !- Handle
  {a99a7cc8-376b-44a3-bc0b-b04924c7b333}, !- Source Object
  3,                                      !- Outlet Port
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddd8940-dbeb-493b-bbf5-3ed0e22dc88f}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  3,                                      !- Outlet Port
  {8e282800-0efd-4b64-9b27-4cb78a464857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8801af-34aa-4ead-ae90-6f49e57fb271}, !- Handle
  {1c7dfdd1-5092-4f0c-ae49-b7ba65d87ef2}, !- Source Object
  3,                                      !- Outlet Port
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bbc4430e-d3e7-4fd0-a56f-bdbc8e7660c1}, !- Handle
  {c17dacc1-87d0-43a0-a236-90d39c58077b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cc8b6675-b993-4394-9a74-8c5a007d87be}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {365b8e30-391c-4237-8cdc-eef0832451b4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {192b7d76-6f8a-4ad7-85f6-3f7785dd099d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {365b8e30-391c-4237-8cdc-eef0832451b4}, !- Schedule Type Limits Name
  {e2028d92-8f6d-4d52-b477-0d121b0ee7d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2028d92-8f6d-4d52-b477-0d121b0ee7d4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {365b8e30-391c-4237-8cdc-eef0832451b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ff45ef31-7bb7-4cef-b135-06e19e8750c9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {192b7d76-6f8a-4ad7-85f6-3f7785dd099d}, !- Schedule Name
  {02d441eb-297b-4ce8-b02d-29bb3c30d1ef}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {eca15bea-8830-4dca-a901-0a43bf473e58}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {9ca840ae-4c00-4de6-ad9e-70030041b156}, !- Inlet Node Name
  {20b3ebb8-1e23-4945-b626-e62ed1dabab1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  72039.300357807,                        !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {219cac72-1e26-412e-99fc-8873b47d5eeb}, !- Handle
  Node 1260,                              !- Name
  {20b3ebb8-1e23-4945-b626-e62ed1dabab1}, !- Inlet Port
  {2b0f08c6-796c-4c72-8ed2-36307dd1bd26}; !- Outlet Port

OS:Connection,
  {9ca840ae-4c00-4de6-ad9e-70030041b156}, !- Handle
  {c870e70f-aa5b-487a-af65-88fa40abf623}, !- Source Object
  3,                                      !- Outlet Port
  {eca15bea-8830-4dca-a901-0a43bf473e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b3ebb8-1e23-4945-b626-e62ed1dabab1}, !- Handle
  {eca15bea-8830-4dca-a901-0a43bf473e58}, !- Source Object
  3,                                      !- Outlet Port
  {219cac72-1e26-412e-99fc-8873b47d5eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0f08c6-796c-4c72-8ed2-36307dd1bd26}, !- Handle
  {219cac72-1e26-412e-99fc-8873b47d5eeb}, !- Source Object
  3,                                      !- Outlet Port
  {eb774c49-8a41-4ab1-8ccb-4214ee89778a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {dcf3d5bc-cc55-4ca5-b025-26110f59ef66}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {93c2408d-ebcd-4931-8a11-5f24b2b02d89}, !- Handle
  86gal NaturalGas Water Heater - 58kBtu/hr 0.82 Therm Eff, !- Name
  0.324960280077933,                      !- Tank Volume {m3}
  {192b7d76-6f8a-4ad7-85f6-3f7785dd099d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  16979.174634072,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {fdbd9292-e4a5-4f2a-96f8-298bfc31a545}, !- Part Load Factor Curve Name
  45.7902252364181,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  45.7902252364181,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fc8fab90-7d32-45e4-a2a7-05f2dc924e04}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.73837925137172,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.73837925137172,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d4404928-3349-48bf-96f8-6f596c0502b7}, !- Use Side Inlet Node Name
  {261a0a06-48db-401b-b5da-4721429af379}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0ce63c1c-eede-4674-823e-f82dfb42d026}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  {b4843a6e-c72d-4f09-b0ad-7a30720b842e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4843a6e-c72d-4f09-b0ad-7a30720b842e}, !- Handle
  Schedule Day 5,                         !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1790b0b-f16a-4149-ba98-6791a51cbb96}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  {760fa074-aee0-4ccc-8814-7e74ea083a8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {760fa074-aee0-4ccc-8814-7e74ea083a8d}, !- Handle
  Schedule Day 6,                         !- Name
  {b93ff9c2-ea1b-42bc-9d69-84345e43fdc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {9cc897b4-66c6-4430-8dde-5cc5b64d6b58}, !- Handle
  {93c2408d-ebcd-4931-8a11-5f24b2b02d89}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fc8fab90-7d32-45e4-a2a7-05f2dc924e04}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {dcf3d5bc-cc55-4ca5-b025-26110f59ef66}, !- Schedule Type Limits Name
  {b686c1ec-d11e-47cc-b5d5-bf2d39fedfde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b686c1ec-d11e-47cc-b5d5-bf2d39fedfde}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {dcf3d5bc-cc55-4ca5-b025-26110f59ef66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {971b2052-ae01-4c25-ae7d-5be7300ebdeb}, !- Handle
  Node 1261,                              !- Name
  {261a0a06-48db-401b-b5da-4721429af379}, !- Inlet Port
  {5f17c760-f80e-424c-89ed-94322bf71796}; !- Outlet Port

OS:Connection,
  {d4404928-3349-48bf-96f8-6f596c0502b7}, !- Handle
  {c5667f89-831a-4f23-93c5-a61b29e9c502}, !- Source Object
  3,                                      !- Outlet Port
  {93c2408d-ebcd-4931-8a11-5f24b2b02d89}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {261a0a06-48db-401b-b5da-4721429af379}, !- Handle
  {93c2408d-ebcd-4931-8a11-5f24b2b02d89}, !- Source Object
  32,                                     !- Outlet Port
  {971b2052-ae01-4c25-ae7d-5be7300ebdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f17c760-f80e-424c-89ed-94322bf71796}, !- Handle
  {971b2052-ae01-4c25-ae7d-5be7300ebdeb}, !- Source Object
  3,                                      !- Outlet Port
  {4486aafc-d184-42c3-8ee4-d49ee2a01c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {132e7c52-5b7a-4401-9f73-c7c2c7ca0ece}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a71cfc66-209f-402b-aa0f-fe86ebaf3a4a}, !- Inlet Node Name
  {2e818f7d-a8cc-4415-a267-63f4cd42f11f}; !- Outlet Node Name

OS:Node,
  {ff2fb296-8035-4b0f-93d5-1887fd6f70d5}, !- Handle
  Node 1262,                              !- Name
  {5fb100de-f8f9-4fa2-8de6-0ddc585e342b}, !- Inlet Port
  {a71cfc66-209f-402b-aa0f-fe86ebaf3a4a}; !- Outlet Port

OS:Connection,
  {5fb100de-f8f9-4fa2-8de6-0ddc585e342b}, !- Handle
  {eb774c49-8a41-4ab1-8ccb-4214ee89778a}, !- Source Object
  4,                                      !- Outlet Port
  {ff2fb296-8035-4b0f-93d5-1887fd6f70d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68345e06-4d61-427e-916d-964762efe814}, !- Handle
  Node 1263,                              !- Name
  {2e818f7d-a8cc-4415-a267-63f4cd42f11f}, !- Inlet Port
  {a417dccc-6b2d-462e-8b5a-e4403b8fea2b}; !- Outlet Port

OS:Connection,
  {a71cfc66-209f-402b-aa0f-fe86ebaf3a4a}, !- Handle
  {ff2fb296-8035-4b0f-93d5-1887fd6f70d5}, !- Source Object
  3,                                      !- Outlet Port
  {132e7c52-5b7a-4401-9f73-c7c2c7ca0ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e818f7d-a8cc-4415-a267-63f4cd42f11f}, !- Handle
  {132e7c52-5b7a-4401-9f73-c7c2c7ca0ece}, !- Source Object
  3,                                      !- Outlet Port
  {68345e06-4d61-427e-916d-964762efe814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a417dccc-6b2d-462e-8b5a-e4403b8fea2b}, !- Handle
  {68345e06-4d61-427e-916d-964762efe814}, !- Source Object
  3,                                      !- Outlet Port
  {4486aafc-d184-42c3-8ee4-d49ee2a01c06}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c9c84fe-686a-48dc-a2db-73d8efcf7338}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e2296b37-9322-4649-a763-ad6c63145f89}, !- Inlet Node Name
  {d55c77d0-e418-4c3b-950f-ac3afe4771f9}; !- Outlet Node Name

OS:Node,
  {f1bae4f6-22e3-4d3a-9d83-b5fcc2341855}, !- Handle
  Node 1264,                              !- Name
  {d55c77d0-e418-4c3b-950f-ac3afe4771f9}, !- Inlet Port
  {0e7f264d-6639-4733-a38d-1d7fc02edb22}; !- Outlet Port

OS:Connection,
  {e2296b37-9322-4649-a763-ad6c63145f89}, !- Handle
  {8e282800-0efd-4b64-9b27-4cb78a464857}, !- Source Object
  3,                                      !- Outlet Port
  {1c9c84fe-686a-48dc-a2db-73d8efcf7338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55c77d0-e418-4c3b-950f-ac3afe4771f9}, !- Handle
  {1c9c84fe-686a-48dc-a2db-73d8efcf7338}, !- Source Object
  3,                                      !- Outlet Port
  {f1bae4f6-22e3-4d3a-9d83-b5fcc2341855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7f264d-6639-4733-a38d-1d7fc02edb22}, !- Handle
  {f1bae4f6-22e3-4d3a-9d83-b5fcc2341855}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e1bff5f-e851-4e30-9013-68f2385636d3}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {3ca2e776-7667-4dd1-85c3-169fc11efd0d}, !- Inlet Node Name
  {5aef2c0f-2acd-4365-a0e1-e44eab8dbfa3}; !- Outlet Node Name

OS:Node,
  {1d8c6278-3f61-4563-a75f-d22b3fd6e51a}, !- Handle
  Node 1265,                              !- Name
  {fb03ec52-0e8d-4883-b49a-65822804b0b2}, !- Inlet Port
  {3ca2e776-7667-4dd1-85c3-169fc11efd0d}; !- Outlet Port

OS:Connection,
  {fb03ec52-0e8d-4883-b49a-65822804b0b2}, !- Handle
  {4486aafc-d184-42c3-8ee4-d49ee2a01c06}, !- Source Object
  2,                                      !- Outlet Port
  {1d8c6278-3f61-4563-a75f-d22b3fd6e51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca2e776-7667-4dd1-85c3-169fc11efd0d}, !- Handle
  {1d8c6278-3f61-4563-a75f-d22b3fd6e51a}, !- Source Object
  3,                                      !- Outlet Port
  {3e1bff5f-e851-4e30-9013-68f2385636d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aef2c0f-2acd-4365-a0e1-e44eab8dbfa3}, !- Handle
  {3e1bff5f-e851-4e30-9013-68f2385636d3}, !- Source Object
  3,                                      !- Outlet Port
  {02d441eb-297b-4ce8-b02d-29bb3c30d1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3160553-6dbb-4d7a-8c99-233f882f3a26}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {71f95d9a-8887-4eed-89c0-9efa4fee103c}, !- Inlet Node Name
  {36f42a2a-11a9-4d08-ba99-2315cac644b4}; !- Outlet Node Name

OS:Node,
  {3a41d7c8-c152-404a-9205-b2eeafac0889}, !- Handle
  Node 1266,                              !- Name
  {620a3518-ed82-4666-b822-8c8d981049a9}, !- Inlet Port
  {71f95d9a-8887-4eed-89c0-9efa4fee103c}; !- Outlet Port

OS:Connection,
  {620a3518-ed82-4666-b822-8c8d981049a9}, !- Handle
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Source Object
  2,                                      !- Outlet Port
  {3a41d7c8-c152-404a-9205-b2eeafac0889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f95d9a-8887-4eed-89c0-9efa4fee103c}, !- Handle
  {3a41d7c8-c152-404a-9205-b2eeafac0889}, !- Source Object
  3,                                      !- Outlet Port
  {c3160553-6dbb-4d7a-8c99-233f882f3a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f42a2a-11a9-4d08-ba99-2315cac644b4}, !- Handle
  {c3160553-6dbb-4d7a-8c99-233f882f3a26}, !- Source Object
  3,                                      !- Outlet Port
  {1c7dfdd1-5092-4f0c-ae49-b7ba65d87ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1e245f5-1938-4497-be07-dfc1e539e132}, !- Handle
  Water Use Connections 1,                !- Name
  {d3535ef4-8994-47dc-adcf-931e9dd39ff9}, !- Inlet Node Name
  {6cbf16ac-d9f3-4363-9b09-ab2e89c21c70}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28a38687-321f-4a07-afba-9278c12c93e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c5a0c72-3c9a-4b9e-902e-d1bab5e0bffd}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.10125666541555e-07,                   !- Peak Flow Rate {m3/s}
  {153ce40b-31c3-4f06-8b1a-b0962283d529}, !- Target Temperature Schedule Name
  {1bd42ac2-0988-49ad-922f-e11e137ecb30}, !- Sensible Fraction Schedule Name
  {213e67f6-0457-4931-8cea-393d7bcea1af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1bd42ac2-0988-49ad-922f-e11e137ecb30}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3ca7d07b-0dfd-40b8-b6ad-93cd6310c5e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ca7d07b-0dfd-40b8-b6ad-93cd6310c5e3}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {213e67f6-0457-4931-8cea-393d7bcea1af}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b35b9518-3a91-4dba-9d48-ade20f33e724}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b35b9518-3a91-4dba-9d48-ade20f33e724}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {153ce40b-31c3-4f06-8b1a-b0962283d529}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b8f08276-2493-4bd7-9a94-ad894782964f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8f08276-2493-4bd7-9a94-ad894782964f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {28a38687-321f-4a07-afba-9278c12c93e0}, !- Handle
  Floor 1 anesthesia Service Water Use 0.01gal/min, !- Name
  {7c5a0c72-3c9a-4b9e-902e-d1bab5e0bffd}, !- Water Use Equipment Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {9a4e3250-4f5a-4a29-83bb-df6c910d259b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a4e3250-4f5a-4a29-83bb-df6c910d259b}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0e17e398-c814-4b2e-8cb2-51a54e097f87}, !- Handle
  Schedule Rule 77,                       !- Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27da209a-d7e7-4ebf-9850-3362ca362a60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27da209a-d7e7-4ebf-9850-3362ca362a60}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2f19a32a-4166-4029-8445-2777a71b070c}, !- Handle
  Schedule Rule 78,                       !- Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a9a837a-752e-4cfb-b21d-984e6bcdcdff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a9a837a-752e-4cfb-b21d-984e6bcdcdff}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6725b1a5-fa59-4fad-a705-544b26328ad4}, !- Handle
  Schedule Rule 79,                       !- Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd61473c-89fb-4099-85ee-8a21846734f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd61473c-89fb-4099-85ee-8a21846734f9}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {e26b823c-80da-4328-be94-c474519653da}, !- Handle
  Node 1267,                              !- Name
  {99fd95b9-ae4f-407b-b460-22cb2700269b}, !- Inlet Port
  {d3535ef4-8994-47dc-adcf-931e9dd39ff9}; !- Outlet Port

OS:Connection,
  {99fd95b9-ae4f-407b-b460-22cb2700269b}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  4,                                      !- Outlet Port
  {e26b823c-80da-4328-be94-c474519653da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fb5c790-948a-4438-a39c-fcb0a89ff4f0}, !- Handle
  Node 1268,                              !- Name
  {6cbf16ac-d9f3-4363-9b09-ab2e89c21c70}, !- Inlet Port
  {0342642f-2de2-4e92-b488-b94fc453f1b7}; !- Outlet Port

OS:Connection,
  {d3535ef4-8994-47dc-adcf-931e9dd39ff9}, !- Handle
  {e26b823c-80da-4328-be94-c474519653da}, !- Source Object
  3,                                      !- Outlet Port
  {f1e245f5-1938-4497-be07-dfc1e539e132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbf16ac-d9f3-4363-9b09-ab2e89c21c70}, !- Handle
  {f1e245f5-1938-4497-be07-dfc1e539e132}, !- Source Object
  3,                                      !- Outlet Port
  {4fb5c790-948a-4438-a39c-fcb0a89ff4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0342642f-2de2-4e92-b488-b94fc453f1b7}, !- Handle
  {4fb5c790-948a-4438-a39c-fcb0a89ff4f0}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e8f11cf3-e4eb-4631-bcd2-c9a55d9e82f6}, !- Handle
  Water Use Connections 2,                !- Name
  {c63bd16b-979c-4652-8cdc-0a8a91db4ec1}, !- Inlet Node Name
  {f8f4956c-721d-4553-a7bd-c5b39cbdf1e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fbec0b9b-0a39-494f-bfbc-7bde2089b89b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d961d2d1-d261-4ba2-b700-3479783ad7ac}, !- Handle
  Floor 1 bio haz Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {b55a5e0d-33c1-48fe-ae15-96811a8d7280}, !- Target Temperature Schedule Name
  {c701ff6b-f117-4474-bbdf-b3b7b45cee72}, !- Sensible Fraction Schedule Name
  {3a382bd3-579a-437e-8526-fff847aa620a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c701ff6b-f117-4474-bbdf-b3b7b45cee72}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {832f1c6d-737f-4f8d-bbc0-535a144f1817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {832f1c6d-737f-4f8d-bbc0-535a144f1817}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a382bd3-579a-437e-8526-fff847aa620a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {732dceca-145c-46f4-a81a-352615eac650}; !- Default Day Schedule Name

OS:Schedule:Day,
  {732dceca-145c-46f4-a81a-352615eac650}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b55a5e0d-33c1-48fe-ae15-96811a8d7280}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5fc17373-a07c-4e1c-b053-b3012406e7c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fc17373-a07c-4e1c-b053-b3012406e7c8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fbec0b9b-0a39-494f-bfbc-7bde2089b89b}, !- Handle
  Floor 1 bio haz Service Water Use 0.0gal/min, !- Name
  {d961d2d1-d261-4ba2-b700-3479783ad7ac}, !- Water Use Equipment Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {239b1128-46c7-435a-9df8-3142b9a35fbf}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {3e76dd6b-c0bc-4550-a8bd-b81869537774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e76dd6b-c0bc-4550-a8bd-b81869537774}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {257f6adf-651f-47db-b9f4-87a77909ee6a}, !- Handle
  Schedule Rule 80,                       !- Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3436562-1698-4d81-9c49-85959716adec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3436562-1698-4d81-9c49-85959716adec}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {fe206361-be06-4025-90ed-49d5d8435583}, !- Handle
  Schedule Rule 81,                       !- Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa1732f0-006a-45bc-9d49-9174fca5401c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa1732f0-006a-45bc-9d49-9174fca5401c}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8e77479c-4530-4c82-be42-ebe471bbfc1f}, !- Handle
  Schedule Rule 82,                       !- Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d018ef1c-5a36-4d3a-864e-6828486a18a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d018ef1c-5a36-4d3a-864e-6828486a18a0}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {df11efa8-f1e3-4787-9268-33f5ae732305}, !- Handle
  Node 1269,                              !- Name
  {758aa3ed-6b64-4c7c-91a1-267343d7ec8b}, !- Inlet Port
  {c63bd16b-979c-4652-8cdc-0a8a91db4ec1}; !- Outlet Port

OS:Connection,
  {758aa3ed-6b64-4c7c-91a1-267343d7ec8b}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  5,                                      !- Outlet Port
  {df11efa8-f1e3-4787-9268-33f5ae732305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d1e733f-61c0-4ea2-9164-89a11a259b7a}, !- Handle
  Node 1270,                              !- Name
  {f8f4956c-721d-4553-a7bd-c5b39cbdf1e2}, !- Inlet Port
  {8286a592-b30f-46b1-816b-276c01993de5}; !- Outlet Port

OS:Connection,
  {c63bd16b-979c-4652-8cdc-0a8a91db4ec1}, !- Handle
  {df11efa8-f1e3-4787-9268-33f5ae732305}, !- Source Object
  3,                                      !- Outlet Port
  {e8f11cf3-e4eb-4631-bcd2-c9a55d9e82f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f4956c-721d-4553-a7bd-c5b39cbdf1e2}, !- Handle
  {e8f11cf3-e4eb-4631-bcd2-c9a55d9e82f6}, !- Source Object
  3,                                      !- Outlet Port
  {1d1e733f-61c0-4ea2-9164-89a11a259b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8286a592-b30f-46b1-816b-276c01993de5}, !- Handle
  {1d1e733f-61c0-4ea2-9164-89a11a259b7a}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {248de6a8-b25f-4bec-9b05-70300664aa18}, !- Handle
  Water Use Connections 3,                !- Name
  {3c5a0877-6e7c-4809-8baf-8c553cf9c479}, !- Inlet Node Name
  {35b41d41-38f2-473f-923d-bc41696bc311}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da2e2922-23e7-42bd-b2a7-3e4de5b3e52f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41a465a3-ca7e-45e0-9b54-6a30201f1b10}, !- Handle
  Floor 1 cafe Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.88703124426977e-06,                   !- Peak Flow Rate {m3/s}
  {ff2fa569-b57b-4d6f-9176-55d1d45cb89f}, !- Target Temperature Schedule Name
  {27145226-7723-421e-b617-6e79340e931d}, !- Sensible Fraction Schedule Name
  {0f3d2273-3179-4c17-985a-438e4fc3412c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27145226-7723-421e-b617-6e79340e931d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1fff5204-dbe4-4246-ba35-45091e917e6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fff5204-dbe4-4246-ba35-45091e917e6c}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f3d2273-3179-4c17-985a-438e4fc3412c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b00bc62-c545-4f0b-adfd-586bff91f251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b00bc62-c545-4f0b-adfd-586bff91f251}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff2fa569-b57b-4d6f-9176-55d1d45cb89f}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd85fe7f-e27e-4389-ae1d-00f462b5fb40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd85fe7f-e27e-4389-ae1d-00f462b5fb40}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da2e2922-23e7-42bd-b2a7-3e4de5b3e52f}, !- Handle
  Floor 1 cafe Service Water Use 0.03gal/min, !- Name
  {41a465a3-ca7e-45e0-9b54-6a30201f1b10}, !- Water Use Equipment Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  {7833b8f6-5763-4570-93d7-e567363b25d5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7833b8f6-5763-4570-93d7-e567363b25d5}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {5f50d217-3471-4b90-a8dd-371c9b3d5161}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f50d217-3471-4b90-a8dd-371c9b3d5161}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {0138e638-4563-4d1e-8e39-c5ff03b7ba79}, !- Handle
  Schedule Rule 83,                       !- Name
  {7833b8f6-5763-4570-93d7-e567363b25d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47240402-fc36-40a7-b607-475a2cb05e3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47240402-fc36-40a7-b607-475a2cb05e3b}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {5b18c62a-a83f-4761-8adb-0e71870fe008}, !- Handle
  Schedule Rule 84,                       !- Name
  {7833b8f6-5763-4570-93d7-e567363b25d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fa79b89-7419-48cb-b8de-e8dc3eaf5d84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fa79b89-7419-48cb-b8de-e8dc3eaf5d84}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {26ead5c4-cfb8-47e5-9211-68106d465498}, !- Handle
  Schedule Rule 85,                       !- Name
  {7833b8f6-5763-4570-93d7-e567363b25d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {335aceef-4a24-412c-99ac-2e361e3b9af7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {335aceef-4a24-412c-99ac-2e361e3b9af7}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {7130578d-48d6-4fba-b692-ebc596a48393}, !- Handle
  Node 1271,                              !- Name
  {f1924137-2d2c-4ab0-891c-d6f75baad9d4}, !- Inlet Port
  {3c5a0877-6e7c-4809-8baf-8c553cf9c479}; !- Outlet Port

OS:Connection,
  {f1924137-2d2c-4ab0-891c-d6f75baad9d4}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  6,                                      !- Outlet Port
  {7130578d-48d6-4fba-b692-ebc596a48393}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {295a19c9-13f1-481c-bd68-ae9af3c7c0d5}, !- Handle
  Node 1272,                              !- Name
  {35b41d41-38f2-473f-923d-bc41696bc311}, !- Inlet Port
  {bfe3e7b3-45c0-4503-a863-c7cccfe821c9}; !- Outlet Port

OS:Connection,
  {3c5a0877-6e7c-4809-8baf-8c553cf9c479}, !- Handle
  {7130578d-48d6-4fba-b692-ebc596a48393}, !- Source Object
  3,                                      !- Outlet Port
  {248de6a8-b25f-4bec-9b05-70300664aa18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b41d41-38f2-473f-923d-bc41696bc311}, !- Handle
  {248de6a8-b25f-4bec-9b05-70300664aa18}, !- Source Object
  3,                                      !- Outlet Port
  {295a19c9-13f1-481c-bd68-ae9af3c7c0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe3e7b3-45c0-4503-a863-c7cccfe821c9}, !- Handle
  {295a19c9-13f1-481c-bd68-ae9af3c7c0d5}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8603a77c-98ea-44b6-91b1-7cf66772f0fd}, !- Handle
  Water Use Connections 4,                !- Name
  {0cc60fd2-68d1-4564-9f0c-56ccfae88435}, !- Inlet Node Name
  {77a7a8d3-8f9b-48ff-89db-1de5d13afb69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3aeaa5f4-d80a-4336-bffe-bedc3b062dfc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ea451cd-6954-4fa0-a4e8-cfae852853cd}, !- Handle
  Floor 1 clean Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89213959438204e-07,                   !- Peak Flow Rate {m3/s}
  {3ded577e-a8d2-4208-97c6-9c90ebcb0ea9}, !- Target Temperature Schedule Name
  {27e10a03-ae6b-497d-a208-9c14d1dfe047}, !- Sensible Fraction Schedule Name
  {77ce12a1-dbe4-4dfe-97a0-ae80ae6e8259}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27e10a03-ae6b-497d-a208-9c14d1dfe047}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {985a29d4-2314-42d7-a913-dfddcffcecbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {985a29d4-2314-42d7-a913-dfddcffcecbc}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77ce12a1-dbe4-4dfe-97a0-ae80ae6e8259}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55b20a20-fa0c-4ba4-9f99-68b43dc16c7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55b20a20-fa0c-4ba4-9f99-68b43dc16c7a}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ded577e-a8d2-4208-97c6-9c90ebcb0ea9}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f47dea68-dc6a-4733-9b6e-404a8711ac1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f47dea68-dc6a-4733-9b6e-404a8711ac1b}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3aeaa5f4-d80a-4336-bffe-bedc3b062dfc}, !- Handle
  Floor 1 clean Service Water Use 0.0gal/min, !- Name
  {2ea451cd-6954-4fa0-a4e8-cfae852853cd}, !- Water Use Equipment Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {07508443-c7ac-4d69-97d9-a32866f22b1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07508443-c7ac-4d69-97d9-a32866f22b1e}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f1a974be-d852-48d4-9bb8-51a93646d42f}, !- Handle
  Schedule Rule 86,                       !- Name
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2fa76482-3c44-4e15-b14a-24bffa8ee345}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa76482-3c44-4e15-b14a-24bffa8ee345}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f56cbdcb-5783-4770-af80-9b9976731887}, !- Handle
  Schedule Rule 87,                       !- Name
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e649355-2a5c-4157-b24b-19cb28c3874b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e649355-2a5c-4157-b24b-19cb28c3874b}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {725bb55e-506a-4268-8b5b-23b7195141ac}, !- Handle
  Schedule Rule 88,                       !- Name
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a1f30c3-3f7e-4811-9b2d-aafce839861e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a1f30c3-3f7e-4811-9b2d-aafce839861e}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {941943a3-a35e-4af8-9924-48bb16e7370f}, !- Handle
  Node 1273,                              !- Name
  {bb9d8594-da2d-47a1-9997-7e5be6a74aa0}, !- Inlet Port
  {0cc60fd2-68d1-4564-9f0c-56ccfae88435}; !- Outlet Port

OS:Connection,
  {bb9d8594-da2d-47a1-9997-7e5be6a74aa0}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  7,                                      !- Outlet Port
  {941943a3-a35e-4af8-9924-48bb16e7370f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a49c1e2-2a83-4045-9ccf-f41db163cf94}, !- Handle
  Node 1274,                              !- Name
  {77a7a8d3-8f9b-48ff-89db-1de5d13afb69}, !- Inlet Port
  {0f8015fe-43b8-4f71-b759-438358f60ab2}; !- Outlet Port

OS:Connection,
  {0cc60fd2-68d1-4564-9f0c-56ccfae88435}, !- Handle
  {941943a3-a35e-4af8-9924-48bb16e7370f}, !- Source Object
  3,                                      !- Outlet Port
  {8603a77c-98ea-44b6-91b1-7cf66772f0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a7a8d3-8f9b-48ff-89db-1de5d13afb69}, !- Handle
  {8603a77c-98ea-44b6-91b1-7cf66772f0fd}, !- Source Object
  3,                                      !- Outlet Port
  {2a49c1e2-2a83-4045-9ccf-f41db163cf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8015fe-43b8-4f71-b759-438358f60ab2}, !- Handle
  {2a49c1e2-2a83-4045-9ccf-f41db163cf94}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96b2976e-73f1-4140-a690-27490ee6862f}, !- Handle
  Water Use Connections 5,                !- Name
  {172db85b-c38d-436d-9776-70f27c52e4e9}, !- Inlet Node Name
  {5bffe2e3-ee28-4666-8155-0be8d4d57630}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba689479-cab6-4abe-bed7-dfe7582ebdbd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {046aa6d5-3f22-4297-b7d4-72cc3f6bcfe6}, !- Handle
  Floor 1 clean work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.47780184978601e-07,                   !- Peak Flow Rate {m3/s}
  {bba7ccee-8a79-4ecc-8da5-e5c1b3699d06}, !- Target Temperature Schedule Name
  {685b36dc-bcfb-4291-aff7-abd91b335516}, !- Sensible Fraction Schedule Name
  {18aba10d-e057-45c0-abc9-0db4f0dab569}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {685b36dc-bcfb-4291-aff7-abd91b335516}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73e6c0a5-1397-42a3-ae13-d25f28a079e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73e6c0a5-1397-42a3-ae13-d25f28a079e8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18aba10d-e057-45c0-abc9-0db4f0dab569}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5abdf92c-bed9-45b4-a92b-aa3dc5d31159}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5abdf92c-bed9-45b4-a92b-aa3dc5d31159}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bba7ccee-8a79-4ecc-8da5-e5c1b3699d06}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1ca4715-5e06-4686-9f7a-ec8b0559eaf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1ca4715-5e06-4686-9f7a-ec8b0559eaf9}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba689479-cab6-4abe-bed7-dfe7582ebdbd}, !- Handle
  Floor 1 clean work Service Water Use 0.0gal/min, !- Name
  {046aa6d5-3f22-4297-b7d4-72cc3f6bcfe6}, !- Water Use Equipment Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  {d33f1a9d-e162-4766-99d2-043a7fc4a01a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1cf32a2f-6a84-4ba3-b703-746fbd8652f5}, !- Handle
  Node 1275,                              !- Name
  {66fbe1af-04d0-4a8a-b30e-10443f1ae469}, !- Inlet Port
  {172db85b-c38d-436d-9776-70f27c52e4e9}; !- Outlet Port

OS:Connection,
  {66fbe1af-04d0-4a8a-b30e-10443f1ae469}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  8,                                      !- Outlet Port
  {1cf32a2f-6a84-4ba3-b703-746fbd8652f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca7609cb-a82f-4100-afa1-a9ded5a7dd71}, !- Handle
  Node 1276,                              !- Name
  {5bffe2e3-ee28-4666-8155-0be8d4d57630}, !- Inlet Port
  {f9bd266a-d0d4-46d1-b6e3-21855629ef29}; !- Outlet Port

OS:Connection,
  {172db85b-c38d-436d-9776-70f27c52e4e9}, !- Handle
  {1cf32a2f-6a84-4ba3-b703-746fbd8652f5}, !- Source Object
  3,                                      !- Outlet Port
  {96b2976e-73f1-4140-a690-27490ee6862f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bffe2e3-ee28-4666-8155-0be8d4d57630}, !- Handle
  {96b2976e-73f1-4140-a690-27490ee6862f}, !- Source Object
  3,                                      !- Outlet Port
  {ca7609cb-a82f-4100-afa1-a9ded5a7dd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bd266a-d0d4-46d1-b6e3-21855629ef29}, !- Handle
  {ca7609cb-a82f-4100-afa1-a9ded5a7dd71}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3d3c98a3-a089-49d7-a309-913a01a95850}, !- Handle
  Water Use Connections 6,                !- Name
  {c4692717-3936-4cb1-99c9-80807844fe0b}, !- Inlet Node Name
  {d0816cf5-9394-4695-bfba-5c540161581a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a4c061f-b129-4084-bbe7-75b413870c9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9787154f-3157-4964-ba91-68fa70527f12}, !- Handle
  Floor 1 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.83359346044369e-07,                   !- Peak Flow Rate {m3/s}
  {64bfb410-647b-4eb9-bba5-128089d7374e}, !- Target Temperature Schedule Name
  {37ff5b48-56f6-45a7-81fb-96cd34ca2ce4}, !- Sensible Fraction Schedule Name
  {758adeca-90ef-4b30-8567-5d30b7b1db3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37ff5b48-56f6-45a7-81fb-96cd34ca2ce4}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bedae6d7-b348-4c29-b196-d4663bf0b908}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bedae6d7-b348-4c29-b196-d4663bf0b908}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {758adeca-90ef-4b30-8567-5d30b7b1db3a}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c89f7349-51db-44a3-b9bd-03799e1d9257}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c89f7349-51db-44a3-b9bd-03799e1d9257}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64bfb410-647b-4eb9-bba5-128089d7374e}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1bedbc0-29bf-4160-b5a4-f6024f5a7098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1bedbc0-29bf-4160-b5a4-f6024f5a7098}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a4c061f-b129-4084-bbe7-75b413870c9b}, !- Handle
  Floor 1 dictation Service Water Use 0.0gal/min, !- Name
  {9787154f-3157-4964-ba91-68fa70527f12}, !- Water Use Equipment Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  {84ff287e-046d-4ea0-9b56-47882a3c3e91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ff287e-046d-4ea0-9b56-47882a3c3e91}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {084ba7da-affe-4ade-866c-eb5bf7ac932d}, !- Handle
  Schedule Rule 89,                       !- Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a5068b0-4bff-4aa9-ab6f-f6b40c79edeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a5068b0-4bff-4aa9-ab6f-f6b40c79edeb}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {df112c46-501d-4288-9419-3c5d1c744b24}, !- Handle
  Schedule Rule 90,                       !- Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2ad8b3a-7459-49c5-b724-695ceef0985b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2ad8b3a-7459-49c5-b724-695ceef0985b}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3cb7b24e-1c42-4be0-bd1f-585da0601448}, !- Handle
  Schedule Rule 91,                       !- Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5571949-5333-4a51-9dd1-cd42b239dc36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5571949-5333-4a51-9dd1-cd42b239dc36}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {53514dd7-f9f9-4a4a-aefd-4fbaa17a397a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {c01c903f-ab93-4c99-8d20-2a51c61e4935}, !- Handle
  Node 1277,                              !- Name
  {3d5f13ab-dcb5-42eb-9242-3acc34aa1a33}, !- Inlet Port
  {c4692717-3936-4cb1-99c9-80807844fe0b}; !- Outlet Port

OS:Connection,
  {3d5f13ab-dcb5-42eb-9242-3acc34aa1a33}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  9,                                      !- Outlet Port
  {c01c903f-ab93-4c99-8d20-2a51c61e4935}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {202ddc1e-f29f-4084-9577-5e832025df06}, !- Handle
  Node 1278,                              !- Name
  {d0816cf5-9394-4695-bfba-5c540161581a}, !- Inlet Port
  {148cda4c-c5fe-47c3-b0db-f29045f19c62}; !- Outlet Port

OS:Connection,
  {c4692717-3936-4cb1-99c9-80807844fe0b}, !- Handle
  {c01c903f-ab93-4c99-8d20-2a51c61e4935}, !- Source Object
  3,                                      !- Outlet Port
  {3d3c98a3-a089-49d7-a309-913a01a95850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0816cf5-9394-4695-bfba-5c540161581a}, !- Handle
  {3d3c98a3-a089-49d7-a309-913a01a95850}, !- Source Object
  3,                                      !- Outlet Port
  {202ddc1e-f29f-4084-9577-5e832025df06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148cda4c-c5fe-47c3-b0db-f29045f19c62}, !- Handle
  {202ddc1e-f29f-4084-9577-5e832025df06}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {748dd26f-f7ec-40d4-897f-a62ede75dd2c}, !- Handle
  Water Use Connections 7,                !- Name
  {f35e2704-78fa-4042-a7a6-7007395127c6}, !- Inlet Node Name
  {4e8c7fde-e72a-4f2d-97ea-21aa5095de40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {522c1aa3-e512-407e-9b7f-192107696617}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86b8fbf3-5a70-43d9-b1bc-129812724fdf}, !- Handle
  Floor 1 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.01199766444418e-07,                   !- Peak Flow Rate {m3/s}
  {3cae1dd3-2bc0-4963-b8ba-ee02e8d3e454}, !- Target Temperature Schedule Name
  {f1ce6216-e56d-4b82-a2e3-3b6359bdf936}, !- Sensible Fraction Schedule Name
  {f029f4ed-b7bb-40ea-a7f5-33d1b65b8d48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1ce6216-e56d-4b82-a2e3-3b6359bdf936}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bdb0d7e-d771-457e-9da9-5fec2fb81c3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bdb0d7e-d771-457e-9da9-5fec2fb81c3b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f029f4ed-b7bb-40ea-a7f5-33d1b65b8d48}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb37207c-4c30-4230-b358-420fb4bc02f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb37207c-4c30-4230-b358-420fb4bc02f0}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cae1dd3-2bc0-4963-b8ba-ee02e8d3e454}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d1de27a-8e14-409c-adf0-bedff1814175}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d1de27a-8e14-409c-adf0-bedff1814175}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {522c1aa3-e512-407e-9b7f-192107696617}, !- Handle
  Floor 1 dressing room Service Water Use 0.0gal/min, !- Name
  {86b8fbf3-5a70-43d9-b1bc-129812724fdf}, !- Water Use Equipment Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {589bdf73-0cd1-40a6-925f-9d9125c61822}, !- Handle
  Node 1279,                              !- Name
  {8fa04147-ca2a-4623-9d8c-172135811885}, !- Inlet Port
  {f35e2704-78fa-4042-a7a6-7007395127c6}; !- Outlet Port

OS:Connection,
  {8fa04147-ca2a-4623-9d8c-172135811885}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  10,                                     !- Outlet Port
  {589bdf73-0cd1-40a6-925f-9d9125c61822}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21066716-fdea-461d-b9b0-f84579b2903e}, !- Handle
  Node 1280,                              !- Name
  {4e8c7fde-e72a-4f2d-97ea-21aa5095de40}, !- Inlet Port
  {96056c6c-abbf-406f-b85b-1fdd78b71f9f}; !- Outlet Port

OS:Connection,
  {f35e2704-78fa-4042-a7a6-7007395127c6}, !- Handle
  {589bdf73-0cd1-40a6-925f-9d9125c61822}, !- Source Object
  3,                                      !- Outlet Port
  {748dd26f-f7ec-40d4-897f-a62ede75dd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8c7fde-e72a-4f2d-97ea-21aa5095de40}, !- Handle
  {748dd26f-f7ec-40d4-897f-a62ede75dd2c}, !- Source Object
  3,                                      !- Outlet Port
  {21066716-fdea-461d-b9b0-f84579b2903e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96056c6c-abbf-406f-b85b-1fdd78b71f9f}, !- Handle
  {21066716-fdea-461d-b9b0-f84579b2903e}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ef65b0b-b048-4141-a89b-2e74a0ca526c}, !- Handle
  Water Use Connections 8,                !- Name
  {62471f73-4ee5-4d90-abb9-31ddc9d101b8}, !- Inlet Node Name
  {c4713ea8-c3b6-4af1-82f9-0cec744c18d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7cda743-bb52-4783-b67f-bf82943278f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8f2fe17-b323-48ac-96ef-9ce7d20312cc}, !- Handle
  Floor 1 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.21439719733301e-07,                   !- Peak Flow Rate {m3/s}
  {c0b827d4-b897-4ca9-9bd8-e0cb4bcaf95e}, !- Target Temperature Schedule Name
  {fc223b2f-c0c7-4bbf-ab6b-6032c03f4a16}, !- Sensible Fraction Schedule Name
  {21f414e8-849c-4c50-94a1-8d2c0ea7eddc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc223b2f-c0c7-4bbf-ab6b-6032c03f4a16}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13221243-d65f-4b62-91a0-8fe0ef49d42e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13221243-d65f-4b62-91a0-8fe0ef49d42e}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21f414e8-849c-4c50-94a1-8d2c0ea7eddc}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69d8eec4-ca8d-4d7f-9591-a24113d2e3ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69d8eec4-ca8d-4d7f-9591-a24113d2e3ab}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0b827d4-b897-4ca9-9bd8-e0cb4bcaf95e}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99f1978a-e61c-4530-9a2f-a02cdea1cb3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99f1978a-e61c-4530-9a2f-a02cdea1cb3f}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7cda743-bb52-4783-b67f-bf82943278f3}, !- Handle
  Floor 1 humid Service Water Use 0.0gal/min, !- Name
  {e8f2fe17-b323-48ac-96ef-9ce7d20312cc}, !- Water Use Equipment Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {054b1376-e0bd-400a-a124-e219683a43d9}, !- Handle
  Node 1281,                              !- Name
  {4315bd43-bf8e-4dc4-8c3e-ba93061ae2d6}, !- Inlet Port
  {62471f73-4ee5-4d90-abb9-31ddc9d101b8}; !- Outlet Port

OS:Connection,
  {4315bd43-bf8e-4dc4-8c3e-ba93061ae2d6}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  11,                                     !- Outlet Port
  {054b1376-e0bd-400a-a124-e219683a43d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f8d02d0-b3ac-4a24-bb6a-6f066186a8bf}, !- Handle
  Node 1282,                              !- Name
  {c4713ea8-c3b6-4af1-82f9-0cec744c18d0}, !- Inlet Port
  {3ea5895f-f513-405d-9f16-2f727686a71f}; !- Outlet Port

OS:Connection,
  {62471f73-4ee5-4d90-abb9-31ddc9d101b8}, !- Handle
  {054b1376-e0bd-400a-a124-e219683a43d9}, !- Source Object
  3,                                      !- Outlet Port
  {7ef65b0b-b048-4141-a89b-2e74a0ca526c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4713ea8-c3b6-4af1-82f9-0cec744c18d0}, !- Handle
  {7ef65b0b-b048-4141-a89b-2e74a0ca526c}, !- Source Object
  3,                                      !- Outlet Port
  {8f8d02d0-b3ac-4a24-bb6a-6f066186a8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea5895f-f513-405d-9f16-2f727686a71f}, !- Handle
  {8f8d02d0-b3ac-4a24-bb6a-6f066186a8bf}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {72322930-b20b-435d-9845-fdfa1db2a2b3}, !- Handle
  Water Use Connections 9,                !- Name
  {410f5448-c335-4236-858a-05c3e29a3ddc}, !- Inlet Node Name
  {fab8faab-4dbf-4619-9b37-74b9b817832a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39c3745b-8387-4337-9cf0-434acd0f64af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c774e83e-0179-4a3d-8e95-c2ab756f29af}, !- Handle
  Floor 1 it room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.51874974261662e-07,                   !- Peak Flow Rate {m3/s}
  {3dd9d8f3-6ece-4f73-834a-486277d86181}, !- Target Temperature Schedule Name
  {e4bf672a-ecfa-4947-97f8-826379763517}, !- Sensible Fraction Schedule Name
  {2845991c-c688-4b06-b131-a9606fb1e0fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4bf672a-ecfa-4947-97f8-826379763517}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ecfce8d-44c9-436a-ae1c-1b437c79432d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ecfce8d-44c9-436a-ae1c-1b437c79432d}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2845991c-c688-4b06-b131-a9606fb1e0fc}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e841638-4a39-4dc6-865f-6b2e9a79ed7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e841638-4a39-4dc6-865f-6b2e9a79ed7d}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dd9d8f3-6ece-4f73-834a-486277d86181}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74ce259b-925c-4a0b-82e9-cd3d1504a0e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74ce259b-925c-4a0b-82e9-cd3d1504a0e4}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39c3745b-8387-4337-9cf0-434acd0f64af}, !- Handle
  Floor 1 it room Service Water Use 0.0gal/min, !- Name
  {c774e83e-0179-4a3d-8e95-c2ab756f29af}, !- Water Use Equipment Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d4e13981-9ffc-4059-b7e7-7e982e11b658}, !- Handle
  Node 1283,                              !- Name
  {36a73b8f-bd94-4d6f-83b2-683be717d14d}, !- Inlet Port
  {410f5448-c335-4236-858a-05c3e29a3ddc}; !- Outlet Port

OS:Connection,
  {36a73b8f-bd94-4d6f-83b2-683be717d14d}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  12,                                     !- Outlet Port
  {d4e13981-9ffc-4059-b7e7-7e982e11b658}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56edffa8-f922-4cf0-b78c-ab18aece5619}, !- Handle
  Node 1284,                              !- Name
  {fab8faab-4dbf-4619-9b37-74b9b817832a}, !- Inlet Port
  {7f17a788-9266-41ab-858c-41b2be1136f1}; !- Outlet Port

OS:Connection,
  {410f5448-c335-4236-858a-05c3e29a3ddc}, !- Handle
  {d4e13981-9ffc-4059-b7e7-7e982e11b658}, !- Source Object
  3,                                      !- Outlet Port
  {72322930-b20b-435d-9845-fdfa1db2a2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab8faab-4dbf-4619-9b37-74b9b817832a}, !- Handle
  {72322930-b20b-435d-9845-fdfa1db2a2b3}, !- Source Object
  3,                                      !- Outlet Port
  {56edffa8-f922-4cf0-b78c-ab18aece5619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f17a788-9266-41ab-858c-41b2be1136f1}, !- Handle
  {56edffa8-f922-4cf0-b78c-ab18aece5619}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2384209b-d831-4758-bef0-45f76842669d}, !- Handle
  Water Use Connections 10,               !- Name
  {0a37b51d-1d13-415d-a25e-b7fc2423977b}, !- Inlet Node Name
  {645ffe83-9ec7-4f23-8fa7-8869b078a5fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7845ebb6-da88-4cc9-9aa0-320fdcc08ddd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {569fbbcb-5820-4289-8bc0-afe0e9305459}, !- Handle
  Floor 1 lounge Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08005974686113e-06,                   !- Peak Flow Rate {m3/s}
  {ea64162a-48f3-459c-af4e-b33ce8c8bd13}, !- Target Temperature Schedule Name
  {c7fa9ee4-4a2b-4f8a-8d2d-66da94010f0c}, !- Sensible Fraction Schedule Name
  {f9cf1f23-db04-46b4-a558-49527b1dcf8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7fa9ee4-4a2b-4f8a-8d2d-66da94010f0c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdde549b-b1d6-45a5-81c0-dff37470fa23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdde549b-b1d6-45a5-81c0-dff37470fa23}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9cf1f23-db04-46b4-a558-49527b1dcf8a}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3ab6262-da98-4fb4-988d-8c562c9d58ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ab6262-da98-4fb4-988d-8c562c9d58ea}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea64162a-48f3-459c-af4e-b33ce8c8bd13}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {828eda5c-4a8e-4a42-8f4f-64d996975efa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {828eda5c-4a8e-4a42-8f4f-64d996975efa}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7845ebb6-da88-4cc9-9aa0-320fdcc08ddd}, !- Handle
  Floor 1 lounge Service Water Use 0.02gal/min, !- Name
  {569fbbcb-5820-4289-8bc0-afe0e9305459}, !- Water Use Equipment Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  {7833b8f6-5763-4570-93d7-e567363b25d5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd3d8f66-f169-4d7c-80ab-75e6342d9adc}, !- Handle
  Node 1285,                              !- Name
  {3fa07f1c-7723-4463-b5af-483c8fb0bf04}, !- Inlet Port
  {0a37b51d-1d13-415d-a25e-b7fc2423977b}; !- Outlet Port

OS:Connection,
  {3fa07f1c-7723-4463-b5af-483c8fb0bf04}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  13,                                     !- Outlet Port
  {dd3d8f66-f169-4d7c-80ab-75e6342d9adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1a2fbaf-3248-4148-bc98-31309ad1d4fa}, !- Handle
  Node 1286,                              !- Name
  {645ffe83-9ec7-4f23-8fa7-8869b078a5fa}, !- Inlet Port
  {b946d0e7-d4bf-4400-a3de-f944f5952af9}; !- Outlet Port

OS:Connection,
  {0a37b51d-1d13-415d-a25e-b7fc2423977b}, !- Handle
  {dd3d8f66-f169-4d7c-80ab-75e6342d9adc}, !- Source Object
  3,                                      !- Outlet Port
  {2384209b-d831-4758-bef0-45f76842669d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645ffe83-9ec7-4f23-8fa7-8869b078a5fa}, !- Handle
  {2384209b-d831-4758-bef0-45f76842669d}, !- Source Object
  3,                                      !- Outlet Port
  {f1a2fbaf-3248-4148-bc98-31309ad1d4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b946d0e7-d4bf-4400-a3de-f944f5952af9}, !- Handle
  {f1a2fbaf-3248-4148-bc98-31309ad1d4fa}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3cb79833-7c45-4a3e-b587-53e030d4dd84}, !- Handle
  Water Use Connections 11,               !- Name
  {3918a72e-52d3-45af-8cc2-bfc8c191df75}, !- Inlet Node Name
  {0e8446b1-0a6a-49b7-8b79-b66f1185f500}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96155822-7632-476e-9ba3-99d1b8a31a70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ef3a626-9366-4cad-a75b-849aec6a92f3}, !- Handle
  Floor 1 med gas Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {0d334e88-74b3-40d9-a778-fd75b1bd09a2}, !- Target Temperature Schedule Name
  {75b8b872-1a21-4e74-9fca-786a8ac647ca}, !- Sensible Fraction Schedule Name
  {7dca849c-d4f8-4c7a-bb71-e157f966a92d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75b8b872-1a21-4e74-9fca-786a8ac647ca}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae351c67-253b-48e1-8cf9-62219fba311b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae351c67-253b-48e1-8cf9-62219fba311b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dca849c-d4f8-4c7a-bb71-e157f966a92d}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4af19ce-0b81-44b8-a819-6bdc78f61e79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4af19ce-0b81-44b8-a819-6bdc78f61e79}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d334e88-74b3-40d9-a778-fd75b1bd09a2}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f503b446-d67f-4db8-8771-6192c1c8e828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f503b446-d67f-4db8-8771-6192c1c8e828}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96155822-7632-476e-9ba3-99d1b8a31a70}, !- Handle
  Floor 1 med gas Service Water Use 0.0gal/min, !- Name
  {7ef3a626-9366-4cad-a75b-849aec6a92f3}, !- Water Use Equipment Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {070f6a85-340b-4b36-8c19-8f22f0298a4a}, !- Handle
  Node 1287,                              !- Name
  {30c592af-46c0-43e4-b1b3-391a5754442c}, !- Inlet Port
  {3918a72e-52d3-45af-8cc2-bfc8c191df75}; !- Outlet Port

OS:Connection,
  {30c592af-46c0-43e4-b1b3-391a5754442c}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  14,                                     !- Outlet Port
  {070f6a85-340b-4b36-8c19-8f22f0298a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46bab350-852e-4dcf-b57c-e5b06f79cc83}, !- Handle
  Node 1288,                              !- Name
  {0e8446b1-0a6a-49b7-8b79-b66f1185f500}, !- Inlet Port
  {972f5528-071a-4849-bf04-8f814e39a818}; !- Outlet Port

OS:Connection,
  {3918a72e-52d3-45af-8cc2-bfc8c191df75}, !- Handle
  {070f6a85-340b-4b36-8c19-8f22f0298a4a}, !- Source Object
  3,                                      !- Outlet Port
  {3cb79833-7c45-4a3e-b587-53e030d4dd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8446b1-0a6a-49b7-8b79-b66f1185f500}, !- Handle
  {3cb79833-7c45-4a3e-b587-53e030d4dd84}, !- Source Object
  3,                                      !- Outlet Port
  {46bab350-852e-4dcf-b57c-e5b06f79cc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972f5528-071a-4849-bf04-8f814e39a818}, !- Handle
  {46bab350-852e-4dcf-b57c-e5b06f79cc83}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0686d189-c4a5-456d-b68c-462c475467f2}, !- Handle
  Water Use Connections 12,               !- Name
  {0673cdcc-b060-46a8-b129-f1d2fac624cf}, !- Inlet Node Name
  {908ca51e-b2b5-48b5-8699-403c5357d7a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {760e2fe0-72c1-4d7a-836f-bb1c4bb03407}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc0e627d-ac60-499f-a12d-5e019d7e67ca}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.77812461392492e-07,                   !- Peak Flow Rate {m3/s}
  {dca63449-6c2f-4212-a9ae-77efd0748808}, !- Target Temperature Schedule Name
  {f88da228-7b0f-4228-b2b4-a2ba5a3e8f61}, !- Sensible Fraction Schedule Name
  {d74a9854-18b3-4a00-8573-3858a82b313c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f88da228-7b0f-4228-b2b4-a2ba5a3e8f61}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {254da20c-3e68-445c-ba6d-3bbf06ee22c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {254da20c-3e68-445c-ba6d-3bbf06ee22c9}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d74a9854-18b3-4a00-8573-3858a82b313c}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd3cef09-a39d-4f70-8167-e546dc8faeeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd3cef09-a39d-4f70-8167-e546dc8faeeb}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dca63449-6c2f-4212-a9ae-77efd0748808}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5262769-0999-4c7f-81e7-46140f3eea56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5262769-0999-4c7f-81e7-46140f3eea56}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {760e2fe0-72c1-4d7a-836f-bb1c4bb03407}, !- Handle
  Floor 1 mri control room Service Water Use 0.01gal/min, !- Name
  {bc0e627d-ac60-499f-a12d-5e019d7e67ca}, !- Water Use Equipment Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4052d753-ea99-477c-b9b6-efa831bc2768}, !- Handle
  Node 1289,                              !- Name
  {08e6c0dd-e258-4977-bdb3-646958431195}, !- Inlet Port
  {0673cdcc-b060-46a8-b129-f1d2fac624cf}; !- Outlet Port

OS:Connection,
  {08e6c0dd-e258-4977-bdb3-646958431195}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  15,                                     !- Outlet Port
  {4052d753-ea99-477c-b9b6-efa831bc2768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a86916-de20-4dff-9d80-a604df5c3bbc}, !- Handle
  Node 1290,                              !- Name
  {908ca51e-b2b5-48b5-8699-403c5357d7a1}, !- Inlet Port
  {ff3d179e-ccb5-427b-83e1-b3b64e29370c}; !- Outlet Port

OS:Connection,
  {0673cdcc-b060-46a8-b129-f1d2fac624cf}, !- Handle
  {4052d753-ea99-477c-b9b6-efa831bc2768}, !- Source Object
  3,                                      !- Outlet Port
  {0686d189-c4a5-456d-b68c-462c475467f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908ca51e-b2b5-48b5-8699-403c5357d7a1}, !- Handle
  {0686d189-c4a5-456d-b68c-462c475467f2}, !- Source Object
  3,                                      !- Outlet Port
  {07a86916-de20-4dff-9d80-a604df5c3bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3d179e-ccb5-427b-83e1-b3b64e29370c}, !- Handle
  {07a86916-de20-4dff-9d80-a604df5c3bbc}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c75403e3-e22f-4c52-a716-f970b6a5567d}, !- Handle
  Water Use Connections 13,               !- Name
  {3cf8458b-4f06-4ee7-9fc2-2c96552e03d1}, !- Inlet Node Name
  {800a3522-9e84-4048-b644-a033d8f8378e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f30408a2-2d2d-48cd-b43b-a8f40e82b1fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c27d9f30-24ee-47bb-87c7-110381fb3ba8}, !- Handle
  Floor 1 mri room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.89508827456528e-07,                   !- Peak Flow Rate {m3/s}
  {e3972e4e-80b4-4dd7-8c81-781ef2990877}, !- Target Temperature Schedule Name
  {9ef039ce-6677-46f8-b36b-e26799d6f274}, !- Sensible Fraction Schedule Name
  {24b6afdc-0217-44de-bdbd-05c533b39a23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ef039ce-6677-46f8-b36b-e26799d6f274}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f79210ea-e387-4bac-b8f2-0747152a4a8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f79210ea-e387-4bac-b8f2-0747152a4a8a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24b6afdc-0217-44de-bdbd-05c533b39a23}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eda37ab9-e2ed-4bf1-9be4-af42d92d7831}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eda37ab9-e2ed-4bf1-9be4-af42d92d7831}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3972e4e-80b4-4dd7-8c81-781ef2990877}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bd3f7c0-1aed-4895-8cda-737a8f93a4f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd3f7c0-1aed-4895-8cda-737a8f93a4f7}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f30408a2-2d2d-48cd-b43b-a8f40e82b1fc}, !- Handle
  Floor 1 mri room Service Water Use 0.02gal/min, !- Name
  {c27d9f30-24ee-47bb-87c7-110381fb3ba8}, !- Water Use Equipment Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0aca6c79-3d11-41cf-883c-70a7c7979478}, !- Handle
  Node 1291,                              !- Name
  {b1b7f66f-f35f-4a46-91cc-eb3d27b6adcd}, !- Inlet Port
  {3cf8458b-4f06-4ee7-9fc2-2c96552e03d1}; !- Outlet Port

OS:Connection,
  {b1b7f66f-f35f-4a46-91cc-eb3d27b6adcd}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  16,                                     !- Outlet Port
  {0aca6c79-3d11-41cf-883c-70a7c7979478}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c434dc0d-d066-4532-b3e9-75795fa08ba2}, !- Handle
  Node 1292,                              !- Name
  {800a3522-9e84-4048-b644-a033d8f8378e}, !- Inlet Port
  {897da3a3-dec0-4a86-8a69-7db48db3ce70}; !- Outlet Port

OS:Connection,
  {3cf8458b-4f06-4ee7-9fc2-2c96552e03d1}, !- Handle
  {0aca6c79-3d11-41cf-883c-70a7c7979478}, !- Source Object
  3,                                      !- Outlet Port
  {c75403e3-e22f-4c52-a716-f970b6a5567d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800a3522-9e84-4048-b644-a033d8f8378e}, !- Handle
  {c75403e3-e22f-4c52-a716-f970b6a5567d}, !- Source Object
  3,                                      !- Outlet Port
  {c434dc0d-d066-4532-b3e9-75795fa08ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897da3a3-dec0-4a86-8a69-7db48db3ce70}, !- Handle
  {c434dc0d-d066-4532-b3e9-75795fa08ba2}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70c8db87-6fe3-4b34-a331-929176943e89}, !- Handle
  Water Use Connections 14,               !- Name
  {281b4079-4092-491e-9156-1d906d472abb}, !- Inlet Node Name
  {1236eddd-dbdc-48d9-897c-dd77a0b24afd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c22a364-d193-49ad-a763-19bb03505e11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4656319b-fc85-4e17-97c0-6fb8aa642894}, !- Handle
  Floor 1 nourishment Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0531497082158e-07,                    !- Peak Flow Rate {m3/s}
  {ac6ae7a8-76bd-4e83-ad30-9d038355e3e4}, !- Target Temperature Schedule Name
  {e05da793-db4b-4629-b4b0-17a5db3a2781}, !- Sensible Fraction Schedule Name
  {e6fe7a03-97a3-48c5-b71d-7c972f014ed6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e05da793-db4b-4629-b4b0-17a5db3a2781}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba312cb7-62e3-4c1f-bd8f-91165ea4b815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba312cb7-62e3-4c1f-bd8f-91165ea4b815}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6fe7a03-97a3-48c5-b71d-7c972f014ed6}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9a5b848-7fcc-481c-a6d4-145611350579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9a5b848-7fcc-481c-a6d4-145611350579}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac6ae7a8-76bd-4e83-ad30-9d038355e3e4}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b064c470-62dc-421b-ab12-abd8afd15d86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b064c470-62dc-421b-ab12-abd8afd15d86}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c22a364-d193-49ad-a763-19bb03505e11}, !- Handle
  Floor 1 nourishment Service Water Use 0.0gal/min, !- Name
  {4656319b-fc85-4e17-97c0-6fb8aa642894}, !- Water Use Equipment Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afaba856-fe68-42c4-9151-8d7db043f588}, !- Handle
  Node 1293,                              !- Name
  {f9fde802-d8cf-484e-8640-a2cbba072e5f}, !- Inlet Port
  {281b4079-4092-491e-9156-1d906d472abb}; !- Outlet Port

OS:Connection,
  {f9fde802-d8cf-484e-8640-a2cbba072e5f}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  17,                                     !- Outlet Port
  {afaba856-fe68-42c4-9151-8d7db043f588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {498fce4c-5bd3-48e1-93e5-93ae6feeddbb}, !- Handle
  Node 1294,                              !- Name
  {1236eddd-dbdc-48d9-897c-dd77a0b24afd}, !- Inlet Port
  {8eb0c04e-d10e-4bfd-b3a7-29c3031f8bd9}; !- Outlet Port

OS:Connection,
  {281b4079-4092-491e-9156-1d906d472abb}, !- Handle
  {afaba856-fe68-42c4-9151-8d7db043f588}, !- Source Object
  3,                                      !- Outlet Port
  {70c8db87-6fe3-4b34-a331-929176943e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1236eddd-dbdc-48d9-897c-dd77a0b24afd}, !- Handle
  {70c8db87-6fe3-4b34-a331-929176943e89}, !- Source Object
  3,                                      !- Outlet Port
  {498fce4c-5bd3-48e1-93e5-93ae6feeddbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb0c04e-d10e-4bfd-b3a7-29c3031f8bd9}, !- Handle
  {498fce4c-5bd3-48e1-93e5-93ae6feeddbb}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4d7115a2-078d-46c7-8ea7-bb365fdbb6e6}, !- Handle
  Water Use Connections 15,               !- Name
  {3948243a-9c9e-40e4-9e59-dc4c9de1ad76}, !- Inlet Node Name
  {48541779-0124-42ac-9d12-7a0ffb3f130b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89c6dadb-5114-459f-b99d-e42b6f1699d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6d006b4-be3e-4f41-bd1c-5a0b7258218f}, !- Handle
  Floor 1 nurse janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.10125439416848e-08,                   !- Peak Flow Rate {m3/s}
  {0e72e2fe-aff6-4a38-954c-e90e77e9cd01}, !- Target Temperature Schedule Name
  {485899ad-38e1-4797-bdd4-c72ba0e242f4}, !- Sensible Fraction Schedule Name
  {eafd75e8-f7d6-436e-a7c6-9882fdaab2cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {485899ad-38e1-4797-bdd4-c72ba0e242f4}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae430732-ab8a-4e97-96a9-a7076ce0e486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae430732-ab8a-4e97-96a9-a7076ce0e486}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eafd75e8-f7d6-436e-a7c6-9882fdaab2cd}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f558311-a4d2-4d64-af2e-9d3889d16252}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f558311-a4d2-4d64-af2e-9d3889d16252}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e72e2fe-aff6-4a38-954c-e90e77e9cd01}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {038d4a11-69b7-49b1-b5c4-f075e492ae6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {038d4a11-69b7-49b1-b5c4-f075e492ae6d}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89c6dadb-5114-459f-b99d-e42b6f1699d6}, !- Handle
  Floor 1 nurse janitor Service Water Use 0.0gal/min, !- Name
  {b6d006b4-be3e-4f41-bd1c-5a0b7258218f}, !- Water Use Equipment Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  {239b1128-46c7-435a-9df8-3142b9a35fbf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28753fe3-4e03-4ecf-845f-ff380a9f16dc}, !- Handle
  Node 1295,                              !- Name
  {5e58a7f6-ee08-44fe-a491-fd279e710e59}, !- Inlet Port
  {3948243a-9c9e-40e4-9e59-dc4c9de1ad76}; !- Outlet Port

OS:Connection,
  {5e58a7f6-ee08-44fe-a491-fd279e710e59}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  18,                                     !- Outlet Port
  {28753fe3-4e03-4ecf-845f-ff380a9f16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1233fd0-4da2-4808-bf35-b1476d294b40}, !- Handle
  Node 1296,                              !- Name
  {48541779-0124-42ac-9d12-7a0ffb3f130b}, !- Inlet Port
  {de59de46-a6c0-4900-9769-dd52a6b4fc5e}; !- Outlet Port

OS:Connection,
  {3948243a-9c9e-40e4-9e59-dc4c9de1ad76}, !- Handle
  {28753fe3-4e03-4ecf-845f-ff380a9f16dc}, !- Source Object
  3,                                      !- Outlet Port
  {4d7115a2-078d-46c7-8ea7-bb365fdbb6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48541779-0124-42ac-9d12-7a0ffb3f130b}, !- Handle
  {4d7115a2-078d-46c7-8ea7-bb365fdbb6e6}, !- Source Object
  3,                                      !- Outlet Port
  {c1233fd0-4da2-4808-bf35-b1476d294b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de59de46-a6c0-4900-9769-dd52a6b4fc5e}, !- Handle
  {c1233fd0-4da2-4808-bf35-b1476d294b40}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2381c263-39d6-4d30-913d-53f5eec6dda4}, !- Handle
  Water Use Connections 16,               !- Name
  {a73cc2be-4705-4884-9e54-6e396332aa72}, !- Inlet Node Name
  {c8f0374b-6eea-40eb-a531-29a9f10d58e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48ec3ee1-8b84-4416-8051-5b31c9c41fa9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {71c7658a-551b-4456-8e7b-c6930dd40d0e}, !- Handle
  Floor 1 nurse station Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.9443520540897e-07,                    !- Peak Flow Rate {m3/s}
  {9c1c55a9-cfd4-40d7-a6a1-199c81e2574c}, !- Target Temperature Schedule Name
  {15cad03b-716a-4e87-af75-6224fab2cb41}, !- Sensible Fraction Schedule Name
  {6c3c0efa-282c-4b7e-94ea-ac85be769a23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15cad03b-716a-4e87-af75-6224fab2cb41}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0738c15c-5c7e-46db-ad7a-889036b0468d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0738c15c-5c7e-46db-ad7a-889036b0468d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c3c0efa-282c-4b7e-94ea-ac85be769a23}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88b863ad-330e-4e89-8909-ed46149169ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b863ad-330e-4e89-8909-ed46149169ad}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c1c55a9-cfd4-40d7-a6a1-199c81e2574c}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17d5dc7f-9814-4bde-9022-afb8e0c43216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17d5dc7f-9814-4bde-9022-afb8e0c43216}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48ec3ee1-8b84-4416-8051-5b31c9c41fa9}, !- Handle
  Floor 1 nurse station Service Water Use 0.0gal/min, !- Name
  {71c7658a-551b-4456-8e7b-c6930dd40d0e}, !- Water Use Equipment Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30798739-6cfb-4573-ac43-a658a84b7103}, !- Handle
  Node 1297,                              !- Name
  {aaa514f6-60b5-45ae-b48b-e8864efc8aeb}, !- Inlet Port
  {a73cc2be-4705-4884-9e54-6e396332aa72}; !- Outlet Port

OS:Connection,
  {aaa514f6-60b5-45ae-b48b-e8864efc8aeb}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  19,                                     !- Outlet Port
  {30798739-6cfb-4573-ac43-a658a84b7103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2441c292-4a69-45a1-96fd-78c6203cc0f9}, !- Handle
  Node 1298,                              !- Name
  {c8f0374b-6eea-40eb-a531-29a9f10d58e6}, !- Inlet Port
  {3335dc26-55ac-4d1b-a064-a0a31e6a216d}; !- Outlet Port

OS:Connection,
  {a73cc2be-4705-4884-9e54-6e396332aa72}, !- Handle
  {30798739-6cfb-4573-ac43-a658a84b7103}, !- Source Object
  3,                                      !- Outlet Port
  {2381c263-39d6-4d30-913d-53f5eec6dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f0374b-6eea-40eb-a531-29a9f10d58e6}, !- Handle
  {2381c263-39d6-4d30-913d-53f5eec6dda4}, !- Source Object
  3,                                      !- Outlet Port
  {2441c292-4a69-45a1-96fd-78c6203cc0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3335dc26-55ac-4d1b-a064-a0a31e6a216d}, !- Handle
  {2441c292-4a69-45a1-96fd-78c6203cc0f9}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cdd5e89-acad-4aa1-acc5-bf2c821c8eaa}, !- Handle
  Water Use Connections 17,               !- Name
  {e6730f33-20e5-4ac8-a54c-092abe1a8c8f}, !- Inlet Node Name
  {71500bca-12de-4155-8839-c2fb89ae4868}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b7b85cb-dbd9-4995-b3ff-4f4bd07a5f7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f3296c7-5e88-4bdb-9e70-873ff3d70169}, !- Handle
  Floor 1 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08621082650342e-06,                   !- Peak Flow Rate {m3/s}
  {46ecb798-0c89-431e-b4e8-3ab7891b7332}, !- Target Temperature Schedule Name
  {cb765cfb-6b2b-4b92-a230-1897c65c4511}, !- Sensible Fraction Schedule Name
  {7d317939-e248-4a73-8c47-2385bc90db04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb765cfb-6b2b-4b92-a230-1897c65c4511}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd4ed631-0f0a-437c-99b7-8c8a2710949d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd4ed631-0f0a-437c-99b7-8c8a2710949d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d317939-e248-4a73-8c47-2385bc90db04}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5935758d-36f4-4737-851c-126fdb5b397b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5935758d-36f4-4737-851c-126fdb5b397b}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46ecb798-0c89-431e-b4e8-3ab7891b7332}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eb1fa85-d6e9-4c17-bc8e-42c17cd5edbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eb1fa85-d6e9-4c17-bc8e-42c17cd5edbc}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b7b85cb-dbd9-4995-b3ff-4f4bd07a5f7e}, !- Handle
  Floor 1 office Service Water Use 0.02gal/min, !- Name
  {7f3296c7-5e88-4bdb-9e70-873ff3d70169}, !- Water Use Equipment Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  {72b3e347-7d81-403e-ae14-d1c3c4b752f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f138e008-ccb6-47a2-8b92-27f2dcd10afb}, !- Handle
  Node 1299,                              !- Name
  {58717fd8-d5ad-4df6-aa8e-a34097184fe9}, !- Inlet Port
  {e6730f33-20e5-4ac8-a54c-092abe1a8c8f}; !- Outlet Port

OS:Connection,
  {58717fd8-d5ad-4df6-aa8e-a34097184fe9}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  20,                                     !- Outlet Port
  {f138e008-ccb6-47a2-8b92-27f2dcd10afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74bcaab-7bae-4035-b956-0f10de3a0026}, !- Handle
  Node 1300,                              !- Name
  {71500bca-12de-4155-8839-c2fb89ae4868}, !- Inlet Port
  {ddd53568-3b24-4373-a6f1-89e12ebdd58c}; !- Outlet Port

OS:Connection,
  {e6730f33-20e5-4ac8-a54c-092abe1a8c8f}, !- Handle
  {f138e008-ccb6-47a2-8b92-27f2dcd10afb}, !- Source Object
  3,                                      !- Outlet Port
  {4cdd5e89-acad-4aa1-acc5-bf2c821c8eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71500bca-12de-4155-8839-c2fb89ae4868}, !- Handle
  {4cdd5e89-acad-4aa1-acc5-bf2c821c8eaa}, !- Source Object
  3,                                      !- Outlet Port
  {b74bcaab-7bae-4035-b956-0f10de3a0026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd53568-3b24-4373-a6f1-89e12ebdd58c}, !- Handle
  {b74bcaab-7bae-4035-b956-0f10de3a0026}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {73445f42-6982-4da1-83ea-bc1ae1ebbd52}, !- Handle
  Water Use Connections 18,               !- Name
  {b9cde5ce-e480-41fa-97ac-44315ea37c43}, !- Inlet Node Name
  {59ae4703-2abc-46dc-a0e2-3950561c2a44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79e08098-6729-44f9-abff-111287e300cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efc1c4bd-0409-4970-bfa1-ae5e4b13f85d}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.4505352463807e-06,                    !- Peak Flow Rate {m3/s}
  {d4c7a6be-38a5-4b85-8bce-145d134a9ed1}, !- Target Temperature Schedule Name
  {6b5495a2-43fd-46dd-bc1d-8d2d6ae06ac9}, !- Sensible Fraction Schedule Name
  {bebada27-9bf1-47c5-bd3f-d1974ee1d856}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b5495a2-43fd-46dd-bc1d-8d2d6ae06ac9}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49b4ffc3-80c3-464b-a822-7d9237543a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49b4ffc3-80c3-464b-a822-7d9237543a4d}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bebada27-9bf1-47c5-bd3f-d1974ee1d856}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfaf54a1-32a0-47f7-91d4-618cd9a65c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfaf54a1-32a0-47f7-91d4-618cd9a65c68}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4c7a6be-38a5-4b85-8bce-145d134a9ed1}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {027c7ae6-7354-4f1a-b776-2c1a4bcd69aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {027c7ae6-7354-4f1a-b776-2c1a4bcd69aa}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {79e08098-6729-44f9-abff-111287e300cd}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.05gal/min, !- Name
  {efc1c4bd-0409-4970-bfa1-ae5e4b13f85d}, !- Water Use Equipment Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5f04dfb-d196-48f8-9101-7dfeb3b6e617}, !- Handle
  Node 1301,                              !- Name
  {4ba43b3a-c937-4d03-8e2d-28007842df22}, !- Inlet Port
  {b9cde5ce-e480-41fa-97ac-44315ea37c43}; !- Outlet Port

OS:Connection,
  {4ba43b3a-c937-4d03-8e2d-28007842df22}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  21,                                     !- Outlet Port
  {a5f04dfb-d196-48f8-9101-7dfeb3b6e617}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0125fde1-d26c-456b-a259-e74746e16609}, !- Handle
  Node 1302,                              !- Name
  {59ae4703-2abc-46dc-a0e2-3950561c2a44}, !- Inlet Port
  {801a34b1-f5e3-4b7f-af31-c4214bf8b8f7}; !- Outlet Port

OS:Connection,
  {b9cde5ce-e480-41fa-97ac-44315ea37c43}, !- Handle
  {a5f04dfb-d196-48f8-9101-7dfeb3b6e617}, !- Source Object
  3,                                      !- Outlet Port
  {73445f42-6982-4da1-83ea-bc1ae1ebbd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ae4703-2abc-46dc-a0e2-3950561c2a44}, !- Handle
  {73445f42-6982-4da1-83ea-bc1ae1ebbd52}, !- Source Object
  3,                                      !- Outlet Port
  {0125fde1-d26c-456b-a259-e74746e16609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801a34b1-f5e3-4b7f-af31-c4214bf8b8f7}, !- Handle
  {0125fde1-d26c-456b-a259-e74746e16609}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5522a5c-9650-4ebe-a147-9b8606a70ecd}, !- Handle
  Water Use Connections 19,               !- Name
  {66b95870-e1c2-418e-867e-24e11f28ba22}, !- Inlet Node Name
  {ff8fa9c6-ef4a-45a7-804e-8b35321e8478}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8eb9bca9-be1d-4054-815f-a78cdb075181}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c79b4eee-d1be-406e-a693-1e9d5c61c4f2}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.60055851796247e-06,                   !- Peak Flow Rate {m3/s}
  {c5f5b791-f2e4-436e-a5f6-583f85001c51}, !- Target Temperature Schedule Name
  {5767b107-c968-4dd3-a216-a702ba3e8b73}, !- Sensible Fraction Schedule Name
  {776b73b7-00d4-4421-a0f4-5e2c886b832c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5767b107-c968-4dd3-a216-a702ba3e8b73}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89b5067f-f647-4a68-af98-c235f71569a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89b5067f-f647-4a68-af98-c235f71569a6}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {776b73b7-00d4-4421-a0f4-5e2c886b832c}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea4cd9b8-f69f-49f6-9eb1-de30ffde8986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea4cd9b8-f69f-49f6-9eb1-de30ffde8986}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5f5b791-f2e4-436e-a5f6-583f85001c51}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b012dd2-b3a2-4aa9-8ca3-ab0bb682c301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b012dd2-b3a2-4aa9-8ca3-ab0bb682c301}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8eb9bca9-be1d-4054-815f-a78cdb075181}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.06gal/min, !- Name
  {c79b4eee-d1be-406e-a693-1e9d5c61c4f2}, !- Water Use Equipment Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dcd77145-eefe-4d1a-90bf-81f7902781eb}, !- Handle
  Node 1303,                              !- Name
  {47e9c999-9754-4e83-988b-7acbc344f098}, !- Inlet Port
  {66b95870-e1c2-418e-867e-24e11f28ba22}; !- Outlet Port

OS:Connection,
  {47e9c999-9754-4e83-988b-7acbc344f098}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  22,                                     !- Outlet Port
  {dcd77145-eefe-4d1a-90bf-81f7902781eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c3aabf9-7479-4a25-8adf-5b322b4a61c9}, !- Handle
  Node 1304,                              !- Name
  {ff8fa9c6-ef4a-45a7-804e-8b35321e8478}, !- Inlet Port
  {aed6125b-7dd7-4853-b868-8f788756e4ea}; !- Outlet Port

OS:Connection,
  {66b95870-e1c2-418e-867e-24e11f28ba22}, !- Handle
  {dcd77145-eefe-4d1a-90bf-81f7902781eb}, !- Source Object
  3,                                      !- Outlet Port
  {c5522a5c-9650-4ebe-a147-9b8606a70ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8fa9c6-ef4a-45a7-804e-8b35321e8478}, !- Handle
  {c5522a5c-9650-4ebe-a147-9b8606a70ecd}, !- Source Object
  3,                                      !- Outlet Port
  {5c3aabf9-7479-4a25-8adf-5b322b4a61c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed6125b-7dd7-4853-b868-8f788756e4ea}, !- Handle
  {5c3aabf9-7479-4a25-8adf-5b322b4a61c9}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbd7f3ac-680c-4caa-b869-45623d5d9b5c}, !- Handle
  Water Use Connections 20,               !- Name
  {04d68b53-b235-49e7-9204-ae2dac6c1943}, !- Inlet Node Name
  {9cbde7c5-e7b8-4cf2-b619-14911f444f0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {541015e5-f689-413d-8d8c-e2235e51b1db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31b71a11-29f1-47c4-a842-f209ace1cfe0}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57055386364611e-06,                   !- Peak Flow Rate {m3/s}
  {ebc73a83-7568-4570-b560-cbb78cd1f83b}, !- Target Temperature Schedule Name
  {e31a2b6f-c765-4a47-9503-0940dc8f2aaa}, !- Sensible Fraction Schedule Name
  {2269d05b-30a5-4828-baa5-3ee09eac47cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e31a2b6f-c765-4a47-9503-0940dc8f2aaa}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6d7aeff-dbbb-4c3d-85ae-b2c78bc4ff67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6d7aeff-dbbb-4c3d-85ae-b2c78bc4ff67}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2269d05b-30a5-4828-baa5-3ee09eac47cf}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {111e17f2-eafb-4d81-a29e-03d3c5f1ff30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {111e17f2-eafb-4d81-a29e-03d3c5f1ff30}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebc73a83-7568-4570-b560-cbb78cd1f83b}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {136a2c1f-e5f9-40c7-b420-f904fab11ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {136a2c1f-e5f9-40c7-b420-f904fab11ff5}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {541015e5-f689-413d-8d8c-e2235e51b1db}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.06gal/min, !- Name
  {31b71a11-29f1-47c4-a842-f209ace1cfe0}, !- Water Use Equipment Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  {1830337e-d4de-4292-b9d2-b4fe6c2f068f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b20ba15-5e9d-424a-95c3-531191a77e48}, !- Handle
  Node 1305,                              !- Name
  {4492ba6d-0a8c-4677-9b6f-bdf6fcb50a84}, !- Inlet Port
  {04d68b53-b235-49e7-9204-ae2dac6c1943}; !- Outlet Port

OS:Connection,
  {4492ba6d-0a8c-4677-9b6f-bdf6fcb50a84}, !- Handle
  {1f8ed863-b5fb-47ff-a72f-47bb46047fa3}, !- Source Object
  23,                                     !- Outlet Port
  {2b20ba15-5e9d-424a-95c3-531191a77e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c28a43f2-a801-4859-8c3c-b87e75740f33}, !- Handle
  Node 1306,                              !- Name
  {9cbde7c5-e7b8-4cf2-b619-14911f444f0e}, !- Inlet Port
  {0719fdf4-3fb1-4b09-9b7d-b58c8c58f479}; !- Outlet Port

OS:Connection,
  {04d68b53-b235-49e7-9204-ae2dac6c1943}, !- Handle
  {2b20ba15-5e9d-424a-95c3-531191a77e48}, !- Source Object
  3,                                      !- Outlet Port
  {dbd7f3ac-680c-4caa-b869-45623d5d9b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbde7c5-e7b8-4cf2-b619-14911f444f0e}, !- Handle
  {dbd7f3ac-680c-4caa-b869-45623d5d9b5c}, !- Source Object
  3,                                      !- Outlet Port
  {c28a43f2-a801-4859-8c3c-b87e75740f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0719fdf4-3fb1-4b09-9b7d-b58c8c58f479}, !- Handle
  {c28a43f2-a801-4859-8c3c-b87e75740f33}, !- Source Object
  3,                                      !- Outlet Port
  {07824862-d79e-47a2-89c2-54e3a163e4d2}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc10dd1b-b363-4778-8be6-15434cadc83d}, !- Handle
  Water Use Connections 21,               !- Name
  {a02b30ba-2476-40b6-8790-7473cad52ac0}, !- Inlet Node Name
  {e93580ff-dabd-427a-86c6-f252f05b9875}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65da9028-48ea-48d4-abb5-d61c4dce9871}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c8d339e-48e2-4f82-89ac-8f03d03bc4cc}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.25039019066554e-07,                   !- Peak Flow Rate {m3/s}
  {9b0f2c8c-65e8-4944-b0b2-9164b5f88b91}, !- Target Temperature Schedule Name
  {2ec46329-6b9d-4ee1-b4f8-efdf3b5dee9d}, !- Sensible Fraction Schedule Name
  {0c5c096d-542f-438a-b837-708a307bbbce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ec46329-6b9d-4ee1-b4f8-efdf3b5dee9d}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa67b37b-a9e7-4738-962d-433fddf05e10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa67b37b-a9e7-4738-962d-433fddf05e10}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c5c096d-542f-438a-b837-708a307bbbce}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91a33cbe-5e95-4ae3-8e83-a4a21807d5a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a33cbe-5e95-4ae3-8e83-a4a21807d5a0}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b0f2c8c-65e8-4944-b0b2-9164b5f88b91}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
