  3,                                      !- Outlet Port
  {93066e22-2df0-4262-acd6-af387186cce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2757d70-c9bf-4de6-b5ed-975db1e1eb22}, !- Handle
  {93066e22-2df0-4262-acd6-af387186cce6}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64334d3b-7f49-4170-99fc-bc034fe84ead}, !- Handle
  Water Use Connections 54,               !- Name
  {2af405fa-3874-4eaf-bbc8-69d758528266}, !- Inlet Node Name
  {74816488-8243-4c54-8a0d-5cedb9fa544e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6668f3d2-2595-4540-a06c-21d217df6c9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00b9eb33-b1b4-4699-97ac-45c6112a8b15}, !- Handle
  Floor 2 scheduling 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.69118224977574e-07,                   !- Peak Flow Rate {m3/s}
  {47afe724-e507-44f9-a02c-2dccd2e7134a}, !- Target Temperature Schedule Name
  {5e22b7f7-a3f5-4dc1-b230-7f2ee260bf57}, !- Sensible Fraction Schedule Name
  {73e05e2c-f143-4e02-baf6-269afc5d3cfc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e22b7f7-a3f5-4dc1-b230-7f2ee260bf57}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c5fc9a7-7112-454d-9ccc-491e7de33364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c5fc9a7-7112-454d-9ccc-491e7de33364}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {73e05e2c-f143-4e02-baf6-269afc5d3cfc}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {486874b0-8da7-4a8a-b83f-2c9762c44df9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {486874b0-8da7-4a8a-b83f-2c9762c44df9}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47afe724-e507-44f9-a02c-2dccd2e7134a}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bbff6411-6180-41a3-a9e3-0e69938aec54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbff6411-6180-41a3-a9e3-0e69938aec54}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6668f3d2-2595-4540-a06c-21d217df6c9b}, !- Handle
  Floor 2 scheduling 2 Service Water Use 0.01gal/min, !- Name
  {00b9eb33-b1b4-4699-97ac-45c6112a8b15}, !- Water Use Equipment Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c48bb4a7-9908-418c-a112-abcf4cb44e5f}, !- Handle
  Node 943,                               !- Name
  {0b0be361-7141-4f0f-8c0f-1b6342d5165e}, !- Inlet Port
  {2af405fa-3874-4eaf-bbc8-69d758528266}; !- Outlet Port

OS:Connection,
  {0b0be361-7141-4f0f-8c0f-1b6342d5165e}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  57,                                     !- Outlet Port
  {c48bb4a7-9908-418c-a112-abcf4cb44e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3a64d32-19bb-4a9a-a2ba-fc405c2bd248}, !- Handle
  Node 944,                               !- Name
  {74816488-8243-4c54-8a0d-5cedb9fa544e}, !- Inlet Port
  {53acf69c-2504-4737-9d87-fc6c99a5163d}; !- Outlet Port

OS:Connection,
  {2af405fa-3874-4eaf-bbc8-69d758528266}, !- Handle
  {c48bb4a7-9908-418c-a112-abcf4cb44e5f}, !- Source Object
  3,                                      !- Outlet Port
  {64334d3b-7f49-4170-99fc-bc034fe84ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74816488-8243-4c54-8a0d-5cedb9fa544e}, !- Handle
  {64334d3b-7f49-4170-99fc-bc034fe84ead}, !- Source Object
  3,                                      !- Outlet Port
  {f3a64d32-19bb-4a9a-a2ba-fc405c2bd248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53acf69c-2504-4737-9d87-fc6c99a5163d}, !- Handle
  {f3a64d32-19bb-4a9a-a2ba-fc405c2bd248}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5261cd20-4345-4f5b-8b16-66bd45ed26ae}, !- Handle
  Water Use Connections 55,               !- Name
  {dab9b7b4-cc01-4ee5-bb5e-62edae3687a4}, !- Inlet Node Name
  {38acc2df-1f91-47ef-ace2-64712776c7ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a783d74-733d-4504-bc9a-d29aae488eb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bcdc83d-bd3c-4d63-bcb3-20a9b13fce6a}, !- Handle
  Floor 2 storage 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40130085321175e-08,                   !- Peak Flow Rate {m3/s}
  {99d26fbf-2f98-4c3f-a542-633cfd482619}, !- Target Temperature Schedule Name
  {49d21070-5958-41c4-a819-d5844d9c5d31}, !- Sensible Fraction Schedule Name
  {9bfd797f-d6eb-4ced-9e66-f5c302c9d88c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49d21070-5958-41c4-a819-d5844d9c5d31}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a9c16be-b41e-4490-b776-6cd1cda71f07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a9c16be-b41e-4490-b776-6cd1cda71f07}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bfd797f-d6eb-4ced-9e66-f5c302c9d88c}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7dde4e8-c86c-435c-b7e7-79a492b06620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7dde4e8-c86c-435c-b7e7-79a492b06620}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {99d26fbf-2f98-4c3f-a542-633cfd482619}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47e4a408-e88a-41f8-becd-4e7605220b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47e4a408-e88a-41f8-becd-4e7605220b25}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a783d74-733d-4504-bc9a-d29aae488eb7}, !- Handle
  Floor 2 storage 1 Service Water Use 0.0gal/min, !- Name
  {2bcdc83d-bd3c-4d63-bcb3-20a9b13fce6a}, !- Water Use Equipment Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e6bdaf4-b2a5-4972-9912-53a7b50437da}, !- Handle
  Node 945,                               !- Name
  {04f02e04-9b15-49b4-94a6-d89a6b399fa3}, !- Inlet Port
  {dab9b7b4-cc01-4ee5-bb5e-62edae3687a4}; !- Outlet Port

OS:Connection,
  {04f02e04-9b15-49b4-94a6-d89a6b399fa3}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  58,                                     !- Outlet Port
  {3e6bdaf4-b2a5-4972-9912-53a7b50437da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b85e18e-ba52-4f37-abf9-661e504cdda6}, !- Handle
  Node 946,                               !- Name
  {38acc2df-1f91-47ef-ace2-64712776c7ad}, !- Inlet Port
  {2fc2a0d6-6db7-4dca-bfd0-9481552ee362}; !- Outlet Port

OS:Connection,
  {dab9b7b4-cc01-4ee5-bb5e-62edae3687a4}, !- Handle
  {3e6bdaf4-b2a5-4972-9912-53a7b50437da}, !- Source Object
  3,                                      !- Outlet Port
  {5261cd20-4345-4f5b-8b16-66bd45ed26ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38acc2df-1f91-47ef-ace2-64712776c7ad}, !- Handle
  {5261cd20-4345-4f5b-8b16-66bd45ed26ae}, !- Source Object
  3,                                      !- Outlet Port
  {1b85e18e-ba52-4f37-abf9-661e504cdda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc2a0d6-6db7-4dca-bfd0-9481552ee362}, !- Handle
  {1b85e18e-ba52-4f37-abf9-661e504cdda6}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04d71516-f628-44a2-ac9c-d536784cc103}, !- Handle
  Water Use Connections 56,               !- Name
  {8265e552-5a22-47d5-a3ac-8af5e9361bb5}, !- Inlet Node Name
  {b9864f09-3b30-496d-be58-590d7ca23a0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c06b4f1-80c6-4fb7-b68b-25e780f5b89b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e07e1945-302f-4ae7-a5b4-06e7d7edb419}, !- Handle
  Floor 2 storage 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027875425966e-07,                   !- Peak Flow Rate {m3/s}
  {6090c850-15a3-4951-bcf3-28f1d75f354f}, !- Target Temperature Schedule Name
  {261b810f-d947-4450-975c-c84fa29d30e2}, !- Sensible Fraction Schedule Name
  {218778ae-0872-4119-b141-c957b1f2641e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {261b810f-d947-4450-975c-c84fa29d30e2}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd15b0f7-ac73-42a6-af26-f561f1a783b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd15b0f7-ac73-42a6-af26-f561f1a783b5}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {218778ae-0872-4119-b141-c957b1f2641e}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a001d64c-d101-47bb-858b-6331ebb4c7e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a001d64c-d101-47bb-858b-6331ebb4c7e1}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6090c850-15a3-4951-bcf3-28f1d75f354f}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0a2bf07-b2b7-4582-99f4-fe9aaf42f453}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0a2bf07-b2b7-4582-99f4-fe9aaf42f453}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c06b4f1-80c6-4fb7-b68b-25e780f5b89b}, !- Handle
  Floor 2 storage 2 Service Water Use 0.0gal/min, !- Name
  {e07e1945-302f-4ae7-a5b4-06e7d7edb419}, !- Water Use Equipment Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {682143ff-951c-45bd-ada4-569da24d120a}, !- Handle
  Node 947,                               !- Name
  {8586ab54-32cd-4d02-a03a-6bebbdf92de2}, !- Inlet Port
  {8265e552-5a22-47d5-a3ac-8af5e9361bb5}; !- Outlet Port

OS:Connection,
  {8586ab54-32cd-4d02-a03a-6bebbdf92de2}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  59,                                     !- Outlet Port
  {682143ff-951c-45bd-ada4-569da24d120a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13be8ef7-0223-495d-9890-d44eb60d3fef}, !- Handle
  Node 948,                               !- Name
  {b9864f09-3b30-496d-be58-590d7ca23a0f}, !- Inlet Port
  {c0cf95d8-713e-47b2-919c-3c2a777e6f67}; !- Outlet Port

OS:Connection,
  {8265e552-5a22-47d5-a3ac-8af5e9361bb5}, !- Handle
  {682143ff-951c-45bd-ada4-569da24d120a}, !- Source Object
  3,                                      !- Outlet Port
  {04d71516-f628-44a2-ac9c-d536784cc103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9864f09-3b30-496d-be58-590d7ca23a0f}, !- Handle
  {04d71516-f628-44a2-ac9c-d536784cc103}, !- Source Object
  3,                                      !- Outlet Port
  {13be8ef7-0223-495d-9890-d44eb60d3fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cf95d8-713e-47b2-919c-3c2a777e6f67}, !- Handle
  {13be8ef7-0223-495d-9890-d44eb60d3fef}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7bc96b97-5656-4bc3-a18b-8d27a8666ce8}, !- Handle
  Water Use Connections 57,               !- Name
  {f0edc368-9dd3-4e87-83c5-7319124ad823}, !- Inlet Node Name
  {cc0c480a-01f1-4538-a2b3-380df867dfa7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {392c7b12-324e-4176-bdb8-7323a862583e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9a30753-e8d0-44ca-97c9-0e87f5007feb}, !- Handle
  Floor 2 storage 3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.16033450511159e-07,                   !- Peak Flow Rate {m3/s}
  {f7495e66-1777-4cc3-817b-79b2baec824c}, !- Target Temperature Schedule Name
  {5c05a4e7-5f25-4143-bcfa-51ab7d34b3d6}, !- Sensible Fraction Schedule Name
  {692a80cd-3017-42da-9dec-1f7be7eae5de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c05a4e7-5f25-4143-bcfa-51ab7d34b3d6}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ca961e3-9240-44a8-9941-cdabf131b2d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca961e3-9240-44a8-9941-cdabf131b2d2}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {692a80cd-3017-42da-9dec-1f7be7eae5de}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3fbc79f4-a6ae-4db2-99c8-8c07e9ad24f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fbc79f4-a6ae-4db2-99c8-8c07e9ad24f0}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7495e66-1777-4cc3-817b-79b2baec824c}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {962c4ca5-3244-4fa6-8352-07b3f028e603}; !- Default Day Schedule Name

OS:Schedule:Day,
  {962c4ca5-3244-4fa6-8352-07b3f028e603}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {392c7b12-324e-4176-bdb8-7323a862583e}, !- Handle
  Floor 2 storage 3 Service Water Use 0.0gal/min, !- Name
  {d9a30753-e8d0-44ca-97c9-0e87f5007feb}, !- Water Use Equipment Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21dda759-ecc7-4eea-945b-064bc8e71300}, !- Handle
  Node 949,                               !- Name
  {dec92763-7963-4e02-967b-e18627abd698}, !- Inlet Port
  {f0edc368-9dd3-4e87-83c5-7319124ad823}; !- Outlet Port

OS:Connection,
  {dec92763-7963-4e02-967b-e18627abd698}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  60,                                     !- Outlet Port
  {21dda759-ecc7-4eea-945b-064bc8e71300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85365a94-6b27-4106-b6c4-5feb55836754}, !- Handle
  Node 950,                               !- Name
  {cc0c480a-01f1-4538-a2b3-380df867dfa7}, !- Inlet Port
  {803b3061-b249-41d2-876c-951ccb7dfbe5}; !- Outlet Port

OS:Connection,
  {f0edc368-9dd3-4e87-83c5-7319124ad823}, !- Handle
  {21dda759-ecc7-4eea-945b-064bc8e71300}, !- Source Object
  3,                                      !- Outlet Port
  {7bc96b97-5656-4bc3-a18b-8d27a8666ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0c480a-01f1-4538-a2b3-380df867dfa7}, !- Handle
  {7bc96b97-5656-4bc3-a18b-8d27a8666ce8}, !- Source Object
  3,                                      !- Outlet Port
  {85365a94-6b27-4106-b6c4-5feb55836754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803b3061-b249-41d2-876c-951ccb7dfbe5}, !- Handle
  {85365a94-6b27-4106-b6c4-5feb55836754}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {307721aa-6b81-4889-aa81-b0b0e68b4e66}, !- Handle
  Water Use Connections 58,               !- Name
  {78dfa485-e4d5-4f04-b09c-d833d5cdfd14}, !- Inlet Node Name
  {77a39bbc-49bc-4b1b-8186-8b03b2fd8d3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f49931a2-63de-48fa-81d1-55cf79c7f7a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59007b21-a3e6-405c-8aef-bf4c01598001}, !- Handle
  Floor 2 utility Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89029269197264e-07,                   !- Peak Flow Rate {m3/s}
  {6a501f52-f731-4fe4-925d-57ae3fb4f318}, !- Target Temperature Schedule Name
  {6cb83c66-c8a2-4a6b-a4ab-698447211307}, !- Sensible Fraction Schedule Name
  {99b1dd67-b9b2-41e9-a54a-c17196d3b541}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cb83c66-c8a2-4a6b-a4ab-698447211307}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8042d2f-7117-4f38-a8d7-52ba077cc4ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8042d2f-7117-4f38-a8d7-52ba077cc4ab}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99b1dd67-b9b2-41e9-a54a-c17196d3b541}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d10639f-25f9-40c7-bc4f-737d2d5a4d60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d10639f-25f9-40c7-bc4f-737d2d5a4d60}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a501f52-f731-4fe4-925d-57ae3fb4f318}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66cf079b-fba4-49a1-8ae1-41293fdf25da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66cf079b-fba4-49a1-8ae1-41293fdf25da}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f49931a2-63de-48fa-81d1-55cf79c7f7a5}, !- Handle
  Floor 2 utility Service Water Use 0.0gal/min, !- Name
  {59007b21-a3e6-405c-8aef-bf4c01598001}, !- Water Use Equipment Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb8abe5b-511c-4d28-9f8e-83f8a202818b}, !- Handle
  Node 951,                               !- Name
  {c14b9ddb-db62-4408-b649-4c9eda9b4fec}, !- Inlet Port
  {78dfa485-e4d5-4f04-b09c-d833d5cdfd14}; !- Outlet Port

OS:Connection,
  {c14b9ddb-db62-4408-b649-4c9eda9b4fec}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  61,                                     !- Outlet Port
  {fb8abe5b-511c-4d28-9f8e-83f8a202818b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {046817cc-6dd0-4472-8315-28eb8b04dbbe}, !- Handle
  Node 952,                               !- Name
  {77a39bbc-49bc-4b1b-8186-8b03b2fd8d3c}, !- Inlet Port
  {b2a30ea3-36cc-48eb-bfbf-352fadfa2047}; !- Outlet Port

OS:Connection,
  {78dfa485-e4d5-4f04-b09c-d833d5cdfd14}, !- Handle
  {fb8abe5b-511c-4d28-9f8e-83f8a202818b}, !- Source Object
  3,                                      !- Outlet Port
  {307721aa-6b81-4889-aa81-b0b0e68b4e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a39bbc-49bc-4b1b-8186-8b03b2fd8d3c}, !- Handle
  {307721aa-6b81-4889-aa81-b0b0e68b4e66}, !- Source Object
  3,                                      !- Outlet Port
  {046817cc-6dd0-4472-8315-28eb8b04dbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a30ea3-36cc-48eb-bfbf-352fadfa2047}, !- Handle
  {046817cc-6dd0-4472-8315-28eb8b04dbbe}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b4a0ba0-0bdf-4466-9270-bc87c5de03de}, !- Handle
  Water Use Connections 59,               !- Name
  {fca5526d-5efc-4bfb-bb58-5b58b1f7bd2f}, !- Inlet Node Name
  {810d161e-23cf-41d6-8dcd-f6fd4779849c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ddbb7c5-75a2-42ce-b567-c8e499d31c49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4579ea9-d87e-4239-97ad-b24d1e84e33d}, !- Handle
  Floor 2 work Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.80061345091257e-06,                   !- Peak Flow Rate {m3/s}
  {9f7570ee-550d-4665-965b-05b998c21cb0}, !- Target Temperature Schedule Name
  {bcff4636-ca7e-44cf-b705-b552d46766f5}, !- Sensible Fraction Schedule Name
  {5d6e0fa3-d948-4d82-82e6-5cf2f89ecf01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bcff4636-ca7e-44cf-b705-b552d46766f5}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52e2c3b1-93e9-40b3-82df-332d334e64cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52e2c3b1-93e9-40b3-82df-332d334e64cf}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d6e0fa3-d948-4d82-82e6-5cf2f89ecf01}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff3bb00d-49f2-44c7-8f93-b035c657c65a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff3bb00d-49f2-44c7-8f93-b035c657c65a}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f7570ee-550d-4665-965b-05b998c21cb0}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b8a9bb3-ed0c-4f7e-bb7b-a56a962d0f67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b8a9bb3-ed0c-4f7e-bb7b-a56a962d0f67}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ddbb7c5-75a2-42ce-b567-c8e499d31c49}, !- Handle
  Floor 2 work Service Water Use 0.06gal/min, !- Name
  {e4579ea9-d87e-4239-97ad-b24d1e84e33d}, !- Water Use Equipment Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e626ca31-5f86-4d85-92c6-24d8acf69496}, !- Handle
  Node 953,                               !- Name
  {fb8c4f22-4efa-4666-8e85-69fca511cbd5}, !- Inlet Port
  {fca5526d-5efc-4bfb-bb58-5b58b1f7bd2f}; !- Outlet Port

OS:Connection,
  {fb8c4f22-4efa-4666-8e85-69fca511cbd5}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  62,                                     !- Outlet Port
  {e626ca31-5f86-4d85-92c6-24d8acf69496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ad90984-3b4a-4e94-b642-bdac42af2783}, !- Handle
  Node 954,                               !- Name
  {810d161e-23cf-41d6-8dcd-f6fd4779849c}, !- Inlet Port
  {41fed2ec-dd5d-44b5-b5f1-bd7c1a387b3e}; !- Outlet Port

OS:Connection,
  {fca5526d-5efc-4bfb-bb58-5b58b1f7bd2f}, !- Handle
  {e626ca31-5f86-4d85-92c6-24d8acf69496}, !- Source Object
  3,                                      !- Outlet Port
  {3b4a0ba0-0bdf-4466-9270-bc87c5de03de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810d161e-23cf-41d6-8dcd-f6fd4779849c}, !- Handle
  {3b4a0ba0-0bdf-4466-9270-bc87c5de03de}, !- Source Object
  3,                                      !- Outlet Port
  {0ad90984-3b4a-4e94-b642-bdac42af2783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fed2ec-dd5d-44b5-b5f1-bd7c1a387b3e}, !- Handle
  {0ad90984-3b4a-4e94-b642-bdac42af2783}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdaaeee8-fb1b-429f-b52a-a87e55709680}, !- Handle
  Water Use Connections 60,               !- Name
  {4667d300-ca28-403d-832a-dbbd5cf5efe8}, !- Inlet Node Name
  {61efb1ed-c58d-4fd5-881a-1d1b9b0906bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72202d0e-65f3-4565-b2db-e71da5894951}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c440e06-818f-4a42-96fa-722cd00ad522}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02399532888835e-06,                   !- Peak Flow Rate {m3/s}
  {bb3b1585-9170-4142-9064-2147500b8cf1}, !- Target Temperature Schedule Name
  {a681dcad-d24c-4397-81c2-79007230586f}, !- Sensible Fraction Schedule Name
  {d291fad9-0a89-4a97-961c-c6a89f196d7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a681dcad-d24c-4397-81c2-79007230586f}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a132051d-f7ee-4f09-a364-f30a81f9c9ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a132051d-f7ee-4f09-a364-f30a81f9c9ae}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d291fad9-0a89-4a97-961c-c6a89f196d7d}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be5e4f54-9a9a-4c92-9b63-0d7056db21d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be5e4f54-9a9a-4c92-9b63-0d7056db21d7}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb3b1585-9170-4142-9064-2147500b8cf1}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4962625-944d-4a87-877e-1b1ac8171cd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4962625-944d-4a87-877e-1b1ac8171cd1}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72202d0e-65f3-4565-b2db-e71da5894951}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {6c440e06-818f-4a42-96fa-722cd00ad522}, !- Water Use Equipment Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  {967aeb19-41aa-4a37-9c86-ad82256e3ad0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {351b5cd6-e7dc-4d52-a9ce-837bd6d5a359}, !- Handle
  Node 955,                               !- Name
  {47db9339-a52f-48da-b8f2-b626347593b9}, !- Inlet Port
  {4667d300-ca28-403d-832a-dbbd5cf5efe8}; !- Outlet Port

OS:Connection,
  {47db9339-a52f-48da-b8f2-b626347593b9}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  63,                                     !- Outlet Port
  {351b5cd6-e7dc-4d52-a9ce-837bd6d5a359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1351e49-158f-4b81-bdee-77029eb94fa0}, !- Handle
  Node 956,                               !- Name
  {61efb1ed-c58d-4fd5-881a-1d1b9b0906bf}, !- Inlet Port
  {e7cfb5af-1c5b-45f4-b820-1f536529bdf4}; !- Outlet Port

OS:Connection,
  {4667d300-ca28-403d-832a-dbbd5cf5efe8}, !- Handle
  {351b5cd6-e7dc-4d52-a9ce-837bd6d5a359}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaeee8-fb1b-429f-b52a-a87e55709680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61efb1ed-c58d-4fd5-881a-1d1b9b0906bf}, !- Handle
  {bdaaeee8-fb1b-429f-b52a-a87e55709680}, !- Source Object
  3,                                      !- Outlet Port
  {f1351e49-158f-4b81-bdee-77029eb94fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7cfb5af-1c5b-45f4-b820-1f536529bdf4}, !- Handle
  {f1351e49-158f-4b81-bdee-77029eb94fa0}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d0baf06f-9401-420c-9e0d-f4e97c068a09}, !- Handle
  Water Use Connections 61,               !- Name
  {3e8e8860-d3cf-4bb7-813b-08400394a982}, !- Inlet Node Name
  {c4d68b86-b72d-4f35-9343-8e94d25d928c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85758291-1f13-41b7-b843-7527b354c705}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2430d3e1-dc46-4d63-afd4-9ae78d713241}, !- Handle
  Floor 3 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.44531153481231e-08,                   !- Peak Flow Rate {m3/s}
  {9cd4ce48-7416-4a8f-af03-0a58de8b8ba4}, !- Target Temperature Schedule Name
  {0e1c71b0-52f9-4117-82ff-304bb4d2d3b5}, !- Sensible Fraction Schedule Name
  {310dcb9d-99c5-4d81-a1e2-3d94895068b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e1c71b0-52f9-4117-82ff-304bb4d2d3b5}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1edeed1d-7534-43e7-b760-8fecb4cb4b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1edeed1d-7534-43e7-b760-8fecb4cb4b4e}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {310dcb9d-99c5-4d81-a1e2-3d94895068b9}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e7e4cedf-9f2e-4ce7-9805-1eaa3a5def15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7e4cedf-9f2e-4ce7-9805-1eaa3a5def15}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cd4ce48-7416-4a8f-af03-0a58de8b8ba4}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08f75897-db3b-48c0-bac5-b452ad8e5aa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08f75897-db3b-48c0-bac5-b452ad8e5aa0}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85758291-1f13-41b7-b843-7527b354c705}, !- Handle
  Floor 3 dressing room Service Water Use 0.0gal/min, !- Name
  {2430d3e1-dc46-4d63-afd4-9ae78d713241}, !- Water Use Equipment Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10316e1f-93ec-410a-9be5-84c3cb43f4a3}, !- Handle
  Node 957,                               !- Name
  {0ad090f8-c6ee-42ad-bfa5-17475e967baa}, !- Inlet Port
  {3e8e8860-d3cf-4bb7-813b-08400394a982}; !- Outlet Port

OS:Connection,
  {0ad090f8-c6ee-42ad-bfa5-17475e967baa}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  64,                                     !- Outlet Port
  {10316e1f-93ec-410a-9be5-84c3cb43f4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5d529f1-b86f-4def-9155-9b724dcfff88}, !- Handle
  Node 958,                               !- Name
  {c4d68b86-b72d-4f35-9343-8e94d25d928c}, !- Inlet Port
  {7c50ebc1-d297-460f-820f-7bc41590506b}; !- Outlet Port

OS:Connection,
  {3e8e8860-d3cf-4bb7-813b-08400394a982}, !- Handle
  {10316e1f-93ec-410a-9be5-84c3cb43f4a3}, !- Source Object
  3,                                      !- Outlet Port
  {d0baf06f-9401-420c-9e0d-f4e97c068a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d68b86-b72d-4f35-9343-8e94d25d928c}, !- Handle
  {d0baf06f-9401-420c-9e0d-f4e97c068a09}, !- Source Object
  3,                                      !- Outlet Port
  {c5d529f1-b86f-4def-9155-9b724dcfff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c50ebc1-d297-460f-820f-7bc41590506b}, !- Handle
  {c5d529f1-b86f-4def-9155-9b724dcfff88}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd277f48-8567-450f-b0d0-8591ddd2c91d}, !- Handle
  Water Use Connections 62,               !- Name
  {d17213de-1c3b-43dc-a35a-3459a477d530}, !- Inlet Node Name
  {07323aa7-eb27-42cb-8597-4be865ccbd52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2fd86bc-7d0b-40c5-9135-79cc30143822}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {239656c6-a15e-463a-ab94-a03051f86333}, !- Handle
  Floor 3 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.42879439466602e-07,                   !- Peak Flow Rate {m3/s}
  {e972724e-38e3-4a41-8a3a-8150236c47e6}, !- Target Temperature Schedule Name
  {9c0b8e47-26ec-4662-9806-c34851a6ed2a}, !- Sensible Fraction Schedule Name
  {f740c9fa-bb3e-4ab3-9044-64445efaeeed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c0b8e47-26ec-4662-9806-c34851a6ed2a}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2725933b-ac82-40c4-a3c8-e12c1e32a039}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2725933b-ac82-40c4-a3c8-e12c1e32a039}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f740c9fa-bb3e-4ab3-9044-64445efaeeed}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7731bbb7-c463-4482-b3b6-79d7f205c29f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7731bbb7-c463-4482-b3b6-79d7f205c29f}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e972724e-38e3-4a41-8a3a-8150236c47e6}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7adb1d48-e5b5-4f8f-9558-de810753725b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7adb1d48-e5b5-4f8f-9558-de810753725b}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2fd86bc-7d0b-40c5-9135-79cc30143822}, !- Handle
  Floor 3 humid Service Water Use 0.0gal/min, !- Name
  {239656c6-a15e-463a-ab94-a03051f86333}, !- Water Use Equipment Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d85c5f73-42bb-4a7d-83da-7fe873a85edd}, !- Handle
  Node 959,                               !- Name
  {84c8fa7e-77c8-4b9a-b8dd-9083a29895d6}, !- Inlet Port
  {d17213de-1c3b-43dc-a35a-3459a477d530}; !- Outlet Port

OS:Connection,
  {84c8fa7e-77c8-4b9a-b8dd-9083a29895d6}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  65,                                     !- Outlet Port
  {d85c5f73-42bb-4a7d-83da-7fe873a85edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9fe9a02-920f-43e4-b7f9-83bf9df81673}, !- Handle
  Node 960,                               !- Name
  {07323aa7-eb27-42cb-8597-4be865ccbd52}, !- Inlet Port
  {747cfe60-f70a-432f-9fe7-987bdf3521ad}; !- Outlet Port

OS:Connection,
  {d17213de-1c3b-43dc-a35a-3459a477d530}, !- Handle
  {d85c5f73-42bb-4a7d-83da-7fe873a85edd}, !- Source Object
  3,                                      !- Outlet Port
  {cd277f48-8567-450f-b0d0-8591ddd2c91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07323aa7-eb27-42cb-8597-4be865ccbd52}, !- Handle
  {cd277f48-8567-450f-b0d0-8591ddd2c91d}, !- Source Object
  3,                                      !- Outlet Port
  {c9fe9a02-920f-43e4-b7f9-83bf9df81673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747cfe60-f70a-432f-9fe7-987bdf3521ad}, !- Handle
  {c9fe9a02-920f-43e4-b7f9-83bf9df81673}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3cfe902f-7e6c-44ab-824d-f2e396304c0b}, !- Handle
  Water Use Connections 63,               !- Name
  {6257e2d2-f764-4369-9d65-3d84f895648f}, !- Inlet Node Name
  {c724e2db-fece-41e1-9fb4-a6c99ab5f6c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c218c84-21d4-48cd-a052-50152b89cb65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1eccc1d0-f0a5-4ebe-8993-b8004f0e1fc6}, !- Handle
  Floor 3 janitor Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.45146345986322e-08,                   !- Peak Flow Rate {m3/s}
  {3410bb5b-f593-442f-98e8-3d028ebe5d4a}, !- Target Temperature Schedule Name
  {95dd8ef4-f4a3-4afb-987a-4551d7fa66cb}, !- Sensible Fraction Schedule Name
  {edcad0ae-cf56-495c-bc78-3b268203d444}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95dd8ef4-f4a3-4afb-987a-4551d7fa66cb}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c08a00c-3ba1-4545-a77f-f996bc461763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c08a00c-3ba1-4545-a77f-f996bc461763}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edcad0ae-cf56-495c-bc78-3b268203d444}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98e60ea7-f526-41f2-8048-509874fd4364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98e60ea7-f526-41f2-8048-509874fd4364}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3410bb5b-f593-442f-98e8-3d028ebe5d4a}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba3fdc5e-f944-4a26-b9da-b48ea3bc10fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba3fdc5e-f944-4a26-b9da-b48ea3bc10fe}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c218c84-21d4-48cd-a052-50152b89cb65}, !- Handle
  Floor 3 janitor Service Water Use 0.0gal/min, !- Name
  {1eccc1d0-f0a5-4ebe-8993-b8004f0e1fc6}, !- Water Use Equipment Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f5d6fad-d8dc-4392-8c4e-5b731a75c24d}, !- Handle
  Node 961,                               !- Name
  {790d2d47-aef3-421d-8d8d-3b01c49cba65}, !- Inlet Port
  {6257e2d2-f764-4369-9d65-3d84f895648f}; !- Outlet Port

OS:Connection,
  {790d2d47-aef3-421d-8d8d-3b01c49cba65}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  66,                                     !- Outlet Port
  {1f5d6fad-d8dc-4392-8c4e-5b731a75c24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dad7c4a0-588a-4e60-86ec-7d210fc944e1}, !- Handle
  Node 962,                               !- Name
  {c724e2db-fece-41e1-9fb4-a6c99ab5f6c0}, !- Inlet Port
  {908c4952-fe7a-4cbb-86bb-4f7f4922293e}; !- Outlet Port

OS:Connection,
  {6257e2d2-f764-4369-9d65-3d84f895648f}, !- Handle
  {1f5d6fad-d8dc-4392-8c4e-5b731a75c24d}, !- Source Object
  3,                                      !- Outlet Port
  {3cfe902f-7e6c-44ab-824d-f2e396304c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c724e2db-fece-41e1-9fb4-a6c99ab5f6c0}, !- Handle
  {3cfe902f-7e6c-44ab-824d-f2e396304c0b}, !- Source Object
  3,                                      !- Outlet Port
  {dad7c4a0-588a-4e60-86ec-7d210fc944e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908c4952-fe7a-4cbb-86bb-4f7f4922293e}, !- Handle
  {dad7c4a0-588a-4e60-86ec-7d210fc944e1}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44bbf436-6a8b-41fd-b8f3-98bb9f23fd37}, !- Handle
  Water Use Connections 64,               !- Name
  {2a921d27-901c-4843-8b37-d9d978a83f67}, !- Inlet Node Name
  {60b39512-9a73-49c0-8191-b97b28f19649}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e8f8784-e32f-4c34-b810-e44d158b44f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {923656a5-568b-4608-b0dc-4372a3a6174a}, !- Handle
  Floor 3 lounge Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.27712596629889e-06,                   !- Peak Flow Rate {m3/s}
  {9d9b7a68-2cf9-4c81-86d4-51f5ddf08ab7}, !- Target Temperature Schedule Name
  {8e55ccf9-1efa-4af2-93e0-6346fe26a47e}, !- Sensible Fraction Schedule Name
  {9008d0d9-5d39-4d68-8c36-69afdc10e9a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e55ccf9-1efa-4af2-93e0-6346fe26a47e}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {147eef53-7311-4316-835e-15af6240deca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {147eef53-7311-4316-835e-15af6240deca}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9008d0d9-5d39-4d68-8c36-69afdc10e9a7}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb38afb6-80c0-4b6d-92de-095164015404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb38afb6-80c0-4b6d-92de-095164015404}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d9b7a68-2cf9-4c81-86d4-51f5ddf08ab7}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c2f2d93-9925-4fc3-a332-ba9cf6e40aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c2f2d93-9925-4fc3-a332-ba9cf6e40aa7}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e8f8784-e32f-4c34-b810-e44d158b44f2}, !- Handle
  Floor 3 lounge Service Water Use 0.04gal/min, !- Name
  {923656a5-568b-4608-b0dc-4372a3a6174a}, !- Water Use Equipment Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  {095e0877-8467-4557-9489-e5a5a18c540b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a18e22a1-1f68-47db-968d-f2dc71c4163b}, !- Handle
  Node 963,                               !- Name
  {4ecec15f-b81b-4bc4-81d9-ddd952b5a42d}, !- Inlet Port
  {2a921d27-901c-4843-8b37-d9d978a83f67}; !- Outlet Port

OS:Connection,
  {4ecec15f-b81b-4bc4-81d9-ddd952b5a42d}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  67,                                     !- Outlet Port
  {a18e22a1-1f68-47db-968d-f2dc71c4163b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5b6694a-c7aa-4828-a38c-5afe7df94ef1}, !- Handle
  Node 964,                               !- Name
  {60b39512-9a73-49c0-8191-b97b28f19649}, !- Inlet Port
  {9cd16275-0115-4142-8d3c-b9e585f05475}; !- Outlet Port

OS:Connection,
  {2a921d27-901c-4843-8b37-d9d978a83f67}, !- Handle
  {a18e22a1-1f68-47db-968d-f2dc71c4163b}, !- Source Object
  3,                                      !- Outlet Port
  {44bbf436-6a8b-41fd-b8f3-98bb9f23fd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b39512-9a73-49c0-8191-b97b28f19649}, !- Handle
  {44bbf436-6a8b-41fd-b8f3-98bb9f23fd37}, !- Source Object
  3,                                      !- Outlet Port
  {b5b6694a-c7aa-4828-a38c-5afe7df94ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd16275-0115-4142-8d3c-b9e585f05475}, !- Handle
  {b5b6694a-c7aa-4828-a38c-5afe7df94ef1}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {764e78ba-fac3-4d73-bb62-73b49918af9f}, !- Handle
  Water Use Connections 65,               !- Name
  {9f5a79eb-dca4-4943-85da-4d639d269bbb}, !- Inlet Node Name
  {b8247bc6-1032-456c-8f4f-7458380d2e8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f7a2029-54a1-46a3-a0bf-7e0630a7cd3b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fab26b24-f268-45d3-aa0f-cf838f0b9385}, !- Handle
  Floor 3 office Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.82761090945004e-06,                   !- Peak Flow Rate {m3/s}
  {288fb9c4-4d1e-4322-8256-d7ae2794c755}, !- Target Temperature Schedule Name
  {613a1f54-997e-4571-968c-b31c2078c7ba}, !- Sensible Fraction Schedule Name
  {68e57317-21b5-4fe2-9551-9d146a539589}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {613a1f54-997e-4571-968c-b31c2078c7ba}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e688ce58-3b75-4c19-84f1-49cbd9eb862f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e688ce58-3b75-4c19-84f1-49cbd9eb862f}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68e57317-21b5-4fe2-9551-9d146a539589}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28895aac-99b5-4b7c-814d-6308c08997d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28895aac-99b5-4b7c-814d-6308c08997d2}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {288fb9c4-4d1e-4322-8256-d7ae2794c755}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b224647-d7e9-4da2-99ec-c38578059b3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b224647-d7e9-4da2-99ec-c38578059b3d}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f7a2029-54a1-46a3-a0bf-7e0630a7cd3b}, !- Handle
  Floor 3 office Service Water Use 0.11gal/min, !- Name
  {fab26b24-f268-45d3-aa0f-cf838f0b9385}, !- Water Use Equipment Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47edaaa5-7186-4182-97db-9d98bb9a4fa4}, !- Handle
  Node 965,                               !- Name
  {f125de74-3b60-4bd7-b5bd-d6c5e691b339}, !- Inlet Port
  {9f5a79eb-dca4-4943-85da-4d639d269bbb}; !- Outlet Port

OS:Connection,
  {f125de74-3b60-4bd7-b5bd-d6c5e691b339}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  68,                                     !- Outlet Port
  {47edaaa5-7186-4182-97db-9d98bb9a4fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47f894da-4d34-4a55-ab8e-c818561ac331}, !- Handle
  Node 966,                               !- Name
  {b8247bc6-1032-456c-8f4f-7458380d2e8c}, !- Inlet Port
  {8423a076-3fec-41f8-a5ed-5b0f612a8c07}; !- Outlet Port

OS:Connection,
  {9f5a79eb-dca4-4943-85da-4d639d269bbb}, !- Handle
  {47edaaa5-7186-4182-97db-9d98bb9a4fa4}, !- Source Object
  3,                                      !- Outlet Port
  {764e78ba-fac3-4d73-bb62-73b49918af9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8247bc6-1032-456c-8f4f-7458380d2e8c}, !- Handle
  {764e78ba-fac3-4d73-bb62-73b49918af9f}, !- Source Object
  3,                                      !- Outlet Port
  {47f894da-4d34-4a55-ab8e-c818561ac331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8423a076-3fec-41f8-a5ed-5b0f612a8c07}, !- Handle
  {47f894da-4d34-4a55-ab8e-c818561ac331}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {afd4e81d-4d35-4494-9d34-5381c3093bc7}, !- Handle
  Water Use Connections 66,               !- Name
  {65e02cea-89be-4ec4-a6ad-acebb3c92b32}, !- Inlet Node Name
  {fcd9039e-054e-42d0-85e2-539cbbf4aeb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c145aae9-0763-4403-8f3e-9987689489a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08d3972c-2a11-4834-a130-36b95da8b208}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46653550586843e-06,                   !- Peak Flow Rate {m3/s}
  {e0cb9187-b7ae-4715-8956-847027b02d82}, !- Target Temperature Schedule Name
  {e393ea1d-451c-4491-b7dc-ba0b3a41bad5}, !- Sensible Fraction Schedule Name
  {76323538-0cc6-47c3-915c-3f1c2b5c7914}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e393ea1d-451c-4491-b7dc-ba0b3a41bad5}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03cefd19-2e04-4564-a789-5a81f0c8455b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03cefd19-2e04-4564-a789-5a81f0c8455b}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76323538-0cc6-47c3-915c-3f1c2b5c7914}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {770ab244-d872-4edd-b246-76ce2d1e5c48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {770ab244-d872-4edd-b246-76ce2d1e5c48}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0cb9187-b7ae-4715-8956-847027b02d82}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {284cb6b4-9db5-4235-ab96-976f5bafa1cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {284cb6b4-9db5-4235-ab96-976f5bafa1cc}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c145aae9-0763-4403-8f3e-9987689489a8}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {08d3972c-2a11-4834-a130-36b95da8b208}, !- Water Use Equipment Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  {66e6c5f3-45ef-4a76-a00c-c70fd5ee4bc0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {227ced49-0700-45c0-8ea6-72a2c192ed3d}, !- Handle
  Node 967,                               !- Name
  {1e227f5e-3d22-4a8e-854d-67020a958d82}, !- Inlet Port
  {65e02cea-89be-4ec4-a6ad-acebb3c92b32}; !- Outlet Port

OS:Connection,
  {1e227f5e-3d22-4a8e-854d-67020a958d82}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  69,                                     !- Outlet Port
  {227ced49-0700-45c0-8ea6-72a2c192ed3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f887e12f-0796-40e8-ba47-a9b2abf4b104}, !- Handle
  Node 968,                               !- Name
  {fcd9039e-054e-42d0-85e2-539cbbf4aeb3}, !- Inlet Port
  {5c9a1b38-528a-4270-b9c8-eb1f71d2a17f}; !- Outlet Port

OS:Connection,
  {65e02cea-89be-4ec4-a6ad-acebb3c92b32}, !- Handle
  {227ced49-0700-45c0-8ea6-72a2c192ed3d}, !- Source Object
  3,                                      !- Outlet Port
  {afd4e81d-4d35-4494-9d34-5381c3093bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd9039e-054e-42d0-85e2-539cbbf4aeb3}, !- Handle
  {afd4e81d-4d35-4494-9d34-5381c3093bc7}, !- Source Object
  3,                                      !- Outlet Port
  {f887e12f-0796-40e8-ba47-a9b2abf4b104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9a1b38-528a-4270-b9c8-eb1f71d2a17f}, !- Handle
  {f887e12f-0796-40e8-ba47-a9b2abf4b104}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9b0a7a41-60a4-4e5c-b81b-eeb1a974996c}, !- Handle
  Water Use Connections 67,               !- Name
  {60d653bb-20f2-4cef-afbb-50e697a23aac}, !- Inlet Node Name
  {360237c5-88d1-44fe-bba1-c1e4f441a0a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b83b3b46-f718-450c-be29-c67b22ce3ccf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30c14de0-eb52-40a0-9051-210644088c06}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.67837707287778e-07,                   !- Peak Flow Rate {m3/s}
  {5b7cd484-b70a-43f1-b243-7f71a372e6af}, !- Target Temperature Schedule Name
  {7401850b-b278-44b6-964c-444f59029c1c}, !- Sensible Fraction Schedule Name
  {82f91661-46ac-4732-8719-b7a4958c5b29}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7401850b-b278-44b6-964c-444f59029c1c}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2e75180-8b73-4ab5-a5a7-8414053554ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2e75180-8b73-4ab5-a5a7-8414053554ec}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82f91661-46ac-4732-8719-b7a4958c5b29}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {349b0c09-873b-4caf-8911-916dff88f089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {349b0c09-873b-4caf-8911-916dff88f089}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b7cd484-b70a-43f1-b243-7f71a372e6af}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90d88578-be95-4599-93c6-eac1649a183b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d88578-be95-4599-93c6-eac1649a183b}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b83b3b46-f718-450c-be29-c67b22ce3ccf}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {30c14de0-eb52-40a0-9051-210644088c06}, !- Water Use Equipment Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  {66e6c5f3-45ef-4a76-a00c-c70fd5ee4bc0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06e0e794-2a6c-4d2f-a0ca-cd19d87d745c}, !- Handle
  Node 969,                               !- Name
  {dc504eb0-c0e8-469e-86e8-7ad2819318fe}, !- Inlet Port
  {60d653bb-20f2-4cef-afbb-50e697a23aac}; !- Outlet Port

OS:Connection,
  {dc504eb0-c0e8-469e-86e8-7ad2819318fe}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  70,                                     !- Outlet Port
  {06e0e794-2a6c-4d2f-a0ca-cd19d87d745c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe8ac310-ec70-4f16-9e5c-e623acb15672}, !- Handle
  Node 970,                               !- Name
  {360237c5-88d1-44fe-bba1-c1e4f441a0a0}, !- Inlet Port
  {c5bc8ade-f1e8-4cb8-9fba-9332aba9492e}; !- Outlet Port

OS:Connection,
  {60d653bb-20f2-4cef-afbb-50e697a23aac}, !- Handle
  {06e0e794-2a6c-4d2f-a0ca-cd19d87d745c}, !- Source Object
  3,                                      !- Outlet Port
  {9b0a7a41-60a4-4e5c-b81b-eeb1a974996c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360237c5-88d1-44fe-bba1-c1e4f441a0a0}, !- Handle
  {9b0a7a41-60a4-4e5c-b81b-eeb1a974996c}, !- Source Object
  3,                                      !- Outlet Port
  {fe8ac310-ec70-4f16-9e5c-e623acb15672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5bc8ade-f1e8-4cb8-9fba-9332aba9492e}, !- Handle
  {fe8ac310-ec70-4f16-9e5c-e623acb15672}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1de9d9c-5d0f-48c9-bea3-b9418840e538}, !- Handle
  Water Use Connections 68,               !- Name
  {9d0c5397-c17a-4c00-8d56-bcf98a4bb90b}, !- Inlet Node Name
  {c47cfe03-cefc-4a97-864a-644b9c0f8aba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5be20a48-0879-405f-8a06-88f14cc16a46}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8944aba9-9e6f-4ceb-8bda-d567183a4d7d}, !- Handle
  Floor 3 storage 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6202508788337e-07,                    !- Peak Flow Rate {m3/s}
  {f4a70be2-c561-4c3e-a142-e4b90d9e5264}, !- Target Temperature Schedule Name
  {3ffd4402-af0c-4591-9449-d8dead704cb6}, !- Sensible Fraction Schedule Name
  {f2cefb4e-4bc2-43d7-8d7b-305b0982fc81}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ffd4402-af0c-4591-9449-d8dead704cb6}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a965d08a-bce0-4912-a2a1-ea99a91915cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a965d08a-bce0-4912-a2a1-ea99a91915cc}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2cefb4e-4bc2-43d7-8d7b-305b0982fc81}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3be2ba26-158f-4fb6-b80c-bfae58761ddb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be2ba26-158f-4fb6-b80c-bfae58761ddb}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a70be2-c561-4c3e-a142-e4b90d9e5264}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb58a658-e0bf-428a-a5b2-a68ef356b689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb58a658-e0bf-428a-a5b2-a68ef356b689}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5be20a48-0879-405f-8a06-88f14cc16a46}, !- Handle
  Floor 3 storage 1 Service Water Use 0.0gal/min, !- Name
  {8944aba9-9e6f-4ceb-8bda-d567183a4d7d}, !- Water Use Equipment Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1e69056-3555-459d-9b37-4cbbb12192a4}, !- Handle
  Node 971,                               !- Name
  {6cd7bfd9-d076-45ed-b977-eda7ca27ee5f}, !- Inlet Port
  {9d0c5397-c17a-4c00-8d56-bcf98a4bb90b}; !- Outlet Port

OS:Connection,
  {6cd7bfd9-d076-45ed-b977-eda7ca27ee5f}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  71,                                     !- Outlet Port
  {d1e69056-3555-459d-9b37-4cbbb12192a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9393534-f997-4a52-aa8a-09a9401652cd}, !- Handle
  Node 972,                               !- Name
  {c47cfe03-cefc-4a97-864a-644b9c0f8aba}, !- Inlet Port
  {fa3675b2-6609-4397-9459-564d6e2a42c3}; !- Outlet Port

OS:Connection,
  {9d0c5397-c17a-4c00-8d56-bcf98a4bb90b}, !- Handle
  {d1e69056-3555-459d-9b37-4cbbb12192a4}, !- Source Object
  3,                                      !- Outlet Port
  {e1de9d9c-5d0f-48c9-bea3-b9418840e538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47cfe03-cefc-4a97-864a-644b9c0f8aba}, !- Handle
  {e1de9d9c-5d0f-48c9-bea3-b9418840e538}, !- Source Object
  3,                                      !- Outlet Port
  {b9393534-f997-4a52-aa8a-09a9401652cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3675b2-6609-4397-9459-564d6e2a42c3}, !- Handle
  {b9393534-f997-4a52-aa8a-09a9401652cd}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {556e2fc7-728d-448f-8510-dbef8de927fb}, !- Handle
  Water Use Connections 69,               !- Name
  {13fa4944-58dd-41a5-93c3-b025646422cd}, !- Inlet Node Name
  {aa21cfce-a911-49c8-87a8-ca1f19c221c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17303b05-7da3-4ea3-aa99-cff6348e43d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e37c5a1f-498c-4fec-89f8-d204f0b8bbfd}, !- Handle
  Floor 3 storage 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26019512798176e-07,                   !- Peak Flow Rate {m3/s}
  {1e0e6963-1f7b-4d8e-a886-03c16efcd45e}, !- Target Temperature Schedule Name
  {25105974-4a58-432a-935b-06eac3ef5996}, !- Sensible Fraction Schedule Name
  {9e3342e4-9425-4b47-a706-4d1ddf3f5499}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25105974-4a58-432a-935b-06eac3ef5996}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf470a46-66cb-4ce1-abe7-0077da64c127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf470a46-66cb-4ce1-abe7-0077da64c127}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e3342e4-9425-4b47-a706-4d1ddf3f5499}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1cd8bb7-baed-42d1-89d4-bbab6f17c589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1cd8bb7-baed-42d1-89d4-bbab6f17c589}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e0e6963-1f7b-4d8e-a886-03c16efcd45e}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9bbb34b-a6d5-4d09-8dc2-94379519143f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9bbb34b-a6d5-4d09-8dc2-94379519143f}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17303b05-7da3-4ea3-aa99-cff6348e43d0}, !- Handle
  Floor 3 storage 2 Service Water Use 0.0gal/min, !- Name
  {e37c5a1f-498c-4fec-89f8-d204f0b8bbfd}, !- Water Use Equipment Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc387cbe-37e5-4698-9ec9-7668923585ce}, !- Handle
  Node 973,                               !- Name
  {35a63c2f-ceb8-4b15-9935-2e1d88db8396}, !- Inlet Port
  {13fa4944-58dd-41a5-93c3-b025646422cd}; !- Outlet Port

OS:Connection,
  {35a63c2f-ceb8-4b15-9935-2e1d88db8396}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  72,                                     !- Outlet Port
  {dc387cbe-37e5-4698-9ec9-7668923585ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f78a57-144a-4777-973e-3f43cbc4742f}, !- Handle
  Node 974,                               !- Name
  {aa21cfce-a911-49c8-87a8-ca1f19c221c9}, !- Inlet Port
  {bd509bb1-c4c4-4037-a1e8-9d849ede0d26}; !- Outlet Port

OS:Connection,
  {13fa4944-58dd-41a5-93c3-b025646422cd}, !- Handle
  {dc387cbe-37e5-4698-9ec9-7668923585ce}, !- Source Object
  3,                                      !- Outlet Port
  {556e2fc7-728d-448f-8510-dbef8de927fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa21cfce-a911-49c8-87a8-ca1f19c221c9}, !- Handle
  {556e2fc7-728d-448f-8510-dbef8de927fb}, !- Source Object
  3,                                      !- Outlet Port
  {46f78a57-144a-4777-973e-3f43cbc4742f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd509bb1-c4c4-4037-a1e8-9d849ede0d26}, !- Handle
  {46f78a57-144a-4777-973e-3f43cbc4742f}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7308498-275a-4722-aee0-f58eb6297351}, !- Handle
  Water Use Connections 70,               !- Name
  {f5cc6ccc-53b4-4d2a-af59-d4a5b869ea41}, !- Inlet Node Name
  {ff8711df-dbcc-4aa3-87f4-7fed7e8c1c17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {521e67a7-4cda-4cda-b04b-048ccaa84f97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8daf7e04-2ab6-4289-a10a-dd74b1a8c6c4}, !- Handle
  Floor 3 treatment Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07046864061206e-06,                   !- Peak Flow Rate {m3/s}
  {01ca9a4e-193b-4726-beee-6d5015766299}, !- Target Temperature Schedule Name
  {acf2f540-32fc-4e04-886c-82759424ca7c}, !- Sensible Fraction Schedule Name
  {b65b4628-ca49-45f7-90ac-e623843aa5b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {acf2f540-32fc-4e04-886c-82759424ca7c}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {970f5be5-8990-49e2-8de5-6be93e3e94ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {970f5be5-8990-49e2-8de5-6be93e3e94ea}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b65b4628-ca49-45f7-90ac-e623843aa5b9}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {07f06887-231e-402f-9241-370bb434d750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07f06887-231e-402f-9241-370bb434d750}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01ca9a4e-193b-4726-beee-6d5015766299}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d44a021-c921-4884-a5e4-b7dc431c93d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d44a021-c921-4884-a5e4-b7dc431c93d1}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {521e67a7-4cda-4cda-b04b-048ccaa84f97}, !- Handle
  Floor 3 treatment Service Water Use 0.02gal/min, !- Name
  {8daf7e04-2ab6-4289-a10a-dd74b1a8c6c4}, !- Water Use Equipment Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  {66e6c5f3-45ef-4a76-a00c-c70fd5ee4bc0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5aeec06-caa4-489a-877a-c70a2d7867de}, !- Handle
  Node 975,                               !- Name
  {111f77fc-2e91-467f-8f4a-b350b616a318}, !- Inlet Port
  {f5cc6ccc-53b4-4d2a-af59-d4a5b869ea41}; !- Outlet Port

OS:Connection,
  {111f77fc-2e91-467f-8f4a-b350b616a318}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  73,                                     !- Outlet Port
  {d5aeec06-caa4-489a-877a-c70a2d7867de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14cf1148-2a3d-4351-9c7b-0d186865afd4}, !- Handle
  Node 976,                               !- Name
  {ff8711df-dbcc-4aa3-87f4-7fed7e8c1c17}, !- Inlet Port
  {e7c6dadb-255b-47cd-b8c0-d0c48e7bcfc2}; !- Outlet Port

OS:Connection,
  {f5cc6ccc-53b4-4d2a-af59-d4a5b869ea41}, !- Handle
  {d5aeec06-caa4-489a-877a-c70a2d7867de}, !- Source Object
  3,                                      !- Outlet Port
  {c7308498-275a-4722-aee0-f58eb6297351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8711df-dbcc-4aa3-87f4-7fed7e8c1c17}, !- Handle
  {c7308498-275a-4722-aee0-f58eb6297351}, !- Source Object
  3,                                      !- Outlet Port
  {14cf1148-2a3d-4351-9c7b-0d186865afd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c6dadb-255b-47cd-b8c0-d0c48e7bcfc2}, !- Handle
  {14cf1148-2a3d-4351-9c7b-0d186865afd4}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be2a86b1-533a-4fab-bd28-23c9967a29c2}, !- Handle
  Water Use Connections 71,               !- Name
  {fb66704e-aee5-4340-bd34-d0202fbe618c}, !- Inlet Node Name
  {3abaabf1-9ca5-4ece-9adb-23645c7be1a4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e848219-09f0-4b4d-aa82-d25c6367ba06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cfc6e32d-c5d9-4357-aadc-3e39d63a8bfa}, !- Handle
  Floor 3 undeveloped 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.40252684555076e-06,                   !- Peak Flow Rate {m3/s}
  {23670446-42d0-4e2b-8c4b-94a6cbed2c7a}, !- Target Temperature Schedule Name
  {a42c7fcf-bf52-4461-9a97-7c72160dc0ac}, !- Sensible Fraction Schedule Name
  {ec9721b0-6842-4664-93db-48390997f0c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a42c7fcf-bf52-4461-9a97-7c72160dc0ac}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {192d2bbc-b688-4018-ac9d-da3f90ce03ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {192d2bbc-b688-4018-ac9d-da3f90ce03ec}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec9721b0-6842-4664-93db-48390997f0c9}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f60fcf02-1104-4a58-954d-48b8ec5d928b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f60fcf02-1104-4a58-954d-48b8ec5d928b}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23670446-42d0-4e2b-8c4b-94a6cbed2c7a}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee38f9a9-c762-40ff-a582-4fa30a4c26d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee38f9a9-c762-40ff-a582-4fa30a4c26d7}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e848219-09f0-4b4d-aa82-d25c6367ba06}, !- Handle
  Floor 3 undeveloped 1 Service Water Use 0.05gal/min, !- Name
  {cfc6e32d-c5d9-4357-aadc-3e39d63a8bfa}, !- Water Use Equipment Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ff43025-fc85-4d77-8a3d-312d35af7c5c}, !- Handle
  Node 977,                               !- Name
  {05d75282-2157-443d-95fc-82d948a08941}, !- Inlet Port
  {fb66704e-aee5-4340-bd34-d0202fbe618c}; !- Outlet Port

OS:Connection,
  {05d75282-2157-443d-95fc-82d948a08941}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  74,                                     !- Outlet Port
  {3ff43025-fc85-4d77-8a3d-312d35af7c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {298497ff-8cb1-45fa-8160-05130446beaa}, !- Handle
  Node 978,                               !- Name
  {3abaabf1-9ca5-4ece-9adb-23645c7be1a4}, !- Inlet Port
  {fc1158ed-9812-4ea6-9452-db601a887378}; !- Outlet Port

OS:Connection,
  {fb66704e-aee5-4340-bd34-d0202fbe618c}, !- Handle
  {3ff43025-fc85-4d77-8a3d-312d35af7c5c}, !- Source Object
  3,                                      !- Outlet Port
  {be2a86b1-533a-4fab-bd28-23c9967a29c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abaabf1-9ca5-4ece-9adb-23645c7be1a4}, !- Handle
  {be2a86b1-533a-4fab-bd28-23c9967a29c2}, !- Source Object
  3,                                      !- Outlet Port
  {298497ff-8cb1-45fa-8160-05130446beaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1158ed-9812-4ea6-9452-db601a887378}, !- Handle
  {298497ff-8cb1-45fa-8160-05130446beaa}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6994489a-0b79-4efc-bef2-420b052ed330}, !- Handle
  Water Use Connections 72,               !- Name
  {5c527387-b4bd-4393-aa4a-a76688a230da}, !- Inlet Node Name
  {b669e7c1-c5f3-4852-8cca-636dcff4fe4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb54d029-0ac7-4273-9cd3-5987c0735671}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b553eda-99c6-4cd8-bfba-af53d6b98f48}, !- Handle
  Floor 3 undeveloped 2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.72826760408928e-06,                   !- Peak Flow Rate {m3/s}
  {920393b4-d8c5-417f-8265-5884fa874035}, !- Target Temperature Schedule Name
  {7d5ac61b-25aa-4353-b0f1-73a44f80de55}, !- Sensible Fraction Schedule Name
  {43d084e2-da5a-40fa-b642-79e52498ccf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d5ac61b-25aa-4353-b0f1-73a44f80de55}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f7960dd2-e3b7-4eff-9c23-201b2916e388}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7960dd2-e3b7-4eff-9c23-201b2916e388}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43d084e2-da5a-40fa-b642-79e52498ccf9}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5cffb72-f9b1-424b-8e0b-652da7827612}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5cffb72-f9b1-424b-8e0b-652da7827612}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {920393b4-d8c5-417f-8265-5884fa874035}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5cc3865-1bca-4aa9-978d-ea588a0bef38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5cc3865-1bca-4aa9-978d-ea588a0bef38}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb54d029-0ac7-4273-9cd3-5987c0735671}, !- Handle
  Floor 3 undeveloped 2 Service Water Use 0.03gal/min, !- Name
  {7b553eda-99c6-4cd8-bfba-af53d6b98f48}, !- Water Use Equipment Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3346a75-be42-4a77-b7f2-61df86d1cf58}, !- Handle
  Node 979,                               !- Name
  {ff1a3e38-afc0-4def-902a-0abbec486257}, !- Inlet Port
  {5c527387-b4bd-4393-aa4a-a76688a230da}; !- Outlet Port

OS:Connection,
  {ff1a3e38-afc0-4def-902a-0abbec486257}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  75,                                     !- Outlet Port
  {f3346a75-be42-4a77-b7f2-61df86d1cf58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {352d58d1-5a64-44d9-a968-79fa80438727}, !- Handle
  Node 980,                               !- Name
  {b669e7c1-c5f3-4852-8cca-636dcff4fe4a}, !- Inlet Port
  {86a084d8-50ac-49e5-81dd-db7e6641d7b0}; !- Outlet Port

OS:Connection,
  {5c527387-b4bd-4393-aa4a-a76688a230da}, !- Handle
  {f3346a75-be42-4a77-b7f2-61df86d1cf58}, !- Source Object
  3,                                      !- Outlet Port
  {6994489a-0b79-4efc-bef2-420b052ed330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b669e7c1-c5f3-4852-8cca-636dcff4fe4a}, !- Handle
  {6994489a-0b79-4efc-bef2-420b052ed330}, !- Source Object
  3,                                      !- Outlet Port
  {352d58d1-5a64-44d9-a968-79fa80438727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a084d8-50ac-49e5-81dd-db7e6641d7b0}, !- Handle
  {352d58d1-5a64-44d9-a968-79fa80438727}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8742297c-a473-42f3-a132-30335dc202d1}, !- Handle
  Water Use Connections 73,               !- Name
  {0779bfe1-f929-4a02-94d9-2982ec4b31cc}, !- Inlet Node Name
  {8cf63318-febd-44ee-9d74-d14576705c0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fbad4bb-03c9-4b69-a403-d6023ce35011}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf244157-8916-4c61-bfa6-8c45e870be70}, !- Handle
  Floor 3 utility Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24050175766739e-07,                   !- Peak Flow Rate {m3/s}
  {5d157ad6-0fc0-490e-83a0-9aa8efa878b2}, !- Target Temperature Schedule Name
  {8745cad8-5b1c-4528-80fe-cacd537dbd50}, !- Sensible Fraction Schedule Name
  {893b67bf-b0ad-42c4-b197-cb3494f21859}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8745cad8-5b1c-4528-80fe-cacd537dbd50}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7499a17-29bb-475a-b33c-3c6bd5e1a8ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7499a17-29bb-475a-b33c-3c6bd5e1a8ca}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {893b67bf-b0ad-42c4-b197-cb3494f21859}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ea8acac-a4bd-4be2-b198-fbc2822e34b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ea8acac-a4bd-4be2-b198-fbc2822e34b9}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d157ad6-0fc0-490e-83a0-9aa8efa878b2}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {325c3704-dc0d-44e6-893d-31eb0ab80886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325c3704-dc0d-44e6-893d-31eb0ab80886}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fbad4bb-03c9-4b69-a403-d6023ce35011}, !- Handle
  Floor 3 utility Service Water Use 0.01gal/min, !- Name
  {cf244157-8916-4c61-bfa6-8c45e870be70}, !- Water Use Equipment Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  {3756f88b-f5c8-42c4-b564-bedd3e345872}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {722a659a-e06e-4934-8602-1614e127724d}, !- Handle
  Node 981,                               !- Name
  {8dae5f47-3aeb-4766-b256-68e5685fedc2}, !- Inlet Port
  {0779bfe1-f929-4a02-94d9-2982ec4b31cc}; !- Outlet Port

OS:Connection,
  {8dae5f47-3aeb-4766-b256-68e5685fedc2}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  76,                                     !- Outlet Port
  {722a659a-e06e-4934-8602-1614e127724d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {390a6c28-7b9a-4f20-a598-9d9b8d30b0f4}, !- Handle
  Node 982,                               !- Name
  {8cf63318-febd-44ee-9d74-d14576705c0d}, !- Inlet Port
  {276dc63f-a92c-422d-8c0e-5d20d4eabd0b}; !- Outlet Port

OS:Connection,
  {0779bfe1-f929-4a02-94d9-2982ec4b31cc}, !- Handle
  {722a659a-e06e-4934-8602-1614e127724d}, !- Source Object
  3,                                      !- Outlet Port
  {8742297c-a473-42f3-a132-30335dc202d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf63318-febd-44ee-9d74-d14576705c0d}, !- Handle
  {8742297c-a473-42f3-a132-30335dc202d1}, !- Source Object
  3,                                      !- Outlet Port
  {390a6c28-7b9a-4f20-a598-9d9b8d30b0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276dc63f-a92c-422d-8c0e-5d20d4eabd0b}, !- Handle
  {390a6c28-7b9a-4f20-a598-9d9b8d30b0f4}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d3f3c90-97eb-4394-beee-63b644cf581f}, !- Handle
  Water Use Connections 74,               !- Name
  {465bad4d-a5ff-4146-9c9f-f4f333ba09f9}, !- Inlet Node Name
  {b2e3d741-95df-48c8-a567-97450dac99f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dddc1808-461a-4366-98dc-c6409409e8f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {202d472e-5ffb-4c18-baa4-bbf14983b04c}, !- Handle
  Floor 3 work Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29085924309102e-06,                   !- Peak Flow Rate {m3/s}
  {5504fc73-e839-4a6d-9ad9-ed0e06c40342}, !- Target Temperature Schedule Name
  {3280e1b4-d8a9-4f45-b143-99c8678e1bf2}, !- Sensible Fraction Schedule Name
  {9181ea38-c164-4992-8bed-ada0112440c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3280e1b4-d8a9-4f45-b143-99c8678e1bf2}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {981f5889-0554-420b-97af-852f37138c11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981f5889-0554-420b-97af-852f37138c11}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9181ea38-c164-4992-8bed-ada0112440c2}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9fdc25a4-cee1-46a4-9942-1da98c0f9e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fdc25a4-cee1-46a4-9942-1da98c0f9e5a}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5504fc73-e839-4a6d-9ad9-ed0e06c40342}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b250f61-92b6-4bac-b526-7096d059edc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b250f61-92b6-4bac-b526-7096d059edc7}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dddc1808-461a-4366-98dc-c6409409e8f9}, !- Handle
  Floor 3 work Service Water Use 0.02gal/min, !- Name
  {202d472e-5ffb-4c18-baa4-bbf14983b04c}, !- Water Use Equipment Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  {07a1e943-33cd-4f72-81a2-c29dc75d9728}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a35a1383-8b55-4960-9964-0dd5e8ca89eb}, !- Handle
  Node 983,                               !- Name
  {cc689061-9b03-4562-a58f-d70d3a84fbce}, !- Inlet Port
  {465bad4d-a5ff-4146-9c9f-f4f333ba09f9}; !- Outlet Port

OS:Connection,
  {cc689061-9b03-4562-a58f-d70d3a84fbce}, !- Handle
  {ebee6eb4-cac2-4e5f-9c27-14af1f64663b}, !- Source Object
  77,                                     !- Outlet Port
  {a35a1383-8b55-4960-9964-0dd5e8ca89eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae88b9df-718c-49e7-a9d6-66d7c8544005}, !- Handle
  Node 984,                               !- Name
  {b2e3d741-95df-48c8-a567-97450dac99f0}, !- Inlet Port
  {bfefc941-d6a3-4f8c-9ec4-18c16e21d048}; !- Outlet Port

OS:Connection,
  {465bad4d-a5ff-4146-9c9f-f4f333ba09f9}, !- Handle
  {a35a1383-8b55-4960-9964-0dd5e8ca89eb}, !- Source Object
  3,                                      !- Outlet Port
  {3d3f3c90-97eb-4394-beee-63b644cf581f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e3d741-95df-48c8-a567-97450dac99f0}, !- Handle
  {3d3f3c90-97eb-4394-beee-63b644cf581f}, !- Source Object
  3,                                      !- Outlet Port
  {ae88b9df-718c-49e7-a9d6-66d7c8544005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfefc941-d6a3-4f8c-9ec4-18c16e21d048}, !- Handle
  {ae88b9df-718c-49e7-a9d6-66d7c8544005}, !- Source Object
  3,                                      !- Outlet Port
  {7ca88f99-e156-4e63-8621-65c9618f687a}, !- Target Object
  77;                                     !- Inlet Port

OS:Sizing:Parameters,
  {e274f808-b68f-472f-8992-d5494fc56b72}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {90ce34f8-afc6-48cb-a0bf-378594617e23}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {fb14f82a-f7a3-4966-9873-871f34891a37}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {95f1ed31-cb94-4067-a17f-be87a53f2e5a}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {84e55372-0d6f-406c-800c-13d6454418d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84e55372-0d6f-406c-800c-13d6454418d0}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9f7c93e1-e6ca-4fbc-bad4-0e6abd275390}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0cc0e589-f1f4-4741-a3ec-414986d642ba}, !- Control Zone or Zone List Name
  {096cfa28-3daa-4b6f-9c0d-db915d4a4785}, !- Cooling Control Zone or Zone List Name
  {90cbd4fd-e284-46b5-9a84-84dbd3a2f1ce}, !- Heating Control Zone or Zone List Name
  {5320f962-b23e-4498-aa0e-e7732327d048}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cc0e589-f1f4-4741-a3ec-414986d642ba}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {096cfa28-3daa-4b6f-9c0d-db915d4a4785}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {90cbd4fd-e284-46b5-9a84-84dbd3a2f1ce}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5320f962-b23e-4498-aa0e-e7732327d048}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {16628b44-0dd9-4874-b09e-7dc713001948}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {be646ab6-afbf-4481-917a-6bee994feb9a}, !- Default Day Schedule Name
  {4d2adbf9-b1b1-4e67-9c76-f4f2f222cec6}, !- Summer Design Day Schedule Name
  {4cec8d58-91b1-4fed-9ca6-d0c482532913}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be646ab6-afbf-4481-917a-6bee994feb9a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {238d6321-89be-4836-9d8f-b0a21475e010}, !- Handle
  {16628b44-0dd9-4874-b09e-7dc713001948}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7760499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04ddbed5-640b-4b79-987f-0cbecd0f402c}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cec8d58-91b1-4fed-9ca6-d0c482532913}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f81e53e-3f78-4e4b-a796-0855905a3ca9}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d2adbf9-b1b1-4e67-9c76-f4f2f222cec6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30ce9b90-542d-4ad6-9ec0-2bb475b97bb8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {16628b44-0dd9-4874-b09e-7dc713001948}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca2b296c-6523-41de-a289-5fa90b03b2de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca2b296c-6523-41de-a289-5fa90b03b2de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {f07fe56b-3b78-413a-8d26-a96c4e0be468}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {607d8ae8-4779-4b0c-b171-216be43538ca}, !- Control Zone or Zone List Name
  {6a4f445e-c872-4076-aa5d-0c02420a2c22}, !- Cooling Control Zone or Zone List Name
  {2df4e278-725c-492c-95ec-5102ae44aeec}, !- Heating Control Zone or Zone List Name
  {16303b42-3b1d-4231-b47c-847703aff065}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {607d8ae8-4779-4b0c-b171-216be43538ca}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6a4f445e-c872-4076-aa5d-0c02420a2c22}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2df4e278-725c-492c-95ec-5102ae44aeec}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16303b42-3b1d-4231-b47c-847703aff065}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {794f5a84-a085-459d-b9da-223ea7b31a84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {a9977c58-5aff-447c-94d2-3089123692fa}, !- Default Day Schedule Name
  {9ea395e0-aab6-45b2-bde7-7ca971590b1f}, !- Summer Design Day Schedule Name
  {b1a75f9d-339e-4592-95f2-e463242a984f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9977c58-5aff-447c-94d2-3089123692fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {895af833-83e8-4270-aea4-d549b05dc895}, !- Handle
  {794f5a84-a085-459d-b9da-223ea7b31a84}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6274999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6d2b4e3-3ce5-40d9-bada-7a8cc9e664c0}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1a75f9d-339e-4592-95f2-e463242a984f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {312a6ff5-2cac-4a8b-889e-d4ad844fb7ea}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ea395e0-aab6-45b2-bde7-7ca971590b1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baf45bc6-cf48-4fde-ba3c-9dbfac0622b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {794f5a84-a085-459d-b9da-223ea7b31a84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b686e1a-b861-444e-ba04-b3fb915b6e37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b686e1a-b861-444e-ba04-b3fb915b6e37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {fe58f49d-7df2-42f8-ac1f-13826e2edbed}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c160fd40-41b8-4678-bb1e-4dc5282d98f5}, !- Control Zone or Zone List Name
  {234de0a2-7a4a-41a0-a8de-63a36954cf59}, !- Cooling Control Zone or Zone List Name
  {30794ebd-18a7-4274-8454-a70ec1737265}, !- Heating Control Zone or Zone List Name
  {eec39cec-998e-465b-a015-c439dd286837}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c160fd40-41b8-4678-bb1e-4dc5282d98f5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {234de0a2-7a4a-41a0-a8de-63a36954cf59}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30794ebd-18a7-4274-8454-a70ec1737265}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eec39cec-998e-465b-a015-c439dd286837}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f5d85dcc-8a02-4cdb-8fb0-75eb6134ea02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {06f84ae2-f2a2-42e0-9fe4-0d4fff897e2c}, !- Default Day Schedule Name
  {87a114a8-81c5-4ea1-b9cb-1476fec7eb5a}, !- Summer Design Day Schedule Name
  {7b61803f-7164-482f-95eb-302c50449a6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06f84ae2-f2a2-42e0-9fe4-0d4fff897e2c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6f30c62e-845d-4577-8988-974696aeb320}, !- Handle
  {f5d85dcc-8a02-4cdb-8fb0-75eb6134ea02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0449999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd38c507-d0a8-40da-8940-a89a982a646c}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b61803f-7164-482f-95eb-302c50449a6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0140695f-a02b-48ee-b0b3-fa03979d5d4c}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87a114a8-81c5-4ea1-b9cb-1476fec7eb5a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86241a4a-d364-4b55-8db8-4188677860d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {f5d85dcc-8a02-4cdb-8fb0-75eb6134ea02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ba33b6c-eafe-49de-8409-db505cf5f024}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ba33b6c-eafe-49de-8409-db505cf5f024}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {094e2b94-89f5-4f1e-a71b-64755c309caf}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0570cb6a-24c2-4b18-9b33-eb99085718f7}, !- Control Zone or Zone List Name
  {ef70486f-cffe-4294-a347-02689e5ccbcc}, !- Cooling Control Zone or Zone List Name
  {e524c108-d1e2-4f37-970b-3975b38c7950}, !- Heating Control Zone or Zone List Name
  {ca458c5f-775e-4456-998a-e03b29d0cfc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0570cb6a-24c2-4b18-9b33-eb99085718f7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ef70486f-cffe-4294-a347-02689e5ccbcc}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e524c108-d1e2-4f37-970b-3975b38c7950}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca458c5f-775e-4456-998a-e03b29d0cfc9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {20e1172e-0426-4a0d-9f34-bcca016bcc64}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {6bfd7403-5ab5-47a3-b927-2572aed52877}, !- Default Day Schedule Name
  {dc62c893-09a3-4f67-aca4-80bb288ce3e8}, !- Summer Design Day Schedule Name
  {897712da-6aa9-4c5a-bf31-484cc2dc6135}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bfd7403-5ab5-47a3-b927-2572aed52877}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9eecc5b9-8e5d-4992-b3e5-3c48728fda2b}, !- Handle
  {20e1172e-0426-4a0d-9f34-bcca016bcc64}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39059999999999995,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75482d7f-d798-47c4-9256-885215ed6f64}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {897712da-6aa9-4c5a-bf31-484cc2dc6135}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bcf6917-5478-4b81-9a2f-ff25f3626017}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc62c893-09a3-4f67-aca4-80bb288ce3e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e547a592-e1cd-4382-8274-02c7deab011b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {20e1172e-0426-4a0d-9f34-bcca016bcc64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb31e875-3df1-45c0-83f7-a8ad1fed2baf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb31e875-3df1-45c0-83f7-a8ad1fed2baf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {9b98286c-b0ff-4405-a340-60b1868e038c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {23fe3076-7615-4c92-bd23-287f27d84e1a}, !- Control Zone or Zone List Name
  {ac11ed17-a3d7-4a16-a33e-66291e32e7d7}, !- Cooling Control Zone or Zone List Name
  {8a74043c-e15c-4831-b535-9e7b0f812946}, !- Heating Control Zone or Zone List Name
  {b14b88d7-7f03-469e-9f73-c68806c7692f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23fe3076-7615-4c92-bd23-287f27d84e1a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ac11ed17-a3d7-4a16-a33e-66291e32e7d7}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a74043c-e15c-4831-b535-9e7b0f812946}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b14b88d7-7f03-469e-9f73-c68806c7692f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {09c1cb20-f5f9-486a-a1b0-4bfce9684453}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {849e05a3-6496-4702-aa80-684b46137b03}, !- Default Day Schedule Name
  {e5ed8124-6fae-4d6f-b3da-139a15ec3b3f}, !- Summer Design Day Schedule Name
  {77bd67c0-58fb-4500-aaad-55ab010b88d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {849e05a3-6496-4702-aa80-684b46137b03}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f559e47c-e56d-4f18-8805-c4196cc63d6d}, !- Handle
  {09c1cb20-f5f9-486a-a1b0-4bfce9684453}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6739999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f698573-0a32-4b90-9cab-1f1bde1afe30}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77bd67c0-58fb-4500-aaad-55ab010b88d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f1b5ef1-339c-48b4-9609-ce6a10d991d2}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5ed8124-6fae-4d6f-b3da-139a15ec3b3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01843f10-94ad-42cf-b277-f5a8d44bf09c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {09c1cb20-f5f9-486a-a1b0-4bfce9684453}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b7442b4-6e83-45f1-99e1-79c2fb684b3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b7442b4-6e83-45f1-99e1-79c2fb684b3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {203cb202-7f41-4f30-a186-356aac7f42e7}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {350a35a7-a0c3-4c21-bf40-7644191a69de}, !- Control Zone or Zone List Name
  {06cb4903-bc10-40a9-b4fc-21849e976e59}, !- Cooling Control Zone or Zone List Name
  {bca8fa77-acbb-458b-a3df-ebcd8dc77a33}, !- Heating Control Zone or Zone List Name
  {ec38fa85-66be-40db-b9b9-966178735fb0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {350a35a7-a0c3-4c21-bf40-7644191a69de}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {06cb4903-bc10-40a9-b4fc-21849e976e59}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bca8fa77-acbb-458b-a3df-ebcd8dc77a33}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec38fa85-66be-40db-b9b9-966178735fb0}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6b16d977-d57d-47f1-ad50-6640cbadcfeb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {a191f3d6-55f5-46f9-9e9e-c75503073dbd}, !- Default Day Schedule Name
  {b1d7dad3-13c0-447d-8b99-b8c043e997f2}, !- Summer Design Day Schedule Name
  {f12757a4-a72b-40f7-9d4c-99c2fc5e8761}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a191f3d6-55f5-46f9-9e9e-c75503073dbd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {35fec6a5-7a28-45cd-8e68-0cd4fe010d30}, !- Handle
  {6b16d977-d57d-47f1-ad50-6640cbadcfeb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5344999999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c894011-b3ea-46a9-b5f3-cfa2c2556d02}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f12757a4-a72b-40f7-9d4c-99c2fc5e8761}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3de40088-7af8-4832-ad31-514b5582f838}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1d7dad3-13c0-447d-8b99-b8c043e997f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {96e8397f-ab13-4804-b026-9a5ae594afb8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {12ca6c17-42a4-4ee9-b172-f86138116a6e}, !- Control Zone or Zone List Name
  {362ae96e-85fe-4c9e-bf4a-1d3bd24924f2}, !- Cooling Control Zone or Zone List Name
  {1516146a-5edf-41de-93d3-561cf429e4ca}, !- Heating Control Zone or Zone List Name
  {8cf29b37-ff43-46d9-bdde-4637f3d6fa16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12ca6c17-42a4-4ee9-b172-f86138116a6e}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {362ae96e-85fe-4c9e-bf4a-1d3bd24924f2}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1516146a-5edf-41de-93d3-561cf429e4ca}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8cf29b37-ff43-46d9-bdde-4637f3d6fa16}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {76e54cd9-6721-4bee-b24e-ccad4ed47791}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {3c239f84-2aa8-4f39-adb0-a757f3dfa7f7}, !- Default Day Schedule Name
  {8e2f4e5c-bf10-48e4-be06-885d89a33095}, !- Summer Design Day Schedule Name
  {e0580d6f-0949-40a3-90ef-faa0a77f9d7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c239f84-2aa8-4f39-adb0-a757f3dfa7f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9ce737e4-f847-4f9b-8c11-6ba9bca3da6d}, !- Handle
  {76e54cd9-6721-4bee-b24e-ccad4ed47791}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7527999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ead4575-b1aa-4b04-b04c-b354a8c212c5}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0580d6f-0949-40a3-90ef-faa0a77f9d7d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86a585d7-02bf-44bd-a13c-4f78c3c40c85}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e2f4e5c-bf10-48e4-be06-885d89a33095}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5170099-2431-4c61-99e8-086381276805}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {76e54cd9-6721-4bee-b24e-ccad4ed47791}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0689b691-6842-4f36-9f4d-329ff44b1bc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0689b691-6842-4f36-9f4d-329ff44b1bc7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {1aa43f57-fb3d-4b3b-ae77-fd473b05ee08}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b4d50f72-7b41-432d-bbe8-85b92bb615d1}, !- Control Zone or Zone List Name
  {da9598e7-9c12-4dd6-8826-507fbeff7b93}, !- Cooling Control Zone or Zone List Name
  {ea91f216-abac-438f-9a50-e4e91da679c4}, !- Heating Control Zone or Zone List Name
  {39d0971d-6a5f-4f30-bc5d-345a7b34518f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4d50f72-7b41-432d-bbe8-85b92bb615d1}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {da9598e7-9c12-4dd6-8826-507fbeff7b93}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea91f216-abac-438f-9a50-e4e91da679c4}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39d0971d-6a5f-4f30-bc5d-345a7b34518f}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5eb5a6c6-79bf-47d0-af18-bce0dcdc102a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {25ca272e-c3e2-4562-bd2d-e7ac9f2aab4d}, !- Default Day Schedule Name
  {3f34cd5f-065e-47ac-b000-7185fe0911f9}, !- Summer Design Day Schedule Name
  {26fdd1b2-9b3e-47f0-8c92-de33144bef00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25ca272e-c3e2-4562-bd2d-e7ac9f2aab4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5c42ed18-11a2-4e8f-99fb-5df45f490ec9}, !- Handle
  {5eb5a6c6-79bf-47d0-af18-bce0dcdc102a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50219999999999987,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7351d62c-0e14-4215-bf2c-c41d69d676b4}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26fdd1b2-9b3e-47f0-8c92-de33144bef00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aadd0be-989a-452d-a853-6c1ec50b5160}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f34cd5f-065e-47ac-b000-7185fe0911f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ec2c72d4-3376-4cfc-8753-5026c115103c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5f7c8c91-019f-42ab-a391-eaa18e7c58a2}, !- Control Zone or Zone List Name
  {38bf6116-4127-4aae-8053-56f5e583aadc}, !- Cooling Control Zone or Zone List Name
  {d3b1d01a-24c5-4d5b-9c7a-9aa4a3bfa3f7}, !- Heating Control Zone or Zone List Name
  {3cb24c77-6afc-4c39-a202-3f3cfc4b43b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f7c8c91-019f-42ab-a391-eaa18e7c58a2}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {38bf6116-4127-4aae-8053-56f5e583aadc}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d3b1d01a-24c5-4d5b-9c7a-9aa4a3bfa3f7}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3cb24c77-6afc-4c39-a202-3f3cfc4b43b7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {28e89721-10b3-4305-bc4f-f1f524e5f74f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {59f318da-43cb-4d6d-9eb1-54e2caf8c976}, !- Default Day Schedule Name
  {88aa3dd8-b463-402b-a34c-8caaeb73f12f}, !- Summer Design Day Schedule Name
  {8f4dfe59-a22c-4483-b1d4-8a4d7c15accf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59f318da-43cb-4d6d-9eb1-54e2caf8c976}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07cfd02e-a013-4937-ad27-6362b7c324a1}, !- Handle
  {28e89721-10b3-4305-bc4f-f1f524e5f74f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7869999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c45b8469-01b5-46cc-941e-d141470ee877}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f4dfe59-a22c-4483-b1d4-8a4d7c15accf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0212d5f-1f04-4d53-9bbc-0b3d854f34e8}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88aa3dd8-b463-402b-a34c-8caaeb73f12f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb11910b-d8ed-48b4-b640-0bb5f528b8bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday Rule, !- Name
  {28e89721-10b3-4305-bc4f-f1f524e5f74f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27a93502-e832-429d-914d-b5da417712bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a93502-e832-429d-914d-b5da417712bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c9fece5-2b35-45ea-826e-73eddd33c0ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {28e89721-10b3-4305-bc4f-f1f524e5f74f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3832b7ba-a498-48e6-8960-6d2192d0f8be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3832b7ba-a498-48e6-8960-6d2192d0f8be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {5b8f5b7f-ec7a-4636-8908-99623026f3bd}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {65877031-9a05-437a-aaf1-2dbfaf31f81e}, !- Control Zone or Zone List Name
  {6ec46be1-1be5-4f06-aea4-dbc6b68eb4e4}, !- Cooling Control Zone or Zone List Name
  {ef244e80-e715-43c1-9e7f-e7eb018e0a60}, !- Heating Control Zone or Zone List Name
  {7270dac1-be1c-4935-aaee-84b2c4cae2f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65877031-9a05-437a-aaf1-2dbfaf31f81e}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {6ec46be1-1be5-4f06-aea4-dbc6b68eb4e4}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef244e80-e715-43c1-9e7f-e7eb018e0a60}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7270dac1-be1c-4935-aaee-84b2c4cae2f0}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {01f48df2-f20c-4b2e-b9db-f4afb5aba2b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {48a1d7f3-1203-4695-8856-fe385ce69882}, !- Default Day Schedule Name
  {f4aac160-9ea3-4b8c-ae0f-0b08dec2bf19}, !- Summer Design Day Schedule Name
  {8f2fc1aa-ca0c-4c38-93fe-b41f623f0a8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48a1d7f3-1203-4695-8856-fe385ce69882}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {317ce5ce-e282-419e-a16b-3d8abf02baa9}, !- Handle
  {01f48df2-f20c-4b2e-b9db-f4afb5aba2b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4572200000000173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5959b6a1-d63b-4584-bc41-a8bbefceb045}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f2fc1aa-ca0c-4c38-93fe-b41f623f0a8a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acedd57f-0b1b-4c9a-8f69-4e093d38f9ab}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4aac160-9ea3-4b8c-ae0f-0b08dec2bf19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c6a382d-f1d7-406d-9c88-98d7f10ced9b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {01f48df2-f20c-4b2e-b9db-f4afb5aba2b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7d1325b-1186-437e-9a7b-8679f044507f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7d1325b-1186-437e-9a7b-8679f044507f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {90935d30-c1fd-4e7d-82af-581c4ef026f5}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fba0386a-7ed1-4a4e-80be-d4927d134cf0}, !- Control Zone or Zone List Name
  {79a2593c-70c1-4fce-9ab6-9c90ff116b0f}, !- Cooling Control Zone or Zone List Name
  {dd3bd161-f514-4df9-a337-925e97d3565d}, !- Heating Control Zone or Zone List Name
  {0127eead-75b9-4871-8d7c-d116b6e6289a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fba0386a-7ed1-4a4e-80be-d4927d134cf0}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {79a2593c-70c1-4fce-9ab6-9c90ff116b0f}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dd3bd161-f514-4df9-a337-925e97d3565d}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0127eead-75b9-4871-8d7c-d116b6e6289a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c20d9f30-9735-480b-b4b0-5d5bcce2e9d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {dafabc5a-7fe7-449c-bb89-f98fb312a21b}, !- Default Day Schedule Name
  {813f543f-1668-4a4a-99c6-ff8d30a1e990}, !- Summer Design Day Schedule Name
  {a139cfe4-1439-4a7d-a4f3-20543b4f798a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dafabc5a-7fe7-449c-bb89-f98fb312a21b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0e0888b3-500c-4456-a9f6-ff84c7b40e7b}, !- Handle
  {c20d9f30-9735-480b-b4b0-5d5bcce2e9d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6827999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {378931d0-7ae1-4316-9ce3-f7588f222516}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a139cfe4-1439-4a7d-a4f3-20543b4f798a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {036aa623-4d17-4df9-95f7-eff7b8c5e668}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {813f543f-1668-4a4a-99c6-ff8d30a1e990}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca7f155c-7d4a-4683-a5ed-93ebfbaacc19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {c20d9f30-9735-480b-b4b0-5d5bcce2e9d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4234410-3e53-4a69-ae6d-2b2082597f4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4234410-3e53-4a69-ae6d-2b2082597f4e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b1917fb5-8678-409d-bad5-2c693cd8d40e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4e668aca-1669-492a-82c9-cdb2d7ab999e}, !- Control Zone or Zone List Name
  {100827aa-97b4-4c8f-b18e-9096719bbcf2}, !- Cooling Control Zone or Zone List Name
  {e76fb8ab-2ad7-4ad9-965a-384964f7dfcf}, !- Heating Control Zone or Zone List Name
  {0ef73da9-de77-411d-b194-486a7647a38d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e668aca-1669-492a-82c9-cdb2d7ab999e}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {100827aa-97b4-4c8f-b18e-9096719bbcf2}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e76fb8ab-2ad7-4ad9-965a-384964f7dfcf}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ef73da9-de77-411d-b194-486a7647a38d}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5ef39263-585f-476e-ab17-c089a1010c70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {9380031b-8279-4b91-830a-90682af02c89}, !- Default Day Schedule Name
  {8f6c36b5-0164-4859-88a0-971651b3115d}, !- Summer Design Day Schedule Name
  {bf1f922c-2876-4025-b369-e41450663820}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9380031b-8279-4b91-830a-90682af02c89}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {316dd209-6a5c-43fe-8f82-7fc5ddf9cee7}, !- Handle
  {5ef39263-585f-476e-ab17-c089a1010c70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.0511099999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7858559d-8d5e-4650-a0ab-c3b7b54c3cdf}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf1f922c-2876-4025-b369-e41450663820}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fa9892d-a5b5-4443-b66c-eea7bb63172e}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f6c36b5-0164-4859-88a0-971651b3115d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33bc28e9-0547-4bf4-93db-a0c85a9ca174}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday Rule, !- Name
  {5ef39263-585f-476e-ab17-c089a1010c70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3f44063-2116-46fa-8675-444e9a13fce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3f44063-2116-46fa-8675-444e9a13fce8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3054c23e-b736-48f7-9fe8-651df4d17fd9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {5ef39263-585f-476e-ab17-c089a1010c70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86052a84-b010-4c66-bdc4-65a049c04745}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86052a84-b010-4c66-bdc4-65a049c04745}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {e9a0ae64-4355-4816-a1fd-02f1ddd56d0f}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fabc792e-e02e-4ef7-ae1e-62771deb4071}, !- Control Zone or Zone List Name
  {5e8e1d80-9f94-4d71-a22d-d4fa8fa5ca57}, !- Cooling Control Zone or Zone List Name
  {a307ca93-0007-4192-91f4-aa36f3edc58d}, !- Heating Control Zone or Zone List Name
  {1c4c69d9-b673-4284-a251-ee4da94bb9c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fabc792e-e02e-4ef7-ae1e-62771deb4071}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {5e8e1d80-9f94-4d71-a22d-d4fa8fa5ca57}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a307ca93-0007-4192-91f4-aa36f3edc58d}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c4c69d9-b673-4284-a251-ee4da94bb9c0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {11891674-0100-4748-ab62-8a7754a244f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {805fbe94-5204-4289-9918-e4f343c4226d}, !- Default Day Schedule Name
  {73a0b33c-ff25-4b09-b87f-9d7eafb16537}, !- Summer Design Day Schedule Name
  {e1d6e15c-6b04-4cfd-b260-41cd1f886e47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {805fbe94-5204-4289-9918-e4f343c4226d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4986589a-ed57-4428-b060-e610079ad477}, !- Handle
  {11891674-0100-4748-ab62-8a7754a244f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90ecdf80-e208-4b2d-86a3-b7b3a2c3af5f}, !- Handle
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1d6e15c-6b04-4cfd-b260-41cd1f886e47}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae5907cd-a9bb-403b-bddb-4c73843cd731}, !- Handle
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73a0b33c-ff25-4b09-b87f-9d7eafb16537}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a2b7ba8-ccc1-4bde-a911-80622a35d211}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {11891674-0100-4748-ab62-8a7754a244f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd034508-7814-4809-8ea5-d01678f5698c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd034508-7814-4809-8ea5-d01678f5698c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b8ffdc35-9861-4d00-924a-f8852bf9baea}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8812fe95-b822-4110-b888-e159b8466797}, !- Control Zone or Zone List Name
  {5c4c0f1e-9ec4-407d-8baf-f47cc867bde0}, !- Cooling Control Zone or Zone List Name
  {80e19616-8a68-4c78-9b70-0121f97ca080}, !- Heating Control Zone or Zone List Name
  {89b092b1-05f7-43a2-8737-899b27ae5bbc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8812fe95-b822-4110-b888-e159b8466797}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {5c4c0f1e-9ec4-407d-8baf-f47cc867bde0}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80e19616-8a68-4c78-9b70-0121f97ca080}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89b092b1-05f7-43a2-8737-899b27ae5bbc}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {376336e6-9425-4a4e-9bce-65e4a054ece3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {5e01c7ef-eecf-4b0f-9a26-c2a603cc4180}, !- Default Day Schedule Name
  {2767eb09-a852-472f-a509-1576f76b1865}, !- Summer Design Day Schedule Name
  {8e93a7ee-7ac2-4e9c-abeb-b24b21fb87af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e01c7ef-eecf-4b0f-9a26-c2a603cc4180}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b6464050-d78a-4bd5-9b6f-0139fafe33fc}, !- Handle
  {376336e6-9425-4a4e-9bce-65e4a054ece3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5716999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f4ae1a6-0edd-472e-89bf-234a8cc87176}, !- Handle
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e93a7ee-7ac2-4e9c-abeb-b24b21fb87af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6a00b1a-e706-4ef4-bfac-c29a1b4e7ab8}, !- Handle
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2767eb09-a852-472f-a509-1576f76b1865}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1ceb3cdf-b031-4b77-ae68-88580ce9b2cb}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c2178eb-098d-48d0-82a8-217e1794648b}, !- Control Zone or Zone List Name
  {cd1d50c6-68f4-4bb6-a79f-e0e298c4e1a1}, !- Cooling Control Zone or Zone List Name
  {77a4402a-b533-461d-9015-59ecdb1c34b0}, !- Heating Control Zone or Zone List Name
  {a6f0d6d9-5a14-4829-85e2-8ec13d3dfc04}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c2178eb-098d-48d0-82a8-217e1794648b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {cd1d50c6-68f4-4bb6-a79f-e0e298c4e1a1}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77a4402a-b533-461d-9015-59ecdb1c34b0}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a6f0d6d9-5a14-4829-85e2-8ec13d3dfc04}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {19dcf002-d9ba-4150-9cad-4b721d21e2f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {5bc34199-600a-45f9-8082-f23850818498}, !- Default Day Schedule Name
  {cd06a953-24ca-49e0-9c30-45176f647afe}, !- Summer Design Day Schedule Name
  {d0c403fe-7a46-4d57-a42f-a91288fc1aa0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bc34199-600a-45f9-8082-f23850818498}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {471685eb-0a9c-4424-9e1d-dcb3358e2f8c}, !- Handle
  {19dcf002-d9ba-4150-9cad-4b721d21e2f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.28272000000003,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eef24d87-2436-4c29-a00c-4905d1d106c9}, !- Handle
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0c403fe-7a46-4d57-a42f-a91288fc1aa0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {523b76f3-fb9a-41bf-ade9-4829e6e96107}, !- Handle
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd06a953-24ca-49e0-9c30-45176f647afe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb28e5b3-23e8-4213-ae55-52f3624edcf7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday Rule, !- Name
  {19dcf002-d9ba-4150-9cad-4b721d21e2f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b9babf7-da6c-40cd-9055-a61133dfa9cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b9babf7-da6c-40cd-9055-a61133dfa9cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3f2a40e5-1a78-4beb-87fd-fa3661480ff1}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d17e076c-4e28-455a-97c5-259f919992fb}, !- Control Zone or Zone List Name
  {ec43c9cf-72b6-40a2-982f-5197bd5ec071}, !- Cooling Control Zone or Zone List Name
  {2607b90d-2af5-4d1a-a742-c4b2083248d3}, !- Heating Control Zone or Zone List Name
  {37bdc2c6-4f60-47b1-a081-6ba4abf0cfb3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d17e076c-4e28-455a-97c5-259f919992fb}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {ec43c9cf-72b6-40a2-982f-5197bd5ec071}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2607b90d-2af5-4d1a-a742-c4b2083248d3}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37bdc2c6-4f60-47b1-a081-6ba4abf0cfb3}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4cc1c38c-2979-4ce8-902f-de65fba29078}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {bd5981ba-ce2c-4616-9b2a-1e2e9778bc59}, !- Default Day Schedule Name
  {e19994dd-354e-4521-ad95-394a793073a5}, !- Summer Design Day Schedule Name
  {6b116338-9125-4138-b110-5133427b87de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd5981ba-ce2c-4616-9b2a-1e2e9778bc59}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d933f1fd-fedf-44a3-9c48-cf93e9c3a044}, !- Handle
  {4cc1c38c-2979-4ce8-902f-de65fba29078}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2319999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f778b738-ba13-4848-89de-960e044a1b16}, !- Handle
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b116338-9125-4138-b110-5133427b87de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f73f4e27-c55d-488d-b994-60f7436173a3}, !- Handle
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e19994dd-354e-4521-ad95-394a793073a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {729da5c6-0bce-4731-ad18-a5617281094f}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1537fe7e-32a4-4991-9004-3935c5f4287f}, !- Control Zone or Zone List Name
  {b5eb8522-744d-445c-a2da-ad3a2bf7c9ee}, !- Cooling Control Zone or Zone List Name
  {fb82a20e-5362-4f76-a7c4-54b1a38efa76}, !- Heating Control Zone or Zone List Name
  {004e6b2d-2efc-40d5-909a-9f0a6c6b680d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1537fe7e-32a4-4991-9004-3935c5f4287f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {b5eb8522-744d-445c-a2da-ad3a2bf7c9ee}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb82a20e-5362-4f76-a7c4-54b1a38efa76}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {004e6b2d-2efc-40d5-909a-9f0a6c6b680d}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {652a1b7f-b30f-4bff-9481-52c0cf418b89}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {43d486c1-baa1-41ff-b5ab-5f8b6d81e45b}, !- Default Day Schedule Name
  {9f128d70-60cb-4444-b655-2bbad41991da}, !- Summer Design Day Schedule Name
  {5a3201b3-832a-4d6b-a20e-e495d254548d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43d486c1-baa1-41ff-b5ab-5f8b6d81e45b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9d156be8-f5e1-48bf-bfa8-e5981768d2e2}, !- Handle
  {652a1b7f-b30f-4bff-9481-52c0cf418b89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7783800000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01d5a096-5188-49e8-bda3-4c005a1d8df4}, !- Handle
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a3201b3-832a-4d6b-a20e-e495d254548d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fbf55c3-0efa-4bad-a8e2-f56dd07879f6}, !- Handle
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f128d70-60cb-4444-b655-2bbad41991da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec11ea70-3afd-4212-b3d8-d4926b5f5aae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday Rule, !- Name
  {652a1b7f-b30f-4bff-9481-52c0cf418b89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7b518f7-f0e6-4bad-80af-41a6192266bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7b518f7-f0e6-4bad-80af-41a6192266bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7b23dc10-a347-42b6-8387-544bc3255514}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63567e7c-a648-482b-8f10-d94feec6751c}, !- Control Zone or Zone List Name
  {d8f5df6a-ec22-4fb4-9a06-699b6b938434}, !- Cooling Control Zone or Zone List Name
  {2d704923-de15-445f-a0bc-e7f3cf3b8d36}, !- Heating Control Zone or Zone List Name
  {48bb7a3e-77bb-4109-ab23-c262b9548249}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63567e7c-a648-482b-8f10-d94feec6751c}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {d8f5df6a-ec22-4fb4-9a06-699b6b938434}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d704923-de15-445f-a0bc-e7f3cf3b8d36}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {48bb7a3e-77bb-4109-ab23-c262b9548249}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {596620cb-fb16-4d77-9bf1-84a58cdc9c2c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {29500bdf-81d2-4fd9-896a-578a8115c2d3}, !- Default Day Schedule Name
  {47e6a16e-79d3-4da7-b136-71b1914aceb7}, !- Summer Design Day Schedule Name
  {2268e813-472c-43bf-9e0f-84477a61d8de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29500bdf-81d2-4fd9-896a-578a8115c2d3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {47ff3ecb-4f2e-4fa8-8133-ec80ba1f15db}, !- Handle
  {596620cb-fb16-4d77-9bf1-84a58cdc9c2c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1389999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df59ea00-0d04-436a-95cb-56ee3317fc32}, !- Handle
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2268e813-472c-43bf-9e0f-84477a61d8de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b00d43c8-3e97-4f57-8499-f56da1743863}, !- Handle
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47e6a16e-79d3-4da7-b136-71b1914aceb7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66248554-95eb-4935-a8f9-b4eae83eb6be}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3936abde-ad28-409d-91b7-85c185c9d553}, !- Control Zone or Zone List Name
  {c63b6ef1-59b8-48d0-a730-8bfbc33f5483}, !- Cooling Control Zone or Zone List Name
  {ad7ce898-bb20-4920-bfba-baa061b14c8a}, !- Heating Control Zone or Zone List Name
  {05c33067-f9b9-42e7-9742-90fbb768cb84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3936abde-ad28-409d-91b7-85c185c9d553}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {c63b6ef1-59b8-48d0-a730-8bfbc33f5483}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad7ce898-bb20-4920-bfba-baa061b14c8a}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05c33067-f9b9-42e7-9742-90fbb768cb84}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7b5c1251-0d5b-4726-b255-5583274eb677}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {20fcf3bc-f889-4d50-9a8c-f5a1089fa9f5}, !- Default Day Schedule Name
  {55e69323-7e4e-47cb-bf4c-ada8ee1a8c0e}, !- Summer Design Day Schedule Name
  {bf2c3588-f613-418e-b252-db09476be50c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20fcf3bc-f889-4d50-9a8c-f5a1089fa9f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {23976641-d338-483b-adcc-b98335785666}, !- Handle
  {7b5c1251-0d5b-4726-b255-5583274eb677}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9017999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be3fc14f-6f11-41dd-b7f7-bbcfd5815dda}, !- Handle
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf2c3588-f613-418e-b252-db09476be50c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3576f519-c9ac-4f9a-8b57-ad9650756ac0}, !- Handle
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55e69323-7e4e-47cb-bf4c-ada8ee1a8c0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2c89c3c-c22c-4df5-898e-7fe0b5444d9c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday Rule, !- Name
  {7b5c1251-0d5b-4726-b255-5583274eb677}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c4b4733-b974-4cfd-ad66-5f4e6f850757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c4b4733-b974-4cfd-ad66-5f4e6f850757}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d966c81e-b99d-4c63-9897-674977e3ac7c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday Rule, !- Name
  {7b5c1251-0d5b-4726-b255-5583274eb677}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ea10758-3e1b-4d6f-bf20-ab369ce574a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea10758-3e1b-4d6f-bf20-ab369ce574a1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {8247b640-46ea-4502-b8d5-236d22b8af0c}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9479a9d4-8ee0-4176-a12c-517f9473d348}, !- Control Zone or Zone List Name
  {0f216a66-3731-4e51-980e-999e19ec089c}, !- Cooling Control Zone or Zone List Name
  {bfa4c40b-e930-4ab0-a5d7-aacdbbd46e55}, !- Heating Control Zone or Zone List Name
  {90998737-2499-4ed2-954e-164cded23a10}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9479a9d4-8ee0-4176-a12c-517f9473d348}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {0f216a66-3731-4e51-980e-999e19ec089c}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bfa4c40b-e930-4ab0-a5d7-aacdbbd46e55}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90998737-2499-4ed2-954e-164cded23a10}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7b161242-6029-42bf-8fe2-7990cc481fdc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {4b5907bf-5e3a-4d76-a450-f38baaa1e33f}, !- Default Day Schedule Name
  {eea67f24-9118-4c91-b454-1d45e4060efb}, !- Summer Design Day Schedule Name
  {ff512a2b-3c46-4b0e-9a40-09f3febdf40a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b5907bf-5e3a-4d76-a450-f38baaa1e33f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cb996d85-c619-46ab-bb14-526fb983713b}, !- Handle
  {7b161242-6029-42bf-8fe2-7990cc481fdc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87884999999999969,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22af5e55-ee06-4ca8-a7d2-b5c0b3bbb79c}, !- Handle
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff512a2b-3c46-4b0e-9a40-09f3febdf40a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5870d781-271b-47e4-803f-60e938d5ebca}, !- Handle
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eea67f24-9118-4c91-b454-1d45e4060efb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {34ca7289-13cb-4983-a031-43735fdffb73}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1b866854-3921-4737-af7a-dace472540ea}, !- Control Zone or Zone List Name
  {8be784e5-5010-4d27-af5a-276834b11d41}, !- Cooling Control Zone or Zone List Name
  {e551144a-abac-4236-91c0-7450a80cd3e8}, !- Heating Control Zone or Zone List Name
  {423a50d5-8aec-4389-8f28-a1ea33b8cf16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b866854-3921-4737-af7a-dace472540ea}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {8be784e5-5010-4d27-af5a-276834b11d41}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e551144a-abac-4236-91c0-7450a80cd3e8}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {423a50d5-8aec-4389-8f28-a1ea33b8cf16}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {17374bc7-0deb-4cc8-bf0d-bd6fb48150a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {3cb4956a-27fd-43cb-8372-4f8656660913}, !- Default Day Schedule Name
  {7583c712-c5b7-438c-aa10-620ab2f7081f}, !- Summer Design Day Schedule Name
  {0c837938-20a1-41ca-a420-70bf62d08e29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3cb4956a-27fd-43cb-8372-4f8656660913}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a729ca4e-cc96-4454-a133-e3784d5f903e}, !- Handle
  {17374bc7-0deb-4cc8-bf0d-bd6fb48150a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2554999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7eff1404-def9-4b8d-8147-3ade74d4628e}, !- Handle
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c837938-20a1-41ca-a420-70bf62d08e29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e88ae22-c561-4df6-a4eb-a1f90b245552}, !- Handle
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7583c712-c5b7-438c-aa10-620ab2f7081f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1202e7c6-b900-4de7-ace1-4a80ba2e7230}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday Rule, !- Name
  {17374bc7-0deb-4cc8-bf0d-bd6fb48150a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1a2aade-322d-4986-9e3b-4c674f8cfa2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1a2aade-322d-4986-9e3b-4c674f8cfa2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3396385c-e864-470f-b926-a539d04d90d6}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b9472b82-5c44-439b-b9a6-59818c1a8966}, !- Control Zone or Zone List Name
  {3ebe9195-6ecc-4974-b9a8-e01db9a5b289}, !- Cooling Control Zone or Zone List Name
  {680c9c84-3e3e-4fcb-ac85-85f151828b94}, !- Heating Control Zone or Zone List Name
  {d023d980-eb65-4fad-9dd5-015fea9ee167}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9472b82-5c44-439b-b9a6-59818c1a8966}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {3ebe9195-6ecc-4974-b9a8-e01db9a5b289}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {680c9c84-3e3e-4fcb-ac85-85f151828b94}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d023d980-eb65-4fad-9dd5-015fea9ee167}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {520b17ee-1826-402a-bac9-83d3f85d0995}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {472c500a-f9c9-44b8-b7e8-6ce1fde5a0f3}, !- Default Day Schedule Name
  {ba06e821-990a-4a5e-9dc2-1b05f6724e06}, !- Summer Design Day Schedule Name
  {f2649128-59c4-4a35-a6ac-3fce74115ee2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {472c500a-f9c9-44b8-b7e8-6ce1fde5a0f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f3653cff-a414-4fac-98ad-dc6c0197c577}, !- Handle
  {520b17ee-1826-402a-bac9-83d3f85d0995}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5109999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbc416a5-7c3e-4bb9-a260-e23cf3b29c89}, !- Handle
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2649128-59c4-4a35-a6ac-3fce74115ee2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb261055-47f0-405a-a3bf-dd1f14af304a}, !- Handle
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba06e821-990a-4a5e-9dc2-1b05f6724e06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3ea51d80-7d19-4234-adac-6df72755f326}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8aa83479-ee83-45d5-9c03-7466e8882f80}, !- Control Zone or Zone List Name
  {1ea736b8-d3d2-45db-933c-e72271339be9}, !- Cooling Control Zone or Zone List Name
  {854c874e-e00e-4952-aa43-1ef917f5fdcb}, !- Heating Control Zone or Zone List Name
  {ec9996fe-8c8b-4074-955e-0329fce3504a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8aa83479-ee83-45d5-9c03-7466e8882f80}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {1ea736b8-d3d2-45db-933c-e72271339be9}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {854c874e-e00e-4952-aa43-1ef917f5fdcb}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec9996fe-8c8b-4074-955e-0329fce3504a}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ccb61536-ca13-4879-ac5e-8e5f36aee695}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {5a8eb2a4-05f1-4039-998b-26cd398aae66}, !- Default Day Schedule Name
  {aeb5dcd8-c062-4229-ad50-fb42d407b2ff}, !- Summer Design Day Schedule Name
  {13bf94d0-7698-48b6-9053-26f989e94e0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a8eb2a4-05f1-4039-998b-26cd398aae66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e997b38a-7703-4c12-8d21-6557db9ac849}, !- Handle
  {ccb61536-ca13-4879-ac5e-8e5f36aee695}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0599499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f9b364f-627c-4e71-89df-ab5511f11586}, !- Handle
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13bf94d0-7698-48b6-9053-26f989e94e0c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b860755-ba6e-40fe-83c3-946fba6f5721}, !- Handle
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeb5dcd8-c062-4229-ad50-fb42d407b2ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {17ec7233-6b13-40a6-a7c8-c05185133426}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4482232e-0896-42f7-9064-3e3ac571a739}, !- Control Zone or Zone List Name
  {8f467c8e-6526-4ee3-af33-fa7a397d9b72}, !- Cooling Control Zone or Zone List Name
  {0ee1c1c4-90e5-4860-8a9d-1183f9a507e9}, !- Heating Control Zone or Zone List Name
  {60e8657d-793b-4eac-a755-4eb7cf33c12b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4482232e-0896-42f7-9064-3e3ac571a739}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {8f467c8e-6526-4ee3-af33-fa7a397d9b72}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ee1c1c4-90e5-4860-8a9d-1183f9a507e9}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60e8657d-793b-4eac-a755-4eb7cf33c12b}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1deb746f-7b86-439e-a7ab-2a36f4191e44}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {c2164d34-bde9-4c2d-9dc0-9cb4a8080ca6}, !- Default Day Schedule Name
  {23aa0079-1947-40a3-87bb-2bd90250bbb0}, !- Summer Design Day Schedule Name
  {e754031d-32ac-4b82-8e2a-3a7bedb27940}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2164d34-bde9-4c2d-9dc0-9cb4a8080ca6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3a87c599-bbdf-49a4-93d0-828a095b5477}, !- Handle
  {1deb746f-7b86-439e-a7ab-2a36f4191e44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0876000000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39f764a7-ded7-4c90-8cbf-eadc98f2a2fe}, !- Handle
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e754031d-32ac-4b82-8e2a-3a7bedb27940}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1a76e75-db85-44ee-b813-fcf30d05d3c3}, !- Handle
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23aa0079-1947-40a3-87bb-2bd90250bbb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c53c276-9be6-4f34-a4e4-3a09f710ccea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {1deb746f-7b86-439e-a7ab-2a36f4191e44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fd80175-a794-4131-b533-2fe8d7d0e0d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fd80175-a794-4131-b533-2fe8d7d0e0d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2326c39e-68fa-485d-a8ec-5008a2004d25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {1deb746f-7b86-439e-a7ab-2a36f4191e44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {407a05f3-c3b9-4188-9f0c-c38b05a85a8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {407a05f3-c3b9-4188-9f0c-c38b05a85a8e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {49e5ec66-a9b3-4afb-8245-5cf6970a359f}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1f5b4033-01f9-46e6-9952-612897baf7c8}, !- Control Zone or Zone List Name
  {045773df-3657-4526-ab9e-e83f584764a3}, !- Cooling Control Zone or Zone List Name
  {6af3f8db-34f8-4fa8-9a63-76feedcc24cc}, !- Heating Control Zone or Zone List Name
  {4c31be1c-d7c8-4b2d-85b6-0f1d90dfe5a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f5b4033-01f9-46e6-9952-612897baf7c8}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {045773df-3657-4526-ab9e-e83f584764a3}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6af3f8db-34f8-4fa8-9a63-76feedcc24cc}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c31be1c-d7c8-4b2d-85b6-0f1d90dfe5a3}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1fb1acf0-c851-400d-b22e-3456adaad8c4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {955f9ebf-0764-4cc6-ac20-90c912149a3a}, !- Default Day Schedule Name
  {bb311a44-736b-4e96-b9fa-ee089f885d8d}, !- Summer Design Day Schedule Name
  {d88ba9e2-4bd7-43ab-87db-eb50711515d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {955f9ebf-0764-4cc6-ac20-90c912149a3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b67accf8-2c3e-4191-a7a7-f4a8c4f7cb1a}, !- Handle
  {1fb1acf0-c851-400d-b22e-3456adaad8c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2133999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0b42aefb-a2ee-4f77-bbff-bcd102f33b89}, !- Handle
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d88ba9e2-4bd7-43ab-87db-eb50711515d3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7d72154-2387-486c-a0c8-119f5164515b}, !- Handle
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb311a44-736b-4e96-b9fa-ee089f885d8d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1ee4dcca-d83f-4819-bf8a-732345e7b72e}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1c502b2a-1e90-4024-b4fa-c1ada4bc3017}, !- Control Zone or Zone List Name
  {19835c91-580e-48df-a376-e2df13a95da7}, !- Cooling Control Zone or Zone List Name
  {2f89414a-70f7-4d2f-b3ff-935c29f59cbb}, !- Heating Control Zone or Zone List Name
  {5dfc1500-56d8-4975-9a91-2819e10b7187}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c502b2a-1e90-4024-b4fa-c1ada4bc3017}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {19835c91-580e-48df-a376-e2df13a95da7}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f89414a-70f7-4d2f-b3ff-935c29f59cbb}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5dfc1500-56d8-4975-9a91-2819e10b7187}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3bc243f3-39f3-4f32-9bce-507df0e451ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {b89f7ce3-c474-416f-be3a-1ac2985c6679}, !- Default Day Schedule Name
  {acac864c-c3bd-43f0-b523-4e6945bcf368}, !- Summer Design Day Schedule Name
  {0c3d6273-ea72-49a7-a8db-8256ab1b7deb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b89f7ce3-c474-416f-be3a-1ac2985c6679}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {830a77b2-651c-4d00-8cc9-f1e70c9cfa32}, !- Handle
  {3bc243f3-39f3-4f32-9bce-507df0e451ec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78120000000000001,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f90d524d-b1c4-424b-9866-f55cdc151675}, !- Handle
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c3d6273-ea72-49a7-a8db-8256ab1b7deb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6ec8985-3c34-4d84-af5d-ca33d4b713fb}, !- Handle
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acac864c-c3bd-43f0-b523-4e6945bcf368}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4de18967-e8aa-438a-be7a-dfa953494a52}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b71f262-e28a-4ad6-a8f7-3621dc977d85}, !- Control Zone or Zone List Name
  {4e2da651-f9ee-42b9-95e4-4b817dedef24}, !- Cooling Control Zone or Zone List Name
  {a3ff50eb-bc7b-44cf-b4e2-ebefec40184e}, !- Heating Control Zone or Zone List Name
  {a3c4cd61-2f9e-4bdd-b9d0-c066bdd34281}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b71f262-e28a-4ad6-a8f7-3621dc977d85}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {4e2da651-f9ee-42b9-95e4-4b817dedef24}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a3ff50eb-bc7b-44cf-b4e2-ebefec40184e}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3c4cd61-2f9e-4bdd-b9d0-c066bdd34281}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c05ccb24-9a7c-4108-ad89-ba3d5392cd3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {05ee214f-42d5-4f4b-825b-27d67f30aa6b}, !- Default Day Schedule Name
  {801a537c-a2fa-405b-824e-5b79da1ba1ae}, !- Summer Design Day Schedule Name
  {3c2db109-647b-47cc-a976-2aff818178a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05ee214f-42d5-4f4b-825b-27d67f30aa6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b80677d2-d1af-471e-86bc-eb911655c54f}, !- Handle
  {c05ccb24-9a7c-4108-ad89-ba3d5392cd3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8413999999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45df7fe6-f802-444d-9f13-114e5dc2a5af}, !- Handle
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c2db109-647b-47cc-a976-2aff818178a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3a4fbb5-7103-4aa1-a3ed-4a3c2f40629c}, !- Handle
  Schedule Day 282,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {801a537c-a2fa-405b-824e-5b79da1ba1ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0583b840-8b7f-4d47-976c-19aa83f6c61a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday Rule, !- Name
  {c05ccb24-9a7c-4108-ad89-ba3d5392cd3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbb30f67-051b-4fe0-a0f8-770a7bba77b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbb30f67-051b-4fe0-a0f8-770a7bba77b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {40889bcd-f1da-4fd6-86b7-59022691c279}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {060baf0a-f73d-43ba-99bb-e1eba033a2db}, !- Control Zone or Zone List Name
  {c204c497-5484-4d70-b924-bfb19f37cdcb}, !- Cooling Control Zone or Zone List Name
  {dcf0a533-15bd-43b3-929a-a081d866afde}, !- Heating Control Zone or Zone List Name
  {e713380c-34be-4b2e-b950-728850cc0fe8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {060baf0a-f73d-43ba-99bb-e1eba033a2db}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {c204c497-5484-4d70-b924-bfb19f37cdcb}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dcf0a533-15bd-43b3-929a-a081d866afde}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e713380c-34be-4b2e-b950-728850cc0fe8}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {be061f12-13a4-43c5-ba5b-1c7737620b2b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {54f26be2-7ef3-4e3e-8cfd-ec058fecba16}, !- Default Day Schedule Name
  {e82e1a90-ba83-4209-b800-e3f8ac3d6df1}, !- Summer Design Day Schedule Name
  {200ab8fb-6859-428d-86de-45f2c33efade}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54f26be2-7ef3-4e3e-8cfd-ec058fecba16}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5c53e11-6329-42c3-84e4-632167950a3f}, !- Handle
  {be061f12-13a4-43c5-ba5b-1c7737620b2b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3005999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {88bd4902-7a53-43d1-b083-d5d0454bd4f8}, !- Handle
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {200ab8fb-6859-428d-86de-45f2c33efade}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a7411d4-26bb-4888-b525-bb8a7ef3c847}, !- Handle
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e82e1a90-ba83-4209-b800-e3f8ac3d6df1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f60f7224-0f23-4d32-8067-b54f10a156ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday Rule, !- Name
  {be061f12-13a4-43c5-ba5b-1c7737620b2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ff208a2-2b83-4a00-943a-dc0f027d8592}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff208a2-2b83-4a00-943a-dc0f027d8592}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {6d51305e-0bd9-4486-80ee-400b9b4142e2}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b349e217-549e-440b-8024-b0c6c16ea6bd}, !- Control Zone or Zone List Name
  {ede0c426-cdb4-40c7-9b7c-5bb576a9ea56}, !- Cooling Control Zone or Zone List Name
  {bd34bd2d-d308-4aee-85e4-b2b7156fefb2}, !- Heating Control Zone or Zone List Name
  {1260879e-d861-4c1d-8e39-1c89927e12df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b349e217-549e-440b-8024-b0c6c16ea6bd}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {ede0c426-cdb4-40c7-9b7c-5bb576a9ea56}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd34bd2d-d308-4aee-85e4-b2b7156fefb2}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1260879e-d861-4c1d-8e39-1c89927e12df}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {32f145b8-646e-4ed0-bf5a-9942e4c5e7b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {fdd24860-73d8-4663-af7f-fb254a93ad4f}, !- Default Day Schedule Name
  {bca7667a-ef5e-44a9-af32-f919abf6638b}, !- Summer Design Day Schedule Name
  {812d6524-c7fd-4222-ba38-046edcaa951c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdd24860-73d8-4663-af7f-fb254a93ad4f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {87ea4921-3f02-4e3f-ab3c-3eadd5e7fde9}, !- Handle
  {32f145b8-646e-4ed0-bf5a-9942e4c5e7b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26039999999999996,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {372c8d80-e346-478a-b14f-e0ade2a707fc}, !- Handle
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {812d6524-c7fd-4222-ba38-046edcaa951c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9aea0d7-1f2e-470e-b00e-16ff2651a199}, !- Handle
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bca7667a-ef5e-44a9-af32-f919abf6638b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9ea44f8-73fb-4237-ac11-02653cd877fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {32f145b8-646e-4ed0-bf5a-9942e4c5e7b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {540ba658-aa64-4141-a1b9-5c1fc710a9df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {540ba658-aa64-4141-a1b9-5c1fc710a9df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {6c87f071-0c23-4228-af55-13de17e227ec}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {caeb2945-7b73-48fe-9a1a-826a73cd2834}, !- Control Zone or Zone List Name
  {e1612842-2b28-476b-8d99-73217703e81a}, !- Cooling Control Zone or Zone List Name
  {ab75aaa9-15e0-4ae6-a4b6-54096161221c}, !- Heating Control Zone or Zone List Name
  {c711f8b0-7732-4f25-ac7f-18a8531835c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {caeb2945-7b73-48fe-9a1a-826a73cd2834}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {e1612842-2b28-476b-8d99-73217703e81a}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab75aaa9-15e0-4ae6-a4b6-54096161221c}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c711f8b0-7732-4f25-ac7f-18a8531835c5}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2fe62ca4-89cb-4cb1-bb1f-aef9c38aea3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {a2cbf9b5-d91a-4737-a0e4-fc7ef007a0fc}, !- Default Day Schedule Name
  {d1f1b844-08f1-42bc-a75a-5de1335b0055}, !- Summer Design Day Schedule Name
  {019465f2-2712-4f24-9de2-23e949cb673f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2cbf9b5-d91a-4737-a0e4-fc7ef007a0fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1b04726f-80af-4845-b60d-cf11672cf4a3}, !- Handle
  {2fe62ca4-89cb-4cb1-bb1f-aef9c38aea3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2309999999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0bfed119-7b5d-4a25-9acb-440c6c0a1b1c}, !- Handle
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {019465f2-2712-4f24-9de2-23e949cb673f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52cb89f0-3f93-4803-a7f0-5ad481e6480b}, !- Handle
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1f1b844-08f1-42bc-a75a-5de1335b0055}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fdb37881-4d9b-4365-9c71-a34d5421a6a2}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd29b7f8-84dc-4e76-8211-695c02592086}, !- Control Zone or Zone List Name
  {bd39da8b-6107-4096-ba90-39e24cdeb931}, !- Cooling Control Zone or Zone List Name
  {b83ca185-6dda-4ab0-867d-155b1506ba3f}, !- Heating Control Zone or Zone List Name
  {f501f6e1-3892-4a37-a83e-99967678fe96}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd29b7f8-84dc-4e76-8211-695c02592086}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {bd39da8b-6107-4096-ba90-39e24cdeb931}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b83ca185-6dda-4ab0-867d-155b1506ba3f}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f501f6e1-3892-4a37-a83e-99967678fe96}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {28fa9597-d7cb-432e-ac37-0b8f807d5538}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {3a356214-457d-4788-bce4-0242d06129bf}, !- Default Day Schedule Name
  {981147fe-bd4e-4c4e-9643-34d293d2c7a8}, !- Summer Design Day Schedule Name
  {1bff0c0f-230d-4436-88cd-ed959e59911f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a356214-457d-4788-bce4-0242d06129bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bd568c60-5323-4ff9-9632-449d0f699216}, !- Handle
  {28fa9597-d7cb-432e-ac37-0b8f807d5538}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2133999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e405c986-e3be-4c37-941d-046880c4a679}, !- Handle
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bff0c0f-230d-4436-88cd-ed959e59911f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2a8c96b-9a13-4127-95fc-095dd0d1c9c7}, !- Handle
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {981147fe-bd4e-4c4e-9643-34d293d2c7a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ff49c89-4cc7-40c1-b8e9-3ff2facdfb4e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {28fa9597-d7cb-432e-ac37-0b8f807d5538}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eb4fdea-34a9-4446-8ea4-a427f0ad6c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb4fdea-34a9-4446-8ea4-a427f0ad6c50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {ec39fe02-1c93-4386-b8a1-a9d984670e61}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ea20ade-7b2a-48ef-bc6b-3e67b5a5d7a8}, !- Control Zone or Zone List Name
  {8df449f8-4ccc-4286-abd1-ee5176902724}, !- Cooling Control Zone or Zone List Name
  {45c2b0f3-29e8-4cae-86f4-3bf3d1506733}, !- Heating Control Zone or Zone List Name
  {81ce3c2b-2b04-480e-aec5-08978d799736}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ea20ade-7b2a-48ef-bc6b-3e67b5a5d7a8}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {8df449f8-4ccc-4286-abd1-ee5176902724}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45c2b0f3-29e8-4cae-86f4-3bf3d1506733}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {81ce3c2b-2b04-480e-aec5-08978d799736}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c16d8d38-218c-4c5d-a2cc-1f901bdeb355}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {94aca54b-edc2-40d7-98c5-d3c7559a210f}, !- Default Day Schedule Name
  {600bc6d5-a7fd-4fb0-b8a2-60699d11a530}, !- Summer Design Day Schedule Name
  {3272e68f-63df-4268-af7b-8dca14aed188}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94aca54b-edc2-40d7-98c5-d3c7559a210f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {68c4de4a-26b1-4371-ade1-cdb744087205}, !- Handle
  {c16d8d38-218c-4c5d-a2cc-1f901bdeb355}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.859,                                  !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b61a2d31-b08b-47f9-9ce5-b30adb410842}, !- Handle
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3272e68f-63df-4268-af7b-8dca14aed188}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aa78e52-b36d-4f5f-ad96-8dfefd0fb8ef}, !- Handle
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {600bc6d5-a7fd-4fb0-b8a2-60699d11a530}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eab4b32c-8505-4812-9e07-ee8fe0d055d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {c16d8d38-218c-4c5d-a2cc-1f901bdeb355}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d583ca0d-0829-47e6-ae1b-4c471d83fccb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d583ca0d-0829-47e6-ae1b-4c471d83fccb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5bddaaa6-3d3a-4b8a-8a68-c38b8f3b2eb0}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f1cedfe2-c6e3-4354-879d-6e8f174b7f42}, !- Control Zone or Zone List Name
  {b6cc3484-381f-4795-a889-fa43e3d0fd19}, !- Cooling Control Zone or Zone List Name
  {ec509473-81ea-4e37-a937-47d54f4a466e}, !- Heating Control Zone or Zone List Name
  {ff6baa0e-a6c2-4054-8bb5-a5b0173b8a78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1cedfe2-c6e3-4354-879d-6e8f174b7f42}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {b6cc3484-381f-4795-a889-fa43e3d0fd19}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec509473-81ea-4e37-a937-47d54f4a466e}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff6baa0e-a6c2-4054-8bb5-a5b0173b8a78}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a62eb4bd-4738-49b5-8647-08a51844fb35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {a00ad995-bb76-4e53-95af-f4247976f8af}, !- Default Day Schedule Name
  {d042fb2b-c51c-43a6-ac0b-3f0eaf3346cd}, !- Summer Design Day Schedule Name
  {ed152933-35aa-4638-882f-8291a215ea24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a00ad995-bb76-4e53-95af-f4247976f8af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c1ea4434-a8c3-445d-bec7-e1848c590f00}, !- Handle
  {a62eb4bd-4738-49b5-8647-08a51844fb35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2428800000000111,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bcb51bc7-8f78-4fdf-a260-7ff29d71ef2d}, !- Handle
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed152933-35aa-4638-882f-8291a215ea24}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c50b0100-419b-43ec-8222-661aa2802dbe}, !- Handle
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d042fb2b-c51c-43a6-ac0b-3f0eaf3346cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43cbd1ad-01b2-4360-a6a8-8ac5be0a77a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {a62eb4bd-4738-49b5-8647-08a51844fb35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9bd8a04-9079-48a3-a53c-ec7b9bd8d714}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9bd8a04-9079-48a3-a53c-ec7b9bd8d714}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {423210cc-6c71-4bee-b2cd-006ad4d887a3}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {685c056b-8cc3-46ce-85a6-0a8def49be95}, !- Control Zone or Zone List Name
  {32260607-4852-4d28-84a5-9519a67e2f5b}, !- Cooling Control Zone or Zone List Name
  {7f602681-db7a-413f-9a26-4acfa2e1b259}, !- Heating Control Zone or Zone List Name
  {8851deb9-a0b2-4c27-8c58-1a178df4e14b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {685c056b-8cc3-46ce-85a6-0a8def49be95}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {32260607-4852-4d28-84a5-9519a67e2f5b}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f602681-db7a-413f-9a26-4acfa2e1b259}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8851deb9-a0b2-4c27-8c58-1a178df4e14b}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7d4db915-309e-4be0-9b37-4eea530b8e1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {84675105-2ec3-44c0-a23b-e2ef1d7166de}, !- Default Day Schedule Name
  {431ae270-3e68-47f6-b311-4ba5501f3c30}, !- Summer Design Day Schedule Name
  {6ca30932-6485-4a82-bf18-32758bc77d35}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84675105-2ec3-44c0-a23b-e2ef1d7166de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {19b0ca8f-0afb-45e3-9229-15fd3356fc9d}, !- Handle
  {7d4db915-309e-4be0-9b37-4eea530b8e1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3252499999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bc4e7c7-d8cd-476d-a034-57fc95416bc0}, !- Handle
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ca30932-6485-4a82-bf18-32758bc77d35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b3e8d19-3da1-4288-b69a-2ac94e42f7b0}, !- Handle
  Schedule Day 296,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {431ae270-3e68-47f6-b311-4ba5501f3c30}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {917a8a96-9422-4a75-a9dd-6cf01b0f293d}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {520ebb18-64f2-4177-8e9d-85565b2a0b16}, !- Control Zone or Zone List Name
  {02b36b50-3802-4703-a205-bf26d0f2e241}, !- Cooling Control Zone or Zone List Name
  {df701e91-ae84-480f-b6d0-129a10e365f4}, !- Heating Control Zone or Zone List Name
  {44fd59f9-4532-4614-8c1e-80cb541e9396}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {520ebb18-64f2-4177-8e9d-85565b2a0b16}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {02b36b50-3802-4703-a205-bf26d0f2e241}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {df701e91-ae84-480f-b6d0-129a10e365f4}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44fd59f9-4532-4614-8c1e-80cb541e9396}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {70bc3654-b8d3-4b58-965f-698df80cc415}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {be5d3b4a-f0cc-435f-ac67-fa02eaebe4ea}, !- Default Day Schedule Name
  {993142eb-6e54-4477-bb51-2cb2e73d07f8}, !- Summer Design Day Schedule Name
  {3f65b079-545a-4c80-abc5-48d93116a93d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be5d3b4a-f0cc-435f-ac67-fa02eaebe4ea}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4cbf7176-d7ba-4d5e-a779-ba876f8a5654}, !- Handle
  {70bc3654-b8d3-4b58-965f-698df80cc415}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.698519999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45b6a3c0-dba9-43f9-953e-27f6d02c4557}, !- Handle
  Schedule Day 297,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f65b079-545a-4c80-abc5-48d93116a93d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8af925ef-19f4-4190-ad44-0621570e60ed}, !- Handle
  Schedule Day 298,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {993142eb-6e54-4477-bb51-2cb2e73d07f8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c57fdc8c-e53d-44a6-90b7-94d82581a1e7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {70bc3654-b8d3-4b58-965f-698df80cc415}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04756eae-5fa2-42a4-95a2-334bbd0fe660}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04756eae-5fa2-42a4-95a2-334bbd0fe660}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b6848587-d0d7-4024-828d-b1ae66b0e59d}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2a5f62c0-e33d-4b60-86b7-81370e6fe95c}, !- Control Zone or Zone List Name
  {a177169a-c973-48b5-b293-d63e20a0bc62}, !- Cooling Control Zone or Zone List Name
  {cd78cc26-7424-42c8-80c5-62bc1bc04044}, !- Heating Control Zone or Zone List Name
  {6c7cf815-9a7d-494f-9721-a670ae62f29c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a5f62c0-e33d-4b60-86b7-81370e6fe95c}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {a177169a-c973-48b5-b293-d63e20a0bc62}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd78cc26-7424-42c8-80c5-62bc1bc04044}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c7cf815-9a7d-494f-9721-a670ae62f29c}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f96e37ad-a801-49dd-813f-bf4c5d2b202a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {e0d67318-c771-4755-b677-5c20b6344e17}, !- Default Day Schedule Name
  {f0a23219-94e8-4a6f-b4a5-0f109238e4de}, !- Summer Design Day Schedule Name
  {18f7ceb4-b4b4-4a7d-93cc-9f168c6411e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0d67318-c771-4755-b677-5c20b6344e17}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3a857e27-4f4c-4720-bb84-67f0f63f11e1}, !- Handle
  {f96e37ad-a801-49dd-813f-bf4c5d2b202a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0263999999999749,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  19,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {47b2d294-230b-42ed-8d40-0256c7ec64c2}, !- Handle
  Schedule Day 299,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18f7ceb4-b4b4-4a7d-93cc-9f168c6411e0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {193bf723-efc1-4302-9d46-80da05457175}, !- Handle
  Schedule Day 300,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0a23219-94e8-4a6f-b4a5-0f109238e4de}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad7059ea-0813-48cb-a127-51c055aff8ba}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {f96e37ad-a801-49dd-813f-bf4c5d2b202a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13b97217-9b38-4a81-bb1b-ee1e3051b5c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13b97217-9b38-4a81-bb1b-ee1e3051b5c1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d1dd1c0-4bfc-4f52-87b4-c0fe9bab0791}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {f96e37ad-a801-49dd-813f-bf4c5d2b202a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0fdb2fe-17a0-4f9c-84a7-f0fdc974d69b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0fdb2fe-17a0-4f9c-84a7-f0fdc974d69b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {af0501f6-3651-4bbc-a338-7e8692734382}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f574af2-435f-44bd-acb8-a39f8d7bde83}, !- Control Zone or Zone List Name
  {52aa4ffa-3952-400c-bb5f-14675492fb3e}, !- Cooling Control Zone or Zone List Name
  {f81c7fc1-73c4-4618-9248-cc56b68359c3}, !- Heating Control Zone or Zone List Name
  {66cb98ac-77fd-4c62-85ea-ce3229279de0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f574af2-435f-44bd-acb8-a39f8d7bde83}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {52aa4ffa-3952-400c-bb5f-14675492fb3e}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f81c7fc1-73c4-4618-9248-cc56b68359c3}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66cb98ac-77fd-4c62-85ea-ce3229279de0}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7fe6c096-fd9a-48ed-921a-012278ec0eea}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {249c0c40-6748-4a7f-b3de-1b7e4dc2928c}, !- Default Day Schedule Name
  {5d37c25a-f58a-4655-a49e-435b1abc9cd2}, !- Summer Design Day Schedule Name
  {07722211-f17b-4d41-8b87-24ece11a1683}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {249c0c40-6748-4a7f-b3de-1b7e4dc2928c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {21578607-ef11-4058-afa3-0c1c167ae69c}, !- Handle
  {7fe6c096-fd9a-48ed-921a-012278ec0eea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6028899999999693,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  29,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8664413f-ffd6-4692-8656-f87de6fb0f68}, !- Handle
  Schedule Day 301,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07722211-f17b-4d41-8b87-24ece11a1683}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a487e568-553f-4c88-83ad-37da8204d2b2}, !- Handle
  Schedule Day 302,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d37c25a-f58a-4655-a49e-435b1abc9cd2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d409117-a515-49b1-b3e5-06e2f2158557}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {7fe6c096-fd9a-48ed-921a-012278ec0eea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fd3e904-241d-4bed-af46-74eed3dee3de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fd3e904-241d-4bed-af46-74eed3dee3de}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {415c6665-16f4-4499-b7b4-374df6d9db87}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b6403472-dfc3-447e-9f4a-d5e57695cfa5}, !- Control Zone or Zone List Name
  {6d984d5b-1382-4078-9cc0-4731318ca28b}, !- Cooling Control Zone or Zone List Name
  {870a7df4-384d-422b-af4d-8925736ba7b0}, !- Heating Control Zone or Zone List Name
  {d2a0f321-f1bf-4ac5-915a-451184832240}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6403472-dfc3-447e-9f4a-d5e57695cfa5}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {6d984d5b-1382-4078-9cc0-4731318ca28b}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {870a7df4-384d-422b-af4d-8925736ba7b0}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2a0f321-f1bf-4ac5-915a-451184832240}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1aad3441-8693-4d7b-99e4-a08a4b68e917}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {11e4963f-177c-45f5-add1-7780cb24cf7d}, !- Default Day Schedule Name
  {e8aab181-4eb4-4459-81e4-ca1db69c2ce9}, !- Summer Design Day Schedule Name
  {7fe39dba-bb8a-4dd7-832b-b3f9d9122579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11e4963f-177c-45f5-add1-7780cb24cf7d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {39797f55-cd8e-45af-a99e-d890dc1a29fa}, !- Handle
  {1aad3441-8693-4d7b-99e4-a08a4b68e917}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3663499999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d8cd5f14-6b7a-4835-9918-d9ca02db4041}, !- Handle
  Schedule Day 303,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fe39dba-bb8a-4dd7-832b-b3f9d9122579}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa7a4118-c909-4ab8-88cb-82aba9ff4033}, !- Handle
  Schedule Day 304,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8aab181-4eb4-4459-81e4-ca1db69c2ce9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b09a610e-02d7-4c91-8b63-9cd4065059e6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {1aad3441-8693-4d7b-99e4-a08a4b68e917}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e62c193e-84c9-44d5-8337-046625b47377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e62c193e-84c9-44d5-8337-046625b47377}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5e961d94-0ad1-45f9-bdd1-92f3aa53437c}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {32557c72-a7bc-458f-9f8e-2cf10ade5265}, !- Control Zone or Zone List Name
  {60b420f6-9ea8-4c4c-97fb-4e2efc44bf79}, !- Cooling Control Zone or Zone List Name
  {79436709-3ab4-4053-bc88-2fe62f4b4d9b}, !- Heating Control Zone or Zone List Name
  {efec1873-bbcf-4f59-b587-c13b9c17d08b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {32557c72-a7bc-458f-9f8e-2cf10ade5265}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {60b420f6-9ea8-4c4c-97fb-4e2efc44bf79}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79436709-3ab4-4053-bc88-2fe62f4b4d9b}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efec1873-bbcf-4f59-b587-c13b9c17d08b}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c765eede-187f-45b6-8bb5-8d10dfbc7c0b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {f017bc4d-046f-4d02-af5c-c3fb9851fc6b}, !- Default Day Schedule Name
  {83b5904f-1048-4e64-bbeb-d6151fb62038}, !- Summer Design Day Schedule Name
  {54760535-a0c2-4b5a-aa62-69bed8dd4d82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f017bc4d-046f-4d02-af5c-c3fb9851fc6b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9a5872c7-aa26-4e07-a990-1376ce7aae1e}, !- Handle
  {c765eede-187f-45b6-8bb5-8d10dfbc7c0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.884900000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d574e19-1abb-4fcc-a78b-144413f7ab57}, !- Handle
  Schedule Day 305,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54760535-a0c2-4b5a-aa62-69bed8dd4d82}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9de74c69-5d5c-4bfa-a8b4-c5446cf03619}, !- Handle
  Schedule Day 306,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83b5904f-1048-4e64-bbeb-d6151fb62038}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeb3a0df-8f94-4d05-8367-8a01f4d60f77}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {c765eede-187f-45b6-8bb5-8d10dfbc7c0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2726ec3-c4be-45d9-b546-18cc08f43005}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2726ec3-c4be-45d9-b546-18cc08f43005}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {245ba338-cfea-4ba1-ae54-aee6693a5332}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {4c109fff-6c12-40cb-a048-022dc81ef7f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5262df1b-4f30-4924-8ceb-8ee83ad1470c}, !- Control Zone or Zone List Name
  {a44ad654-4f20-436b-a21a-d87f068a8fd1}, !- Cooling Control Zone or Zone List Name
  {f572eb25-031f-46bc-8140-69c83b9f2f4c}, !- Heating Control Zone or Zone List Name
  {247efd5b-1e44-40bc-8770-74bb5e826369}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5262df1b-4f30-4924-8ceb-8ee83ad1470c}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {a44ad654-4f20-436b-a21a-d87f068a8fd1}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f572eb25-031f-46bc-8140-69c83b9f2f4c}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {247efd5b-1e44-40bc-8770-74bb5e826369}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c346686-4458-47ab-9c53-f5ccaafb7607}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  {1ee8b4f0-f651-4138-a43b-057e480a8c07}, !- Default Day Schedule Name
  {ca9ad3fd-c2c6-4f91-a72c-009e59ff656e}, !- Summer Design Day Schedule Name
  {0dce3064-cff8-4b30-b463-6408847b9db0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ee8b4f0-f651-4138-a43b-057e480a8c07}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3f44f879-f2d6-43cd-ade8-68cd2debfaa6}, !- Handle
  {4c346686-4458-47ab-9c53-f5ccaafb7607}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.483999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:49:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:49:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a5850fc-5ead-430a-b5dc-b359b94884b3}, !- Handle
  Schedule Day 307,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dce3064-cff8-4b30-b463-6408847b9db0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e004311-52a0-4057-aaf7-479b2fca350b}, !- Handle
  Schedule Day 308,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca9ad3fd-c2c6-4f91-a72c-009e59ff656e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d2c7509-9389-4388-8e5b-4644dc526117}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {4c346686-4458-47ab-9c53-f5ccaafb7607}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4fac069-3a9a-4e45-99af-24cf7ee244b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4fac069-3a9a-4e45-99af-24cf7ee244b9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {4aba4952-e1e7-4d40-9e61-ee891a774987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {ae58b0ba-faec-4db7-b2aa-86661cf9a38f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51bb9f9c-cebc-4e2a-9c95-3d9b87a238bc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d07fab71-7d6c-45b4-831d-bcc29d795261}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa7281f7-24ba-456c-b4b0-b1dbdc1e2d7e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2d609cf9-dfb8-4b09-855a-534acf7e7970}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cd14398-d2be-48a9-a92e-c9e162730090}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {470d3869-f3b7-405f-a4c1-d8a6bd4fb322}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73faa79c-c555-43c6-aad3-59813022a839}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

