  {d10f737b-6821-47c9-8468-33309291809f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {78b6b2e3-13eb-4333-b71c-f8e2ca12bc58}, !- Air Inlet Node Name
  {6aecb544-2576-4c8c-996a-13876bfbc599}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {753d1a82-94be-4265-bc44-73820c0fbde7}, !- Handle
  Node 390,                               !- Name
  {512b2cdc-0f4c-494b-9b8a-58b1cf822155}, !- Inlet Port
  {acfb667c-a062-4da2-a925-b1fe417a4420}; !- Outlet Port

OS:Connection,
  {29b773b3-da96-42be-b2dd-5dfaffd50d47}, !- Handle
  {5a381aba-fa13-45f1-9b3c-c07af96761f6}, !- Source Object
  3,                                      !- Outlet Port
  {74f15744-6b5a-4115-bda1-4bf22fb40ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512b2cdc-0f4c-494b-9b8a-58b1cf822155}, !- Handle
  {f455ba3a-4701-4f9e-96da-748d8b281ffe}, !- Source Object
  2,                                      !- Outlet Port
  {753d1a82-94be-4265-bc44-73820c0fbde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfb667c-a062-4da2-a925-b1fe417a4420}, !- Handle
  {753d1a82-94be-4265-bc44-73820c0fbde7}, !- Source Object
  3,                                      !- Outlet Port
  {2a5dc3fd-d138-4217-9934-5f5e798434bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b5f8cfa-a8af-42cd-b4b0-37006cbd8764}, !- Handle
  Node 391,                               !- Name
  {9e8a706d-5e45-461f-8b19-bef1f0956559}, !- Inlet Port
  {78b6b2e3-13eb-4333-b71c-f8e2ca12bc58}; !- Outlet Port

OS:Connection,
  {9e8a706d-5e45-461f-8b19-bef1f0956559}, !- Handle
  {0da9ba64-efc9-4516-b095-7e77b5c09c1b}, !- Source Object
  3,                                      !- Outlet Port
  {2b5f8cfa-a8af-42cd-b4b0-37006cbd8764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b6b2e3-13eb-4333-b71c-f8e2ca12bc58}, !- Handle
  {2b5f8cfa-a8af-42cd-b4b0-37006cbd8764}, !- Source Object
  3,                                      !- Outlet Port
  {d10f737b-6821-47c9-8468-33309291809f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6aecb544-2576-4c8c-996a-13876bfbc599}, !- Handle
  {d10f737b-6821-47c9-8468-33309291809f}, !- Source Object
  4,                                      !- Outlet Port
  {5a381aba-fa13-45f1-9b3c-c07af96761f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}, !- Availability Schedule
  {de36755e-6b36-44aa-8f5d-036eee2ee8d5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f500f610-f8c3-41f9-908e-032ed90cccf1}, !- Supply Side Inlet Node Name
  {503db595-5b01-496e-ba70-1ecc100179ae}, !- Demand Side Outlet Node Name
  {f0e13e3d-643b-4976-a972-ad506213b197}, !- Demand Side Inlet Node A
  {861b8f89-140f-4841-8384-53ff21a8255e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fa4ea98-ee8d-484e-b867-1e8fd543d873}, !- Demand Mixer Name
  {b334db2a-41cc-418d-a477-616764ff7465}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23ea9b4f-b28a-4082-9155-56dbf3942b2e}, !- Handle
  Node 392,                               !- Name
  {f500f610-f8c3-41f9-908e-032ed90cccf1}, !- Inlet Port
  {faf0f99b-978b-47d2-b00b-f961529ff120}; !- Outlet Port

OS:Node,
  {b7620a72-60b1-4dec-9489-90d4d0f622c2}, !- Handle
  Node 393,                               !- Name
  {865acda1-09e7-489f-882b-bf9270762637}, !- Inlet Port
  {861b8f89-140f-4841-8384-53ff21a8255e}; !- Outlet Port

OS:Connection,
  {f500f610-f8c3-41f9-908e-032ed90cccf1}, !- Handle
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- Source Object
  9,                                      !- Outlet Port
  {23ea9b4f-b28a-4082-9155-56dbf3942b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861b8f89-140f-4841-8384-53ff21a8255e}, !- Handle
  {b7620a72-60b1-4dec-9489-90d4d0f622c2}, !- Source Object
  3,                                      !- Outlet Port
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df3237e3-6127-4d6f-a47c-81c420c774b0}, !- Handle
  Node 394,                               !- Name
  {f0e13e3d-643b-4976-a972-ad506213b197}, !- Inlet Port
  {419c907b-5c5e-4e86-a850-651fd5094ea7}; !- Outlet Port

OS:Node,
  {9365d378-1cb6-4256-9096-1c9e25a4d9ff}, !- Handle
  Node 395,                               !- Name
  {723f4461-8206-4edd-810c-1989f07c0293}, !- Inlet Port
  {503db595-5b01-496e-ba70-1ecc100179ae}; !- Outlet Port

OS:Node,
  {c5f2f0db-1885-43e1-bba4-d39b507bed3b}, !- Handle
  Node 396,                               !- Name
  {23bed960-4d22-4024-9417-f10fc74b806e}, !- Inlet Port
  {c1c3ec1c-5bed-405e-ab13-97190bd44860}; !- Outlet Port

OS:Connection,
  {f0e13e3d-643b-4976-a972-ad506213b197}, !- Handle
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- Source Object
  11,                                     !- Outlet Port
  {df3237e3-6127-4d6f-a47c-81c420c774b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503db595-5b01-496e-ba70-1ecc100179ae}, !- Handle
  {9365d378-1cb6-4256-9096-1c9e25a4d9ff}, !- Source Object
  3,                                      !- Outlet Port
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b334db2a-41cc-418d-a477-616764ff7465}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {419c907b-5c5e-4e86-a850-651fd5094ea7}, !- Inlet Node Name
  {f98115b2-4e5a-4656-8a20-b9359aa0f5bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fa4ea98-ee8d-484e-b867-1e8fd543d873}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {723f4461-8206-4edd-810c-1989f07c0293}, !- Outlet Node Name
  {0b0609e3-80a2-4fa7-80f1-6a2938129ee2}; !- Inlet Node Name 1

OS:Connection,
  {419c907b-5c5e-4e86-a850-651fd5094ea7}, !- Handle
  {df3237e3-6127-4d6f-a47c-81c420c774b0}, !- Source Object
  3,                                      !- Outlet Port
  {b334db2a-41cc-418d-a477-616764ff7465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723f4461-8206-4edd-810c-1989f07c0293}, !- Handle
  {7fa4ea98-ee8d-484e-b867-1e8fd543d873}, !- Source Object
  2,                                      !- Outlet Port
  {9365d378-1cb6-4256-9096-1c9e25a4d9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b1e983c-97c6-48a6-adcd-907844bffa1d}, !- Handle
  {78b6ebde-e8d3-4033-a35b-ff76c21942d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {de36755e-6b36-44aa-8f5d-036eee2ee8d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {bc859296-236d-4868-b78c-ea1be5623389}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d44fc29b-fc32-4558-9db5-389ce66a5420}, !- Handle
  Fan On Off 12,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a83538f-0266-4add-8bf5-36c98e285d96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2a07ea2-2f3d-44b7-899f-73d1c19a73ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a83538f-0266-4add-8bf5-36c98e285d96}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2a07ea2-2f3d-44b7-899f-73d1c19a73ac}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0636f490-8f4c-42ae-b477-508464f9d863}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f301be3-0f69-4ccc-95fb-03f1af79eda1}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef403c85-436a-4c30-bc83-efaf8cf44736}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef94af21-ddb1-471c-9aae-6a64fc7fa5ed}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9055d76-2059-4b43-b6e9-37ddc060fd0f}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3dcd74a-94d2-4eca-ba58-f7819f6d0f93}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 12kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {913ff66e-1701-4f24-bd6d-8209e5ceb515}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c194c42e-de73-4d0c-9670-618c4d2a857e}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {af4c507c-b833-4bd3-8415-14c2ffc1274e}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b3f829b6-2ced-4eb7-aa84-a9805e3d60b8}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {da7163e6-1ac6-4099-b5e0-67083781a4f5}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {09d87c89-1d11-42c7-bff6-86e8d3387d2d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 11 9 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2612.98231017459,                       !- Rated Total Heating Capacity {W}
  3.29629059919563,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {44ab6e8b-db13-422d-8e70-e1c978001b52}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e52168f1-5732-4cfb-b598-a7e9247678f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e52168f1-5732-4cfb-b598-a7e9247678f1}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c20f372d-f84e-4a6b-9ff1-2096a5ab3980}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {44ab6e8b-db13-422d-8e70-e1c978001b52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c64acf8c-5a49-472d-b8d4-e101edd9b721}, !- Mixed Air Node Name
  {c386886a-35b0-4018-b15c-60f8e9daf781}, !- Outdoor Air Stream Node Name
  {25da8868-b1a0-45a4-a9be-895200fc2d13}, !- Relief Air Stream Node Name
  {faf0f99b-978b-47d2-b00b-f961529ff120}; !- Return Air Stream Node Name

OS:Node,
  {e5df2e9f-cec9-42f3-8f4f-03f7d5fda35c}, !- Handle
  Node 397,                               !- Name
  ,                                       !- Inlet Port
  {23692788-5277-4eec-93a6-1ec419f99144}; !- Outlet Port

OS:Node,
  {8f53c207-69f8-4db8-8544-17126dfa48fc}, !- Handle
  Node 398,                               !- Name
  {477b6ff8-cdb9-47d4-ad81-70b380f97c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {f9ee5512-8692-4eea-961b-19f887ef7994}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {931b5d66-4be3-465a-9544-dda7baf5c755}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {b0d93f23-35ab-49b4-8435-260ca9aac80a}, !- Air Inlet Node Name
  {865acda1-09e7-489f-882b-bf9270762637}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2c1ad3ab-7523-489c-8254-6eb6162eab88}, !- Controlling Zone or Thermostat Location
  {d44fc29b-fc32-4558-9db5-389ce66a5420}, !- Supply Air Fan Name
  {09d87c89-1d11-42c7-bff6-86e8d3387d2d}, !- Heating Coil Name
  {b3dcd74a-94d2-4eca-ba58-f7819f6d0f93}, !- Cooling Coil Name
  {f9ee5512-8692-4eea-961b-19f887ef7994}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {865acda1-09e7-489f-882b-bf9270762637}, !- Handle
  {931b5d66-4be3-465a-9544-dda7baf5c755}, !- Source Object
  4,                                      !- Outlet Port
  {b7620a72-60b1-4dec-9489-90d4d0f622c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5de27fb5-8172-4155-9055-07fa3c09d06f}, !- Handle
  Node 399,                               !- Name
  {c64acf8c-5a49-472d-b8d4-e101edd9b721}, !- Inlet Port
  {b0d93f23-35ab-49b4-8435-260ca9aac80a}; !- Outlet Port

OS:Connection,
  {faf0f99b-978b-47d2-b00b-f961529ff120}, !- Handle
  {23ea9b4f-b28a-4082-9155-56dbf3942b2e}, !- Source Object
  3,                                      !- Outlet Port
  {c20f372d-f84e-4a6b-9ff1-2096a5ab3980}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c64acf8c-5a49-472d-b8d4-e101edd9b721}, !- Handle
  {c20f372d-f84e-4a6b-9ff1-2096a5ab3980}, !- Source Object
  5,                                      !- Outlet Port
  {5de27fb5-8172-4155-9055-07fa3c09d06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d93f23-35ab-49b4-8435-260ca9aac80a}, !- Handle
  {5de27fb5-8172-4155-9055-07fa3c09d06f}, !- Source Object
  3,                                      !- Outlet Port
  {931b5d66-4be3-465a-9544-dda7baf5c755}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d1fdf90a-3673-443a-8d33-c63d29a4d4df}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2c1ad3ab-7523-489c-8254-6eb6162eab88}, !- Control Zone Name
  {b7620a72-60b1-4dec-9489-90d4d0f622c2}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d1a8822-3203-4994-86b4-ba17844a68c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d88018b-723f-42f2-82a8-5faf31f50194}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {74887b94-23d1-466d-b048-d1dcac92177b}, !- Air Inlet Node Name
  {23bed960-4d22-4024-9417-f10fc74b806e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88031e90-f6f8-41ce-b2c9-31dfb7ca79fa}, !- Handle
  Node 400,                               !- Name
  {ba27ab8d-317d-45b7-ba62-22e64eaeb8e2}, !- Inlet Port
  {0b0609e3-80a2-4fa7-80f1-6a2938129ee2}; !- Outlet Port

OS:Connection,
  {c1c3ec1c-5bed-405e-ab13-97190bd44860}, !- Handle
  {c5f2f0db-1885-43e1-bba4-d39b507bed3b}, !- Source Object
  3,                                      !- Outlet Port
  {708d5185-55a0-4c04-8337-9184c4668648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba27ab8d-317d-45b7-ba62-22e64eaeb8e2}, !- Handle
  {7fe56151-5d72-4a82-88c2-fd46c65d9eda}, !- Source Object
  2,                                      !- Outlet Port
  {88031e90-f6f8-41ce-b2c9-31dfb7ca79fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0609e3-80a2-4fa7-80f1-6a2938129ee2}, !- Handle
  {88031e90-f6f8-41ce-b2c9-31dfb7ca79fa}, !- Source Object
  3,                                      !- Outlet Port
  {7fa4ea98-ee8d-484e-b867-1e8fd543d873}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db3b09a1-2dfc-465b-b803-765cc07e8d3b}, !- Handle
  Node 401,                               !- Name
  {f98115b2-4e5a-4656-8a20-b9359aa0f5bd}, !- Inlet Port
  {74887b94-23d1-466d-b048-d1dcac92177b}; !- Outlet Port

OS:Connection,
  {f98115b2-4e5a-4656-8a20-b9359aa0f5bd}, !- Handle
  {b334db2a-41cc-418d-a477-616764ff7465}, !- Source Object
  3,                                      !- Outlet Port
  {db3b09a1-2dfc-465b-b803-765cc07e8d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74887b94-23d1-466d-b048-d1dcac92177b}, !- Handle
  {db3b09a1-2dfc-465b-b803-765cc07e8d3b}, !- Source Object
  3,                                      !- Outlet Port
  {9d88018b-723f-42f2-82a8-5faf31f50194}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23bed960-4d22-4024-9417-f10fc74b806e}, !- Handle
  {9d88018b-723f-42f2-82a8-5faf31f50194}, !- Source Object
  4,                                      !- Outlet Port
  {c5f2f0db-1885-43e1-bba4-d39b507bed3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {be31e4ec-ebeb-4ba6-9676-40c84d07b5ca}, !- Availability Schedule
  {cca6a348-08e0-44ca-80c5-c2b6767851cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fce0f9e2-bf78-4367-bdc1-7cc361aa2469}, !- Supply Side Inlet Node Name
  {30b8c51d-e8da-416c-ab92-b5c053ef1bc2}, !- Demand Side Outlet Node Name
  {68d94f89-d632-4cc4-b97f-92386e6edabf}, !- Demand Side Inlet Node A
  {6f123550-6806-4095-94d5-2adcf36efe9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e779c4f-3c06-41e2-b47f-fe6ca3188361}, !- Demand Mixer Name
  {fbe8146e-d550-4562-948e-9d0b98ad3c0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79cfbbe6-0dba-4f26-8bd0-85da94932185}, !- Handle
  Node 402,                               !- Name
  {fce0f9e2-bf78-4367-bdc1-7cc361aa2469}, !- Inlet Port
  {0d17d57a-27fc-4222-a749-c0a6ec2635d5}; !- Outlet Port

OS:Node,
  {80c1a28e-a8f5-4ba2-9a4d-f0c0de5e469c}, !- Handle
  Node 403,                               !- Name
  {947700cc-494d-4491-ad13-e8c8a9b95197}, !- Inlet Port
  {6f123550-6806-4095-94d5-2adcf36efe9a}; !- Outlet Port

OS:Connection,
  {fce0f9e2-bf78-4367-bdc1-7cc361aa2469}, !- Handle
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- Source Object
  9,                                      !- Outlet Port
  {79cfbbe6-0dba-4f26-8bd0-85da94932185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f123550-6806-4095-94d5-2adcf36efe9a}, !- Handle
  {80c1a28e-a8f5-4ba2-9a4d-f0c0de5e469c}, !- Source Object
  3,                                      !- Outlet Port
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {822a4a2c-b29d-49d2-88c2-9fec4f275471}, !- Handle
  Node 404,                               !- Name
  {68d94f89-d632-4cc4-b97f-92386e6edabf}, !- Inlet Port
  {961529ed-ada3-40b6-a270-fde61d49b8f9}; !- Outlet Port

OS:Node,
  {0d40aec5-057e-48dc-b4af-d642d9507b09}, !- Handle
  Node 405,                               !- Name
  {6edea5aa-b004-4291-a2a3-c50c84e8223d}, !- Inlet Port
  {30b8c51d-e8da-416c-ab92-b5c053ef1bc2}; !- Outlet Port

OS:Node,
  {fc148e26-d39a-47d2-be73-84a7ad0680c6}, !- Handle
  Node 406,                               !- Name
  {cc39ccfa-d182-4f95-95e0-fd7eca870039}, !- Inlet Port
  {0efcd9d8-8805-4566-a014-e6e8785376b8}; !- Outlet Port

OS:Connection,
  {68d94f89-d632-4cc4-b97f-92386e6edabf}, !- Handle
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- Source Object
  11,                                     !- Outlet Port
  {822a4a2c-b29d-49d2-88c2-9fec4f275471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b8c51d-e8da-416c-ab92-b5c053ef1bc2}, !- Handle
  {0d40aec5-057e-48dc-b4af-d642d9507b09}, !- Source Object
  3,                                      !- Outlet Port
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbe8146e-d550-4562-948e-9d0b98ad3c0d}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {961529ed-ada3-40b6-a270-fde61d49b8f9}, !- Inlet Node Name
  {647315f8-56a3-4428-ad37-de87218981a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e779c4f-3c06-41e2-b47f-fe6ca3188361}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {6edea5aa-b004-4291-a2a3-c50c84e8223d}, !- Outlet Node Name
  {040fffd7-2806-45fc-8164-782c0cd8ad97}; !- Inlet Node Name 1

OS:Connection,
  {961529ed-ada3-40b6-a270-fde61d49b8f9}, !- Handle
  {822a4a2c-b29d-49d2-88c2-9fec4f275471}, !- Source Object
  3,                                      !- Outlet Port
  {fbe8146e-d550-4562-948e-9d0b98ad3c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edea5aa-b004-4291-a2a3-c50c84e8223d}, !- Handle
  {8e779c4f-3c06-41e2-b47f-fe6ca3188361}, !- Source Object
  2,                                      !- Outlet Port
  {0d40aec5-057e-48dc-b4af-d642d9507b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {360037a9-247e-453a-bdd0-c31a9e1e120c}, !- Handle
  {1155cd23-719b-4374-9a0f-31398d99b648}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cca6a348-08e0-44ca-80c5-c2b6767851cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {96cd46c3-549a-44df-9c0b-704d2e921797}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b2683516-c1e0-43ec-ab43-f067365e2253}, !- Handle
  Fan On Off 13,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {044a839e-f299-4488-82d5-a68447745cc2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81695b32-4039-42c0-afc1-1bf027e64058}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {044a839e-f299-4488-82d5-a68447745cc2}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81695b32-4039-42c0-afc1-1bf027e64058}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa1ac925-ffa4-4dd1-8c15-18765b2d9e07}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7cfcff0-0179-4db0-84dc-9b6d9002bf31}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {497fe2ae-60d5-45ae-8c1e-59f10749cd6d}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e73ba11-eba3-4839-b177-63c365e06200}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f8d7cbf-4647-400d-9af5-963e0be2322a}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {822fe6d0-3b8b-42c5-ae37-fe175f7a8b0d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 5kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f1dc8884-1f27-4dd0-b935-628c7f12c1fe}, !- Handle
  Curve Cubic 62,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {65d1bf1d-36a1-4b2c-80b0-f5f3a49008e1}, !- Handle
  Curve Cubic 63,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {91cc9e06-a930-4e98-aa8b-8f63f9771e7d}, !- Handle
  Curve Cubic 64,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2eb0f051-28b9-4532-bf43-30c40b8f41d4}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c0d17537-f35c-4856-9133-8da9d478cffe}, !- Handle
  Curve Cubic 65,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6e5722f0-48f0-4842-ab85-f99854b20771}, !- Handle
  CoilHeatingDXSingleSpeed_dx 12 3 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  967.740569623695,                       !- Rated Total Heating Capacity {W}
  3.29371498874687,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8a8370bb-5ab9-4c26-90b3-2774bddbb52e}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {be31e4ec-ebeb-4ba6-9676-40c84d07b5ca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e50f395e-979a-4a7d-8461-6ee4c59160e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e50f395e-979a-4a7d-8461-6ee4c59160e1}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4675a0ce-2627-4b30-ac7a-d8bd4b062c84}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {8a8370bb-5ab9-4c26-90b3-2774bddbb52e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d0faed2-0ac7-4425-9da7-56bafc2de782}, !- Mixed Air Node Name
  {1b4515f9-1f78-4ec5-b2f9-0e8b8ee983c2}, !- Outdoor Air Stream Node Name
  {a4a777a5-7a6c-42a2-8149-1d777958accb}, !- Relief Air Stream Node Name
  {0d17d57a-27fc-4222-a749-c0a6ec2635d5}; !- Return Air Stream Node Name

OS:Node,
  {38a087be-5a37-40b9-865e-ea05b26aff6b}, !- Handle
  Node 407,                               !- Name
  ,                                       !- Inlet Port
  {91e9a37c-1023-47ff-b488-d7b0ac4aa70c}; !- Outlet Port

OS:Node,
  {ce7e24b3-0c22-4891-8ce7-6a85fa1661b3}, !- Handle
  Node 408,                               !- Name
  {4d51579b-22b9-4f62-8a41-091ca6b1ad6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {af691ca8-43b1-42f6-8e7c-5ab06a6d8a69}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {acb0a551-c4a2-4557-a1f0-30578311cb4c}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {f28e304e-0f86-4767-b030-8d0e0c750b48}, !- Air Inlet Node Name
  {947700cc-494d-4491-ad13-e8c8a9b95197}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3f5b9879-e0ab-43bd-9ad5-767244f4abed}, !- Controlling Zone or Thermostat Location
  {b2683516-c1e0-43ec-ab43-f067365e2253}, !- Supply Air Fan Name
  {6e5722f0-48f0-4842-ab85-f99854b20771}, !- Heating Coil Name
  {822fe6d0-3b8b-42c5-ae37-fe175f7a8b0d}, !- Cooling Coil Name
  {af691ca8-43b1-42f6-8e7c-5ab06a6d8a69}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {be31e4ec-ebeb-4ba6-9676-40c84d07b5ca}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {947700cc-494d-4491-ad13-e8c8a9b95197}, !- Handle
  {acb0a551-c4a2-4557-a1f0-30578311cb4c}, !- Source Object
  4,                                      !- Outlet Port
  {80c1a28e-a8f5-4ba2-9a4d-f0c0de5e469c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a651e5e3-fd55-4c4a-ba20-ce333eac5aef}, !- Handle
  Node 409,                               !- Name
  {6d0faed2-0ac7-4425-9da7-56bafc2de782}, !- Inlet Port
  {f28e304e-0f86-4767-b030-8d0e0c750b48}; !- Outlet Port

OS:Connection,
  {0d17d57a-27fc-4222-a749-c0a6ec2635d5}, !- Handle
  {79cfbbe6-0dba-4f26-8bd0-85da94932185}, !- Source Object
  3,                                      !- Outlet Port
  {4675a0ce-2627-4b30-ac7a-d8bd4b062c84}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d0faed2-0ac7-4425-9da7-56bafc2de782}, !- Handle
  {4675a0ce-2627-4b30-ac7a-d8bd4b062c84}, !- Source Object
  5,                                      !- Outlet Port
  {a651e5e3-fd55-4c4a-ba20-ce333eac5aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28e304e-0f86-4767-b030-8d0e0c750b48}, !- Handle
  {a651e5e3-fd55-4c4a-ba20-ce333eac5aef}, !- Source Object
  3,                                      !- Outlet Port
  {acb0a551-c4a2-4557-a1f0-30578311cb4c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c54f55f5-3ad4-4dc5-825b-0a12ef31f118}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3f5b9879-e0ab-43bd-9ad5-767244f4abed}, !- Control Zone Name
  {80c1a28e-a8f5-4ba2-9a4d-f0c0de5e469c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {526aa2ef-809a-430d-a75e-f4d52c37dbc4}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {296ec8b8-0b13-4a35-aef5-f1b9660b4172}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {23e79dec-d33e-4959-ab0c-771cb2187c9c}, !- Air Inlet Node Name
  {cc39ccfa-d182-4f95-95e0-fd7eca870039}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de5ba22a-27a3-47f3-b698-e576dee34fee}, !- Handle
  Node 410,                               !- Name
  {7405ee76-097d-463f-9263-68aadee1f40a}, !- Inlet Port
  {040fffd7-2806-45fc-8164-782c0cd8ad97}; !- Outlet Port

OS:Connection,
  {0efcd9d8-8805-4566-a014-e6e8785376b8}, !- Handle
  {fc148e26-d39a-47d2-be73-84a7ad0680c6}, !- Source Object
  3,                                      !- Outlet Port
  {47fac966-d2cc-4512-b49f-1f011c7d50bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7405ee76-097d-463f-9263-68aadee1f40a}, !- Handle
  {0c5517a5-7c41-4671-b144-bd1ef0f49494}, !- Source Object
  2,                                      !- Outlet Port
  {de5ba22a-27a3-47f3-b698-e576dee34fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040fffd7-2806-45fc-8164-782c0cd8ad97}, !- Handle
  {de5ba22a-27a3-47f3-b698-e576dee34fee}, !- Source Object
  3,                                      !- Outlet Port
  {8e779c4f-3c06-41e2-b47f-fe6ca3188361}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59f29459-d263-4d94-bcb3-84fcae9a98f4}, !- Handle
  Node 411,                               !- Name
  {647315f8-56a3-4428-ad37-de87218981a4}, !- Inlet Port
  {23e79dec-d33e-4959-ab0c-771cb2187c9c}; !- Outlet Port

OS:Connection,
  {647315f8-56a3-4428-ad37-de87218981a4}, !- Handle
  {fbe8146e-d550-4562-948e-9d0b98ad3c0d}, !- Source Object
  3,                                      !- Outlet Port
  {59f29459-d263-4d94-bcb3-84fcae9a98f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e79dec-d33e-4959-ab0c-771cb2187c9c}, !- Handle
  {59f29459-d263-4d94-bcb3-84fcae9a98f4}, !- Source Object
  3,                                      !- Outlet Port
  {296ec8b8-0b13-4a35-aef5-f1b9660b4172}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc39ccfa-d182-4f95-95e0-fd7eca870039}, !- Handle
  {296ec8b8-0b13-4a35-aef5-f1b9660b4172}, !- Source Object
  4,                                      !- Outlet Port
  {fc148e26-d39a-47d2-be73-84a7ad0680c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}, !- Availability Schedule
  {b7981455-d7cf-44d1-825e-56e146e2dca2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6fa98c72-3123-4ac3-bee4-54955680921d}, !- Supply Side Inlet Node Name
  {e6e59a56-3a86-4c5d-80b4-af45cb9a4963}, !- Demand Side Outlet Node Name
  {e6c2e49d-6da5-4f30-bf5f-5e866e42af4a}, !- Demand Side Inlet Node A
  {19f80eb9-c19b-4087-94e0-8542ce56e88c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e507811-38ac-48e1-a802-e971caf910a4}, !- Demand Mixer Name
  {f44238aa-ec27-47d2-b379-98b410024f3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {162f6c01-f886-4638-ae0a-ffd6e1370601}, !- Handle
  Node 412,                               !- Name
  {6fa98c72-3123-4ac3-bee4-54955680921d}, !- Inlet Port
  {4c494f33-5afb-44d9-aab7-26aef9675ef6}; !- Outlet Port

OS:Node,
  {5d148bb0-6fd9-4e40-85e5-c5152cb2d6d8}, !- Handle
  Node 413,                               !- Name
  {1a803985-4579-46d6-b0e4-36934ca95650}, !- Inlet Port
  {19f80eb9-c19b-4087-94e0-8542ce56e88c}; !- Outlet Port

OS:Connection,
  {6fa98c72-3123-4ac3-bee4-54955680921d}, !- Handle
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- Source Object
  9,                                      !- Outlet Port
  {162f6c01-f886-4638-ae0a-ffd6e1370601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f80eb9-c19b-4087-94e0-8542ce56e88c}, !- Handle
  {5d148bb0-6fd9-4e40-85e5-c5152cb2d6d8}, !- Source Object
  3,                                      !- Outlet Port
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {015854bd-5f1c-42e7-a0bd-17c0875d7177}, !- Handle
  Node 414,                               !- Name
  {e6c2e49d-6da5-4f30-bf5f-5e866e42af4a}, !- Inlet Port
  {57a9816a-1a92-4111-84c3-7befad06be51}; !- Outlet Port

OS:Node,
  {b5ed7d24-bb8a-4937-8624-9cc11866feb8}, !- Handle
  Node 415,                               !- Name
  {2540c360-6c58-4f65-9a8d-4b00c46e9400}, !- Inlet Port
  {e6e59a56-3a86-4c5d-80b4-af45cb9a4963}; !- Outlet Port

OS:Node,
  {544268d7-c8d6-4c37-81da-63fa60894e1d}, !- Handle
  Node 416,                               !- Name
  {5fcfaa68-16a9-4739-936e-ac6fefb2b3ae}, !- Inlet Port
  {4f2c8922-7b58-4484-921b-c05de465c8e9}; !- Outlet Port

OS:Connection,
  {e6c2e49d-6da5-4f30-bf5f-5e866e42af4a}, !- Handle
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- Source Object
  11,                                     !- Outlet Port
  {015854bd-5f1c-42e7-a0bd-17c0875d7177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e59a56-3a86-4c5d-80b4-af45cb9a4963}, !- Handle
  {b5ed7d24-bb8a-4937-8624-9cc11866feb8}, !- Source Object
  3,                                      !- Outlet Port
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f44238aa-ec27-47d2-b379-98b410024f3e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {57a9816a-1a92-4111-84c3-7befad06be51}, !- Inlet Node Name
  {609ab871-8c65-4670-a829-e5fb91ddeac6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0e507811-38ac-48e1-a802-e971caf910a4}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {2540c360-6c58-4f65-9a8d-4b00c46e9400}, !- Outlet Node Name
  {dbb55a1f-b408-43dd-97f2-a03deddf7716}; !- Inlet Node Name 1

OS:Connection,
  {57a9816a-1a92-4111-84c3-7befad06be51}, !- Handle
  {015854bd-5f1c-42e7-a0bd-17c0875d7177}, !- Source Object
  3,                                      !- Outlet Port
  {f44238aa-ec27-47d2-b379-98b410024f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2540c360-6c58-4f65-9a8d-4b00c46e9400}, !- Handle
  {0e507811-38ac-48e1-a802-e971caf910a4}, !- Source Object
  2,                                      !- Outlet Port
  {b5ed7d24-bb8a-4937-8624-9cc11866feb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {649f9add-eb34-428d-b100-79fd3f49ea5a}, !- Handle
  {006b9b33-e730-43ae-8f76-b327b7540b86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b7981455-d7cf-44d1-825e-56e146e2dca2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {35371282-bf46-4dc0-a28c-59275b8c6ed6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6da3f47f-1351-4ea8-97cc-0f1db44ff047}, !- Handle
  Fan On Off 14,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52b2177d-0a95-4b1d-992e-13759b522e05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43ac0dbe-8041-4201-83d4-20b272bf2c3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52b2177d-0a95-4b1d-992e-13759b522e05}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43ac0dbe-8041-4201-83d4-20b272bf2c3b}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb725f1a-73f6-4e07-94fa-36d5af294631}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02a3696a-d434-4bb8-87af-11ee99ee9e4a}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e49a753-a27d-4928-9aeb-45af01055634}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f65bb150-0116-467c-952d-f5be044cb2a8}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {70ba28d7-0da9-4c03-8e7a-883b2d0b506b}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0370beb-f390-42ee-aec1-d7f92cd56d77}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 40kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f6c6696e-8d4e-40e8-a00e-d2a888de8222}, !- Handle
  Curve Cubic 67,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {538d58c9-47cd-4f50-a5b7-f84c6e9258f7}, !- Handle
  Curve Cubic 68,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {07a7434f-13bd-4739-b49e-17c02f668cd0}, !- Handle
  Curve Cubic 69,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ca246da7-cd49-44c0-9679-8ad3d8fcd8a1}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2bf5e7c7-f86b-4e67-8666-1cd4edf1b59c}, !- Handle
  Curve Cubic 70,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {24593a77-d8a0-4ef0-817c-ea54b8e3db26}, !- Handle
  CoilHeatingDXSingleSpeed_dx 13 29 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  8583.44010732682,                       !- Rated Total Heating Capacity {W}
  3.30563729464299,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {be3fcd45-e85a-4fd6-9633-9f8956685edb}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52cffbdd-c499-41c9-96bf-b2e7baad45f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52cffbdd-c499-41c9-96bf-b2e7baad45f0}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d362c5b5-3472-495c-ae8e-5b6bdcf19dd9}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {be3fcd45-e85a-4fd6-9633-9f8956685edb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef1882fe-6909-4262-8575-b325712920d5}, !- Mixed Air Node Name
  {fac59149-1658-4955-a858-fa8a3a82953b}, !- Outdoor Air Stream Node Name
  {e57238a3-6103-46fb-ad5b-75f1a9b0de50}, !- Relief Air Stream Node Name
  {4c494f33-5afb-44d9-aab7-26aef9675ef6}; !- Return Air Stream Node Name

OS:Node,
  {06f76f0e-e13b-4cd7-9408-6935b87d92a7}, !- Handle
  Node 417,                               !- Name
  ,                                       !- Inlet Port
  {3e7c8138-5d6e-466a-a3a4-597771045653}; !- Outlet Port

OS:Node,
  {673601e0-223c-40d9-8087-2b5c21b4497c}, !- Handle
  Node 418,                               !- Name
  {a813ae56-16b6-4c28-be92-2a9cb7cd8642}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {f0dca59a-8ad7-409f-a6b3-d9efb621df7b}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {bef95306-8e9d-4888-bd3c-384097c8327d}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c85a8eaa-583e-49c5-b8c3-f648afdd5bd8}, !- Air Inlet Node Name
  {1a803985-4579-46d6-b0e4-36934ca95650}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a2539eb-e56b-4713-b648-4fee7a53763a}, !- Controlling Zone or Thermostat Location
  {6da3f47f-1351-4ea8-97cc-0f1db44ff047}, !- Supply Air Fan Name
  {24593a77-d8a0-4ef0-817c-ea54b8e3db26}, !- Heating Coil Name
  {c0370beb-f390-42ee-aec1-d7f92cd56d77}, !- Cooling Coil Name
  {f0dca59a-8ad7-409f-a6b3-d9efb621df7b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1a803985-4579-46d6-b0e4-36934ca95650}, !- Handle
  {bef95306-8e9d-4888-bd3c-384097c8327d}, !- Source Object
  4,                                      !- Outlet Port
  {5d148bb0-6fd9-4e40-85e5-c5152cb2d6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c2e38e3-d320-4626-b27c-f2263a7b6221}, !- Handle
  Node 419,                               !- Name
  {ef1882fe-6909-4262-8575-b325712920d5}, !- Inlet Port
  {c85a8eaa-583e-49c5-b8c3-f648afdd5bd8}; !- Outlet Port

OS:Connection,
  {4c494f33-5afb-44d9-aab7-26aef9675ef6}, !- Handle
  {162f6c01-f886-4638-ae0a-ffd6e1370601}, !- Source Object
  3,                                      !- Outlet Port
  {d362c5b5-3472-495c-ae8e-5b6bdcf19dd9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef1882fe-6909-4262-8575-b325712920d5}, !- Handle
  {d362c5b5-3472-495c-ae8e-5b6bdcf19dd9}, !- Source Object
  5,                                      !- Outlet Port
  {4c2e38e3-d320-4626-b27c-f2263a7b6221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85a8eaa-583e-49c5-b8c3-f648afdd5bd8}, !- Handle
  {4c2e38e3-d320-4626-b27c-f2263a7b6221}, !- Source Object
  3,                                      !- Outlet Port
  {bef95306-8e9d-4888-bd3c-384097c8327d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8d811662-6326-484e-aa09-1bfea255a85a}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8a2539eb-e56b-4713-b648-4fee7a53763a}, !- Control Zone Name
  {5d148bb0-6fd9-4e40-85e5-c5152cb2d6d8}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {98b6146f-187c-4ba2-a7c2-fdfede61c7da}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bb3e47c9-de76-4965-8796-7cc395cc8b73}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {3b26e551-b64e-4637-8f93-d2b08043dd7a}, !- Air Inlet Node Name
  {5fcfaa68-16a9-4739-936e-ac6fefb2b3ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cbfd3b33-022a-466c-b3f0-b2a1c2356ba9}, !- Handle
  Node 420,                               !- Name
  {ee8519b9-c250-4cfd-86f7-2650187f0e27}, !- Inlet Port
  {dbb55a1f-b408-43dd-97f2-a03deddf7716}; !- Outlet Port

OS:Connection,
  {4f2c8922-7b58-4484-921b-c05de465c8e9}, !- Handle
  {544268d7-c8d6-4c37-81da-63fa60894e1d}, !- Source Object
  3,                                      !- Outlet Port
  {a2e53b1b-99c2-452d-bcb2-ed99607aedee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8519b9-c250-4cfd-86f7-2650187f0e27}, !- Handle
  {3fee3c23-3ef2-4e7a-b2f3-80f55b600d29}, !- Source Object
  2,                                      !- Outlet Port
  {cbfd3b33-022a-466c-b3f0-b2a1c2356ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb55a1f-b408-43dd-97f2-a03deddf7716}, !- Handle
  {cbfd3b33-022a-466c-b3f0-b2a1c2356ba9}, !- Source Object
  3,                                      !- Outlet Port
  {0e507811-38ac-48e1-a802-e971caf910a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca88ecbe-d575-4265-a30e-b32c6c21dfd7}, !- Handle
  Node 421,                               !- Name
  {609ab871-8c65-4670-a829-e5fb91ddeac6}, !- Inlet Port
  {3b26e551-b64e-4637-8f93-d2b08043dd7a}; !- Outlet Port

OS:Connection,
  {609ab871-8c65-4670-a829-e5fb91ddeac6}, !- Handle
  {f44238aa-ec27-47d2-b379-98b410024f3e}, !- Source Object
  3,                                      !- Outlet Port
  {ca88ecbe-d575-4265-a30e-b32c6c21dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b26e551-b64e-4637-8f93-d2b08043dd7a}, !- Handle
  {ca88ecbe-d575-4265-a30e-b32c6c21dfd7}, !- Source Object
  3,                                      !- Outlet Port
  {bb3e47c9-de76-4965-8796-7cc395cc8b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fcfaa68-16a9-4739-936e-ac6fefb2b3ae}, !- Handle
  {bb3e47c9-de76-4965-8796-7cc395cc8b73}, !- Source Object
  4,                                      !- Outlet Port
  {544268d7-c8d6-4c37-81da-63fa60894e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}, !- Availability Schedule
  {94e726ff-84c2-4084-a12f-7ff7ff253615}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e1a8d78-cb4c-4bbc-9d28-b7fa86e56a3d}, !- Supply Side Inlet Node Name
  {cdd18393-d970-40fa-bb8f-79c4eaa377e0}, !- Demand Side Outlet Node Name
  {18296de4-83ae-4b12-a7d9-8822b4794ed7}, !- Demand Side Inlet Node A
  {a4d176d4-6beb-4d96-a527-35c26dcd60a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be460bb9-092c-4b14-9b8f-46540e7fb795}, !- Demand Mixer Name
  {1f477ad0-feb4-4ee9-bef9-9f879447d9f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b645b780-ea39-4922-b8b0-0206e80bf127}, !- Handle
  Node 422,                               !- Name
  {5e1a8d78-cb4c-4bbc-9d28-b7fa86e56a3d}, !- Inlet Port
  {1a4358cd-a37b-4ee6-8489-624b702639e6}; !- Outlet Port

OS:Node,
  {127abf51-7768-4611-b787-4bf98603d082}, !- Handle
  Node 423,                               !- Name
  {1a957ce8-9439-4b61-a8ff-cd508e0eb949}, !- Inlet Port
  {a4d176d4-6beb-4d96-a527-35c26dcd60a1}; !- Outlet Port

OS:Connection,
  {5e1a8d78-cb4c-4bbc-9d28-b7fa86e56a3d}, !- Handle
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- Source Object
  9,                                      !- Outlet Port
  {b645b780-ea39-4922-b8b0-0206e80bf127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d176d4-6beb-4d96-a527-35c26dcd60a1}, !- Handle
  {127abf51-7768-4611-b787-4bf98603d082}, !- Source Object
  3,                                      !- Outlet Port
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4f9808de-f661-403a-ae29-03ef9db69ab9}, !- Handle
  Node 424,                               !- Name
  {18296de4-83ae-4b12-a7d9-8822b4794ed7}, !- Inlet Port
  {8b560c31-5478-4634-bb8b-6937d21676bb}; !- Outlet Port

OS:Node,
  {164a988c-4af1-455c-9437-0cc896f60e22}, !- Handle
  Node 425,                               !- Name
  {f9fa33a7-2db3-416a-8250-3cada7f214e3}, !- Inlet Port
  {cdd18393-d970-40fa-bb8f-79c4eaa377e0}; !- Outlet Port

OS:Node,
  {cc1b03b3-70a5-4574-a5cd-1eca68adaf47}, !- Handle
  Node 426,                               !- Name
  {6b6e8d54-d64e-49f3-b679-69bd6cd711ba}, !- Inlet Port
  {0d1d45b6-4469-4747-9ef1-ab739be0bf49}; !- Outlet Port

OS:Connection,
  {18296de4-83ae-4b12-a7d9-8822b4794ed7}, !- Handle
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- Source Object
  11,                                     !- Outlet Port
  {4f9808de-f661-403a-ae29-03ef9db69ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd18393-d970-40fa-bb8f-79c4eaa377e0}, !- Handle
  {164a988c-4af1-455c-9437-0cc896f60e22}, !- Source Object
  3,                                      !- Outlet Port
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f477ad0-feb4-4ee9-bef9-9f879447d9f3}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {8b560c31-5478-4634-bb8b-6937d21676bb}, !- Inlet Node Name
  {f20c9283-e697-4d54-9210-d4842c1e51fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be460bb9-092c-4b14-9b8f-46540e7fb795}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {f9fa33a7-2db3-416a-8250-3cada7f214e3}, !- Outlet Node Name
  {f9c6610a-041a-4ab1-8465-3de83f6d796c}; !- Inlet Node Name 1

OS:Connection,
  {8b560c31-5478-4634-bb8b-6937d21676bb}, !- Handle
  {4f9808de-f661-403a-ae29-03ef9db69ab9}, !- Source Object
  3,                                      !- Outlet Port
  {1f477ad0-feb4-4ee9-bef9-9f879447d9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9fa33a7-2db3-416a-8250-3cada7f214e3}, !- Handle
  {be460bb9-092c-4b14-9b8f-46540e7fb795}, !- Source Object
  2,                                      !- Outlet Port
  {164a988c-4af1-455c-9437-0cc896f60e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c9faed5-d721-4418-85d9-14538a39a5e0}, !- Handle
  {01c93c04-8fe6-4c1b-884f-ab2309354abc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {94e726ff-84c2-4084-a12f-7ff7ff253615}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {0e3d31ff-9c68-47ca-9e37-3fff4e7d1733}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {854f6981-4216-498c-a9d1-d8530beea86c}, !- Handle
  Fan On Off 15,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e9e54a3-6341-43ee-83df-cac51a722f19}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25511025-70ac-4f95-bf1b-5e775d96d91a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9e9e54a3-6341-43ee-83df-cac51a722f19}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25511025-70ac-4f95-bf1b-5e775d96d91a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d4d12cc-de39-43e1-a29a-2821e8009800}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a558845-9873-4346-bf46-5359c9a83d93}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dd838ae-3463-442d-80e2-5974ad009f2b}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52332638-af75-4706-bae6-3ee2183fd528}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ddd28db-36b5-4d82-833f-fd7701d98282}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60e56716-f5f6-417e-8bc7-403e099750be}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 3kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1154997e-7512-4309-9104-26f8a7e6db4b}, !- Handle
  Curve Cubic 72,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c9c4fd14-bb3d-4edd-babd-92a79c4a4828}, !- Handle
  Curve Cubic 73,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1d1ec364-c658-4432-b35a-16dadb7c3df1}, !- Handle
  Curve Cubic 74,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1ce139be-beb6-4a14-bebd-3605294b185e}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab7dcead-9d00-489b-952f-d56b6a71425b}, !- Handle
  Curve Cubic 75,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6ac89fb6-d29a-4612-b611-7a141bb68759}, !- Handle
  CoilHeatingDXSingleSpeed_dx 14 2 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  691.061488628489,                       !- Rated Total Heating Capacity {W}
  3.29328185025153,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1d251c6e-9d74-41a4-831c-2d8c30bf9aa4}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5a4f6cd-0b1a-44cc-a718-9d5e0a51241d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5a4f6cd-0b1a-44cc-a718-9d5e0a51241d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f386946e-e227-42a2-83e4-54a97d537550}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {1d251c6e-9d74-41a4-831c-2d8c30bf9aa4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63380f78-01cb-48a5-8c94-c41819883d66}, !- Mixed Air Node Name
  {8ddc153f-7165-41ed-baee-5331006f1781}, !- Outdoor Air Stream Node Name
  {70ebf7b7-c7b8-4a41-b807-cd2b76d5ad0a}, !- Relief Air Stream Node Name
  {1a4358cd-a37b-4ee6-8489-624b702639e6}; !- Return Air Stream Node Name

OS:Node,
  {c73fcaf6-fdf9-41cc-ad8e-132223bbfff9}, !- Handle
  Node 427,                               !- Name
  ,                                       !- Inlet Port
  {42309e32-ebff-4ae8-91d4-f1a04b2d55e8}; !- Outlet Port

OS:Node,
  {d2f10525-33f7-4f7f-ad60-76dd0023d407}, !- Handle
  Node 428,                               !- Name
  {58222487-29d7-431d-8cf7-c8268bb57525}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {fd51e015-b249-413d-b5fe-01369bcfd9bd}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {be44a722-d84f-47b4-bc8b-148e13dffa39}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {1842f257-4a91-44ce-ae0f-9bf59c0e10a9}, !- Air Inlet Node Name
  {1a957ce8-9439-4b61-a8ff-cd508e0eb949}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b050cee4-7694-4bd4-8ddc-bcb22232c044}, !- Controlling Zone or Thermostat Location
  {854f6981-4216-498c-a9d1-d8530beea86c}, !- Supply Air Fan Name
  {6ac89fb6-d29a-4612-b611-7a141bb68759}, !- Heating Coil Name
  {60e56716-f5f6-417e-8bc7-403e099750be}, !- Cooling Coil Name
  {fd51e015-b249-413d-b5fe-01369bcfd9bd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1a957ce8-9439-4b61-a8ff-cd508e0eb949}, !- Handle
  {be44a722-d84f-47b4-bc8b-148e13dffa39}, !- Source Object
  4,                                      !- Outlet Port
  {127abf51-7768-4611-b787-4bf98603d082}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72bc1ba8-54b5-4d41-ba61-87ac343cb5de}, !- Handle
  Node 429,                               !- Name
  {63380f78-01cb-48a5-8c94-c41819883d66}, !- Inlet Port
  {1842f257-4a91-44ce-ae0f-9bf59c0e10a9}; !- Outlet Port

OS:Connection,
  {1a4358cd-a37b-4ee6-8489-624b702639e6}, !- Handle
  {b645b780-ea39-4922-b8b0-0206e80bf127}, !- Source Object
  3,                                      !- Outlet Port
  {f386946e-e227-42a2-83e4-54a97d537550}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63380f78-01cb-48a5-8c94-c41819883d66}, !- Handle
  {f386946e-e227-42a2-83e4-54a97d537550}, !- Source Object
  5,                                      !- Outlet Port
  {72bc1ba8-54b5-4d41-ba61-87ac343cb5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1842f257-4a91-44ce-ae0f-9bf59c0e10a9}, !- Handle
  {72bc1ba8-54b5-4d41-ba61-87ac343cb5de}, !- Source Object
  3,                                      !- Outlet Port
  {be44a722-d84f-47b4-bc8b-148e13dffa39}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f50d792e-51ae-4161-b905-83170341e17d}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b050cee4-7694-4bd4-8ddc-bcb22232c044}, !- Control Zone Name
  {127abf51-7768-4611-b787-4bf98603d082}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c5dda2f-8e71-4013-b6a7-93d67bc21b3c}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ff884ae-c488-4859-b8f0-77e974b0e9de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c293dcc4-252d-4140-b972-1dfb481c8b82}, !- Air Inlet Node Name
  {6b6e8d54-d64e-49f3-b679-69bd6cd711ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa416567-7a9f-4ea5-89e2-7f703c8c5756}, !- Handle
  Node 430,                               !- Name
  {537720c4-bb00-472f-8330-cc97488cccb0}, !- Inlet Port
  {f9c6610a-041a-4ab1-8465-3de83f6d796c}; !- Outlet Port

OS:Connection,
  {0d1d45b6-4469-4747-9ef1-ab739be0bf49}, !- Handle
  {cc1b03b3-70a5-4574-a5cd-1eca68adaf47}, !- Source Object
  3,                                      !- Outlet Port
  {b9877dc1-4640-4f97-9de5-efdb5932f9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {537720c4-bb00-472f-8330-cc97488cccb0}, !- Handle
  {f97855d2-358a-4d65-8e99-3648c30da2e0}, !- Source Object
  2,                                      !- Outlet Port
  {fa416567-7a9f-4ea5-89e2-7f703c8c5756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c6610a-041a-4ab1-8465-3de83f6d796c}, !- Handle
  {fa416567-7a9f-4ea5-89e2-7f703c8c5756}, !- Source Object
  3,                                      !- Outlet Port
  {be460bb9-092c-4b14-9b8f-46540e7fb795}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6be20ced-da20-4b9d-a827-1974b3fffe49}, !- Handle
  Node 431,                               !- Name
  {f20c9283-e697-4d54-9210-d4842c1e51fe}, !- Inlet Port
  {c293dcc4-252d-4140-b972-1dfb481c8b82}; !- Outlet Port

OS:Connection,
  {f20c9283-e697-4d54-9210-d4842c1e51fe}, !- Handle
  {1f477ad0-feb4-4ee9-bef9-9f879447d9f3}, !- Source Object
  3,                                      !- Outlet Port
  {6be20ced-da20-4b9d-a827-1974b3fffe49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c293dcc4-252d-4140-b972-1dfb481c8b82}, !- Handle
  {6be20ced-da20-4b9d-a827-1974b3fffe49}, !- Source Object
  3,                                      !- Outlet Port
  {3ff884ae-c488-4859-b8f0-77e974b0e9de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b6e8d54-d64e-49f3-b679-69bd6cd711ba}, !- Handle
  {3ff884ae-c488-4859-b8f0-77e974b0e9de}, !- Source Object
  4,                                      !- Outlet Port
  {cc1b03b3-70a5-4574-a5cd-1eca68adaf47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}, !- Availability Schedule
  {76ac53a8-4f3e-4a9c-8516-2bd6b3a73520}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f77dc413-8791-4f38-9b61-cdf435f6c350}, !- Supply Side Inlet Node Name
  {6ee05b7d-226c-470c-8363-2aecfbcfc656}, !- Demand Side Outlet Node Name
  {90981724-663e-494b-b3ec-2707be11f670}, !- Demand Side Inlet Node A
  {7d4007ee-a831-499c-8610-f972346ec49e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5ad394d-b416-43af-859f-792a6fd6fa77}, !- Demand Mixer Name
  {4471d7e7-c18f-4cb8-898c-d3f4560ee3b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5cb791b2-57b6-4d92-9517-fcd3b04289aa}, !- Handle
  Node 432,                               !- Name
  {f77dc413-8791-4f38-9b61-cdf435f6c350}, !- Inlet Port
  {98f23f65-f0b4-4e8e-ab87-6fddba5c1d20}; !- Outlet Port

OS:Node,
  {5c0a9154-85b4-4dbf-8d78-2eb9d5d5b16c}, !- Handle
  Node 433,                               !- Name
  {5fa7dfb6-491a-4031-86d3-4d463e4da44f}, !- Inlet Port
  {7d4007ee-a831-499c-8610-f972346ec49e}; !- Outlet Port

OS:Connection,
  {f77dc413-8791-4f38-9b61-cdf435f6c350}, !- Handle
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- Source Object
  9,                                      !- Outlet Port
  {5cb791b2-57b6-4d92-9517-fcd3b04289aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4007ee-a831-499c-8610-f972346ec49e}, !- Handle
  {5c0a9154-85b4-4dbf-8d78-2eb9d5d5b16c}, !- Source Object
  3,                                      !- Outlet Port
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fe8d3a18-1864-42fa-b159-3d7a2764f364}, !- Handle
  Node 434,                               !- Name
  {90981724-663e-494b-b3ec-2707be11f670}, !- Inlet Port
  {dc9c8cfa-8fae-4167-9517-7e06f65bf4c6}; !- Outlet Port

OS:Node,
  {77dedb5a-174e-41fa-acad-23b171bbc194}, !- Handle
  Node 435,                               !- Name
  {8c078640-b150-4755-823c-baeea7013b96}, !- Inlet Port
  {6ee05b7d-226c-470c-8363-2aecfbcfc656}; !- Outlet Port

OS:Node,
  {71e020ad-a069-4e50-996b-0d3a47fef125}, !- Handle
  Node 436,                               !- Name
  {cba1a779-b619-4715-96a6-58db59da5142}, !- Inlet Port
  {0131c1cb-a3bd-495e-a029-5bc9c2bf7ede}; !- Outlet Port

OS:Connection,
  {90981724-663e-494b-b3ec-2707be11f670}, !- Handle
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- Source Object
  11,                                     !- Outlet Port
  {fe8d3a18-1864-42fa-b159-3d7a2764f364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee05b7d-226c-470c-8363-2aecfbcfc656}, !- Handle
  {77dedb5a-174e-41fa-acad-23b171bbc194}, !- Source Object
  3,                                      !- Outlet Port
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4471d7e7-c18f-4cb8-898c-d3f4560ee3b2}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {dc9c8cfa-8fae-4167-9517-7e06f65bf4c6}, !- Inlet Node Name
  {0b22713e-fbb5-4368-a9a7-762e0ff69339}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5ad394d-b416-43af-859f-792a6fd6fa77}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {8c078640-b150-4755-823c-baeea7013b96}, !- Outlet Node Name
  {76e14b27-0415-45b3-82c0-faa01c0c6321}; !- Inlet Node Name 1

OS:Connection,
  {dc9c8cfa-8fae-4167-9517-7e06f65bf4c6}, !- Handle
  {fe8d3a18-1864-42fa-b159-3d7a2764f364}, !- Source Object
  3,                                      !- Outlet Port
  {4471d7e7-c18f-4cb8-898c-d3f4560ee3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c078640-b150-4755-823c-baeea7013b96}, !- Handle
  {b5ad394d-b416-43af-859f-792a6fd6fa77}, !- Source Object
  2,                                      !- Outlet Port
  {77dedb5a-174e-41fa-acad-23b171bbc194}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3788bdb9-1028-4102-b04b-c1b071da21a8}, !- Handle
  {ba431298-e315-4de1-aa1e-3c5b889814af}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76ac53a8-4f3e-4a9c-8516-2bd6b3a73520}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {ff7415bc-7307-42a3-87ee-56564b05253b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fafd52ad-beae-482a-bee5-d17824526530}, !- Handle
  Fan On Off 16,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c962019b-5d30-42bc-a2fb-26d42d16706a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5d4d1bb-2d12-4ab5-9b70-9911c95757e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c962019b-5d30-42bc-a2fb-26d42d16706a}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5d4d1bb-2d12-4ab5-9b70-9911c95757e9}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16d6d9ce-0316-40f5-83c1-69a547f48430}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7849ba4-4bff-4526-ae8d-9f5199fcc03c}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7122aec6-05b3-46a4-badb-5f486e3fe7a1}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5520e120-e4d5-494e-a7bd-f01138e96a13}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01596158-d740-480c-ba2f-32e3887f587c}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {35b2fb8e-74ea-44b5-8195-490ba3f76cd9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 16kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {9c352eda-5071-4a8e-b943-32a63147481a}, !- Handle
  Curve Cubic 77,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {493d0dfc-8f77-4027-9389-da6157355a0a}, !- Handle
  Curve Cubic 78,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c443e6e7-af50-4664-b358-5ca61a514583}, !- Handle
  Curve Cubic 79,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {280cbc66-a214-419e-a44c-6db1e8ecc1b2}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6c24369-62ca-4533-9d3d-09b0a570b31b}, !- Handle
  Curve Cubic 80,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3dbf867c-8358-4825-a629-97c547a39f92}, !- Handle
  CoilHeatingDXSingleSpeed_dx 15 12 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  3416.33605531263,                       !- Rated Total Heating Capacity {W}
  3.29754824191708,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {251e4cd2-990c-40eb-981e-a13b38f3cee5}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22cfcc45-8702-44eb-89f4-258539fddc78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {22cfcc45-8702-44eb-89f4-258539fddc78}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {61b0ced8-4cb2-427a-a135-9bb382f2dda4}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {251e4cd2-990c-40eb-981e-a13b38f3cee5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {32a13bba-909f-435c-843a-ea3a5d73fae6}, !- Mixed Air Node Name
  {ea4a22ef-8e68-47ec-9ec6-3c1233010ac3}, !- Outdoor Air Stream Node Name
  {bb91cfa3-b3b5-4f6d-8378-bb9a61d09070}, !- Relief Air Stream Node Name
  {98f23f65-f0b4-4e8e-ab87-6fddba5c1d20}; !- Return Air Stream Node Name

OS:Node,
  {78d8ff34-3519-4fe3-ae2e-970143849b77}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {e0fe41ce-eb57-4ac1-9fb6-305bb5b8db50}; !- Outlet Port

OS:Node,
  {b260c0e5-417f-462e-bdbf-514240ecd9ae}, !- Handle
  Node 438,                               !- Name
  {a929b53d-434d-4e5f-9292-bd430c3dfcd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {50331b8f-e570-47db-8741-3180bb10f380}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {925200b4-add5-4fe6-99e1-2ee80332da36}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {14b71844-b410-4742-bd1e-2413aaafb753}, !- Air Inlet Node Name
  {5fa7dfb6-491a-4031-86d3-4d463e4da44f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df17bcaf-b01a-40e7-9843-03bd12e0a445}, !- Controlling Zone or Thermostat Location
  {fafd52ad-beae-482a-bee5-d17824526530}, !- Supply Air Fan Name
  {3dbf867c-8358-4825-a629-97c547a39f92}, !- Heating Coil Name
  {35b2fb8e-74ea-44b5-8195-490ba3f76cd9}, !- Cooling Coil Name
  {50331b8f-e570-47db-8741-3180bb10f380}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {5fa7dfb6-491a-4031-86d3-4d463e4da44f}, !- Handle
  {925200b4-add5-4fe6-99e1-2ee80332da36}, !- Source Object
  4,                                      !- Outlet Port
  {5c0a9154-85b4-4dbf-8d78-2eb9d5d5b16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c253dec7-ed56-41f3-8a69-9adaf3fd902f}, !- Handle
  Node 439,                               !- Name
  {32a13bba-909f-435c-843a-ea3a5d73fae6}, !- Inlet Port
  {14b71844-b410-4742-bd1e-2413aaafb753}; !- Outlet Port

OS:Connection,
  {98f23f65-f0b4-4e8e-ab87-6fddba5c1d20}, !- Handle
  {5cb791b2-57b6-4d92-9517-fcd3b04289aa}, !- Source Object
  3,                                      !- Outlet Port
  {61b0ced8-4cb2-427a-a135-9bb382f2dda4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {32a13bba-909f-435c-843a-ea3a5d73fae6}, !- Handle
  {61b0ced8-4cb2-427a-a135-9bb382f2dda4}, !- Source Object
  5,                                      !- Outlet Port
  {c253dec7-ed56-41f3-8a69-9adaf3fd902f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b71844-b410-4742-bd1e-2413aaafb753}, !- Handle
  {c253dec7-ed56-41f3-8a69-9adaf3fd902f}, !- Source Object
  3,                                      !- Outlet Port
  {925200b4-add5-4fe6-99e1-2ee80332da36}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5960100e-44a0-4c5c-b363-40d72abba17b}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {df17bcaf-b01a-40e7-9843-03bd12e0a445}, !- Control Zone Name
  {5c0a9154-85b4-4dbf-8d78-2eb9d5d5b16c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b2b366a-0c12-4a06-b991-3f9b78e2a30a}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2e71d4e-2535-471a-ae8e-4014ee9fbd57}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {066489dd-463f-471d-bb64-4f7e162a7adc}, !- Air Inlet Node Name
  {cba1a779-b619-4715-96a6-58db59da5142}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa596f34-3bb9-4f4e-af63-da81b531d291}, !- Handle
  Node 440,                               !- Name
  {371f2368-535a-4a1a-86b0-9057dbc418de}, !- Inlet Port
  {76e14b27-0415-45b3-82c0-faa01c0c6321}; !- Outlet Port

OS:Connection,
  {0131c1cb-a3bd-495e-a029-5bc9c2bf7ede}, !- Handle
  {71e020ad-a069-4e50-996b-0d3a47fef125}, !- Source Object
  3,                                      !- Outlet Port
  {f67f12b6-0f26-4963-af02-d3443eb24840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371f2368-535a-4a1a-86b0-9057dbc418de}, !- Handle
  {995a0cb8-83fd-4bca-88a6-a075d8d479b8}, !- Source Object
  2,                                      !- Outlet Port
  {fa596f34-3bb9-4f4e-af63-da81b531d291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e14b27-0415-45b3-82c0-faa01c0c6321}, !- Handle
  {fa596f34-3bb9-4f4e-af63-da81b531d291}, !- Source Object
  3,                                      !- Outlet Port
  {b5ad394d-b416-43af-859f-792a6fd6fa77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a56bbe0-3364-41d4-86d8-06af0c5b956f}, !- Handle
  Node 441,                               !- Name
  {0b22713e-fbb5-4368-a9a7-762e0ff69339}, !- Inlet Port
  {066489dd-463f-471d-bb64-4f7e162a7adc}; !- Outlet Port

OS:Connection,
  {0b22713e-fbb5-4368-a9a7-762e0ff69339}, !- Handle
  {4471d7e7-c18f-4cb8-898c-d3f4560ee3b2}, !- Source Object
  3,                                      !- Outlet Port
  {2a56bbe0-3364-41d4-86d8-06af0c5b956f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066489dd-463f-471d-bb64-4f7e162a7adc}, !- Handle
  {2a56bbe0-3364-41d4-86d8-06af0c5b956f}, !- Source Object
  3,                                      !- Outlet Port
  {b2e71d4e-2535-471a-ae8e-4014ee9fbd57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cba1a779-b619-4715-96a6-58db59da5142}, !- Handle
  {b2e71d4e-2535-471a-ae8e-4014ee9fbd57}, !- Source Object
  4,                                      !- Outlet Port
  {71e020ad-a069-4e50-996b-0d3a47fef125}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {31b4daa4-3cd6-4d17-b2c9-b92e8608ab00}, !- Availability Schedule
  {1635657c-cfe8-4855-94a0-e179925188de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f12686a-c2ee-4103-8d85-7c19b6a09c89}, !- Supply Side Inlet Node Name
  {547be28d-54fa-4213-bfdd-fe35b3123ce2}, !- Demand Side Outlet Node Name
  {efa62576-316d-4856-bf91-df0d675dd522}, !- Demand Side Inlet Node A
  {3ea950a4-f37b-4ddf-a3e9-670c293daed0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {26099a25-f9c8-4c18-8853-d47c8c6e5c8d}, !- Demand Mixer Name
  {bb254afa-ba45-4f57-b7b0-b2292aacb876}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8b85457-8fca-4515-a300-a0d6b4a3eb11}, !- Handle
  Node 442,                               !- Name
  {6f12686a-c2ee-4103-8d85-7c19b6a09c89}, !- Inlet Port
  {7fac24e3-464f-46b6-bf9f-3d1715b0a7b3}; !- Outlet Port

OS:Node,
  {439b7515-9eee-496b-adeb-ff076c8ae49e}, !- Handle
  Node 443,                               !- Name
  {24d96e51-e276-4980-9a4e-426267c43f6a}, !- Inlet Port
  {3ea950a4-f37b-4ddf-a3e9-670c293daed0}; !- Outlet Port

OS:Connection,
  {6f12686a-c2ee-4103-8d85-7c19b6a09c89}, !- Handle
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- Source Object
  9,                                      !- Outlet Port
  {e8b85457-8fca-4515-a300-a0d6b4a3eb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea950a4-f37b-4ddf-a3e9-670c293daed0}, !- Handle
  {439b7515-9eee-496b-adeb-ff076c8ae49e}, !- Source Object
  3,                                      !- Outlet Port
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee26bb56-bea2-409a-a753-4a52ec9ab590}, !- Handle
  Node 444,                               !- Name
  {efa62576-316d-4856-bf91-df0d675dd522}, !- Inlet Port
  {315b0ef4-80fe-4e26-8cc7-67fae38d5064}; !- Outlet Port

OS:Node,
  {5af5c960-0748-484d-8585-42977f376ec0}, !- Handle
  Node 445,                               !- Name
  {cb6d72eb-0cbb-4d39-9354-1e6e01644a14}, !- Inlet Port
  {547be28d-54fa-4213-bfdd-fe35b3123ce2}; !- Outlet Port

OS:Node,
  {8280b03e-69f0-4c0c-92ee-e105ba0217ff}, !- Handle
  Node 446,                               !- Name
  {58d20436-e725-433c-9400-c79cdc31a87a}, !- Inlet Port
  {fd9b71fc-8c24-48ae-9057-dbc560ddcbb3}; !- Outlet Port

OS:Connection,
  {efa62576-316d-4856-bf91-df0d675dd522}, !- Handle
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- Source Object
  11,                                     !- Outlet Port
  {ee26bb56-bea2-409a-a753-4a52ec9ab590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547be28d-54fa-4213-bfdd-fe35b3123ce2}, !- Handle
  {5af5c960-0748-484d-8585-42977f376ec0}, !- Source Object
  3,                                      !- Outlet Port
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb254afa-ba45-4f57-b7b0-b2292aacb876}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {315b0ef4-80fe-4e26-8cc7-67fae38d5064}, !- Inlet Node Name
  {86776a51-10be-434d-84d1-ca4e1d20380c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {26099a25-f9c8-4c18-8853-d47c8c6e5c8d}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {cb6d72eb-0cbb-4d39-9354-1e6e01644a14}, !- Outlet Node Name
  {a1eb8618-8390-4cbe-991b-c687f9a94164}; !- Inlet Node Name 1

OS:Connection,
  {315b0ef4-80fe-4e26-8cc7-67fae38d5064}, !- Handle
  {ee26bb56-bea2-409a-a753-4a52ec9ab590}, !- Source Object
  3,                                      !- Outlet Port
  {bb254afa-ba45-4f57-b7b0-b2292aacb876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6d72eb-0cbb-4d39-9354-1e6e01644a14}, !- Handle
  {26099a25-f9c8-4c18-8853-d47c8c6e5c8d}, !- Source Object
  2,                                      !- Outlet Port
  {5af5c960-0748-484d-8585-42977f376ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f849be9c-bd32-467d-9c0f-0bf410019ee0}, !- Handle
  {315d8898-6ef9-4763-b8a9-ed7fa98083ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1635657c-cfe8-4855-94a0-e179925188de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {c89497c0-29f7-4172-90a3-cca29f129403}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {61776b9a-ff00-4abe-a544-6ce881303885}, !- Handle
  Fan On Off 17,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f430faa4-3401-4615-8117-c8db75888073}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a771cac6-b897-458b-bccb-0ca15f9ab2b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f430faa4-3401-4615-8117-c8db75888073}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a771cac6-b897-458b-bccb-0ca15f9ab2b6}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0f35981-e198-4384-86c7-395ea2aa8d4e}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f42eb7fa-b54d-4de6-9b58-92e094b63674}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bf827cb-085d-4839-8b2e-3121a7b499e3}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23330df3-356c-4022-8ec6-24205126228b}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ba61ff3-a37e-45bb-9b66-e1cdecdd0a8b}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3755b190-3bb8-4144-abb8-f15c273d2021}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 8kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {fb68300a-984c-4dde-833e-43e246480b5e}, !- Handle
  Curve Cubic 82,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {53f2e1c8-8e6f-4fb9-9bbb-f66f188e1d41}, !- Handle
  Curve Cubic 83,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {862d79c0-a8e5-4838-a1f7-b7b7d7dfec96}, !- Handle
  Curve Cubic 84,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {474da26d-9f2f-433d-9a8e-1ed60983e912}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {657c13bd-3bff-4744-8ab9-fbb37976ab16}, !- Handle
  Curve Cubic 85,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7e9fcfe6-37cd-4666-ba3d-ea01f2054a6b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 16 6 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  1680.81256829379,                       !- Rated Total Heating Capacity {W}
  3.29483129624456,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a5cb9fe6-c36e-4ac8-8f5e-e562be2beb6e}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31b4daa4-3cd6-4d17-b2c9-b92e8608ab00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94dd3b4c-f6f8-426c-8409-15e6d85f2d5f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94dd3b4c-f6f8-426c-8409-15e6d85f2d5f}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1599e10d-2ef0-40a7-89c1-e2153b0a7b91}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {a5cb9fe6-c36e-4ac8-8f5e-e562be2beb6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5b18a405-a79b-4609-86f9-97b3c0c60f8c}, !- Mixed Air Node Name
  {8ef7aefd-9376-46cc-a63f-718fe36c8e4a}, !- Outdoor Air Stream Node Name
  {5e7ae796-d1d3-4fd0-9927-d1ce4bfaa604}, !- Relief Air Stream Node Name
  {7fac24e3-464f-46b6-bf9f-3d1715b0a7b3}; !- Return Air Stream Node Name

OS:Node,
  {9d15ef5a-1f4e-40ba-a098-cabc5d3ccda9}, !- Handle
  Node 447,                               !- Name
  ,                                       !- Inlet Port
  {e3292a07-ba07-4c4a-9776-9d445a80a7c9}; !- Outlet Port

OS:Node,
  {814dbbdb-d411-4e14-98b3-72a6135beea3}, !- Handle
  Node 448,                               !- Name
  {8def9229-2ba7-4fd5-910f-b15506e2f3db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {70290d46-fa0b-4953-b5ab-f15d1245bce1}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ddaefffa-ac95-4537-a05f-a1e794749cb3}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {4876b394-40a6-44e1-9dcb-ccf91ef86fb8}, !- Air Inlet Node Name
  {24d96e51-e276-4980-9a4e-426267c43f6a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {874a94bc-4c03-4fb2-97eb-7d4d8eada593}, !- Controlling Zone or Thermostat Location
  {61776b9a-ff00-4abe-a544-6ce881303885}, !- Supply Air Fan Name
  {7e9fcfe6-37cd-4666-ba3d-ea01f2054a6b}, !- Heating Coil Name
  {3755b190-3bb8-4144-abb8-f15c273d2021}, !- Cooling Coil Name
  {70290d46-fa0b-4953-b5ab-f15d1245bce1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {31b4daa4-3cd6-4d17-b2c9-b92e8608ab00}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {24d96e51-e276-4980-9a4e-426267c43f6a}, !- Handle
  {ddaefffa-ac95-4537-a05f-a1e794749cb3}, !- Source Object
  4,                                      !- Outlet Port
  {439b7515-9eee-496b-adeb-ff076c8ae49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2546a8d-b106-4893-b266-713cd91d59b5}, !- Handle
  Node 449,                               !- Name
  {5b18a405-a79b-4609-86f9-97b3c0c60f8c}, !- Inlet Port
  {4876b394-40a6-44e1-9dcb-ccf91ef86fb8}; !- Outlet Port

OS:Connection,
  {7fac24e3-464f-46b6-bf9f-3d1715b0a7b3}, !- Handle
  {e8b85457-8fca-4515-a300-a0d6b4a3eb11}, !- Source Object
  3,                                      !- Outlet Port
  {1599e10d-2ef0-40a7-89c1-e2153b0a7b91}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b18a405-a79b-4609-86f9-97b3c0c60f8c}, !- Handle
  {1599e10d-2ef0-40a7-89c1-e2153b0a7b91}, !- Source Object
  5,                                      !- Outlet Port
  {a2546a8d-b106-4893-b266-713cd91d59b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4876b394-40a6-44e1-9dcb-ccf91ef86fb8}, !- Handle
  {a2546a8d-b106-4893-b266-713cd91d59b5}, !- Source Object
  3,                                      !- Outlet Port
  {ddaefffa-ac95-4537-a05f-a1e794749cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {69a14ca4-b0ad-4a7a-baa5-f6a199e00b59}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {874a94bc-4c03-4fb2-97eb-7d4d8eada593}, !- Control Zone Name
  {439b7515-9eee-496b-adeb-ff076c8ae49e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f090f66-cdf9-45b0-aba1-1a7e9cf4c219}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c04b3359-e6bb-423b-a393-e750686ab99e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {986c19e8-c6c9-469a-8865-d8709e5595bb}, !- Air Inlet Node Name
  {58d20436-e725-433c-9400-c79cdc31a87a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ee1b640-4d08-49b6-882f-1a6a6208e3e3}, !- Handle
  Node 450,                               !- Name
  {5dd609e7-89ea-4fcf-92f3-800ab2021282}, !- Inlet Port
  {a1eb8618-8390-4cbe-991b-c687f9a94164}; !- Outlet Port

OS:Connection,
  {fd9b71fc-8c24-48ae-9057-dbc560ddcbb3}, !- Handle
  {8280b03e-69f0-4c0c-92ee-e105ba0217ff}, !- Source Object
  3,                                      !- Outlet Port
  {bbf07354-4fd0-409a-ac8c-3728831e9948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd609e7-89ea-4fcf-92f3-800ab2021282}, !- Handle
  {5d5a6f7a-c2bb-4559-95d4-7bd6c1fc57d8}, !- Source Object
  2,                                      !- Outlet Port
  {5ee1b640-4d08-49b6-882f-1a6a6208e3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1eb8618-8390-4cbe-991b-c687f9a94164}, !- Handle
  {5ee1b640-4d08-49b6-882f-1a6a6208e3e3}, !- Source Object
  3,                                      !- Outlet Port
  {26099a25-f9c8-4c18-8853-d47c8c6e5c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {704ebe53-a69b-4e13-ab1f-8811c25558aa}, !- Handle
  Node 451,                               !- Name
  {86776a51-10be-434d-84d1-ca4e1d20380c}, !- Inlet Port
  {986c19e8-c6c9-469a-8865-d8709e5595bb}; !- Outlet Port

OS:Connection,
  {86776a51-10be-434d-84d1-ca4e1d20380c}, !- Handle
  {bb254afa-ba45-4f57-b7b0-b2292aacb876}, !- Source Object
  3,                                      !- Outlet Port
  {704ebe53-a69b-4e13-ab1f-8811c25558aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986c19e8-c6c9-469a-8865-d8709e5595bb}, !- Handle
  {704ebe53-a69b-4e13-ab1f-8811c25558aa}, !- Source Object
  3,                                      !- Outlet Port
  {c04b3359-e6bb-423b-a393-e750686ab99e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58d20436-e725-433c-9400-c79cdc31a87a}, !- Handle
  {c04b3359-e6bb-423b-a393-e750686ab99e}, !- Source Object
  4,                                      !- Outlet Port
  {8280b03e-69f0-4c0c-92ee-e105ba0217ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}, !- Availability Schedule
  {20e679b2-0b8f-4bd1-9280-7d4d69e0f0d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4e0896d-8d07-4400-92ab-89ea7e8c41cd}, !- Supply Side Inlet Node Name
  {87247421-f11d-4642-a0f5-462b8eb8815d}, !- Demand Side Outlet Node Name
  {48387f9d-178e-4018-9593-0e5bb92f6895}, !- Demand Side Inlet Node A
  {32547c32-17ec-4954-b4fe-cff90ab9667b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c094f66-7ba5-49f6-a139-69fa3005972c}, !- Demand Mixer Name
  {d73831cd-60c2-42f5-acc2-2cce92e8d645}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df8a0ee1-2641-4819-ad18-b63c5897c780}, !- Handle
  Node 452,                               !- Name
  {e4e0896d-8d07-4400-92ab-89ea7e8c41cd}, !- Inlet Port
  {52a72e29-7114-4105-9f84-6a3bede7d5f3}; !- Outlet Port

OS:Node,
  {52b2209f-a6c9-4b56-8a5a-dd6b1b2c892b}, !- Handle
  Node 453,                               !- Name
  {fb8cff20-e4df-4106-bab3-d643c7a44b55}, !- Inlet Port
  {32547c32-17ec-4954-b4fe-cff90ab9667b}; !- Outlet Port

OS:Connection,
  {e4e0896d-8d07-4400-92ab-89ea7e8c41cd}, !- Handle
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- Source Object
  9,                                      !- Outlet Port
  {df8a0ee1-2641-4819-ad18-b63c5897c780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32547c32-17ec-4954-b4fe-cff90ab9667b}, !- Handle
  {52b2209f-a6c9-4b56-8a5a-dd6b1b2c892b}, !- Source Object
  3,                                      !- Outlet Port
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbd18504-2038-429d-9b2f-f09f3e194b95}, !- Handle
  Node 454,                               !- Name
  {48387f9d-178e-4018-9593-0e5bb92f6895}, !- Inlet Port
  {f96ece64-7b7f-488e-bf4f-bebec2ce486f}; !- Outlet Port

OS:Node,
  {a00e4477-4291-4e02-b347-574cbd0bf925}, !- Handle
  Node 455,                               !- Name
  {973a2c62-8943-41cb-8aa5-4e9b0585024f}, !- Inlet Port
  {87247421-f11d-4642-a0f5-462b8eb8815d}; !- Outlet Port

OS:Node,
  {8b487930-f9a3-4671-a444-ad80bee8ae84}, !- Handle
  Node 456,                               !- Name
  {0bb50a4f-8ba9-43be-ac1a-b94a588c75e1}, !- Inlet Port
  {c35ab329-884c-4e5b-8177-ec921ff3d988}; !- Outlet Port

OS:Connection,
  {48387f9d-178e-4018-9593-0e5bb92f6895}, !- Handle
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- Source Object
  11,                                     !- Outlet Port
  {dbd18504-2038-429d-9b2f-f09f3e194b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87247421-f11d-4642-a0f5-462b8eb8815d}, !- Handle
  {a00e4477-4291-4e02-b347-574cbd0bf925}, !- Source Object
  3,                                      !- Outlet Port
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d73831cd-60c2-42f5-acc2-2cce92e8d645}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {f96ece64-7b7f-488e-bf4f-bebec2ce486f}, !- Inlet Node Name
  {9cfbe3ef-0382-4705-b8b9-523b0e58b4a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c094f66-7ba5-49f6-a139-69fa3005972c}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {973a2c62-8943-41cb-8aa5-4e9b0585024f}, !- Outlet Node Name
  {6201ac4b-2ba3-4360-bd0e-72ebe08b2073}; !- Inlet Node Name 1

OS:Connection,
  {f96ece64-7b7f-488e-bf4f-bebec2ce486f}, !- Handle
  {dbd18504-2038-429d-9b2f-f09f3e194b95}, !- Source Object
  3,                                      !- Outlet Port
  {d73831cd-60c2-42f5-acc2-2cce92e8d645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973a2c62-8943-41cb-8aa5-4e9b0585024f}, !- Handle
  {9c094f66-7ba5-49f6-a139-69fa3005972c}, !- Source Object
  2,                                      !- Outlet Port
  {a00e4477-4291-4e02-b347-574cbd0bf925}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {254f99a0-b08d-4d4e-92ea-952895d57b72}, !- Handle
  {be5933d7-2c80-4a65-9f29-20755cd9404a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20e679b2-0b8f-4bd1-9280-7d4d69e0f0d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {e27669b6-c185-4a31-8045-f24c29392e89}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {83908c32-a715-4896-9396-538758f6471b}, !- Handle
  Fan On Off 18,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bb90ecb-7a0f-4fc1-b172-2c6ec6bf904c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dec73d44-14f6-4c81-ba15-3cf4a513284e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bb90ecb-7a0f-4fc1-b172-2c6ec6bf904c}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dec73d44-14f6-4c81-ba15-3cf4a513284e}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e951768-bbe5-443c-8b97-9c46cf5b68d3}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14f1ad38-c2b2-4f12-9453-7e7b0f58b769}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41412dec-ee94-4f60-bf18-b2477a03f4e7}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5038199b-3551-48ff-b16f-e8ec256d920c}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65e57a32-568f-4e2f-b078-1282740526ad}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cc03d0dd-e96e-46a9-9b97-bee542969b69}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 10kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {389608d4-b08e-4b36-8cba-6f82538c421c}, !- Handle
  Curve Cubic 87,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e1ecffff-0339-4f93-bcc9-1c022f8fd73e}, !- Handle
  Curve Cubic 88,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7d8bccfe-aad0-4771-8dce-a4cebc07535f}, !- Handle
  Curve Cubic 89,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c4659425-5fcb-4e15-b195-fbace0d15da5}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a35590d3-a59a-4d7d-80a4-0dee3e915405}, !- Handle
  Curve Cubic 90,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {df344e93-2ea3-4482-912b-94a982a1152b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 17 7 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2045.42348762352,                       !- Rated Total Heating Capacity {W}
  3.2954020912046,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {761f7e1f-cac0-4b5b-bf94-60535d34dffb}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2ff4391-695e-457a-a4a2-0ec1f9274d65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2ff4391-695e-457a-a4a2-0ec1f9274d65}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {370a6a7b-1994-4dc1-9d44-ebcef22e984c}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {761f7e1f-cac0-4b5b-bf94-60535d34dffb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3595331-d7cb-4a7e-ba80-f74710f3456d}, !- Mixed Air Node Name
  {f3b3e95b-a03f-4c67-99b5-22ff5caa9e25}, !- Outdoor Air Stream Node Name
  {b70f3b9e-04fc-4388-a813-06d6463a2e39}, !- Relief Air Stream Node Name
  {52a72e29-7114-4105-9f84-6a3bede7d5f3}; !- Return Air Stream Node Name

OS:Node,
  {0f3a06e7-77a8-4ab3-aa30-66635213c614}, !- Handle
  Node 457,                               !- Name
  ,                                       !- Inlet Port
  {d47f1e8b-ccf1-471f-b9c6-c70f630d0865}; !- Outlet Port

OS:Node,
  {79f73f54-29be-416a-8394-2cbf31470bc7}, !- Handle
  Node 458,                               !- Name
  {1547f22c-886d-4f97-acb3-9ca6a3a8f242}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {9abac266-6d54-40be-b73b-bb8523e96707}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e606883a-8a70-4817-bd02-26bae0e84082}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {86233e91-3f9f-4c16-873c-f32befe0be06}, !- Air Inlet Node Name
  {fb8cff20-e4df-4106-bab3-d643c7a44b55}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87354ed0-3334-4a1d-a674-61932438a7a4}, !- Controlling Zone or Thermostat Location
  {83908c32-a715-4896-9396-538758f6471b}, !- Supply Air Fan Name
  {df344e93-2ea3-4482-912b-94a982a1152b}, !- Heating Coil Name
  {cc03d0dd-e96e-46a9-9b97-bee542969b69}, !- Cooling Coil Name
  {9abac266-6d54-40be-b73b-bb8523e96707}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fb8cff20-e4df-4106-bab3-d643c7a44b55}, !- Handle
  {e606883a-8a70-4817-bd02-26bae0e84082}, !- Source Object
  4,                                      !- Outlet Port
  {52b2209f-a6c9-4b56-8a5a-dd6b1b2c892b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b86774bb-e733-4876-8385-30d3ef3499e8}, !- Handle
  Node 459,                               !- Name
  {a3595331-d7cb-4a7e-ba80-f74710f3456d}, !- Inlet Port
  {86233e91-3f9f-4c16-873c-f32befe0be06}; !- Outlet Port

OS:Connection,
  {52a72e29-7114-4105-9f84-6a3bede7d5f3}, !- Handle
  {df8a0ee1-2641-4819-ad18-b63c5897c780}, !- Source Object
  3,                                      !- Outlet Port
  {370a6a7b-1994-4dc1-9d44-ebcef22e984c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3595331-d7cb-4a7e-ba80-f74710f3456d}, !- Handle
  {370a6a7b-1994-4dc1-9d44-ebcef22e984c}, !- Source Object
  5,                                      !- Outlet Port
  {b86774bb-e733-4876-8385-30d3ef3499e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86233e91-3f9f-4c16-873c-f32befe0be06}, !- Handle
  {b86774bb-e733-4876-8385-30d3ef3499e8}, !- Source Object
  3,                                      !- Outlet Port
  {e606883a-8a70-4817-bd02-26bae0e84082}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8e07de4d-e4f9-488d-ab9e-5edbb7ea779e}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {87354ed0-3334-4a1d-a674-61932438a7a4}, !- Control Zone Name
  {52b2209f-a6c9-4b56-8a5a-dd6b1b2c892b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b0103bbc-cda3-43f7-a14e-704364a48419}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {baf17400-09d6-43d4-b1d1-509e0e1e180d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {8755481b-de80-4545-8dd8-c5027f17fa4d}, !- Air Inlet Node Name
  {0bb50a4f-8ba9-43be-ac1a-b94a588c75e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {659821b4-c302-4d49-b4e9-46831ee5c977}, !- Handle
  Node 460,                               !- Name
  {0114fdd9-fafb-4050-8024-65f918aa105b}, !- Inlet Port
  {6201ac4b-2ba3-4360-bd0e-72ebe08b2073}; !- Outlet Port

OS:Connection,
  {c35ab329-884c-4e5b-8177-ec921ff3d988}, !- Handle
  {8b487930-f9a3-4671-a444-ad80bee8ae84}, !- Source Object
  3,                                      !- Outlet Port
  {099191e8-cbff-4006-a334-017469d8ca9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0114fdd9-fafb-4050-8024-65f918aa105b}, !- Handle
  {a48559f8-7799-4227-b072-79bd86a28ea1}, !- Source Object
  2,                                      !- Outlet Port
  {659821b4-c302-4d49-b4e9-46831ee5c977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6201ac4b-2ba3-4360-bd0e-72ebe08b2073}, !- Handle
  {659821b4-c302-4d49-b4e9-46831ee5c977}, !- Source Object
  3,                                      !- Outlet Port
  {9c094f66-7ba5-49f6-a139-69fa3005972c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49b79bd8-a347-4e2a-a47f-04bac1b928f1}, !- Handle
  Node 461,                               !- Name
  {9cfbe3ef-0382-4705-b8b9-523b0e58b4a0}, !- Inlet Port
  {8755481b-de80-4545-8dd8-c5027f17fa4d}; !- Outlet Port

OS:Connection,
  {9cfbe3ef-0382-4705-b8b9-523b0e58b4a0}, !- Handle
  {d73831cd-60c2-42f5-acc2-2cce92e8d645}, !- Source Object
  3,                                      !- Outlet Port
  {49b79bd8-a347-4e2a-a47f-04bac1b928f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8755481b-de80-4545-8dd8-c5027f17fa4d}, !- Handle
  {49b79bd8-a347-4e2a-a47f-04bac1b928f1}, !- Source Object
  3,                                      !- Outlet Port
  {baf17400-09d6-43d4-b1d1-509e0e1e180d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bb50a4f-8ba9-43be-ac1a-b94a588c75e1}, !- Handle
  {baf17400-09d6-43d4-b1d1-509e0e1e180d}, !- Source Object
  4,                                      !- Outlet Port
  {8b487930-f9a3-4671-a444-ad80bee8ae84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {4973d84d-e7ea-431a-b65c-83d554eb9e66}, !- Availability Schedule
  {b0df7b44-ddfb-443a-831e-13c0e869ea09}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44b2afd7-4ae4-40c7-b6cb-c6849c1ed22d}, !- Supply Side Inlet Node Name
  {6c2072a9-bcbf-4031-934f-17305efa2126}, !- Demand Side Outlet Node Name
  {0c739fb8-462d-4cd0-8cab-5894be4ee660}, !- Demand Side Inlet Node A
  {be9217ce-e584-4ab2-9356-a07ec6bfa423}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b02a64a1-6817-498b-b180-3d091e15a0a2}, !- Demand Mixer Name
  {29abbbb5-b1ac-44f7-8e92-708790c10618}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a21cada-f772-4f31-abc4-28b230becbcc}, !- Handle
  Node 462,                               !- Name
  {44b2afd7-4ae4-40c7-b6cb-c6849c1ed22d}, !- Inlet Port
  {3b1828ad-e882-44e3-b642-776e97824439}; !- Outlet Port

OS:Node,
  {ab5e4953-8753-4b30-984c-6a6ec6ade890}, !- Handle
  Node 463,                               !- Name
  {f9f2440c-a03f-4d1c-8422-60d73d1b409a}, !- Inlet Port
  {be9217ce-e584-4ab2-9356-a07ec6bfa423}; !- Outlet Port

OS:Connection,
  {44b2afd7-4ae4-40c7-b6cb-c6849c1ed22d}, !- Handle
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- Source Object
  9,                                      !- Outlet Port
  {2a21cada-f772-4f31-abc4-28b230becbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9217ce-e584-4ab2-9356-a07ec6bfa423}, !- Handle
  {ab5e4953-8753-4b30-984c-6a6ec6ade890}, !- Source Object
  3,                                      !- Outlet Port
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0416d37-8de9-4028-963f-63f1da145344}, !- Handle
  Node 464,                               !- Name
  {0c739fb8-462d-4cd0-8cab-5894be4ee660}, !- Inlet Port
  {e2c55999-1d41-4cdc-81af-ca2df5270fa0}; !- Outlet Port

OS:Node,
  {a9228818-41f9-46e4-be72-7cafc99b768f}, !- Handle
  Node 465,                               !- Name
  {0e4c59ae-898c-4d43-8f21-26aec7d77398}, !- Inlet Port
  {6c2072a9-bcbf-4031-934f-17305efa2126}; !- Outlet Port

OS:Node,
  {c920be13-84f8-4713-a036-1c5535c2e843}, !- Handle
  Node 466,                               !- Name
  {3da84ebb-cfd1-4182-9b8d-f7aba5baa918}, !- Inlet Port
  {77de9b37-88e4-4300-aef2-08d57670c6b8}; !- Outlet Port

OS:Connection,
  {0c739fb8-462d-4cd0-8cab-5894be4ee660}, !- Handle
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- Source Object
  11,                                     !- Outlet Port
  {c0416d37-8de9-4028-963f-63f1da145344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2072a9-bcbf-4031-934f-17305efa2126}, !- Handle
  {a9228818-41f9-46e4-be72-7cafc99b768f}, !- Source Object
  3,                                      !- Outlet Port
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29abbbb5-b1ac-44f7-8e92-708790c10618}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {e2c55999-1d41-4cdc-81af-ca2df5270fa0}, !- Inlet Node Name
  {e2d5e98c-22b0-430f-8da4-819d2a2d7955}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b02a64a1-6817-498b-b180-3d091e15a0a2}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {0e4c59ae-898c-4d43-8f21-26aec7d77398}, !- Outlet Node Name
  {981b3d0e-72f5-4257-aead-ae3118502bab}; !- Inlet Node Name 1

OS:Connection,
  {e2c55999-1d41-4cdc-81af-ca2df5270fa0}, !- Handle
  {c0416d37-8de9-4028-963f-63f1da145344}, !- Source Object
  3,                                      !- Outlet Port
  {29abbbb5-b1ac-44f7-8e92-708790c10618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4c59ae-898c-4d43-8f21-26aec7d77398}, !- Handle
  {b02a64a1-6817-498b-b180-3d091e15a0a2}, !- Source Object
  2,                                      !- Outlet Port
  {a9228818-41f9-46e4-be72-7cafc99b768f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8136d80f-13f1-400d-8a6b-25531403aa72}, !- Handle
  {982ed887-cc84-456d-b26a-1dd26032ba1e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0df7b44-ddfb-443a-831e-13c0e869ea09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {0d1c871e-ad45-4fc6-9fc3-f7e52cf25914}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b10bd472-e6a4-4dd1-ac8e-3c8c593b7346}, !- Handle
  Fan On Off 19,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {514bcebb-55bc-4e66-9659-329db7f26866}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f37c0d78-584d-4bb9-a675-1434719809ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {514bcebb-55bc-4e66-9659-329db7f26866}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f37c0d78-584d-4bb9-a675-1434719809ab}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63ed7c88-542b-4b56-a772-7e5605f96862}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9eafcec3-69db-418d-8587-6faab9d2ac8e}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5195609-8691-4861-b8ae-111706cf2984}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2973729c-e1d3-450d-b9d0-b76f1a7a8535}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98870e6b-4ef5-4890-9fca-85287f0d9d79}, !- Handle
  Curve Cubic 91,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6aa208fd-f088-4afb-b018-786f512675c8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 3kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {03ebea6e-f027-4aff-baa8-4e2f006f429b}, !- Handle
  Curve Cubic 92,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b9a4a23e-bdf0-4a30-ac62-0bfec1d66668}, !- Handle
  Curve Cubic 93,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e2cff998-ba3f-46ed-b47f-6064c9a95b41}, !- Handle
  Curve Cubic 94,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9b2e0f25-609f-464b-b750-f0218173b5f3}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f186aec-45ba-43b0-af84-d54c45779796}, !- Handle
  Curve Cubic 95,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {576ed6c8-1541-4e8c-97eb-4f6250957774}, !- Handle
  CoilHeatingDXSingleSpeed_dx 18 2 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  643.213818118676,                       !- Rated Total Heating Capacity {W}
  3.29320694517401,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4f8ce2ca-ca71-4ad3-812f-1c44b246582d}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4973d84d-e7ea-431a-b65c-83d554eb9e66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70dd2fa2-fa47-4952-a6af-239123222e51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {70dd2fa2-fa47-4952-a6af-239123222e51}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f877e614-ed9d-46d2-ae7e-48fd93b9676a}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {4f8ce2ca-ca71-4ad3-812f-1c44b246582d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {48697ef1-7fab-4111-afc9-961d7562772c}, !- Mixed Air Node Name
  {d80c295a-976d-481b-b111-742f72a08ab9}, !- Outdoor Air Stream Node Name
  {d62785db-5ca7-4383-8e03-e9997fc5084b}, !- Relief Air Stream Node Name
  {3b1828ad-e882-44e3-b642-776e97824439}; !- Return Air Stream Node Name

OS:Node,
  {e315cb60-2ecb-4165-a002-570fce379c33}, !- Handle
  Node 467,                               !- Name
  ,                                       !- Inlet Port
  {91b0e5f2-7d71-402c-bb75-f173c2ef91e0}; !- Outlet Port

OS:Node,
  {6b977364-48b7-44ca-8c35-1548da12d2f8}, !- Handle
  Node 468,                               !- Name
  {c858406c-c81c-449c-a9cd-3dd151ec957c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {1f5f7afa-8745-40dd-a4d6-d02876d6dc6b}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {217731ed-cd87-444f-8dc4-8d79e020dcae}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {3bfbe375-6b2c-4071-b563-bc6c983377e8}, !- Air Inlet Node Name
  {f9f2440c-a03f-4d1c-8422-60d73d1b409a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a91c103-3132-44a8-9921-9a52cc55d9f2}, !- Controlling Zone or Thermostat Location
  {b10bd472-e6a4-4dd1-ac8e-3c8c593b7346}, !- Supply Air Fan Name
  {576ed6c8-1541-4e8c-97eb-4f6250957774}, !- Heating Coil Name
  {6aa208fd-f088-4afb-b018-786f512675c8}, !- Cooling Coil Name
  {1f5f7afa-8745-40dd-a4d6-d02876d6dc6b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4973d84d-e7ea-431a-b65c-83d554eb9e66}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f9f2440c-a03f-4d1c-8422-60d73d1b409a}, !- Handle
  {217731ed-cd87-444f-8dc4-8d79e020dcae}, !- Source Object
  4,                                      !- Outlet Port
  {ab5e4953-8753-4b30-984c-6a6ec6ade890}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1626629-ce83-4529-8830-66a005eb0655}, !- Handle
  Node 469,                               !- Name
  {48697ef1-7fab-4111-afc9-961d7562772c}, !- Inlet Port
  {3bfbe375-6b2c-4071-b563-bc6c983377e8}; !- Outlet Port

OS:Connection,
  {3b1828ad-e882-44e3-b642-776e97824439}, !- Handle
  {2a21cada-f772-4f31-abc4-28b230becbcc}, !- Source Object
  3,                                      !- Outlet Port
  {f877e614-ed9d-46d2-ae7e-48fd93b9676a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48697ef1-7fab-4111-afc9-961d7562772c}, !- Handle
  {f877e614-ed9d-46d2-ae7e-48fd93b9676a}, !- Source Object
  5,                                      !- Outlet Port
  {a1626629-ce83-4529-8830-66a005eb0655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfbe375-6b2c-4071-b563-bc6c983377e8}, !- Handle
  {a1626629-ce83-4529-8830-66a005eb0655}, !- Source Object
  3,                                      !- Outlet Port
  {217731ed-cd87-444f-8dc4-8d79e020dcae}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f6ed44bd-ef55-47a1-9629-73daf6ac340b}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7a91c103-3132-44a8-9921-9a52cc55d9f2}, !- Control Zone Name
  {ab5e4953-8753-4b30-984c-6a6ec6ade890}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c0749a3-743b-42b5-bfd9-fe32fb437f7c}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22c26b96-d044-4610-93d5-a0570b0d5773}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {af07514e-2ce2-4f05-b722-b022ee7b14e7}, !- Air Inlet Node Name
  {3da84ebb-cfd1-4182-9b8d-f7aba5baa918}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03ed808b-e687-4371-bec8-a5b39f89f456}, !- Handle
  Node 470,                               !- Name
  {5bb341e1-5f2e-4a67-8268-323a1c6b43ed}, !- Inlet Port
  {981b3d0e-72f5-4257-aead-ae3118502bab}; !- Outlet Port

OS:Connection,
  {77de9b37-88e4-4300-aef2-08d57670c6b8}, !- Handle
  {c920be13-84f8-4713-a036-1c5535c2e843}, !- Source Object
  3,                                      !- Outlet Port
  {dea050a4-238d-4560-9579-10e51018cb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb341e1-5f2e-4a67-8268-323a1c6b43ed}, !- Handle
  {259fb968-ce35-42ca-8884-66aa1cbb5df7}, !- Source Object
  2,                                      !- Outlet Port
  {03ed808b-e687-4371-bec8-a5b39f89f456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981b3d0e-72f5-4257-aead-ae3118502bab}, !- Handle
  {03ed808b-e687-4371-bec8-a5b39f89f456}, !- Source Object
  3,                                      !- Outlet Port
  {b02a64a1-6817-498b-b180-3d091e15a0a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55753195-f6c1-4424-90be-2ab26f83dc2e}, !- Handle
  Node 471,                               !- Name
  {e2d5e98c-22b0-430f-8da4-819d2a2d7955}, !- Inlet Port
  {af07514e-2ce2-4f05-b722-b022ee7b14e7}; !- Outlet Port

OS:Connection,
  {e2d5e98c-22b0-430f-8da4-819d2a2d7955}, !- Handle
  {29abbbb5-b1ac-44f7-8e92-708790c10618}, !- Source Object
  3,                                      !- Outlet Port
  {55753195-f6c1-4424-90be-2ab26f83dc2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af07514e-2ce2-4f05-b722-b022ee7b14e7}, !- Handle
  {55753195-f6c1-4424-90be-2ab26f83dc2e}, !- Source Object
  3,                                      !- Outlet Port
  {22c26b96-d044-4610-93d5-a0570b0d5773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3da84ebb-cfd1-4182-9b8d-f7aba5baa918}, !- Handle
  {22c26b96-d044-4610-93d5-a0570b0d5773}, !- Source Object
  4,                                      !- Outlet Port
  {c920be13-84f8-4713-a036-1c5535c2e843}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Availability Schedule
  {10954651-3c28-4714-9d44-9090e07fae08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6b1d48b-1317-4dbd-a958-94c95cadec23}, !- Supply Side Inlet Node Name
  {570825b0-0c5e-474c-8890-40d265219d4e}, !- Demand Side Outlet Node Name
  {65ed0943-743e-4e8f-a336-b5c371732518}, !- Demand Side Inlet Node A
  {e9b481e6-3068-4ae8-8299-12cf7291c466}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d62072d-c1d5-40c0-8d7c-b10ae08c2179}, !- Demand Mixer Name
  {ec3abd53-80ac-4195-a122-029e2985624b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d1efe6f-b84e-4eaa-8c24-d9101260f842}, !- Handle
  Node 472,                               !- Name
  {f6b1d48b-1317-4dbd-a958-94c95cadec23}, !- Inlet Port
  {39c0cd46-0fce-46d6-9a53-f53d4a1868e5}; !- Outlet Port

OS:Node,
  {fc40906a-ae04-49dc-8801-85632966be8a}, !- Handle
  Node 473,                               !- Name
  {60366c20-035b-42e2-8403-8c653272bf73}, !- Inlet Port
  {e9b481e6-3068-4ae8-8299-12cf7291c466}; !- Outlet Port

OS:Connection,
  {f6b1d48b-1317-4dbd-a958-94c95cadec23}, !- Handle
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- Source Object
  9,                                      !- Outlet Port
  {6d1efe6f-b84e-4eaa-8c24-d9101260f842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b481e6-3068-4ae8-8299-12cf7291c466}, !- Handle
  {fc40906a-ae04-49dc-8801-85632966be8a}, !- Source Object
  3,                                      !- Outlet Port
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8d698b0-1495-4a30-8a83-f4f516aee016}, !- Handle
  Node 474,                               !- Name
  {65ed0943-743e-4e8f-a336-b5c371732518}, !- Inlet Port
  {a5ce3896-ab39-4183-8b40-4c908149e73a}; !- Outlet Port

OS:Node,
  {6baca6e6-a812-40b5-a442-1ca51f9fdcaf}, !- Handle
  Node 475,                               !- Name
  {25f5f9e7-0e30-4f60-a60b-c985202c729d}, !- Inlet Port
  {570825b0-0c5e-474c-8890-40d265219d4e}; !- Outlet Port

OS:Node,
  {d6080790-d1bc-4cde-a31e-7bfcc3438644}, !- Handle
  Node 476,                               !- Name
  {68f835a2-408d-4322-b7d5-b3a02b577246}, !- Inlet Port
  {601bc1e0-26c9-4ae5-9012-8fb4cd2cf31d}; !- Outlet Port

OS:Connection,
  {65ed0943-743e-4e8f-a336-b5c371732518}, !- Handle
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- Source Object
  11,                                     !- Outlet Port
  {c8d698b0-1495-4a30-8a83-f4f516aee016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570825b0-0c5e-474c-8890-40d265219d4e}, !- Handle
  {6baca6e6-a812-40b5-a442-1ca51f9fdcaf}, !- Source Object
  3,                                      !- Outlet Port
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec3abd53-80ac-4195-a122-029e2985624b}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {a5ce3896-ab39-4183-8b40-4c908149e73a}, !- Inlet Node Name
  {756082f4-2b6c-4621-af3c-28a4a1772e18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d62072d-c1d5-40c0-8d7c-b10ae08c2179}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {25f5f9e7-0e30-4f60-a60b-c985202c729d}, !- Outlet Node Name
  {0e248baa-5ffb-41c5-9768-bf9f62967ec3}; !- Inlet Node Name 1

OS:Connection,
  {a5ce3896-ab39-4183-8b40-4c908149e73a}, !- Handle
  {c8d698b0-1495-4a30-8a83-f4f516aee016}, !- Source Object
  3,                                      !- Outlet Port
  {ec3abd53-80ac-4195-a122-029e2985624b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f5f9e7-0e30-4f60-a60b-c985202c729d}, !- Handle
  {7d62072d-c1d5-40c0-8d7c-b10ae08c2179}, !- Source Object
  2,                                      !- Outlet Port
  {6baca6e6-a812-40b5-a442-1ca51f9fdcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {498f91a1-1881-4ba4-89d1-e0aa6e4ee759}, !- Handle
  {319ff6c1-bae1-47df-a733-b73b5f4aa9bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10954651-3c28-4714-9d44-9090e07fae08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {0063d065-b7fb-4d35-92ce-0993c6934e20}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {cd34dc9d-7df6-4fc0-a95e-c8fd6021175d}, !- Handle
  Fan On Off 20,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e739bccb-a8d6-4d6d-8047-50a811303a0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe2e7893-534c-417a-ac4a-5fb633d6e2f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e739bccb-a8d6-4d6d-8047-50a811303a0b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe2e7893-534c-417a-ac4a-5fb633d6e2f6}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9278d86f-600b-4a8d-97a5-34bb58d937f4}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77cb2c4a-bed1-47c4-82d3-428d60b96903}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad30eff1-4952-4a1f-a5f0-7971eb13f5e7}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73df3938-6673-40de-8f6b-f1e0e223de47}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {607c5cd5-295b-4d12-aa64-f1ac4d7933b1}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e201758d-7cb1-4740-9ef2-b3ca63da06f2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 25kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1fa0491f-3f51-41c7-abdc-091048530b04}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {15621f1d-6cfd-4cf9-bb60-b70ad00e7e9b}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2f1ef59a-dd65-4430-bfea-856e18ae05fd}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {568d8f24-2c4c-4f16-ba63-1547f5477838}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8eb86b1-0110-4bad-b699-8f8b0bdf2c4e}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a653fe1e-5bb8-45e8-ba19-65db72862da8}, !- Handle
  CoilHeatingDXSingleSpeed_dx 19 18 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  5246.40139957641,                       !- Rated Total Heating Capacity {W}
  3.30041319197665,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {571fc5cf-bf19-438c-9bf5-5194853a121c}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {722be201-8267-4ff3-b9c0-7da9cee31adf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {722be201-8267-4ff3-b9c0-7da9cee31adf}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de738fb0-e679-4b71-a29e-0af02800601d}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {571fc5cf-bf19-438c-9bf5-5194853a121c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {841c5647-eff8-4ced-8875-54577a7e8fcc}, !- Mixed Air Node Name
  {64c82cd9-67c3-4a13-8668-37c4edd63a17}, !- Outdoor Air Stream Node Name
  {c6a95d98-a926-4a7d-8713-37044c5b8d62}, !- Relief Air Stream Node Name
  {39c0cd46-0fce-46d6-9a53-f53d4a1868e5}; !- Return Air Stream Node Name

OS:Node,
  {1e985bca-7ff6-456b-903a-1c58c6cbd83f}, !- Handle
  Node 477,                               !- Name
  ,                                       !- Inlet Port
  {bb6d5f74-98b8-477d-896c-4a5d6d7dbc68}; !- Outlet Port

OS:Node,
  {2b6a858f-84b5-40b7-9e1f-b9e2ecab1ded}, !- Handle
  Node 478,                               !- Name
  {7352ae82-edc3-42f5-8a4d-0e0aa011c6b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {7899b189-9117-4c38-9c7b-e92d3f1d0d0f}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f220987b-e831-4e1d-afb3-2304494cf520}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {f1a1fb5e-d2b2-4e1f-bf9f-7832667dae9c}, !- Air Inlet Node Name
  {60366c20-035b-42e2-8403-8c653272bf73}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {99fc97b1-f3a1-476e-acfd-5b84805ec6e7}, !- Controlling Zone or Thermostat Location
  {cd34dc9d-7df6-4fc0-a95e-c8fd6021175d}, !- Supply Air Fan Name
  {a653fe1e-5bb8-45e8-ba19-65db72862da8}, !- Heating Coil Name
  {e201758d-7cb1-4740-9ef2-b3ca63da06f2}, !- Cooling Coil Name
  {7899b189-9117-4c38-9c7b-e92d3f1d0d0f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {60366c20-035b-42e2-8403-8c653272bf73}, !- Handle
  {f220987b-e831-4e1d-afb3-2304494cf520}, !- Source Object
  4,                                      !- Outlet Port
  {fc40906a-ae04-49dc-8801-85632966be8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3617249-6955-44c3-9e06-722680b269b9}, !- Handle
  Node 479,                               !- Name
  {841c5647-eff8-4ced-8875-54577a7e8fcc}, !- Inlet Port
  {f1a1fb5e-d2b2-4e1f-bf9f-7832667dae9c}; !- Outlet Port

OS:Connection,
  {39c0cd46-0fce-46d6-9a53-f53d4a1868e5}, !- Handle
  {6d1efe6f-b84e-4eaa-8c24-d9101260f842}, !- Source Object
  3,                                      !- Outlet Port
  {de738fb0-e679-4b71-a29e-0af02800601d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {841c5647-eff8-4ced-8875-54577a7e8fcc}, !- Handle
  {de738fb0-e679-4b71-a29e-0af02800601d}, !- Source Object
  5,                                      !- Outlet Port
  {e3617249-6955-44c3-9e06-722680b269b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a1fb5e-d2b2-4e1f-bf9f-7832667dae9c}, !- Handle
  {e3617249-6955-44c3-9e06-722680b269b9}, !- Source Object
  3,                                      !- Outlet Port
  {f220987b-e831-4e1d-afb3-2304494cf520}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff94aeec-91c4-434e-9616-98e7abf63dd8}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {99fc97b1-f3a1-476e-acfd-5b84805ec6e7}, !- Control Zone Name
  {fc40906a-ae04-49dc-8801-85632966be8a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eaccaa5a-efb6-48f0-8f6d-169ddec7712f}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb53c8fa-8895-49cf-91ba-f06e21958b91}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {4704a003-9319-497f-935d-f9e855961740}, !- Air Inlet Node Name
  {68f835a2-408d-4322-b7d5-b3a02b577246}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {541f9946-8808-495f-a62e-cb2ba0a8e566}, !- Handle
  Node 480,                               !- Name
  {4ca41d68-8e00-483b-8fd6-345203edfbb7}, !- Inlet Port
  {0e248baa-5ffb-41c5-9768-bf9f62967ec3}; !- Outlet Port

OS:Connection,
  {601bc1e0-26c9-4ae5-9012-8fb4cd2cf31d}, !- Handle
  {d6080790-d1bc-4cde-a31e-7bfcc3438644}, !- Source Object
  3,                                      !- Outlet Port
  {48876938-e4d4-4ca4-b8e5-1cc06835e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca41d68-8e00-483b-8fd6-345203edfbb7}, !- Handle
  {c1754c5b-077a-43dd-bbff-b60e710fc08e}, !- Source Object
  2,                                      !- Outlet Port
  {541f9946-8808-495f-a62e-cb2ba0a8e566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e248baa-5ffb-41c5-9768-bf9f62967ec3}, !- Handle
  {541f9946-8808-495f-a62e-cb2ba0a8e566}, !- Source Object
  3,                                      !- Outlet Port
  {7d62072d-c1d5-40c0-8d7c-b10ae08c2179}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7de84ef4-f274-4ea1-9a1c-55564617d6d8}, !- Handle
  Node 481,                               !- Name
  {756082f4-2b6c-4621-af3c-28a4a1772e18}, !- Inlet Port
  {4704a003-9319-497f-935d-f9e855961740}; !- Outlet Port

OS:Connection,
  {756082f4-2b6c-4621-af3c-28a4a1772e18}, !- Handle
  {ec3abd53-80ac-4195-a122-029e2985624b}, !- Source Object
  3,                                      !- Outlet Port
  {7de84ef4-f274-4ea1-9a1c-55564617d6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4704a003-9319-497f-935d-f9e855961740}, !- Handle
  {7de84ef4-f274-4ea1-9a1c-55564617d6d8}, !- Source Object
  3,                                      !- Outlet Port
  {eb53c8fa-8895-49cf-91ba-f06e21958b91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68f835a2-408d-4322-b7d5-b3a02b577246}, !- Handle
  {eb53c8fa-8895-49cf-91ba-f06e21958b91}, !- Source Object
  4,                                      !- Outlet Port
  {d6080790-d1bc-4cde-a31e-7bfcc3438644}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {5980f93c-089d-4663-b18c-156013323330}, !- Availability Schedule
  {edc394f3-026a-4d1f-b88e-7513eae3502d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17759ed7-1693-4fe9-a791-219576fa8063}, !- Supply Side Inlet Node Name
  {996163f2-4581-41f8-8a1a-922365e29644}, !- Demand Side Outlet Node Name
  {87189426-d53b-45bc-a439-fdd800b9b3d3}, !- Demand Side Inlet Node A
  {b5230486-f4ff-48ce-9d7b-b46e60aa71b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6081e5a2-d60b-460b-a4de-4bcc00bd6f4c}, !- Demand Mixer Name
  {c3879a7d-7114-4bce-b033-b5bd7321e106}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bdc1daf7-eee1-46f8-9eef-bc68d429e78d}, !- Handle
  Node 482,                               !- Name
  {17759ed7-1693-4fe9-a791-219576fa8063}, !- Inlet Port
  {d828d5f3-7e04-4fcb-b677-aff294e914a5}; !- Outlet Port

OS:Node,
  {a4914a34-dcd4-40e1-a0a9-d5d5332300bc}, !- Handle
  Node 483,                               !- Name
  {2f149057-2317-4df7-af5e-2dc405ae7e6e}, !- Inlet Port
  {b5230486-f4ff-48ce-9d7b-b46e60aa71b9}; !- Outlet Port

OS:Connection,
  {17759ed7-1693-4fe9-a791-219576fa8063}, !- Handle
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- Source Object
  9,                                      !- Outlet Port
  {bdc1daf7-eee1-46f8-9eef-bc68d429e78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5230486-f4ff-48ce-9d7b-b46e60aa71b9}, !- Handle
  {a4914a34-dcd4-40e1-a0a9-d5d5332300bc}, !- Source Object
  3,                                      !- Outlet Port
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a841e43-118d-492f-ab7a-d0ce31f81bf3}, !- Handle
  Node 484,                               !- Name
  {87189426-d53b-45bc-a439-fdd800b9b3d3}, !- Inlet Port
  {88b69fc2-8407-4b7f-b2dc-1936bf509456}; !- Outlet Port

OS:Node,
  {4c3c7135-0538-4c6c-8467-a94aff1b393b}, !- Handle
  Node 485,                               !- Name
  {9cb0bbb4-ef5a-4805-9a53-c79a27e24ca2}, !- Inlet Port
  {996163f2-4581-41f8-8a1a-922365e29644}; !- Outlet Port

OS:Node,
  {28fb8459-d998-4de4-bf61-8e40d41b99ff}, !- Handle
  Node 486,                               !- Name
  {55026501-ec27-45fc-9590-c158241f2f2c}, !- Inlet Port
  {54fdfe08-327c-47cf-b04f-9df2d6da7a8a}; !- Outlet Port

OS:Connection,
  {87189426-d53b-45bc-a439-fdd800b9b3d3}, !- Handle
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- Source Object
  11,                                     !- Outlet Port
  {1a841e43-118d-492f-ab7a-d0ce31f81bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996163f2-4581-41f8-8a1a-922365e29644}, !- Handle
  {4c3c7135-0538-4c6c-8467-a94aff1b393b}, !- Source Object
  3,                                      !- Outlet Port
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3879a7d-7114-4bce-b033-b5bd7321e106}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {88b69fc2-8407-4b7f-b2dc-1936bf509456}, !- Inlet Node Name
  {74377e82-9fe0-46f3-8ba8-532118649f3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6081e5a2-d60b-460b-a4de-4bcc00bd6f4c}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {9cb0bbb4-ef5a-4805-9a53-c79a27e24ca2}, !- Outlet Node Name
  {f8f4168b-7a8d-4a58-a8bf-c9a03f9c0682}; !- Inlet Node Name 1

OS:Connection,
  {88b69fc2-8407-4b7f-b2dc-1936bf509456}, !- Handle
  {1a841e43-118d-492f-ab7a-d0ce31f81bf3}, !- Source Object
  3,                                      !- Outlet Port
  {c3879a7d-7114-4bce-b033-b5bd7321e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb0bbb4-ef5a-4805-9a53-c79a27e24ca2}, !- Handle
  {6081e5a2-d60b-460b-a4de-4bcc00bd6f4c}, !- Source Object
  2,                                      !- Outlet Port
  {4c3c7135-0538-4c6c-8467-a94aff1b393b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0eddf457-03d8-45f3-a8ab-fe4253ce0628}, !- Handle
  {aac1bc76-0ff8-4953-8596-68e73104c444}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {edc394f3-026a-4d1f-b88e-7513eae3502d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {8f13c76b-2c61-4474-b2fe-07d6a0a009b7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ff79ee2f-671c-4078-9fb8-b4439c0b3c76}, !- Handle
  Fan On Off 21,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90303656-6aa8-44e8-bbc6-af3eecbbdc2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38ae890d-db70-40a5-a860-c6370cc04d6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90303656-6aa8-44e8-bbc6-af3eecbbdc2f}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38ae890d-db70-40a5-a860-c6370cc04d6b}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f61b8717-2465-444a-b665-0ee90f783040}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {492f4b75-a0ed-43bf-959f-77aa17b4dc93}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bce0f222-49d0-4008-aab1-7a55bb200c3a}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34c32786-b8d0-4c65-a43c-e7d92c9298d7}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {929a6cd8-7798-4184-bc1a-be5f95561cf2}, !- Handle
  Curve Cubic 101,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c55706c9-ad5e-4e89-9163-d2b840f7cf10}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 10kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e3ab0d1c-4c44-4e54-9149-2ce5e484b8dc}, !- Handle
  Curve Cubic 102,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8b10a259-bd8d-4fb5-a0b0-ceba0fb0d4e7}, !- Handle
  Curve Cubic 103,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {af93d96c-efad-44de-ab68-066d4fcf348c}, !- Handle
  Curve Cubic 104,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {12b9c4b0-95ee-4647-bd35-6c6e8b88405e}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e28ace9-f03c-45f5-9c2d-4c4f71e3e747}, !- Handle
  Curve Cubic 105,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bdf602d4-9c76-44e8-91ee-697c5eb6b7ad}, !- Handle
  CoilHeatingDXSingleSpeed_dx 20 8 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2225.34859365366,                       !- Rated Total Heating Capacity {W}
  3.29568376226343,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6e428933-601b-4fd2-bef2-ff7b416dee4d}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5980f93c-089d-4663-b18c-156013323330}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {858e6170-6919-460d-8d52-b1b6e6c5b76a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {858e6170-6919-460d-8d52-b1b6e6c5b76a}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59ba4a7c-fefb-43c3-8a28-c63fb15b7e7f}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {6e428933-601b-4fd2-bef2-ff7b416dee4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7805fe0a-93a2-40bb-a178-3b186327b3d3}, !- Mixed Air Node Name
  {1f5c9998-f297-44aa-9930-149806811c1a}, !- Outdoor Air Stream Node Name
  {9260eed5-acd7-4698-8e23-b1b55e156300}, !- Relief Air Stream Node Name
  {d828d5f3-7e04-4fcb-b677-aff294e914a5}; !- Return Air Stream Node Name

OS:Node,
  {fb6de8ff-167b-4329-8fe6-2e142745b450}, !- Handle
  Node 487,                               !- Name
  ,                                       !- Inlet Port
  {b174660e-0eec-41cd-8849-ba3309ea969b}; !- Outlet Port

OS:Node,
  {7cbc4adc-368b-4d50-910b-d8d0cca5fade}, !- Handle
  Node 488,                               !- Name
  {22d18d94-0b40-48e5-b0ad-0d14662e57c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c3d323f1-cf6a-42be-b21d-d67016c5551d}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {097dba44-ee8b-4c4d-9001-4a3603b403c1}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {6b2e58d6-942b-4150-b1c6-128941e588a9}, !- Air Inlet Node Name
  {2f149057-2317-4df7-af5e-2dc405ae7e6e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {110a1e04-1443-42aa-a850-f8b4832ada3e}, !- Controlling Zone or Thermostat Location
  {ff79ee2f-671c-4078-9fb8-b4439c0b3c76}, !- Supply Air Fan Name
  {bdf602d4-9c76-44e8-91ee-697c5eb6b7ad}, !- Heating Coil Name
  {c55706c9-ad5e-4e89-9163-d2b840f7cf10}, !- Cooling Coil Name
  {c3d323f1-cf6a-42be-b21d-d67016c5551d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5980f93c-089d-4663-b18c-156013323330}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2f149057-2317-4df7-af5e-2dc405ae7e6e}, !- Handle
  {097dba44-ee8b-4c4d-9001-4a3603b403c1}, !- Source Object
  4,                                      !- Outlet Port
  {a4914a34-dcd4-40e1-a0a9-d5d5332300bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c915175d-59c8-41bf-855b-ce50509c0a89}, !- Handle
  Node 489,                               !- Name
  {7805fe0a-93a2-40bb-a178-3b186327b3d3}, !- Inlet Port
  {6b2e58d6-942b-4150-b1c6-128941e588a9}; !- Outlet Port

OS:Connection,
  {d828d5f3-7e04-4fcb-b677-aff294e914a5}, !- Handle
  {bdc1daf7-eee1-46f8-9eef-bc68d429e78d}, !- Source Object
  3,                                      !- Outlet Port
  {59ba4a7c-fefb-43c3-8a28-c63fb15b7e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7805fe0a-93a2-40bb-a178-3b186327b3d3}, !- Handle
  {59ba4a7c-fefb-43c3-8a28-c63fb15b7e7f}, !- Source Object
  5,                                      !- Outlet Port
  {c915175d-59c8-41bf-855b-ce50509c0a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2e58d6-942b-4150-b1c6-128941e588a9}, !- Handle
  {c915175d-59c8-41bf-855b-ce50509c0a89}, !- Source Object
  3,                                      !- Outlet Port
  {097dba44-ee8b-4c4d-9001-4a3603b403c1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {798d2d72-f823-4aff-8589-535b1a861140}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {110a1e04-1443-42aa-a850-f8b4832ada3e}, !- Control Zone Name
  {a4914a34-dcd4-40e1-a0a9-d5d5332300bc}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {383efe6d-3d84-4680-b1a9-f9b29ac1633f}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64cebb06-b08b-4332-a082-59bc8f458826}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c81dc38d-00e2-446d-aeb2-cf5c0cb777cf}, !- Air Inlet Node Name
  {55026501-ec27-45fc-9590-c158241f2f2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ca789bf-3830-466f-a649-c298e42ba040}, !- Handle
  Node 490,                               !- Name
  {9c0ea1c4-3cb9-4752-8388-1c9976f9ab83}, !- Inlet Port
  {f8f4168b-7a8d-4a58-a8bf-c9a03f9c0682}; !- Outlet Port

OS:Connection,
  {54fdfe08-327c-47cf-b04f-9df2d6da7a8a}, !- Handle
  {28fb8459-d998-4de4-bf61-8e40d41b99ff}, !- Source Object
  3,                                      !- Outlet Port
  {fe8e6c97-78c5-4414-b57a-253d833d3105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0ea1c4-3cb9-4752-8388-1c9976f9ab83}, !- Handle
  {d843908c-4eca-4c49-b72f-4572430415f7}, !- Source Object
  2,                                      !- Outlet Port
  {4ca789bf-3830-466f-a649-c298e42ba040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f4168b-7a8d-4a58-a8bf-c9a03f9c0682}, !- Handle
  {4ca789bf-3830-466f-a649-c298e42ba040}, !- Source Object
  3,                                      !- Outlet Port
  {6081e5a2-d60b-460b-a4de-4bcc00bd6f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a29120e-4b02-4bcc-870c-24a1734eaf2f}, !- Handle
  Node 491,                               !- Name
  {74377e82-9fe0-46f3-8ba8-532118649f3f}, !- Inlet Port
  {c81dc38d-00e2-446d-aeb2-cf5c0cb777cf}; !- Outlet Port

OS:Connection,
  {74377e82-9fe0-46f3-8ba8-532118649f3f}, !- Handle
  {c3879a7d-7114-4bce-b033-b5bd7321e106}, !- Source Object
  3,                                      !- Outlet Port
  {2a29120e-4b02-4bcc-870c-24a1734eaf2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81dc38d-00e2-446d-aeb2-cf5c0cb777cf}, !- Handle
  {2a29120e-4b02-4bcc-870c-24a1734eaf2f}, !- Source Object
  3,                                      !- Outlet Port
  {64cebb06-b08b-4332-a082-59bc8f458826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55026501-ec27-45fc-9590-c158241f2f2c}, !- Handle
  {64cebb06-b08b-4332-a082-59bc8f458826}, !- Source Object
  4,                                      !- Outlet Port
  {28fb8459-d998-4de4-bf61-8e40d41b99ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {8d6757d7-4448-4893-b305-c92dbbda05f6}, !- Availability Schedule
  {c532ee19-773b-43d5-9592-39a589e34227}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4afcb30f-0994-49d9-ab53-70cfeb630a50}, !- Supply Side Inlet Node Name
  {d42ce885-2dcc-4710-937c-41782fa58447}, !- Demand Side Outlet Node Name
  {3e3f581e-4f6e-48bd-b6c9-426a8a4e8315}, !- Demand Side Inlet Node A
  {4601902f-c539-488f-8836-556b2a0998a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c005ff10-b178-44d2-aae3-7b5a22379b76}, !- Demand Mixer Name
  {c56409fa-1274-478c-9730-ca558b85d9b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {575ef547-bb63-4441-a505-6f96f2369d57}, !- Handle
  Node 492,                               !- Name
  {4afcb30f-0994-49d9-ab53-70cfeb630a50}, !- Inlet Port
  {017f08a4-d1f3-4044-a70d-ff0fe66676d6}; !- Outlet Port

OS:Node,
  {ab6704cf-7368-4ad2-aa73-68e0bf8cdf46}, !- Handle
  Node 493,                               !- Name
  {80251f55-fb17-4173-80a1-6763c6085578}, !- Inlet Port
  {4601902f-c539-488f-8836-556b2a0998a7}; !- Outlet Port

OS:Connection,
  {4afcb30f-0994-49d9-ab53-70cfeb630a50}, !- Handle
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- Source Object
  9,                                      !- Outlet Port
  {575ef547-bb63-4441-a505-6f96f2369d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4601902f-c539-488f-8836-556b2a0998a7}, !- Handle
  {ab6704cf-7368-4ad2-aa73-68e0bf8cdf46}, !- Source Object
  3,                                      !- Outlet Port
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f086b6d-1c51-4ceb-aec7-dbcb8d4d0e41}, !- Handle
  Node 494,                               !- Name
  {3e3f581e-4f6e-48bd-b6c9-426a8a4e8315}, !- Inlet Port
  {0fa3005b-6c26-4a39-8f88-c1490e152815}; !- Outlet Port

OS:Node,
  {cf89d5f6-9586-412d-83c3-eae863c0f06d}, !- Handle
  Node 495,                               !- Name
  {b1497c79-e79c-4266-b337-85aa2a75b871}, !- Inlet Port
  {d42ce885-2dcc-4710-937c-41782fa58447}; !- Outlet Port

OS:Node,
  {974258d8-1733-42ea-b5ac-3f14a2178e31}, !- Handle
  Node 496,                               !- Name
  {29b4e578-20d2-4d58-83af-80e40872b8e4}, !- Inlet Port
  {15ac764a-c2d4-42b2-8b67-0d002efcc2bd}; !- Outlet Port

OS:Connection,
  {3e3f581e-4f6e-48bd-b6c9-426a8a4e8315}, !- Handle
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- Source Object
  11,                                     !- Outlet Port
  {1f086b6d-1c51-4ceb-aec7-dbcb8d4d0e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42ce885-2dcc-4710-937c-41782fa58447}, !- Handle
  {cf89d5f6-9586-412d-83c3-eae863c0f06d}, !- Source Object
  3,                                      !- Outlet Port
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c56409fa-1274-478c-9730-ca558b85d9b8}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {0fa3005b-6c26-4a39-8f88-c1490e152815}, !- Inlet Node Name
  {13ca6a78-1731-4107-95d1-965258f63d6a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c005ff10-b178-44d2-aae3-7b5a22379b76}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {b1497c79-e79c-4266-b337-85aa2a75b871}, !- Outlet Node Name
  {5005bbe4-4f20-4bd7-ac2f-76ce18e37d30}; !- Inlet Node Name 1

OS:Connection,
  {0fa3005b-6c26-4a39-8f88-c1490e152815}, !- Handle
  {1f086b6d-1c51-4ceb-aec7-dbcb8d4d0e41}, !- Source Object
  3,                                      !- Outlet Port
  {c56409fa-1274-478c-9730-ca558b85d9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1497c79-e79c-4266-b337-85aa2a75b871}, !- Handle
  {c005ff10-b178-44d2-aae3-7b5a22379b76}, !- Source Object
  2,                                      !- Outlet Port
  {cf89d5f6-9586-412d-83c3-eae863c0f06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b4bef43-ccc6-44c7-9de4-5dd729b1cd26}, !- Handle
  {d8acae5d-cdbc-46ed-8b14-9ad7d9a680a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c532ee19-773b-43d5-9592-39a589e34227}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {12ec98b9-0df4-4c15-b9ce-63c4c6363ea4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9187f07c-e56c-4f57-9053-d168eddfb8aa}, !- Handle
  Fan On Off 22,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0933cd90-963a-4f75-b2a7-6978f1afafbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a7056af-102c-45ab-93c8-e30efaeaee8e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0933cd90-963a-4f75-b2a7-6978f1afafbd}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a7056af-102c-45ab-93c8-e30efaeaee8e}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ced302bf-3b33-4003-a6ff-845012f74982}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5ed43c9-74f7-4df1-8cb7-7a8ca833a5d8}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd961e40-305f-4769-bef9-645ee0582046}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e25723dc-e925-45d9-bd76-2ba34746618e}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e72da45-72fe-446b-a45f-a6bf5125f2d8}, !- Handle
  Curve Cubic 106,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5109d323-edb0-47b4-8bcb-7b322deef5a5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 10kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1606def2-f5e6-463e-aa5d-82d72d5b785b}, !- Handle
  Curve Cubic 107,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6ba067ff-8447-44b1-9314-5abe1aef9dd2}, !- Handle
  Curve Cubic 108,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {23411ba1-2014-44e6-a5e2-67dac4899f60}, !- Handle
  Curve Cubic 109,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6881f14c-c9d1-4135-9028-fecde8418933}, !- Handle
  Curve Quadratic 66,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ff120188-61c0-4806-a76e-a75f3551b9ce}, !- Handle
  Curve Cubic 110,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f443d410-2cd6-4a03-b00c-0caabac6fb00}, !- Handle
  CoilHeatingDXSingleSpeed_dx 21 7 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2040.21928514323,                       !- Rated Total Heating Capacity {W}
  3.29539394407464,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {98a0f844-bb13-433b-ad7e-d2501badca3e}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8d6757d7-4448-4893-b305-c92dbbda05f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aae73d99-d009-493c-bba3-74009f0dcde9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aae73d99-d009-493c-bba3-74009f0dcde9}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3201bf6-5158-4cfd-a93e-fdb88047f98d}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {98a0f844-bb13-433b-ad7e-d2501badca3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41526f01-e9ba-4d83-b9f6-23e5b664c448}, !- Mixed Air Node Name
  {196c8395-c0e7-410c-be67-cf677d0f566c}, !- Outdoor Air Stream Node Name
  {35bd9c47-9062-46f5-9ffb-45f14c92e552}, !- Relief Air Stream Node Name
  {017f08a4-d1f3-4044-a70d-ff0fe66676d6}; !- Return Air Stream Node Name

OS:Node,
  {2ab5917b-b0a4-4b5b-89e3-2da83380f36c}, !- Handle
  Node 497,                               !- Name
  ,                                       !- Inlet Port
  {d923b636-5b3e-469e-86e8-66a42b8f04b3}; !- Outlet Port

OS:Node,
  {c8c30c0a-89de-42f2-9f3f-fc5f07679df6}, !- Handle
  Node 498,                               !- Name
  {8aa94fc4-6283-4c04-a3b0-48b603ca1a08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {6793b0ec-c4ff-4f33-a64b-720565f5f735}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e6d4a36e-9e2c-4246-a0d6-ef7fd34816d9}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {4434543b-a5a3-42dc-833c-6b447b6c2283}, !- Air Inlet Node Name
  {80251f55-fb17-4173-80a1-6763c6085578}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85b1fda4-fb18-42a1-9042-9911dd05deca}, !- Controlling Zone or Thermostat Location
  {9187f07c-e56c-4f57-9053-d168eddfb8aa}, !- Supply Air Fan Name
  {f443d410-2cd6-4a03-b00c-0caabac6fb00}, !- Heating Coil Name
  {5109d323-edb0-47b4-8bcb-7b322deef5a5}, !- Cooling Coil Name
  {6793b0ec-c4ff-4f33-a64b-720565f5f735}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8d6757d7-4448-4893-b305-c92dbbda05f6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {80251f55-fb17-4173-80a1-6763c6085578}, !- Handle
  {e6d4a36e-9e2c-4246-a0d6-ef7fd34816d9}, !- Source Object
  4,                                      !- Outlet Port
  {ab6704cf-7368-4ad2-aa73-68e0bf8cdf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8609b3c9-677a-4025-985c-e325005caf49}, !- Handle
  Node 499,                               !- Name
  {41526f01-e9ba-4d83-b9f6-23e5b664c448}, !- Inlet Port
  {4434543b-a5a3-42dc-833c-6b447b6c2283}; !- Outlet Port

OS:Connection,
  {017f08a4-d1f3-4044-a70d-ff0fe66676d6}, !- Handle
  {575ef547-bb63-4441-a505-6f96f2369d57}, !- Source Object
  3,                                      !- Outlet Port
  {e3201bf6-5158-4cfd-a93e-fdb88047f98d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41526f01-e9ba-4d83-b9f6-23e5b664c448}, !- Handle
  {e3201bf6-5158-4cfd-a93e-fdb88047f98d}, !- Source Object
  5,                                      !- Outlet Port
  {8609b3c9-677a-4025-985c-e325005caf49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4434543b-a5a3-42dc-833c-6b447b6c2283}, !- Handle
  {8609b3c9-677a-4025-985c-e325005caf49}, !- Source Object
  3,                                      !- Outlet Port
  {e6d4a36e-9e2c-4246-a0d6-ef7fd34816d9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bf5be77a-f1ed-491d-bc79-ee4f69ce7fcf}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {85b1fda4-fb18-42a1-9042-9911dd05deca}, !- Control Zone Name
  {ab6704cf-7368-4ad2-aa73-68e0bf8cdf46}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fd9c904a-0e98-4387-a9a4-69b5f6e359ec}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d87656c-7300-465f-9cb3-7f833944ecd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {22e732e8-5a86-4005-9cc8-1eadfba84d2b}, !- Air Inlet Node Name
  {29b4e578-20d2-4d58-83af-80e40872b8e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2b43fdf-2eae-4e44-82aa-e8ae974fb3bf}, !- Handle
  Node 500,                               !- Name
  {47e55e9f-f739-40cb-a5c5-4cc8f8a98678}, !- Inlet Port
  {5005bbe4-4f20-4bd7-ac2f-76ce18e37d30}; !- Outlet Port

OS:Connection,
  {15ac764a-c2d4-42b2-8b67-0d002efcc2bd}, !- Handle
  {974258d8-1733-42ea-b5ac-3f14a2178e31}, !- Source Object
  3,                                      !- Outlet Port
  {3113119c-1064-4874-8386-1cd526f4ac13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e55e9f-f739-40cb-a5c5-4cc8f8a98678}, !- Handle
  {5cbc8dcc-22d9-450d-8765-f4843e713eae}, !- Source Object
  2,                                      !- Outlet Port
  {d2b43fdf-2eae-4e44-82aa-e8ae974fb3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5005bbe4-4f20-4bd7-ac2f-76ce18e37d30}, !- Handle
  {d2b43fdf-2eae-4e44-82aa-e8ae974fb3bf}, !- Source Object
  3,                                      !- Outlet Port
  {c005ff10-b178-44d2-aae3-7b5a22379b76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {453119fe-83b8-4214-b60f-ebae2561f017}, !- Handle
  Node 501,                               !- Name
  {13ca6a78-1731-4107-95d1-965258f63d6a}, !- Inlet Port
  {22e732e8-5a86-4005-9cc8-1eadfba84d2b}; !- Outlet Port

OS:Connection,
  {13ca6a78-1731-4107-95d1-965258f63d6a}, !- Handle
  {c56409fa-1274-478c-9730-ca558b85d9b8}, !- Source Object
  3,                                      !- Outlet Port
  {453119fe-83b8-4214-b60f-ebae2561f017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e732e8-5a86-4005-9cc8-1eadfba84d2b}, !- Handle
  {453119fe-83b8-4214-b60f-ebae2561f017}, !- Source Object
  3,                                      !- Outlet Port
  {1d87656c-7300-465f-9cb3-7f833944ecd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29b4e578-20d2-4d58-83af-80e40872b8e4}, !- Handle
  {1d87656c-7300-465f-9cb3-7f833944ecd2}, !- Source Object
  4,                                      !- Outlet Port
  {974258d8-1733-42ea-b5ac-3f14a2178e31}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Availability Schedule
  {c5eb0d13-07c2-4c4c-8c1c-35cb06691a7e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf74e51e-926c-417d-9338-a7ec798c38a0}, !- Supply Side Inlet Node Name
  {ff24c545-b0f1-429e-a58b-e2c7d06fb9b7}, !- Demand Side Outlet Node Name
  {da4ebb74-7956-4ddc-8f98-9ffed89dae6d}, !- Demand Side Inlet Node A
  {e74b2c87-fa9e-404d-b812-2ae8abc0bf99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c46f7e98-1fde-4143-bccc-37f889d105f5}, !- Demand Mixer Name
  {c6acc380-b1f7-44e9-93f6-ad2d7e03e20f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5c865bf-02fa-457e-9b59-997c2e6faf13}, !- Handle
  Node 502,                               !- Name
  {cf74e51e-926c-417d-9338-a7ec798c38a0}, !- Inlet Port
  {9fbb51f4-9b13-44cb-bd82-3496ae592589}; !- Outlet Port

OS:Node,
  {96585f77-2325-4151-9168-1f7d70d5c32b}, !- Handle
  Node 503,                               !- Name
  {5c059867-6132-4d7a-a8f3-36da3cd38d8d}, !- Inlet Port
  {e74b2c87-fa9e-404d-b812-2ae8abc0bf99}; !- Outlet Port

OS:Connection,
  {cf74e51e-926c-417d-9338-a7ec798c38a0}, !- Handle
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- Source Object
  9,                                      !- Outlet Port
  {c5c865bf-02fa-457e-9b59-997c2e6faf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74b2c87-fa9e-404d-b812-2ae8abc0bf99}, !- Handle
  {96585f77-2325-4151-9168-1f7d70d5c32b}, !- Source Object
  3,                                      !- Outlet Port
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {991c342b-b3d0-4dff-8bab-cc0c1167f5f8}, !- Handle
  Node 504,                               !- Name
  {da4ebb74-7956-4ddc-8f98-9ffed89dae6d}, !- Inlet Port
  {ae97c7cd-bffd-4e4b-bda6-3f74da3a784b}; !- Outlet Port

OS:Node,
  {a0642195-136a-4c55-b39b-b5eba1258e30}, !- Handle
  Node 505,                               !- Name
  {86d63029-e1b4-4b55-9d05-5651e0d199af}, !- Inlet Port
  {ff24c545-b0f1-429e-a58b-e2c7d06fb9b7}; !- Outlet Port

OS:Node,
  {d04c3b7e-8712-4263-9065-0901a6bbcc54}, !- Handle
  Node 506,                               !- Name
  {7eb75711-d1d7-41df-b981-e6e3d99c6807}, !- Inlet Port
  {634a1981-f346-48a1-918c-0a01c09028d1}; !- Outlet Port

OS:Connection,
  {da4ebb74-7956-4ddc-8f98-9ffed89dae6d}, !- Handle
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- Source Object
  11,                                     !- Outlet Port
  {991c342b-b3d0-4dff-8bab-cc0c1167f5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff24c545-b0f1-429e-a58b-e2c7d06fb9b7}, !- Handle
  {a0642195-136a-4c55-b39b-b5eba1258e30}, !- Source Object
  3,                                      !- Outlet Port
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6acc380-b1f7-44e9-93f6-ad2d7e03e20f}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {ae97c7cd-bffd-4e4b-bda6-3f74da3a784b}, !- Inlet Node Name
  {0fa22ed0-d726-453f-9025-cd895adb2a49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c46f7e98-1fde-4143-bccc-37f889d105f5}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {86d63029-e1b4-4b55-9d05-5651e0d199af}, !- Outlet Node Name
  {7520e2aa-e3bc-464a-ad6e-19372fd22f16}; !- Inlet Node Name 1

OS:Connection,
  {ae97c7cd-bffd-4e4b-bda6-3f74da3a784b}, !- Handle
  {991c342b-b3d0-4dff-8bab-cc0c1167f5f8}, !- Source Object
  3,                                      !- Outlet Port
  {c6acc380-b1f7-44e9-93f6-ad2d7e03e20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d63029-e1b4-4b55-9d05-5651e0d199af}, !- Handle
  {c46f7e98-1fde-4143-bccc-37f889d105f5}, !- Source Object
  2,                                      !- Outlet Port
  {a0642195-136a-4c55-b39b-b5eba1258e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30c97e40-4aea-4f1a-aa0c-e4747506e96e}, !- Handle
  {142ea284-ea06-403a-a6ef-3ec4e621a495}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c5eb0d13-07c2-4c4c-8c1c-35cb06691a7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {5874b2ac-4057-4e83-81ff-a7a0e5ba25f0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0f5a79d3-f2cf-4602-8594-7779b7c0a77d}, !- Handle
  Fan On Off 23,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7f1abb6-5742-4380-be62-911f3816291c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c8746bb-90b6-4f18-9cc8-a053700fc118}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d7f1abb6-5742-4380-be62-911f3816291c}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c8746bb-90b6-4f18-9cc8-a053700fc118}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {714643a2-1778-407f-80fd-8cd491b9b809}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9622225f-c843-42a4-b7c7-d8fe6e76676f}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6ced01d-6f18-49a9-b3b0-5806e32bac27}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7147f669-ea3c-4f26-a032-83d41d6d7ea5}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {25926e43-50b3-43c5-86cf-ddc9a7d8db1f}, !- Handle
  Curve Cubic 111,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5ad91e0b-dbde-4aad-9595-e947370c6ec8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 61kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2c2a3fd6-4b45-42a3-8d73-825ca3ce3fdc}, !- Handle
  Curve Cubic 112,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {66320c2d-425f-4a50-a6c6-4f4ffec2e0ee}, !- Handle
  Curve Cubic 113,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {95c8b4d8-8821-4141-b197-375db6d0d5f6}, !- Handle
  Curve Cubic 114,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b73913e9-90bf-46a3-989e-7ac01a97563a}, !- Handle
  Curve Quadratic 69,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f615337-a039-45ef-ad59-81e86d21ea8e}, !- Handle
  Curve Cubic 115,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4113b9be-4111-47cf-85ca-5918c8892291}, !- Handle
  CoilHeatingDXSingleSpeed_dx 22 44 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  12886.2296902524,                       !- Rated Total Heating Capacity {W}
  3.31237327120829,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3d5b1065-2fee-4e35-8963-98e1521ff3d4}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f388037-3841-4ec0-8fbd-30cd43f79115}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f388037-3841-4ec0-8fbd-30cd43f79115}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15dbd4c7-329b-4905-9a45-6d454761df90}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {3d5b1065-2fee-4e35-8963-98e1521ff3d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a0e879f-ef12-4211-8769-bf34976c6495}, !- Mixed Air Node Name
  {327926c8-7be3-4697-9287-c86287a917e4}, !- Outdoor Air Stream Node Name
  {fa984e51-a1f0-4997-8609-f0ef05bf7f63}, !- Relief Air Stream Node Name
  {9fbb51f4-9b13-44cb-bd82-3496ae592589}; !- Return Air Stream Node Name

OS:Node,
  {46394fd6-702b-4faf-9490-2cb12ea09e94}, !- Handle
  Node 507,                               !- Name
  ,                                       !- Inlet Port
  {2f1532ff-4a5c-438c-80be-d9360d5f4c8f}; !- Outlet Port

OS:Node,
  {b815fcf3-122e-44b4-850f-d41a6ab0781f}, !- Handle
  Node 508,                               !- Name
  {5c3026ce-3d69-4823-af14-00c3046d4b38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {5ce50c8e-c337-4b00-96b4-afd40fce9255}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {951fb048-d2c4-4b7d-89d2-af25754743fb}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 3_SCH=B ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {573f7f67-a60f-44a5-a32f-5926fa51b9db}, !- Air Inlet Node Name
  {5c059867-6132-4d7a-a8f3-36da3cd38d8d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26212840-f3d4-4928-9acf-822c62bf718b}, !- Controlling Zone or Thermostat Location
  {0f5a79d3-f2cf-4602-8594-7779b7c0a77d}, !- Supply Air Fan Name
  {4113b9be-4111-47cf-85ca-5918c8892291}, !- Heating Coil Name
  {5ad91e0b-dbde-4aad-9595-e947370c6ec8}, !- Cooling Coil Name
  {5ce50c8e-c337-4b00-96b4-afd40fce9255}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {5c059867-6132-4d7a-a8f3-36da3cd38d8d}, !- Handle
  {951fb048-d2c4-4b7d-89d2-af25754743fb}, !- Source Object
  4,                                      !- Outlet Port
  {96585f77-2325-4151-9168-1f7d70d5c32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77ef367c-057b-4b55-b32f-ca99c3e2f4f2}, !- Handle
  Node 509,                               !- Name
  {6a0e879f-ef12-4211-8769-bf34976c6495}, !- Inlet Port
  {573f7f67-a60f-44a5-a32f-5926fa51b9db}; !- Outlet Port

OS:Connection,
  {9fbb51f4-9b13-44cb-bd82-3496ae592589}, !- Handle
  {c5c865bf-02fa-457e-9b59-997c2e6faf13}, !- Source Object
  3,                                      !- Outlet Port
  {15dbd4c7-329b-4905-9a45-6d454761df90}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a0e879f-ef12-4211-8769-bf34976c6495}, !- Handle
  {15dbd4c7-329b-4905-9a45-6d454761df90}, !- Source Object
  5,                                      !- Outlet Port
  {77ef367c-057b-4b55-b32f-ca99c3e2f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573f7f67-a60f-44a5-a32f-5926fa51b9db}, !- Handle
  {77ef367c-057b-4b55-b32f-ca99c3e2f4f2}, !- Source Object
  3,                                      !- Outlet Port
  {951fb048-d2c4-4b7d-89d2-af25754743fb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9be40bd6-fcac-4528-88a5-534348f9c08c}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {26212840-f3d4-4928-9acf-822c62bf718b}, !- Control Zone Name
  {96585f77-2325-4151-9168-1f7d70d5c32b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {303a3528-43cc-49fc-b137-46b5a856cec2}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc13626d-c360-4896-9995-544d62d9c956}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {5f66dea5-1f03-4f0d-9a19-040e5b7ebefd}, !- Air Inlet Node Name
  {7eb75711-d1d7-41df-b981-e6e3d99c6807}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8439b89b-71a0-43f7-bf80-ef71c4b8c8d2}, !- Handle
  Node 510,                               !- Name
  {935fab53-a60b-484c-838b-baea5220044f}, !- Inlet Port
  {7520e2aa-e3bc-464a-ad6e-19372fd22f16}; !- Outlet Port

OS:Connection,
  {634a1981-f346-48a1-918c-0a01c09028d1}, !- Handle
  {d04c3b7e-8712-4263-9065-0901a6bbcc54}, !- Source Object
  3,                                      !- Outlet Port
  {b9e1c3c9-13bb-4560-93af-429d6f742af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935fab53-a60b-484c-838b-baea5220044f}, !- Handle
  {499be347-48f8-402b-9874-d7d28ef4b88d}, !- Source Object
  2,                                      !- Outlet Port
  {8439b89b-71a0-43f7-bf80-ef71c4b8c8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7520e2aa-e3bc-464a-ad6e-19372fd22f16}, !- Handle
  {8439b89b-71a0-43f7-bf80-ef71c4b8c8d2}, !- Source Object
  3,                                      !- Outlet Port
  {c46f7e98-1fde-4143-bccc-37f889d105f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72f6faa3-d26f-4fe1-878b-5b11d0a28a35}, !- Handle
  Node 511,                               !- Name
  {0fa22ed0-d726-453f-9025-cd895adb2a49}, !- Inlet Port
  {5f66dea5-1f03-4f0d-9a19-040e5b7ebefd}; !- Outlet Port

OS:Connection,
  {0fa22ed0-d726-453f-9025-cd895adb2a49}, !- Handle
  {c6acc380-b1f7-44e9-93f6-ad2d7e03e20f}, !- Source Object
  3,                                      !- Outlet Port
  {72f6faa3-d26f-4fe1-878b-5b11d0a28a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f66dea5-1f03-4f0d-9a19-040e5b7ebefd}, !- Handle
  {72f6faa3-d26f-4fe1-878b-5b11d0a28a35}, !- Source Object
  3,                                      !- Outlet Port
  {cc13626d-c360-4896-9995-544d62d9c956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eb75711-d1d7-41df-b981-e6e3d99c6807}, !- Handle
  {cc13626d-c360-4896-9995-544d62d9c956}, !- Source Object
  4,                                      !- Outlet Port
  {d04c3b7e-8712-4263-9065-0901a6bbcc54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {de7353d8-ba69-4e66-893a-c1399f15e0b4}, !- Availability Schedule
  {5758d09e-f8d6-46aa-9f41-e095d5e07cf7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3689fd9-3583-4846-aee5-012a8346dcdd}, !- Supply Side Inlet Node Name
  {b2dbef4e-7284-47e2-b6d0-0870c25cd95d}, !- Demand Side Outlet Node Name
  {832533f1-2d3d-447f-b52a-55d563308525}, !- Demand Side Inlet Node A
  {a3af8d1b-75c2-48ed-8c01-f654dd7f03f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aed73534-8d80-4eff-be2e-2a19655e2916}, !- Demand Mixer Name
  {4e841579-3bd4-47c0-a1a4-a911f9adfb0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76ec3919-dfc1-4464-9c2f-9aaed99ffd67}, !- Handle
  Node 512,                               !- Name
  {f3689fd9-3583-4846-aee5-012a8346dcdd}, !- Inlet Port
  {736dbfdf-6375-4a20-ad95-342c8f9dea43}; !- Outlet Port

OS:Node,
  {e974789f-a088-4294-a4e0-fb022099d07a}, !- Handle
  Node 513,                               !- Name
  {9ca55563-0359-4b7c-9c32-5620aa0b1aa8}, !- Inlet Port
  {a3af8d1b-75c2-48ed-8c01-f654dd7f03f2}; !- Outlet Port

OS:Connection,
  {f3689fd9-3583-4846-aee5-012a8346dcdd}, !- Handle
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- Source Object
  9,                                      !- Outlet Port
  {76ec3919-dfc1-4464-9c2f-9aaed99ffd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3af8d1b-75c2-48ed-8c01-f654dd7f03f2}, !- Handle
  {e974789f-a088-4294-a4e0-fb022099d07a}, !- Source Object
  3,                                      !- Outlet Port
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97c3aa57-20a9-493d-a0b7-ecab4000c422}, !- Handle
  Node 514,                               !- Name
  {832533f1-2d3d-447f-b52a-55d563308525}, !- Inlet Port
  {2d7fb63d-3977-4919-ac8c-bfdf5f15661e}; !- Outlet Port

OS:Node,
  {632188f6-2a99-469d-876e-89d464642060}, !- Handle
  Node 515,                               !- Name
  {b8af33a9-9564-4b89-90e2-50d6c43426d7}, !- Inlet Port
  {b2dbef4e-7284-47e2-b6d0-0870c25cd95d}; !- Outlet Port

OS:Node,
  {46e98e77-6313-40a1-81ab-2749b5c9002d}, !- Handle
  Node 516,                               !- Name
  {6d2a9db4-af0b-4a57-9e0d-bcfdd4e1fd7a}, !- Inlet Port
  {b0f2e6d4-0bb5-411b-8b31-85e952c7b8e0}; !- Outlet Port

OS:Connection,
  {832533f1-2d3d-447f-b52a-55d563308525}, !- Handle
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- Source Object
  11,                                     !- Outlet Port
  {97c3aa57-20a9-493d-a0b7-ecab4000c422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dbef4e-7284-47e2-b6d0-0870c25cd95d}, !- Handle
  {632188f6-2a99-469d-876e-89d464642060}, !- Source Object
  3,                                      !- Outlet Port
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e841579-3bd4-47c0-a1a4-a911f9adfb0e}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {2d7fb63d-3977-4919-ac8c-bfdf5f15661e}, !- Inlet Node Name
  {bd69f4fa-5c9e-4d85-9af9-ce1d8f311d91}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aed73534-8d80-4eff-be2e-2a19655e2916}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {b8af33a9-9564-4b89-90e2-50d6c43426d7}, !- Outlet Node Name
  {c19e73c4-eb65-444b-b537-bd833e72627c}; !- Inlet Node Name 1

OS:Connection,
  {2d7fb63d-3977-4919-ac8c-bfdf5f15661e}, !- Handle
  {97c3aa57-20a9-493d-a0b7-ecab4000c422}, !- Source Object
  3,                                      !- Outlet Port
  {4e841579-3bd4-47c0-a1a4-a911f9adfb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8af33a9-9564-4b89-90e2-50d6c43426d7}, !- Handle
  {aed73534-8d80-4eff-be2e-2a19655e2916}, !- Source Object
  2,                                      !- Outlet Port
  {632188f6-2a99-469d-876e-89d464642060}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3cfc5ea-b600-402e-bf8e-1bd2bdef4542}, !- Handle
  {96365957-c08f-465f-98ca-be4a0dbb7cd5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5758d09e-f8d6-46aa-9f41-e095d5e07cf7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {7b98d189-b87e-445e-b8a3-f25600232405}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b6511e22-ff7e-4cab-bf2f-bb3eaebe321a}, !- Handle
  Fan On Off 24,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd95acda-2ca5-4ea8-b793-ce483011c592}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f64b07ef-b6bc-4659-95fc-ca25ff72c67d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd95acda-2ca5-4ea8-b793-ce483011c592}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f64b07ef-b6bc-4659-95fc-ca25ff72c67d}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edfb036e-19de-4727-a229-59054a36f1c2}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a82b16b-a8ca-491a-a34a-7b5776a990ba}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c532b8c4-baca-4d27-9e57-7c513fa25b2d}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4a1971f-d00a-4104-a35d-2f484fa49513}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4e8cf04-e992-4378-9e53-90d8cf72471e}, !- Handle
  Curve Cubic 116,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e39acbb9-6c44-498c-a9ae-bc35ec1f63f1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 3kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2e62ebe8-8a0e-4411-b2f0-3a0d65ff6f62}, !- Handle
  Curve Cubic 117,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {03cac36b-a9ae-42c9-898c-0503d9cf177f}, !- Handle
  Curve Cubic 118,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2b2c0952-5419-470c-abf9-f0656af09dba}, !- Handle
  Curve Cubic 119,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1e303c29-06af-4597-aaab-61f908a57d39}, !- Handle
  Curve Quadratic 72,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d96b231-40d5-40b8-bfa6-01bfc24e0791}, !- Handle
  Curve Cubic 120,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2d46a715-1569-4d1b-9025-5d2278f19816}, !- Handle
  CoilHeatingDXSingleSpeed_dx 23 2 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  629.357588277539,                       !- Rated Total Heating Capacity {W}
  3.29318525337671,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1026e00f-90d0-47fd-9128-4173417fdfe6}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de7353d8-ba69-4e66-893a-c1399f15e0b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a317b31-b32e-4a89-a6b5-abb5145a53bf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a317b31-b32e-4a89-a6b5-abb5145a53bf}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89c00f37-e0ad-472a-8844-9abbfe40ed62}, !- Handle
