  Air Loop HVAC Outdoor Air System 24,    !- Name
  {1026e00f-90d0-47fd-9128-4173417fdfe6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3255014-e09a-4f6f-98e3-f2edcf7695d5}, !- Mixed Air Node Name
  {14ec1da1-d56f-42ba-b48a-3221cd968ea5}, !- Outdoor Air Stream Node Name
  {d40217b6-7934-496f-93aa-e5691e6277a0}, !- Relief Air Stream Node Name
  {736dbfdf-6375-4a20-ad95-342c8f9dea43}; !- Return Air Stream Node Name

OS:Node,
  {77406a5e-c9eb-4d8d-9798-0e7f86f3153d}, !- Handle
  Node 517,                               !- Name
  ,                                       !- Inlet Port
  {e37f8255-c50e-4d47-b915-912f09debc1b}; !- Outlet Port

OS:Node,
  {8bb85591-3e68-474a-909d-107bc165cb31}, !- Handle
  Node 518,                               !- Name
  {e16abdff-add5-4654-a105-bf3ab01f66d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c1b966d8-b2c8-46a2-8119-f579da4ca64d}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {44394bd3-659d-488d-901d-3c9d3fe1a07e}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {72380a32-e944-4178-b307-0f03254a615e}, !- Air Inlet Node Name
  {9ca55563-0359-4b7c-9c32-5620aa0b1aa8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {571df247-0904-45ee-84ae-a3c3ba259fdc}, !- Controlling Zone or Thermostat Location
  {b6511e22-ff7e-4cab-bf2f-bb3eaebe321a}, !- Supply Air Fan Name
  {2d46a715-1569-4d1b-9025-5d2278f19816}, !- Heating Coil Name
  {e39acbb9-6c44-498c-a9ae-bc35ec1f63f1}, !- Cooling Coil Name
  {c1b966d8-b2c8-46a2-8119-f579da4ca64d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {de7353d8-ba69-4e66-893a-c1399f15e0b4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9ca55563-0359-4b7c-9c32-5620aa0b1aa8}, !- Handle
  {44394bd3-659d-488d-901d-3c9d3fe1a07e}, !- Source Object
  4,                                      !- Outlet Port
  {e974789f-a088-4294-a4e0-fb022099d07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e319867-f419-4f82-838d-e8df16467ae2}, !- Handle
  Node 519,                               !- Name
  {b3255014-e09a-4f6f-98e3-f2edcf7695d5}, !- Inlet Port
  {72380a32-e944-4178-b307-0f03254a615e}; !- Outlet Port

OS:Connection,
  {736dbfdf-6375-4a20-ad95-342c8f9dea43}, !- Handle
  {76ec3919-dfc1-4464-9c2f-9aaed99ffd67}, !- Source Object
  3,                                      !- Outlet Port
  {89c00f37-e0ad-472a-8844-9abbfe40ed62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3255014-e09a-4f6f-98e3-f2edcf7695d5}, !- Handle
  {89c00f37-e0ad-472a-8844-9abbfe40ed62}, !- Source Object
  5,                                      !- Outlet Port
  {7e319867-f419-4f82-838d-e8df16467ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72380a32-e944-4178-b307-0f03254a615e}, !- Handle
  {7e319867-f419-4f82-838d-e8df16467ae2}, !- Source Object
  3,                                      !- Outlet Port
  {44394bd3-659d-488d-901d-3c9d3fe1a07e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6f96d7c9-1257-451f-9d48-77a4eaf13ef3}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {571df247-0904-45ee-84ae-a3c3ba259fdc}, !- Control Zone Name
  {e974789f-a088-4294-a4e0-fb022099d07a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6445e6d7-4cb6-4dbc-be4d-fbaadc373964}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d039d13-aa5f-4c29-a9e8-acaa20673401}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {a87bb099-4b53-46ae-8611-3c88489a0129}, !- Air Inlet Node Name
  {6d2a9db4-af0b-4a57-9e0d-bcfdd4e1fd7a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9acb3e94-f869-457a-9acb-6536a84c5ce3}, !- Handle
  Node 520,                               !- Name
  {9323e896-52ba-45ea-99ea-2dc3a6cdca60}, !- Inlet Port
  {c19e73c4-eb65-444b-b537-bd833e72627c}; !- Outlet Port

OS:Connection,
  {b0f2e6d4-0bb5-411b-8b31-85e952c7b8e0}, !- Handle
  {46e98e77-6313-40a1-81ab-2749b5c9002d}, !- Source Object
  3,                                      !- Outlet Port
  {a4e171d5-ee2e-4fbe-b747-cb78b6b9223c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9323e896-52ba-45ea-99ea-2dc3a6cdca60}, !- Handle
  {c44b3efd-98bd-4654-ae24-23f5bbb29274}, !- Source Object
  2,                                      !- Outlet Port
  {9acb3e94-f869-457a-9acb-6536a84c5ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19e73c4-eb65-444b-b537-bd833e72627c}, !- Handle
  {9acb3e94-f869-457a-9acb-6536a84c5ce3}, !- Source Object
  3,                                      !- Outlet Port
  {aed73534-8d80-4eff-be2e-2a19655e2916}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {928e3f48-fa35-454a-abed-32ce8089683c}, !- Handle
  Node 521,                               !- Name
  {bd69f4fa-5c9e-4d85-9af9-ce1d8f311d91}, !- Inlet Port
  {a87bb099-4b53-46ae-8611-3c88489a0129}; !- Outlet Port

OS:Connection,
  {bd69f4fa-5c9e-4d85-9af9-ce1d8f311d91}, !- Handle
  {4e841579-3bd4-47c0-a1a4-a911f9adfb0e}, !- Source Object
  3,                                      !- Outlet Port
  {928e3f48-fa35-454a-abed-32ce8089683c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87bb099-4b53-46ae-8611-3c88489a0129}, !- Handle
  {928e3f48-fa35-454a-abed-32ce8089683c}, !- Source Object
  3,                                      !- Outlet Port
  {9d039d13-aa5f-4c29-a9e8-acaa20673401}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d2a9db4-af0b-4a57-9e0d-bcfdd4e1fd7a}, !- Handle
  {9d039d13-aa5f-4c29-a9e8-acaa20673401}, !- Source Object
  4,                                      !- Outlet Port
  {46e98e77-6313-40a1-81ab-2749b5c9002d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}, !- Availability Schedule
  {453d8c3b-7b15-4253-b8aa-b6dae3fcd385}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f42023f-8b51-4124-a530-2bf6d3909a35}, !- Supply Side Inlet Node Name
  {14b37694-71a4-4b17-b076-a6ae5673fa41}, !- Demand Side Outlet Node Name
  {4c6c6400-1aad-4ef0-9729-ef258b2080b2}, !- Demand Side Inlet Node A
  {85a5737a-2dbe-414b-a492-c79c50727932}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97275005-4ff1-4dab-958c-1304b6c79e9b}, !- Demand Mixer Name
  {29d05db4-1527-47fe-a620-b32c69f13ce7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ede9f083-a4da-4ac9-82b8-9d1762eefdc9}, !- Handle
  Node 522,                               !- Name
  {3f42023f-8b51-4124-a530-2bf6d3909a35}, !- Inlet Port
  {69207126-7a0e-4cf7-92bf-aaac6fa0c1a2}; !- Outlet Port

OS:Node,
  {8a5ea031-75ea-42dd-8b54-364534379bf9}, !- Handle
  Node 523,                               !- Name
  {c394ad9a-aa93-4413-a88b-310479db6e1a}, !- Inlet Port
  {85a5737a-2dbe-414b-a492-c79c50727932}; !- Outlet Port

OS:Connection,
  {3f42023f-8b51-4124-a530-2bf6d3909a35}, !- Handle
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- Source Object
  9,                                      !- Outlet Port
  {ede9f083-a4da-4ac9-82b8-9d1762eefdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a5737a-2dbe-414b-a492-c79c50727932}, !- Handle
  {8a5ea031-75ea-42dd-8b54-364534379bf9}, !- Source Object
  3,                                      !- Outlet Port
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94a05e01-d0bf-4319-8e1d-6204e50f491c}, !- Handle
  Node 524,                               !- Name
  {4c6c6400-1aad-4ef0-9729-ef258b2080b2}, !- Inlet Port
  {306a1af9-4e01-4282-adf3-ebbadc179da0}; !- Outlet Port

OS:Node,
  {875b0a35-6c63-42ef-9e15-a2ae448ea8c6}, !- Handle
  Node 525,                               !- Name
  {a4f7f882-8861-4881-aca4-fd52410c2ce6}, !- Inlet Port
  {14b37694-71a4-4b17-b076-a6ae5673fa41}; !- Outlet Port

OS:Node,
  {b59d20b3-6525-4ccc-a667-791e112bfbef}, !- Handle
  Node 526,                               !- Name
  {9eaf0332-b080-4249-bdb5-982c8ec59692}, !- Inlet Port
  {ff71a914-1af0-43f4-9aa2-6fb306745512}; !- Outlet Port

OS:Connection,
  {4c6c6400-1aad-4ef0-9729-ef258b2080b2}, !- Handle
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- Source Object
  11,                                     !- Outlet Port
  {94a05e01-d0bf-4319-8e1d-6204e50f491c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b37694-71a4-4b17-b076-a6ae5673fa41}, !- Handle
  {875b0a35-6c63-42ef-9e15-a2ae448ea8c6}, !- Source Object
  3,                                      !- Outlet Port
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29d05db4-1527-47fe-a620-b32c69f13ce7}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {306a1af9-4e01-4282-adf3-ebbadc179da0}, !- Inlet Node Name
  {bcf65007-53ab-43a1-ab34-361c39714654}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97275005-4ff1-4dab-958c-1304b6c79e9b}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {a4f7f882-8861-4881-aca4-fd52410c2ce6}, !- Outlet Node Name
  {31900ced-ef2a-4fa2-9160-ce5e31326eb9}; !- Inlet Node Name 1

OS:Connection,
  {306a1af9-4e01-4282-adf3-ebbadc179da0}, !- Handle
  {94a05e01-d0bf-4319-8e1d-6204e50f491c}, !- Source Object
  3,                                      !- Outlet Port
  {29d05db4-1527-47fe-a620-b32c69f13ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f7f882-8861-4881-aca4-fd52410c2ce6}, !- Handle
  {97275005-4ff1-4dab-958c-1304b6c79e9b}, !- Source Object
  2,                                      !- Outlet Port
  {875b0a35-6c63-42ef-9e15-a2ae448ea8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff468dd1-abf9-49ab-9929-3eed47e67bc0}, !- Handle
  {2cded4c1-93f2-48fa-bfc7-e989544f1bd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {453d8c3b-7b15-4253-b8aa-b6dae3fcd385}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {9abb259b-419c-4bee-82f5-d1c201be41ca}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {513251ba-7474-4add-bcc6-39e97b123e20}, !- Handle
  Fan On Off 25,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08d570a1-a74d-4854-9e89-32f33cb3ccbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70c4108d-46c5-4bd5-b92c-a81573dd5b5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08d570a1-a74d-4854-9e89-32f33cb3ccbf}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70c4108d-46c5-4bd5-b92c-a81573dd5b5f}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {71df8210-b880-47e1-a5cc-9426514fe456}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {839cddcb-c352-40e4-bc65-aeb1895ef588}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba0f60f9-a4eb-4389-b0ca-6902357b6af4}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b340adf5-ed68-45a7-b2ed-23adf7327921}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5deaff27-b791-41e0-a9d1-696e60f3fe2b}, !- Handle
  Curve Cubic 121,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {80655695-972d-4ef0-93b4-f46a32cbeb79}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 20kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {359fd734-8d40-4e91-a84a-e85e8e50bc8d}, !- Handle
  Curve Cubic 122,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {73140067-89e5-4b55-a3f8-a1faac7fab20}, !- Handle
  Curve Cubic 123,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d22f6b79-69af-420d-a3c0-204a511b3e59}, !- Handle
  Curve Cubic 124,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fd357719-2d9d-4444-b7c0-0a708c2a6ab4}, !- Handle
  Curve Quadratic 75,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28d3b946-4f65-4e3b-afdd-2798dadc1b32}, !- Handle
  Curve Cubic 125,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2de098dc-b1e3-4283-96a7-ed17887bd28b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 24 15 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  4266.27064133658,                       !- Rated Total Heating Capacity {W}
  3.2988788065062,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d638b1d7-9776-4e8b-8f57-048b8fd681af}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {227c1127-9cc2-4113-b5f2-6cf1499e0cda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {227c1127-9cc2-4113-b5f2-6cf1499e0cda}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0efe523-66ed-46a5-af78-d15a5fdb3885}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {d638b1d7-9776-4e8b-8f57-048b8fd681af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e2b78f6-d889-42ab-97c2-c181e582ede3}, !- Mixed Air Node Name
  {31bf4003-4503-4852-ab8f-02236e009c54}, !- Outdoor Air Stream Node Name
  {0f578aaf-b386-4ebc-bae5-4982f3ee1e21}, !- Relief Air Stream Node Name
  {69207126-7a0e-4cf7-92bf-aaac6fa0c1a2}; !- Return Air Stream Node Name

OS:Node,
  {3af45ada-7857-4465-b436-1acedaad6ebe}, !- Handle
  Node 527,                               !- Name
  ,                                       !- Inlet Port
  {a8829583-4989-4b6c-8ff6-b8f08fd25688}; !- Outlet Port

OS:Node,
  {f7ed8e64-fbaa-4f07-a5fa-53cb8b742a42}, !- Handle
  Node 528,                               !- Name
  {1c25ae34-915a-494d-82d6-e9ba77611850}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {31ee7e13-1c24-4b11-a3f6-26e65630861c}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {9289a622-4e64-4382-8d01-f4e011b34e18}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {6a9828ea-fed8-43b3-9141-4025cad475ab}, !- Air Inlet Node Name
  {c394ad9a-aa93-4413-a88b-310479db6e1a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8df25b1b-f189-45f8-93f2-5702b3a92a9b}, !- Controlling Zone or Thermostat Location
  {513251ba-7474-4add-bcc6-39e97b123e20}, !- Supply Air Fan Name
  {2de098dc-b1e3-4283-96a7-ed17887bd28b}, !- Heating Coil Name
  {80655695-972d-4ef0-93b4-f46a32cbeb79}, !- Cooling Coil Name
  {31ee7e13-1c24-4b11-a3f6-26e65630861c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c394ad9a-aa93-4413-a88b-310479db6e1a}, !- Handle
  {9289a622-4e64-4382-8d01-f4e011b34e18}, !- Source Object
  4,                                      !- Outlet Port
  {8a5ea031-75ea-42dd-8b54-364534379bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33b09bfd-523c-4b91-84dc-69a16eb2692c}, !- Handle
  Node 529,                               !- Name
  {2e2b78f6-d889-42ab-97c2-c181e582ede3}, !- Inlet Port
  {6a9828ea-fed8-43b3-9141-4025cad475ab}; !- Outlet Port

OS:Connection,
  {69207126-7a0e-4cf7-92bf-aaac6fa0c1a2}, !- Handle
  {ede9f083-a4da-4ac9-82b8-9d1762eefdc9}, !- Source Object
  3,                                      !- Outlet Port
  {c0efe523-66ed-46a5-af78-d15a5fdb3885}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e2b78f6-d889-42ab-97c2-c181e582ede3}, !- Handle
  {c0efe523-66ed-46a5-af78-d15a5fdb3885}, !- Source Object
  5,                                      !- Outlet Port
  {33b09bfd-523c-4b91-84dc-69a16eb2692c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9828ea-fed8-43b3-9141-4025cad475ab}, !- Handle
  {33b09bfd-523c-4b91-84dc-69a16eb2692c}, !- Source Object
  3,                                      !- Outlet Port
  {9289a622-4e64-4382-8d01-f4e011b34e18}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1dd65dd7-70dd-4d9e-bf94-b14c5119cbed}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8df25b1b-f189-45f8-93f2-5702b3a92a9b}, !- Control Zone Name
  {8a5ea031-75ea-42dd-8b54-364534379bf9}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f81a683-6beb-4007-a5a1-f30ba78948e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b16dda06-33e8-487d-869e-504bae492440}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {6f9483df-fc37-45d6-a998-57f06a38ea69}, !- Air Inlet Node Name
  {9eaf0332-b080-4249-bdb5-982c8ec59692}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad7ef96b-f174-4910-9744-02e1e76feab6}, !- Handle
  Node 530,                               !- Name
  {9e5daf4f-fe59-4643-9cd6-83ffae3e8849}, !- Inlet Port
  {31900ced-ef2a-4fa2-9160-ce5e31326eb9}; !- Outlet Port

OS:Connection,
  {ff71a914-1af0-43f4-9aa2-6fb306745512}, !- Handle
  {b59d20b3-6525-4ccc-a667-791e112bfbef}, !- Source Object
  3,                                      !- Outlet Port
  {52f1db83-f49f-4627-996c-9b65e5cc4001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5daf4f-fe59-4643-9cd6-83ffae3e8849}, !- Handle
  {e030a78a-469f-456e-9b71-41c1f5c02a93}, !- Source Object
  2,                                      !- Outlet Port
  {ad7ef96b-f174-4910-9744-02e1e76feab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31900ced-ef2a-4fa2-9160-ce5e31326eb9}, !- Handle
  {ad7ef96b-f174-4910-9744-02e1e76feab6}, !- Source Object
  3,                                      !- Outlet Port
  {97275005-4ff1-4dab-958c-1304b6c79e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e725b47-f98b-43e8-bed7-5e1e23ebb7d9}, !- Handle
  Node 531,                               !- Name
  {bcf65007-53ab-43a1-ab34-361c39714654}, !- Inlet Port
  {6f9483df-fc37-45d6-a998-57f06a38ea69}; !- Outlet Port

OS:Connection,
  {bcf65007-53ab-43a1-ab34-361c39714654}, !- Handle
  {29d05db4-1527-47fe-a620-b32c69f13ce7}, !- Source Object
  3,                                      !- Outlet Port
  {8e725b47-f98b-43e8-bed7-5e1e23ebb7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9483df-fc37-45d6-a998-57f06a38ea69}, !- Handle
  {8e725b47-f98b-43e8-bed7-5e1e23ebb7d9}, !- Source Object
  3,                                      !- Outlet Port
  {b16dda06-33e8-487d-869e-504bae492440}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eaf0332-b080-4249-bdb5-982c8ec59692}, !- Handle
  {b16dda06-33e8-487d-869e-504bae492440}, !- Source Object
  4,                                      !- Outlet Port
  {b59d20b3-6525-4ccc-a667-791e112bfbef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {6cb64911-15ce-4fbe-a429-10ee22576e6d}, !- Availability Schedule
  {8ae09903-01c5-47fb-9b3b-1c6d3b58f3b3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f05c08a-4131-40fc-b1ea-4ae5a46a6527}, !- Supply Side Inlet Node Name
  {86590598-ecc7-448d-a851-430ab13450a9}, !- Demand Side Outlet Node Name
  {f04bac89-e9d9-4a1c-8b9f-094510fe53fe}, !- Demand Side Inlet Node A
  {82d38504-81c5-492e-9d2b-9825312fd130}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77312f57-1959-4048-a30a-b382d02ad45f}, !- Demand Mixer Name
  {c6034561-5331-4b8a-a45f-4aa764f5313f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9ee88f9-b29e-47fd-896f-ab4fae068b97}, !- Handle
  Node 532,                               !- Name
  {2f05c08a-4131-40fc-b1ea-4ae5a46a6527}, !- Inlet Port
  {ab662639-7a37-4e9b-9e23-25b32796a814}; !- Outlet Port

OS:Node,
  {493b5ce9-c5dc-48c2-9fe0-ca9a1080bc9a}, !- Handle
  Node 533,                               !- Name
  {d7505d2e-cca3-4fd2-9db4-f473269b6157}, !- Inlet Port
  {82d38504-81c5-492e-9d2b-9825312fd130}; !- Outlet Port

OS:Connection,
  {2f05c08a-4131-40fc-b1ea-4ae5a46a6527}, !- Handle
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- Source Object
  9,                                      !- Outlet Port
  {a9ee88f9-b29e-47fd-896f-ab4fae068b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d38504-81c5-492e-9d2b-9825312fd130}, !- Handle
  {493b5ce9-c5dc-48c2-9fe0-ca9a1080bc9a}, !- Source Object
  3,                                      !- Outlet Port
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24cae377-7358-4438-b4a9-2666326b9582}, !- Handle
  Node 534,                               !- Name
  {f04bac89-e9d9-4a1c-8b9f-094510fe53fe}, !- Inlet Port
  {fbd26151-3e69-4b1f-9024-8a173bd0a739}; !- Outlet Port

OS:Node,
  {4414c4f2-20c3-4256-889f-bb6bc4c68c4f}, !- Handle
  Node 535,                               !- Name
  {c5daa6be-6a3d-4977-9a16-2dfe2e41e0eb}, !- Inlet Port
  {86590598-ecc7-448d-a851-430ab13450a9}; !- Outlet Port

OS:Node,
  {c6a9ced3-4767-4cc1-9c3b-1741e895705d}, !- Handle
  Node 536,                               !- Name
  {95c159be-478e-4c06-9c67-0f17c7d1614c}, !- Inlet Port
  {e7df1ba3-568c-45df-a22f-20c5b0c66f82}; !- Outlet Port

OS:Connection,
  {f04bac89-e9d9-4a1c-8b9f-094510fe53fe}, !- Handle
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- Source Object
  11,                                     !- Outlet Port
  {24cae377-7358-4438-b4a9-2666326b9582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86590598-ecc7-448d-a851-430ab13450a9}, !- Handle
  {4414c4f2-20c3-4256-889f-bb6bc4c68c4f}, !- Source Object
  3,                                      !- Outlet Port
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6034561-5331-4b8a-a45f-4aa764f5313f}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {fbd26151-3e69-4b1f-9024-8a173bd0a739}, !- Inlet Node Name
  {57ac22fa-73e8-4727-8a2c-aa993c95d48d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77312f57-1959-4048-a30a-b382d02ad45f}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {c5daa6be-6a3d-4977-9a16-2dfe2e41e0eb}, !- Outlet Node Name
  {43eba982-8914-4eaf-9427-bae2923ddb8f}; !- Inlet Node Name 1

OS:Connection,
  {fbd26151-3e69-4b1f-9024-8a173bd0a739}, !- Handle
  {24cae377-7358-4438-b4a9-2666326b9582}, !- Source Object
  3,                                      !- Outlet Port
  {c6034561-5331-4b8a-a45f-4aa764f5313f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5daa6be-6a3d-4977-9a16-2dfe2e41e0eb}, !- Handle
  {77312f57-1959-4048-a30a-b382d02ad45f}, !- Source Object
  2,                                      !- Outlet Port
  {4414c4f2-20c3-4256-889f-bb6bc4c68c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b8f95d9-d99e-471d-8a69-b01dfe7de41a}, !- Handle
  {c49e8bda-46a7-4aa4-a9c0-505e430388cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ae09903-01c5-47fb-9b3b-1c6d3b58f3b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {4709d2f4-8ae9-425c-9ff8-1020444b9aec}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c04c8411-6e32-4791-8521-20f457598f6b}, !- Handle
  Fan On Off 26,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe5fabfc-14fe-41b4-99c2-4828ede82cc6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f34fd5dc-f831-4acc-adc4-04a57e3073bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe5fabfc-14fe-41b4-99c2-4828ede82cc6}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f34fd5dc-f831-4acc-adc4-04a57e3073bf}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27c4d6e0-3963-447a-8f1a-0e23cd50026f}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4e18b68-83d3-4604-9349-8837d0fdf064}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3432c33c-0a06-4dad-806c-a52cfb139948}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53c67c97-d49e-4c99-a7d1-00c6b4508a81}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1e851ad-1ef1-4e4d-8dd0-e04929d76ad5}, !- Handle
  Curve Cubic 126,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {64cab90b-d6a9-4af3-972f-d8c05eafdcf8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 11kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {46989155-df81-41bb-bd60-b539cab7286f}, !- Handle
  Curve Cubic 127,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {cf533037-97f4-4465-90ca-0cdeb747aa3c}, !- Handle
  Curve Cubic 128,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cb03b789-8b32-4d15-98c4-989790a630a8}, !- Handle
  Curve Cubic 129,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {63ea72d3-edef-4b24-8621-3813402aede3}, !- Handle
  Curve Quadratic 78,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb4040af-165c-472d-8ba7-824637fcd10a}, !- Handle
  Curve Cubic 130,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e92ffddf-2584-4d59-9d17-c4e77452e47e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 25 8 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2270.73202615416,                       !- Rated Total Heating Capacity {W}
  3.29575480959955,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d6ffdae3-7d7a-480b-a5a9-95aa96ebda33}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6cb64911-15ce-4fbe-a429-10ee22576e6d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0876cc07-dbff-42b2-812c-be1cbac1e18b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0876cc07-dbff-42b2-812c-be1cbac1e18b}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12660050-7a08-461b-b36a-deb9d926a040}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {d6ffdae3-7d7a-480b-a5a9-95aa96ebda33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ccecea0b-5e28-44ab-8fb1-9f9f8f96c6a4}, !- Mixed Air Node Name
  {6f7188a5-9051-46e8-8ae9-df3419ef9e25}, !- Outdoor Air Stream Node Name
  {df9d0922-10c6-4256-93ed-d9f6a398c0d2}, !- Relief Air Stream Node Name
  {ab662639-7a37-4e9b-9e23-25b32796a814}; !- Return Air Stream Node Name

OS:Node,
  {190b4a70-a7f7-4bf3-af23-06cfbb3a0a25}, !- Handle
  Node 537,                               !- Name
  ,                                       !- Inlet Port
  {2602fc93-f44d-43bc-a7b6-b4c812ec19f6}; !- Outlet Port

OS:Node,
  {a8559781-de98-447d-bc61-a4ba719bfb98}, !- Handle
  Node 538,                               !- Name
  {008b6290-41b2-44bf-a3b5-9a9c9cde0997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {808ac808-af78-4072-b562-f4181d589267}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ee1b49e7-ae5b-49ae-800c-145a1b05f3d1}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 2 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {12d8d10e-4adf-496d-95db-527225b5bec5}, !- Air Inlet Node Name
  {d7505d2e-cca3-4fd2-9db4-f473269b6157}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4f708c82-4aae-40a8-baf8-deb65a077f13}, !- Controlling Zone or Thermostat Location
  {c04c8411-6e32-4791-8521-20f457598f6b}, !- Supply Air Fan Name
  {e92ffddf-2584-4d59-9d17-c4e77452e47e}, !- Heating Coil Name
  {64cab90b-d6a9-4af3-972f-d8c05eafdcf8}, !- Cooling Coil Name
  {808ac808-af78-4072-b562-f4181d589267}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6cb64911-15ce-4fbe-a429-10ee22576e6d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d7505d2e-cca3-4fd2-9db4-f473269b6157}, !- Handle
  {ee1b49e7-ae5b-49ae-800c-145a1b05f3d1}, !- Source Object
  4,                                      !- Outlet Port
  {493b5ce9-c5dc-48c2-9fe0-ca9a1080bc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ad0b455-a353-4539-aec4-ac6e760c4c47}, !- Handle
  Node 539,                               !- Name
  {ccecea0b-5e28-44ab-8fb1-9f9f8f96c6a4}, !- Inlet Port
  {12d8d10e-4adf-496d-95db-527225b5bec5}; !- Outlet Port

OS:Connection,
  {ab662639-7a37-4e9b-9e23-25b32796a814}, !- Handle
  {a9ee88f9-b29e-47fd-896f-ab4fae068b97}, !- Source Object
  3,                                      !- Outlet Port
  {12660050-7a08-461b-b36a-deb9d926a040}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ccecea0b-5e28-44ab-8fb1-9f9f8f96c6a4}, !- Handle
  {12660050-7a08-461b-b36a-deb9d926a040}, !- Source Object
  5,                                      !- Outlet Port
  {4ad0b455-a353-4539-aec4-ac6e760c4c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d8d10e-4adf-496d-95db-527225b5bec5}, !- Handle
  {4ad0b455-a353-4539-aec4-ac6e760c4c47}, !- Source Object
  3,                                      !- Outlet Port
  {ee1b49e7-ae5b-49ae-800c-145a1b05f3d1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e43553f2-74c4-4eed-b913-426ddc61a851}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4f708c82-4aae-40a8-baf8-deb65a077f13}, !- Control Zone Name
  {493b5ce9-c5dc-48c2-9fe0-ca9a1080bc9a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e4fa6890-a708-40ec-8db2-025b7c9290a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31b4696a-bfe0-467d-8ac7-100fb4807798}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {29fc0c60-1a5a-441a-95b7-2eef21d8b6bb}, !- Air Inlet Node Name
  {95c159be-478e-4c06-9c67-0f17c7d1614c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c2741cb-073e-4236-9d3a-aa884225bf56}, !- Handle
  Node 540,                               !- Name
  {6fd9598f-ce33-41f5-895e-15597a29700e}, !- Inlet Port
  {43eba982-8914-4eaf-9427-bae2923ddb8f}; !- Outlet Port

OS:Connection,
  {e7df1ba3-568c-45df-a22f-20c5b0c66f82}, !- Handle
  {c6a9ced3-4767-4cc1-9c3b-1741e895705d}, !- Source Object
  3,                                      !- Outlet Port
  {2d05df6c-cc07-42bd-bf5b-30b186492ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd9598f-ce33-41f5-895e-15597a29700e}, !- Handle
  {cdef4dc4-7186-4a73-b4ab-9cb281f39e1d}, !- Source Object
  2,                                      !- Outlet Port
  {4c2741cb-073e-4236-9d3a-aa884225bf56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43eba982-8914-4eaf-9427-bae2923ddb8f}, !- Handle
  {4c2741cb-073e-4236-9d3a-aa884225bf56}, !- Source Object
  3,                                      !- Outlet Port
  {77312f57-1959-4048-a30a-b382d02ad45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5dfe42b-9589-4ade-9892-60dd954e56a3}, !- Handle
  Node 541,                               !- Name
  {57ac22fa-73e8-4727-8a2c-aa993c95d48d}, !- Inlet Port
  {29fc0c60-1a5a-441a-95b7-2eef21d8b6bb}; !- Outlet Port

OS:Connection,
  {57ac22fa-73e8-4727-8a2c-aa993c95d48d}, !- Handle
  {c6034561-5331-4b8a-a45f-4aa764f5313f}, !- Source Object
  3,                                      !- Outlet Port
  {e5dfe42b-9589-4ade-9892-60dd954e56a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fc0c60-1a5a-441a-95b7-2eef21d8b6bb}, !- Handle
  {e5dfe42b-9589-4ade-9892-60dd954e56a3}, !- Source Object
  3,                                      !- Outlet Port
  {31b4696a-bfe0-467d-8ac7-100fb4807798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95c159be-478e-4c06-9c67-0f17c7d1614c}, !- Handle
  {31b4696a-bfe0-467d-8ac7-100fb4807798}, !- Source Object
  4,                                      !- Outlet Port
  {c6a9ced3-4767-4cc1-9c3b-1741e895705d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}, !- Availability Schedule
  {bb7f00c0-0019-4d2f-91ce-2068d057c725}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3cc6400-6eda-4c79-adb7-78df980eb70b}, !- Supply Side Inlet Node Name
  {b36d2900-3ee5-4cca-bf98-432eec150b1c}, !- Demand Side Outlet Node Name
  {195a86b4-46e4-4cd8-a58c-a16242241c0a}, !- Demand Side Inlet Node A
  {5bc284db-900f-43bb-8bce-204e3a984510}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c670ac02-19b8-44e8-832b-e7ee436edaf6}, !- Demand Mixer Name
  {3ad17590-d3f5-4bd0-8e1b-627b3fb697b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d75155d3-4887-49c6-92ec-6f6f3132abbd}, !- Handle
  Node 542,                               !- Name
  {b3cc6400-6eda-4c79-adb7-78df980eb70b}, !- Inlet Port
  {128b09d0-2cde-4042-a27e-e6d5c0915a10}; !- Outlet Port

OS:Node,
  {9ac6b178-4c20-4b80-a6a7-1f64f7bc5e45}, !- Handle
  Node 543,                               !- Name
  {829c5a4f-3133-4435-a7a4-8bd193e8feb6}, !- Inlet Port
  {5bc284db-900f-43bb-8bce-204e3a984510}; !- Outlet Port

OS:Connection,
  {b3cc6400-6eda-4c79-adb7-78df980eb70b}, !- Handle
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- Source Object
  9,                                      !- Outlet Port
  {d75155d3-4887-49c6-92ec-6f6f3132abbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc284db-900f-43bb-8bce-204e3a984510}, !- Handle
  {9ac6b178-4c20-4b80-a6a7-1f64f7bc5e45}, !- Source Object
  3,                                      !- Outlet Port
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ad11835e-ee67-4d4d-9776-1342c1212406}, !- Handle
  Node 544,                               !- Name
  {195a86b4-46e4-4cd8-a58c-a16242241c0a}, !- Inlet Port
  {fb35e0b5-d6f9-431c-8f26-792ef5889302}; !- Outlet Port

OS:Node,
  {9df00b84-3c5e-4452-b70d-4ac07a769442}, !- Handle
  Node 545,                               !- Name
  {3978016a-3c2e-4377-8b3e-127a8f13d98d}, !- Inlet Port
  {b36d2900-3ee5-4cca-bf98-432eec150b1c}; !- Outlet Port

OS:Node,
  {14341452-b7b6-41e8-b63d-aa50c05650c6}, !- Handle
  Node 546,                               !- Name
  {62445acd-79d3-4848-8fb3-322c38540d3a}, !- Inlet Port
  {b00938e8-1aee-4f97-a6d4-c170ed52b45c}; !- Outlet Port

OS:Connection,
  {195a86b4-46e4-4cd8-a58c-a16242241c0a}, !- Handle
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- Source Object
  11,                                     !- Outlet Port
  {ad11835e-ee67-4d4d-9776-1342c1212406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36d2900-3ee5-4cca-bf98-432eec150b1c}, !- Handle
  {9df00b84-3c5e-4452-b70d-4ac07a769442}, !- Source Object
  3,                                      !- Outlet Port
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ad17590-d3f5-4bd0-8e1b-627b3fb697b6}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {fb35e0b5-d6f9-431c-8f26-792ef5889302}, !- Inlet Node Name
  {90cb8d6a-eb75-43a4-b7c6-178ed1d54aec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c670ac02-19b8-44e8-832b-e7ee436edaf6}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {3978016a-3c2e-4377-8b3e-127a8f13d98d}, !- Outlet Node Name
  {5ef9a230-bb73-4b9f-b56c-1e4e0ea20f21}; !- Inlet Node Name 1

OS:Connection,
  {fb35e0b5-d6f9-431c-8f26-792ef5889302}, !- Handle
  {ad11835e-ee67-4d4d-9776-1342c1212406}, !- Source Object
  3,                                      !- Outlet Port
  {3ad17590-d3f5-4bd0-8e1b-627b3fb697b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3978016a-3c2e-4377-8b3e-127a8f13d98d}, !- Handle
  {c670ac02-19b8-44e8-832b-e7ee436edaf6}, !- Source Object
  2,                                      !- Outlet Port
  {9df00b84-3c5e-4452-b70d-4ac07a769442}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62723510-9e3d-4d66-870c-85e723da672a}, !- Handle
  {83e3b54b-b41e-42c4-b2d1-3fa3fc4e46a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb7f00c0-0019-4d2f-91ce-2068d057c725}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {8aba9ba6-6756-4b9d-9c8f-b99c53c851ba}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {92efd2d1-de3b-4d8b-b4e8-7b01dd595946}, !- Handle
  Fan On Off 27,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e1a44c4-9b2b-40ce-99ec-e9f6708ec5db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {885ef927-4752-4bd2-a319-751551c1158e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e1a44c4-9b2b-40ce-99ec-e9f6708ec5db}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {885ef927-4752-4bd2-a319-751551c1158e}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c5d29f1-f291-47af-babc-aa3cf54f330f}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11f533b4-3829-4564-b494-4118636caca6}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f9774a7-caa1-4387-8335-6145f3edbf11}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03f2c874-64cd-49f7-a070-ffb2109c5311}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0684dee8-262c-4962-a36f-1a50e1879d4b}, !- Handle
  Curve Cubic 131,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fb24a5df-2a35-4e67-857b-511cf1981f1e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 17kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a3ecbd05-4c15-4cd5-81d5-ad0e6fbb2039}, !- Handle
  Curve Cubic 132,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2c743eb8-6dc0-4411-8dfc-691d4583e9c1}, !- Handle
  Curve Cubic 133,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e16d67d8-a29d-41c7-80aa-dbc722288695}, !- Handle
  Curve Cubic 134,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {45f944cd-1355-4224-8df6-782a50836f76}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {af0b3df1-6a93-48a4-86eb-db650a529ba9}, !- Handle
  Curve Cubic 135,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b6bc48c5-822a-4a8a-aec4-2e63a3ff1169}, !- Handle
  CoilHeatingDXSingleSpeed_dx 26 12 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  3520.08558073648,                       !- Rated Total Heating Capacity {W}
  3.29771066082194,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8f51da9d-0641-4706-8e85-f50bceb1fc5f}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7b07310-dc2e-4172-9be6-52671b9494c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7b07310-dc2e-4172-9be6-52671b9494c7}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f0a78dd-bc4b-4fff-a28e-cbbeb08e1939}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {8f51da9d-0641-4706-8e85-f50bceb1fc5f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c6ae85ce-c4ab-4b68-8904-8d03c0beab52}, !- Mixed Air Node Name
  {8e2019fc-3256-4f36-b380-5d8608cd71eb}, !- Outdoor Air Stream Node Name
  {4647a2f9-29e6-4d98-a081-d859519875ef}, !- Relief Air Stream Node Name
  {128b09d0-2cde-4042-a27e-e6d5c0915a10}; !- Return Air Stream Node Name

OS:Node,
  {4c1e34e3-aacd-4889-ba96-9ccf88cbb1e0}, !- Handle
  Node 547,                               !- Name
  ,                                       !- Inlet Port
  {0adbbdf9-5ec0-4bee-a245-51629f9eaffb}; !- Outlet Port

OS:Node,
  {16d031b7-6f8f-4ce5-a9dc-5f93d15621de}, !- Handle
  Node 548,                               !- Name
  {9dc779e8-20ec-4c37-a8ac-9ee9c09575d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8bcf773a-8cc0-4b3c-a0b4-23fa50892333}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {dbd8da51-9a2a-4e2f-8f51-3bbc680f503b}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {bcbb6a6c-c803-4d57-8bf0-986192310ee9}, !- Air Inlet Node Name
  {829c5a4f-3133-4435-a7a4-8bd193e8feb6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb020fa6-27da-47ac-8488-ffd46216ab89}, !- Controlling Zone or Thermostat Location
  {92efd2d1-de3b-4d8b-b4e8-7b01dd595946}, !- Supply Air Fan Name
  {b6bc48c5-822a-4a8a-aec4-2e63a3ff1169}, !- Heating Coil Name
  {fb24a5df-2a35-4e67-857b-511cf1981f1e}, !- Cooling Coil Name
  {8bcf773a-8cc0-4b3c-a0b4-23fa50892333}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {829c5a4f-3133-4435-a7a4-8bd193e8feb6}, !- Handle
  {dbd8da51-9a2a-4e2f-8f51-3bbc680f503b}, !- Source Object
  4,                                      !- Outlet Port
  {9ac6b178-4c20-4b80-a6a7-1f64f7bc5e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {603594c5-adff-49df-956d-910cdb9dd059}, !- Handle
  Node 549,                               !- Name
  {c6ae85ce-c4ab-4b68-8904-8d03c0beab52}, !- Inlet Port
  {bcbb6a6c-c803-4d57-8bf0-986192310ee9}; !- Outlet Port

OS:Connection,
  {128b09d0-2cde-4042-a27e-e6d5c0915a10}, !- Handle
  {d75155d3-4887-49c6-92ec-6f6f3132abbd}, !- Source Object
  3,                                      !- Outlet Port
  {1f0a78dd-bc4b-4fff-a28e-cbbeb08e1939}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c6ae85ce-c4ab-4b68-8904-8d03c0beab52}, !- Handle
  {1f0a78dd-bc4b-4fff-a28e-cbbeb08e1939}, !- Source Object
  5,                                      !- Outlet Port
  {603594c5-adff-49df-956d-910cdb9dd059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbb6a6c-c803-4d57-8bf0-986192310ee9}, !- Handle
  {603594c5-adff-49df-956d-910cdb9dd059}, !- Source Object
  3,                                      !- Outlet Port
  {dbd8da51-9a2a-4e2f-8f51-3bbc680f503b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {545bad40-a10b-4239-93dd-251ba2ca7ec0}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fb020fa6-27da-47ac-8488-ffd46216ab89}, !- Control Zone Name
  {9ac6b178-4c20-4b80-a6a7-1f64f7bc5e45}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cafd43ff-8fb8-4a0e-9fbd-427795d24382}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee60968f-97fa-4d9a-9678-157e62c640df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {2fc44ec9-b70f-48c7-b475-e4be3001db6c}, !- Air Inlet Node Name
  {62445acd-79d3-4848-8fb3-322c38540d3a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b318ed5-1ab7-422a-94dd-e88146fbeaf1}, !- Handle
  Node 550,                               !- Name
  {39985c44-a25d-4c13-b153-3a5914834d9a}, !- Inlet Port
  {5ef9a230-bb73-4b9f-b56c-1e4e0ea20f21}; !- Outlet Port

OS:Connection,
  {b00938e8-1aee-4f97-a6d4-c170ed52b45c}, !- Handle
  {14341452-b7b6-41e8-b63d-aa50c05650c6}, !- Source Object
  3,                                      !- Outlet Port
  {18871890-217c-4710-a513-4e64b1ebb90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39985c44-a25d-4c13-b153-3a5914834d9a}, !- Handle
  {35a0999e-95f7-457c-80a7-0607880a7443}, !- Source Object
  2,                                      !- Outlet Port
  {1b318ed5-1ab7-422a-94dd-e88146fbeaf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef9a230-bb73-4b9f-b56c-1e4e0ea20f21}, !- Handle
  {1b318ed5-1ab7-422a-94dd-e88146fbeaf1}, !- Source Object
  3,                                      !- Outlet Port
  {c670ac02-19b8-44e8-832b-e7ee436edaf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f514665-b718-494f-90fd-9a5fd74b356b}, !- Handle
  Node 551,                               !- Name
  {90cb8d6a-eb75-43a4-b7c6-178ed1d54aec}, !- Inlet Port
  {2fc44ec9-b70f-48c7-b475-e4be3001db6c}; !- Outlet Port

OS:Connection,
  {90cb8d6a-eb75-43a4-b7c6-178ed1d54aec}, !- Handle
  {3ad17590-d3f5-4bd0-8e1b-627b3fb697b6}, !- Source Object
  3,                                      !- Outlet Port
  {4f514665-b718-494f-90fd-9a5fd74b356b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc44ec9-b70f-48c7-b475-e4be3001db6c}, !- Handle
  {4f514665-b718-494f-90fd-9a5fd74b356b}, !- Source Object
  3,                                      !- Outlet Port
  {ee60968f-97fa-4d9a-9678-157e62c640df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62445acd-79d3-4848-8fb3-322c38540d3a}, !- Handle
  {ee60968f-97fa-4d9a-9678-157e62c640df}, !- Source Object
  4,                                      !- Outlet Port
  {14341452-b7b6-41e8-b63d-aa50c05650c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {dba3eba4-0753-4445-9a39-568bfdd74110}, !- Availability Schedule
  {1aaf5dee-c581-481f-8c47-b3fd0931583e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d90e7e0-5309-4459-9f4a-b5a2dfa183a3}, !- Supply Side Inlet Node Name
  {a9ae4022-bb9e-401b-802d-f5abab715fe0}, !- Demand Side Outlet Node Name
  {20e1b7cf-da82-441b-8f82-f288c8fef154}, !- Demand Side Inlet Node A
  {4e0b9a15-3441-4be4-b5bd-8b59e224a84a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20f221e6-9253-4087-9b0d-1d532e5c8351}, !- Demand Mixer Name
  {a4e662ba-3919-4df1-96ef-152a8310e915}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {470577f2-11a1-407f-8e7c-17e4582d89a5}, !- Handle
  Node 552,                               !- Name
  {2d90e7e0-5309-4459-9f4a-b5a2dfa183a3}, !- Inlet Port
  {7a075240-e862-4e6e-92cf-8ddbbe637b23}; !- Outlet Port

OS:Node,
  {a5f2e8fc-e90d-44c0-a301-1e923dcdb919}, !- Handle
  Node 553,                               !- Name
  {cd2fb86d-974b-45e3-a3e1-89f11b74bae4}, !- Inlet Port
  {4e0b9a15-3441-4be4-b5bd-8b59e224a84a}; !- Outlet Port

OS:Connection,
  {2d90e7e0-5309-4459-9f4a-b5a2dfa183a3}, !- Handle
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- Source Object
  9,                                      !- Outlet Port
  {470577f2-11a1-407f-8e7c-17e4582d89a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0b9a15-3441-4be4-b5bd-8b59e224a84a}, !- Handle
  {a5f2e8fc-e90d-44c0-a301-1e923dcdb919}, !- Source Object
  3,                                      !- Outlet Port
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14212c56-7610-4de6-a76e-8cb72f344a6c}, !- Handle
  Node 554,                               !- Name
  {20e1b7cf-da82-441b-8f82-f288c8fef154}, !- Inlet Port
  {f73a6219-ef66-4a3b-800c-55baf26d21ac}; !- Outlet Port

OS:Node,
  {88fe1fd5-a669-497b-8b3c-453137f9f5fb}, !- Handle
  Node 555,                               !- Name
  {3333d081-d13f-4b9c-a777-72f80677fb5f}, !- Inlet Port
  {a9ae4022-bb9e-401b-802d-f5abab715fe0}; !- Outlet Port

OS:Node,
  {006ff6a9-66b8-4aa0-9bae-5c7f1533fc94}, !- Handle
  Node 556,                               !- Name
  {e9e72b2c-fca9-426a-8554-33d334e054be}, !- Inlet Port
  {43f65f70-8fae-426b-80f3-a7b6df5b9eac}; !- Outlet Port

OS:Connection,
  {20e1b7cf-da82-441b-8f82-f288c8fef154}, !- Handle
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- Source Object
  11,                                     !- Outlet Port
  {14212c56-7610-4de6-a76e-8cb72f344a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ae4022-bb9e-401b-802d-f5abab715fe0}, !- Handle
  {88fe1fd5-a669-497b-8b3c-453137f9f5fb}, !- Source Object
  3,                                      !- Outlet Port
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4e662ba-3919-4df1-96ef-152a8310e915}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {f73a6219-ef66-4a3b-800c-55baf26d21ac}, !- Inlet Node Name
  {b6f0e7f6-ec18-46fa-9450-307d44fd3ec0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20f221e6-9253-4087-9b0d-1d532e5c8351}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {3333d081-d13f-4b9c-a777-72f80677fb5f}, !- Outlet Node Name
  {5d622d17-012c-4c05-934c-9accb648b628}; !- Inlet Node Name 1

OS:Connection,
  {f73a6219-ef66-4a3b-800c-55baf26d21ac}, !- Handle
  {14212c56-7610-4de6-a76e-8cb72f344a6c}, !- Source Object
  3,                                      !- Outlet Port
  {a4e662ba-3919-4df1-96ef-152a8310e915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3333d081-d13f-4b9c-a777-72f80677fb5f}, !- Handle
  {20f221e6-9253-4087-9b0d-1d532e5c8351}, !- Source Object
  2,                                      !- Outlet Port
  {88fe1fd5-a669-497b-8b3c-453137f9f5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a9fc52c-ef4d-44a2-9e01-6575b4e2d2f7}, !- Handle
  {6d8e20ac-9d7d-497f-9c0a-49812704252b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1aaf5dee-c581-481f-8c47-b3fd0931583e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {fed8d369-06b9-45fc-b43a-3617dbf945d7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2b25eb99-40b9-449c-ac9f-870231fd7455}, !- Handle
  Fan On Off 28,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5327783d-ace7-4510-8b62-988a8a0255f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1e96cd6-5b9d-4e94-81fb-ceaeaf6c22e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5327783d-ace7-4510-8b62-988a8a0255f1}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1e96cd6-5b9d-4e94-81fb-ceaeaf6c22e5}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {740d0b80-61be-4bb2-b253-7d095f4a8aee}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {722849db-3ce4-473f-9658-eb1d98a283bb}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a4cf055-bf0b-404d-beda-feb4fe6e28b2}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82434daf-9421-49f4-8c56-debec035d15a}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36ee926a-f9ad-44ab-878c-4478eb0d88f0}, !- Handle
  Curve Cubic 136,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {de2836ff-07a5-48c4-8b17-d3c8559d3095}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 11kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ff343389-0cfd-4e69-9770-ae03ab9174c4}, !- Handle
  Curve Cubic 137,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {dba464d3-22d1-4011-9370-9d011e72a943}, !- Handle
  Curve Cubic 138,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ed0c70cf-a40a-4d4d-bf90-909f9413b863}, !- Handle
  Curve Cubic 139,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1b46ba2c-18e7-4ee0-a7bc-c25833ad8247}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c01991f-93a8-4abb-adfd-af89800a1c23}, !- Handle
  Curve Cubic 140,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c20ce1e0-e0d4-4a4e-9576-d88e6861d713}, !- Handle
  CoilHeatingDXSingleSpeed_dx 27 8 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2353.14863677347,                       !- Rated Total Heating Capacity {W}
  3.29588383202722,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e2286e49-0398-432c-982c-ce44ef366c3c}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dba3eba4-0753-4445-9a39-568bfdd74110}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9acbd767-6895-4399-b291-c880c4baadf7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9acbd767-6895-4399-b291-c880c4baadf7}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {575d1907-d2c9-49bb-b656-46bad72560b0}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {e2286e49-0398-432c-982c-ce44ef366c3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2f923f6-13d9-431c-8557-63b31ddde980}, !- Mixed Air Node Name
  {ea70a321-0dde-4dab-946f-e3126f805b41}, !- Outdoor Air Stream Node Name
  {6f88716e-efe2-4869-bf35-e63bc566e061}, !- Relief Air Stream Node Name
  {7a075240-e862-4e6e-92cf-8ddbbe637b23}; !- Return Air Stream Node Name

OS:Node,
  {d28e5c39-c65c-4222-8d96-3fa1adf8b1eb}, !- Handle
  Node 557,                               !- Name
  ,                                       !- Inlet Port
  {7ea89599-93a1-4d79-a12e-9033a314eabc}; !- Outlet Port

OS:Node,
  {68eec05a-e92d-494b-8d23-3fb4f9f84182}, !- Handle
  Node 558,                               !- Name
  {f84c2f31-67a7-409d-bc55-94ce1941aa76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {ba64b7ab-ffc4-47c9-9724-95807264a749}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {9d14b594-88e0-4fcb-be92-3b9c097863e0}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 3 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {5a3f71b8-a13d-4bc5-9a2a-1987bf72b813}, !- Air Inlet Node Name
  {cd2fb86d-974b-45e3-a3e1-89f11b74bae4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55a62e55-7266-4fea-b41c-3d5d65d555f5}, !- Controlling Zone or Thermostat Location
  {2b25eb99-40b9-449c-ac9f-870231fd7455}, !- Supply Air Fan Name
  {c20ce1e0-e0d4-4a4e-9576-d88e6861d713}, !- Heating Coil Name
  {de2836ff-07a5-48c4-8b17-d3c8559d3095}, !- Cooling Coil Name
  {ba64b7ab-ffc4-47c9-9724-95807264a749}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {dba3eba4-0753-4445-9a39-568bfdd74110}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {cd2fb86d-974b-45e3-a3e1-89f11b74bae4}, !- Handle
  {9d14b594-88e0-4fcb-be92-3b9c097863e0}, !- Source Object
  4,                                      !- Outlet Port
  {a5f2e8fc-e90d-44c0-a301-1e923dcdb919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef873453-6f4c-4603-b2a5-babbed85b45e}, !- Handle
  Node 559,                               !- Name
  {c2f923f6-13d9-431c-8557-63b31ddde980}, !- Inlet Port
  {5a3f71b8-a13d-4bc5-9a2a-1987bf72b813}; !- Outlet Port

OS:Connection,
  {7a075240-e862-4e6e-92cf-8ddbbe637b23}, !- Handle
  {470577f2-11a1-407f-8e7c-17e4582d89a5}, !- Source Object
  3,                                      !- Outlet Port
  {575d1907-d2c9-49bb-b656-46bad72560b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2f923f6-13d9-431c-8557-63b31ddde980}, !- Handle
  {575d1907-d2c9-49bb-b656-46bad72560b0}, !- Source Object
  5,                                      !- Outlet Port
  {ef873453-6f4c-4603-b2a5-babbed85b45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3f71b8-a13d-4bc5-9a2a-1987bf72b813}, !- Handle
  {ef873453-6f4c-4603-b2a5-babbed85b45e}, !- Source Object
  3,                                      !- Outlet Port
  {9d14b594-88e0-4fcb-be92-3b9c097863e0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8c2a9053-2855-49da-aff5-600371ef54ca}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {55a62e55-7266-4fea-b41c-3d5d65d555f5}, !- Control Zone Name
  {a5f2e8fc-e90d-44c0-a301-1e923dcdb919}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a577937-d391-4682-8f25-e2df6e93baa5}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {176cc7ce-9862-4b35-9fdd-27338a17173f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c919667c-695d-4aa1-a606-34008c2fc311}, !- Air Inlet Node Name
  {e9e72b2c-fca9-426a-8554-33d334e054be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fae22723-7eee-41dd-88c2-525d7e95c33c}, !- Handle
  Node 560,                               !- Name
  {33119004-f1e7-4ee0-8b8b-c72ed8fc23d3}, !- Inlet Port
  {5d622d17-012c-4c05-934c-9accb648b628}; !- Outlet Port

OS:Connection,
  {43f65f70-8fae-426b-80f3-a7b6df5b9eac}, !- Handle
  {006ff6a9-66b8-4aa0-9bae-5c7f1533fc94}, !- Source Object
  3,                                      !- Outlet Port
  {ff688f94-1816-48cb-9318-36feeae2768b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33119004-f1e7-4ee0-8b8b-c72ed8fc23d3}, !- Handle
  {bd2a45b3-334e-44b0-aa24-d20cbfd3966d}, !- Source Object
  2,                                      !- Outlet Port
  {fae22723-7eee-41dd-88c2-525d7e95c33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d622d17-012c-4c05-934c-9accb648b628}, !- Handle
  {fae22723-7eee-41dd-88c2-525d7e95c33c}, !- Source Object
  3,                                      !- Outlet Port
  {20f221e6-9253-4087-9b0d-1d532e5c8351}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adc5dc31-8dc5-4aff-8f99-c510f0e3e5dd}, !- Handle
  Node 561,                               !- Name
  {b6f0e7f6-ec18-46fa-9450-307d44fd3ec0}, !- Inlet Port
  {c919667c-695d-4aa1-a606-34008c2fc311}; !- Outlet Port

OS:Connection,
  {b6f0e7f6-ec18-46fa-9450-307d44fd3ec0}, !- Handle
  {a4e662ba-3919-4df1-96ef-152a8310e915}, !- Source Object
  3,                                      !- Outlet Port
  {adc5dc31-8dc5-4aff-8f99-c510f0e3e5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c919667c-695d-4aa1-a606-34008c2fc311}, !- Handle
  {adc5dc31-8dc5-4aff-8f99-c510f0e3e5dd}, !- Source Object
  3,                                      !- Outlet Port
  {176cc7ce-9862-4b35-9fdd-27338a17173f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9e72b2c-fca9-426a-8554-33d334e054be}, !- Handle
  {176cc7ce-9862-4b35-9fdd-27338a17173f}, !- Source Object
  4,                                      !- Outlet Port
  {006ff6a9-66b8-4aa0-9bae-5c7f1533fc94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Availability Schedule
  {80388aee-212a-49f0-9b85-37da88318eb3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5235aece-8a0d-4e93-ad68-c4994982638a}, !- Supply Side Inlet Node Name
  {4f9e7beb-9cc7-44e9-b501-397b47c7a364}, !- Demand Side Outlet Node Name
  {d8e6987e-154a-416e-994c-5dd873aa112d}, !- Demand Side Inlet Node A
  {d4fc7988-bdc5-470d-991f-271ad4bd525c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a41c7e46-21c5-4848-b974-a8a3efe3701b}, !- Demand Mixer Name
  {008366e1-a2e5-4b07-b2f2-7a59d3bbcd16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d0bb96f-7640-4a6f-b8f3-2d68808db2cf}, !- Handle
  Node 562,                               !- Name
  {5235aece-8a0d-4e93-ad68-c4994982638a}, !- Inlet Port
  {8f871e80-8f30-4dec-b7de-7404caaa7320}; !- Outlet Port

OS:Node,
  {23bf6c5b-d856-42d3-9d10-62bd8e98f38c}, !- Handle
  Node 563,                               !- Name
  {1c77315e-2e28-4893-adde-ab4f8cfddf60}, !- Inlet Port
  {d4fc7988-bdc5-470d-991f-271ad4bd525c}; !- Outlet Port

OS:Connection,
  {5235aece-8a0d-4e93-ad68-c4994982638a}, !- Handle
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- Source Object
  9,                                      !- Outlet Port
  {3d0bb96f-7640-4a6f-b8f3-2d68808db2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fc7988-bdc5-470d-991f-271ad4bd525c}, !- Handle
  {23bf6c5b-d856-42d3-9d10-62bd8e98f38c}, !- Source Object
  3,                                      !- Outlet Port
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fd09751-3acc-4bd7-887f-2ee668439283}, !- Handle
  Node 564,                               !- Name
  {d8e6987e-154a-416e-994c-5dd873aa112d}, !- Inlet Port
  {b20a952c-323f-4c32-a2d1-841e3c3e8159}; !- Outlet Port

OS:Node,
  {bc470748-5a97-441b-a629-efdccc97ff05}, !- Handle
  Node 565,                               !- Name
  {37250cf5-5d42-4a65-bf92-fd2b9c007084}, !- Inlet Port
  {4f9e7beb-9cc7-44e9-b501-397b47c7a364}; !- Outlet Port

OS:Node,
  {6bdcc261-ad71-458d-9371-7ba35ee37786}, !- Handle
  Node 566,                               !- Name
  {6a037c8e-e739-4353-8f8b-8b3f67d96f80}, !- Inlet Port
  {db44a0bd-1217-4c97-afc4-80e2fd046b6b}; !- Outlet Port

OS:Connection,
  {d8e6987e-154a-416e-994c-5dd873aa112d}, !- Handle
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- Source Object
  11,                                     !- Outlet Port
  {0fd09751-3acc-4bd7-887f-2ee668439283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9e7beb-9cc7-44e9-b501-397b47c7a364}, !- Handle
  {bc470748-5a97-441b-a629-efdccc97ff05}, !- Source Object
  3,                                      !- Outlet Port
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {008366e1-a2e5-4b07-b2f2-7a59d3bbcd16}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {b20a952c-323f-4c32-a2d1-841e3c3e8159}, !- Inlet Node Name
  {fb3a825a-40ad-4284-8311-d97b0bda2e0a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a41c7e46-21c5-4848-b974-a8a3efe3701b}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {37250cf5-5d42-4a65-bf92-fd2b9c007084}, !- Outlet Node Name
  {0b46e331-e24a-4caf-a3fb-e88542f87833}; !- Inlet Node Name 1

OS:Connection,
  {b20a952c-323f-4c32-a2d1-841e3c3e8159}, !- Handle
  {0fd09751-3acc-4bd7-887f-2ee668439283}, !- Source Object
  3,                                      !- Outlet Port
  {008366e1-a2e5-4b07-b2f2-7a59d3bbcd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37250cf5-5d42-4a65-bf92-fd2b9c007084}, !- Handle
  {a41c7e46-21c5-4848-b974-a8a3efe3701b}, !- Source Object
  2,                                      !- Outlet Port
  {bc470748-5a97-441b-a629-efdccc97ff05}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92f6c75a-cc04-4749-8a4c-f018c8d79070}, !- Handle
  {99017293-d983-41e2-80fb-df2bfe469fd7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {80388aee-212a-49f0-9b85-37da88318eb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {63821f16-96ec-48f9-88b6-ba4bf36e6d68}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b2496c1a-7366-4196-8fd8-2c1261d362eb}, !- Handle
  Fan On Off 29,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e15ff31-5f7a-42f1-b7e1-d0ca3d394c35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9fddf39-4ead-4082-bfc8-4a296d0de32c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e15ff31-5f7a-42f1-b7e1-d0ca3d394c35}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9fddf39-4ead-4082-bfc8-4a296d0de32c}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7101e3d-0d11-4f17-bcec-16cb1bb1b42a}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68b9a9be-c56b-417c-b9c0-28b8de058397}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b1064a6-bf4a-49b1-a3a7-311d752081ab}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78e6230d-4aae-47e0-8b21-f6df1f622c69}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {775fde3a-01b3-4de7-add7-faf388f80c88}, !- Handle
  Curve Cubic 141,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e82d19cc-0001-442b-af72-fa83c62f0359}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 35kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {7b14b6bc-2e74-4f5b-8807-84bd37641f8b}, !- Handle
  Curve Cubic 142,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d261f5f4-bed3-4602-b37c-7f2f3866721a}, !- Handle
  Curve Cubic 143,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1e06f8ff-4f16-486a-a49f-2a285760f83a}, !- Handle
  Curve Cubic 144,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {70946075-b653-42e7-b62c-c93f79a10e29}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8c5af1e-1035-4201-ad44-988167a8cff5}, !- Handle
  Curve Cubic 145,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {54feabd4-d3a3-4695-836a-41873cd5b4e4}, !- Handle
  CoilHeatingDXSingleSpeed_dx 28 25 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  7344.96195940697,                       !- Rated Total Heating Capacity {W}
  3.30369846876731,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {46beda86-6b5c-4430-91d5-33bbf257fa1b}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7cc0f491-89f1-47e2-9828-dec031ae6b13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7cc0f491-89f1-47e2-9828-dec031ae6b13}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b3b14ff-ccef-4aa6-a6dd-4bb6ea36e46d}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {46beda86-6b5c-4430-91d5-33bbf257fa1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e8e6239-8010-48b1-aa40-4cce85bacfbb}, !- Mixed Air Node Name
  {1a629103-d555-4002-9992-f7ed759cc511}, !- Outdoor Air Stream Node Name
  {1c066a41-553f-4f16-a57a-4da25f9268f9}, !- Relief Air Stream Node Name
  {8f871e80-8f30-4dec-b7de-7404caaa7320}; !- Return Air Stream Node Name

OS:Node,
  {aa88723f-5de6-423f-b55f-d870bf88e346}, !- Handle
  Node 567,                               !- Name
  ,                                       !- Inlet Port
  {c9ff5cc7-93f0-4fdb-99fe-7e3b979826cb}; !- Outlet Port

OS:Node,
  {e682eb2f-6dd0-4193-9359-aa1a09859b1c}, !- Handle
  Node 568,                               !- Name
  {04988960-4437-4c44-92c5-4f8f88b60704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {b353adc1-e5a7-4341-bf49-886d4b43c823}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {93ba30e2-5fe7-4032-b372-f7397b57a215}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {7036c7e7-304a-40c3-b4d6-e3cbccf34e07}, !- Air Inlet Node Name
  {1c77315e-2e28-4893-adde-ab4f8cfddf60}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {40d80e61-839d-4b7a-b81e-175a553f450a}, !- Controlling Zone or Thermostat Location
  {b2496c1a-7366-4196-8fd8-2c1261d362eb}, !- Supply Air Fan Name
  {54feabd4-d3a3-4695-836a-41873cd5b4e4}, !- Heating Coil Name
  {e82d19cc-0001-442b-af72-fa83c62f0359}, !- Cooling Coil Name
  {b353adc1-e5a7-4341-bf49-886d4b43c823}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1c77315e-2e28-4893-adde-ab4f8cfddf60}, !- Handle
  {93ba30e2-5fe7-4032-b372-f7397b57a215}, !- Source Object
  4,                                      !- Outlet Port
  {23bf6c5b-d856-42d3-9d10-62bd8e98f38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55fc70b2-f395-4094-81f6-56235703af9a}, !- Handle
  Node 569,                               !- Name
  {9e8e6239-8010-48b1-aa40-4cce85bacfbb}, !- Inlet Port
  {7036c7e7-304a-40c3-b4d6-e3cbccf34e07}; !- Outlet Port

OS:Connection,
  {8f871e80-8f30-4dec-b7de-7404caaa7320}, !- Handle
  {3d0bb96f-7640-4a6f-b8f3-2d68808db2cf}, !- Source Object
  3,                                      !- Outlet Port
  {3b3b14ff-ccef-4aa6-a6dd-4bb6ea36e46d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e8e6239-8010-48b1-aa40-4cce85bacfbb}, !- Handle
  {3b3b14ff-ccef-4aa6-a6dd-4bb6ea36e46d}, !- Source Object
  5,                                      !- Outlet Port
  {55fc70b2-f395-4094-81f6-56235703af9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7036c7e7-304a-40c3-b4d6-e3cbccf34e07}, !- Handle
  {55fc70b2-f395-4094-81f6-56235703af9a}, !- Source Object
  3,                                      !- Outlet Port
  {93ba30e2-5fe7-4032-b372-f7397b57a215}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2f98752a-ab55-469d-855b-0670b681ca05}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {40d80e61-839d-4b7a-b81e-175a553f450a}, !- Control Zone Name
  {23bf6c5b-d856-42d3-9d10-62bd8e98f38c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {463e8ce4-4a9c-4736-a3bd-ae1ddd10123b}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8b7012e-2ce9-459a-8184-ab6d5c8a2d7d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {4d38e929-618f-430c-aaa9-e8b8cabf7984}, !- Air Inlet Node Name
  {6a037c8e-e739-4353-8f8b-8b3f67d96f80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2853aca-fa17-4d0e-be19-1327338091b8}, !- Handle
  Node 570,                               !- Name
  {60931105-750f-4c4f-914c-34c6da7c2517}, !- Inlet Port
  {0b46e331-e24a-4caf-a3fb-e88542f87833}; !- Outlet Port

OS:Connection,
  {db44a0bd-1217-4c97-afc4-80e2fd046b6b}, !- Handle
  {6bdcc261-ad71-458d-9371-7ba35ee37786}, !- Source Object
  3,                                      !- Outlet Port
  {2cde21da-6cef-4931-92c4-2a64a414ff5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60931105-750f-4c4f-914c-34c6da7c2517}, !- Handle
  {c5f258ef-329e-43a6-8fa7-bec1ea70ddd2}, !- Source Object
  2,                                      !- Outlet Port
  {a2853aca-fa17-4d0e-be19-1327338091b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b46e331-e24a-4caf-a3fb-e88542f87833}, !- Handle
  {a2853aca-fa17-4d0e-be19-1327338091b8}, !- Source Object
  3,                                      !- Outlet Port
  {a41c7e46-21c5-4848-b974-a8a3efe3701b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87dcee8f-5206-4b21-a429-0228179e5610}, !- Handle
  Node 571,                               !- Name
  {fb3a825a-40ad-4284-8311-d97b0bda2e0a}, !- Inlet Port
  {4d38e929-618f-430c-aaa9-e8b8cabf7984}; !- Outlet Port

OS:Connection,
  {fb3a825a-40ad-4284-8311-d97b0bda2e0a}, !- Handle
  {008366e1-a2e5-4b07-b2f2-7a59d3bbcd16}, !- Source Object
  3,                                      !- Outlet Port
  {87dcee8f-5206-4b21-a429-0228179e5610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d38e929-618f-430c-aaa9-e8b8cabf7984}, !- Handle
  {87dcee8f-5206-4b21-a429-0228179e5610}, !- Source Object
  3,                                      !- Outlet Port
  {a8b7012e-2ce9-459a-8184-ab6d5c8a2d7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a037c8e-e739-4353-8f8b-8b3f67d96f80}, !- Handle
  {a8b7012e-2ce9-459a-8184-ab6d5c8a2d7d}, !- Source Object
  4,                                      !- Outlet Port
  {6bdcc261-ad71-458d-9371-7ba35ee37786}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {1a5ceeee-5a45-48fd-9621-7f4799453ae6}, !- Availability Schedule
  {7fb883e7-f553-4cfc-8388-1cb7bf5b046c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7abb441-4ecb-4d8d-9245-4c92ac7abd31}, !- Supply Side Inlet Node Name
  {91fa224f-4986-4664-9033-03e7666998f6}, !- Demand Side Outlet Node Name
  {967f1786-bbcb-4e90-af1e-e41f3d7ebac6}, !- Demand Side Inlet Node A
  {684d040a-2631-4fba-af6a-0e06fbdf2eea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fb57ee3-3814-47b6-b131-af5e08e2f3fc}, !- Demand Mixer Name
  {1550cc0e-a120-4f94-875f-541c8dcfbd4a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78457446-764b-4c99-b05c-64bd470b32d8}, !- Handle
  Node 572,                               !- Name
  {c7abb441-4ecb-4d8d-9245-4c92ac7abd31}, !- Inlet Port
  {6a7ff544-0409-43fe-9582-2809f0f6f927}; !- Outlet Port

OS:Node,
  {c0b508bd-bf05-4db9-8d20-8eac8c832592}, !- Handle
  Node 573,                               !- Name
  {b1a367a8-e472-4d97-908a-bde4fd9c864c}, !- Inlet Port
  {684d040a-2631-4fba-af6a-0e06fbdf2eea}; !- Outlet Port

OS:Connection,
  {c7abb441-4ecb-4d8d-9245-4c92ac7abd31}, !- Handle
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- Source Object
  9,                                      !- Outlet Port
  {78457446-764b-4c99-b05c-64bd470b32d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684d040a-2631-4fba-af6a-0e06fbdf2eea}, !- Handle
  {c0b508bd-bf05-4db9-8d20-8eac8c832592}, !- Source Object
  3,                                      !- Outlet Port
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e2c09bb2-a88b-4fe8-838b-e3c1b435e26a}, !- Handle
  Node 574,                               !- Name
  {967f1786-bbcb-4e90-af1e-e41f3d7ebac6}, !- Inlet Port
  {7557d492-4dec-4895-8ce3-fa479981ae2d}; !- Outlet Port

OS:Node,
  {f5957aae-7439-416d-9c18-212534db486c}, !- Handle
  Node 575,                               !- Name
  {f36165c0-0bf1-43ce-bb2b-0e6362eb9bb7}, !- Inlet Port
  {91fa224f-4986-4664-9033-03e7666998f6}; !- Outlet Port

OS:Node,
  {7db07335-da35-4fe7-8e5c-7199c879a21f}, !- Handle
  Node 576,                               !- Name
  {290fddb1-48b5-481b-9d03-4afce4ce42d8}, !- Inlet Port
  {43de2541-fac5-472f-8680-c72f24e46528}; !- Outlet Port

OS:Connection,
  {967f1786-bbcb-4e90-af1e-e41f3d7ebac6}, !- Handle
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- Source Object
  11,                                     !- Outlet Port
  {e2c09bb2-a88b-4fe8-838b-e3c1b435e26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fa224f-4986-4664-9033-03e7666998f6}, !- Handle
  {f5957aae-7439-416d-9c18-212534db486c}, !- Source Object
  3,                                      !- Outlet Port
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1550cc0e-a120-4f94-875f-541c8dcfbd4a}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {7557d492-4dec-4895-8ce3-fa479981ae2d}, !- Inlet Node Name
  {924ac703-ebb2-45d2-aaa9-c7417e79dcf0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fb57ee3-3814-47b6-b131-af5e08e2f3fc}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {f36165c0-0bf1-43ce-bb2b-0e6362eb9bb7}, !- Outlet Node Name
  {1a1bdcaf-0cea-4a87-b579-4f1ab8b002ac}; !- Inlet Node Name 1

OS:Connection,
  {7557d492-4dec-4895-8ce3-fa479981ae2d}, !- Handle
  {e2c09bb2-a88b-4fe8-838b-e3c1b435e26a}, !- Source Object
  3,                                      !- Outlet Port
  {1550cc0e-a120-4f94-875f-541c8dcfbd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36165c0-0bf1-43ce-bb2b-0e6362eb9bb7}, !- Handle
  {5fb57ee3-3814-47b6-b131-af5e08e2f3fc}, !- Source Object
  2,                                      !- Outlet Port
  {f5957aae-7439-416d-9c18-212534db486c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {343da05c-5cd0-429d-b945-0596a9e7f0b7}, !- Handle
  {65c33e04-91e6-4037-90d2-33c463642d7c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7fb883e7-f553-4cfc-8388-1cb7bf5b046c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {73ce620c-453d-4741-9bbe-6b10349cd4bb}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5e998704-9376-4d9c-803d-6199bda493c9}, !- Handle
  Fan On Off 30,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {204e4ac4-243d-4822-991e-924211e1c088}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d964353-5372-4add-af45-2bea3bd4b70e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {204e4ac4-243d-4822-991e-924211e1c088}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d964353-5372-4add-af45-2bea3bd4b70e}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f384a7c-c05c-4ae2-ba51-c7ab976d712b}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f318f3b0-6e73-4177-9d7e-c3dee92855c2}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fff9b4b3-7a0e-4d87-9fb8-c019151748b8}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b53a8870-066a-4683-8766-b36169d6683d}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c54dd222-e0f2-4e86-8355-7ae23c5844ee}, !- Handle
  Curve Cubic 146,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7fa2f523-b373-47b7-bd1b-4e14b4f8a08f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 2kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ac40d4d2-b6da-4a14-adcb-64b9c0fdf72a}, !- Handle
  Curve Cubic 147,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fb08c3e4-111b-492a-876a-e369c6f310c8}, !- Handle
  Curve Cubic 148,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {09b801dc-0386-437b-b5b9-6d54c349c7de}, !- Handle
  Curve Cubic 149,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6e5e5813-d811-403a-809b-0c27d5e8f58c}, !- Handle
  Curve Quadratic 90,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c3ba47c-092c-4841-9721-c8db951a077a}, !- Handle
  Curve Cubic 150,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8e05aa48-989e-42c0-802d-e5e9da3e7248}, !- Handle
  CoilHeatingDXSingleSpeed_dx 29 2 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  505.677531776447,                       !- Rated Total Heating Capacity {W}
  3.29299163341316,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {baccfdcc-cdc8-46e5-b924-a4e2a68de87a}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a5ceeee-5a45-48fd-9621-7f4799453ae6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5df5388-4a15-4506-a0e4-252343533a35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5df5388-4a15-4506-a0e4-252343533a35}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9842a47-865e-431f-b80a-2afc3f0f434d}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {baccfdcc-cdc8-46e5-b924-a4e2a68de87a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a46dd793-e405-45ed-a763-82a8a2d83e03}, !- Mixed Air Node Name
  {742b89a0-8c2b-4363-9e4e-8dbeaba4ccb5}, !- Outdoor Air Stream Node Name
  {5fc01631-257d-4e91-b81d-3e55b45faff1}, !- Relief Air Stream Node Name
  {6a7ff544-0409-43fe-9582-2809f0f6f927}; !- Return Air Stream Node Name

OS:Node,
  {c5c9f30f-20e0-4e7c-80bb-421fdcd1a544}, !- Handle
  Node 577,                               !- Name
  ,                                       !- Inlet Port
  {a0f3bbae-47fa-4c5b-bbdb-c20cd0dbb180}; !- Outlet Port

OS:Node,
  {6ad783ee-af19-42a1-8fd0-51479c8b51d4}, !- Handle
  Node 578,                               !- Name
  {859970ed-6d1c-4b5f-bb31-8d1a25cc0478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {bc07751b-f9e9-42b5-94fa-7afe567f8d35}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a5dccb64-1758-4471-8c44-9a620695a8ea}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {52d9d0db-4b28-4fba-997c-84d50a21e9c3}, !- Air Inlet Node Name
  {b1a367a8-e472-4d97-908a-bde4fd9c864c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25d2f921-fbda-48e1-9914-21866ac8ba25}, !- Controlling Zone or Thermostat Location
  {5e998704-9376-4d9c-803d-6199bda493c9}, !- Supply Air Fan Name
  {8e05aa48-989e-42c0-802d-e5e9da3e7248}, !- Heating Coil Name
  {7fa2f523-b373-47b7-bd1b-4e14b4f8a08f}, !- Cooling Coil Name
  {bc07751b-f9e9-42b5-94fa-7afe567f8d35}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1a5ceeee-5a45-48fd-9621-7f4799453ae6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b1a367a8-e472-4d97-908a-bde4fd9c864c}, !- Handle
  {a5dccb64-1758-4471-8c44-9a620695a8ea}, !- Source Object
  4,                                      !- Outlet Port
  {c0b508bd-bf05-4db9-8d20-8eac8c832592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6256a6d0-c0f0-4d8f-864f-aaccecec1d89}, !- Handle
  Node 579,                               !- Name
  {a46dd793-e405-45ed-a763-82a8a2d83e03}, !- Inlet Port
  {52d9d0db-4b28-4fba-997c-84d50a21e9c3}; !- Outlet Port

OS:Connection,
  {6a7ff544-0409-43fe-9582-2809f0f6f927}, !- Handle
  {78457446-764b-4c99-b05c-64bd470b32d8}, !- Source Object
  3,                                      !- Outlet Port
  {b9842a47-865e-431f-b80a-2afc3f0f434d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a46dd793-e405-45ed-a763-82a8a2d83e03}, !- Handle
  {b9842a47-865e-431f-b80a-2afc3f0f434d}, !- Source Object
  5,                                      !- Outlet Port
  {6256a6d0-c0f0-4d8f-864f-aaccecec1d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d9d0db-4b28-4fba-997c-84d50a21e9c3}, !- Handle
  {6256a6d0-c0f0-4d8f-864f-aaccecec1d89}, !- Source Object
  3,                                      !- Outlet Port
  {a5dccb64-1758-4471-8c44-9a620695a8ea}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c63142f2-a7ba-433d-896e-8f7cb9aabc04}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {25d2f921-fbda-48e1-9914-21866ac8ba25}, !- Control Zone Name
  {c0b508bd-bf05-4db9-8d20-8eac8c832592}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {861fdba1-5b5f-4dd9-9876-f4d69a5215df}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72410aa3-3d81-4ee2-9204-1d64fb04e5cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {ac85b002-130e-4b19-82c5-2a507d015c35}, !- Air Inlet Node Name
  {290fddb1-48b5-481b-9d03-4afce4ce42d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77cb3eaa-e305-45e6-89b2-5ef574e925e7}, !- Handle
  Node 580,                               !- Name
  {8e050cdd-bdb3-4acc-89c6-f162d34f8ba1}, !- Inlet Port
  {1a1bdcaf-0cea-4a87-b579-4f1ab8b002ac}; !- Outlet Port

OS:Connection,
  {43de2541-fac5-472f-8680-c72f24e46528}, !- Handle
  {7db07335-da35-4fe7-8e5c-7199c879a21f}, !- Source Object
  3,                                      !- Outlet Port
  {156f652c-fd5a-406c-9c0f-5aece2cd8cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e050cdd-bdb3-4acc-89c6-f162d34f8ba1}, !- Handle
  {53b7cd7d-da6a-44a0-b512-a07cfef50011}, !- Source Object
  2,                                      !- Outlet Port
  {77cb3eaa-e305-45e6-89b2-5ef574e925e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1bdcaf-0cea-4a87-b579-4f1ab8b002ac}, !- Handle
  {77cb3eaa-e305-45e6-89b2-5ef574e925e7}, !- Source Object
  3,                                      !- Outlet Port
  {5fb57ee3-3814-47b6-b131-af5e08e2f3fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e29af2b-a0fa-493a-bb4d-9f5297354335}, !- Handle
  Node 581,                               !- Name
  {924ac703-ebb2-45d2-aaa9-c7417e79dcf0}, !- Inlet Port
  {ac85b002-130e-4b19-82c5-2a507d015c35}; !- Outlet Port

OS:Connection,
  {924ac703-ebb2-45d2-aaa9-c7417e79dcf0}, !- Handle
  {1550cc0e-a120-4f94-875f-541c8dcfbd4a}, !- Source Object
  3,                                      !- Outlet Port
  {9e29af2b-a0fa-493a-bb4d-9f5297354335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac85b002-130e-4b19-82c5-2a507d015c35}, !- Handle
  {9e29af2b-a0fa-493a-bb4d-9f5297354335}, !- Source Object
  3,                                      !- Outlet Port
  {72410aa3-3d81-4ee2-9204-1d64fb04e5cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {290fddb1-48b5-481b-9d03-4afce4ce42d8}, !- Handle
  {72410aa3-3d81-4ee2-9204-1d64fb04e5cc}, !- Source Object
  4,                                      !- Outlet Port
  {7db07335-da35-4fe7-8e5c-7199c879a21f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {fb687358-eb25-4401-973e-45633b0780d0}, !- Availability Schedule
  {d6eac3b2-9840-4c95-bd6d-5e398c09bf1e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c863363-7da7-4496-9833-6efac14da7f2}, !- Supply Side Inlet Node Name
  {bec6b480-e321-4fa3-9fbb-e3d8b0585bb5}, !- Demand Side Outlet Node Name
  {5a16e67d-4d3b-4745-9feb-18cc3c12bae3}, !- Demand Side Inlet Node A
  {3724befc-07fd-4737-b989-1520c45177ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {082f55ef-2bb3-4bab-ba3b-520635675232}, !- Demand Mixer Name
  {a38565dd-4f8e-44ff-a6e8-fd4fff186726}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e032cac-5fba-4f90-b7da-88a8a33ac294}, !- Handle
  Node 582,                               !- Name
  {5c863363-7da7-4496-9833-6efac14da7f2}, !- Inlet Port
  {62af4942-fb1e-4521-a873-45129d9932ca}; !- Outlet Port

OS:Node,
  {2022de93-d58e-4b3a-940a-6c55c74520cb}, !- Handle
  Node 583,                               !- Name
  {04c305ff-a525-4fa1-b9a2-68358ae4a9e2}, !- Inlet Port
  {3724befc-07fd-4737-b989-1520c45177ba}; !- Outlet Port

OS:Connection,
  {5c863363-7da7-4496-9833-6efac14da7f2}, !- Handle
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- Source Object
  9,                                      !- Outlet Port
  {0e032cac-5fba-4f90-b7da-88a8a33ac294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3724befc-07fd-4737-b989-1520c45177ba}, !- Handle
  {2022de93-d58e-4b3a-940a-6c55c74520cb}, !- Source Object
  3,                                      !- Outlet Port
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8a944ba-1d11-4324-88fb-279a877fc22d}, !- Handle
  Node 584,                               !- Name
  {5a16e67d-4d3b-4745-9feb-18cc3c12bae3}, !- Inlet Port
  {e7a12769-6ca4-47ff-9028-00584bf28701}; !- Outlet Port

OS:Node,
  {bc0eaec3-a3fc-4ab3-afec-232ddd75e81e}, !- Handle
  Node 585,                               !- Name
  {6bbaf0ce-3910-4534-b7cd-b9bc23ea14cf}, !- Inlet Port
  {bec6b480-e321-4fa3-9fbb-e3d8b0585bb5}; !- Outlet Port

OS:Node,
  {2ee388d2-4dbb-4b25-bf58-1e229e2a7f20}, !- Handle
  Node 586,                               !- Name
  {e8431ca4-f725-438c-bff4-4fee11516653}, !- Inlet Port
  {f34db4a5-a3f1-4aa3-925f-4f02761c3a9a}; !- Outlet Port

OS:Connection,
  {5a16e67d-4d3b-4745-9feb-18cc3c12bae3}, !- Handle
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- Source Object
  11,                                     !- Outlet Port
  {a8a944ba-1d11-4324-88fb-279a877fc22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec6b480-e321-4fa3-9fbb-e3d8b0585bb5}, !- Handle
  {bc0eaec3-a3fc-4ab3-afec-232ddd75e81e}, !- Source Object
  3,                                      !- Outlet Port
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a38565dd-4f8e-44ff-a6e8-fd4fff186726}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {e7a12769-6ca4-47ff-9028-00584bf28701}, !- Inlet Node Name
  {bbb6b2d7-58f4-4b4c-bbbe-27b04313ccfc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {082f55ef-2bb3-4bab-ba3b-520635675232}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {6bbaf0ce-3910-4534-b7cd-b9bc23ea14cf}, !- Outlet Node Name
  {868f47c1-c9cc-477c-9c49-f3f3d47089bf}; !- Inlet Node Name 1

OS:Connection,
  {e7a12769-6ca4-47ff-9028-00584bf28701}, !- Handle
  {a8a944ba-1d11-4324-88fb-279a877fc22d}, !- Source Object
  3,                                      !- Outlet Port
  {a38565dd-4f8e-44ff-a6e8-fd4fff186726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbaf0ce-3910-4534-b7cd-b9bc23ea14cf}, !- Handle
  {082f55ef-2bb3-4bab-ba3b-520635675232}, !- Source Object
  2,                                      !- Outlet Port
  {bc0eaec3-a3fc-4ab3-afec-232ddd75e81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90f26e0e-48b1-4b54-9304-9d49ebd921aa}, !- Handle
  {a06516db-1e0a-4f38-9776-7046127f5521}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d6eac3b2-9840-4c95-bd6d-5e398c09bf1e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {4cef498d-5b7f-49af-9571-db05cfa70a81}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d2e2db9f-637a-4386-9dfc-753c1c2e7c23}, !- Handle
  Fan On Off 31,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ba2f30a-6421-438a-9dc3-298449b7c145}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1880a5d-19a3-428f-b9a7-f5fd582cb41b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ba2f30a-6421-438a-9dc3-298449b7c145}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1880a5d-19a3-428f-b9a7-f5fd582cb41b}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3855e7d-a4fc-4c9c-8862-5cf91b2061b3}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f97ee07b-ea20-40d9-aeb9-5f37976650da}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fa808ed-4ff0-419d-86bf-36d2ce20933e}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {697a391a-8d43-4fd4-9ceb-a702f44323e7}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98c00697-319f-4600-b415-87407aa43bca}, !- Handle
  Curve Cubic 151,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {795f9f10-4ecd-4018-b3ac-760aa8df9877}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 4kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {73368ac9-14c9-4df0-a5ef-650ece6de86e}, !- Handle
  Curve Cubic 152,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {766762a3-cedc-41e5-9816-39c2de89c052}, !- Handle
  Curve Cubic 153,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e4f49c95-5f6f-4012-8d61-097526b4c00d}, !- Handle
  Curve Cubic 154,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {acab890e-b839-43eb-9e61-6e5680150e4d}, !- Handle
  Curve Quadratic 93,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7373ccca-39cf-4275-b4b1-b046b1b23fd5}, !- Handle
  Curve Cubic 155,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6dd72c81-d99e-4373-b8f7-e58fec7b1782}, !- Handle
  CoilHeatingDXSingleSpeed_dx 30 3 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  873.327400527627,                       !- Rated Total Heating Capacity {W}
  3.2935671858199,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0e5eca21-85a9-4c0c-bd23-13806d00e3e1}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fb687358-eb25-4401-973e-45633b0780d0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ded34019-fe0d-4772-866b-861ae63391cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ded34019-fe0d-4772-866b-861ae63391cd}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b798df88-841e-4d29-bd99-2a93398ec7fc}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {0e5eca21-85a9-4c0c-bd23-13806d00e3e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38131dce-332d-4080-823c-3d7ac9d9c57b}, !- Mixed Air Node Name
  {af64d3de-4fdc-418a-a691-27bd7961176d}, !- Outdoor Air Stream Node Name
  {79d8270a-2bfd-4531-a870-8148fd3b6f7d}, !- Relief Air Stream Node Name
  {62af4942-fb1e-4521-a873-45129d9932ca}; !- Return Air Stream Node Name

OS:Node,
  {1fe5ef57-0b69-457d-a6ff-df7b59f699b2}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {993b1c3f-45f8-42fe-9e7a-7a5b4345cbc2}; !- Outlet Port

OS:Node,
  {69635559-262a-4c6f-8228-56ff303f6835}, !- Handle
  Node 588,                               !- Name
  {c3822aa9-0c08-4ab4-90c9-aaa4f3d78e70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {3a109c18-5c74-44fe-a64a-96b994cc1c2c}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {eebd058e-a210-425f-aae8-02fa6e90f595}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c12c3035-dc3b-4cb8-a440-7f488cd197e3}, !- Air Inlet Node Name
  {04c305ff-a525-4fa1-b9a2-68358ae4a9e2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {137d2ddd-a369-42fd-9139-861fcf97fef8}, !- Controlling Zone or Thermostat Location
  {d2e2db9f-637a-4386-9dfc-753c1c2e7c23}, !- Supply Air Fan Name
  {6dd72c81-d99e-4373-b8f7-e58fec7b1782}, !- Heating Coil Name
  {795f9f10-4ecd-4018-b3ac-760aa8df9877}, !- Cooling Coil Name
  {3a109c18-5c74-44fe-a64a-96b994cc1c2c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {fb687358-eb25-4401-973e-45633b0780d0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {04c305ff-a525-4fa1-b9a2-68358ae4a9e2}, !- Handle
  {eebd058e-a210-425f-aae8-02fa6e90f595}, !- Source Object
  4,                                      !- Outlet Port
  {2022de93-d58e-4b3a-940a-6c55c74520cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ac1fa92-d998-45d6-8e65-75af25f470cc}, !- Handle
  Node 589,                               !- Name
  {38131dce-332d-4080-823c-3d7ac9d9c57b}, !- Inlet Port
  {c12c3035-dc3b-4cb8-a440-7f488cd197e3}; !- Outlet Port

OS:Connection,
  {62af4942-fb1e-4521-a873-45129d9932ca}, !- Handle
  {0e032cac-5fba-4f90-b7da-88a8a33ac294}, !- Source Object
  3,                                      !- Outlet Port
  {b798df88-841e-4d29-bd99-2a93398ec7fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38131dce-332d-4080-823c-3d7ac9d9c57b}, !- Handle
  {b798df88-841e-4d29-bd99-2a93398ec7fc}, !- Source Object
  5,                                      !- Outlet Port
  {1ac1fa92-d998-45d6-8e65-75af25f470cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12c3035-dc3b-4cb8-a440-7f488cd197e3}, !- Handle
  {1ac1fa92-d998-45d6-8e65-75af25f470cc}, !- Source Object
  3,                                      !- Outlet Port
  {eebd058e-a210-425f-aae8-02fa6e90f595}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0f31f170-2906-429b-a42e-89efce43e5be}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {137d2ddd-a369-42fd-9139-861fcf97fef8}, !- Control Zone Name
  {2022de93-d58e-4b3a-940a-6c55c74520cb}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2787f666-24a5-464c-bb0d-a2a1b2b42e5c}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {645501a0-4ce4-41a1-973e-e416b4242065}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {bc3846f5-ebf9-4d80-999e-f577c30f90b6}, !- Air Inlet Node Name
  {e8431ca4-f725-438c-bff4-4fee11516653}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbbcac0c-61e4-438d-aef4-e707916664ff}, !- Handle
  Node 590,                               !- Name
  {46058b5e-1616-4656-afa5-8dd84a158cc9}, !- Inlet Port
  {868f47c1-c9cc-477c-9c49-f3f3d47089bf}; !- Outlet Port

OS:Connection,
  {f34db4a5-a3f1-4aa3-925f-4f02761c3a9a}, !- Handle
  {2ee388d2-4dbb-4b25-bf58-1e229e2a7f20}, !- Source Object
  3,                                      !- Outlet Port
  {c9d04d83-cba1-4445-8aae-c175eb6ccbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46058b5e-1616-4656-afa5-8dd84a158cc9}, !- Handle
  {6120e33b-6538-4ea5-bae3-dfab27223974}, !- Source Object
  2,                                      !- Outlet Port
  {dbbcac0c-61e4-438d-aef4-e707916664ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868f47c1-c9cc-477c-9c49-f3f3d47089bf}, !- Handle
  {dbbcac0c-61e4-438d-aef4-e707916664ff}, !- Source Object
  3,                                      !- Outlet Port
  {082f55ef-2bb3-4bab-ba3b-520635675232}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cce2f0b6-b174-4feb-87c4-958394dee7f6}, !- Handle
  Node 591,                               !- Name
  {bbb6b2d7-58f4-4b4c-bbbe-27b04313ccfc}, !- Inlet Port
  {bc3846f5-ebf9-4d80-999e-f577c30f90b6}; !- Outlet Port

OS:Connection,
  {bbb6b2d7-58f4-4b4c-bbbe-27b04313ccfc}, !- Handle
  {a38565dd-4f8e-44ff-a6e8-fd4fff186726}, !- Source Object
  3,                                      !- Outlet Port
  {cce2f0b6-b174-4feb-87c4-958394dee7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3846f5-ebf9-4d80-999e-f577c30f90b6}, !- Handle
  {cce2f0b6-b174-4feb-87c4-958394dee7f6}, !- Source Object
  3,                                      !- Outlet Port
  {645501a0-4ce4-41a1-973e-e416b4242065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8431ca4-f725-438c-bff4-4fee11516653}, !- Handle
  {645501a0-4ce4-41a1-973e-e416b4242065}, !- Source Object
  4,                                      !- Outlet Port
  {2ee388d2-4dbb-4b25-bf58-1e229e2a7f20}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {63d92786-eb47-4f72-9809-ab486f87e90f}, !- Availability Schedule
  {63c09e96-4e6a-4d2d-88ba-81c3eb675aac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b19b7f61-3dac-42c9-94bb-aa505cb919ea}, !- Supply Side Inlet Node Name
  {52d622ac-54ef-4a78-9132-3245d452aaa3}, !- Demand Side Outlet Node Name
  {eedb0d87-9e36-467d-8399-2b8e4680e852}, !- Demand Side Inlet Node A
  {92a7656d-9a76-4da6-9fc1-2c1f6b07921d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {998a1cfa-1600-4acf-aad7-950a3697724b}, !- Demand Mixer Name
  {dc927dc1-2163-462e-ae38-4d93ecce90b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7694a25f-a962-4f37-afaa-17956a2d9144}, !- Handle
  Node 592,                               !- Name
  {b19b7f61-3dac-42c9-94bb-aa505cb919ea}, !- Inlet Port
  {140aadf1-52c5-4007-b444-da0ffc8f7e78}; !- Outlet Port

OS:Node,
  {786963b9-71b6-472f-ba35-59d4528eb0f9}, !- Handle
  Node 593,                               !- Name
  {911182dc-7852-414c-9828-497621b78f76}, !- Inlet Port
  {92a7656d-9a76-4da6-9fc1-2c1f6b07921d}; !- Outlet Port

OS:Connection,
  {b19b7f61-3dac-42c9-94bb-aa505cb919ea}, !- Handle
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- Source Object
  9,                                      !- Outlet Port
  {7694a25f-a962-4f37-afaa-17956a2d9144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a7656d-9a76-4da6-9fc1-2c1f6b07921d}, !- Handle
  {786963b9-71b6-472f-ba35-59d4528eb0f9}, !- Source Object
  3,                                      !- Outlet Port
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5f4b5f30-31fa-4fc7-a593-336f05ab37e5}, !- Handle
  Node 594,                               !- Name
  {eedb0d87-9e36-467d-8399-2b8e4680e852}, !- Inlet Port
  {5635b1ec-ed9f-4eb2-96d0-c57f3c8de1a5}; !- Outlet Port

OS:Node,
  {2a186eaa-20bb-461f-81ff-fc195a497303}, !- Handle
  Node 595,                               !- Name
  {42e06dc1-0b94-4b71-888a-2fa3e1db5799}, !- Inlet Port
  {52d622ac-54ef-4a78-9132-3245d452aaa3}; !- Outlet Port

OS:Node,
  {0bf3abe8-38d8-4ce1-bb86-5549b0841668}, !- Handle
  Node 596,                               !- Name
  {eee80660-41a4-4165-b246-0fd45bc75615}, !- Inlet Port
  {732ea946-3472-48a5-9846-d4fb07af71a7}; !- Outlet Port

OS:Connection,
  {eedb0d87-9e36-467d-8399-2b8e4680e852}, !- Handle
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- Source Object
  11,                                     !- Outlet Port
  {5f4b5f30-31fa-4fc7-a593-336f05ab37e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d622ac-54ef-4a78-9132-3245d452aaa3}, !- Handle
  {2a186eaa-20bb-461f-81ff-fc195a497303}, !- Source Object
  3,                                      !- Outlet Port
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc927dc1-2163-462e-ae38-4d93ecce90b5}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {5635b1ec-ed9f-4eb2-96d0-c57f3c8de1a5}, !- Inlet Node Name
  {dbadf87f-4739-45aa-971d-25efb781d8bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {998a1cfa-1600-4acf-aad7-950a3697724b}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {42e06dc1-0b94-4b71-888a-2fa3e1db5799}, !- Outlet Node Name
  {fc6841c7-e731-4e62-8975-5101a93e64f0}; !- Inlet Node Name 1

OS:Connection,
  {5635b1ec-ed9f-4eb2-96d0-c57f3c8de1a5}, !- Handle
  {5f4b5f30-31fa-4fc7-a593-336f05ab37e5}, !- Source Object
  3,                                      !- Outlet Port
  {dc927dc1-2163-462e-ae38-4d93ecce90b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e06dc1-0b94-4b71-888a-2fa3e1db5799}, !- Handle
  {998a1cfa-1600-4acf-aad7-950a3697724b}, !- Source Object
  2,                                      !- Outlet Port
  {2a186eaa-20bb-461f-81ff-fc195a497303}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca53278a-51e4-4f8a-b249-0ff75c386f52}, !- Handle
  {09b0921b-3eba-4412-87b1-e45ddf4b5dca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {63c09e96-4e6a-4d2d-88ba-81c3eb675aac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {54d3c405-d986-4afc-a3e2-d9e0cc6d9949}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {86650fb3-f958-484a-ac99-04bc5ca2e29d}, !- Handle
  Fan On Off 32,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {954acade-3959-4ec2-8fe7-c89f128534f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e525c694-4e00-47a9-9ccb-f3b1d35d6aa2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {954acade-3959-4ec2-8fe7-c89f128534f0}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e525c694-4e00-47a9-9ccb-f3b1d35d6aa2}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {beee06aa-bed5-4b41-a692-c9e29dc661eb}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6368db4-8172-4b08-8070-f9b2ceb0bac2}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b060ced9-9abc-4002-8d46-3d34170c3499}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1628a61e-2909-4efb-bf0d-9ebf715c321d}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09e6cce3-225a-4b30-9751-2b7b1ccbcb46}, !- Handle
  Curve Cubic 156,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e8d07428-d793-4583-babf-422fee817684}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 12kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4e38ee03-21ed-42ae-bb9d-49a11ce81727}, !- Handle
  Curve Cubic 157,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {02c66ee2-0736-4059-a545-0c7950370878}, !- Handle
  Curve Cubic 158,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {53b9bf8a-8c25-44b1-b91f-e0097a99fba3}, !- Handle
  Curve Cubic 159,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {775ee8ab-2f1a-4f2a-8efb-3ad24073966b}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a62e541-0acb-4e91-ac25-88a9dde5215e}, !- Handle
  Curve Cubic 160,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9669e67c-d4f0-4a4b-920f-76dc9351cb15}, !- Handle
  CoilHeatingDXSingleSpeed_dx 31 8 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2474.71563260053,                       !- Rated Total Heating Capacity {W}
  3.29607414401418,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {69e6db46-290a-414e-91a0-2de8a8a852e3}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63d92786-eb47-4f72-9809-ab486f87e90f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2c59db03-3457-4c49-98a4-6c838256b99e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2c59db03-3457-4c49-98a4-6c838256b99e}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5051076-b804-402f-8e75-eba221d57ba1}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {69e6db46-290a-414e-91a0-2de8a8a852e3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {078d5b06-66f0-432b-b175-b997b095d33d}, !- Mixed Air Node Name
  {d516fbfd-19d7-4f83-a8d3-5c60ed1317e1}, !- Outdoor Air Stream Node Name
  {d49183aa-5da8-41d8-a06c-19c9c6f73847}, !- Relief Air Stream Node Name
  {140aadf1-52c5-4007-b444-da0ffc8f7e78}; !- Return Air Stream Node Name

OS:Node,
  {790aecf3-682d-487b-9f80-b43beeaf4e4f}, !- Handle
  Node 597,                               !- Name
  ,                                       !- Inlet Port
  {0499bf29-c47b-443e-baed-8d63824778b1}; !- Outlet Port

OS:Node,
  {26b466d7-00f2-4c8c-aa77-be37b4bb6ecb}, !- Handle
  Node 598,                               !- Name
  {69a19cdb-379e-4ec9-b75f-b8ceaddd39af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c38c461b-a4b5-4c98-be0d-0a581db51a68}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e383d274-19e6-4511-90ba-be9a3db7dd07}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 1_SCH=H ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {daaa76d2-b380-48c0-a841-75782176c5c2}, !- Air Inlet Node Name
  {911182dc-7852-414c-9828-497621b78f76}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c1b9c31-0b6a-453b-9863-98a79559583f}, !- Controlling Zone or Thermostat Location
  {86650fb3-f958-484a-ac99-04bc5ca2e29d}, !- Supply Air Fan Name
  {9669e67c-d4f0-4a4b-920f-76dc9351cb15}, !- Heating Coil Name
  {e8d07428-d793-4583-babf-422fee817684}, !- Cooling Coil Name
  {c38c461b-a4b5-4c98-be0d-0a581db51a68}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {63d92786-eb47-4f72-9809-ab486f87e90f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {911182dc-7852-414c-9828-497621b78f76}, !- Handle
  {e383d274-19e6-4511-90ba-be9a3db7dd07}, !- Source Object
  4,                                      !- Outlet Port
  {786963b9-71b6-472f-ba35-59d4528eb0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad0b778f-a32f-4a9e-855f-76059c282c57}, !- Handle
  Node 599,                               !- Name
  {078d5b06-66f0-432b-b175-b997b095d33d}, !- Inlet Port
  {daaa76d2-b380-48c0-a841-75782176c5c2}; !- Outlet Port

OS:Connection,
  {140aadf1-52c5-4007-b444-da0ffc8f7e78}, !- Handle
  {7694a25f-a962-4f37-afaa-17956a2d9144}, !- Source Object
  3,                                      !- Outlet Port
  {c5051076-b804-402f-8e75-eba221d57ba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {078d5b06-66f0-432b-b175-b997b095d33d}, !- Handle
  {c5051076-b804-402f-8e75-eba221d57ba1}, !- Source Object
  5,                                      !- Outlet Port
  {ad0b778f-a32f-4a9e-855f-76059c282c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaa76d2-b380-48c0-a841-75782176c5c2}, !- Handle
  {ad0b778f-a32f-4a9e-855f-76059c282c57}, !- Source Object
  3,                                      !- Outlet Port
  {e383d274-19e6-4511-90ba-be9a3db7dd07}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8099a5c0-64ad-4cbf-9e02-997e72f6b5bb}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5c1b9c31-0b6a-453b-9863-98a79559583f}, !- Control Zone Name
  {786963b9-71b6-472f-ba35-59d4528eb0f9}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8ec6707-3347-4b38-b0e6-e5c9f033c943}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {102b83a9-0b75-4cc6-aa68-f95d319a029a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {c1cc3fed-bcc6-4356-b513-67d4e4142071}, !- Air Inlet Node Name
  {eee80660-41a4-4165-b246-0fd45bc75615}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02cf5d41-be11-4ecc-a28a-d4f7d47eb7ed}, !- Handle
  Node 600,                               !- Name
  {050c9c98-a6ad-4ca1-89bd-819f9355a64e}, !- Inlet Port
  {fc6841c7-e731-4e62-8975-5101a93e64f0}; !- Outlet Port

OS:Connection,
  {732ea946-3472-48a5-9846-d4fb07af71a7}, !- Handle
  {0bf3abe8-38d8-4ce1-bb86-5549b0841668}, !- Source Object
  3,                                      !- Outlet Port
  {6a88b0c2-d172-40da-a2ed-b0fba0cbe5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050c9c98-a6ad-4ca1-89bd-819f9355a64e}, !- Handle
  {e72d316a-b73a-4402-9e31-47a895a107d6}, !- Source Object
  2,                                      !- Outlet Port
  {02cf5d41-be11-4ecc-a28a-d4f7d47eb7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6841c7-e731-4e62-8975-5101a93e64f0}, !- Handle
  {02cf5d41-be11-4ecc-a28a-d4f7d47eb7ed}, !- Source Object
  3,                                      !- Outlet Port
  {998a1cfa-1600-4acf-aad7-950a3697724b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23800597-0100-4e12-a958-8e71ec0ba89e}, !- Handle
  Node 601,                               !- Name
  {dbadf87f-4739-45aa-971d-25efb781d8bc}, !- Inlet Port
  {c1cc3fed-bcc6-4356-b513-67d4e4142071}; !- Outlet Port

OS:Connection,
  {dbadf87f-4739-45aa-971d-25efb781d8bc}, !- Handle
  {dc927dc1-2163-462e-ae38-4d93ecce90b5}, !- Source Object
  3,                                      !- Outlet Port
  {23800597-0100-4e12-a958-8e71ec0ba89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cc3fed-bcc6-4356-b513-67d4e4142071}, !- Handle
  {23800597-0100-4e12-a958-8e71ec0ba89e}, !- Source Object
  3,                                      !- Outlet Port
  {102b83a9-0b75-4cc6-aa68-f95d319a029a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eee80660-41a4-4165-b246-0fd45bc75615}, !- Handle
  {102b83a9-0b75-4cc6-aa68-f95d319a029a}, !- Source Object
  4,                                      !- Outlet Port
  {0bf3abe8-38d8-4ce1-bb86-5549b0841668}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {1dd6535d-ebc6-4324-8106-a56378d46dfc}, !- Availability Schedule
  {3c1eca91-a0ca-4670-94f8-9f5cba37993e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed82de0f-d601-49c1-a7fb-905be8c178d9}, !- Supply Side Inlet Node Name
  {f8f7872e-00c0-4a8f-a334-e5fe237c39af}, !- Demand Side Outlet Node Name
  {44f47833-c367-44d0-b787-d39a3ca57063}, !- Demand Side Inlet Node A
  {c379c326-6ed0-46a7-b64b-e729d29b9e7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {542ad456-2a08-42cc-ac6f-3bc35a7ea08c}, !- Demand Mixer Name
  {f171f800-7326-4178-b11b-7d0ab5a5aa3d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c337eeb-aec4-4638-a24f-da31c17f3bc9}, !- Handle
  Node 602,                               !- Name
  {ed82de0f-d601-49c1-a7fb-905be8c178d9}, !- Inlet Port
  {d42df763-8ea0-47c8-862f-ec764ac1db00}; !- Outlet Port

OS:Node,
  {dea9f9da-5477-4189-98f5-0eeeb76f8454}, !- Handle
  Node 603,                               !- Name
  {8d20e185-ffd6-487a-84fe-e319e59547ed}, !- Inlet Port
  {c379c326-6ed0-46a7-b64b-e729d29b9e7e}; !- Outlet Port

OS:Connection,
  {ed82de0f-d601-49c1-a7fb-905be8c178d9}, !- Handle
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- Source Object
  9,                                      !- Outlet Port
  {3c337eeb-aec4-4638-a24f-da31c17f3bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c379c326-6ed0-46a7-b64b-e729d29b9e7e}, !- Handle
  {dea9f9da-5477-4189-98f5-0eeeb76f8454}, !- Source Object
  3,                                      !- Outlet Port
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {38a5b4b7-d7f5-43e4-955c-39eda39a6eab}, !- Handle
  Node 604,                               !- Name
  {44f47833-c367-44d0-b787-d39a3ca57063}, !- Inlet Port
  {b430ecdc-56e2-4928-b6ba-127bea071f3f}; !- Outlet Port

OS:Node,
  {f91f2aca-0efd-44bd-81a1-40dd2915961c}, !- Handle
  Node 605,                               !- Name
  {be7b1b10-06bb-4a2b-8d6f-269ecfeda88b}, !- Inlet Port
  {f8f7872e-00c0-4a8f-a334-e5fe237c39af}; !- Outlet Port

OS:Node,
  {04b37f56-db91-48b5-aee7-ef2932a16371}, !- Handle
  Node 606,                               !- Name
  {f2769ccc-dd2a-411d-9cf9-756f1b5edb2f}, !- Inlet Port
  {605becb2-f3a8-4aed-9546-e200c3916e9a}; !- Outlet Port

OS:Connection,
  {44f47833-c367-44d0-b787-d39a3ca57063}, !- Handle
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- Source Object
  11,                                     !- Outlet Port
  {38a5b4b7-d7f5-43e4-955c-39eda39a6eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f7872e-00c0-4a8f-a334-e5fe237c39af}, !- Handle
  {f91f2aca-0efd-44bd-81a1-40dd2915961c}, !- Source Object
  3,                                      !- Outlet Port
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f171f800-7326-4178-b11b-7d0ab5a5aa3d}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {b430ecdc-56e2-4928-b6ba-127bea071f3f}, !- Inlet Node Name
  {063bc067-66ba-452e-a4ac-10524eeed870}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {542ad456-2a08-42cc-ac6f-3bc35a7ea08c}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {be7b1b10-06bb-4a2b-8d6f-269ecfeda88b}, !- Outlet Node Name
  {75fc1f4f-930c-4269-9ded-5699b434a9cc}; !- Inlet Node Name 1

OS:Connection,
  {b430ecdc-56e2-4928-b6ba-127bea071f3f}, !- Handle
  {38a5b4b7-d7f5-43e4-955c-39eda39a6eab}, !- Source Object
  3,                                      !- Outlet Port
  {f171f800-7326-4178-b11b-7d0ab5a5aa3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7b1b10-06bb-4a2b-8d6f-269ecfeda88b}, !- Handle
  {542ad456-2a08-42cc-ac6f-3bc35a7ea08c}, !- Source Object
  2,                                      !- Outlet Port
  {f91f2aca-0efd-44bd-81a1-40dd2915961c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de05b32e-fb6a-4093-bb7a-b2113ddb9fbb}, !- Handle
  {6222804d-48f6-4a97-9b8f-e9339755b266}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3c1eca91-a0ca-4670-94f8-9f5cba37993e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {154213d2-e3b1-4d24-969e-ee87fc565ce4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {85d09a02-8f4d-4d8f-947e-6e06f71e5eda}, !- Handle
  Fan On Off 33,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {513b9937-0604-4589-8f9b-1ada031f25f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5893c81b-70bc-4af2-a666-41be8f68ad0b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {513b9937-0604-4589-8f9b-1ada031f25f1}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5893c81b-70bc-4af2-a666-41be8f68ad0b}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbc35ffa-6f74-4be6-bb86-c3895ebf6599}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62c76eb1-a2df-4b2b-82ed-bd3cb60ccae8}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {858f7cac-42ba-4a5b-ae6c-6cf1dd718c5f}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {483649e7-43be-4196-9bed-94d480f20417}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1346eb6-120b-4c37-9718-560d9a487211}, !- Handle
  Curve Cubic 161,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8bc8fdf5-cf50-4546-9d0a-a94ea672b26f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 11kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {7e3c46df-e9c1-4255-966b-14aef3331acb}, !- Handle
  Curve Cubic 162,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1916d766-02f4-4464-8a32-c93ed3efc214}, !- Handle
  Curve Cubic 163,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3998879a-d428-48b8-82c2-057f0bd3c6cb}, !- Handle
  Curve Cubic 164,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2ad24637-f7d0-4b63-affa-74d7bb725f8a}, !- Handle
  Curve Quadratic 99,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c43761d-fcfa-4848-a0b9-9aa1951dc3bc}, !- Handle
  Curve Cubic 165,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {84b074a2-a28f-4924-b37f-bca3dd85efd0}, !- Handle
  CoilHeatingDXSingleSpeed_dx 32 8 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  2256.36353864893,                       !- Rated Total Heating Capacity {W}
  3.2957323158677,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a7ce0f45-02e8-4c3b-84a5-e38a46b0119f}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1dd6535d-ebc6-4324-8106-a56378d46dfc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47e28031-b3c3-4623-bdc5-f4ebc816ba02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47e28031-b3c3-4623-bdc5-f4ebc816ba02}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {187c3e3a-ab13-4776-b08f-4873876928ce}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {a7ce0f45-02e8-4c3b-84a5-e38a46b0119f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {26332d4f-a31e-4f60-8bf4-47a109215250}, !- Mixed Air Node Name
  {8b5dd08e-f2ba-4782-8064-1a960cf5b8fd}, !- Outdoor Air Stream Node Name
  {43fa4a3d-51ba-487f-b76f-ce20814453e8}, !- Relief Air Stream Node Name
  {d42df763-8ea0-47c8-862f-ec764ac1db00}; !- Return Air Stream Node Name

OS:Node,
  {843c2d4c-ec64-40f0-bad1-391febfcdf5a}, !- Handle
  Node 607,                               !- Name
  ,                                       !- Inlet Port
  {a2303cca-e49f-47d2-ba96-c8d6e8f0acdb}; !- Outlet Port

OS:Node,
  {d1fac12b-3734-4512-860d-dc817bb14edf}, !- Handle
  Node 608,                               !- Name
  {2c66e0e1-b0ec-464d-a387-7c0115bdcec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {4a3b0064-2b1a-46be-b8cb-72e87f1de522}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0a2601dd-5bf6-4956-a8b6-5e0ab5df8e4a}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 1_SCH=H ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {48a24292-29c2-4b80-800e-43ca881d3991}, !- Air Inlet Node Name
  {8d20e185-ffd6-487a-84fe-e319e59547ed}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b864a60f-f5a1-4e41-9b29-d15125faab37}, !- Controlling Zone or Thermostat Location
  {85d09a02-8f4d-4d8f-947e-6e06f71e5eda}, !- Supply Air Fan Name
  {84b074a2-a28f-4924-b37f-bca3dd85efd0}, !- Heating Coil Name
  {8bc8fdf5-cf50-4546-9d0a-a94ea672b26f}, !- Cooling Coil Name
  {4a3b0064-2b1a-46be-b8cb-72e87f1de522}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1dd6535d-ebc6-4324-8106-a56378d46dfc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8d20e185-ffd6-487a-84fe-e319e59547ed}, !- Handle
  {0a2601dd-5bf6-4956-a8b6-5e0ab5df8e4a}, !- Source Object
  4,                                      !- Outlet Port
  {dea9f9da-5477-4189-98f5-0eeeb76f8454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d53bfd45-9220-4270-9771-2abc34128bec}, !- Handle
  Node 609,                               !- Name
  {26332d4f-a31e-4f60-8bf4-47a109215250}, !- Inlet Port
  {48a24292-29c2-4b80-800e-43ca881d3991}; !- Outlet Port

OS:Connection,
  {d42df763-8ea0-47c8-862f-ec764ac1db00}, !- Handle
  {3c337eeb-aec4-4638-a24f-da31c17f3bc9}, !- Source Object
  3,                                      !- Outlet Port
  {187c3e3a-ab13-4776-b08f-4873876928ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26332d4f-a31e-4f60-8bf4-47a109215250}, !- Handle
  {187c3e3a-ab13-4776-b08f-4873876928ce}, !- Source Object
  5,                                      !- Outlet Port
  {d53bfd45-9220-4270-9771-2abc34128bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a24292-29c2-4b80-800e-43ca881d3991}, !- Handle
  {d53bfd45-9220-4270-9771-2abc34128bec}, !- Source Object
  3,                                      !- Outlet Port
  {0a2601dd-5bf6-4956-a8b6-5e0ab5df8e4a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8355de4c-6828-435e-a07f-60e00675b4aa}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b864a60f-f5a1-4e41-9b29-d15125faab37}, !- Control Zone Name
  {dea9f9da-5477-4189-98f5-0eeeb76f8454}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa84cebd-fbd4-4d7e-b3d4-35a572bd3426}, !- Handle
  Zone HVAC Baseboard Convective Electric 91, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5c0526c-7f9c-4dc4-8def-e712e261bd4b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {be7ce2a0-4d54-4278-9188-a1559fa7cff6}, !- Air Inlet Node Name
  {f2769ccc-dd2a-411d-9cf9-756f1b5edb2f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d094be0d-908f-4041-9fc8-5d16d414a90a}, !- Handle
  Node 610,                               !- Name
  {21e64f0c-074b-42d6-a276-513e0cabe475}, !- Inlet Port
  {75fc1f4f-930c-4269-9ded-5699b434a9cc}; !- Outlet Port

OS:Connection,
  {605becb2-f3a8-4aed-9546-e200c3916e9a}, !- Handle
  {04b37f56-db91-48b5-aee7-ef2932a16371}, !- Source Object
  3,                                      !- Outlet Port
  {c819507d-7069-4c4c-a18d-0e47e8af21f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e64f0c-074b-42d6-a276-513e0cabe475}, !- Handle
  {06992796-ac20-492a-953b-49f9942dc1cb}, !- Source Object
  2,                                      !- Outlet Port
  {d094be0d-908f-4041-9fc8-5d16d414a90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fc1f4f-930c-4269-9ded-5699b434a9cc}, !- Handle
  {d094be0d-908f-4041-9fc8-5d16d414a90a}, !- Source Object
  3,                                      !- Outlet Port
  {542ad456-2a08-42cc-ac6f-3bc35a7ea08c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {624a194a-2f05-4eab-89d2-cc279d969f1a}, !- Handle
  Node 611,                               !- Name
  {063bc067-66ba-452e-a4ac-10524eeed870}, !- Inlet Port
  {be7ce2a0-4d54-4278-9188-a1559fa7cff6}; !- Outlet Port

OS:Connection,
  {063bc067-66ba-452e-a4ac-10524eeed870}, !- Handle
  {f171f800-7326-4178-b11b-7d0ab5a5aa3d}, !- Source Object
  3,                                      !- Outlet Port
  {624a194a-2f05-4eab-89d2-cc279d969f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7ce2a0-4d54-4278-9188-a1559fa7cff6}, !- Handle
  {624a194a-2f05-4eab-89d2-cc279d969f1a}, !- Source Object
  3,                                      !- Outlet Port
  {f5c0526c-7f9c-4dc4-8def-e712e261bd4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2769ccc-dd2a-411d-9cf9-756f1b5edb2f}, !- Handle
  {f5c0526c-7f9c-4dc4-8def-e712e261bd4b}, !- Source Object
  4,                                      !- Outlet Port
  {04b37f56-db91-48b5-aee7-ef2932a16371}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {32d6487c-7d7a-4d42-a5bd-77b17f91ffdf}, !- Availability Schedule
  {e8740509-61e2-4774-8e88-7cd66975d330}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e221ecb0-668f-4f49-a5a7-fccd3e0c974a}, !- Supply Side Inlet Node Name
  {4d3a184c-379c-4dbc-89ad-94c368b360a7}, !- Demand Side Outlet Node Name
  {ade28744-7194-4b1a-aefe-f66bc40ac36f}, !- Demand Side Inlet Node A
  {dff80e14-207c-49ca-8967-904e003330f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ffdc4cb-1036-4dac-8d19-0d757af52878}, !- Demand Mixer Name
  {e40794d8-9c87-4cc4-ba4b-7d4c9c51162b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7973d93-2251-4d49-ba89-0b86b05f1dab}, !- Handle
  Node 612,                               !- Name
  {e221ecb0-668f-4f49-a5a7-fccd3e0c974a}, !- Inlet Port
  {7671d22c-b2a5-40ae-bdbe-397dd4316edc}; !- Outlet Port

OS:Node,
  {9b940949-9758-410c-a597-7c29fba677c0}, !- Handle
  Node 613,                               !- Name
  {971cacb7-3a82-485c-ad0a-0db60a0f422e}, !- Inlet Port
  {dff80e14-207c-49ca-8967-904e003330f7}; !- Outlet Port

OS:Connection,
  {e221ecb0-668f-4f49-a5a7-fccd3e0c974a}, !- Handle
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- Source Object
  9,                                      !- Outlet Port
  {c7973d93-2251-4d49-ba89-0b86b05f1dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff80e14-207c-49ca-8967-904e003330f7}, !- Handle
  {9b940949-9758-410c-a597-7c29fba677c0}, !- Source Object
  3,                                      !- Outlet Port
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0fab2c5-67fc-49a9-9d49-44545956200f}, !- Handle
  Node 614,                               !- Name
  {ade28744-7194-4b1a-aefe-f66bc40ac36f}, !- Inlet Port
  {3e81b114-0ec5-42b2-ae4d-98024d6e78aa}; !- Outlet Port

OS:Node,
  {910e4212-e2b2-403a-b420-62560e90aa42}, !- Handle
  Node 615,                               !- Name
  {519b951a-9e61-405b-b998-95a422c6c2d7}, !- Inlet Port
  {4d3a184c-379c-4dbc-89ad-94c368b360a7}; !- Outlet Port

OS:Node,
  {ccd36c36-abe2-4af3-8f11-b022eb53dc63}, !- Handle
  Node 616,                               !- Name
  {9cea75ba-921d-4fc0-8ecc-53c592f1c344}, !- Inlet Port
  {9a5ce35f-6a46-4f38-b581-54fcc61a84f1}; !- Outlet Port

OS:Connection,
  {ade28744-7194-4b1a-aefe-f66bc40ac36f}, !- Handle
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- Source Object
  11,                                     !- Outlet Port
  {d0fab2c5-67fc-49a9-9d49-44545956200f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a184c-379c-4dbc-89ad-94c368b360a7}, !- Handle
  {910e4212-e2b2-403a-b420-62560e90aa42}, !- Source Object
  3,                                      !- Outlet Port
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e40794d8-9c87-4cc4-ba4b-7d4c9c51162b}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {3e81b114-0ec5-42b2-ae4d-98024d6e78aa}, !- Inlet Node Name
  {aa183958-8461-4cde-a109-f23a182d77ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ffdc4cb-1036-4dac-8d19-0d757af52878}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {519b951a-9e61-405b-b998-95a422c6c2d7}, !- Outlet Node Name
  {3108c8d5-bbfb-4936-9a45-ac89026a42b7}; !- Inlet Node Name 1

OS:Connection,
  {3e81b114-0ec5-42b2-ae4d-98024d6e78aa}, !- Handle
  {d0fab2c5-67fc-49a9-9d49-44545956200f}, !- Source Object
  3,                                      !- Outlet Port
  {e40794d8-9c87-4cc4-ba4b-7d4c9c51162b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519b951a-9e61-405b-b998-95a422c6c2d7}, !- Handle
  {5ffdc4cb-1036-4dac-8d19-0d757af52878}, !- Source Object
  2,                                      !- Outlet Port
  {910e4212-e2b2-403a-b420-62560e90aa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2640c2dd-38b6-400d-bb76-d2c65f181e53}, !- Handle
  {fe3ae8b1-fb6e-4272-bef3-d92facfbd304}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e8740509-61e2-4774-8e88-7cd66975d330}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {8dc859b8-bf8d-4f94-99c3-0ce6114139ef}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {25daa68e-9dfd-4c7e-8d71-6d852becbef1}, !- Handle
  Fan On Off 34,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4332b17e-1a54-4308-b682-2a6eaca3dd1f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa81e203-b3a9-4414-929f-409477861961}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4332b17e-1a54-4308-b682-2a6eaca3dd1f}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa81e203-b3a9-4414-929f-409477861961}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36abc1e6-9ecb-4ea9-a8d8-d5df6fd39de4}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca370430-9671-49f7-850c-0c921746e189}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcce334f-1a51-4fea-9936-0d3651db82c8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a83f7ecd-894f-4df6-9afe-b2411cda1ce4}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a0eca02-fbe9-4a79-9fa8-26a9539884aa}, !- Handle
  Curve Cubic 166,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {103eb134-eeb6-4503-84e6-4c8712a7180a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 8kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2f95fd18-b45c-4f1e-be40-ed8cfee2c044}, !- Handle
  Curve Cubic 167,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {320002b2-d2f9-4b9a-9a0a-3d7b35595ec9}, !- Handle
  Curve Cubic 168,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {86800680-d3fc-4578-8ae7-6f8a2f929851}, !- Handle
  Curve Cubic 169,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {50b7585a-ab72-45e6-8659-5de3604ceaa2}, !- Handle
  Curve Quadratic 102,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e256a43c-5c66-44d6-a302-efe2fe7c66d3}, !- Handle
  Curve Cubic 170,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5a1a2653-b6ad-4760-af6a-69457cc67078}, !- Handle
  CoilHeatingDXSingleSpeed_dx 33 6 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  1616.29653031887,                       !- Rated Total Heating Capacity {W}
  3.29473029699477,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {526af72c-0a5b-43a3-bc9d-af9371ac0ec8}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32d6487c-7d7a-4d42-a5bd-77b17f91ffdf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2cfd132e-15df-4ec8-bf76-c96765f907de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2cfd132e-15df-4ec8-bf76-c96765f907de}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70d24217-9d5a-4e09-b2f4-9e70971755a0}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {526af72c-0a5b-43a3-bc9d-af9371ac0ec8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1175b81-5e61-4e02-8aeb-32855d77193e}, !- Mixed Air Node Name
  {978d82ae-0974-4ff0-83ff-d40b66d2a9c3}, !- Outdoor Air Stream Node Name
  {b6d02b16-6386-4db7-94fb-f741149e5cb8}, !- Relief Air Stream Node Name
  {7671d22c-b2a5-40ae-bdbe-397dd4316edc}; !- Return Air Stream Node Name

OS:Node,
  {12245384-a69b-4684-b5c3-de8d1469dc79}, !- Handle
  Node 617,                               !- Name
  ,                                       !- Inlet Port
  {b5c093a4-958e-4645-bc90-319951b79f67}; !- Outlet Port

OS:Node,
  {4397c3f6-b6c7-47f7-8cec-7131fd3bcda9}, !- Handle
  Node 618,                               !- Name
  {9657e820-f096-437f-8926-3743f0509e5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {61c396c4-ead6-4f69-b155-155531b2773a}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e0b77f37-bca4-4b16-9c2e-8d3aa82b1fec}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 4 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {f67b4791-51e5-4c9c-a421-b048c4beb416}, !- Air Inlet Node Name
  {971cacb7-3a82-485c-ad0a-0db60a0f422e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {661caa8b-1404-4bad-86ae-0b66b0bcc3d8}, !- Controlling Zone or Thermostat Location
  {25daa68e-9dfd-4c7e-8d71-6d852becbef1}, !- Supply Air Fan Name
  {5a1a2653-b6ad-4760-af6a-69457cc67078}, !- Heating Coil Name
  {103eb134-eeb6-4503-84e6-4c8712a7180a}, !- Cooling Coil Name
  {61c396c4-ead6-4f69-b155-155531b2773a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {32d6487c-7d7a-4d42-a5bd-77b17f91ffdf}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {971cacb7-3a82-485c-ad0a-0db60a0f422e}, !- Handle
  {e0b77f37-bca4-4b16-9c2e-8d3aa82b1fec}, !- Source Object
  4,                                      !- Outlet Port
  {9b940949-9758-410c-a597-7c29fba677c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45532ac4-49ac-4e13-b279-6251d5e5c26f}, !- Handle
  Node 619,                               !- Name
  {d1175b81-5e61-4e02-8aeb-32855d77193e}, !- Inlet Port
  {f67b4791-51e5-4c9c-a421-b048c4beb416}; !- Outlet Port

OS:Connection,
  {7671d22c-b2a5-40ae-bdbe-397dd4316edc}, !- Handle
  {c7973d93-2251-4d49-ba89-0b86b05f1dab}, !- Source Object
  3,                                      !- Outlet Port
  {70d24217-9d5a-4e09-b2f4-9e70971755a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d1175b81-5e61-4e02-8aeb-32855d77193e}, !- Handle
  {70d24217-9d5a-4e09-b2f4-9e70971755a0}, !- Source Object
  5,                                      !- Outlet Port
  {45532ac4-49ac-4e13-b279-6251d5e5c26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67b4791-51e5-4c9c-a421-b048c4beb416}, !- Handle
  {45532ac4-49ac-4e13-b279-6251d5e5c26f}, !- Source Object
  3,                                      !- Outlet Port
  {e0b77f37-bca4-4b16-9c2e-8d3aa82b1fec}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {505ac1e1-a639-43fc-a871-e5090b84d879}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {661caa8b-1404-4bad-86ae-0b66b0bcc3d8}, !- Control Zone Name
  {9b940949-9758-410c-a597-7c29fba677c0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {007830b0-c8e4-4b64-9adb-40b3ade2ba19}, !- Handle
  Zone HVAC Baseboard Convective Electric 92, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8de3ad28-0472-4c3d-a86e-e323f5540fa9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {cf8ecad4-2186-4bec-9aa2-6344b51467d2}, !- Air Inlet Node Name
  {9cea75ba-921d-4fc0-8ecc-53c592f1c344}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf745f94-0e85-4d93-96bd-07d34d2ddae2}, !- Handle
  Node 620,                               !- Name
  {09c66475-18a0-4166-89bb-54bc07af60fc}, !- Inlet Port
  {3108c8d5-bbfb-4936-9a45-ac89026a42b7}; !- Outlet Port

OS:Connection,
  {9a5ce35f-6a46-4f38-b581-54fcc61a84f1}, !- Handle
  {ccd36c36-abe2-4af3-8f11-b022eb53dc63}, !- Source Object
  3,                                      !- Outlet Port
  {0a3d12df-2894-4f0b-a4e0-e33a5ce8856a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c66475-18a0-4166-89bb-54bc07af60fc}, !- Handle
  {8803d6fa-a27d-48cf-bd4e-782fb249096d}, !- Source Object
  2,                                      !- Outlet Port
  {cf745f94-0e85-4d93-96bd-07d34d2ddae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3108c8d5-bbfb-4936-9a45-ac89026a42b7}, !- Handle
  {cf745f94-0e85-4d93-96bd-07d34d2ddae2}, !- Source Object
  3,                                      !- Outlet Port
  {5ffdc4cb-1036-4dac-8d19-0d757af52878}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51d8025a-408f-4cc1-a442-99262036ddec}, !- Handle
  Node 621,                               !- Name
  {aa183958-8461-4cde-a109-f23a182d77ce}, !- Inlet Port
  {cf8ecad4-2186-4bec-9aa2-6344b51467d2}; !- Outlet Port

OS:Connection,
  {aa183958-8461-4cde-a109-f23a182d77ce}, !- Handle
  {e40794d8-9c87-4cc4-ba4b-7d4c9c51162b}, !- Source Object
  3,                                      !- Outlet Port
  {51d8025a-408f-4cc1-a442-99262036ddec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8ecad4-2186-4bec-9aa2-6344b51467d2}, !- Handle
  {51d8025a-408f-4cc1-a442-99262036ddec}, !- Source Object
  3,                                      !- Outlet Port
  {8de3ad28-0472-4c3d-a86e-e323f5540fa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cea75ba-921d-4fc0-8ecc-53c592f1c344}, !- Handle
  {8de3ad28-0472-4c3d-a86e-e323f5540fa9}, !- Source Object
  4,                                      !- Outlet Port
  {ccd36c36-abe2-4af3-8f11-b022eb53dc63}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {0d85e95a-55b3-4bbe-9a37-22df04711e6a}, !- Availability Schedule
  {dce50b62-1cb9-4ec1-ba8a-8c64345ba87f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0015cbd-afbc-4453-9a05-b185420272d2}, !- Supply Side Inlet Node Name
  {1bbfe01f-d621-4933-be1d-7d2560069f79}, !- Demand Side Outlet Node Name
  {886d22e5-562c-4206-a867-58875413ba01}, !- Demand Side Inlet Node A
  {36333153-90cd-4fd6-8552-4d511c3951f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c071ad9-e94b-46ef-94a8-9d47d104e299}, !- Demand Mixer Name
  {3802e594-a6f7-4da9-b52c-c3be764c6440}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f6594939-5c67-4c13-bc98-dc8819443a7b}, !- Handle
  Node 622,                               !- Name
  {c0015cbd-afbc-4453-9a05-b185420272d2}, !- Inlet Port
  {99d0728c-0c1e-4cdf-8046-d1eaedfbe6bc}; !- Outlet Port

OS:Node,
  {484672e2-85b8-472f-90f0-3cb93d738310}, !- Handle
  Node 623,                               !- Name
  {b79ef624-9528-492c-83b7-8009dd274a99}, !- Inlet Port
  {36333153-90cd-4fd6-8552-4d511c3951f6}; !- Outlet Port

OS:Connection,
  {c0015cbd-afbc-4453-9a05-b185420272d2}, !- Handle
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- Source Object
  9,                                      !- Outlet Port
  {f6594939-5c67-4c13-bc98-dc8819443a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36333153-90cd-4fd6-8552-4d511c3951f6}, !- Handle
  {484672e2-85b8-472f-90f0-3cb93d738310}, !- Source Object
  3,                                      !- Outlet Port
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {328e34b3-aa11-436c-a441-21df3abf09f3}, !- Handle
  Node 624,                               !- Name
  {886d22e5-562c-4206-a867-58875413ba01}, !- Inlet Port
  {f2661393-166e-4ab6-b61e-3ca104b1ecc4}; !- Outlet Port

OS:Node,
  {fd48a46c-0d48-49cf-8442-f847ae118faa}, !- Handle
  Node 625,                               !- Name
  {292607c4-4e49-4f9a-be92-5fd3ac4d0bf5}, !- Inlet Port
  {1bbfe01f-d621-4933-be1d-7d2560069f79}; !- Outlet Port

OS:Node,
  {f3de5301-ccc7-411e-9955-b00e88ccc7a8}, !- Handle
  Node 626,                               !- Name
  {0b00d857-0433-4934-9e09-3946af053f5a}, !- Inlet Port
  {e2fea3da-fb13-4a3c-b79d-62d1dd03be87}; !- Outlet Port

OS:Connection,
  {886d22e5-562c-4206-a867-58875413ba01}, !- Handle
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- Source Object
  11,                                     !- Outlet Port
  {328e34b3-aa11-436c-a441-21df3abf09f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbfe01f-d621-4933-be1d-7d2560069f79}, !- Handle
  {fd48a46c-0d48-49cf-8442-f847ae118faa}, !- Source Object
  3,                                      !- Outlet Port
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3802e594-a6f7-4da9-b52c-c3be764c6440}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {f2661393-166e-4ab6-b61e-3ca104b1ecc4}, !- Inlet Node Name
  {32198662-0ab6-45e3-b60f-d1a6c013e523}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c071ad9-e94b-46ef-94a8-9d47d104e299}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {292607c4-4e49-4f9a-be92-5fd3ac4d0bf5}, !- Outlet Node Name
  {f7eeedd7-b4ba-4556-80b4-7f32240c6b63}; !- Inlet Node Name 1

OS:Connection,
  {f2661393-166e-4ab6-b61e-3ca104b1ecc4}, !- Handle
  {328e34b3-aa11-436c-a441-21df3abf09f3}, !- Source Object
  3,                                      !- Outlet Port
  {3802e594-a6f7-4da9-b52c-c3be764c6440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292607c4-4e49-4f9a-be92-5fd3ac4d0bf5}, !- Handle
  {8c071ad9-e94b-46ef-94a8-9d47d104e299}, !- Source Object
  2,                                      !- Outlet Port
  {fd48a46c-0d48-49cf-8442-f847ae118faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d29d24ee-16b8-43e6-b761-4683b8711514}, !- Handle
  {b9cde05d-ba3a-4fca-8d8d-172154053d6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dce50b62-1cb9-4ec1-ba8a-8c64345ba87f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {8f00e323-4d21-49e5-87ee-80b966743a3e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {af69218a-b6e4-469e-be84-8bff9b5d5af6}, !- Handle
  Fan On Off 35,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {745806e4-1fad-4719-b0fd-743a3f0b71af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea343475-782f-4aca-8b51-53f127038156}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {745806e4-1fad-4719-b0fd-743a3f0b71af}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea343475-782f-4aca-8b51-53f127038156}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13cbbe21-6bba-466e-9780-83555f307117}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce0d161a-a395-4592-9ebb-0dcaac0c4062}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cf0db47-67cf-40d1-8b5a-ba89e7969df2}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {145757fa-2fe0-4219-b892-d602dea59268}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94f364e8-0b31-444e-a23d-846e6603eaa0}, !- Handle
  Curve Cubic 171,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0a735f80-fafd-4528-8bd4-bb522421ee60}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 2kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {0161cb87-ec8f-44f4-83b3-578e1e0470f0}, !- Handle
  Curve Cubic 172,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {968f57f6-4789-48bc-a360-aa3db51e692c}, !- Handle
  Curve Cubic 173,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e78aca1a-b18a-4521-ab68-24b2c7517088}, !- Handle
  Curve Cubic 174,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4473287d-ff75-4049-a0cc-eea9833c7659}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19ef751f-a327-4e79-9e88-74a3aed3cf3b}, !- Handle
  Curve Cubic 175,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0d995723-d59d-45bd-bfa3-46ac06b19afe}, !- Handle
  CoilHeatingDXSingleSpeed_dx 34 2 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  475.381332446728,                       !- Rated Total Heating Capacity {W}
  3.29294420499846,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {9acd9b6f-d5fb-40fc-ad10-e8ddb084d7fe}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d85e95a-55b3-4bbe-9a37-22df04711e6a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a0c2873-e620-48f5-a5e6-65d5dbf50b54}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a0c2873-e620-48f5-a5e6-65d5dbf50b54}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1458894-8215-478d-9473-4f2db98dc1f5}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {9acd9b6f-d5fb-40fc-ad10-e8ddb084d7fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3be3dbf3-d421-4948-8573-1ed3900d2a77}, !- Mixed Air Node Name
  {9c0169d6-944c-4deb-a673-c070b6251679}, !- Outdoor Air Stream Node Name
  {a3e2fed9-1a01-47da-9c48-54fa7b9f16a3}, !- Relief Air Stream Node Name
  {99d0728c-0c1e-4cdf-8046-d1eaedfbe6bc}; !- Return Air Stream Node Name

OS:Node,
  {b2e87b68-65b6-4c98-8221-9380840b9a31}, !- Handle
  Node 627,                               !- Name
  ,                                       !- Inlet Port
  {0986cd6e-0fba-45de-b57f-c515c3d625fa}; !- Outlet Port

OS:Node,
  {60b83ea0-d3b1-444c-a0ff-e84cd6290ada}, !- Handle
  Node 628,                               !- Name
  {6abd2c6b-9960-4324-a140-918314578d5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {d70055c8-13c5-4811-a4e4-8cabc45d6310}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ad123595-e3a0-4ffe-b152-3f673827a2cd}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {38eafb3c-1da7-4c2a-aa17-0677ece85b1f}, !- Air Inlet Node Name
  {b79ef624-9528-492c-83b7-8009dd274a99}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6db56bc5-2132-4986-b235-cd355474665f}, !- Controlling Zone or Thermostat Location
  {af69218a-b6e4-469e-be84-8bff9b5d5af6}, !- Supply Air Fan Name
  {0d995723-d59d-45bd-bfa3-46ac06b19afe}, !- Heating Coil Name
  {0a735f80-fafd-4528-8bd4-bb522421ee60}, !- Cooling Coil Name
  {d70055c8-13c5-4811-a4e4-8cabc45d6310}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0d85e95a-55b3-4bbe-9a37-22df04711e6a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b79ef624-9528-492c-83b7-8009dd274a99}, !- Handle
  {ad123595-e3a0-4ffe-b152-3f673827a2cd}, !- Source Object
  4,                                      !- Outlet Port
  {484672e2-85b8-472f-90f0-3cb93d738310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {851212b2-db56-4ecd-89b8-e95122967e70}, !- Handle
  Node 629,                               !- Name
  {3be3dbf3-d421-4948-8573-1ed3900d2a77}, !- Inlet Port
  {38eafb3c-1da7-4c2a-aa17-0677ece85b1f}; !- Outlet Port

OS:Connection,
  {99d0728c-0c1e-4cdf-8046-d1eaedfbe6bc}, !- Handle
  {f6594939-5c67-4c13-bc98-dc8819443a7b}, !- Source Object
  3,                                      !- Outlet Port
  {c1458894-8215-478d-9473-4f2db98dc1f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3be3dbf3-d421-4948-8573-1ed3900d2a77}, !- Handle
  {c1458894-8215-478d-9473-4f2db98dc1f5}, !- Source Object
  5,                                      !- Outlet Port
  {851212b2-db56-4ecd-89b8-e95122967e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38eafb3c-1da7-4c2a-aa17-0677ece85b1f}, !- Handle
  {851212b2-db56-4ecd-89b8-e95122967e70}, !- Source Object
  3,                                      !- Outlet Port
  {ad123595-e3a0-4ffe-b152-3f673827a2cd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {acf2317a-5202-430a-85f7-d810c8148713}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6db56bc5-2132-4986-b235-cd355474665f}, !- Control Zone Name
  {484672e2-85b8-472f-90f0-3cb93d738310}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a710d041-7754-4240-9003-f84f9e223bf9}, !- Handle
  Zone HVAC Baseboard Convective Electric 93, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab21ef0e-8427-42e9-863f-59c1ec18b152}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {15188fbf-3904-4e90-85f8-c42b520b801f}, !- Air Inlet Node Name
  {0b00d857-0433-4934-9e09-3946af053f5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {787d0bfa-0871-45ca-b44e-20f2b2388a52}, !- Handle
  Node 630,                               !- Name
  {5e3caf7c-dae5-4eeb-8222-06395e9111b8}, !- Inlet Port
  {f7eeedd7-b4ba-4556-80b4-7f32240c6b63}; !- Outlet Port

OS:Connection,
  {e2fea3da-fb13-4a3c-b79d-62d1dd03be87}, !- Handle
  {f3de5301-ccc7-411e-9955-b00e88ccc7a8}, !- Source Object
  3,                                      !- Outlet Port
  {71686a65-fb53-43f4-93b8-3c1fa2b8db14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3caf7c-dae5-4eeb-8222-06395e9111b8}, !- Handle
  {b8185272-d44b-4814-9523-258aaef4353d}, !- Source Object
  2,                                      !- Outlet Port
  {787d0bfa-0871-45ca-b44e-20f2b2388a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7eeedd7-b4ba-4556-80b4-7f32240c6b63}, !- Handle
  {787d0bfa-0871-45ca-b44e-20f2b2388a52}, !- Source Object
  3,                                      !- Outlet Port
  {8c071ad9-e94b-46ef-94a8-9d47d104e299}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28a206b8-38d1-4508-ac2f-bde9f1b3fe34}, !- Handle
  Node 631,                               !- Name
  {32198662-0ab6-45e3-b60f-d1a6c013e523}, !- Inlet Port
  {15188fbf-3904-4e90-85f8-c42b520b801f}; !- Outlet Port

OS:Connection,
  {32198662-0ab6-45e3-b60f-d1a6c013e523}, !- Handle
  {3802e594-a6f7-4da9-b52c-c3be764c6440}, !- Source Object
  3,                                      !- Outlet Port
  {28a206b8-38d1-4508-ac2f-bde9f1b3fe34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15188fbf-3904-4e90-85f8-c42b520b801f}, !- Handle
  {28a206b8-38d1-4508-ac2f-bde9f1b3fe34}, !- Source Object
  3,                                      !- Outlet Port
  {ab21ef0e-8427-42e9-863f-59c1ec18b152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b00d857-0433-4934-9e09-3946af053f5a}, !- Handle
  {ab21ef0e-8427-42e9-863f-59c1ec18b152}, !- Source Object
  4,                                      !- Outlet Port
  {f3de5301-ccc7-411e-9955-b00e88ccc7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {1ce87661-3b1d-4884-a633-7641f11ab94b}, !- Availability Schedule
  {20de1624-44c3-4ac7-95f6-151ceb9e57c1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cea24c15-2dcc-4065-a5b9-22c3f83ccef3}, !- Supply Side Inlet Node Name
  {daec2b15-f438-4aaf-ab2d-4de701b2ca4c}, !- Demand Side Outlet Node Name
  {9f7d9481-6c68-4ff6-90bf-f5ffff1436f5}, !- Demand Side Inlet Node A
  {00fef98e-c46d-4871-950d-20bb7974f813}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {515ee52a-aa7d-453e-9f8b-3758f13940d9}, !- Demand Mixer Name
  {9bc12a08-533a-41df-bdc4-db4508f85394}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7a9ab96-43b2-4f48-9e2e-12445e00534d}, !- Handle
  Node 632,                               !- Name
  {cea24c15-2dcc-4065-a5b9-22c3f83ccef3}, !- Inlet Port
  {fbc6b3bb-913b-4845-aa59-ae188a48565f}; !- Outlet Port

OS:Node,
  {9a725ec2-d41b-4f74-a4d5-091e5fb338c8}, !- Handle
  Node 633,                               !- Name
  {2ed6f8b2-b337-46e7-a9dd-238530029c82}, !- Inlet Port
  {00fef98e-c46d-4871-950d-20bb7974f813}; !- Outlet Port

OS:Connection,
  {cea24c15-2dcc-4065-a5b9-22c3f83ccef3}, !- Handle
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- Source Object
  9,                                      !- Outlet Port
  {c7a9ab96-43b2-4f48-9e2e-12445e00534d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fef98e-c46d-4871-950d-20bb7974f813}, !- Handle
  {9a725ec2-d41b-4f74-a4d5-091e5fb338c8}, !- Source Object
  3,                                      !- Outlet Port
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f4d69aea-0b6e-46d4-a66d-7a2320de7522}, !- Handle
  Node 634,                               !- Name
  {9f7d9481-6c68-4ff6-90bf-f5ffff1436f5}, !- Inlet Port
  {4eef2812-7322-4768-ab99-2d5a646da94a}; !- Outlet Port

OS:Node,
  {7a5828b8-4dd0-4f3d-bae7-3e1827c25a6f}, !- Handle
  Node 635,                               !- Name
  {86df54ad-1ea1-422b-bc6f-c568f77e77a9}, !- Inlet Port
  {daec2b15-f438-4aaf-ab2d-4de701b2ca4c}; !- Outlet Port

OS:Node,
  {71a848ba-18f2-42b4-9e59-888ba85c3d76}, !- Handle
  Node 636,                               !- Name
  {604c82f8-bffb-44d3-8bff-b390a4fcd2c1}, !- Inlet Port
  {0b0acf6c-8f58-462d-9675-ea4de0770a61}; !- Outlet Port

OS:Connection,
  {9f7d9481-6c68-4ff6-90bf-f5ffff1436f5}, !- Handle
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- Source Object
  11,                                     !- Outlet Port
  {f4d69aea-0b6e-46d4-a66d-7a2320de7522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daec2b15-f438-4aaf-ab2d-4de701b2ca4c}, !- Handle
  {7a5828b8-4dd0-4f3d-bae7-3e1827c25a6f}, !- Source Object
  3,                                      !- Outlet Port
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bc12a08-533a-41df-bdc4-db4508f85394}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {4eef2812-7322-4768-ab99-2d5a646da94a}, !- Inlet Node Name
  {81697655-49e9-4738-95cf-8c4771dad618}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {515ee52a-aa7d-453e-9f8b-3758f13940d9}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {86df54ad-1ea1-422b-bc6f-c568f77e77a9}, !- Outlet Node Name
  {d6550249-e1f6-45a5-8c6f-9efc3c3ad3dd}; !- Inlet Node Name 1

OS:Connection,
  {4eef2812-7322-4768-ab99-2d5a646da94a}, !- Handle
  {f4d69aea-0b6e-46d4-a66d-7a2320de7522}, !- Source Object
  3,                                      !- Outlet Port
  {9bc12a08-533a-41df-bdc4-db4508f85394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86df54ad-1ea1-422b-bc6f-c568f77e77a9}, !- Handle
  {515ee52a-aa7d-453e-9f8b-3758f13940d9}, !- Source Object
  2,                                      !- Outlet Port
  {7a5828b8-4dd0-4f3d-bae7-3e1827c25a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25458ee9-442a-429c-b4d7-8569310ab275}, !- Handle
  {e0fe0ec5-5553-471d-ac98-227db634da6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20de1624-44c3-4ac7-95f6-151ceb9e57c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {397ed1ee-c83f-4fa1-a6b8-42a920f2f272}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5e55112f-f975-4238-9637-5845ef07d717}, !- Handle
  Fan On Off 36,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13c278fe-d91d-4af5-a0ab-cd90613fc97e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e3623bd-cec7-4370-9de7-c9e1b5cd9dc0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {13c278fe-d91d-4af5-a0ab-cd90613fc97e}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e3623bd-cec7-4370-9de7-c9e1b5cd9dc0}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2c804ba-e34f-4954-8daf-2fc1b03bb2b4}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {491ce546-8ac3-488a-80f1-51b190bf3f62}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {509300eb-625b-427b-8de3-445eac49326a}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d7dd9b0-2c51-41b2-b9d1-bba6bcdee542}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {182770f8-826b-4be9-a21f-7f7341fa40e3}, !- Handle
  Curve Cubic 176,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b0d0d754-7a28-4094-a32c-ce26f3083f74}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 6kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2fa862db-10a3-45f4-a6b8-47347b328aa6}, !- Handle
  Curve Cubic 177,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6e02daa4-9a58-40fc-8823-a63cb2018e58}, !- Handle
  Curve Cubic 178,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5ed9323b-20fd-4fd7-8b69-62a1c6dd65b5}, !- Handle
  Curve Cubic 179,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {71fc426c-97f6-4c78-8799-a76147225c56}, !- Handle
  Curve Quadratic 108,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {461aab79-c833-43aa-a310-cc2be1e6f16e}, !- Handle
  Curve Cubic 180,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {37bf6a4f-366f-4f91-9591-a1b23ee1ff4d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 35 4 Clg kBtu/hr 3.1COPH, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  1239.81278939936,                       !- Rated Total Heating Capacity {W}
  3.29414091524435,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Total Heating Capacity Function of Temperature Curve Name
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {589706c0-1750-4e14-a502-4950c909e39c}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ce87661-3b1d-4884-a633-7641f11ab94b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a244b808-eed5-4556-8b85-dd6c58a1a5d7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a244b808-eed5-4556-8b85-dd6c58a1a5d7}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80223963-91de-48c6-a786-ef010519fe95}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {589706c0-1750-4e14-a502-4950c909e39c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbdd2ca6-a7c9-40b7-a08a-f7ad26b1d85d}, !- Mixed Air Node Name
  {e898afc2-51d7-4438-b0a1-34cf7ff89439}, !- Outdoor Air Stream Node Name
  {9428bd47-163f-4fb7-8dd4-70a3b5555466}, !- Relief Air Stream Node Name
  {fbc6b3bb-913b-4845-aa59-ae188a48565f}; !- Return Air Stream Node Name

OS:Node,
  {e353838d-41c5-418b-b5cb-0415a7292c42}, !- Handle
  Node 637,                               !- Name
  ,                                       !- Inlet Port
  {4a47bbe7-607b-4d67-b167-477fec7f1a66}; !- Outlet Port

OS:Node,
  {d871ff60-5ede-4a5d-a38c-1de413172b3c}, !- Handle
  Node 638,                               !- Name
  {fc65bdd2-1534-45db-96d4-e269a9db624b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {184f48c4-980d-4554-b5a3-f469bfd4b075}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {de566c58-d957-4354-a168-1c0624460bd9}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7 ASHP, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {061ea35d-f9c9-4bd9-ba34-73a3ceaca470}, !- Air Inlet Node Name
  {2ed6f8b2-b337-46e7-a9dd-238530029c82}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75cf033d-da0c-4a0c-b9f1-382b4e258ed8}, !- Controlling Zone or Thermostat Location
  {5e55112f-f975-4238-9637-5845ef07d717}, !- Supply Air Fan Name
  {37bf6a4f-366f-4f91-9591-a1b23ee1ff4d}, !- Heating Coil Name
  {b0d0d754-7a28-4094-a32c-ce26f3083f74}, !- Cooling Coil Name
  {184f48c4-980d-4554-b5a3-f469bfd4b075}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1ce87661-3b1d-4884-a633-7641f11ab94b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2ed6f8b2-b337-46e7-a9dd-238530029c82}, !- Handle
  {de566c58-d957-4354-a168-1c0624460bd9}, !- Source Object
  4,                                      !- Outlet Port
  {9a725ec2-d41b-4f74-a4d5-091e5fb338c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06f9c8b5-1035-4882-8a03-d0cfe1cf230c}, !- Handle
  Node 639,                               !- Name
  {bbdd2ca6-a7c9-40b7-a08a-f7ad26b1d85d}, !- Inlet Port
  {061ea35d-f9c9-4bd9-ba34-73a3ceaca470}; !- Outlet Port

OS:Connection,
  {fbc6b3bb-913b-4845-aa59-ae188a48565f}, !- Handle
  {c7a9ab96-43b2-4f48-9e2e-12445e00534d}, !- Source Object
  3,                                      !- Outlet Port
  {80223963-91de-48c6-a786-ef010519fe95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbdd2ca6-a7c9-40b7-a08a-f7ad26b1d85d}, !- Handle
  {80223963-91de-48c6-a786-ef010519fe95}, !- Source Object
  5,                                      !- Outlet Port
  {06f9c8b5-1035-4882-8a03-d0cfe1cf230c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061ea35d-f9c9-4bd9-ba34-73a3ceaca470}, !- Handle
  {06f9c8b5-1035-4882-8a03-d0cfe1cf230c}, !- Source Object
  3,                                      !- Outlet Port
  {de566c58-d957-4354-a168-1c0624460bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c0b37e36-b147-405f-a06a-d8c83fe6ff0b}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {75cf033d-da0c-4a0c-b9f1-382b4e258ed8}, !- Control Zone Name
  {9a725ec2-d41b-4f74-a4d5-091e5fb338c8}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9657205-0b9b-4626-9ea8-18b3d9ae04c5}, !- Handle
  Zone HVAC Baseboard Convective Electric 94, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2dbb548-85f5-4878-9399-de6f4eec4038}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  {afdc0244-0e45-4b6c-974a-8a5420e7b931}, !- Air Inlet Node Name
  {604c82f8-bffb-44d3-8bff-b390a4fcd2c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9621dbcf-78a9-4432-8b8d-46e09252293a}, !- Handle
  Node 640,                               !- Name
  {3f21eaee-957c-4b86-b42e-850eafb0e090}, !- Inlet Port
  {d6550249-e1f6-45a5-8c6f-9efc3c3ad3dd}; !- Outlet Port

OS:Connection,
  {0b0acf6c-8f58-462d-9675-ea4de0770a61}, !- Handle
  {71a848ba-18f2-42b4-9e59-888ba85c3d76}, !- Source Object
  3,                                      !- Outlet Port
  {9301ea40-71c8-4f53-918e-dd9b55e639ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f21eaee-957c-4b86-b42e-850eafb0e090}, !- Handle
  {f2c95cd8-2058-48a3-a4c1-8dc065b28305}, !- Source Object
  2,                                      !- Outlet Port
  {9621dbcf-78a9-4432-8b8d-46e09252293a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6550249-e1f6-45a5-8c6f-9efc3c3ad3dd}, !- Handle
  {9621dbcf-78a9-4432-8b8d-46e09252293a}, !- Source Object
  3,                                      !- Outlet Port
  {515ee52a-aa7d-453e-9f8b-3758f13940d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36fa2e25-444b-4ce2-8fef-57fd172359c8}, !- Handle
  Node 641,                               !- Name
  {81697655-49e9-4738-95cf-8c4771dad618}, !- Inlet Port
  {afdc0244-0e45-4b6c-974a-8a5420e7b931}; !- Outlet Port

OS:Connection,
  {81697655-49e9-4738-95cf-8c4771dad618}, !- Handle
  {9bc12a08-533a-41df-bdc4-db4508f85394}, !- Source Object
  3,                                      !- Outlet Port
  {36fa2e25-444b-4ce2-8fef-57fd172359c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afdc0244-0e45-4b6c-974a-8a5420e7b931}, !- Handle
  {36fa2e25-444b-4ce2-8fef-57fd172359c8}, !- Source Object
  3,                                      !- Outlet Port
  {d2dbb548-85f5-4878-9399-de6f4eec4038}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {604c82f8-bffb-44d3-8bff-b390a4fcd2c1}, !- Handle
  {d2dbb548-85f5-4878-9399-de6f4eec4038}, !- Source Object
  4,                                      !- Outlet Port
  {71a848ba-18f2-42b4-9e59-888ba85c3d76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {a92f7f38-9f5e-448d-a3ab-99a70d3b395d}, !- Availability Schedule
  {4cc63037-db46-4020-aefa-6f6c361e23cc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33809d97-ddc6-46ec-a2c3-fb57fec77007}, !- Supply Side Inlet Node Name
  {73cc90e1-f1f8-447a-a362-a98392d0c695}, !- Demand Side Outlet Node Name
  {133ccd45-741b-436c-8e71-b549026dd921}, !- Demand Side Inlet Node A
  {23aabb41-d69b-4c4c-8ae1-d4802bc0a783}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e02aacc9-e6cb-4995-b25a-63951fbe1f7e}, !- Demand Mixer Name
  {a33ee636-b77e-41eb-a297-7e8d44d2b09d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f5b0478c-f308-45b9-949e-67f24d954b56}, !- Handle
  Node 642,                               !- Name
  {33809d97-ddc6-46ec-a2c3-fb57fec77007}, !- Inlet Port
  {896fb94c-79f2-4bec-a5e8-910c82095fe7}; !- Outlet Port

OS:Node,
  {8e31648e-ada1-48e2-ad9b-1e60c9582680}, !- Handle
  Node 643,                               !- Name
  {5cdbb60a-aec1-456b-a0d8-a87201683f2a}, !- Inlet Port
  {23aabb41-d69b-4c4c-8ae1-d4802bc0a783}; !- Outlet Port

OS:Connection,
  {33809d97-ddc6-46ec-a2c3-fb57fec77007}, !- Handle
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- Source Object
  9,                                      !- Outlet Port
  {f5b0478c-f308-45b9-949e-67f24d954b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23aabb41-d69b-4c4c-8ae1-d4802bc0a783}, !- Handle
  {8e31648e-ada1-48e2-ad9b-1e60c9582680}, !- Source Object
  3,                                      !- Outlet Port
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94f650eb-a32d-41da-a5ad-ad0931e6bc5a}, !- Handle
  Node 644,                               !- Name
  {133ccd45-741b-436c-8e71-b549026dd921}, !- Inlet Port
  {b633ae85-dfa5-4b3b-ac42-981fe1f0b9b0}; !- Outlet Port

OS:Node,
  {3eeb6676-c420-4619-aa22-18b747d6751a}, !- Handle
  Node 645,                               !- Name
  {5b03a8c1-25e8-4da7-8abb-0c761f7385e5}, !- Inlet Port
  {73cc90e1-f1f8-447a-a362-a98392d0c695}; !- Outlet Port

OS:Node,
  {4e93e96c-2de0-4a2e-8a91-9a0474e9a39a}, !- Handle
  Node 646,                               !- Name
  {40d7b41a-c516-42a8-b7dd-f3d60eac30e8}, !- Inlet Port
  {8b260dc4-020b-44fa-91d6-4aefc378c2ff}; !- Outlet Port

OS:Connection,
  {133ccd45-741b-436c-8e71-b549026dd921}, !- Handle
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- Source Object
  11,                                     !- Outlet Port
  {94f650eb-a32d-41da-a5ad-ad0931e6bc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cc90e1-f1f8-447a-a362-a98392d0c695}, !- Handle
  {3eeb6676-c420-4619-aa22-18b747d6751a}, !- Source Object
  3,                                      !- Outlet Port
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a33ee636-b77e-41eb-a297-7e8d44d2b09d}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {b633ae85-dfa5-4b3b-ac42-981fe1f0b9b0}, !- Inlet Node Name
  {10de1cbf-0781-4906-9f2d-8f85cb06b7ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e02aacc9-e6cb-4995-b25a-63951fbe1f7e}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {5b03a8c1-25e8-4da7-8abb-0c761f7385e5}, !- Outlet Node Name
  {06ba893a-ab24-413d-a9c2-2a0fb58cfc5c}; !- Inlet Node Name 1

OS:Connection,
  {b633ae85-dfa5-4b3b-ac42-981fe1f0b9b0}, !- Handle
  {94f650eb-a32d-41da-a5ad-ad0931e6bc5a}, !- Source Object
  3,                                      !- Outlet Port
  {a33ee636-b77e-41eb-a297-7e8d44d2b09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b03a8c1-25e8-4da7-8abb-0c761f7385e5}, !- Handle
  {e02aacc9-e6cb-4995-b25a-63951fbe1f7e}, !- Source Object
  2,                                      !- Outlet Port
  {3eeb6676-c420-4619-aa22-18b747d6751a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6e90bc2-c87e-4fcc-ba68-bc086436c0e6}, !- Handle
  {5d8be016-9c85-41b3-a7a5-86476c85ae9a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4cc63037-db46-4020-aefa-6f6c361e23cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {ad04f180-3784-457f-aa76-4fd7513abd88}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5a4ccbee-64bc-479d-8fe0-791f27fb2d96}, !- Handle
  Fan On Off 37,                          !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a044315d-1638-4645-b05d-83d58d589ca3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd35e796-b9cb-4361-b1cb-9094a84dbe46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a044315d-1638-4645-b05d-83d58d589ca3}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd35e796-b9cb-4361-b1cb-9094a84dbe46}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fee0fec3-07f9-41c8-8be0-dc32fc882a0e}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c269dff-125c-493f-94ab-34459839509f}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eefe29d7-f02e-43be-9ac2-c6681cd9ebc3}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ca389af-e642-47a8-b6cf-654647629262}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94720be6-fe18-43bf-96cf-3914c13af867}, !- Handle
  Curve Cubic 181,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2eca4dc5-797f-4da2-b6be-fdb133e3a05d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 27kBtu/hr 10.0EER, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2d3c315d-888d-4bc7-9200-b016586af7b8}, !- Handle
  Curve Cubic 182,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {060e95f8-dbb8-4b95-b7b2-0b2a3e490121}, !- Handle
  Curve Cubic 183,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a06ffb30-cb8e-453e-9ea4-870e62e4e1eb}, !- Handle
  Curve Cubic 184,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e331eda0-2508-4d85-a0d9-3442d180bd66}, !- Handle
  Curve Quadratic 111,                    !- Name
