  {217a75f8-1555-46cd-91a0-63d736578a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b379004-9c94-45f9-84ee-26a25ae25ee1}, !- Handle
  {217a75f8-1555-46cd-91a0-63d736578a51}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7777468-3ea1-4ba4-a50b-d3c51ca11fcb}, !- Handle
  Water Use Connections 30,               !- Name
  {221b2441-3cc1-4f88-831f-1f6cceb4120a}, !- Inlet Node Name
  {cc710960-4b96-45aa-8247-80fcb47afb64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3bd1fac-a15f-4d2d-9c92-f4ff2186766a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c388077-4ea8-469d-adf3-a44ca182928b}, !- Handle
  Floor 2 exam 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99356321432632e-07,                   !- Peak Flow Rate {m3/s}
  {f4987aa7-c54c-4b54-8efe-bfd3c8f601c2}, !- Target Temperature Schedule Name
  {95457be3-4b29-4458-b590-cab6a6104012}, !- Sensible Fraction Schedule Name
  {39a95060-9df5-4f2c-ba0c-1dbd15e6ef9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95457be3-4b29-4458-b590-cab6a6104012}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3557017-95f5-48b2-8493-c73cbd4e08bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3557017-95f5-48b2-8493-c73cbd4e08bc}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39a95060-9df5-4f2c-ba0c-1dbd15e6ef9e}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feedb3df-7bf9-4fd6-82fc-92f339165bf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feedb3df-7bf9-4fd6-82fc-92f339165bf2}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4987aa7-c54c-4b54-8efe-bfd3c8f601c2}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cb0497c-80cd-4b2d-a486-d68d8fe9f34c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cb0497c-80cd-4b2d-a486-d68d8fe9f34c}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3bd1fac-a15f-4d2d-9c92-f4ff2186766a}, !- Handle
  Floor 2 exam 1 Service Water Use 0.01gal/min, !- Name
  {4c388077-4ea8-469d-adf3-a44ca182928b}, !- Water Use Equipment Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61924784-5642-43d2-8cb3-3e2a36a37165}, !- Handle
  Node 789,                               !- Name
  {8d87ef6c-956b-452c-80bd-46a271856ba0}, !- Inlet Port
  {221b2441-3cc1-4f88-831f-1f6cceb4120a}; !- Outlet Port

OS:Connection,
  {8d87ef6c-956b-452c-80bd-46a271856ba0}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  33,                                     !- Outlet Port
  {61924784-5642-43d2-8cb3-3e2a36a37165}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f1ea0e4-1668-4a26-9a38-5d37b373e01f}, !- Handle
  Node 790,                               !- Name
  {cc710960-4b96-45aa-8247-80fcb47afb64}, !- Inlet Port
  {ba4a5e91-da97-4048-82fd-61af86d4e394}; !- Outlet Port

OS:Connection,
  {221b2441-3cc1-4f88-831f-1f6cceb4120a}, !- Handle
  {61924784-5642-43d2-8cb3-3e2a36a37165}, !- Source Object
  3,                                      !- Outlet Port
  {c7777468-3ea1-4ba4-a50b-d3c51ca11fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc710960-4b96-45aa-8247-80fcb47afb64}, !- Handle
  {c7777468-3ea1-4ba4-a50b-d3c51ca11fcb}, !- Source Object
  3,                                      !- Outlet Port
  {3f1ea0e4-1668-4a26-9a38-5d37b373e01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4a5e91-da97-4048-82fd-61af86d4e394}, !- Handle
  {3f1ea0e4-1668-4a26-9a38-5d37b373e01f}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf97f8f8-b413-4437-8a11-e3ba83a5e3a9}, !- Handle
  Water Use Connections 31,               !- Name
  {e8f32208-859d-4f06-82d0-ce8f0f61ae9d}, !- Inlet Node Name
  {687e2f25-346d-4c48-8e85-164d0516f9e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a832ec5-23c7-46f3-8836-169af5cfd5fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8558ca00-53ce-4c45-bad4-70f9550533a7}, !- Handle
  Floor 2 exam 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.19903448214895e-06,                   !- Peak Flow Rate {m3/s}
  {a27bfdda-4845-4165-95dc-640b0d1d5675}, !- Target Temperature Schedule Name
  {d4111018-66d0-49d7-83be-2399f710defb}, !- Sensible Fraction Schedule Name
  {43333d07-15c7-4097-b59a-0df8bf0b3e43}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4111018-66d0-49d7-83be-2399f710defb}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06e1f128-b00f-4522-a1d4-e06366895b74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06e1f128-b00f-4522-a1d4-e06366895b74}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43333d07-15c7-4097-b59a-0df8bf0b3e43}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b10f8fb7-48bc-41f0-a4a7-8362c10df74a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b10f8fb7-48bc-41f0-a4a7-8362c10df74a}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a27bfdda-4845-4165-95dc-640b0d1d5675}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4520099-d95f-4106-8dc5-aecb7c661164}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4520099-d95f-4106-8dc5-aecb7c661164}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a832ec5-23c7-46f3-8836-169af5cfd5fd}, !- Handle
  Floor 2 exam 2 Service Water Use 0.02gal/min, !- Name
  {8558ca00-53ce-4c45-bad4-70f9550533a7}, !- Water Use Equipment Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5474a35a-c9dd-434b-aaef-f9af61e52819}, !- Handle
  Node 791,                               !- Name
  {e7efa126-f8a3-4466-bbfc-53e32a22b84a}, !- Inlet Port
  {e8f32208-859d-4f06-82d0-ce8f0f61ae9d}; !- Outlet Port

OS:Connection,
  {e7efa126-f8a3-4466-bbfc-53e32a22b84a}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  34,                                     !- Outlet Port
  {5474a35a-c9dd-434b-aaef-f9af61e52819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f2f955-2bd4-4baf-8655-44188975786f}, !- Handle
  Node 792,                               !- Name
  {687e2f25-346d-4c48-8e85-164d0516f9e3}, !- Inlet Port
  {d1544ad7-b83a-46c8-826e-54fd5d640871}; !- Outlet Port

OS:Connection,
  {e8f32208-859d-4f06-82d0-ce8f0f61ae9d}, !- Handle
  {5474a35a-c9dd-434b-aaef-f9af61e52819}, !- Source Object
  3,                                      !- Outlet Port
  {cf97f8f8-b413-4437-8a11-e3ba83a5e3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687e2f25-346d-4c48-8e85-164d0516f9e3}, !- Handle
  {cf97f8f8-b413-4437-8a11-e3ba83a5e3a9}, !- Source Object
  3,                                      !- Outlet Port
  {18f2f955-2bd4-4baf-8655-44188975786f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1544ad7-b83a-46c8-826e-54fd5d640871}, !- Handle
  {18f2f955-2bd4-4baf-8655-44188975786f}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d64761b-f4e0-4ba8-ae76-aa709855fdc6}, !- Handle
  Water Use Connections 32,               !- Name
  {73753419-2ff3-46a2-a9e6-7db95e019b18}, !- Inlet Node Name
  {6fb8a9b8-82d0-43ca-86e4-ececbea1623a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32c34cf3-8209-4970-a249-200108430b86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {461c08fb-a3fc-4e94-96da-b94d29d77a54}, !- Handle
  Floor 2 exam 3 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.59871264286526e-06,                   !- Peak Flow Rate {m3/s}
  {daafec45-6daf-44d4-8edf-000737317277}, !- Target Temperature Schedule Name
  {f03f27b3-5179-43cb-baa7-8e5213b60ef7}, !- Sensible Fraction Schedule Name
  {5db206e2-406b-4485-9edd-ebdfb7a57a50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f03f27b3-5179-43cb-baa7-8e5213b60ef7}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {394f62d5-bec6-46bd-baca-79b0ef922e9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394f62d5-bec6-46bd-baca-79b0ef922e9b}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5db206e2-406b-4485-9edd-ebdfb7a57a50}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76f437a8-7c0d-4335-bd1b-69da72fd44f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76f437a8-7c0d-4335-bd1b-69da72fd44f7}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {daafec45-6daf-44d4-8edf-000737317277}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfa2b484-d3bd-42c5-b7cb-d6fdde8f6672}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfa2b484-d3bd-42c5-b7cb-d6fdde8f6672}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {32c34cf3-8209-4970-a249-200108430b86}, !- Handle
  Floor 2 exam 3 Service Water Use 0.03gal/min, !- Name
  {461c08fb-a3fc-4e94-96da-b94d29d77a54}, !- Water Use Equipment Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45a1d26b-8b5e-48e1-b342-cf81a2574097}, !- Handle
  Node 793,                               !- Name
  {09d797c3-ee7b-4eab-97f2-e7cc347e8550}, !- Inlet Port
  {73753419-2ff3-46a2-a9e6-7db95e019b18}; !- Outlet Port

OS:Connection,
  {09d797c3-ee7b-4eab-97f2-e7cc347e8550}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  35,                                     !- Outlet Port
  {45a1d26b-8b5e-48e1-b342-cf81a2574097}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb392a3-9cbe-49b7-a581-55f9b59630b8}, !- Handle
  Node 794,                               !- Name
  {6fb8a9b8-82d0-43ca-86e4-ececbea1623a}, !- Inlet Port
  {82a297a9-610f-497f-88fa-fa447e542ca6}; !- Outlet Port

OS:Connection,
  {73753419-2ff3-46a2-a9e6-7db95e019b18}, !- Handle
  {45a1d26b-8b5e-48e1-b342-cf81a2574097}, !- Source Object
  3,                                      !- Outlet Port
  {5d64761b-f4e0-4ba8-ae76-aa709855fdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb8a9b8-82d0-43ca-86e4-ececbea1623a}, !- Handle
  {5d64761b-f4e0-4ba8-ae76-aa709855fdc6}, !- Source Object
  3,                                      !- Outlet Port
  {8eb392a3-9cbe-49b7-a581-55f9b59630b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a297a9-610f-497f-88fa-fa447e542ca6}, !- Handle
  {8eb392a3-9cbe-49b7-a581-55f9b59630b8}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87097728-1de6-48a0-845f-e1c9869503ea}, !- Handle
  Water Use Connections 33,               !- Name
  {176b9180-154b-4820-bf5b-b30e05805a4f}, !- Inlet Node Name
  {d02a5e59-39f3-42a4-954e-5629fe095f3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d378b86a-8bae-49fe-bb27-e39524f479d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e6925fc-e1b7-49ab-8ff7-c95c6b5ca4d5}, !- Handle
  Floor 2 exam 4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {d8fe4141-a875-4cc4-983e-23d5be8f3091}, !- Target Temperature Schedule Name
  {67fe8c9f-c418-48c1-9967-c441e649bb6e}, !- Sensible Fraction Schedule Name
  {829f5b1e-8705-4635-82c8-25c2959dcb3f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67fe8c9f-c418-48c1-9967-c441e649bb6e}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a78c595c-78fc-486b-ad77-607c853f18f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a78c595c-78fc-486b-ad77-607c853f18f8}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {829f5b1e-8705-4635-82c8-25c2959dcb3f}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31180b60-9af7-41ca-97ab-38998a9fe525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31180b60-9af7-41ca-97ab-38998a9fe525}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8fe4141-a875-4cc4-983e-23d5be8f3091}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {55af0e94-1317-4a58-b91f-5adcf978b243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55af0e94-1317-4a58-b91f-5adcf978b243}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d378b86a-8bae-49fe-bb27-e39524f479d6}, !- Handle
  Floor 2 exam 4 Service Water Use 0.0gal/min, !- Name
  {8e6925fc-e1b7-49ab-8ff7-c95c6b5ca4d5}, !- Water Use Equipment Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0057db5f-2008-464c-a791-eb1523c37250}, !- Handle
  Node 795,                               !- Name
  {400fe052-c47e-4f4a-97b6-afcb764aed2d}, !- Inlet Port
  {176b9180-154b-4820-bf5b-b30e05805a4f}; !- Outlet Port

OS:Connection,
  {400fe052-c47e-4f4a-97b6-afcb764aed2d}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  36,                                     !- Outlet Port
  {0057db5f-2008-464c-a791-eb1523c37250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3bca992-43be-43bd-aaf2-e22de3271dc5}, !- Handle
  Node 796,                               !- Name
  {d02a5e59-39f3-42a4-954e-5629fe095f3a}, !- Inlet Port
  {dd1a9c1b-2bba-4061-9493-a9c857fbafc9}; !- Outlet Port

OS:Connection,
  {176b9180-154b-4820-bf5b-b30e05805a4f}, !- Handle
  {0057db5f-2008-464c-a791-eb1523c37250}, !- Source Object
  3,                                      !- Outlet Port
  {87097728-1de6-48a0-845f-e1c9869503ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02a5e59-39f3-42a4-954e-5629fe095f3a}, !- Handle
  {87097728-1de6-48a0-845f-e1c9869503ea}, !- Source Object
  3,                                      !- Outlet Port
  {c3bca992-43be-43bd-aaf2-e22de3271dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd1a9c1b-2bba-4061-9493-a9c857fbafc9}, !- Handle
  {c3bca992-43be-43bd-aaf2-e22de3271dc5}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02e7373f-e69a-4cc6-902e-5c60a9cc0221}, !- Handle
  Water Use Connections 34,               !- Name
  {099191d4-513c-4374-8ef1-535a8c7c61b5}, !- Inlet Node Name
  {91bf5558-470d-4265-832c-9975948180a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {101372d1-e9d1-4eac-82e6-ea6bb4969c0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1457d988-7539-4b5e-a202-78192d6bb955}, !- Handle
  Floor 2 exam 5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.77151979170614e-07,                   !- Peak Flow Rate {m3/s}
  {e62dc53f-9c0a-4fc0-9acd-55340a1087ec}, !- Target Temperature Schedule Name
  {2e144e42-0009-45fa-89f3-7f5f5bea0904}, !- Sensible Fraction Schedule Name
  {50007b26-15e2-47f6-bd22-4c157a159b3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e144e42-0009-45fa-89f3-7f5f5bea0904}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ebe9b81-53db-47a2-be07-65b3313cb615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ebe9b81-53db-47a2-be07-65b3313cb615}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50007b26-15e2-47f6-bd22-4c157a159b3a}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {945fb0b1-caef-4803-962c-62b6847cc47c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {945fb0b1-caef-4803-962c-62b6847cc47c}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e62dc53f-9c0a-4fc0-9acd-55340a1087ec}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a1bf5e7-76e9-4a6b-b326-2961c0bb6bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a1bf5e7-76e9-4a6b-b326-2961c0bb6bef}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {101372d1-e9d1-4eac-82e6-ea6bb4969c0e}, !- Handle
  Floor 2 exam 5 Service Water Use 0.01gal/min, !- Name
  {1457d988-7539-4b5e-a202-78192d6bb955}, !- Water Use Equipment Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25cd3b2b-cfae-4df3-b9f0-47d065be0724}, !- Handle
  Node 797,                               !- Name
  {545d95e9-124d-4755-892c-12148285effb}, !- Inlet Port
  {099191d4-513c-4374-8ef1-535a8c7c61b5}; !- Outlet Port

OS:Connection,
  {545d95e9-124d-4755-892c-12148285effb}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  37,                                     !- Outlet Port
  {25cd3b2b-cfae-4df3-b9f0-47d065be0724}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36f06083-cb07-42f3-a11d-953e3ab5f58a}, !- Handle
  Node 798,                               !- Name
  {91bf5558-470d-4265-832c-9975948180a3}, !- Inlet Port
  {ecf49c4b-00bf-480c-adcf-116ddb82aaa7}; !- Outlet Port

OS:Connection,
  {099191d4-513c-4374-8ef1-535a8c7c61b5}, !- Handle
  {25cd3b2b-cfae-4df3-b9f0-47d065be0724}, !- Source Object
  3,                                      !- Outlet Port
  {02e7373f-e69a-4cc6-902e-5c60a9cc0221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bf5558-470d-4265-832c-9975948180a3}, !- Handle
  {02e7373f-e69a-4cc6-902e-5c60a9cc0221}, !- Source Object
  3,                                      !- Outlet Port
  {36f06083-cb07-42f3-a11d-953e3ab5f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf49c4b-00bf-480c-adcf-116ddb82aaa7}, !- Handle
  {36f06083-cb07-42f3-a11d-953e3ab5f58a}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0303dceb-c42d-48f8-8181-b66bda95c899}, !- Handle
  Water Use Connections 35,               !- Name
  {0b612791-0051-4400-9e27-c02ca4ca6822}, !- Inlet Node Name
  {0376fe34-b41a-47cb-80c1-b54164d1cd71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa77dc72-5c2f-4924-92ce-9ce201ac5a30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e539beb5-3e32-488f-a05e-a97832b76dc2}, !- Handle
  Floor 2 exam 6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {262ed9a6-b4a9-47e0-97b6-da0874befecf}, !- Target Temperature Schedule Name
  {1716c7aa-f740-4aae-8365-5e19971a998b}, !- Sensible Fraction Schedule Name
  {1a672809-c91d-4c88-95a5-ab95b3b10561}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1716c7aa-f740-4aae-8365-5e19971a998b}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {524b2057-3c4d-4068-9957-688c500869e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {524b2057-3c4d-4068-9957-688c500869e9}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a672809-c91d-4c88-95a5-ab95b3b10561}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8fb1c35b-dd56-42fd-917d-2cde95c4b5b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb1c35b-dd56-42fd-917d-2cde95c4b5b6}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {262ed9a6-b4a9-47e0-97b6-da0874befecf}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afba6ed0-bf20-493b-b59d-b55900837e38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afba6ed0-bf20-493b-b59d-b55900837e38}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa77dc72-5c2f-4924-92ce-9ce201ac5a30}, !- Handle
  Floor 2 exam 6 Service Water Use 0.01gal/min, !- Name
  {e539beb5-3e32-488f-a05e-a97832b76dc2}, !- Water Use Equipment Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {addf62e5-957b-4dc4-8d3c-d17acd842b03}, !- Handle
  Node 799,                               !- Name
  {9baac8f9-8033-4c9e-9298-b50077bf77f7}, !- Inlet Port
  {0b612791-0051-4400-9e27-c02ca4ca6822}; !- Outlet Port

OS:Connection,
  {9baac8f9-8033-4c9e-9298-b50077bf77f7}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  38,                                     !- Outlet Port
  {addf62e5-957b-4dc4-8d3c-d17acd842b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f18c8fc-bd6a-4669-b0a7-8a2d08525c08}, !- Handle
  Node 800,                               !- Name
  {0376fe34-b41a-47cb-80c1-b54164d1cd71}, !- Inlet Port
  {a1f2225a-d89f-4bef-b25b-cc11ed8dd592}; !- Outlet Port

OS:Connection,
  {0b612791-0051-4400-9e27-c02ca4ca6822}, !- Handle
  {addf62e5-957b-4dc4-8d3c-d17acd842b03}, !- Source Object
  3,                                      !- Outlet Port
  {0303dceb-c42d-48f8-8181-b66bda95c899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0376fe34-b41a-47cb-80c1-b54164d1cd71}, !- Handle
  {0303dceb-c42d-48f8-8181-b66bda95c899}, !- Source Object
  3,                                      !- Outlet Port
  {7f18c8fc-bd6a-4669-b0a7-8a2d08525c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f2225a-d89f-4bef-b25b-cc11ed8dd592}, !- Handle
  {7f18c8fc-bd6a-4669-b0a7-8a2d08525c08}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49aa76cd-f71f-4baa-8268-6e5654b55e30}, !- Handle
  Water Use Connections 36,               !- Name
  {bc3f0f05-3182-490d-a522-a72662c6b18f}, !- Inlet Node Name
  {d1b9d7bc-c729-440a-9a88-3d039a1ebb67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6244513-b2c7-4112-a8d0-b104bbcc206e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a55fcac8-8515-401e-b245-408f8ea064d1}, !- Handle
  Floor 2 exam 7 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.75858390715179e-06,                   !- Peak Flow Rate {m3/s}
  {f54e078a-435e-47ea-b33f-5ca1cd317808}, !- Target Temperature Schedule Name
  {f4f27f8a-5e86-4438-a03f-762ee734238d}, !- Sensible Fraction Schedule Name
  {afdab457-eec8-4293-a1ee-c5832e89d91c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4f27f8a-5e86-4438-a03f-762ee734238d}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d590f1f2-8110-44ac-aae8-3d38a70e8303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d590f1f2-8110-44ac-aae8-3d38a70e8303}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {afdab457-eec8-4293-a1ee-c5832e89d91c}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e817bac-f70a-49d7-8bbd-fb41e9a4c48f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e817bac-f70a-49d7-8bbd-fb41e9a4c48f}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f54e078a-435e-47ea-b33f-5ca1cd317808}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26debdd1-ba3d-4c98-9583-943eac37dc40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26debdd1-ba3d-4c98-9583-943eac37dc40}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d6244513-b2c7-4112-a8d0-b104bbcc206e}, !- Handle
  Floor 2 exam 7 Service Water Use 0.03gal/min, !- Name
  {a55fcac8-8515-401e-b245-408f8ea064d1}, !- Water Use Equipment Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {484973b4-d6c6-4764-ab60-b48ef04c19af}, !- Handle
  Node 801,                               !- Name
  {4f1638ed-3f0a-417e-9c39-89f4aa565a3e}, !- Inlet Port
  {bc3f0f05-3182-490d-a522-a72662c6b18f}; !- Outlet Port

OS:Connection,
  {4f1638ed-3f0a-417e-9c39-89f4aa565a3e}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  39,                                     !- Outlet Port
  {484973b4-d6c6-4764-ab60-b48ef04c19af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94777bac-d360-4348-894d-00b842e9687e}, !- Handle
  Node 802,                               !- Name
  {d1b9d7bc-c729-440a-9a88-3d039a1ebb67}, !- Inlet Port
  {de28e65c-c873-4375-885f-0680aec92e55}; !- Outlet Port

OS:Connection,
  {bc3f0f05-3182-490d-a522-a72662c6b18f}, !- Handle
  {484973b4-d6c6-4764-ab60-b48ef04c19af}, !- Source Object
  3,                                      !- Outlet Port
  {49aa76cd-f71f-4baa-8268-6e5654b55e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b9d7bc-c729-440a-9a88-3d039a1ebb67}, !- Handle
  {49aa76cd-f71f-4baa-8268-6e5654b55e30}, !- Source Object
  3,                                      !- Outlet Port
  {94777bac-d360-4348-894d-00b842e9687e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de28e65c-c873-4375-885f-0680aec92e55}, !- Handle
  {94777bac-d360-4348-894d-00b842e9687e}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eccaf00d-6aff-497e-ad1e-38bac9b1185e}, !- Handle
  Water Use Connections 37,               !- Name
  {756975ce-64b8-423d-b079-e2fc4db9a1fd}, !- Inlet Node Name
  {24cc8f2e-3f14-4618-a7e5-72ded8151029}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfd03b09-ff56-4b83-9218-b44c0243ee44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97b8d644-0abb-4f17-9e26-4019d2fb0fb1}, !- Handle
  Floor 2 exam 8 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.99517241074474e-07,                   !- Peak Flow Rate {m3/s}
  {63017d81-b868-4166-bf2a-75dc8aa99c42}, !- Target Temperature Schedule Name
  {b4d79ce8-b253-412f-8078-1b9f10423be2}, !- Sensible Fraction Schedule Name
  {58869263-1e7f-4492-a19f-c5501d06d1b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4d79ce8-b253-412f-8078-1b9f10423be2}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3373ca8d-55c5-483f-8ff8-22be4c95ebe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3373ca8d-55c5-483f-8ff8-22be4c95ebe1}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58869263-1e7f-4492-a19f-c5501d06d1b2}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78f219bc-ebd5-4c5d-afd8-3da227592e8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78f219bc-ebd5-4c5d-afd8-3da227592e8b}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63017d81-b868-4166-bf2a-75dc8aa99c42}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15af3647-757c-4468-8549-161afacf723c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15af3647-757c-4468-8549-161afacf723c}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfd03b09-ff56-4b83-9218-b44c0243ee44}, !- Handle
  Floor 2 exam 8 Service Water Use 0.01gal/min, !- Name
  {97b8d644-0abb-4f17-9e26-4019d2fb0fb1}, !- Water Use Equipment Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f8acb92-fd28-458b-ad08-e818c64b2ca2}, !- Handle
  Node 803,                               !- Name
  {bd2b9e7d-6e90-4ed6-ab5c-3104d75894b6}, !- Inlet Port
  {756975ce-64b8-423d-b079-e2fc4db9a1fd}; !- Outlet Port

OS:Connection,
  {bd2b9e7d-6e90-4ed6-ab5c-3104d75894b6}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  40,                                     !- Outlet Port
  {3f8acb92-fd28-458b-ad08-e818c64b2ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd536ccc-c2cf-4fa7-b3ac-bf07704f1a08}, !- Handle
  Node 804,                               !- Name
  {24cc8f2e-3f14-4618-a7e5-72ded8151029}, !- Inlet Port
  {56df5f2b-84e1-471a-b5a3-36f85037b071}; !- Outlet Port

OS:Connection,
  {756975ce-64b8-423d-b079-e2fc4db9a1fd}, !- Handle
  {3f8acb92-fd28-458b-ad08-e818c64b2ca2}, !- Source Object
  3,                                      !- Outlet Port
  {eccaf00d-6aff-497e-ad1e-38bac9b1185e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cc8f2e-3f14-4618-a7e5-72ded8151029}, !- Handle
  {eccaf00d-6aff-497e-ad1e-38bac9b1185e}, !- Source Object
  3,                                      !- Outlet Port
  {dd536ccc-c2cf-4fa7-b3ac-bf07704f1a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56df5f2b-84e1-471a-b5a3-36f85037b071}, !- Handle
  {dd536ccc-c2cf-4fa7-b3ac-bf07704f1a08}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8e31d17-39fa-4974-af39-8204dee435aa}, !- Handle
  Water Use Connections 38,               !- Name
  {ce6aeb33-cff0-40d5-afc7-56d94b6f12c1}, !- Inlet Node Name
  {3e15cabd-c014-48f9-8bd8-20b9e8d6d561}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5c4928e-1270-4091-be4c-15a6d6b37a99}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fd7f4dd-48a7-419f-ad13-f194fe1feeee}, !- Handle
  Floor 2 exam 9 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.79291953575895e-07,                   !- Peak Flow Rate {m3/s}
  {7a8544f2-c304-4c39-ae76-2ef797507480}, !- Target Temperature Schedule Name
  {5071922a-ca56-4c55-90b0-3e79f846b5ff}, !- Sensible Fraction Schedule Name
  {959f1cbf-21b1-4157-afa5-5d888b498046}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5071922a-ca56-4c55-90b0-3e79f846b5ff}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ed46fae-420f-43be-ac80-2f812bcee31c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ed46fae-420f-43be-ac80-2f812bcee31c}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {959f1cbf-21b1-4157-afa5-5d888b498046}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b423812-8727-4644-b926-2f4c98ab7f71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b423812-8727-4644-b926-2f4c98ab7f71}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a8544f2-c304-4c39-ae76-2ef797507480}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e9b3fd94-48de-4576-9ecd-d7c41d695293}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9b3fd94-48de-4576-9ecd-d7c41d695293}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5c4928e-1270-4091-be4c-15a6d6b37a99}, !- Handle
  Floor 2 exam 9 Service Water Use 0.01gal/min, !- Name
  {8fd7f4dd-48a7-419f-ad13-f194fe1feeee}, !- Water Use Equipment Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09b1b987-e595-4512-8241-7cd1e2aac8dd}, !- Handle
  Node 805,                               !- Name
  {6c710023-f661-4273-aacc-7c11904c1ac8}, !- Inlet Port
  {ce6aeb33-cff0-40d5-afc7-56d94b6f12c1}; !- Outlet Port

OS:Connection,
  {6c710023-f661-4273-aacc-7c11904c1ac8}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  41,                                     !- Outlet Port
  {09b1b987-e595-4512-8241-7cd1e2aac8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9671b4c6-458d-400c-a0b7-f8474f0902cd}, !- Handle
  Node 806,                               !- Name
  {3e15cabd-c014-48f9-8bd8-20b9e8d6d561}, !- Inlet Port
  {ec339587-0c54-4119-af9b-8a37e79cd179}; !- Outlet Port

OS:Connection,
  {ce6aeb33-cff0-40d5-afc7-56d94b6f12c1}, !- Handle
  {09b1b987-e595-4512-8241-7cd1e2aac8dd}, !- Source Object
  3,                                      !- Outlet Port
  {a8e31d17-39fa-4974-af39-8204dee435aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e15cabd-c014-48f9-8bd8-20b9e8d6d561}, !- Handle
  {a8e31d17-39fa-4974-af39-8204dee435aa}, !- Source Object
  3,                                      !- Outlet Port
  {9671b4c6-458d-400c-a0b7-f8474f0902cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec339587-0c54-4119-af9b-8a37e79cd179}, !- Handle
  {9671b4c6-458d-400c-a0b7-f8474f0902cd}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5380b789-1e82-4455-b779-72102b59c213}, !- Handle
  Water Use Connections 39,               !- Name
  {1270ee50-de41-4ded-9e10-acdcd6e5e83f}, !- Inlet Node Name
  {509fdeb1-3d5f-4270-84c9-086a56a95cdb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fe2f8fe-e544-4eca-b21e-a6ae8ace3613}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63231fb0-9eb5-450a-8873-3eaaf556c4b3}, !- Handle
  Floor 2 lounge Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.36846233341259e-07,                   !- Peak Flow Rate {m3/s}
  {1d143d84-d4b9-446c-b7f2-b7eb2e2af1a2}, !- Target Temperature Schedule Name
  {96ad43d2-05f6-411d-bf3f-06a54392a711}, !- Sensible Fraction Schedule Name
  {ee5bb73e-fb5f-4fc7-8a1e-48e98f059919}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96ad43d2-05f6-411d-bf3f-06a54392a711}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a311c80e-9b8d-4739-bbde-7746fc89e389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a311c80e-9b8d-4739-bbde-7746fc89e389}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee5bb73e-fb5f-4fc7-8a1e-48e98f059919}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cbf28832-6968-49a5-87a1-6432c05a44a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf28832-6968-49a5-87a1-6432c05a44a6}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d143d84-d4b9-446c-b7f2-b7eb2e2af1a2}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e623bd28-04a8-4034-9c5c-bd37024dbea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e623bd28-04a8-4034-9c5c-bd37024dbea2}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fe2f8fe-e544-4eca-b21e-a6ae8ace3613}, !- Handle
  Floor 2 lounge Service Water Use 0.0gal/min, !- Name
  {63231fb0-9eb5-450a-8873-3eaaf556c4b3}, !- Water Use Equipment Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  {9e464e2b-3079-4994-92fb-6dabd5691903}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {96fcacdd-51cf-4d9d-88e5-53c4f818d6fc}, !- Handle
  Node 807,                               !- Name
  {caad5e2d-09c2-4d7c-bc77-8f47a7b93b04}, !- Inlet Port
  {1270ee50-de41-4ded-9e10-acdcd6e5e83f}; !- Outlet Port

OS:Connection,
  {caad5e2d-09c2-4d7c-bc77-8f47a7b93b04}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  42,                                     !- Outlet Port
  {96fcacdd-51cf-4d9d-88e5-53c4f818d6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80c0f22e-1c37-45b9-a536-345564fc0763}, !- Handle
  Node 808,                               !- Name
  {509fdeb1-3d5f-4270-84c9-086a56a95cdb}, !- Inlet Port
  {bca4d149-0dcf-4b0e-a808-94698f227dac}; !- Outlet Port

OS:Connection,
  {1270ee50-de41-4ded-9e10-acdcd6e5e83f}, !- Handle
  {96fcacdd-51cf-4d9d-88e5-53c4f818d6fc}, !- Source Object
  3,                                      !- Outlet Port
  {5380b789-1e82-4455-b779-72102b59c213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509fdeb1-3d5f-4270-84c9-086a56a95cdb}, !- Handle
  {5380b789-1e82-4455-b779-72102b59c213}, !- Source Object
  3,                                      !- Outlet Port
  {80c0f22e-1c37-45b9-a536-345564fc0763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca4d149-0dcf-4b0e-a808-94698f227dac}, !- Handle
  {80c0f22e-1c37-45b9-a536-345564fc0763}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5b96077-1260-4f4b-9c93-6f71ad032a4d}, !- Handle
  Water Use Connections 40,               !- Name
  {f2fee226-f89c-4158-a867-4bc7e1a7f86b}, !- Inlet Node Name
  {348e7a04-d378-4ba5-8080-fa295cd1f997}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abc03f9a-a291-4a24-8c66-2b14fa718929}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07666c4d-da1e-4e2a-ba82-be44b6ed41b8}, !- Handle
  Floor 2 nurse station 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66532566965132e-07,                   !- Peak Flow Rate {m3/s}
  {919c3c32-d919-43ee-8c93-da83d92e01ce}, !- Target Temperature Schedule Name
  {965bb450-890c-4928-8927-be01cf98540d}, !- Sensible Fraction Schedule Name
  {97611225-a94b-4fef-9abd-bcd9c839e404}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {965bb450-890c-4928-8927-be01cf98540d}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3b6b9e0-1df3-4a7d-b805-d82b923d83ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3b6b9e0-1df3-4a7d-b805-d82b923d83ce}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97611225-a94b-4fef-9abd-bcd9c839e404}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69e629bc-6b3e-47b6-93b3-f28200626fe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69e629bc-6b3e-47b6-93b3-f28200626fe7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {919c3c32-d919-43ee-8c93-da83d92e01ce}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0121b863-e839-4b08-8c87-607c056d4d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0121b863-e839-4b08-8c87-607c056d4d16}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {abc03f9a-a291-4a24-8c66-2b14fa718929}, !- Handle
  Floor 2 nurse station 1 Service Water Use 0.0gal/min, !- Name
  {07666c4d-da1e-4e2a-ba82-be44b6ed41b8}, !- Water Use Equipment Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  {cd2d7618-f5ab-4d52-97ac-52a5bae5a043}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b2025b7-85da-485c-908e-eb5f9fec4c33}, !- Handle
  Node 809,                               !- Name
  {b6dd3cb7-b3e7-4aac-b081-e61b8af82d3a}, !- Inlet Port
  {f2fee226-f89c-4158-a867-4bc7e1a7f86b}; !- Outlet Port

OS:Connection,
  {b6dd3cb7-b3e7-4aac-b081-e61b8af82d3a}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  43,                                     !- Outlet Port
  {9b2025b7-85da-485c-908e-eb5f9fec4c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1a17da3-c0b0-4c8b-8370-0e73716f3b50}, !- Handle
  Node 810,                               !- Name
  {348e7a04-d378-4ba5-8080-fa295cd1f997}, !- Inlet Port
  {f5d9db61-ade9-4771-b1ff-bad541e98d4a}; !- Outlet Port

OS:Connection,
  {f2fee226-f89c-4158-a867-4bc7e1a7f86b}, !- Handle
  {9b2025b7-85da-485c-908e-eb5f9fec4c33}, !- Source Object
  3,                                      !- Outlet Port
  {a5b96077-1260-4f4b-9c93-6f71ad032a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348e7a04-d378-4ba5-8080-fa295cd1f997}, !- Handle
  {a5b96077-1260-4f4b-9c93-6f71ad032a4d}, !- Source Object
  3,                                      !- Outlet Port
  {d1a17da3-c0b0-4c8b-8370-0e73716f3b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d9db61-ade9-4771-b1ff-bad541e98d4a}, !- Handle
  {d1a17da3-c0b0-4c8b-8370-0e73716f3b50}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7aa1674-2df4-4f60-b349-51e78c41f945}, !- Handle
  Water Use Connections 41,               !- Name
  {d34708ee-610a-4afe-a206-4f1dc0153e34}, !- Inlet Node Name
  {ca2d383e-ea76-4a3e-a95c-e48f113ac09d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6294b5e-17f9-4527-8090-1d0267b1e1a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24afa024-2f0b-4d01-9983-20f80426360d}, !- Handle
  Floor 2 nurse station 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-07,                   !- Peak Flow Rate {m3/s}
  {63bcbb90-0e80-43e0-9aa3-278e79160bc9}, !- Target Temperature Schedule Name
  {404ac711-d5ca-4840-acfa-f93dc963476e}, !- Sensible Fraction Schedule Name
  {24221d2a-379c-49b1-b9a6-e7fbd865e1fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {404ac711-d5ca-4840-acfa-f93dc963476e}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42c74377-d7e5-4ec5-b74f-83d00ccc749e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42c74377-d7e5-4ec5-b74f-83d00ccc749e}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24221d2a-379c-49b1-b9a6-e7fbd865e1fa}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3d54af8-7067-4ef5-a44a-627d5a154dc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3d54af8-7067-4ef5-a44a-627d5a154dc9}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63bcbb90-0e80-43e0-9aa3-278e79160bc9}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84b3ca5a-6acf-4035-ba1d-c56cd4de465f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b3ca5a-6acf-4035-ba1d-c56cd4de465f}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a6294b5e-17f9-4527-8090-1d0267b1e1a1}, !- Handle
  Floor 2 nurse station 2 Service Water Use 0.0gal/min, !- Name
  {24afa024-2f0b-4d01-9983-20f80426360d}, !- Water Use Equipment Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  {cd2d7618-f5ab-4d52-97ac-52a5bae5a043}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3000268-35b2-478b-953a-094834e7784a}, !- Handle
  Node 811,                               !- Name
  {fc96e039-e949-4fe2-97d3-1931236bdb26}, !- Inlet Port
  {d34708ee-610a-4afe-a206-4f1dc0153e34}; !- Outlet Port

OS:Connection,
  {fc96e039-e949-4fe2-97d3-1931236bdb26}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  44,                                     !- Outlet Port
  {c3000268-35b2-478b-953a-094834e7784a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5904a994-aebb-4b17-a185-d32ee969976d}, !- Handle
  Node 812,                               !- Name
  {ca2d383e-ea76-4a3e-a95c-e48f113ac09d}, !- Inlet Port
  {091e9af9-473e-4f65-a874-7622123b3791}; !- Outlet Port

OS:Connection,
  {d34708ee-610a-4afe-a206-4f1dc0153e34}, !- Handle
  {c3000268-35b2-478b-953a-094834e7784a}, !- Source Object
  3,                                      !- Outlet Port
  {f7aa1674-2df4-4f60-b349-51e78c41f945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2d383e-ea76-4a3e-a95c-e48f113ac09d}, !- Handle
  {f7aa1674-2df4-4f60-b349-51e78c41f945}, !- Source Object
  3,                                      !- Outlet Port
  {5904a994-aebb-4b17-a185-d32ee969976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091e9af9-473e-4f65-a874-7622123b3791}, !- Handle
  {5904a994-aebb-4b17-a185-d32ee969976d}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d507456-884d-40ce-b5f0-f2df1b6c96c5}, !- Handle
  Water Use Connections 42,               !- Name
  {1d511209-c100-4386-992f-978a5ae0e1ba}, !- Inlet Node Name
  {26475cb4-1916-4e96-9234-ad92ff380cb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0129454-0b73-4450-b89e-9157a1ce388e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ae6bd60-e20c-47f6-9191-59786e8edeb3}, !- Handle
  Floor 2 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24344316667298e-06,                   !- Peak Flow Rate {m3/s}
  {4748fccc-24f0-4037-8cb9-f12506da74fb}, !- Target Temperature Schedule Name
  {eb05e536-9643-4a57-b925-9898256658d0}, !- Sensible Fraction Schedule Name
  {019e0200-79fb-49f9-b467-9c43a2d1f8a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb05e536-9643-4a57-b925-9898256658d0}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5364fba9-bd81-43ce-af69-829163e6606d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5364fba9-bd81-43ce-af69-829163e6606d}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {019e0200-79fb-49f9-b467-9c43a2d1f8a4}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3022e73e-bccf-4094-b031-29982d126752}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3022e73e-bccf-4094-b031-29982d126752}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4748fccc-24f0-4037-8cb9-f12506da74fb}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {016590a2-85c1-4ad6-8dca-4a2638259f73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {016590a2-85c1-4ad6-8dca-4a2638259f73}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0129454-0b73-4450-b89e-9157a1ce388e}, !- Handle
  Floor 2 office Service Water Use 0.02gal/min, !- Name
  {1ae6bd60-e20c-47f6-9191-59786e8edeb3}, !- Water Use Equipment Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1d65c49-df46-49d3-acc6-83c02a79c197}, !- Handle
  Node 813,                               !- Name
  {d480ff11-b2fd-4af8-8c02-22c61d72a254}, !- Inlet Port
  {1d511209-c100-4386-992f-978a5ae0e1ba}; !- Outlet Port

OS:Connection,
  {d480ff11-b2fd-4af8-8c02-22c61d72a254}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  45,                                     !- Outlet Port
  {f1d65c49-df46-49d3-acc6-83c02a79c197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e569bf18-c2ac-4bbd-914d-9f6b24c4b784}, !- Handle
  Node 814,                               !- Name
  {26475cb4-1916-4e96-9234-ad92ff380cb0}, !- Inlet Port
  {2415142f-4078-4989-ba64-1b17f0b98e59}; !- Outlet Port

OS:Connection,
  {1d511209-c100-4386-992f-978a5ae0e1ba}, !- Handle
  {f1d65c49-df46-49d3-acc6-83c02a79c197}, !- Source Object
  3,                                      !- Outlet Port
  {7d507456-884d-40ce-b5f0-f2df1b6c96c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26475cb4-1916-4e96-9234-ad92ff380cb0}, !- Handle
  {7d507456-884d-40ce-b5f0-f2df1b6c96c5}, !- Source Object
  3,                                      !- Outlet Port
  {e569bf18-c2ac-4bbd-914d-9f6b24c4b784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2415142f-4078-4989-ba64-1b17f0b98e59}, !- Handle
  {e569bf18-c2ac-4bbd-914d-9f6b24c4b784}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c98354eb-c1ea-4ee1-9588-19c73b2e7e6f}, !- Handle
  Water Use Connections 43,               !- Name
  {716a153e-3cf4-4431-988c-893cf23eb063}, !- Inlet Node Name
  {1ca090c8-98d6-4765-aba8-d326a5206f44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21d57d84-d216-4d8a-a3cc-fe11c400b0ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {161c5898-1397-432b-ae4c-4276fde96501}, !- Handle
  Floor 2 reception Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.36981352248583e-06,                   !- Peak Flow Rate {m3/s}
  {ba352f5b-00e6-4675-b56e-5c9124200e71}, !- Target Temperature Schedule Name
  {34d223e9-de4e-451b-8e60-d61cc2a41310}, !- Sensible Fraction Schedule Name
  {8e442402-4732-46ae-8763-521729718da9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34d223e9-de4e-451b-8e60-d61cc2a41310}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d58ef4b-8202-4c86-8eb5-6f592256c958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d58ef4b-8202-4c86-8eb5-6f592256c958}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e442402-4732-46ae-8763-521729718da9}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a16160c-1f81-4e26-af08-af633121e17f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a16160c-1f81-4e26-af08-af633121e17f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba352f5b-00e6-4675-b56e-5c9124200e71}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {27b514e6-7cde-455d-accd-87bd229302e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27b514e6-7cde-455d-accd-87bd229302e7}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21d57d84-d216-4d8a-a3cc-fe11c400b0ed}, !- Handle
  Floor 2 reception Service Water Use 0.07gal/min, !- Name
  {161c5898-1397-432b-ae4c-4276fde96501}, !- Water Use Equipment Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8f67f0c-e0fd-453d-b44e-aaf342964268}, !- Handle
  Node 815,                               !- Name
  {de8f7c45-9713-48db-baaa-8665acf54ea8}, !- Inlet Port
  {716a153e-3cf4-4431-988c-893cf23eb063}; !- Outlet Port

OS:Connection,
  {de8f7c45-9713-48db-baaa-8665acf54ea8}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  46,                                     !- Outlet Port
  {a8f67f0c-e0fd-453d-b44e-aaf342964268}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {588e8b20-acaf-41b2-9f9a-fa5f71babd63}, !- Handle
  Node 816,                               !- Name
  {1ca090c8-98d6-4765-aba8-d326a5206f44}, !- Inlet Port
  {3f473b19-2674-401c-9f28-64695183987f}; !- Outlet Port

OS:Connection,
  {716a153e-3cf4-4431-988c-893cf23eb063}, !- Handle
  {a8f67f0c-e0fd-453d-b44e-aaf342964268}, !- Source Object
  3,                                      !- Outlet Port
  {c98354eb-c1ea-4ee1-9588-19c73b2e7e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca090c8-98d6-4765-aba8-d326a5206f44}, !- Handle
  {c98354eb-c1ea-4ee1-9588-19c73b2e7e6f}, !- Source Object
  3,                                      !- Outlet Port
  {588e8b20-acaf-41b2-9f9a-fa5f71babd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f473b19-2674-401c-9f28-64695183987f}, !- Handle
  {588e8b20-acaf-41b2-9f9a-fa5f71babd63}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd1c318c-671f-4ff1-8454-fc0af1baf6cd}, !- Handle
  Water Use Connections 44,               !- Name
  {3631d151-d63e-4cdf-8d13-b1e8696dc446}, !- Inlet Node Name
  {dc5b3490-c106-4309-88a0-4489c4642f37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {043d1a87-3ea1-467b-bde9-f51876c4d1d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f164535-e70d-4526-9f8f-9c8c91048374}, !- Handle
  Floor 2 scheduling 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.19420689289369e-07,                   !- Peak Flow Rate {m3/s}
  {5f7652e7-ed79-4bba-85f6-282ce50c5624}, !- Target Temperature Schedule Name
  {3d841c39-7de9-46b7-809e-77a125f21460}, !- Sensible Fraction Schedule Name
  {e388d810-c61b-4513-bb14-16712c856c63}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d841c39-7de9-46b7-809e-77a125f21460}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f015901d-fb48-4d88-b764-2b1ff4cdeed4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f015901d-fb48-4d88-b764-2b1ff4cdeed4}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e388d810-c61b-4513-bb14-16712c856c63}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e58c781-3e2e-4be9-8781-e24d2406d880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e58c781-3e2e-4be9-8781-e24d2406d880}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f7652e7-ed79-4bba-85f6-282ce50c5624}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4cc4961-0d06-42bd-8227-bab4e25629d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4cc4961-0d06-42bd-8227-bab4e25629d8}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {043d1a87-3ea1-467b-bde9-f51876c4d1d5}, !- Handle
  Floor 2 scheduling 1 Service Water Use 0.01gal/min, !- Name
  {7f164535-e70d-4526-9f8f-9c8c91048374}, !- Water Use Equipment Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9900a96-9cf0-4af2-8801-180a52f5dfb1}, !- Handle
  Node 817,                               !- Name
  {a3b5654b-36f1-456c-b654-81767fecf70d}, !- Inlet Port
  {3631d151-d63e-4cdf-8d13-b1e8696dc446}; !- Outlet Port

OS:Connection,
  {a3b5654b-36f1-456c-b654-81767fecf70d}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  47,                                     !- Outlet Port
  {c9900a96-9cf0-4af2-8801-180a52f5dfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cacf771a-1d9d-4c90-a4bd-eae2ea98919f}, !- Handle
  Node 818,                               !- Name
  {dc5b3490-c106-4309-88a0-4489c4642f37}, !- Inlet Port
  {df2cffd1-a8d9-4916-9dba-c556e1d02442}; !- Outlet Port

OS:Connection,
  {3631d151-d63e-4cdf-8d13-b1e8696dc446}, !- Handle
  {c9900a96-9cf0-4af2-8801-180a52f5dfb1}, !- Source Object
  3,                                      !- Outlet Port
  {fd1c318c-671f-4ff1-8454-fc0af1baf6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5b3490-c106-4309-88a0-4489c4642f37}, !- Handle
  {fd1c318c-671f-4ff1-8454-fc0af1baf6cd}, !- Source Object
  3,                                      !- Outlet Port
  {cacf771a-1d9d-4c90-a4bd-eae2ea98919f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2cffd1-a8d9-4916-9dba-c556e1d02442}, !- Handle
  {cacf771a-1d9d-4c90-a4bd-eae2ea98919f}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {baa5a0b2-6971-44ed-ab47-11cd6da1c426}, !- Handle
  Water Use Connections 45,               !- Name
  {3f5f52aa-a93b-49db-948b-0857c3840e25}, !- Inlet Node Name
  {6b7fd5e2-6ad0-48ff-a084-6d789114cd56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c826bfd7-5145-4c47-9bfb-11c6260c1536}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aee68124-fd91-45ff-a91d-07056870d0cb}, !- Handle
  Floor 2 scheduling 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.59388505361e-07,                      !- Peak Flow Rate {m3/s}
  {d2b6bd07-e4bc-4612-adc4-01f2e3d0899e}, !- Target Temperature Schedule Name
  {3df7041d-09c6-4c2e-b101-a05fe4688fda}, !- Sensible Fraction Schedule Name
  {286ecb91-c942-43cb-a6e2-974970c3a6f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3df7041d-09c6-4c2e-b101-a05fe4688fda}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {425d516e-3411-4944-ac1f-7e75c951e05d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {425d516e-3411-4944-ac1f-7e75c951e05d}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {286ecb91-c942-43cb-a6e2-974970c3a6f2}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b61e73ad-c07a-4605-ba50-8881c5b1b496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b61e73ad-c07a-4605-ba50-8881c5b1b496}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2b6bd07-e4bc-4612-adc4-01f2e3d0899e}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac1f8cc6-b80e-4f2d-9ec9-43d06399831f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac1f8cc6-b80e-4f2d-9ec9-43d06399831f}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c826bfd7-5145-4c47-9bfb-11c6260c1536}, !- Handle
  Floor 2 scheduling 2 Service Water Use 0.01gal/min, !- Name
  {aee68124-fd91-45ff-a91d-07056870d0cb}, !- Water Use Equipment Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b6a1d19-0d2f-4826-9826-f015281cde74}, !- Handle
  Node 819,                               !- Name
  {e5f3ad66-134b-4700-975f-77ee65a5d947}, !- Inlet Port
  {3f5f52aa-a93b-49db-948b-0857c3840e25}; !- Outlet Port

OS:Connection,
  {e5f3ad66-134b-4700-975f-77ee65a5d947}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  48,                                     !- Outlet Port
  {4b6a1d19-0d2f-4826-9826-f015281cde74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cb56423-08db-4c02-b83c-6effb22c1854}, !- Handle
  Node 820,                               !- Name
  {6b7fd5e2-6ad0-48ff-a084-6d789114cd56}, !- Inlet Port
  {d62b158d-a04a-4166-9eda-9f2649e15e50}; !- Outlet Port

OS:Connection,
  {3f5f52aa-a93b-49db-948b-0857c3840e25}, !- Handle
  {4b6a1d19-0d2f-4826-9826-f015281cde74}, !- Source Object
  3,                                      !- Outlet Port
  {baa5a0b2-6971-44ed-ab47-11cd6da1c426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7fd5e2-6ad0-48ff-a084-6d789114cd56}, !- Handle
  {baa5a0b2-6971-44ed-ab47-11cd6da1c426}, !- Source Object
  3,                                      !- Outlet Port
  {3cb56423-08db-4c02-b83c-6effb22c1854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62b158d-a04a-4166-9eda-9f2649e15e50}, !- Handle
  {3cb56423-08db-4c02-b83c-6effb22c1854}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1bd6989-cad8-4c5a-9407-26e67a277dd1}, !- Handle
  Water Use Connections 46,               !- Name
  {feff5cc1-1290-4050-8421-da9db15160b6}, !- Inlet Node Name
  {d0916c34-f0e0-48a1-a7d2-ad665cc9564d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {810c763a-0a66-4784-a8ed-b5eddfb20ad2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f83f2ef0-16d9-48aa-a375-03c43d2b1a9f}, !- Handle
  Floor 2 work Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.75253384228097e-06,                   !- Peak Flow Rate {m3/s}
  {047734e5-7112-4dc2-ab84-0a975ac84ffb}, !- Target Temperature Schedule Name
  {01672406-48e6-4402-b604-afcf5a644154}, !- Sensible Fraction Schedule Name
  {5dbcdba3-a0eb-483a-94cb-d46880953441}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01672406-48e6-4402-b604-afcf5a644154}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {859502da-9ef8-48dc-ac1f-5d13d6adc3cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {859502da-9ef8-48dc-ac1f-5d13d6adc3cc}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dbcdba3-a0eb-483a-94cb-d46880953441}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1182f35c-7def-4746-8394-8bc1bab18a61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1182f35c-7def-4746-8394-8bc1bab18a61}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {047734e5-7112-4dc2-ab84-0a975ac84ffb}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {173d13be-781b-4740-80be-a5d11ca7f4e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {173d13be-781b-4740-80be-a5d11ca7f4e0}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {810c763a-0a66-4784-a8ed-b5eddfb20ad2}, !- Handle
  Floor 2 work Service Water Use 0.06gal/min, !- Name
  {f83f2ef0-16d9-48aa-a375-03c43d2b1a9f}, !- Water Use Equipment Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d5a8a98-a97c-4629-9f96-5bbb91ca3c6a}, !- Handle
  Node 821,                               !- Name
  {08c52ad5-f648-4cb5-8ad8-268e3dcd3631}, !- Inlet Port
  {feff5cc1-1290-4050-8421-da9db15160b6}; !- Outlet Port

OS:Connection,
  {08c52ad5-f648-4cb5-8ad8-268e3dcd3631}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  49,                                     !- Outlet Port
  {9d5a8a98-a97c-4629-9f96-5bbb91ca3c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fcca6d8-4dae-4a9e-9f9a-101e4b64e9fd}, !- Handle
  Node 822,                               !- Name
  {d0916c34-f0e0-48a1-a7d2-ad665cc9564d}, !- Inlet Port
  {e8729e80-0106-48f5-9a05-f87df5fa1c16}; !- Outlet Port

OS:Connection,
  {feff5cc1-1290-4050-8421-da9db15160b6}, !- Handle
  {9d5a8a98-a97c-4629-9f96-5bbb91ca3c6a}, !- Source Object
  3,                                      !- Outlet Port
  {f1bd6989-cad8-4c5a-9407-26e67a277dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0916c34-f0e0-48a1-a7d2-ad665cc9564d}, !- Handle
  {f1bd6989-cad8-4c5a-9407-26e67a277dd1}, !- Source Object
  3,                                      !- Outlet Port
  {5fcca6d8-4dae-4a9e-9f9a-101e4b64e9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8729e80-0106-48f5-9a05-f87df5fa1c16}, !- Handle
  {5fcca6d8-4dae-4a9e-9f9a-101e4b64e9fd}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26931020-9da3-4166-82b3-c42728e90738}, !- Handle
  Water Use Connections 47,               !- Name
  {9508e6d5-c815-4c09-a34d-aafeacb5cd7a}, !- Inlet Node Name
  {d4b47771-3808-4897-ae95-999e595ce171}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7145c20c-8aa4-45bd-978c-3128a1819350}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {831544bf-5867-494f-ac6d-443015392b43}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-06,                   !- Peak Flow Rate {m3/s}
  {2fb47e2b-b1ac-467b-a12a-336053104520}, !- Target Temperature Schedule Name
  {13ce27d8-d27a-4045-8e86-fd6dc2b58e8e}, !- Sensible Fraction Schedule Name
  {b2bda8b6-9601-4fa4-a7ae-cd696c5e522c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13ce27d8-d27a-4045-8e86-fd6dc2b58e8e}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32a19070-182b-48b7-ae57-bcaf9852431b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32a19070-182b-48b7-ae57-bcaf9852431b}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2bda8b6-9601-4fa4-a7ae-cd696c5e522c}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b3897a8-d4ff-4948-bc17-97d9a7ae5765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b3897a8-d4ff-4948-bc17-97d9a7ae5765}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fb47e2b-b1ac-467b-a12a-336053104520}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {feb0f85e-097d-4b87-b9e2-e403503d18db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feb0f85e-097d-4b87-b9e2-e403503d18db}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7145c20c-8aa4-45bd-978c-3128a1819350}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {831544bf-5867-494f-ac6d-443015392b43}, !- Water Use Equipment Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  {cd2d7618-f5ab-4d52-97ac-52a5bae5a043}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6d076b1-a2f4-4592-b44d-7929832b4722}, !- Handle
  Node 823,                               !- Name
  {e974be09-895d-4535-8b0a-e6a3dc038818}, !- Inlet Port
  {9508e6d5-c815-4c09-a34d-aafeacb5cd7a}; !- Outlet Port

OS:Connection,
  {e974be09-895d-4535-8b0a-e6a3dc038818}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  50,                                     !- Outlet Port
  {a6d076b1-a2f4-4592-b44d-7929832b4722}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03910df5-670b-42f4-9780-3a771c857094}, !- Handle
  Node 824,                               !- Name
  {d4b47771-3808-4897-ae95-999e595ce171}, !- Inlet Port
  {728c5a86-25c4-4616-96fc-71e73ae82b46}; !- Outlet Port

OS:Connection,
  {9508e6d5-c815-4c09-a34d-aafeacb5cd7a}, !- Handle
  {a6d076b1-a2f4-4592-b44d-7929832b4722}, !- Source Object
  3,                                      !- Outlet Port
  {26931020-9da3-4166-82b3-c42728e90738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b47771-3808-4897-ae95-999e595ce171}, !- Handle
  {26931020-9da3-4166-82b3-c42728e90738}, !- Source Object
  3,                                      !- Outlet Port
  {03910df5-670b-42f4-9780-3a771c857094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728c5a86-25c4-4616-96fc-71e73ae82b46}, !- Handle
  {03910df5-670b-42f4-9780-3a771c857094}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9aff9ee-4127-4789-bdbf-002b23579b36}, !- Handle
  Water Use Connections 48,               !- Name
  {ef19776f-3bbe-4c39-87c5-d7befab2ac52}, !- Inlet Node Name
  {4cbaa269-0473-4748-801a-c094ce9ec358}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5726b3d8-1fbf-49eb-9aad-0d1b41b3012a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06c4d8af-9ab1-4da1-a4b5-8fabb4ad2681}, !- Handle
  Floor 3 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.32582375004737e-08,                   !- Peak Flow Rate {m3/s}
  {54f8e49d-28a1-4522-9cc3-7d6e248c1b48}, !- Target Temperature Schedule Name
  {c595a6c4-2e6e-4d71-bc50-252ae35d2d3a}, !- Sensible Fraction Schedule Name
  {de3efc27-86c0-47b1-ab9e-eed89307801e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c595a6c4-2e6e-4d71-bc50-252ae35d2d3a}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c556e59-21ff-48f3-897d-a29addc0b826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c556e59-21ff-48f3-897d-a29addc0b826}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de3efc27-86c0-47b1-ab9e-eed89307801e}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {acf93ef7-c7bb-472a-a1cc-902adcef5152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acf93ef7-c7bb-472a-a1cc-902adcef5152}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54f8e49d-28a1-4522-9cc3-7d6e248c1b48}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {114cb3a8-053e-4eab-b982-27224a6df5e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {114cb3a8-053e-4eab-b982-27224a6df5e1}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5726b3d8-1fbf-49eb-9aad-0d1b41b3012a}, !- Handle
  Floor 3 dressing room Service Water Use 0.0gal/min, !- Name
  {06c4d8af-9ab1-4da1-a4b5-8fabb4ad2681}, !- Water Use Equipment Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e31d34a-d227-4df4-aca7-67164d789f32}, !- Handle
  Node 825,                               !- Name
  {bd6cc437-a247-491d-9672-56fd856cd3be}, !- Inlet Port
  {ef19776f-3bbe-4c39-87c5-d7befab2ac52}; !- Outlet Port

OS:Connection,
  {bd6cc437-a247-491d-9672-56fd856cd3be}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  51,                                     !- Outlet Port
  {1e31d34a-d227-4df4-aca7-67164d789f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de68a6cd-da44-4fa5-a099-c6d164b7524f}, !- Handle
  Node 826,                               !- Name
  {4cbaa269-0473-4748-801a-c094ce9ec358}, !- Inlet Port
  {4abe5933-8419-48a1-bc1f-16d30882420d}; !- Outlet Port

OS:Connection,
  {ef19776f-3bbe-4c39-87c5-d7befab2ac52}, !- Handle
  {1e31d34a-d227-4df4-aca7-67164d789f32}, !- Source Object
  3,                                      !- Outlet Port
  {a9aff9ee-4127-4789-bdbf-002b23579b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbaa269-0473-4748-801a-c094ce9ec358}, !- Handle
  {a9aff9ee-4127-4789-bdbf-002b23579b36}, !- Source Object
  3,                                      !- Outlet Port
  {de68a6cd-da44-4fa5-a099-c6d164b7524f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abe5933-8419-48a1-bc1f-16d30882420d}, !- Handle
  {de68a6cd-da44-4fa5-a099-c6d164b7524f}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0bbb32bf-7e09-4455-abb0-f36c321e4812}, !- Handle
  Water Use Connections 49,               !- Name
  {64d7a26f-ac4e-408c-855d-b4b875facc7c}, !- Inlet Node Name
  {de1d5518-b24a-40d6-b8dd-f4d55eec89fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd160f52-f181-46cc-835e-719edf8c1a0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {365d8578-0b60-4eb0-b2c0-136ad9efd8eb}, !- Handle
  Floor 3 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3980689642979e-07,                    !- Peak Flow Rate {m3/s}
  {febe2352-a8a1-4223-95d6-bd78ba0f0173}, !- Target Temperature Schedule Name
  {9abe2f12-ec1d-475f-8906-d64fb452447e}, !- Sensible Fraction Schedule Name
  {9f553ef6-75e7-4c4e-a736-e92255274711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9abe2f12-ec1d-475f-8906-d64fb452447e}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46a63b1d-d1b5-4f7f-a21a-0addbdab2bb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46a63b1d-d1b5-4f7f-a21a-0addbdab2bb4}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f553ef6-75e7-4c4e-a736-e92255274711}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5411112-165a-4d77-9f4e-d6ea7a74d809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5411112-165a-4d77-9f4e-d6ea7a74d809}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {febe2352-a8a1-4223-95d6-bd78ba0f0173}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0803ec53-c5e8-4d9d-94f4-08311eca07f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0803ec53-c5e8-4d9d-94f4-08311eca07f1}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd160f52-f181-46cc-835e-719edf8c1a0c}, !- Handle
  Floor 3 humid Service Water Use 0.0gal/min, !- Name
  {365d8578-0b60-4eb0-b2c0-136ad9efd8eb}, !- Water Use Equipment Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4dcf691c-ae97-4cdc-8043-0be4a8d754cd}, !- Handle
  Node 827,                               !- Name
  {3bb1a3cd-73dc-4a33-b2a0-ce35a3bf96b8}, !- Inlet Port
  {64d7a26f-ac4e-408c-855d-b4b875facc7c}; !- Outlet Port

OS:Connection,
  {3bb1a3cd-73dc-4a33-b2a0-ce35a3bf96b8}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  52,                                     !- Outlet Port
  {4dcf691c-ae97-4cdc-8043-0be4a8d754cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38439cf5-1c04-4a73-af8f-9ff1377b75d0}, !- Handle
  Node 828,                               !- Name
  {de1d5518-b24a-40d6-b8dd-f4d55eec89fb}, !- Inlet Port
  {0505c270-3bc3-4ed3-988b-f23ad0b3b264}; !- Outlet Port

OS:Connection,
  {64d7a26f-ac4e-408c-855d-b4b875facc7c}, !- Handle
  {4dcf691c-ae97-4cdc-8043-0be4a8d754cd}, !- Source Object
  3,                                      !- Outlet Port
  {0bbb32bf-7e09-4455-abb0-f36c321e4812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1d5518-b24a-40d6-b8dd-f4d55eec89fb}, !- Handle
  {0bbb32bf-7e09-4455-abb0-f36c321e4812}, !- Source Object
  3,                                      !- Outlet Port
  {38439cf5-1c04-4a73-af8f-9ff1377b75d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0505c270-3bc3-4ed3-988b-f23ad0b3b264}, !- Handle
  {38439cf5-1c04-4a73-af8f-9ff1377b75d0}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {322f6e46-e2fd-4c89-bed4-61f0495d98e5}, !- Handle
  Water Use Connections 50,               !- Name
  {3e66a1d6-6218-42d8-9edb-3b00732d7c66}, !- Inlet Node Name
  {08d92fc2-c3ea-48bb-bbfa-c91b22487a46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {226882a5-2048-40bb-aae7-a6935e5871df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a7d45b3-7871-486e-874b-834b27757f88}, !- Handle
  Floor 3 lounge Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.24707863882519e-06,                   !- Peak Flow Rate {m3/s}
  {be35572c-f969-4d66-a7f4-b05d285dd0cb}, !- Target Temperature Schedule Name
  {3e811242-2123-4a6a-b220-d26a29b1cd96}, !- Sensible Fraction Schedule Name
  {66f3c4a2-f107-4126-a3f2-d8807979cb85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e811242-2123-4a6a-b220-d26a29b1cd96}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1d4d8ea-616a-41ed-8b9e-45d3b55fe349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1d4d8ea-616a-41ed-8b9e-45d3b55fe349}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66f3c4a2-f107-4126-a3f2-d8807979cb85}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d4a0b67-a20d-4984-bb33-045f78edf7cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d4a0b67-a20d-4984-bb33-045f78edf7cb}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be35572c-f969-4d66-a7f4-b05d285dd0cb}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc9ffda1-6964-49d7-9733-1cbd9508710a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc9ffda1-6964-49d7-9733-1cbd9508710a}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {226882a5-2048-40bb-aae7-a6935e5871df}, !- Handle
  Floor 3 lounge Service Water Use 0.04gal/min, !- Name
  {8a7d45b3-7871-486e-874b-834b27757f88}, !- Water Use Equipment Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  {9e464e2b-3079-4994-92fb-6dabd5691903}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d3d38dd-c9cc-4767-a30e-9784d499c38a}, !- Handle
  Node 829,                               !- Name
  {e7ab063b-8ca8-45c6-918c-90b517de1a6a}, !- Inlet Port
  {3e66a1d6-6218-42d8-9edb-3b00732d7c66}; !- Outlet Port

OS:Connection,
  {e7ab063b-8ca8-45c6-918c-90b517de1a6a}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  53,                                     !- Outlet Port
  {6d3d38dd-c9cc-4767-a30e-9784d499c38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87ef5460-6ba0-4010-b10f-2a19cd874fac}, !- Handle
  Node 830,                               !- Name
  {08d92fc2-c3ea-48bb-bbfa-c91b22487a46}, !- Inlet Port
  {c52b2cdc-7cab-40ea-b736-2c83694e64bd}; !- Outlet Port

OS:Connection,
  {3e66a1d6-6218-42d8-9edb-3b00732d7c66}, !- Handle
  {6d3d38dd-c9cc-4767-a30e-9784d499c38a}, !- Source Object
  3,                                      !- Outlet Port
  {322f6e46-e2fd-4c89-bed4-61f0495d98e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d92fc2-c3ea-48bb-bbfa-c91b22487a46}, !- Handle
  {322f6e46-e2fd-4c89-bed4-61f0495d98e5}, !- Source Object
  3,                                      !- Outlet Port
  {87ef5460-6ba0-4010-b10f-2a19cd874fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52b2cdc-7cab-40ea-b736-2c83694e64bd}, !- Handle
  {87ef5460-6ba0-4010-b10f-2a19cd874fac}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d1f126d-074e-4d72-8626-6d8a36463c23}, !- Handle
  Water Use Connections 51,               !- Name
  {1ade88a3-b8e8-4270-999c-104b1b8a7362}, !- Inlet Node Name
  {5c2ca913-b518-43f0-b750-34265d2a58e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fec5a8a-2556-4d9b-b993-58f222fd66ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa58b284-be30-4e70-bbb9-0ceffff6d6e9}, !- Handle
  Floor 3 office Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74123831074853e-06,                   !- Peak Flow Rate {m3/s}
  {5bac6044-4b16-4354-bf92-997ae5623f91}, !- Target Temperature Schedule Name
  {26ef4e38-9f0d-4ec9-812e-6bed6f4f9eff}, !- Sensible Fraction Schedule Name
  {e9d472a6-04e5-485c-8f3d-edc18002981a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26ef4e38-9f0d-4ec9-812e-6bed6f4f9eff}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57dde204-6c5f-417b-8420-9ddfb8140c08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57dde204-6c5f-417b-8420-9ddfb8140c08}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9d472a6-04e5-485c-8f3d-edc18002981a}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {385fc778-325c-4e16-957d-6c3a0b858ffb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {385fc778-325c-4e16-957d-6c3a0b858ffb}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bac6044-4b16-4354-bf92-997ae5623f91}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0507d8c1-6f25-4874-a6ac-6bcd8b627c26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0507d8c1-6f25-4874-a6ac-6bcd8b627c26}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fec5a8a-2556-4d9b-b993-58f222fd66ec}, !- Handle
  Floor 3 office Service Water Use 0.11gal/min, !- Name
  {aa58b284-be30-4e70-bbb9-0ceffff6d6e9}, !- Water Use Equipment Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6029ea9d-7349-43c6-b38e-d7711b1bb2dd}, !- Handle
  Node 831,                               !- Name
  {5976dd13-1ca3-4a5e-9756-ac5538d97fe2}, !- Inlet Port
  {1ade88a3-b8e8-4270-999c-104b1b8a7362}; !- Outlet Port

OS:Connection,
  {5976dd13-1ca3-4a5e-9756-ac5538d97fe2}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  54,                                     !- Outlet Port
  {6029ea9d-7349-43c6-b38e-d7711b1bb2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae9ccbe8-688b-4c9e-a750-01a2fb7cfe6a}, !- Handle
  Node 832,                               !- Name
  {5c2ca913-b518-43f0-b750-34265d2a58e0}, !- Inlet Port
  {674cd37e-f660-4914-89d2-754ca214e8c7}; !- Outlet Port

OS:Connection,
  {1ade88a3-b8e8-4270-999c-104b1b8a7362}, !- Handle
  {6029ea9d-7349-43c6-b38e-d7711b1bb2dd}, !- Source Object
  3,                                      !- Outlet Port
  {3d1f126d-074e-4d72-8626-6d8a36463c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2ca913-b518-43f0-b750-34265d2a58e0}, !- Handle
  {3d1f126d-074e-4d72-8626-6d8a36463c23}, !- Source Object
  3,                                      !- Outlet Port
  {ae9ccbe8-688b-4c9e-a750-01a2fb7cfe6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674cd37e-f660-4914-89d2-754ca214e8c7}, !- Handle
  {ae9ccbe8-688b-4c9e-a750-01a2fb7cfe6a}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47caad59-827f-4f68-9267-fa8b4092b46e}, !- Handle
  Water Use Connections 52,               !- Name
  {149e1471-6fd1-43a7-9b64-5d21d57a0ac3}, !- Inlet Node Name
  {fe26f948-9f14-4546-bcc5-d9bce1a7541e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c8ec028-c87e-4b93-b4ee-6417147eb512}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24c382af-2046-4c08-abb5-2f6859ac54fa}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44328224703114e-06,                   !- Peak Flow Rate {m3/s}
  {2f1078ff-3742-4895-b461-ac568ef943e1}, !- Target Temperature Schedule Name
  {97fc66c6-fc83-46ce-a8cd-7b75baa5591c}, !- Sensible Fraction Schedule Name
  {a9abc079-fcdd-4b5a-919e-dc1b8e5b46b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97fc66c6-fc83-46ce-a8cd-7b75baa5591c}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {77c0c42b-e2fb-4a1d-8e2d-99524afc2cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77c0c42b-e2fb-4a1d-8e2d-99524afc2cb8}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9abc079-fcdd-4b5a-919e-dc1b8e5b46b9}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c8238dc4-3708-44c1-b2f2-e3191798ccd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8238dc4-3708-44c1-b2f2-e3191798ccd0}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f1078ff-3742-4895-b461-ac568ef943e1}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3527ad4f-0ba0-474a-a48f-3e1fbab76331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3527ad4f-0ba0-474a-a48f-3e1fbab76331}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c8ec028-c87e-4b93-b4ee-6417147eb512}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {24c382af-2046-4c08-abb5-2f6859ac54fa}, !- Water Use Equipment Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcabdd9c-4e12-4646-9c49-d10f0ea2c2df}, !- Handle
  Node 833,                               !- Name
  {a074d498-0054-4e4a-9627-849748198914}, !- Inlet Port
  {149e1471-6fd1-43a7-9b64-5d21d57a0ac3}; !- Outlet Port

OS:Connection,
  {a074d498-0054-4e4a-9627-849748198914}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  55,                                     !- Outlet Port
  {bcabdd9c-4e12-4646-9c49-d10f0ea2c2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f9829a6-6107-4929-aea6-4a61ba865615}, !- Handle
  Node 834,                               !- Name
  {fe26f948-9f14-4546-bcc5-d9bce1a7541e}, !- Inlet Port
  {23af37b0-ccc7-4bc5-b6ff-ee566d29375b}; !- Outlet Port

OS:Connection,
  {149e1471-6fd1-43a7-9b64-5d21d57a0ac3}, !- Handle
  {bcabdd9c-4e12-4646-9c49-d10f0ea2c2df}, !- Source Object
  3,                                      !- Outlet Port
  {47caad59-827f-4f68-9267-fa8b4092b46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe26f948-9f14-4546-bcc5-d9bce1a7541e}, !- Handle
  {47caad59-827f-4f68-9267-fa8b4092b46e}, !- Source Object
  3,                                      !- Outlet Port
  {5f9829a6-6107-4929-aea6-4a61ba865615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23af37b0-ccc7-4bc5-b6ff-ee566d29375b}, !- Handle
  {5f9829a6-6107-4929-aea6-4a61ba865615}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6e876b3-b77d-4368-8a31-b9c95dfa982b}, !- Handle
  Water Use Connections 53,               !- Name
  {0d01f2b2-300c-4e8b-8071-ea29e7a3b50a}, !- Inlet Node Name
  {46919762-1830-4ba1-81a4-ec760a32343a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {204c27ce-9e88-422c-a839-f30e4adc9911}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb283f39-93b6-461e-9730-3903bc568978}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.5724853095572e-07,                    !- Peak Flow Rate {m3/s}
  {242cef9c-b9e4-48e3-aa63-a0958740ce2f}, !- Target Temperature Schedule Name
  {2ba8b7c1-edf0-4c49-913a-4731087d375f}, !- Sensible Fraction Schedule Name
  {6366dabb-5c7e-49c5-855a-1182a5a6cc8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ba8b7c1-edf0-4c49-913a-4731087d375f}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4ce29b2-82fa-495c-8b22-e87d8cdac589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4ce29b2-82fa-495c-8b22-e87d8cdac589}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6366dabb-5c7e-49c5-855a-1182a5a6cc8a}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11b5c817-87c9-4027-b0c0-704880dcb7fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11b5c817-87c9-4027-b0c0-704880dcb7fc}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {242cef9c-b9e4-48e3-aa63-a0958740ce2f}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a6c9940-e50f-4e88-9d81-2b602fae5443}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a6c9940-e50f-4e88-9d81-2b602fae5443}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {204c27ce-9e88-422c-a839-f30e4adc9911}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {fb283f39-93b6-461e-9730-3903bc568978}, !- Water Use Equipment Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78c194e6-bc53-43ab-bd93-70bff2b02e6d}, !- Handle
  Node 835,                               !- Name
  {bb9233f3-262f-4bf0-a142-248641aa0d66}, !- Inlet Port
  {0d01f2b2-300c-4e8b-8071-ea29e7a3b50a}; !- Outlet Port

OS:Connection,
  {bb9233f3-262f-4bf0-a142-248641aa0d66}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  56,                                     !- Outlet Port
  {78c194e6-bc53-43ab-bd93-70bff2b02e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e944e72c-c6e8-4c24-a981-f3dca5045020}, !- Handle
  Node 836,                               !- Name
  {46919762-1830-4ba1-81a4-ec760a32343a}, !- Inlet Port
  {69fdc345-f22f-4ad2-bacf-2991a8c9ada3}; !- Outlet Port

OS:Connection,
  {0d01f2b2-300c-4e8b-8071-ea29e7a3b50a}, !- Handle
  {78c194e6-bc53-43ab-bd93-70bff2b02e6d}, !- Source Object
  3,                                      !- Outlet Port
  {e6e876b3-b77d-4368-8a31-b9c95dfa982b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46919762-1830-4ba1-81a4-ec760a32343a}, !- Handle
  {e6e876b3-b77d-4368-8a31-b9c95dfa982b}, !- Source Object
  3,                                      !- Outlet Port
  {e944e72c-c6e8-4c24-a981-f3dca5045020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69fdc345-f22f-4ad2-bacf-2991a8c9ada3}, !- Handle
  {e944e72c-c6e8-4c24-a981-f3dca5045020}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9dfafca4-d538-4fd0-bee2-7abee13a3835}, !- Handle
  Water Use Connections 54,               !- Name
  {1bf40128-3735-4564-b891-33a5b53f798c}, !- Inlet Node Name
  {8d80f9aa-c07e-4e6c-ac70-6c3dc6cb55f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97332897-494d-4b68-82de-af5896b17c04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c6e641a-2047-4e2a-96fa-50edeb0698f8}, !- Handle
  Floor 3 treatment Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05692669167204e-06,                   !- Peak Flow Rate {m3/s}
  {be69005d-be20-434f-a971-57c58e9bfbe7}, !- Target Temperature Schedule Name
  {086fb01a-f563-4640-b2c0-4a530100a795}, !- Sensible Fraction Schedule Name
  {8d42957c-b8fd-4033-9f78-200147519cac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {086fb01a-f563-4640-b2c0-4a530100a795}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {58eaf024-b2d9-4c36-9df4-2d23d16e9cde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58eaf024-b2d9-4c36-9df4-2d23d16e9cde}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d42957c-b8fd-4033-9f78-200147519cac}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97bb36cf-c366-4651-9f10-75fa108c9540}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97bb36cf-c366-4651-9f10-75fa108c9540}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be69005d-be20-434f-a971-57c58e9bfbe7}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c653cc5e-1554-452e-a5e8-60a23e6cdfe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c653cc5e-1554-452e-a5e8-60a23e6cdfe0}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {97332897-494d-4b68-82de-af5896b17c04}, !- Handle
  Floor 3 treatment Service Water Use 0.02gal/min, !- Name
  {0c6e641a-2047-4e2a-96fa-50edeb0698f8}, !- Water Use Equipment Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  {0a98240e-528d-48b2-9cc8-e1c820dfbf18}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0939bec-59c8-4d54-b2a5-b27407cd7a34}, !- Handle
  Node 837,                               !- Name
  {7ce98db2-a25e-4d8b-ab66-2f4c89eca0d8}, !- Inlet Port
  {1bf40128-3735-4564-b891-33a5b53f798c}; !- Outlet Port

OS:Connection,
  {7ce98db2-a25e-4d8b-ab66-2f4c89eca0d8}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  57,                                     !- Outlet Port
  {b0939bec-59c8-4d54-b2a5-b27407cd7a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dd13e8f-3693-47f3-a95f-2f89fdce262a}, !- Handle
  Node 838,                               !- Name
  {8d80f9aa-c07e-4e6c-ac70-6c3dc6cb55f9}, !- Inlet Port
  {a3485c17-ecb3-494e-9a4d-ceccf9a9e30f}; !- Outlet Port

OS:Connection,
  {1bf40128-3735-4564-b891-33a5b53f798c}, !- Handle
  {b0939bec-59c8-4d54-b2a5-b27407cd7a34}, !- Source Object
  3,                                      !- Outlet Port
  {9dfafca4-d538-4fd0-bee2-7abee13a3835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d80f9aa-c07e-4e6c-ac70-6c3dc6cb55f9}, !- Handle
  {9dfafca4-d538-4fd0-bee2-7abee13a3835}, !- Source Object
  3,                                      !- Outlet Port
  {0dd13e8f-3693-47f3-a95f-2f89fdce262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3485c17-ecb3-494e-9a4d-ceccf9a9e30f}, !- Handle
  {0dd13e8f-3693-47f3-a95f-2f89fdce262a}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acca868f-2942-4a66-b888-482f0578646a}, !- Handle
  Water Use Connections 55,               !- Name
  {35ee64a9-cf43-4350-82bd-f64d5e72ad1d}, !- Inlet Node Name
  {751ee518-8d8e-4954-8df1-b04fb2b0be00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b0fbfdf-f133-44d9-8470-b72e4ad186d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a14edd6a-9fcf-4fb7-ba46-b3b0c0b06214}, !- Handle
  Floor 3 work Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.27452924583981e-06,                   !- Peak Flow Rate {m3/s}
  {7c6d25b9-db4d-4b76-843c-42da69eaf227}, !- Target Temperature Schedule Name
  {a6a960e1-2960-4e42-9017-4ae70272148c}, !- Sensible Fraction Schedule Name
  {172490d8-5ae6-497b-a326-dbc3cdba7a7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6a960e1-2960-4e42-9017-4ae70272148c}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a9577b3-4276-48e8-8741-b5f396cb0d4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a9577b3-4276-48e8-8741-b5f396cb0d4d}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {172490d8-5ae6-497b-a326-dbc3cdba7a7d}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a610efb-4390-4e34-a07b-43e1efab5b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a610efb-4390-4e34-a07b-43e1efab5b51}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c6d25b9-db4d-4b76-843c-42da69eaf227}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c502a198-acae-4b8d-8311-e479f5a298da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c502a198-acae-4b8d-8311-e479f5a298da}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b0fbfdf-f133-44d9-8470-b72e4ad186d5}, !- Handle
  Floor 3 work Service Water Use 0.02gal/min, !- Name
  {a14edd6a-9fcf-4fb7-ba46-b3b0c0b06214}, !- Water Use Equipment Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  {7095065c-c819-4d72-a323-672e27ec426e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32c61445-b272-4452-af08-2b70c98b985a}, !- Handle
  Node 839,                               !- Name
  {d103e49b-cf37-4d26-b543-6758758f3446}, !- Inlet Port
  {35ee64a9-cf43-4350-82bd-f64d5e72ad1d}; !- Outlet Port

OS:Connection,
  {d103e49b-cf37-4d26-b543-6758758f3446}, !- Handle
  {0e2e797c-3ed9-4076-a856-a28902272598}, !- Source Object
  58,                                     !- Outlet Port
  {32c61445-b272-4452-af08-2b70c98b985a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e181a6bc-a3f1-4dca-85bc-952326563cdb}, !- Handle
  Node 840,                               !- Name
  {751ee518-8d8e-4954-8df1-b04fb2b0be00}, !- Inlet Port
  {6d85f72a-706b-44e6-ac3e-5a0f5d62e07c}; !- Outlet Port

OS:Connection,
  {35ee64a9-cf43-4350-82bd-f64d5e72ad1d}, !- Handle
  {32c61445-b272-4452-af08-2b70c98b985a}, !- Source Object
  3,                                      !- Outlet Port
  {acca868f-2942-4a66-b888-482f0578646a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751ee518-8d8e-4954-8df1-b04fb2b0be00}, !- Handle
  {acca868f-2942-4a66-b888-482f0578646a}, !- Source Object
  3,                                      !- Outlet Port
  {e181a6bc-a3f1-4dca-85bc-952326563cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d85f72a-706b-44e6-ac3e-5a0f5d62e07c}, !- Handle
  {e181a6bc-a3f1-4dca-85bc-952326563cdb}, !- Source Object
  3,                                      !- Outlet Port
  {21bdffa5-23bd-47ff-8e25-5b7d28b37a4a}, !- Target Object
  58;                                     !- Inlet Port

OS:Sizing:Parameters,
  {33281c86-9bd6-4fc6-a223-bd3b766718cb}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a6ac6c74-8cdd-4bab-a5b3-c1eb65724f2c}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ffeebbf5-d3f9-421e-8816-3e5baad6a167}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {0604ac24-bf3d-4550-adab-f2e6839fa442}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0604ac24-bf3d-4550-adab-f2e6839fa442}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5dc0d0d3-3711-4ac8-9aa2-c72cc1cbe5ad}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1fddef29-1a4c-4a55-a4cc-a545813adae5}, !- Control Zone or Zone List Name
  {45e2a9f6-1bec-4d88-ab72-61ea5115b957}, !- Cooling Control Zone or Zone List Name
  {c5cc72dc-4400-413c-add8-823c1762df69}, !- Heating Control Zone or Zone List Name
  {ff06c674-afc7-479f-a02f-8588efa3e852}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1fddef29-1a4c-4a55-a4cc-a545813adae5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {45e2a9f6-1bec-4d88-ab72-61ea5115b957}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5cc72dc-4400-413c-add8-823c1762df69}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff06c674-afc7-479f-a02f-8588efa3e852}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7b1ce44b-77a7-4f5f-a1c0-68c311108408}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {4217520c-4b0a-4213-ad99-45028847f552}, !- Default Day Schedule Name
  {efa30aac-a8e7-43a8-adad-eb1e885d7636}, !- Summer Design Day Schedule Name
  {c41a41fc-a63d-4c4e-bdcb-765d88f5f316}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4217520c-4b0a-4213-ad99-45028847f552}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7c4d44d5-b0bb-4448-bc3b-404dae50f6de}, !- Handle
  {7b1ce44b-77a7-4f5f-a1c0-68c311108408}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7741635687732353,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed810b90-0b3d-473c-b97a-e323d097f2ae}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c41a41fc-a63d-4c4e-bdcb-765d88f5f316}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {674d33c9-d153-4298-99c4-0626ae1f6c47}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efa30aac-a8e7-43a8-adad-eb1e885d7636}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a592cc53-7ae5-4ada-b05f-0bbb12c6efbe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {7b1ce44b-77a7-4f5f-a1c0-68c311108408}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43d3290b-79dc-495d-80da-a9bee909b848}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43d3290b-79dc-495d-80da-a9bee909b848}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae54371e-394c-42b3-9ff6-2d3b99a8f851}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {899781e2-511c-476f-9e1f-b051be329e18}, !- Supply Air Inlet Node
  {e0d23d2a-7b03-4be7-a131-0b5de78f48f1}, !- Supply Air Outlet Node
  {d9956893-38a9-4da3-afa8-5e52f9684c0f}, !- Exhaust Air Inlet Node
  {8d9534be-318c-4c16-bd90-eff4e02e99bb}, !- Exhaust Air Outlet Node
  100.539376856528,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b40633ab-6002-46fa-88a2-6f0c495e8aee}, !- Handle
  Node 842,                               !- Name
  {e0d23d2a-7b03-4be7-a131-0b5de78f48f1}, !- Inlet Port
  {ed7b106d-af1b-4dc5-9b42-9657801b6e6b}; !- Outlet Port

OS:Connection,
  {899781e2-511c-476f-9e1f-b051be329e18}, !- Handle
  {f3f41b3d-2a24-49be-b50a-eda333ba8ed0}, !- Source Object
  3,                                      !- Outlet Port
  {ae54371e-394c-42b3-9ff6-2d3b99a8f851}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e0d23d2a-7b03-4be7-a131-0b5de78f48f1}, !- Handle
  {ae54371e-394c-42b3-9ff6-2d3b99a8f851}, !- Source Object
  13,                                     !- Outlet Port
  {b40633ab-6002-46fa-88a2-6f0c495e8aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7b106d-af1b-4dc5-9b42-9657801b6e6b}, !- Handle
  {b40633ab-6002-46fa-88a2-6f0c495e8aee}, !- Source Object
  3,                                      !- Outlet Port
  {cf3d067e-7314-4cc0-8bd0-1a589d920dab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29192608-2ceb-40df-9df0-025cda8e7617}, !- Handle
  Node 843,                               !- Name
  {cd0c75af-8dff-4b89-9fe7-fd0d665a885c}, !- Inlet Port
  {d9956893-38a9-4da3-afa8-5e52f9684c0f}; !- Outlet Port

OS:Connection,
  {cd0c75af-8dff-4b89-9fe7-fd0d665a885c}, !- Handle
  {cf3d067e-7314-4cc0-8bd0-1a589d920dab}, !- Source Object
  7,                                      !- Outlet Port
  {29192608-2ceb-40df-9df0-025cda8e7617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9956893-38a9-4da3-afa8-5e52f9684c0f}, !- Handle
  {29192608-2ceb-40df-9df0-025cda8e7617}, !- Source Object
  3,                                      !- Outlet Port
  {ae54371e-394c-42b3-9ff6-2d3b99a8f851}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8d9534be-318c-4c16-bd90-eff4e02e99bb}, !- Handle
  {ae54371e-394c-42b3-9ff6-2d3b99a8f851}, !- Source Object
  15,                                     !- Outlet Port
  {b2d46c69-0040-4bbe-b3bb-80df5e032e69}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1bc40e93-ba82-475d-bb51-912f729ca92a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c058ef9b-40bd-41f5-a0b2-38c32f163df6}, !- Reference Setpoint Node Name
  {c058ef9b-40bd-41f5-a0b2-38c32f163df6}, !- Mixed Air Stream Node Name
  {f3f41b3d-2a24-49be-b50a-eda333ba8ed0}, !- Outdoor Air Stream Node Name
  {d4e16678-e3a0-4d00-bc43-ed9cb9257bac}, !- Return Air Stream Node Name
  {b40633ab-6002-46fa-88a2-6f0c495e8aee}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a8050a98-5223-400b-bef4-2fcf260f4454}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c828023d-6539-4b07-bb68-e90e96196ab8}, !- Control Zone or Zone List Name
  {5b539a70-34ba-4acd-be3a-96c64c47d509}, !- Cooling Control Zone or Zone List Name
  {831bd42b-7e7f-4b5d-a9f8-1b090401886d}, !- Heating Control Zone or Zone List Name
  {88a691fe-2561-4c8c-b950-675bfe6156f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c828023d-6539-4b07-bb68-e90e96196ab8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5b539a70-34ba-4acd-be3a-96c64c47d509}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {831bd42b-7e7f-4b5d-a9f8-1b090401886d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88a691fe-2561-4c8c-b950-675bfe6156f6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae082298-9924-434b-a1e5-25aed300ca29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {caf3622a-a654-4846-9640-a9dc2f5d870a}, !- Default Day Schedule Name
  {b444271e-b980-4416-a89e-ab8591b50646}, !- Summer Design Day Schedule Name
  {cd966c69-c3ef-4d57-81e5-905b7410982c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caf3622a-a654-4846-9640-a9dc2f5d870a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ab8d8aaa-7376-4327-8edc-181ef162b7e8}, !- Handle
  {ae082298-9924-434b-a1e5-25aed300ca29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6263940520446103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e050d8e4-74bd-46ae-b4c0-39da164aeb4c}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd966c69-c3ef-4d57-81e5-905b7410982c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfeafd31-91bc-4424-ab14-45f27458a449}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b444271e-b980-4416-a89e-ab8591b50646}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bb335a2-65df-4004-9f24-242edff8b4f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {ae082298-9924-434b-a1e5-25aed300ca29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f8b69e0-9ba3-4381-b25b-5d9346907c77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f8b69e0-9ba3-4381-b25b-5d9346907c77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fbd8b9d6-0d23-483b-b970-24c5f00174e1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a72cea93-21ab-463b-b714-148c198141b7}, !- Supply Air Inlet Node
  {5d1bd8cb-8763-47d7-96da-a6533c4239d3}, !- Supply Air Outlet Node
  {6912c5fd-c283-4253-8b0d-ea45b652aef9}, !- Exhaust Air Inlet Node
  {9ec4f664-119d-4394-9e3e-1840a0709866}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a032ca4-0628-49fb-b0ea-255d1965c825}, !- Handle
  Node 844,                               !- Name
  {5d1bd8cb-8763-47d7-96da-a6533c4239d3}, !- Inlet Port
  {2a05d10a-e9cf-4d71-b3bd-6c5a9ff8203f}; !- Outlet Port

OS:Connection,
  {a72cea93-21ab-463b-b714-148c198141b7}, !- Handle
  {71ee04b5-7560-41df-9679-e1fd6a003006}, !- Source Object
  3,                                      !- Outlet Port
  {fbd8b9d6-0d23-483b-b970-24c5f00174e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5d1bd8cb-8763-47d7-96da-a6533c4239d3}, !- Handle
  {fbd8b9d6-0d23-483b-b970-24c5f00174e1}, !- Source Object
  13,                                     !- Outlet Port
  {5a032ca4-0628-49fb-b0ea-255d1965c825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a05d10a-e9cf-4d71-b3bd-6c5a9ff8203f}, !- Handle
  {5a032ca4-0628-49fb-b0ea-255d1965c825}, !- Source Object
  3,                                      !- Outlet Port
  {d75c04b9-2b6c-49c1-9d24-2c794ce82fc7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cd1224c-3b8d-4d79-99e6-54bed24827ff}, !- Handle
  Node 845,                               !- Name
  {f84f1a94-2cb2-4c93-a6db-8e860dfb9989}, !- Inlet Port
  {6912c5fd-c283-4253-8b0d-ea45b652aef9}; !- Outlet Port

OS:Connection,
  {f84f1a94-2cb2-4c93-a6db-8e860dfb9989}, !- Handle
  {d75c04b9-2b6c-49c1-9d24-2c794ce82fc7}, !- Source Object
  7,                                      !- Outlet Port
  {4cd1224c-3b8d-4d79-99e6-54bed24827ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6912c5fd-c283-4253-8b0d-ea45b652aef9}, !- Handle
  {4cd1224c-3b8d-4d79-99e6-54bed24827ff}, !- Source Object
  3,                                      !- Outlet Port
  {fbd8b9d6-0d23-483b-b970-24c5f00174e1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9ec4f664-119d-4394-9e3e-1840a0709866}, !- Handle
  {fbd8b9d6-0d23-483b-b970-24c5f00174e1}, !- Source Object
  15,                                     !- Outlet Port
  {95de9434-aad5-441f-bd33-6dd5e3e443a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b4105254-9a7e-4e05-badf-0aaba0652456}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8bebb8f7-479d-4e0c-9ba2-a8dc3f355a9c}, !- Reference Setpoint Node Name
  {8bebb8f7-479d-4e0c-9ba2-a8dc3f355a9c}, !- Mixed Air Stream Node Name
  {71ee04b5-7560-41df-9679-e1fd6a003006}, !- Outdoor Air Stream Node Name
  {339c4222-b8d2-494a-ae46-c560283a3fdd}, !- Return Air Stream Node Name
  {5a032ca4-0628-49fb-b0ea-255d1965c825}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {35371282-bf46-4dc0-a28c-59275b8c6ed6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {209ea2fb-772b-417a-a893-54427c687ef2}, !- Control Zone or Zone List Name
  {4946b8aa-4b16-40c3-ab3a-edeb0f45da7e}, !- Cooling Control Zone or Zone List Name
  {db7f2353-e69e-4557-a89d-6800293e4b89}, !- Heating Control Zone or Zone List Name
  {40bbd403-5c74-427d-b420-3b50a6beb050}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {209ea2fb-772b-417a-a893-54427c687ef2}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {4946b8aa-4b16-40c3-ab3a-edeb0f45da7e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {db7f2353-e69e-4557-a89d-6800293e4b89}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {40bbd403-5c74-427d-b420-3b50a6beb050}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {2fb7a142-362f-483a-a7d3-986f5ffb863b}, !- Default Day Schedule Name
  {6ebfe483-eabd-4015-b8c0-c2f5c77a1ea2}, !- Summer Design Day Schedule Name
  {386e4f1c-d279-4e71-9b66-d793602014a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fb7a142-362f-483a-a7d3-986f5ffb863b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {445699e8-229b-46f5-bff6-6aef7afb4a4f}, !- Handle
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0408921933085526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d7086ca-6af7-46d8-97a1-26f91d484ee6}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {386e4f1c-d279-4e71-9b66-d793602014a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {029a87b8-8ea0-4fcf-8a05-599d33590bc4}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ebfe483-eabd-4015-b8c0-c2f5c77a1ea2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1e9fb73-5389-4c42-9dd8-0a62d395ee60}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {deeadf7d-17a1-4537-8f6a-b2d3b0792b3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55bd5798-6212-4a30-b27b-81baa431f663}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55bd5798-6212-4a30-b27b-81baa431f663}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {76dc5b3f-5934-44ad-bbba-91c428b403d3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e7c8138-5d6e-466a-a3a4-597771045653}, !- Supply Air Inlet Node
  {641db316-366e-46d3-a236-bf9d68ce179a}, !- Supply Air Outlet Node
  {f5ffc663-2acd-4324-b2ef-d4eb956962a4}, !- Exhaust Air Inlet Node
  {a813ae56-16b6-4c28-be92-2a9cb7cd8642}, !- Exhaust Air Outlet Node
  182.06269329344,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b1c2f916-2a8f-4a08-a993-15190276a75e}, !- Handle
  Node 846,                               !- Name
  {641db316-366e-46d3-a236-bf9d68ce179a}, !- Inlet Port
  {fac59149-1658-4955-a858-fa8a3a82953b}; !- Outlet Port

OS:Connection,
  {3e7c8138-5d6e-466a-a3a4-597771045653}, !- Handle
  {06f76f0e-e13b-4cd7-9408-6935b87d92a7}, !- Source Object
  3,                                      !- Outlet Port
  {76dc5b3f-5934-44ad-bbba-91c428b403d3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {641db316-366e-46d3-a236-bf9d68ce179a}, !- Handle
  {76dc5b3f-5934-44ad-bbba-91c428b403d3}, !- Source Object
  13,                                     !- Outlet Port
  {b1c2f916-2a8f-4a08-a993-15190276a75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac59149-1658-4955-a858-fa8a3a82953b}, !- Handle
  {b1c2f916-2a8f-4a08-a993-15190276a75e}, !- Source Object
  3,                                      !- Outlet Port
  {d362c5b5-3472-495c-ae8e-5b6bdcf19dd9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd8c7ae1-5244-4b1d-a764-606980ab5767}, !- Handle
  Node 847,                               !- Name
  {e57238a3-6103-46fb-ad5b-75f1a9b0de50}, !- Inlet Port
  {f5ffc663-2acd-4324-b2ef-d4eb956962a4}; !- Outlet Port

OS:Connection,
  {e57238a3-6103-46fb-ad5b-75f1a9b0de50}, !- Handle
  {d362c5b5-3472-495c-ae8e-5b6bdcf19dd9}, !- Source Object
  7,                                      !- Outlet Port
  {cd8c7ae1-5244-4b1d-a764-606980ab5767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ffc663-2acd-4324-b2ef-d4eb956962a4}, !- Handle
  {cd8c7ae1-5244-4b1d-a764-606980ab5767}, !- Source Object
  3,                                      !- Outlet Port
  {76dc5b3f-5934-44ad-bbba-91c428b403d3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a813ae56-16b6-4c28-be92-2a9cb7cd8642}, !- Handle
  {76dc5b3f-5934-44ad-bbba-91c428b403d3}, !- Source Object
  15,                                     !- Outlet Port
  {673601e0-223c-40d9-8087-2b5c21b4497c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6e118bfc-b80d-4dfb-94e5-e599b6748e4c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4c2e38e3-d320-4626-b27c-f2263a7b6221}, !- Reference Setpoint Node Name
  {4c2e38e3-d320-4626-b27c-f2263a7b6221}, !- Mixed Air Stream Node Name
  {06f76f0e-e13b-4cd7-9408-6935b87d92a7}, !- Outdoor Air Stream Node Name
  {162f6c01-f886-4638-ae0a-ffd6e1370601}, !- Return Air Stream Node Name
  {b1c2f916-2a8f-4a08-a993-15190276a75e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0e3d31ff-9c68-47ca-9e37-3fff4e7d1733}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2688d832-fbdd-42d0-a005-7898e406c65f}, !- Control Zone or Zone List Name
  {7de678e5-8759-4700-adc5-d930af585438}, !- Cooling Control Zone or Zone List Name
  {ac8ab4d0-9d86-4946-bfe2-1e2bf1a32bfc}, !- Heating Control Zone or Zone List Name
  {618ad010-abcd-47f8-b989-11ab8009cc27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2688d832-fbdd-42d0-a005-7898e406c65f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {7de678e5-8759-4700-adc5-d930af585438}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac8ab4d0-9d86-4946-bfe2-1e2bf1a32bfc}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {618ad010-abcd-47f8-b989-11ab8009cc27}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {d6b6357d-ce2e-4d26-bd28-ccda4d9bf4ad}, !- Default Day Schedule Name
  {e9001a69-67f3-4dc7-8ef2-d6c5182521f3}, !- Summer Design Day Schedule Name
  {8bf389b1-3ae7-4cb2-a30a-f13610a69b66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6b6357d-ce2e-4d26-bd28-ccda4d9bf4ad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6f63205e-1f87-4843-a820-653c1b4c159b}, !- Handle
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39033457249070647,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24b2bc37-37f9-4a43-975d-3ea436e4513e}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bf389b1-3ae7-4cb2-a30a-f13610a69b66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f8a749-656f-4ae8-830b-e48f7bf149cd}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9001a69-67f3-4dc7-8ef2-d6c5182521f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7622f1d6-8e0d-41aa-9fb8-63df697655b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {671da86a-1b87-4d9b-af55-5b85cb49e9f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e77530ac-45fb-49fb-b2dc-cfb28cc13365}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e77530ac-45fb-49fb-b2dc-cfb28cc13365}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cade2b1e-8a00-414c-8edd-9f48953baa65}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {42309e32-ebff-4ae8-91d4-f1a04b2d55e8}, !- Supply Air Inlet Node
  {1947b6a2-56b3-4d7e-ac29-44180ef4ae81}, !- Supply Air Outlet Node
  {90a6fa88-3308-4394-b634-2a65622ffd9a}, !- Exhaust Air Inlet Node
  {58222487-29d7-431d-8cf7-c8268bb57525}, !- Exhaust Air Outlet Node
  58.5332817204992,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a256da8a-83f0-4ddc-ac4c-0df4be8aa50f}, !- Handle
  Node 848,                               !- Name
  {1947b6a2-56b3-4d7e-ac29-44180ef4ae81}, !- Inlet Port
  {8ddc153f-7165-41ed-baee-5331006f1781}; !- Outlet Port

OS:Connection,
  {42309e32-ebff-4ae8-91d4-f1a04b2d55e8}, !- Handle
  {c73fcaf6-fdf9-41cc-ad8e-132223bbfff9}, !- Source Object
  3,                                      !- Outlet Port
  {cade2b1e-8a00-414c-8edd-9f48953baa65}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1947b6a2-56b3-4d7e-ac29-44180ef4ae81}, !- Handle
  {cade2b1e-8a00-414c-8edd-9f48953baa65}, !- Source Object
  13,                                     !- Outlet Port
  {a256da8a-83f0-4ddc-ac4c-0df4be8aa50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddc153f-7165-41ed-baee-5331006f1781}, !- Handle
  {a256da8a-83f0-4ddc-ac4c-0df4be8aa50f}, !- Source Object
  3,                                      !- Outlet Port
  {f386946e-e227-42a2-83e4-54a97d537550}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bf38dea-c5c9-43cf-99eb-462cebf8421d}, !- Handle
  Node 849,                               !- Name
  {70ebf7b7-c7b8-4a41-b807-cd2b76d5ad0a}, !- Inlet Port
  {90a6fa88-3308-4394-b634-2a65622ffd9a}; !- Outlet Port

OS:Connection,
  {70ebf7b7-c7b8-4a41-b807-cd2b76d5ad0a}, !- Handle
  {f386946e-e227-42a2-83e4-54a97d537550}, !- Source Object
  7,                                      !- Outlet Port
  {5bf38dea-c5c9-43cf-99eb-462cebf8421d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a6fa88-3308-4394-b634-2a65622ffd9a}, !- Handle
  {5bf38dea-c5c9-43cf-99eb-462cebf8421d}, !- Source Object
  3,                                      !- Outlet Port
  {cade2b1e-8a00-414c-8edd-9f48953baa65}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58222487-29d7-431d-8cf7-c8268bb57525}, !- Handle
  {cade2b1e-8a00-414c-8edd-9f48953baa65}, !- Source Object
  15,                                     !- Outlet Port
  {d2f10525-33f7-4f7f-ad60-76dd0023d407}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8129ed59-db2a-4695-923c-e15656a6018b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {72bc1ba8-54b5-4d41-ba61-87ac343cb5de}, !- Reference Setpoint Node Name
  {72bc1ba8-54b5-4d41-ba61-87ac343cb5de}, !- Mixed Air Stream Node Name
  {c73fcaf6-fdf9-41cc-ad8e-132223bbfff9}, !- Outdoor Air Stream Node Name
  {b645b780-ea39-4922-b8b0-0206e80bf127}, !- Return Air Stream Node Name
  {a256da8a-83f0-4ddc-ac4c-0df4be8aa50f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ff7415bc-7307-42a3-87ee-56564b05253b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1e885f8d-01e8-41d9-96ad-1a76e9ec825e}, !- Control Zone or Zone List Name
  {d560eab0-1232-47e5-8ae0-58b473a4f6aa}, !- Cooling Control Zone or Zone List Name
  {9c4105f8-c9c6-4619-911b-a9c4a237439b}, !- Heating Control Zone or Zone List Name
  {750449ee-13c2-48b5-b41f-191d1fd2a252}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e885f8d-01e8-41d9-96ad-1a76e9ec825e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {d560eab0-1232-47e5-8ae0-58b473a4f6aa}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c4105f8-c9c6-4619-911b-a9c4a237439b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {750449ee-13c2-48b5-b41f-191d1fd2a252}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {79d08d16-881c-4a68-8b94-8abab11b205a}, !- Default Day Schedule Name
  {630d00a6-7441-4ef8-8f89-083dc04813d1}, !- Summer Design Day Schedule Name
  {a84ce83d-369c-496f-a5b2-688e7aa0da6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79d08d16-881c-4a68-8b94-8abab11b205a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {473e1ec4-1b18-48b4-b2e8-b98683780ffd}, !- Handle
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6728624535315992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b356abb5-2e0c-4ff4-8c86-98daafd90290}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a84ce83d-369c-496f-a5b2-688e7aa0da6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {399b3b98-cf84-4ab0-b54d-4af2d5a189b6}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {630d00a6-7441-4ef8-8f89-083dc04813d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {294ef6ed-19f8-45bf-969b-4dabfa0df53a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {c16c613b-22eb-4d73-8f4e-300d92d3bb34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c995a85-1564-47df-a147-3dc7b3e0ecc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c995a85-1564-47df-a147-3dc7b3e0ecc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9c70593c-9148-4c96-975f-d3e2512f47ac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e0fe41ce-eb57-4ac1-9fb6-305bb5b8db50}, !- Supply Air Inlet Node
  {ab89716d-d92e-4081-85cf-b4b3b9527827}, !- Supply Air Outlet Node
  {fc379f72-f1ef-4eb2-a296-b1cae4e48e69}, !- Exhaust Air Inlet Node
  {a929b53d-434d-4e5f-9292-bd430c3dfcd6}, !- Exhaust Air Outlet Node
  86.571207373568,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b262816c-c28a-4604-8df3-c6be9e31b822}, !- Handle
  Node 850,                               !- Name
  {ab89716d-d92e-4081-85cf-b4b3b9527827}, !- Inlet Port
  {ea4a22ef-8e68-47ec-9ec6-3c1233010ac3}; !- Outlet Port

OS:Connection,
  {e0fe41ce-eb57-4ac1-9fb6-305bb5b8db50}, !- Handle
  {78d8ff34-3519-4fe3-ae2e-970143849b77}, !- Source Object
  3,                                      !- Outlet Port
  {9c70593c-9148-4c96-975f-d3e2512f47ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab89716d-d92e-4081-85cf-b4b3b9527827}, !- Handle
  {9c70593c-9148-4c96-975f-d3e2512f47ac}, !- Source Object
  13,                                     !- Outlet Port
  {b262816c-c28a-4604-8df3-c6be9e31b822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4a22ef-8e68-47ec-9ec6-3c1233010ac3}, !- Handle
  {b262816c-c28a-4604-8df3-c6be9e31b822}, !- Source Object
  3,                                      !- Outlet Port
  {61b0ced8-4cb2-427a-a135-9bb382f2dda4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de26c24a-8a90-467a-9621-75e147862aaf}, !- Handle
  Node 851,                               !- Name
  {bb91cfa3-b3b5-4f6d-8378-bb9a61d09070}, !- Inlet Port
  {fc379f72-f1ef-4eb2-a296-b1cae4e48e69}; !- Outlet Port

OS:Connection,
  {bb91cfa3-b3b5-4f6d-8378-bb9a61d09070}, !- Handle
  {61b0ced8-4cb2-427a-a135-9bb382f2dda4}, !- Source Object
  7,                                      !- Outlet Port
  {de26c24a-8a90-467a-9621-75e147862aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc379f72-f1ef-4eb2-a296-b1cae4e48e69}, !- Handle
  {de26c24a-8a90-467a-9621-75e147862aaf}, !- Source Object
  3,                                      !- Outlet Port
  {9c70593c-9148-4c96-975f-d3e2512f47ac}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a929b53d-434d-4e5f-9292-bd430c3dfcd6}, !- Handle
  {9c70593c-9148-4c96-975f-d3e2512f47ac}, !- Source Object
  15,                                     !- Outlet Port
  {b260c0e5-417f-462e-bdbf-514240ecd9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1cf7e00d-fda5-4bbe-844f-ee84ef47434f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c253dec7-ed56-41f3-8a69-9adaf3fd902f}, !- Reference Setpoint Node Name
  {c253dec7-ed56-41f3-8a69-9adaf3fd902f}, !- Mixed Air Stream Node Name
  {78d8ff34-3519-4fe3-ae2e-970143849b77}, !- Outdoor Air Stream Node Name
  {5cb791b2-57b6-4d92-9517-fcd3b04289aa}, !- Return Air Stream Node Name
  {b262816c-c28a-4604-8df3-c6be9e31b822}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c89497c0-29f7-4172-90a3-cca29f129403}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {23065801-ef59-4847-a2e2-2b36a65604a4}, !- Control Zone or Zone List Name
  {13757e89-3eb1-4ea4-97f0-1fc229d12acc}, !- Cooling Control Zone or Zone List Name
  {bfd4df53-f212-40d2-a47a-97d7777dee18}, !- Heating Control Zone or Zone List Name
  {63ac0bbc-f129-4672-a8d5-adcbcc17b3f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23065801-ef59-4847-a2e2-2b36a65604a4}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {13757e89-3eb1-4ea4-97f0-1fc229d12acc}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bfd4df53-f212-40d2-a47a-97d7777dee18}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {63ac0bbc-f129-4672-a8d5-adcbcc17b3f2}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {31b4daa4-3cd6-4d17-b2c9-b92e8608ab00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {f44e1f4b-75eb-43cd-8479-b8954d51838b}, !- Default Day Schedule Name
  {9db3b80f-895e-46cf-b703-6dcc1a04d1e3}, !- Summer Design Day Schedule Name
  {a4526ac3-d654-47f9-a577-cc9e3abcfd03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f44e1f4b-75eb-43cd-8479-b8954d51838b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {af388804-312d-4e9e-b266-7a0b5884fb61}, !- Handle
  {31b4daa4-3cd6-4d17-b2c9-b92e8608ab00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5334572490706324,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f7514c2-9048-4918-afad-df50a93e4d52}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4526ac3-d654-47f9-a577-cc9e3abcfd03}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a8e0a08-05d9-430a-b656-572e76050a96}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9db3b80f-895e-46cf-b703-6dcc1a04d1e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a32cbe06-42ec-4e21-b31e-9b6983631cc6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e3292a07-ba07-4c4a-9776-9d445a80a7c9}, !- Supply Air Inlet Node
  {9043687f-cdf0-463a-8fb2-8fda0f14edc5}, !- Supply Air Outlet Node
  {2affdd99-1b5d-4d23-8cdc-364367d8f522}, !- Exhaust Air Inlet Node
  {8def9229-2ba7-4fd5-910f-b15506e2f3db}, !- Exhaust Air Outlet Node
  150.570820277312,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d07350a0-9d7e-4208-801f-5031db1a0581}, !- Handle
  Node 852,                               !- Name
  {9043687f-cdf0-463a-8fb2-8fda0f14edc5}, !- Inlet Port
  {8ef7aefd-9376-46cc-a63f-718fe36c8e4a}; !- Outlet Port

OS:Connection,
  {e3292a07-ba07-4c4a-9776-9d445a80a7c9}, !- Handle
  {9d15ef5a-1f4e-40ba-a098-cabc5d3ccda9}, !- Source Object
  3,                                      !- Outlet Port
  {a32cbe06-42ec-4e21-b31e-9b6983631cc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9043687f-cdf0-463a-8fb2-8fda0f14edc5}, !- Handle
  {a32cbe06-42ec-4e21-b31e-9b6983631cc6}, !- Source Object
  13,                                     !- Outlet Port
  {d07350a0-9d7e-4208-801f-5031db1a0581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef7aefd-9376-46cc-a63f-718fe36c8e4a}, !- Handle
  {d07350a0-9d7e-4208-801f-5031db1a0581}, !- Source Object
  3,                                      !- Outlet Port
  {1599e10d-2ef0-40a7-89c1-e2153b0a7b91}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c72c290-0879-4384-baa7-ee423eb6011a}, !- Handle
  Node 853,                               !- Name
  {5e7ae796-d1d3-4fd0-9927-d1ce4bfaa604}, !- Inlet Port
  {2affdd99-1b5d-4d23-8cdc-364367d8f522}; !- Outlet Port

OS:Connection,
  {5e7ae796-d1d3-4fd0-9927-d1ce4bfaa604}, !- Handle
  {1599e10d-2ef0-40a7-89c1-e2153b0a7b91}, !- Source Object
  7,                                      !- Outlet Port
  {9c72c290-0879-4384-baa7-ee423eb6011a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2affdd99-1b5d-4d23-8cdc-364367d8f522}, !- Handle
  {9c72c290-0879-4384-baa7-ee423eb6011a}, !- Source Object
  3,                                      !- Outlet Port
  {a32cbe06-42ec-4e21-b31e-9b6983631cc6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8def9229-2ba7-4fd5-910f-b15506e2f3db}, !- Handle
  {a32cbe06-42ec-4e21-b31e-9b6983631cc6}, !- Source Object
  15,                                     !- Outlet Port
  {814dbbdb-d411-4e14-98b3-72a6135beea3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f5bcffe9-6981-4706-9c89-fd093c1da24b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a2546a8d-b106-4893-b266-713cd91d59b5}, !- Reference Setpoint Node Name
  {a2546a8d-b106-4893-b266-713cd91d59b5}, !- Mixed Air Stream Node Name
  {9d15ef5a-1f4e-40ba-a098-cabc5d3ccda9}, !- Outdoor Air Stream Node Name
  {e8b85457-8fca-4515-a300-a0d6b4a3eb11}, !- Return Air Stream Node Name
  {d07350a0-9d7e-4208-801f-5031db1a0581}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e27669b6-c185-4a31-8045-f24c29392e89}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {914b5993-722e-4058-b314-a5dd5cf97175}, !- Control Zone or Zone List Name
  {efac9f00-1fa9-493f-ad9e-81ea62e7663d}, !- Cooling Control Zone or Zone List Name
  {7264107c-1aaf-4d33-9100-d1d9e84d7aea}, !- Heating Control Zone or Zone List Name
  {b5cb8c3a-241b-4100-865d-1c62d3ac60f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {914b5993-722e-4058-b314-a5dd5cf97175}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {efac9f00-1fa9-493f-ad9e-81ea62e7663d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7264107c-1aaf-4d33-9100-d1d9e84d7aea}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b5cb8c3a-241b-4100-865d-1c62d3ac60f2}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {11eb2adb-bb72-4452-8877-100fbff614c1}, !- Default Day Schedule Name
  {bceb1e8b-b9ac-4dfd-b84b-80de4e4fa954}, !- Summer Design Day Schedule Name
  {b9708b4f-fe90-4590-b886-cc992747889e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11eb2adb-bb72-4452-8877-100fbff614c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ccecacd-ee83-41b0-a6f3-41feff8736ba}, !- Handle
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7509293680297406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d1600a5-0bc4-4efe-9e12-35a579da2a11}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9708b4f-fe90-4590-b886-cc992747889e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bedede1-7cfa-4e61-b47e-abbd5415979e}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bceb1e8b-b9ac-4dfd-b84b-80de4e4fa954}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {486fb345-7dda-4840-9e26-a49b23e16251}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {1e4f1eb3-ace9-414d-b831-c3874fe596f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0006f596-5e40-4716-9740-551d3346c38c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0006f596-5e40-4716-9740-551d3346c38c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a254bfda-1d66-4895-88ed-1f425e249d72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d47f1e8b-ccf1-471f-b9c6-c70f630d0865}, !- Supply Air Inlet Node
  {90dba521-110b-41d8-8a14-6d7039a248c2}, !- Supply Air Outlet Node
  {1151d4a7-ea66-41a8-8bd1-670f30d71a4d}, !- Exhaust Air Inlet Node
  {1547f22c-886d-4f97-acb3-9ca6a3a8f242}, !- Exhaust Air Outlet Node
  110.13931879209,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4011d14f-0a5c-4b73-8fc9-67a9584c4f6f}, !- Handle
  Node 854,                               !- Name
  {90dba521-110b-41d8-8a14-6d7039a248c2}, !- Inlet Port
  {f3b3e95b-a03f-4c67-99b5-22ff5caa9e25}; !- Outlet Port

OS:Connection,
  {d47f1e8b-ccf1-471f-b9c6-c70f630d0865}, !- Handle
  {0f3a06e7-77a8-4ab3-aa30-66635213c614}, !- Source Object
  3,                                      !- Outlet Port
  {a254bfda-1d66-4895-88ed-1f425e249d72}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {90dba521-110b-41d8-8a14-6d7039a248c2}, !- Handle
  {a254bfda-1d66-4895-88ed-1f425e249d72}, !- Source Object
  13,                                     !- Outlet Port
  {4011d14f-0a5c-4b73-8fc9-67a9584c4f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b3e95b-a03f-4c67-99b5-22ff5caa9e25}, !- Handle
  {4011d14f-0a5c-4b73-8fc9-67a9584c4f6f}, !- Source Object
  3,                                      !- Outlet Port
  {370a6a7b-1994-4dc1-9d44-ebcef22e984c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {941b9aec-84da-419d-b1b7-345401e300cf}, !- Handle
  Node 855,                               !- Name
  {b70f3b9e-04fc-4388-a813-06d6463a2e39}, !- Inlet Port
  {1151d4a7-ea66-41a8-8bd1-670f30d71a4d}; !- Outlet Port

OS:Connection,
  {b70f3b9e-04fc-4388-a813-06d6463a2e39}, !- Handle
  {370a6a7b-1994-4dc1-9d44-ebcef22e984c}, !- Source Object
  7,                                      !- Outlet Port
  {941b9aec-84da-419d-b1b7-345401e300cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1151d4a7-ea66-41a8-8bd1-670f30d71a4d}, !- Handle
  {941b9aec-84da-419d-b1b7-345401e300cf}, !- Source Object
  3,                                      !- Outlet Port
  {a254bfda-1d66-4895-88ed-1f425e249d72}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1547f22c-886d-4f97-acb3-9ca6a3a8f242}, !- Handle
  {a254bfda-1d66-4895-88ed-1f425e249d72}, !- Source Object
  15,                                     !- Outlet Port
  {79f73f54-29be-416a-8394-2cbf31470bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {69101043-5ad3-4308-aa83-cad0d95c0a95}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b86774bb-e733-4876-8385-30d3ef3499e8}, !- Reference Setpoint Node Name
  {b86774bb-e733-4876-8385-30d3ef3499e8}, !- Mixed Air Stream Node Name
  {0f3a06e7-77a8-4ab3-aa30-66635213c614}, !- Outdoor Air Stream Node Name
  {df8a0ee1-2641-4819-ad18-b63c5897c780}, !- Return Air Stream Node Name
  {4011d14f-0a5c-4b73-8fc9-67a9584c4f6f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0d1c871e-ad45-4fc6-9fc3-f7e52cf25914}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {327900e7-d913-405f-a06c-060e28186712}, !- Control Zone or Zone List Name
  {a866192c-3806-4a14-87ec-509f447b283f}, !- Cooling Control Zone or Zone List Name
  {e206777e-3c0d-4c75-adbc-673f182b4339}, !- Heating Control Zone or Zone List Name
  {cd33ed7a-55a5-4ded-a36c-6916ddfb7ee5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {327900e7-d913-405f-a06c-060e28186712}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a866192c-3806-4a14-87ec-509f447b283f}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e206777e-3c0d-4c75-adbc-673f182b4339}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd33ed7a-55a5-4ded-a36c-6916ddfb7ee5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4973d84d-e7ea-431a-b65c-83d554eb9e66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {83d06a9e-6515-4c4c-a62d-c666d0eb4ef1}, !- Default Day Schedule Name
  {57bd53fc-8ece-4d2f-afa6-a8eb9f362205}, !- Summer Design Day Schedule Name
  {ebc718cb-84f2-43cb-ab13-4d86af41d8c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83d06a9e-6515-4c4c-a62d-c666d0eb4ef1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {516f3c8f-5c30-4bf1-95b7-efb001590e0f}, !- Handle
  {4973d84d-e7ea-431a-b65c-83d554eb9e66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50185873605947973,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2529702b-2b5f-4ed9-9628-41cba4ee7945}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebc718cb-84f2-43cb-ab13-4d86af41d8c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e93ba87-6981-48fa-95ba-d031afd0b3c2}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57bd53fc-8ece-4d2f-afa6-a8eb9f362205}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6f48621b-717a-4450-a71e-410d8ab336d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {91b0e5f2-7d71-402c-bb75-f173c2ef91e0}, !- Supply Air Inlet Node
  {fe2410ee-3eb2-4c82-b625-84bf65b4c98b}, !- Supply Air Outlet Node
  {96585cc1-ff3d-43b3-abcd-3e40b66b0385}, !- Exhaust Air Inlet Node
  {c858406c-c81c-449c-a9cd-3dd151ec957c}, !- Exhaust Air Outlet Node
  71.9427244241408,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d3c0fdd5-e6e6-4a6c-be53-11a0bb177235}, !- Handle
  Node 856,                               !- Name
  {fe2410ee-3eb2-4c82-b625-84bf65b4c98b}, !- Inlet Port
  {d80c295a-976d-481b-b111-742f72a08ab9}; !- Outlet Port

OS:Connection,
  {91b0e5f2-7d71-402c-bb75-f173c2ef91e0}, !- Handle
  {e315cb60-2ecb-4165-a002-570fce379c33}, !- Source Object
  3,                                      !- Outlet Port
  {6f48621b-717a-4450-a71e-410d8ab336d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fe2410ee-3eb2-4c82-b625-84bf65b4c98b}, !- Handle
  {6f48621b-717a-4450-a71e-410d8ab336d8}, !- Source Object
  13,                                     !- Outlet Port
  {d3c0fdd5-e6e6-4a6c-be53-11a0bb177235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80c295a-976d-481b-b111-742f72a08ab9}, !- Handle
  {d3c0fdd5-e6e6-4a6c-be53-11a0bb177235}, !- Source Object
  3,                                      !- Outlet Port
  {f877e614-ed9d-46d2-ae7e-48fd93b9676a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34b0df86-faad-4290-8c20-a2ad277d95d3}, !- Handle
  Node 857,                               !- Name
  {d62785db-5ca7-4383-8e03-e9997fc5084b}, !- Inlet Port
  {96585cc1-ff3d-43b3-abcd-3e40b66b0385}; !- Outlet Port

OS:Connection,
  {d62785db-5ca7-4383-8e03-e9997fc5084b}, !- Handle
  {f877e614-ed9d-46d2-ae7e-48fd93b9676a}, !- Source Object
  7,                                      !- Outlet Port
  {34b0df86-faad-4290-8c20-a2ad277d95d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96585cc1-ff3d-43b3-abcd-3e40b66b0385}, !- Handle
  {34b0df86-faad-4290-8c20-a2ad277d95d3}, !- Source Object
  3,                                      !- Outlet Port
  {6f48621b-717a-4450-a71e-410d8ab336d8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c858406c-c81c-449c-a9cd-3dd151ec957c}, !- Handle
  {6f48621b-717a-4450-a71e-410d8ab336d8}, !- Source Object
  15,                                     !- Outlet Port
  {6b977364-48b7-44ca-8c35-1548da12d2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b16aeb3f-6c63-4ac2-8b8c-fe5ec9d6bfab}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a1626629-ce83-4529-8830-66a005eb0655}, !- Reference Setpoint Node Name
  {a1626629-ce83-4529-8830-66a005eb0655}, !- Mixed Air Stream Node Name
  {e315cb60-2ecb-4165-a002-570fce379c33}, !- Outdoor Air Stream Node Name
  {2a21cada-f772-4f31-abc4-28b230becbcc}, !- Return Air Stream Node Name
  {d3c0fdd5-e6e6-4a6c-be53-11a0bb177235}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0063d065-b7fb-4d35-92ce-0993c6934e20}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {559d0dea-5ee5-4ec0-b2bd-c45159adda2a}, !- Control Zone or Zone List Name
  {88e60b64-ebaf-4103-ac28-0f42e6e64d61}, !- Cooling Control Zone or Zone List Name
  {ea30f443-9cf7-4dd4-a6b7-371a20c8fe39}, !- Heating Control Zone or Zone List Name
  {ff5dd9dc-3791-4aaf-8380-a108e7b3b0c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {559d0dea-5ee5-4ec0-b2bd-c45159adda2a}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {88e60b64-ebaf-4103-ac28-0f42e6e64d61}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea30f443-9cf7-4dd4-a6b7-371a20c8fe39}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff5dd9dc-3791-4aaf-8380-a108e7b3b0c1}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {b4bae670-f63b-494d-96a8-4e0b9c9506c2}, !- Default Day Schedule Name
  {99c3c6a2-20f0-4956-923a-aac9dec2c639}, !- Summer Design Day Schedule Name
  {f2607a14-63a0-43ad-9d96-96aec2fb28e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4bae670-f63b-494d-96a8-4e0b9c9506c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09b7a938-b33f-4a00-a878-ec6bf80aabe2}, !- Handle
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193378,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbc54ec3-f8df-45e3-bda7-1658344cdc39}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2607a14-63a0-43ad-9d96-96aec2fb28e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fd219da-0c39-487e-8cc6-479a6ef2efcf}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c3c6a2-20f0-4956-923a-aac9dec2c639}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fe15080-3034-4c6a-b34d-15f455f17e0d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday Rule, !- Name
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b5c91c7-b27c-4e04-a7cd-efd45c947da5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b5c91c7-b27c-4e04-a7cd-efd45c947da5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f6566d5-7f5d-426a-90bd-f15866fcef76}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {e8f6f217-17fa-45d1-8d4c-84371acb604b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c65c2df-bc55-479f-a43e-9452ec08c604}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c65c2df-bc55-479f-a43e-9452ec08c604}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b242a9a-3b7f-44b3-9cbc-4ef6d3c38428}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bb6d5f74-98b8-477d-896c-4a5d6d7dbc68}, !- Supply Air Inlet Node
  {6cd98981-7a83-4b8f-8a69-b2f8cd6876c1}, !- Supply Air Outlet Node
  {a41f687d-5d86-4b84-b27c-6e5d6bf3bbd4}, !- Exhaust Air Inlet Node
  {7352ae82-edc3-42f5-8a4d-0e0aa011c6b6}, !- Exhaust Air Outlet Node
  354.760061446401,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8b0fe3e-36ec-4ceb-8f0c-2f0ee7b5a53a}, !- Handle
  Node 858,                               !- Name
  {6cd98981-7a83-4b8f-8a69-b2f8cd6876c1}, !- Inlet Port
  {64c82cd9-67c3-4a13-8668-37c4edd63a17}; !- Outlet Port

OS:Connection,
  {bb6d5f74-98b8-477d-896c-4a5d6d7dbc68}, !- Handle
  {1e985bca-7ff6-456b-903a-1c58c6cbd83f}, !- Source Object
  3,                                      !- Outlet Port
  {2b242a9a-3b7f-44b3-9cbc-4ef6d3c38428}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6cd98981-7a83-4b8f-8a69-b2f8cd6876c1}, !- Handle
  {2b242a9a-3b7f-44b3-9cbc-4ef6d3c38428}, !- Source Object
  13,                                     !- Outlet Port
  {d8b0fe3e-36ec-4ceb-8f0c-2f0ee7b5a53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c82cd9-67c3-4a13-8668-37c4edd63a17}, !- Handle
  {d8b0fe3e-36ec-4ceb-8f0c-2f0ee7b5a53a}, !- Source Object
  3,                                      !- Outlet Port
  {de738fb0-e679-4b71-a29e-0af02800601d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f6505ae-907e-4ffb-88d0-a23d3a257fd7}, !- Handle
  Node 859,                               !- Name
  {c6a95d98-a926-4a7d-8713-37044c5b8d62}, !- Inlet Port
  {a41f687d-5d86-4b84-b27c-6e5d6bf3bbd4}; !- Outlet Port

OS:Connection,
  {c6a95d98-a926-4a7d-8713-37044c5b8d62}, !- Handle
  {de738fb0-e679-4b71-a29e-0af02800601d}, !- Source Object
  7,                                      !- Outlet Port
  {2f6505ae-907e-4ffb-88d0-a23d3a257fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41f687d-5d86-4b84-b27c-6e5d6bf3bbd4}, !- Handle
  {2f6505ae-907e-4ffb-88d0-a23d3a257fd7}, !- Source Object
  3,                                      !- Outlet Port
  {2b242a9a-3b7f-44b3-9cbc-4ef6d3c38428}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7352ae82-edc3-42f5-8a4d-0e0aa011c6b6}, !- Handle
  {2b242a9a-3b7f-44b3-9cbc-4ef6d3c38428}, !- Source Object
  15,                                     !- Outlet Port
  {2b6a858f-84b5-40b7-9e1f-b9e2ecab1ded}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {974ea363-246f-4442-acec-bc22b00c98ad}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e3617249-6955-44c3-9e06-722680b269b9}, !- Reference Setpoint Node Name
  {e3617249-6955-44c3-9e06-722680b269b9}, !- Mixed Air Stream Node Name
  {1e985bca-7ff6-456b-903a-1c58c6cbd83f}, !- Outdoor Air Stream Node Name
  {6d1efe6f-b84e-4eaa-8c24-d9101260f842}, !- Return Air Stream Node Name
  {d8b0fe3e-36ec-4ceb-8f0c-2f0ee7b5a53a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8f13c76b-2c61-4474-b2fe-07d6a0a009b7}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d09eea5-a4ee-41a6-b3be-a71901eb1934}, !- Control Zone or Zone List Name
  {35682d54-8b11-4ecf-9250-9f0da173dc05}, !- Cooling Control Zone or Zone List Name
  {c722c292-5baa-4b5c-b4f7-a814f1f8add7}, !- Heating Control Zone or Zone List Name
  {30b90f41-e85c-4e0b-9380-7e5e9bcf0c59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d09eea5-a4ee-41a6-b3be-a71901eb1934}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {35682d54-8b11-4ecf-9250-9f0da173dc05}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c722c292-5baa-4b5c-b4f7-a814f1f8add7}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {30b90f41-e85c-4e0b-9380-7e5e9bcf0c59}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5980f93c-089d-4663-b18c-156013323330}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {0773cfbc-6419-4ad7-a166-f7a665953141}, !- Default Day Schedule Name
  {be4a0996-a19a-4158-bafb-720385f2e91f}, !- Summer Design Day Schedule Name
  {0e5026b8-ee67-4be0-8acd-364d023aaaac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0773cfbc-6419-4ad7-a166-f7a665953141}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5f16c604-6454-4658-bcc1-157e0c8d6add}, !- Handle
  {5980f93c-089d-4663-b18c-156013323330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4609665427509526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f10ab333-53e3-49b4-bda9-93cf69040499}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e5026b8-ee67-4be0-8acd-364d023aaaac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78f4dd93-536f-4884-9c83-1aac75ef23f1}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be4a0996-a19a-4158-bafb-720385f2e91f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0622f78-4a50-4b2c-8a80-6cca4500a99a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {5980f93c-089d-4663-b18c-156013323330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fa73669-f1ec-494c-b73c-a9de7f87eb4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fa73669-f1ec-494c-b73c-a9de7f87eb4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {528f91d3-06fc-4e59-945f-a24420c2bc77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b174660e-0eec-41cd-8849-ba3309ea969b}, !- Supply Air Inlet Node
  {895969e1-a6c7-4c83-8a9f-2f3e8ae710cf}, !- Supply Air Outlet Node
  {45b68943-ecd9-4f03-a756-84420339e94f}, !- Exhaust Air Inlet Node
  {22d18d94-0b40-48e5-b0ad-0d14662e57c7}, !- Exhaust Air Outlet Node
  179.269059396848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dafdfe66-d561-42b1-8b96-1a94d1f4f5cd}, !- Handle
  Node 860,                               !- Name
  {895969e1-a6c7-4c83-8a9f-2f3e8ae710cf}, !- Inlet Port
  {1f5c9998-f297-44aa-9930-149806811c1a}; !- Outlet Port

OS:Connection,
  {b174660e-0eec-41cd-8849-ba3309ea969b}, !- Handle
  {fb6de8ff-167b-4329-8fe6-2e142745b450}, !- Source Object
  3,                                      !- Outlet Port
  {528f91d3-06fc-4e59-945f-a24420c2bc77}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {895969e1-a6c7-4c83-8a9f-2f3e8ae710cf}, !- Handle
  {528f91d3-06fc-4e59-945f-a24420c2bc77}, !- Source Object
  13,                                     !- Outlet Port
  {dafdfe66-d561-42b1-8b96-1a94d1f4f5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5c9998-f297-44aa-9930-149806811c1a}, !- Handle
  {dafdfe66-d561-42b1-8b96-1a94d1f4f5cd}, !- Source Object
  3,                                      !- Outlet Port
  {59ba4a7c-fefb-43c3-8a28-c63fb15b7e7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39cd7d97-a2c7-48ed-a4e1-f40f11308827}, !- Handle
  Node 861,                               !- Name
  {9260eed5-acd7-4698-8e23-b1b55e156300}, !- Inlet Port
  {45b68943-ecd9-4f03-a756-84420339e94f}; !- Outlet Port

OS:Connection,
  {9260eed5-acd7-4698-8e23-b1b55e156300}, !- Handle
  {59ba4a7c-fefb-43c3-8a28-c63fb15b7e7f}, !- Source Object
  7,                                      !- Outlet Port
  {39cd7d97-a2c7-48ed-a4e1-f40f11308827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b68943-ecd9-4f03-a756-84420339e94f}, !- Handle
  {39cd7d97-a2c7-48ed-a4e1-f40f11308827}, !- Source Object
  3,                                      !- Outlet Port
  {528f91d3-06fc-4e59-945f-a24420c2bc77}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {22d18d94-0b40-48e5-b0ad-0d14662e57c7}, !- Handle
  {528f91d3-06fc-4e59-945f-a24420c2bc77}, !- Source Object
  15,                                     !- Outlet Port
  {7cbc4adc-368b-4d50-910b-d8d0cca5fade}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d34f554b-eaf4-42b8-a2cd-e7182d6d2d16}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c915175d-59c8-41bf-855b-ce50509c0a89}, !- Reference Setpoint Node Name
  {c915175d-59c8-41bf-855b-ce50509c0a89}, !- Mixed Air Stream Node Name
  {fb6de8ff-167b-4329-8fe6-2e142745b450}, !- Outdoor Air Stream Node Name
  {bdc1daf7-eee1-46f8-9eef-bc68d429e78d}, !- Return Air Stream Node Name
  {dafdfe66-d561-42b1-8b96-1a94d1f4f5cd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {12ec98b9-0df4-4c15-b9ce-63c4c6363ea4}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09c08d83-0fd4-4343-8b57-cec7807eac9d}, !- Control Zone or Zone List Name
  {4c6496fa-1071-49dd-af3c-f150e60a5e82}, !- Cooling Control Zone or Zone List Name
  {a295444d-6133-44c7-8b01-2b56ffdb1dbf}, !- Heating Control Zone or Zone List Name
  {a1c3cf2f-7798-4ce6-b2a8-b7fe7b0387c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09c08d83-0fd4-4343-8b57-cec7807eac9d}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {4c6496fa-1071-49dd-af3c-f150e60a5e82}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a295444d-6133-44c7-8b01-2b56ffdb1dbf}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a1c3cf2f-7798-4ce6-b2a8-b7fe7b0387c8}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8d6757d7-4448-4893-b305-c92dbbda05f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {130a554f-55fa-4ae3-84a9-ecd0a7557757}, !- Default Day Schedule Name
  {72a4b7e7-0114-4b8e-9724-38c71932d6e5}, !- Summer Design Day Schedule Name
  {8b85cba0-a011-4ebc-8715-a7d66ba2b28f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {130a554f-55fa-4ae3-84a9-ecd0a7557757}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f1c1ec77-18c4-4a79-8e23-b6096d7b3a24}, !- Handle
  {8d6757d7-4448-4893-b305-c92dbbda05f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6802973977695186,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46b2d4a1-4370-4b9c-93e6-551ffa6298c1}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b85cba0-a011-4ebc-8715-a7d66ba2b28f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3496453a-2ef0-491d-9d66-2b3b54565a9f}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72a4b7e7-0114-4b8e-9724-38c71932d6e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ebdaa43-f919-4716-aaef-9cf764c3cff6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {8d6757d7-4448-4893-b305-c92dbbda05f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61ae4935-1e3d-4f3f-b63b-03bbc2785b3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61ae4935-1e3d-4f3f-b63b-03bbc2785b3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {690850f8-d556-4dc5-93de-64d5accca3da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d923b636-5b3e-469e-86e8-66a42b8f04b3}, !- Supply Air Inlet Node
  {828a6495-cec5-4a29-a0a0-07e3d5a2a463}, !- Supply Air Outlet Node
  {f1dc5d5c-d092-4f62-9ff2-1bf53e5b6668}, !- Exhaust Air Inlet Node
  {8aa94fc4-6283-4c04-a3b0-48b603ca1a08}, !- Exhaust Air Outlet Node
  130.45665622185,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fbbe3990-fff4-4cbd-bd91-709d88b06a76}, !- Handle
  Node 862,                               !- Name
  {828a6495-cec5-4a29-a0a0-07e3d5a2a463}, !- Inlet Port
  {196c8395-c0e7-410c-be67-cf677d0f566c}; !- Outlet Port

OS:Connection,
  {d923b636-5b3e-469e-86e8-66a42b8f04b3}, !- Handle
  {2ab5917b-b0a4-4b5b-89e3-2da83380f36c}, !- Source Object
  3,                                      !- Outlet Port
  {690850f8-d556-4dc5-93de-64d5accca3da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {828a6495-cec5-4a29-a0a0-07e3d5a2a463}, !- Handle
  {690850f8-d556-4dc5-93de-64d5accca3da}, !- Source Object
  13,                                     !- Outlet Port
  {fbbe3990-fff4-4cbd-bd91-709d88b06a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196c8395-c0e7-410c-be67-cf677d0f566c}, !- Handle
  {fbbe3990-fff4-4cbd-bd91-709d88b06a76}, !- Source Object
  3,                                      !- Outlet Port
  {e3201bf6-5158-4cfd-a93e-fdb88047f98d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1f161d6-46ba-4915-83e8-70768240ba8c}, !- Handle
  Node 863,                               !- Name
  {35bd9c47-9062-46f5-9ffb-45f14c92e552}, !- Inlet Port
  {f1dc5d5c-d092-4f62-9ff2-1bf53e5b6668}; !- Outlet Port

OS:Connection,
  {35bd9c47-9062-46f5-9ffb-45f14c92e552}, !- Handle
  {e3201bf6-5158-4cfd-a93e-fdb88047f98d}, !- Source Object
  7,                                      !- Outlet Port
  {f1f161d6-46ba-4915-83e8-70768240ba8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1dc5d5c-d092-4f62-9ff2-1bf53e5b6668}, !- Handle
  {f1f161d6-46ba-4915-83e8-70768240ba8c}, !- Source Object
  3,                                      !- Outlet Port
  {690850f8-d556-4dc5-93de-64d5accca3da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8aa94fc4-6283-4c04-a3b0-48b603ca1a08}, !- Handle
  {690850f8-d556-4dc5-93de-64d5accca3da}, !- Source Object
  15,                                     !- Outlet Port
  {c8c30c0a-89de-42f2-9f3f-fc5f07679df6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {12b88bca-031e-4f06-a05f-85ca62cc164d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8609b3c9-677a-4025-985c-e325005caf49}, !- Reference Setpoint Node Name
  {8609b3c9-677a-4025-985c-e325005caf49}, !- Mixed Air Stream Node Name
  {2ab5917b-b0a4-4b5b-89e3-2da83380f36c}, !- Outdoor Air Stream Node Name
  {575ef547-bb63-4441-a505-6f96f2369d57}, !- Return Air Stream Node Name
  {fbbe3990-fff4-4cbd-bd91-709d88b06a76}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5874b2ac-4057-4e83-81ff-a7a0e5ba25f0}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e1ef5de1-1561-4c5d-bf55-b3b747e7ae71}, !- Control Zone or Zone List Name
  {3d9bae07-56a3-4052-9fe0-13158cb77874}, !- Cooling Control Zone or Zone List Name
  {d0847b0e-3334-4071-b90b-1afcdca2866e}, !- Heating Control Zone or Zone List Name
  {9a125b3e-8c75-4d37-bb94-0ba7617549ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e1ef5de1-1561-4c5d-bf55-b3b747e7ae71}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {3d9bae07-56a3-4052-9fe0-13158cb77874}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d0847b0e-3334-4071-b90b-1afcdca2866e}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a125b3e-8c75-4d37-bb94-0ba7617549ba}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {11e49a3a-e226-462c-89c1-19db78133b2c}, !- Default Day Schedule Name
  {57f8ed9d-716e-480d-8d6a-e35e22db25f7}, !- Summer Design Day Schedule Name
  {c44a1933-cc85-462c-afe6-a6f1c11a3a61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11e49a3a-e226-462c-89c1-19db78133b2c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4196d167-e24d-4fc7-9d22-32849a641b2f}, !- Handle
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.0539033457249243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e7fec50d-0437-4e1d-83a6-c07eabc5e720}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c44a1933-cc85-462c-afe6-a6f1c11a3a61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7693379c-69b6-4917-95e0-6d77c1be613e}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57f8ed9d-716e-480d-8d6a-e35e22db25f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35f9c2ed-bec8-401e-9d4e-26baa3904c2b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday Rule, !- Name
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5f276e1-739c-4405-a6b6-82ed70d9b3d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5f276e1-739c-4405-a6b6-82ed70d9b3d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2028b1e8-452e-4a93-a670-d1e69e06b0c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {037d51f8-50e8-4bcd-ba2c-cd99e8630caf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e52d96b-289e-4ecd-a58e-a35ad23b2399}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e52d96b-289e-4ecd-a58e-a35ad23b2399}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b5c61886-e166-4a05-8ad1-3a3a631199c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2f1532ff-4a5c-438c-80be-d9360d5f4c8f}, !- Supply Air Inlet Node
  {54073ebc-f8bd-4f77-b1f7-c8aef1cf600e}, !- Supply Air Outlet Node
  {e98b88c0-afc9-41cb-a961-da0d504259cc}, !- Exhaust Air Inlet Node
  {5c3026ce-3d69-4823-af14-00c3046d4b38}, !- Exhaust Air Outlet Node
  821.042955459394,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {348dba6e-7a37-4552-bbd8-4ad3832232d3}, !- Handle
  Node 864,                               !- Name
  {54073ebc-f8bd-4f77-b1f7-c8aef1cf600e}, !- Inlet Port
  {327926c8-7be3-4697-9287-c86287a917e4}; !- Outlet Port

OS:Connection,
  {2f1532ff-4a5c-438c-80be-d9360d5f4c8f}, !- Handle
  {46394fd6-702b-4faf-9490-2cb12ea09e94}, !- Source Object
  3,                                      !- Outlet Port
  {b5c61886-e166-4a05-8ad1-3a3a631199c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {54073ebc-f8bd-4f77-b1f7-c8aef1cf600e}, !- Handle
  {b5c61886-e166-4a05-8ad1-3a3a631199c0}, !- Source Object
  13,                                     !- Outlet Port
  {348dba6e-7a37-4552-bbd8-4ad3832232d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327926c8-7be3-4697-9287-c86287a917e4}, !- Handle
  {348dba6e-7a37-4552-bbd8-4ad3832232d3}, !- Source Object
  3,                                      !- Outlet Port
  {15dbd4c7-329b-4905-9a45-6d454761df90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f93c4caa-490e-4cab-95c9-32da73cca3d3}, !- Handle
  Node 865,                               !- Name
  {fa984e51-a1f0-4997-8609-f0ef05bf7f63}, !- Inlet Port
  {e98b88c0-afc9-41cb-a961-da0d504259cc}; !- Outlet Port

OS:Connection,
  {fa984e51-a1f0-4997-8609-f0ef05bf7f63}, !- Handle
  {15dbd4c7-329b-4905-9a45-6d454761df90}, !- Source Object
  7,                                      !- Outlet Port
  {f93c4caa-490e-4cab-95c9-32da73cca3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98b88c0-afc9-41cb-a961-da0d504259cc}, !- Handle
  {f93c4caa-490e-4cab-95c9-32da73cca3d3}, !- Source Object
  3,                                      !- Outlet Port
  {b5c61886-e166-4a05-8ad1-3a3a631199c0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5c3026ce-3d69-4823-af14-00c3046d4b38}, !- Handle
  {b5c61886-e166-4a05-8ad1-3a3a631199c0}, !- Source Object
  15,                                     !- Outlet Port
  {b815fcf3-122e-44b4-850f-d41a6ab0781f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {20a58064-cb47-44e8-9f2b-85daaf0f178f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {77ef367c-057b-4b55-b32f-ca99c3e2f4f2}, !- Reference Setpoint Node Name
  {77ef367c-057b-4b55-b32f-ca99c3e2f4f2}, !- Mixed Air Stream Node Name
  {46394fd6-702b-4faf-9490-2cb12ea09e94}, !- Outdoor Air Stream Node Name
  {c5c865bf-02fa-457e-9b59-997c2e6faf13}, !- Return Air Stream Node Name
  {348dba6e-7a37-4552-bbd8-4ad3832232d3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9d6bf3ee-834a-47df-9b73-871d66b14a1b}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87f90b78-f03b-4ee3-8e39-b1224cb0ab9e}, !- Control Zone or Zone List Name
  {ee9013af-d1e7-496d-b7a8-56ec19314174}, !- Cooling Control Zone or Zone List Name
  {72113e09-050b-4625-8b01-713084f2a047}, !- Heating Control Zone or Zone List Name
  {1682d067-0757-4f66-8984-ca178bd0bdab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87f90b78-f03b-4ee3-8e39-b1224cb0ab9e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {ee9013af-d1e7-496d-b7a8-56ec19314174}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72113e09-050b-4625-8b01-713084f2a047}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1682d067-0757-4f66-8984-ca178bd0bdab}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {10680f73-d936-4cbf-bc0d-26cc0dac0060}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {2f6feaed-6772-4bf1-9f3b-ab6ff347a6f3}, !- Default Day Schedule Name
  {8239b93a-d1ca-4416-ae89-2488ebc55ff8}, !- Summer Design Day Schedule Name
  {8981afd3-f070-4b2e-b866-8d5d4440d32d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f6feaed-6772-4bf1-9f3b-ab6ff347a6f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2952b774-8432-45ad-a32e-2d926e36c0ee}, !- Handle
  {10680f73-d936-4cbf-bc0d-26cc0dac0060}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32d3b373-7d86-446a-9066-12a169cca2a4}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8981afd3-f070-4b2e-b866-8d5d4440d32d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64ca2c38-3fa5-4dbf-ba47-d0b00c3062f7}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8239b93a-d1ca-4416-ae89-2488ebc55ff8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17131be0-b5d7-4eb6-a68d-8d46a0090595}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {10680f73-d936-4cbf-bc0d-26cc0dac0060}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ff924ae-673d-4250-8662-9f8da6944885}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff924ae-673d-4250-8662-9f8da6944885}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0d331d3a-d1fc-4b27-bf0a-0e9b5471bbdb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7fae10a6-91d8-45a9-915f-f3f3c39905ff}, !- Supply Air Inlet Node
  {e8bff345-0e5b-44b2-a468-d5473ab9e6b0}, !- Supply Air Outlet Node
  {5db12fd8-0f68-4ce9-851b-24eb5d7459a8}, !- Exhaust Air Inlet Node
  {c99fbd1d-7f8b-41f0-ba0e-d9b260111891}, !- Exhaust Air Outlet Node
  72.85700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9d6d123f-52d0-4650-ba85-177cc30df5ea}, !- Handle
  Node 866,                               !- Name
  {e8bff345-0e5b-44b2-a468-d5473ab9e6b0}, !- Inlet Port
  {aed4e55f-f0a9-4722-9bd9-b8ea3b8e4a66}; !- Outlet Port

OS:Connection,
  {7fae10a6-91d8-45a9-915f-f3f3c39905ff}, !- Handle
  {eed62f0a-61f0-480b-8794-2e4ef59ba4f5}, !- Source Object
  3,                                      !- Outlet Port
  {0d331d3a-d1fc-4b27-bf0a-0e9b5471bbdb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e8bff345-0e5b-44b2-a468-d5473ab9e6b0}, !- Handle
  {0d331d3a-d1fc-4b27-bf0a-0e9b5471bbdb}, !- Source Object
  13,                                     !- Outlet Port
  {9d6d123f-52d0-4650-ba85-177cc30df5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed4e55f-f0a9-4722-9bd9-b8ea3b8e4a66}, !- Handle
  {9d6d123f-52d0-4650-ba85-177cc30df5ea}, !- Source Object
  3,                                      !- Outlet Port
  {25ee07d9-295a-4f44-9bb2-ce28ff4433fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {479e2cf1-3e75-4220-8ca3-7e808af60d02}, !- Handle
  Node 867,                               !- Name
  {1affc33f-115e-495a-8164-71f479e3586e}, !- Inlet Port
  {5db12fd8-0f68-4ce9-851b-24eb5d7459a8}; !- Outlet Port

OS:Connection,
  {1affc33f-115e-495a-8164-71f479e3586e}, !- Handle
  {25ee07d9-295a-4f44-9bb2-ce28ff4433fc}, !- Source Object
  7,                                      !- Outlet Port
  {479e2cf1-3e75-4220-8ca3-7e808af60d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db12fd8-0f68-4ce9-851b-24eb5d7459a8}, !- Handle
  {479e2cf1-3e75-4220-8ca3-7e808af60d02}, !- Source Object
  3,                                      !- Outlet Port
  {0d331d3a-d1fc-4b27-bf0a-0e9b5471bbdb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c99fbd1d-7f8b-41f0-ba0e-d9b260111891}, !- Handle
  {0d331d3a-d1fc-4b27-bf0a-0e9b5471bbdb}, !- Source Object
  15,                                     !- Outlet Port
  {60340498-158d-457f-a98f-94e5cb5beb16}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9d406c28-80c8-486b-8d38-15a479f82778}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bec2877b-6a1d-4c43-8e9e-8be578d175e1}, !- Reference Setpoint Node Name
  {bec2877b-6a1d-4c43-8e9e-8be578d175e1}, !- Mixed Air Stream Node Name
  {eed62f0a-61f0-480b-8794-2e4ef59ba4f5}, !- Outdoor Air Stream Node Name
  {4caf3836-f9bd-407d-ab08-f883e7c497d5}, !- Return Air Stream Node Name
  {9d6d123f-52d0-4650-ba85-177cc30df5ea}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7b98d189-b87e-445e-b8a3-f25600232405}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a09ad87d-06d4-4c3d-aab7-6e9ea04dbb76}, !- Control Zone or Zone List Name
  {0380470e-b6aa-4ae2-8b8d-7c800e0bf4de}, !- Cooling Control Zone or Zone List Name
  {8499fd69-f148-4862-874d-7333cbd16f9a}, !- Heating Control Zone or Zone List Name
  {6a6550b1-220d-48db-b673-0946dd6c5dd9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a09ad87d-06d4-4c3d-aab7-6e9ea04dbb76}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {0380470e-b6aa-4ae2-8b8d-7c800e0bf4de}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8499fd69-f148-4862-874d-7333cbd16f9a}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a6550b1-220d-48db-b673-0946dd6c5dd9}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {de7353d8-ba69-4e66-893a-c1399f15e0b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {95e6bdf3-7102-4bbf-add0-c6d5a6329c1c}, !- Default Day Schedule Name
  {a0dc2678-46a4-4fed-81c4-368ccd541186}, !- Summer Design Day Schedule Name
  {78cf11d1-aa90-4fed-879b-9b176d5b96c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95e6bdf3-7102-4bbf-add0-c6d5a6329c1c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fef39819-3259-4446-9a76-ca2983d62763}, !- Handle
  {de7353d8-ba69-4e66-893a-c1399f15e0b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5706319702602236,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fde85950-4c5f-4755-9642-e1ec083c71eb}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78cf11d1-aa90-4fed-879b-9b176d5b96c3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {864f07a5-eb2a-470c-8bac-b92165119689}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0dc2678-46a4-4fed-81c4-368ccd541186}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d4088982-c5b1-4017-95cb-8fa75886d8e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e37f8255-c50e-4d47-b915-912f09debc1b}, !- Supply Air Inlet Node
  {de6d41db-ddc7-4002-b7f3-b084aa9b0087}, !- Supply Air Outlet Node
  {2d2a949a-8f1c-47b4-a141-23bd23074be5}, !- Exhaust Air Inlet Node
  {e16abdff-add5-4654-a105-bf3ab01f66d2}, !- Exhaust Air Outlet Node
  78.613583546912,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5df9c3bd-06d4-45b6-a99b-1312619d05ee}, !- Handle
  Node 868,                               !- Name
  {de6d41db-ddc7-4002-b7f3-b084aa9b0087}, !- Inlet Port
  {14ec1da1-d56f-42ba-b48a-3221cd968ea5}; !- Outlet Port

OS:Connection,
  {e37f8255-c50e-4d47-b915-912f09debc1b}, !- Handle
  {77406a5e-c9eb-4d8d-9798-0e7f86f3153d}, !- Source Object
  3,                                      !- Outlet Port
  {d4088982-c5b1-4017-95cb-8fa75886d8e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {de6d41db-ddc7-4002-b7f3-b084aa9b0087}, !- Handle
  {d4088982-c5b1-4017-95cb-8fa75886d8e9}, !- Source Object
  13,                                     !- Outlet Port
  {5df9c3bd-06d4-45b6-a99b-1312619d05ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ec1da1-d56f-42ba-b48a-3221cd968ea5}, !- Handle
  {5df9c3bd-06d4-45b6-a99b-1312619d05ee}, !- Source Object
  3,                                      !- Outlet Port
  {89c00f37-e0ad-472a-8844-9abbfe40ed62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fce066d9-5940-4985-b849-cb1389d9512d}, !- Handle
  Node 869,                               !- Name
  {d40217b6-7934-496f-93aa-e5691e6277a0}, !- Inlet Port
  {2d2a949a-8f1c-47b4-a141-23bd23074be5}; !- Outlet Port

OS:Connection,
  {d40217b6-7934-496f-93aa-e5691e6277a0}, !- Handle
  {89c00f37-e0ad-472a-8844-9abbfe40ed62}, !- Source Object
  7,                                      !- Outlet Port
  {fce066d9-5940-4985-b849-cb1389d9512d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2a949a-8f1c-47b4-a141-23bd23074be5}, !- Handle
  {fce066d9-5940-4985-b849-cb1389d9512d}, !- Source Object
  3,                                      !- Outlet Port
  {d4088982-c5b1-4017-95cb-8fa75886d8e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e16abdff-add5-4654-a105-bf3ab01f66d2}, !- Handle
  {d4088982-c5b1-4017-95cb-8fa75886d8e9}, !- Source Object
  15,                                     !- Outlet Port
  {8bb85591-3e68-474a-909d-107bc165cb31}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5f6e07a5-54d5-4b62-8e30-9c5991f84f0d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7e319867-f419-4f82-838d-e8df16467ae2}, !- Reference Setpoint Node Name
  {7e319867-f419-4f82-838d-e8df16467ae2}, !- Mixed Air Stream Node Name
  {77406a5e-c9eb-4d8d-9798-0e7f86f3153d}, !- Outdoor Air Stream Node Name
  {76ec3919-dfc1-4464-9c2f-9aaed99ffd67}, !- Return Air Stream Node Name
  {5df9c3bd-06d4-45b6-a99b-1312619d05ee}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9abb259b-419c-4bee-82f5-d1c201be41ca}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7d5de2ce-fd45-4488-a16f-65ba93e1d71b}, !- Control Zone or Zone List Name
  {0cd5a454-4ddf-4d2d-afda-8a2ecdb0fcaf}, !- Cooling Control Zone or Zone List Name
  {aef7ad5d-536c-4d63-a673-2d32d2bd83fd}, !- Heating Control Zone or Zone List Name
  {af8477e7-1067-446a-9fe4-d33026018315}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d5de2ce-fd45-4488-a16f-65ba93e1d71b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {0cd5a454-4ddf-4d2d-afda-8a2ecdb0fcaf}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aef7ad5d-536c-4d63-a673-2d32d2bd83fd}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af8477e7-1067-446a-9fe4-d33026018315}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {3cf5abf3-1528-4880-afee-305289aee73b}, !- Default Day Schedule Name
  {3dc789a3-8e00-4d84-b1b9-13a5fb0930d7}, !- Summer Design Day Schedule Name
  {a8858891-0331-41e4-96e1-94018de960a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3cf5abf3-1528-4880-afee-305289aee73b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e00ebc12-ea9f-4448-93bf-4dfff9546d9f}, !- Handle
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.289962825278849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60d21cf5-4178-4188-8087-b8abf8e4e812}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8858891-0331-41e4-96e1-94018de960a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15f200c6-1e32-43f8-9132-b4ebf7a8f302}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dc789a3-8e00-4d84-b1b9-13a5fb0930d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1baf149-4eba-436d-a4fc-2a189630f950}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday Rule, !- Name
  {bf88d7d1-da0f-42cc-81f6-79d56d418a20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c706f8d-6922-422a-bbfe-2fd178f322f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c706f8d-6922-422a-bbfe-2fd178f322f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {083b01ea-d490-48f8-a2a5-dcd24c93ba48}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a8829583-4989-4b6c-8ff6-b8f08fd25688}, !- Supply Air Inlet Node
  {2224c6bb-7571-4951-acf1-3c8b791daae5}, !- Supply Air Outlet Node
  {6744ece8-1fa5-43d0-8b98-a7b2e11d195b}, !- Exhaust Air Inlet Node
  {1c25ae34-915a-494d-82d6-e9ba77611850}, !- Exhaust Air Outlet Node
  299.903250386049,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a71f63fd-eac8-454f-8b76-42fc45134e4b}, !- Handle
  Node 870,                               !- Name
  {2224c6bb-7571-4951-acf1-3c8b791daae5}, !- Inlet Port
  {31bf4003-4503-4852-ab8f-02236e009c54}; !- Outlet Port

OS:Connection,
  {a8829583-4989-4b6c-8ff6-b8f08fd25688}, !- Handle
  {3af45ada-7857-4465-b436-1acedaad6ebe}, !- Source Object
  3,                                      !- Outlet Port
  {083b01ea-d490-48f8-a2a5-dcd24c93ba48}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2224c6bb-7571-4951-acf1-3c8b791daae5}, !- Handle
  {083b01ea-d490-48f8-a2a5-dcd24c93ba48}, !- Source Object
  13,                                     !- Outlet Port
  {a71f63fd-eac8-454f-8b76-42fc45134e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bf4003-4503-4852-ab8f-02236e009c54}, !- Handle
  {a71f63fd-eac8-454f-8b76-42fc45134e4b}, !- Source Object
  3,                                      !- Outlet Port
  {c0efe523-66ed-46a5-af78-d15a5fdb3885}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4527a5eb-c513-4ac4-b0f3-da0e6b384a27}, !- Handle
  Node 871,                               !- Name
  {0f578aaf-b386-4ebc-bae5-4982f3ee1e21}, !- Inlet Port
  {6744ece8-1fa5-43d0-8b98-a7b2e11d195b}; !- Outlet Port

OS:Connection,
  {0f578aaf-b386-4ebc-bae5-4982f3ee1e21}, !- Handle
  {c0efe523-66ed-46a5-af78-d15a5fdb3885}, !- Source Object
  7,                                      !- Outlet Port
  {4527a5eb-c513-4ac4-b0f3-da0e6b384a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6744ece8-1fa5-43d0-8b98-a7b2e11d195b}, !- Handle
  {4527a5eb-c513-4ac4-b0f3-da0e6b384a27}, !- Source Object
  3,                                      !- Outlet Port
  {083b01ea-d490-48f8-a2a5-dcd24c93ba48}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1c25ae34-915a-494d-82d6-e9ba77611850}, !- Handle
  {083b01ea-d490-48f8-a2a5-dcd24c93ba48}, !- Source Object
  15,                                     !- Outlet Port
  {f7ed8e64-fbaa-4f07-a5fa-53cb8b742a42}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {91d56a47-2157-40b3-92bd-e83396ff8794}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {33b09bfd-523c-4b91-84dc-69a16eb2692c}, !- Reference Setpoint Node Name
  {33b09bfd-523c-4b91-84dc-69a16eb2692c}, !- Mixed Air Stream Node Name
  {3af45ada-7857-4465-b436-1acedaad6ebe}, !- Outdoor Air Stream Node Name
  {ede9f083-a4da-4ac9-82b8-9d1762eefdc9}, !- Return Air Stream Node Name
  {a71f63fd-eac8-454f-8b76-42fc45134e4b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4709d2f4-8ae9-425c-9ff8-1020444b9aec}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f3f6e228-c56f-4956-b452-ea113c46f628}, !- Control Zone or Zone List Name
  {4191ea24-9c5a-47e4-8ac6-3ec03eb66acf}, !- Cooling Control Zone or Zone List Name
  {b9956379-27e0-436e-a2bc-f7ee228727ca}, !- Heating Control Zone or Zone List Name
  {aa3e7f5e-a6a9-42ed-a69d-3e296a22080e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f3f6e228-c56f-4956-b452-ea113c46f628}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {4191ea24-9c5a-47e4-8ac6-3ec03eb66acf}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b9956379-27e0-436e-a2bc-f7ee228727ca}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aa3e7f5e-a6a9-42ed-a69d-3e296a22080e}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6cb64911-15ce-4fbe-a429-10ee22576e6d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {2932ea99-3ef9-48b8-8538-a43c0dc5066e}, !- Default Day Schedule Name
  {435062ed-4f2a-4843-92f5-c22588b7e88b}, !- Summer Design Day Schedule Name
  {dec2b270-ec2c-460a-8925-19c7d1f4b831}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2932ea99-3ef9-48b8-8538-a43c0dc5066e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {57de9950-bb03-4196-ae28-aac889c2c701}, !- Handle
  {6cb64911-15ce-4fbe-a429-10ee22576e6d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2304832713754656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1b056b2-680a-4d26-8121-4d5c1868e792}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec2b270-ec2c-460a-8925-19c7d1f4b831}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65c463a8-805d-4e22-9c53-73e8e7c7573f}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {435062ed-4f2a-4843-92f5-c22588b7e88b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {36e95052-c1cd-432b-a3b7-84e22960dadc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2602fc93-f44d-43bc-a7b6-b4c812ec19f6}, !- Supply Air Inlet Node
  {82f5f54f-91f3-4824-9467-924707dc0e60}, !- Supply Air Outlet Node
  {ca5fa42e-3f52-42bd-b9e3-a239ab8fe9fb}, !- Exhaust Air Inlet Node
  {008b6290-41b2-44bf-a3b5-9a9c9cde0997}, !- Exhaust Air Outlet Node
  147.523219662848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {33bc9cc4-fdd9-41c8-8690-710d64600d1f}, !- Handle
  Node 872,                               !- Name
  {82f5f54f-91f3-4824-9467-924707dc0e60}, !- Inlet Port
  {6f7188a5-9051-46e8-8ae9-df3419ef9e25}; !- Outlet Port

OS:Connection,
  {2602fc93-f44d-43bc-a7b6-b4c812ec19f6}, !- Handle
  {190b4a70-a7f7-4bf3-af23-06cfbb3a0a25}, !- Source Object
  3,                                      !- Outlet Port
  {36e95052-c1cd-432b-a3b7-84e22960dadc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {82f5f54f-91f3-4824-9467-924707dc0e60}, !- Handle
  {36e95052-c1cd-432b-a3b7-84e22960dadc}, !- Source Object
  13,                                     !- Outlet Port
  {33bc9cc4-fdd9-41c8-8690-710d64600d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7188a5-9051-46e8-8ae9-df3419ef9e25}, !- Handle
  {33bc9cc4-fdd9-41c8-8690-710d64600d1f}, !- Source Object
  3,                                      !- Outlet Port
  {12660050-7a08-461b-b36a-deb9d926a040}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ed456c7-4b79-47aa-b076-7a13a68315c5}, !- Handle
  Node 873,                               !- Name
  {df9d0922-10c6-4256-93ed-d9f6a398c0d2}, !- Inlet Port
  {ca5fa42e-3f52-42bd-b9e3-a239ab8fe9fb}; !- Outlet Port

OS:Connection,
  {df9d0922-10c6-4256-93ed-d9f6a398c0d2}, !- Handle
  {12660050-7a08-461b-b36a-deb9d926a040}, !- Source Object
  7,                                      !- Outlet Port
  {8ed456c7-4b79-47aa-b076-7a13a68315c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5fa42e-3f52-42bd-b9e3-a239ab8fe9fb}, !- Handle
  {8ed456c7-4b79-47aa-b076-7a13a68315c5}, !- Source Object
  3,                                      !- Outlet Port
  {36e95052-c1cd-432b-a3b7-84e22960dadc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {008b6290-41b2-44bf-a3b5-9a9c9cde0997}, !- Handle
  {36e95052-c1cd-432b-a3b7-84e22960dadc}, !- Source Object
  15,                                     !- Outlet Port
  {a8559781-de98-447d-bc61-a4ba719bfb98}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0359c24a-3ee0-4f51-a710-2c606b607529}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4ad0b455-a353-4539-aec4-ac6e760c4c47}, !- Reference Setpoint Node Name
  {4ad0b455-a353-4539-aec4-ac6e760c4c47}, !- Mixed Air Stream Node Name
  {190b4a70-a7f7-4bf3-af23-06cfbb3a0a25}, !- Outdoor Air Stream Node Name
  {a9ee88f9-b29e-47fd-896f-ab4fae068b97}, !- Return Air Stream Node Name
  {33bc9cc4-fdd9-41c8-8690-710d64600d1f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8aba9ba6-6756-4b9d-9c8f-b99c53c851ba}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dc6f3c0a-1121-4236-ab98-e31567099035}, !- Control Zone or Zone List Name
  {8b3a7200-7323-491e-8567-4de2180674ff}, !- Cooling Control Zone or Zone List Name
  {71ae86f3-f243-4f13-b4cf-c8a424345c2d}, !- Heating Control Zone or Zone List Name
  {729d25bb-76a3-4ade-94ea-a50ff0e21598}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dc6f3c0a-1121-4236-ab98-e31567099035}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {8b3a7200-7323-491e-8567-4de2180674ff}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71ae86f3-f243-4f13-b4cf-c8a424345c2d}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {729d25bb-76a3-4ade-94ea-a50ff0e21598}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {c2362068-1ac9-477f-8795-b0579ff95c0b}, !- Default Day Schedule Name
  {b155ebdb-a5a4-4d99-81ac-a546dfa01636}, !- Summer Design Day Schedule Name
  {3fc85c99-58f7-4ba6-bcea-e31ac9388f82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2362068-1ac9-477f-8795-b0579ff95c0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d80f0d7f-4656-4f07-abb7-1722fa5c5fda}, !- Handle
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7806691449814274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a96d89bb-f65d-4074-b092-b9334d26ee84}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fc85c99-58f7-4ba6-bcea-e31ac9388f82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {121e1cc6-1f29-4e68-8324-8efeabf8cde7}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b155ebdb-a5a4-4d99-81ac-a546dfa01636}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e546da9c-d02b-4e78-b095-1f0af0b38c41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday Rule, !- Name
  {a8edae2c-90dc-4a60-90ad-f4573f958f3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {961081fb-8105-4a5b-863d-4d0f56ee2e74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961081fb-8105-4a5b-863d-4d0f56ee2e74}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b1227a04-5c4d-4994-95ac-407e45fb73ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0adbbdf9-5ec0-4bee-a245-51629f9eaffb}, !- Supply Air Inlet Node
  {2269b328-c31d-406f-94b4-6e072ab416ef}, !- Supply Air Outlet Node
  {2de309ea-fe14-4626-942c-5465ac51f600}, !- Exhaust Air Inlet Node
  {9dc779e8-20ec-4c37-a8ac-9ee9c09575d7}, !- Exhaust Air Outlet Node
  260.623064688512,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {260c7ed8-59aa-4e1d-b734-e984501d9fa6}, !- Handle
  Node 874,                               !- Name
  {2269b328-c31d-406f-94b4-6e072ab416ef}, !- Inlet Port
  {8e2019fc-3256-4f36-b380-5d8608cd71eb}; !- Outlet Port

OS:Connection,
  {0adbbdf9-5ec0-4bee-a245-51629f9eaffb}, !- Handle
  {4c1e34e3-aacd-4889-ba96-9ccf88cbb1e0}, !- Source Object
  3,                                      !- Outlet Port
  {b1227a04-5c4d-4994-95ac-407e45fb73ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2269b328-c31d-406f-94b4-6e072ab416ef}, !- Handle
  {b1227a04-5c4d-4994-95ac-407e45fb73ab}, !- Source Object
  13,                                     !- Outlet Port
  {260c7ed8-59aa-4e1d-b734-e984501d9fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2019fc-3256-4f36-b380-5d8608cd71eb}, !- Handle
  {260c7ed8-59aa-4e1d-b734-e984501d9fa6}, !- Source Object
  3,                                      !- Outlet Port
  {1f0a78dd-bc4b-4fff-a28e-cbbeb08e1939}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bebb685f-0738-4528-8b0e-a701f4fe1192}, !- Handle
  Node 875,                               !- Name
  {4647a2f9-29e6-4d98-a081-d859519875ef}, !- Inlet Port
  {2de309ea-fe14-4626-942c-5465ac51f600}; !- Outlet Port

OS:Connection,
  {4647a2f9-29e6-4d98-a081-d859519875ef}, !- Handle
  {1f0a78dd-bc4b-4fff-a28e-cbbeb08e1939}, !- Source Object
  7,                                      !- Outlet Port
  {bebb685f-0738-4528-8b0e-a701f4fe1192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de309ea-fe14-4626-942c-5465ac51f600}, !- Handle
  {bebb685f-0738-4528-8b0e-a701f4fe1192}, !- Source Object
  3,                                      !- Outlet Port
  {b1227a04-5c4d-4994-95ac-407e45fb73ab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9dc779e8-20ec-4c37-a8ac-9ee9c09575d7}, !- Handle
  {b1227a04-5c4d-4994-95ac-407e45fb73ab}, !- Source Object
  15,                                     !- Outlet Port
  {16d031b7-6f8f-4ce5-a9dc-5f93d15621de}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3330efb3-9c05-4db9-87c0-0d00f979d2a8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {603594c5-adff-49df-956d-910cdb9dd059}, !- Reference Setpoint Node Name
  {603594c5-adff-49df-956d-910cdb9dd059}, !- Mixed Air Stream Node Name
  {4c1e34e3-aacd-4889-ba96-9ccf88cbb1e0}, !- Outdoor Air Stream Node Name
  {d75155d3-4887-49c6-92ec-6f6f3132abbd}, !- Return Air Stream Node Name
  {260c7ed8-59aa-4e1d-b734-e984501d9fa6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fed8d369-06b9-45fc-b43a-3617dbf945d7}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3fd178b6-7de9-4bbc-abe2-cf25f5e664d7}, !- Control Zone or Zone List Name
  {e03ccf00-c43e-4d7f-a07d-a544213af7d0}, !- Cooling Control Zone or Zone List Name
  {9d0b1503-d73e-42c9-84d4-70065053a7c8}, !- Heating Control Zone or Zone List Name
  {c9d8990d-61da-40a6-89ee-d51e69ce03a8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fd178b6-7de9-4bbc-abe2-cf25f5e664d7}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {e03ccf00-c43e-4d7f-a07d-a544213af7d0}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d0b1503-d73e-42c9-84d4-70065053a7c8}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9d8990d-61da-40a6-89ee-d51e69ce03a8}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dba3eba4-0753-4445-9a39-568bfdd74110}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {536f6a33-ef5e-4a5f-9ce7-872372cdad70}, !- Default Day Schedule Name
  {5ac2d1ca-6d2b-43b8-a2f8-a9a9e33053c5}, !- Summer Design Day Schedule Name
  {0f3a6be1-1035-48aa-859f-40167f3822f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {536f6a33-ef5e-4a5f-9ce7-872372cdad70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c42648c1-e964-4517-a58e-dd38dfdb7398}, !- Handle
  {dba3eba4-0753-4445-9a39-568bfdd74110}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1375464684014878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {afd3c3fa-4925-4300-b8aa-d4b1a3f94c77}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f3a6be1-1035-48aa-859f-40167f3822f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd775ac5-d9aa-4d47-a344-3ad0f05bb66d}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ac2d1ca-6d2b-43b8-a2f8-a9a9e33053c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9db44533-1ef3-4ea7-973b-c3e0354a1c62}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7ea89599-93a1-4d79-a12e-9033a314eabc}, !- Supply Air Inlet Node
  {9437f89e-e5b8-4459-9239-decd82b2d5eb}, !- Supply Air Outlet Node
  {98e14d6a-155b-4d1f-82a1-c8c0bba6e972}, !- Exhaust Air Inlet Node
  {f84c2f31-67a7-409d-bc55-94ce1941aa76}, !- Exhaust Air Outlet Node
  143.459752176896,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c850cb73-5cc2-48e2-980b-40e3aca1bf4f}, !- Handle
  Node 876,                               !- Name
  {9437f89e-e5b8-4459-9239-decd82b2d5eb}, !- Inlet Port
  {ea70a321-0dde-4dab-946f-e3126f805b41}; !- Outlet Port

OS:Connection,
  {7ea89599-93a1-4d79-a12e-9033a314eabc}, !- Handle
  {d28e5c39-c65c-4222-8d96-3fa1adf8b1eb}, !- Source Object
  3,                                      !- Outlet Port
  {9db44533-1ef3-4ea7-973b-c3e0354a1c62}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9437f89e-e5b8-4459-9239-decd82b2d5eb}, !- Handle
  {9db44533-1ef3-4ea7-973b-c3e0354a1c62}, !- Source Object
  13,                                     !- Outlet Port
  {c850cb73-5cc2-48e2-980b-40e3aca1bf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea70a321-0dde-4dab-946f-e3126f805b41}, !- Handle
  {c850cb73-5cc2-48e2-980b-40e3aca1bf4f}, !- Source Object
  3,                                      !- Outlet Port
  {575d1907-d2c9-49bb-b656-46bad72560b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3be8a14b-cd44-4de8-b476-1b2bf076a6d1}, !- Handle
  Node 877,                               !- Name
  {6f88716e-efe2-4869-bf35-e63bc566e061}, !- Inlet Port
  {98e14d6a-155b-4d1f-82a1-c8c0bba6e972}; !- Outlet Port

OS:Connection,
  {6f88716e-efe2-4869-bf35-e63bc566e061}, !- Handle
  {575d1907-d2c9-49bb-b656-46bad72560b0}, !- Source Object
  7,                                      !- Outlet Port
  {3be8a14b-cd44-4de8-b476-1b2bf076a6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e14d6a-155b-4d1f-82a1-c8c0bba6e972}, !- Handle
  {3be8a14b-cd44-4de8-b476-1b2bf076a6d1}, !- Source Object
  3,                                      !- Outlet Port
  {9db44533-1ef3-4ea7-973b-c3e0354a1c62}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f84c2f31-67a7-409d-bc55-94ce1941aa76}, !- Handle
  {9db44533-1ef3-4ea7-973b-c3e0354a1c62}, !- Source Object
  15,                                     !- Outlet Port
  {68eec05a-e92d-494b-8d23-3fb4f9f84182}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a38fe452-3472-4643-99f4-5fe46883f8a4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ef873453-6f4c-4603-b2a5-babbed85b45e}, !- Reference Setpoint Node Name
  {ef873453-6f4c-4603-b2a5-babbed85b45e}, !- Mixed Air Stream Node Name
  {d28e5c39-c65c-4222-8d96-3fa1adf8b1eb}, !- Outdoor Air Stream Node Name
  {470577f2-11a1-407f-8e7c-17e4582d89a5}, !- Return Air Stream Node Name
  {c850cb73-5cc2-48e2-980b-40e3aca1bf4f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {63821f16-96ec-48f9-88b6-ba4bf36e6d68}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6a4b7dfc-ff6c-4164-a30d-370b86145a88}, !- Control Zone or Zone List Name
  {5c1c2e75-ad44-4b1e-8507-94bd3ae93f96}, !- Cooling Control Zone or Zone List Name
  {ffac2932-ba79-45b6-9bfa-f20e63eacdd3}, !- Heating Control Zone or Zone List Name
  {964edab8-160a-4806-88a9-15ec7ec8cf4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a4b7dfc-ff6c-4164-a30d-370b86145a88}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {5c1c2e75-ad44-4b1e-8507-94bd3ae93f96}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffac2932-ba79-45b6-9bfa-f20e63eacdd3}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {964edab8-160a-4806-88a9-15ec7ec8cf4f}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {ab47ed05-b5fe-49d6-816d-feafc6eb87f0}, !- Default Day Schedule Name
  {d4c778b3-4ef9-46a0-ae85-72615293b351}, !- Summer Design Day Schedule Name
  {4d834673-4a0c-41ce-8a40-05f27e891e30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab47ed05-b5fe-49d6-816d-feafc6eb87f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {835d0630-36a7-48aa-bfd1-dfd95b6607da}, !- Handle
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9033457249070724,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5aee816-a88f-4b0c-9f80-20008c147d22}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d834673-4a0c-41ce-8a40-05f27e891e30}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8de191b3-75d6-4547-a0c9-505c9bb3872e}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4c778b3-4ef9-46a0-ae85-72615293b351}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95bf71e7-2f3a-42d0-9fd5-28dc31c668b6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday Rule, !- Name
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63b4b669-f419-4d40-8807-36a75a9ece96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63b4b669-f419-4d40-8807-36a75a9ece96}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7754b4bf-eea6-4ffd-bc9a-bf75e0cf5ae8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday Rule, !- Name
  {c4eba7e4-b829-4b5e-a26b-ffb0f0ed8fd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86611372-5e65-4c82-a69a-df103f65f328}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86611372-5e65-4c82-a69a-df103f65f328}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69d41dcf-61e4-46f4-9859-b77f252ae7b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c9ff5cc7-93f0-4fdb-99fe-7e3b979826cb}, !- Supply Air Inlet Node
  {ad92f60f-a794-46d9-9847-cea745e7360d}, !- Supply Air Outlet Node
  {2a9c3176-0364-4a33-a71a-23ae14e2b52d}, !- Exhaust Air Inlet Node
  {04988960-4437-4c44-92c5-4f8f88b60704}, !- Exhaust Air Outlet Node
  476.664086024961,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c9087178-1833-447a-ba64-082c51d4dac1}, !- Handle
  Node 878,                               !- Name
  {ad92f60f-a794-46d9-9847-cea745e7360d}, !- Inlet Port
  {1a629103-d555-4002-9992-f7ed759cc511}; !- Outlet Port

OS:Connection,
  {c9ff5cc7-93f0-4fdb-99fe-7e3b979826cb}, !- Handle
  {aa88723f-5de6-423f-b55f-d870bf88e346}, !- Source Object
  3,                                      !- Outlet Port
  {69d41dcf-61e4-46f4-9859-b77f252ae7b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ad92f60f-a794-46d9-9847-cea745e7360d}, !- Handle
  {69d41dcf-61e4-46f4-9859-b77f252ae7b8}, !- Source Object
  13,                                     !- Outlet Port
  {c9087178-1833-447a-ba64-082c51d4dac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a629103-d555-4002-9992-f7ed759cc511}, !- Handle
  {c9087178-1833-447a-ba64-082c51d4dac1}, !- Source Object
  3,                                      !- Outlet Port
  {3b3b14ff-ccef-4aa6-a6dd-4bb6ea36e46d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79198c7b-b734-4ca5-ad95-df6a84508536}, !- Handle
  Node 879,                               !- Name
  {1c066a41-553f-4f16-a57a-4da25f9268f9}, !- Inlet Port
  {2a9c3176-0364-4a33-a71a-23ae14e2b52d}; !- Outlet Port

OS:Connection,
  {1c066a41-553f-4f16-a57a-4da25f9268f9}, !- Handle
  {3b3b14ff-ccef-4aa6-a6dd-4bb6ea36e46d}, !- Source Object
  7,                                      !- Outlet Port
  {79198c7b-b734-4ca5-ad95-df6a84508536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9c3176-0364-4a33-a71a-23ae14e2b52d}, !- Handle
  {79198c7b-b734-4ca5-ad95-df6a84508536}, !- Source Object
  3,                                      !- Outlet Port
  {69d41dcf-61e4-46f4-9859-b77f252ae7b8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {04988960-4437-4c44-92c5-4f8f88b60704}, !- Handle
  {69d41dcf-61e4-46f4-9859-b77f252ae7b8}, !- Source Object
  15,                                     !- Outlet Port
  {e682eb2f-6dd0-4193-9359-aa1a09859b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {25dcf888-ae73-4476-a067-4dda8fdde300}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {55fc70b2-f395-4094-81f6-56235703af9a}, !- Reference Setpoint Node Name
  {55fc70b2-f395-4094-81f6-56235703af9a}, !- Mixed Air Stream Node Name
  {aa88723f-5de6-423f-b55f-d870bf88e346}, !- Outdoor Air Stream Node Name
  {3d0bb96f-7640-4a6f-b8f3-2d68808db2cf}, !- Return Air Stream Node Name
  {c9087178-1833-447a-ba64-082c51d4dac1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {73ce620c-453d-4741-9bbe-6b10349cd4bb}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bddcbe4-e3a4-4c20-b156-bdd1205d412c}, !- Control Zone or Zone List Name
  {e0a48fb0-f2da-4076-b0a2-9ebdd91e343d}, !- Cooling Control Zone or Zone List Name
  {61268d22-5092-4048-a7f2-10851cd8c7e4}, !- Heating Control Zone or Zone List Name
  {8256dc2a-9ac2-410a-8a68-43377a5e6ac8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bddcbe4-e3a4-4c20-b156-bdd1205d412c}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {e0a48fb0-f2da-4076-b0a2-9ebdd91e343d}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61268d22-5092-4048-a7f2-10851cd8c7e4}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8256dc2a-9ac2-410a-8a68-43377a5e6ac8}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1a5ceeee-5a45-48fd-9621-7f4799453ae6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {b29296fd-1f63-4f0d-a09b-67e5f9ac2947}, !- Default Day Schedule Name
  {b879e20b-fd2f-494a-bb78-f7649d56cae0}, !- Summer Design Day Schedule Name
  {8abf21e4-e2c3-481a-b012-78f45bf609bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b29296fd-1f63-4f0d-a09b-67e5f9ac2947}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {08b79ee9-a736-497f-b3ac-050c8f9ad5b9}, !- Handle
  {1a5ceeee-5a45-48fd-9621-7f4799453ae6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87825278810408935,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cfc93b5-ea28-49da-a936-0e8817cd6c9f}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8abf21e4-e2c3-481a-b012-78f45bf609bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83953d0a-955c-455e-ba72-7b5d384d3e76}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b879e20b-fd2f-494a-bb78-f7649d56cae0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f2be93eb-78f7-4044-8ded-33a21fa86ec6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a0f3bbae-47fa-4c5b-bbdb-c20cd0dbb180}, !- Supply Air Inlet Node
  {f0654cdd-f983-4357-8f54-0d0f55507659}, !- Supply Air Outlet Node
  {f8b41c21-744e-4d4b-a459-9ef7add4646d}, !- Exhaust Air Inlet Node
  {859970ed-6d1c-4b5f-bb31-8d1a25cc0478}, !- Exhaust Air Outlet Node
  65.999903225936,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cdee17a9-bea0-4a26-ab52-83c28c5d8640}, !- Handle
  Node 880,                               !- Name
  {f0654cdd-f983-4357-8f54-0d0f55507659}, !- Inlet Port
  {742b89a0-8c2b-4363-9e4e-8dbeaba4ccb5}; !- Outlet Port

OS:Connection,
  {a0f3bbae-47fa-4c5b-bbdb-c20cd0dbb180}, !- Handle
  {c5c9f30f-20e0-4e7c-80bb-421fdcd1a544}, !- Source Object
  3,                                      !- Outlet Port
  {f2be93eb-78f7-4044-8ded-33a21fa86ec6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f0654cdd-f983-4357-8f54-0d0f55507659}, !- Handle
  {f2be93eb-78f7-4044-8ded-33a21fa86ec6}, !- Source Object
  13,                                     !- Outlet Port
  {cdee17a9-bea0-4a26-ab52-83c28c5d8640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742b89a0-8c2b-4363-9e4e-8dbeaba4ccb5}, !- Handle
  {cdee17a9-bea0-4a26-ab52-83c28c5d8640}, !- Source Object
  3,                                      !- Outlet Port
  {b9842a47-865e-431f-b80a-2afc3f0f434d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7cdda69b-d9c0-4963-b11a-8d6aef13d7b8}, !- Handle
  Node 881,                               !- Name
  {5fc01631-257d-4e91-b81d-3e55b45faff1}, !- Inlet Port
  {f8b41c21-744e-4d4b-a459-9ef7add4646d}; !- Outlet Port

OS:Connection,
  {5fc01631-257d-4e91-b81d-3e55b45faff1}, !- Handle
  {b9842a47-865e-431f-b80a-2afc3f0f434d}, !- Source Object
  7,                                      !- Outlet Port
  {7cdda69b-d9c0-4963-b11a-8d6aef13d7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b41c21-744e-4d4b-a459-9ef7add4646d}, !- Handle
  {7cdda69b-d9c0-4963-b11a-8d6aef13d7b8}, !- Source Object
  3,                                      !- Outlet Port
  {f2be93eb-78f7-4044-8ded-33a21fa86ec6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {859970ed-6d1c-4b5f-bb31-8d1a25cc0478}, !- Handle
  {f2be93eb-78f7-4044-8ded-33a21fa86ec6}, !- Source Object
  15,                                     !- Outlet Port
  {6ad783ee-af19-42a1-8fd0-51479c8b51d4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {da91833f-2cfd-4333-b193-dfb139d816d3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6256a6d0-c0f0-4d8f-864f-aaccecec1d89}, !- Reference Setpoint Node Name
  {6256a6d0-c0f0-4d8f-864f-aaccecec1d89}, !- Mixed Air Stream Node Name
  {c5c9f30f-20e0-4e7c-80bb-421fdcd1a544}, !- Outdoor Air Stream Node Name
  {78457446-764b-4c99-b05c-64bd470b32d8}, !- Return Air Stream Node Name
  {cdee17a9-bea0-4a26-ab52-83c28c5d8640}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4cef498d-5b7f-49af-9571-db05cfa70a81}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {396309e8-fcd8-41d4-9bbf-c5c4d12629d7}, !- Control Zone or Zone List Name
  {94ddd91f-c75c-470f-8b54-4f04c91561ac}, !- Cooling Control Zone or Zone List Name
  {1a0cf6c5-108b-45f0-9d96-f760d61cd188}, !- Heating Control Zone or Zone List Name
  {c2b7e56e-b033-43a0-aa67-1178da805fc1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {396309e8-fcd8-41d4-9bbf-c5c4d12629d7}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {94ddd91f-c75c-470f-8b54-4f04c91561ac}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1a0cf6c5-108b-45f0-9d96-f760d61cd188}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c2b7e56e-b033-43a0-aa67-1178da805fc1}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fb687358-eb25-4401-973e-45633b0780d0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {4d20fc27-4a71-4447-8e96-6e80225d68bf}, !- Default Day Schedule Name
  {efeebbd4-0bbc-45d5-afe7-9460eda0a586}, !- Summer Design Day Schedule Name
  {28098f52-8da7-4a15-a1f8-7cc0ac8e133f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d20fc27-4a71-4447-8e96-6e80225d68bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {105c9972-958e-4e8e-9b47-7614530b8dbc}, !- Handle
  {fb687358-eb25-4401-973e-45633b0780d0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2546468401486992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb3509b4-8e31-42ac-a9e3-4147793f4bae}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28098f52-8da7-4a15-a1f8-7cc0ac8e133f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cb43191-b064-446d-b905-b5544bf30cfd}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efeebbd4-0bbc-45d5-afe7-9460eda0a586}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b4b7176-5a19-4640-ae64-0428ddd95c1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday Rule, !- Name
  {fb687358-eb25-4401-973e-45633b0780d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d759db0-e4fd-4158-977f-7b171c8d8223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d759db0-e4fd-4158-977f-7b171c8d8223}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {520f612b-e3dc-4670-bf8e-15cde2a30373}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {993b1c3f-45f8-42fe-9e7a-7a5b4345cbc2}, !- Supply Air Inlet Node
  {5090954b-c77e-4ec0-bd14-41a8644626a7}, !- Supply Air Outlet Node
  {97b69cd0-6186-4858-980a-f5641700ae01}, !- Exhaust Air Inlet Node
  {c3822aa9-0c08-4ab4-90c9-aaa4f3d78e70}, !- Exhaust Air Outlet Node
  77.428405530176,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3c714338-ba70-4a19-b9ab-89b2cae85998}, !- Handle
  Node 882,                               !- Name
  {5090954b-c77e-4ec0-bd14-41a8644626a7}, !- Inlet Port
  {af64d3de-4fdc-418a-a691-27bd7961176d}; !- Outlet Port

OS:Connection,
  {993b1c3f-45f8-42fe-9e7a-7a5b4345cbc2}, !- Handle
  {1fe5ef57-0b69-457d-a6ff-df7b59f699b2}, !- Source Object
  3,                                      !- Outlet Port
  {520f612b-e3dc-4670-bf8e-15cde2a30373}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5090954b-c77e-4ec0-bd14-41a8644626a7}, !- Handle
  {520f612b-e3dc-4670-bf8e-15cde2a30373}, !- Source Object
  13,                                     !- Outlet Port
  {3c714338-ba70-4a19-b9ab-89b2cae85998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af64d3de-4fdc-418a-a691-27bd7961176d}, !- Handle
  {3c714338-ba70-4a19-b9ab-89b2cae85998}, !- Source Object
  3,                                      !- Outlet Port
