  {b798df88-841e-4d29-bd99-2a93398ec7fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fcf9074-0b4d-438c-b438-eae9486cfc8b}, !- Handle
  Node 883,                               !- Name
  {79d8270a-2bfd-4531-a870-8148fd3b6f7d}, !- Inlet Port
  {97b69cd0-6186-4858-980a-f5641700ae01}; !- Outlet Port

OS:Connection,
  {79d8270a-2bfd-4531-a870-8148fd3b6f7d}, !- Handle
  {b798df88-841e-4d29-bd99-2a93398ec7fc}, !- Source Object
  7,                                      !- Outlet Port
  {9fcf9074-0b4d-438c-b438-eae9486cfc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b69cd0-6186-4858-980a-f5641700ae01}, !- Handle
  {9fcf9074-0b4d-438c-b438-eae9486cfc8b}, !- Source Object
  3,                                      !- Outlet Port
  {520f612b-e3dc-4670-bf8e-15cde2a30373}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c3822aa9-0c08-4ab4-90c9-aaa4f3d78e70}, !- Handle
  {520f612b-e3dc-4670-bf8e-15cde2a30373}, !- Source Object
  15,                                     !- Outlet Port
  {69635559-262a-4c6f-8228-56ff303f6835}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {94b099a9-4bb2-4f9a-9679-7cdceff16e23}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1ac1fa92-d998-45d6-8e65-75af25f470cc}, !- Reference Setpoint Node Name
  {1ac1fa92-d998-45d6-8e65-75af25f470cc}, !- Mixed Air Stream Node Name
  {1fe5ef57-0b69-457d-a6ff-df7b59f699b2}, !- Outdoor Air Stream Node Name
  {0e032cac-5fba-4f90-b7da-88a8a33ac294}, !- Return Air Stream Node Name
  {3c714338-ba70-4a19-b9ab-89b2cae85998}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {54d3c405-d986-4afc-a3e2-d9e0cc6d9949}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {17a09cdb-8b00-49fc-9a0d-9c458f49a120}, !- Control Zone or Zone List Name
  {0936b89f-b9e4-47c2-a099-98244fb8803d}, !- Cooling Control Zone or Zone List Name
  {653a52d4-7d9e-4c63-9689-9b156e3d51ae}, !- Heating Control Zone or Zone List Name
  {17cd56b7-26b4-4208-bec7-f4084594d375}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17a09cdb-8b00-49fc-9a0d-9c458f49a120}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {0936b89f-b9e4-47c2-a099-98244fb8803d}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {653a52d4-7d9e-4c63-9689-9b156e3d51ae}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {17cd56b7-26b4-4208-bec7-f4084594d375}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {63d92786-eb47-4f72-9809-ab486f87e90f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {0e6ee5cb-3bf1-4ad0-9efd-87bf027fd6bd}, !- Default Day Schedule Name
  {f47a6dea-a331-42f4-9b0b-8f3be7c9d454}, !- Summer Design Day Schedule Name
  {446402ce-bdd8-4d01-8fbf-c851d699834c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e6ee5cb-3bf1-4ad0-9efd-87bf027fd6bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f55600b9-e83a-4b6b-bbaf-d891a9cefddc}, !- Handle
  {63d92786-eb47-4f72-9809-ab486f87e90f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5092936802973989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59db26a3-0d84-450f-a512-47063f367658}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {446402ce-bdd8-4d01-8fbf-c851d699834c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54ffc480-c481-4086-af6f-7cd32687f40a}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f47a6dea-a331-42f4-9b0b-8f3be7c9d454}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {56b3ae0f-d38f-4c0e-bae2-62e587223f7e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0499bf29-c47b-443e-baed-8d63824778b1}, !- Supply Air Inlet Node
  {8e6995fb-059a-4660-a1b2-1f4f45790f2b}, !- Supply Air Outlet Node
  {7f6f1fa1-ea30-4366-b37c-f11964fbf0bb}, !- Exhaust Air Inlet Node
  {69a19cdb-379e-4ec9-b75f-b8ceaddd39af}, !- Exhaust Air Outlet Node
  104.856811060352,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cbc07929-a1db-4aa9-a0a1-0d46c76be81f}, !- Handle
  Node 884,                               !- Name
  {8e6995fb-059a-4660-a1b2-1f4f45790f2b}, !- Inlet Port
  {d516fbfd-19d7-4f83-a8d3-5c60ed1317e1}; !- Outlet Port

OS:Connection,
  {0499bf29-c47b-443e-baed-8d63824778b1}, !- Handle
  {790aecf3-682d-487b-9f80-b43beeaf4e4f}, !- Source Object
  3,                                      !- Outlet Port
  {56b3ae0f-d38f-4c0e-bae2-62e587223f7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8e6995fb-059a-4660-a1b2-1f4f45790f2b}, !- Handle
  {56b3ae0f-d38f-4c0e-bae2-62e587223f7e}, !- Source Object
  13,                                     !- Outlet Port
  {cbc07929-a1db-4aa9-a0a1-0d46c76be81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d516fbfd-19d7-4f83-a8d3-5c60ed1317e1}, !- Handle
  {cbc07929-a1db-4aa9-a0a1-0d46c76be81f}, !- Source Object
  3,                                      !- Outlet Port
  {c5051076-b804-402f-8e75-eba221d57ba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64ab18ee-6958-4e02-809e-c6e4521bb6bd}, !- Handle
  Node 885,                               !- Name
  {d49183aa-5da8-41d8-a06c-19c9c6f73847}, !- Inlet Port
  {7f6f1fa1-ea30-4366-b37c-f11964fbf0bb}; !- Outlet Port

OS:Connection,
  {d49183aa-5da8-41d8-a06c-19c9c6f73847}, !- Handle
  {c5051076-b804-402f-8e75-eba221d57ba1}, !- Source Object
  7,                                      !- Outlet Port
  {64ab18ee-6958-4e02-809e-c6e4521bb6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6f1fa1-ea30-4366-b37c-f11964fbf0bb}, !- Handle
  {64ab18ee-6958-4e02-809e-c6e4521bb6bd}, !- Source Object
  3,                                      !- Outlet Port
  {56b3ae0f-d38f-4c0e-bae2-62e587223f7e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {69a19cdb-379e-4ec9-b75f-b8ceaddd39af}, !- Handle
  {56b3ae0f-d38f-4c0e-bae2-62e587223f7e}, !- Source Object
  15,                                     !- Outlet Port
  {26b466d7-00f2-4c8c-aa77-be37b4bb6ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f69e656e-eecd-4e4a-9e67-e73ab5ef141d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ad0b778f-a32f-4a9e-855f-76059c282c57}, !- Reference Setpoint Node Name
  {ad0b778f-a32f-4a9e-855f-76059c282c57}, !- Mixed Air Stream Node Name
  {790aecf3-682d-487b-9f80-b43beeaf4e4f}, !- Outdoor Air Stream Node Name
  {7694a25f-a962-4f37-afaa-17956a2d9144}, !- Return Air Stream Node Name
  {cbc07929-a1db-4aa9-a0a1-0d46c76be81f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {154213d2-e3b1-4d24-969e-ee87fc565ce4}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eebd7095-1e59-4ab0-a214-7e6221b0513e}, !- Control Zone or Zone List Name
  {62c3ada4-65fa-4dfe-99c1-5165799b48f4}, !- Cooling Control Zone or Zone List Name
  {826cd828-4316-429e-98cf-bc0897661e67}, !- Heating Control Zone or Zone List Name
  {f7fb3e91-a53c-43fc-8885-3609a0d85a33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eebd7095-1e59-4ab0-a214-7e6221b0513e}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {62c3ada4-65fa-4dfe-99c1-5165799b48f4}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {826cd828-4316-429e-98cf-bc0897661e67}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7fb3e91-a53c-43fc-8885-3609a0d85a33}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1dd6535d-ebc6-4324-8106-a56378d46dfc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {9fc79d18-aafc-453b-9466-286ac4c31a4d}, !- Default Day Schedule Name
  {17077d10-6129-483f-b097-374b821cf77a}, !- Summer Design Day Schedule Name
  {8e5cc6f8-73a1-43fc-9349-ddb215b33389}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fc79d18-aafc-453b-9466-286ac4c31a4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {57f326ab-e8da-4437-b7d4-b32d89cd93f5}, !- Handle
  {1dd6535d-ebc6-4324-8106-a56378d46dfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0585501858736066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f07cfdc-6cca-4879-be39-da8847970870}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e5cc6f8-73a1-43fc-9349-ddb215b33389}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3397c018-ace2-439a-b982-4dbd3b3b2249}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17077d10-6129-483f-b097-374b821cf77a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {23883263-32be-4a15-a3d0-515652709215}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a2303cca-e49f-47d2-ba96-c8d6e8f0acdb}, !- Supply Air Inlet Node
  {12ee34db-ff06-46d7-8e5f-335ba1c35fbe}, !- Supply Air Outlet Node
  {93716339-fee9-4742-ad3e-0df635b475f4}, !- Exhaust Air Inlet Node
  {2c66e0e1-b0ec-464d-a387-7c0115bdcec2}, !- Exhaust Air Outlet Node
  185.008707220755,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c76b1491-57ae-4941-b001-f210bf8df0d3}, !- Handle
  Node 886,                               !- Name
  {12ee34db-ff06-46d7-8e5f-335ba1c35fbe}, !- Inlet Port
  {8b5dd08e-f2ba-4782-8064-1a960cf5b8fd}; !- Outlet Port

OS:Connection,
  {a2303cca-e49f-47d2-ba96-c8d6e8f0acdb}, !- Handle
  {843c2d4c-ec64-40f0-bad1-391febfcdf5a}, !- Source Object
  3,                                      !- Outlet Port
  {23883263-32be-4a15-a3d0-515652709215}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {12ee34db-ff06-46d7-8e5f-335ba1c35fbe}, !- Handle
  {23883263-32be-4a15-a3d0-515652709215}, !- Source Object
  13,                                     !- Outlet Port
  {c76b1491-57ae-4941-b001-f210bf8df0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5dd08e-f2ba-4782-8064-1a960cf5b8fd}, !- Handle
  {c76b1491-57ae-4941-b001-f210bf8df0d3}, !- Source Object
  3,                                      !- Outlet Port
  {187c3e3a-ab13-4776-b08f-4873876928ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c66d236-2b6e-4ac2-bde6-70e00220a903}, !- Handle
  Node 887,                               !- Name
  {43fa4a3d-51ba-487f-b76f-ce20814453e8}, !- Inlet Port
  {93716339-fee9-4742-ad3e-0df635b475f4}; !- Outlet Port

OS:Connection,
  {43fa4a3d-51ba-487f-b76f-ce20814453e8}, !- Handle
  {187c3e3a-ab13-4776-b08f-4873876928ce}, !- Source Object
  7,                                      !- Outlet Port
  {1c66d236-2b6e-4ac2-bde6-70e00220a903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93716339-fee9-4742-ad3e-0df635b475f4}, !- Handle
  {1c66d236-2b6e-4ac2-bde6-70e00220a903}, !- Source Object
  3,                                      !- Outlet Port
  {23883263-32be-4a15-a3d0-515652709215}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2c66e0e1-b0ec-464d-a387-7c0115bdcec2}, !- Handle
  {23883263-32be-4a15-a3d0-515652709215}, !- Source Object
  15,                                     !- Outlet Port
  {d1fac12b-3734-4512-860d-dc817bb14edf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f9d4de05-c433-4de4-9692-fd17e606c948}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d53bfd45-9220-4270-9771-2abc34128bec}, !- Reference Setpoint Node Name
  {d53bfd45-9220-4270-9771-2abc34128bec}, !- Mixed Air Stream Node Name
  {843c2d4c-ec64-40f0-bad1-391febfcdf5a}, !- Outdoor Air Stream Node Name
  {3c337eeb-aec4-4638-a24f-da31c17f3bc9}, !- Return Air Stream Node Name
  {c76b1491-57ae-4941-b001-f210bf8df0d3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1241040c-cb24-4f02-ada5-7f539d730a9a}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {920f675d-5ed1-473f-a535-d8afd6c05a67}, !- Control Zone or Zone List Name
  {db68fbf8-9b50-4241-8570-d2da5a1a3b8a}, !- Cooling Control Zone or Zone List Name
  {57df08f8-90bf-4439-af4a-a0cd03b96622}, !- Heating Control Zone or Zone List Name
  {3f84d225-1512-47bd-88bf-0bf1235f3a8b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {920f675d-5ed1-473f-a535-d8afd6c05a67}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {db68fbf8-9b50-4241-8570-d2da5a1a3b8a}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57df08f8-90bf-4439-af4a-a0cd03b96622}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f84d225-1512-47bd-88bf-0bf1235f3a8b}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b4ceb2e9-f780-4a58-9a4e-b42f8c7e50cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {be516c95-f828-459c-82c5-993580bd2070}, !- Default Day Schedule Name
  {2411a210-e4dc-4223-84fe-7e54dd28822d}, !- Summer Design Day Schedule Name
  {ac685e6b-3adf-4515-9da0-18058b2bf5ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be516c95-f828-459c-82c5-993580bd2070}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b50236c0-377d-4715-8084-428c9ace5193}, !- Handle
  {b4ceb2e9-f780-4a58-9a4e-b42f8c7e50cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0892193308550286,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eec03fe3-4ebd-476a-a7bd-b3aa92f87b75}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac685e6b-3adf-4515-9da0-18058b2bf5ac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e70c1695-1a90-4a55-904c-2690c29ef483}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2411a210-e4dc-4223-84fe-7e54dd28822d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b7a5063-366f-43f5-bf27-c2783a8555fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {b4ceb2e9-f780-4a58-9a4e-b42f8c7e50cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86cb827a-6cf6-493d-b113-608e5e43fb7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86cb827a-6cf6-493d-b113-608e5e43fb7c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b625fbb7-97b8-4e29-90eb-65f034fd5c37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {b4ceb2e9-f780-4a58-9a4e-b42f8c7e50cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e37b722-3edb-4071-a623-b36df53227ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e37b722-3edb-4071-a623-b36df53227ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c178e18f-9bc9-485b-b13b-1eb666dbe4f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9642699a-947c-427e-829a-afaf162d5c18}, !- Supply Air Inlet Node
  {0135415b-2e77-4500-83fc-161ffb75f42d}, !- Supply Air Outlet Node
  {ad26b89d-12bd-458a-b330-1e3f72532a99}, !- Exhaust Air Inlet Node
  {c22b0e2b-4f73-4194-8ea7-bc3855d13e2d}, !- Exhaust Air Outlet Node
  496.981423454721,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b201287f-1cec-4038-b5cb-53763a5a0792}, !- Handle
  Node 888,                               !- Name
  {0135415b-2e77-4500-83fc-161ffb75f42d}, !- Inlet Port
  {ac8b7d1f-9c85-44fd-b689-49034d167b8a}; !- Outlet Port

OS:Connection,
  {9642699a-947c-427e-829a-afaf162d5c18}, !- Handle
  {def713ee-364a-4231-a297-5bb327016b07}, !- Source Object
  3,                                      !- Outlet Port
  {c178e18f-9bc9-485b-b13b-1eb666dbe4f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0135415b-2e77-4500-83fc-161ffb75f42d}, !- Handle
  {c178e18f-9bc9-485b-b13b-1eb666dbe4f9}, !- Source Object
  13,                                     !- Outlet Port
  {b201287f-1cec-4038-b5cb-53763a5a0792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8b7d1f-9c85-44fd-b689-49034d167b8a}, !- Handle
  {b201287f-1cec-4038-b5cb-53763a5a0792}, !- Source Object
  3,                                      !- Outlet Port
  {b3de748f-495c-4eda-a6a1-531da3a1b05b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1e2fbd2-2838-47d3-8936-7dfb807f3329}, !- Handle
  Node 889,                               !- Name
  {ba768866-c00e-4545-aa6f-9f5af17135cb}, !- Inlet Port
  {ad26b89d-12bd-458a-b330-1e3f72532a99}; !- Outlet Port

OS:Connection,
  {ba768866-c00e-4545-aa6f-9f5af17135cb}, !- Handle
  {b3de748f-495c-4eda-a6a1-531da3a1b05b}, !- Source Object
  7,                                      !- Outlet Port
  {d1e2fbd2-2838-47d3-8936-7dfb807f3329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad26b89d-12bd-458a-b330-1e3f72532a99}, !- Handle
  {d1e2fbd2-2838-47d3-8936-7dfb807f3329}, !- Source Object
  3,                                      !- Outlet Port
  {c178e18f-9bc9-485b-b13b-1eb666dbe4f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c22b0e2b-4f73-4194-8ea7-bc3855d13e2d}, !- Handle
  {c178e18f-9bc9-485b-b13b-1eb666dbe4f9}, !- Source Object
  15,                                     !- Outlet Port
  {3dee1cfa-e8bb-4683-a7e0-e8063a689d15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4714e251-1447-42f2-a3e6-b82feb276be6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bc75fdaf-4bf5-4446-bebf-05ccc398914d}, !- Reference Setpoint Node Name
  {bc75fdaf-4bf5-4446-bebf-05ccc398914d}, !- Mixed Air Stream Node Name
  {def713ee-364a-4231-a297-5bb327016b07}, !- Outdoor Air Stream Node Name
  {55a59c0f-a219-4d7d-b29d-929e2d42bfb8}, !- Return Air Stream Node Name
  {b201287f-1cec-4038-b5cb-53763a5a0792}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8dc859b8-bf8d-4f94-99c3-0ce6114139ef}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b02a9bc3-73c3-4279-9922-48bbd63db068}, !- Control Zone or Zone List Name
  {4dafea99-61da-4866-bf22-e4d4082fbdeb}, !- Cooling Control Zone or Zone List Name
  {6eb56f2e-fb62-46b2-bdfc-ed638fd5cf31}, !- Heating Control Zone or Zone List Name
  {3e72c676-1605-4eff-92c1-b85f421b7dc4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b02a9bc3-73c3-4279-9922-48bbd63db068}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {4dafea99-61da-4866-bf22-e4d4082fbdeb}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6eb56f2e-fb62-46b2-bdfc-ed638fd5cf31}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e72c676-1605-4eff-92c1-b85f421b7dc4}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {32d6487c-7d7a-4d42-a5bd-77b17f91ffdf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {d87c097b-4302-463a-9494-bcf52753c349}, !- Default Day Schedule Name
  {09102028-1644-46aa-894a-04c7fbbebbf8}, !- Summer Design Day Schedule Name
  {4842cdda-65f9-4f53-93e1-8e19c092d292}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d87c097b-4302-463a-9494-bcf52753c349}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {175a5f17-6c11-4b4c-ab60-cfdaf97e9c6b}, !- Handle
  {32d6487c-7d7a-4d42-a5bd-77b17f91ffdf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {71630a7f-c254-42aa-ac1e-7b07ccb969fb}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4842cdda-65f9-4f53-93e1-8e19c092d292}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40b98d9d-5539-4ebf-ac4e-d19089fbaea0}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09102028-1644-46aa-894a-04c7fbbebbf8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {59f0caf8-6794-4609-8d0a-09db7f28e6b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b5c093a4-958e-4645-bc90-319951b79f67}, !- Supply Air Inlet Node
  {c07a92f6-2f8f-4aa1-af6f-6bfc324ccea8}, !- Supply Air Outlet Node
  {4c5f3625-dbe5-4b23-97ad-cb33f4a3292e}, !- Exhaust Air Inlet Node
  {9657e820-f096-437f-8926-3743f0509e5f}, !- Exhaust Air Outlet Node
  146.710526165658,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b005f0ad-cd83-4077-87ec-71dfd4d7b42b}, !- Handle
  Node 890,                               !- Name
  {c07a92f6-2f8f-4aa1-af6f-6bfc324ccea8}, !- Inlet Port
  {978d82ae-0974-4ff0-83ff-d40b66d2a9c3}; !- Outlet Port

OS:Connection,
  {b5c093a4-958e-4645-bc90-319951b79f67}, !- Handle
  {12245384-a69b-4684-b5c3-de8d1469dc79}, !- Source Object
  3,                                      !- Outlet Port
  {59f0caf8-6794-4609-8d0a-09db7f28e6b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c07a92f6-2f8f-4aa1-af6f-6bfc324ccea8}, !- Handle
  {59f0caf8-6794-4609-8d0a-09db7f28e6b3}, !- Source Object
  13,                                     !- Outlet Port
  {b005f0ad-cd83-4077-87ec-71dfd4d7b42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978d82ae-0974-4ff0-83ff-d40b66d2a9c3}, !- Handle
  {b005f0ad-cd83-4077-87ec-71dfd4d7b42b}, !- Source Object
  3,                                      !- Outlet Port
  {70d24217-9d5a-4e09-b2f4-9e70971755a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {566caf98-24b6-44b1-a8d4-5f0dfce07328}, !- Handle
  Node 891,                               !- Name
  {b6d02b16-6386-4db7-94fb-f741149e5cb8}, !- Inlet Port
  {4c5f3625-dbe5-4b23-97ad-cb33f4a3292e}; !- Outlet Port

OS:Connection,
  {b6d02b16-6386-4db7-94fb-f741149e5cb8}, !- Handle
  {70d24217-9d5a-4e09-b2f4-9e70971755a0}, !- Source Object
  7,                                      !- Outlet Port
  {566caf98-24b6-44b1-a8d4-5f0dfce07328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5f3625-dbe5-4b23-97ad-cb33f4a3292e}, !- Handle
  {566caf98-24b6-44b1-a8d4-5f0dfce07328}, !- Source Object
  3,                                      !- Outlet Port
  {59f0caf8-6794-4609-8d0a-09db7f28e6b3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9657e820-f096-437f-8926-3743f0509e5f}, !- Handle
  {59f0caf8-6794-4609-8d0a-09db7f28e6b3}, !- Source Object
  15,                                     !- Outlet Port
  {4397c3f6-b6c7-47f7-8cec-7131fd3bcda9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {09a31bb5-8689-4a41-a624-9f67007a7265}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45532ac4-49ac-4e13-b279-6251d5e5c26f}, !- Reference Setpoint Node Name
  {45532ac4-49ac-4e13-b279-6251d5e5c26f}, !- Mixed Air Stream Node Name
  {12245384-a69b-4684-b5c3-de8d1469dc79}, !- Outdoor Air Stream Node Name
  {c7973d93-2251-4d49-ba89-0b86b05f1dab}, !- Return Air Stream Node Name
  {b005f0ad-cd83-4077-87ec-71dfd4d7b42b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8f00e323-4d21-49e5-87ee-80b966743a3e}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d5e5350-5997-43a6-b522-8ae1ce5e129b}, !- Control Zone or Zone List Name
  {ccf28fff-5915-4aa3-8f17-90bd9d5c131b}, !- Cooling Control Zone or Zone List Name
  {7bd43fca-3727-4f87-b964-ce4ecab2f1d8}, !- Heating Control Zone or Zone List Name
  {8fe52ffb-6446-436e-a343-23f5e09a1591}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d5e5350-5997-43a6-b522-8ae1ce5e129b}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {ccf28fff-5915-4aa3-8f17-90bd9d5c131b}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bd43fca-3727-4f87-b964-ce4ecab2f1d8}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8fe52ffb-6446-436e-a343-23f5e09a1591}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0d85e95a-55b3-4bbe-9a37-22df04711e6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {39fc5ee9-b0bc-4fa8-b14c-646cd80f2eb0}, !- Default Day Schedule Name
  {5ed510e1-457d-40c0-b589-35c6a8b314e3}, !- Summer Design Day Schedule Name
  {a38bf1f9-2c10-4c8e-ae57-9debfe0bf270}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39fc5ee9-b0bc-4fa8-b14c-646cd80f2eb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ea3d47e2-b126-4571-aef7-b499c4780e24}, !- Handle
  {0d85e95a-55b3-4bbe-9a37-22df04711e6a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78066914498141304,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51093faf-4b47-4a00-92da-64c9565664e2}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a38bf1f9-2c10-4c8e-ae57-9debfe0bf270}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a97786dc-bef9-4584-ab27-861b545fc21c}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ed510e1-457d-40c0-b589-35c6a8b314e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {018e3f86-4967-4ae1-8cbe-ea948c7ce15f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0986cd6e-0fba-45de-b57f-c515c3d625fa}, !- Supply Air Inlet Node
  {0b8cb47c-f458-43e6-94b8-93d32a6a4c09}, !- Supply Air Outlet Node
  {e5295199-be40-4cb1-8e78-76011a372d5b}, !- Exhaust Air Inlet Node
  {6abd2c6b-9960-4324-a140-918314578d5a}, !- Exhaust Air Outlet Node
  78.444272401664,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1d2b01a4-2efa-41a1-af6e-0908553cb586}, !- Handle
  Node 892,                               !- Name
  {0b8cb47c-f458-43e6-94b8-93d32a6a4c09}, !- Inlet Port
  {9c0169d6-944c-4deb-a673-c070b6251679}; !- Outlet Port

OS:Connection,
  {0986cd6e-0fba-45de-b57f-c515c3d625fa}, !- Handle
  {b2e87b68-65b6-4c98-8221-9380840b9a31}, !- Source Object
  3,                                      !- Outlet Port
  {018e3f86-4967-4ae1-8cbe-ea948c7ce15f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0b8cb47c-f458-43e6-94b8-93d32a6a4c09}, !- Handle
  {018e3f86-4967-4ae1-8cbe-ea948c7ce15f}, !- Source Object
  13,                                     !- Outlet Port
  {1d2b01a4-2efa-41a1-af6e-0908553cb586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0169d6-944c-4deb-a673-c070b6251679}, !- Handle
  {1d2b01a4-2efa-41a1-af6e-0908553cb586}, !- Source Object
  3,                                      !- Outlet Port
  {c1458894-8215-478d-9473-4f2db98dc1f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bdd480a-70b8-475b-83df-863621af3a70}, !- Handle
  Node 893,                               !- Name
  {a3e2fed9-1a01-47da-9c48-54fa7b9f16a3}, !- Inlet Port
  {e5295199-be40-4cb1-8e78-76011a372d5b}; !- Outlet Port

OS:Connection,
  {a3e2fed9-1a01-47da-9c48-54fa7b9f16a3}, !- Handle
  {c1458894-8215-478d-9473-4f2db98dc1f5}, !- Source Object
  7,                                      !- Outlet Port
  {3bdd480a-70b8-475b-83df-863621af3a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5295199-be40-4cb1-8e78-76011a372d5b}, !- Handle
  {3bdd480a-70b8-475b-83df-863621af3a70}, !- Source Object
  3,                                      !- Outlet Port
  {018e3f86-4967-4ae1-8cbe-ea948c7ce15f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6abd2c6b-9960-4324-a140-918314578d5a}, !- Handle
  {018e3f86-4967-4ae1-8cbe-ea948c7ce15f}, !- Source Object
  15,                                     !- Outlet Port
  {60b83ea0-d3b1-444c-a0ff-e84cd6290ada}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {73c52035-f3d1-418e-8008-0ba9518113f2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {851212b2-db56-4ecd-89b8-e95122967e70}, !- Reference Setpoint Node Name
  {851212b2-db56-4ecd-89b8-e95122967e70}, !- Mixed Air Stream Node Name
  {b2e87b68-65b6-4c98-8221-9380840b9a31}, !- Outdoor Air Stream Node Name
  {f6594939-5c67-4c13-bc98-dc8819443a7b}, !- Return Air Stream Node Name
  {1d2b01a4-2efa-41a1-af6e-0908553cb586}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {397ed1ee-c83f-4fa1-a6b8-42a920f2f272}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4b80dbd5-ba88-4840-9088-65ebb4030297}, !- Control Zone or Zone List Name
  {6b56ad1b-2cc2-449b-9744-bc3868441e2b}, !- Cooling Control Zone or Zone List Name
  {b2b3a296-c7ec-4c74-9fe7-350c3f71d76e}, !- Heating Control Zone or Zone List Name
  {274d192e-c766-4c4f-9670-50f4a4fa2d64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b80dbd5-ba88-4840-9088-65ebb4030297}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {6b56ad1b-2cc2-449b-9744-bc3868441e2b}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2b3a296-c7ec-4c74-9fe7-350c3f71d76e}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {274d192e-c766-4c4f-9670-50f4a4fa2d64}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1ce87661-3b1d-4884-a633-7641f11ab94b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {fd90c7d1-c88d-414c-91bc-53d1ca85b992}, !- Default Day Schedule Name
  {0deebe89-f8f0-4c3a-a0ed-54f65544b8d7}, !- Summer Design Day Schedule Name
  {2d09e358-58f8-447c-992e-3d7f906771c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd90c7d1-c88d-414c-91bc-53d1ca85b992}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ba107bec-b8cf-4f05-9e37-af590152b566}, !- Handle
  {1ce87661-3b1d-4884-a633-7641f11ab94b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8401486988847591,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ebfec77-0d65-4beb-b20b-12048de08e83}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d09e358-58f8-447c-992e-3d7f906771c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35fd4a5e-587f-4bbd-9be1-5acb420f28b7}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0deebe89-f8f0-4c3a-a0ed-54f65544b8d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fb799d0-5bb1-4ef3-ae14-8602ae1511c4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday Rule, !- Name
  {1ce87661-3b1d-4884-a633-7641f11ab94b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d57a4d8-0b69-4f03-950d-5cdae29e1f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d57a4d8-0b69-4f03-950d-5cdae29e1f13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {64ba8214-c1bf-4341-9be3-818eec377d5d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4a47bbe7-607b-4d67-b167-477fec7f1a66}, !- Supply Air Inlet Node
  {5fee798c-31da-4ed0-a43a-cb8699fb96a7}, !- Supply Air Outlet Node
  {ff4294be-ff8e-4573-ba3c-7c21be5456ba}, !- Exhaust Air Inlet Node
  {fc65bdd2-1534-45db-96d4-e269a9db624b}, !- Exhaust Air Outlet Node
  90.2283281109248,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {596c2f3b-3f03-440f-854b-8e5c0a590cae}, !- Handle
  Node 894,                               !- Name
  {5fee798c-31da-4ed0-a43a-cb8699fb96a7}, !- Inlet Port
  {e898afc2-51d7-4438-b0a1-34cf7ff89439}; !- Outlet Port

OS:Connection,
  {4a47bbe7-607b-4d67-b167-477fec7f1a66}, !- Handle
  {e353838d-41c5-418b-b5cb-0415a7292c42}, !- Source Object
  3,                                      !- Outlet Port
  {64ba8214-c1bf-4341-9be3-818eec377d5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5fee798c-31da-4ed0-a43a-cb8699fb96a7}, !- Handle
  {64ba8214-c1bf-4341-9be3-818eec377d5d}, !- Source Object
  13,                                     !- Outlet Port
  {596c2f3b-3f03-440f-854b-8e5c0a590cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e898afc2-51d7-4438-b0a1-34cf7ff89439}, !- Handle
  {596c2f3b-3f03-440f-854b-8e5c0a590cae}, !- Source Object
  3,                                      !- Outlet Port
  {80223963-91de-48c6-a786-ef010519fe95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9003987-897e-4b65-acfa-0f871bdf0b11}, !- Handle
  Node 895,                               !- Name
  {9428bd47-163f-4fb7-8dd4-70a3b5555466}, !- Inlet Port
  {ff4294be-ff8e-4573-ba3c-7c21be5456ba}; !- Outlet Port

OS:Connection,
  {9428bd47-163f-4fb7-8dd4-70a3b5555466}, !- Handle
  {80223963-91de-48c6-a786-ef010519fe95}, !- Source Object
  7,                                      !- Outlet Port
  {f9003987-897e-4b65-acfa-0f871bdf0b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4294be-ff8e-4573-ba3c-7c21be5456ba}, !- Handle
  {f9003987-897e-4b65-acfa-0f871bdf0b11}, !- Source Object
  3,                                      !- Outlet Port
  {64ba8214-c1bf-4341-9be3-818eec377d5d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fc65bdd2-1534-45db-96d4-e269a9db624b}, !- Handle
  {64ba8214-c1bf-4341-9be3-818eec377d5d}, !- Source Object
  15,                                     !- Outlet Port
  {d871ff60-5ede-4a5d-a38c-1de413172b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {496ff1ab-ef72-4214-8974-1adc115daa5d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {06f9c8b5-1035-4882-8a03-d0cfe1cf230c}, !- Reference Setpoint Node Name
  {06f9c8b5-1035-4882-8a03-d0cfe1cf230c}, !- Mixed Air Stream Node Name
  {e353838d-41c5-418b-b5cb-0415a7292c42}, !- Outdoor Air Stream Node Name
  {c7a9ab96-43b2-4f48-9e2e-12445e00534d}, !- Return Air Stream Node Name
  {596c2f3b-3f03-440f-854b-8e5c0a590cae}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ad04f180-3784-457f-aa76-4fd7513abd88}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {40032a53-4758-411d-aed3-87df68005111}, !- Control Zone or Zone List Name
  {59b679a9-f615-40bf-9f6d-013d9e742e10}, !- Cooling Control Zone or Zone List Name
  {fbfd87ca-177a-4ae0-a675-d3fee728769e}, !- Heating Control Zone or Zone List Name
  {1c0e34c4-6a2c-487e-90c6-4a137516fff9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40032a53-4758-411d-aed3-87df68005111}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {59b679a9-f615-40bf-9f6d-013d9e742e10}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fbfd87ca-177a-4ae0-a675-d3fee728769e}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c0e34c4-6a2c-487e-90c6-4a137516fff9}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a92f7f38-9f5e-448d-a3ab-99a70d3b395d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {154ea25d-3525-42e9-94c9-c8091f80edd1}, !- Default Day Schedule Name
  {829c5c67-8067-4b2d-955c-84a7a4c7b407}, !- Summer Design Day Schedule Name
  {74c9ca0e-61b6-4353-b34d-edb2f8e4a297}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {154ea25d-3525-42e9-94c9-c8091f80edd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79ec68c4-196c-4af7-8abb-1869cda5eb52}, !- Handle
  {a92f7f38-9f5e-448d-a3ab-99a70d3b395d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3011152416356908,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f8006a2-ebbf-4dbb-a4ab-7eeeee0f3352}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74c9ca0e-61b6-4353-b34d-edb2f8e4a297}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cee80cd-25e4-471b-88ea-e4e8369447ee}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {829c5c67-8067-4b2d-955c-84a7a4c7b407}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {461aa374-6d5c-4e19-b267-168659336c9f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday Rule, !- Name
  {a92f7f38-9f5e-448d-a3ab-99a70d3b395d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7135976f-4fd8-43bf-98cf-78dff5b18de4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7135976f-4fd8-43bf-98cf-78dff5b18de4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {28bbad5a-e9c6-41ac-8ab8-2325a98084cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c07bc46a-f95e-41a6-b9a8-0b02a7874ad1}, !- Supply Air Inlet Node
  {4727bf0e-e243-4598-85ef-4291892bbe08}, !- Supply Air Outlet Node
  {6eb75c5f-b356-43d7-b9f0-d8a8d0cfd856}, !- Exhaust Air Inlet Node
  {79efe032-1068-496b-a82e-5071c8739c75}, !- Exhaust Air Outlet Node
  97.40712066944,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {db43445c-048b-4fee-adb9-be65bafd50da}, !- Handle
  Node 896,                               !- Name
  {4727bf0e-e243-4598-85ef-4291892bbe08}, !- Inlet Port
  {f2852639-3c1c-41ce-8c83-8135e09bab6a}; !- Outlet Port

OS:Connection,
  {c07bc46a-f95e-41a6-b9a8-0b02a7874ad1}, !- Handle
  {bbbd0cf4-3ff8-4f4e-abb6-7fb9987be6ad}, !- Source Object
  3,                                      !- Outlet Port
  {28bbad5a-e9c6-41ac-8ab8-2325a98084cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4727bf0e-e243-4598-85ef-4291892bbe08}, !- Handle
  {28bbad5a-e9c6-41ac-8ab8-2325a98084cc}, !- Source Object
  13,                                     !- Outlet Port
  {db43445c-048b-4fee-adb9-be65bafd50da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2852639-3c1c-41ce-8c83-8135e09bab6a}, !- Handle
  {db43445c-048b-4fee-adb9-be65bafd50da}, !- Source Object
  3,                                      !- Outlet Port
  {cebefe38-f8f1-421f-9fd6-1a238e7ea74e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e433825-aeb0-43a3-af99-77d03c536755}, !- Handle
  Node 897,                               !- Name
  {3857a5e8-c581-4b65-b8bb-ee7cefc10d50}, !- Inlet Port
  {6eb75c5f-b356-43d7-b9f0-d8a8d0cfd856}; !- Outlet Port

OS:Connection,
  {3857a5e8-c581-4b65-b8bb-ee7cefc10d50}, !- Handle
  {cebefe38-f8f1-421f-9fd6-1a238e7ea74e}, !- Source Object
  7,                                      !- Outlet Port
  {2e433825-aeb0-43a3-af99-77d03c536755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb75c5f-b356-43d7-b9f0-d8a8d0cfd856}, !- Handle
  {2e433825-aeb0-43a3-af99-77d03c536755}, !- Source Object
  3,                                      !- Outlet Port
  {28bbad5a-e9c6-41ac-8ab8-2325a98084cc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {79efe032-1068-496b-a82e-5071c8739c75}, !- Handle
  {28bbad5a-e9c6-41ac-8ab8-2325a98084cc}, !- Source Object
  15,                                     !- Outlet Port
  {96da2450-2ecf-444a-9210-e93d45045ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8312c977-cd4d-4387-b764-2efa652f7778}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ccb1ffb4-8e1e-414d-a462-224b4777578f}, !- Reference Setpoint Node Name
  {ccb1ffb4-8e1e-414d-a462-224b4777578f}, !- Mixed Air Stream Node Name
  {bbbd0cf4-3ff8-4f4e-abb6-7fb9987be6ad}, !- Outdoor Air Stream Node Name
  {f5b0478c-f308-45b9-949e-67f24d954b56}, !- Return Air Stream Node Name
  {db43445c-048b-4fee-adb9-be65bafd50da}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {957d3e32-4b30-4fb8-a591-d1ef8f4273d3}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b2d10e4e-682b-4771-9c77-b561dbf2c562}, !- Control Zone or Zone List Name
  {adac4af5-7a6f-43e3-95e0-e28bfd108209}, !- Cooling Control Zone or Zone List Name
  {79eda082-4396-4824-8fc6-5d719de42d5f}, !- Heating Control Zone or Zone List Name
  {4267641c-e149-4907-99bd-310009b4f333}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2d10e4e-682b-4771-9c77-b561dbf2c562}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {adac4af5-7a6f-43e3-95e0-e28bfd108209}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79eda082-4396-4824-8fc6-5d719de42d5f}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4267641c-e149-4907-99bd-310009b4f333}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {042dd93e-1f34-426d-b4f2-6817f3e87967}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {1c17c664-3b34-479a-9581-3d303bc739c9}, !- Default Day Schedule Name
  {9c7cd546-7e43-4fa7-8867-25b9b73dd1bf}, !- Summer Design Day Schedule Name
  {fc2fdd46-a8aa-493f-b5a5-05d06e7da736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c17c664-3b34-479a-9581-3d303bc739c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7f5dfe7-6ae4-47c5-a2d7-66caa6f18fc3}, !- Handle
  {042dd93e-1f34-426d-b4f2-6817f3e87967}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26022304832713766,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da0a472e-0c33-4f30-bf1e-091451fc623b}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc2fdd46-a8aa-493f-b5a5-05d06e7da736}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a0fa064-e5ea-4690-ae79-937862177844}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c7cd546-7e43-4fa7-8867-25b9b73dd1bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7ef16ed-2435-424a-bef1-1cd17fe594c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {042dd93e-1f34-426d-b4f2-6817f3e87967}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f74ceca-44e1-47f8-8db8-4f822fe53b29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f74ceca-44e1-47f8-8db8-4f822fe53b29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1353d22a-b79e-478b-9b31-d8c35ac95a57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0bd55488-bb07-41c5-bb35-a08f08519d4c}, !- Supply Air Inlet Node
  {3b8a4114-e0ca-4681-a61e-516b8ad8f999}, !- Supply Air Outlet Node
  {80a8ccd2-99a7-456f-bc1b-f6fc09d331ac}, !- Exhaust Air Inlet Node
  {cb61079c-a95f-43df-bf3d-795305b1bfb3}, !- Exhaust Air Outlet Node
  54.740712066944,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8f80f2f6-e1a7-4d66-b478-711a37a5d0e7}, !- Handle
  Node 898,                               !- Name
  {3b8a4114-e0ca-4681-a61e-516b8ad8f999}, !- Inlet Port
  {cf3aaaaf-552f-448e-90d3-36002a316ec8}; !- Outlet Port

OS:Connection,
  {0bd55488-bb07-41c5-bb35-a08f08519d4c}, !- Handle
  {7b695e58-759f-4889-afff-19075bec5754}, !- Source Object
  3,                                      !- Outlet Port
  {1353d22a-b79e-478b-9b31-d8c35ac95a57}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3b8a4114-e0ca-4681-a61e-516b8ad8f999}, !- Handle
  {1353d22a-b79e-478b-9b31-d8c35ac95a57}, !- Source Object
  13,                                     !- Outlet Port
  {8f80f2f6-e1a7-4d66-b478-711a37a5d0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3aaaaf-552f-448e-90d3-36002a316ec8}, !- Handle
  {8f80f2f6-e1a7-4d66-b478-711a37a5d0e7}, !- Source Object
  3,                                      !- Outlet Port
  {66d8b30a-0e23-4b16-9a8f-acd560e5e983}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69ab92e8-df1c-4c33-8ba7-83afca481de6}, !- Handle
  Node 899,                               !- Name
  {ef634306-2ac7-419e-b1dc-d9353cbbe4b8}, !- Inlet Port
  {80a8ccd2-99a7-456f-bc1b-f6fc09d331ac}; !- Outlet Port

OS:Connection,
  {ef634306-2ac7-419e-b1dc-d9353cbbe4b8}, !- Handle
  {66d8b30a-0e23-4b16-9a8f-acd560e5e983}, !- Source Object
  7,                                      !- Outlet Port
  {69ab92e8-df1c-4c33-8ba7-83afca481de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a8ccd2-99a7-456f-bc1b-f6fc09d331ac}, !- Handle
  {69ab92e8-df1c-4c33-8ba7-83afca481de6}, !- Source Object
  3,                                      !- Outlet Port
  {1353d22a-b79e-478b-9b31-d8c35ac95a57}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cb61079c-a95f-43df-bf3d-795305b1bfb3}, !- Handle
  {1353d22a-b79e-478b-9b31-d8c35ac95a57}, !- Source Object
  15,                                     !- Outlet Port
  {acb3bdf6-63fb-4426-b971-9118654bbee2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7342c068-768b-43d3-9198-ea57de7d3f48}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4efeee25-1592-4567-a676-03e9773c1753}, !- Reference Setpoint Node Name
  {4efeee25-1592-4567-a676-03e9773c1753}, !- Mixed Air Stream Node Name
  {7b695e58-759f-4889-afff-19075bec5754}, !- Outdoor Air Stream Node Name
  {4b2be6d9-3802-4eb6-9542-405c2cca67bc}, !- Return Air Stream Node Name
  {8f80f2f6-e1a7-4d66-b478-711a37a5d0e7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a716f475-3572-4772-b189-44cf61ff90c0}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8e8aaa0e-b652-45db-adce-2ada61e94148}, !- Control Zone or Zone List Name
  {5da04e57-8f61-4e09-ba8c-60cec61b49b9}, !- Cooling Control Zone or Zone List Name
  {c6aeae2f-fcf3-4fb4-bc9a-0bf59a7f8657}, !- Heating Control Zone or Zone List Name
  {f5d22bc5-9fb5-4ff3-be9d-2062d4d624f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e8aaa0e-b652-45db-adce-2ada61e94148}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {5da04e57-8f61-4e09-ba8c-60cec61b49b9}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6aeae2f-fcf3-4fb4-bc9a-0bf59a7f8657}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5d22bc5-9fb5-4ff3-be9d-2062d4d624f7}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {274746cf-16dd-4143-a607-74f026c195c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {83b08dd4-6724-4804-acd9-f0057c98bd0b}, !- Default Day Schedule Name
  {a7a8dd4c-69fd-40a3-bc04-7f04a22ac27d}, !- Summer Design Day Schedule Name
  {14f35da3-bc2e-4602-bc1e-47413052f48d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83b08dd4-6724-4804-acd9-f0057c98bd0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b2704a99-ce12-4258-b862-05bcd0cf4453}, !- Handle
  {274746cf-16dd-4143-a607-74f026c195c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2267657992565075,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9d50500-0be0-4984-badc-02eee74e0a28}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14f35da3-bc2e-4602-bc1e-47413052f48d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1116a5a-ba9b-445d-88f3-bd4524bd4282}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7a8dd4c-69fd-40a3-bc04-7f04a22ac27d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ce06f889-d584-458d-a1e4-bb7697f28c5c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {067bdbf4-411d-4e37-ae0c-9b1bb6d2e744}, !- Supply Air Inlet Node
  {14e491bf-b756-4222-98bb-9e7f3f8439a9}, !- Supply Air Outlet Node
  {d0ee234a-9752-4620-9a00-d480b4e40f02}, !- Exhaust Air Inlet Node
  {47239ccf-cb9a-49af-964d-e0d7f997c1a3}, !- Exhaust Air Outlet Node
  276.87693463232,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2cf70c5a-1605-4143-b0fb-b1949b73248d}, !- Handle
  Node 900,                               !- Name
  {14e491bf-b756-4222-98bb-9e7f3f8439a9}, !- Inlet Port
  {bdd04c79-7e79-4e9b-be27-b392f9af78b4}; !- Outlet Port

OS:Connection,
  {067bdbf4-411d-4e37-ae0c-9b1bb6d2e744}, !- Handle
  {a696015f-3b40-4a95-9030-d09200499dcd}, !- Source Object
  3,                                      !- Outlet Port
  {ce06f889-d584-458d-a1e4-bb7697f28c5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {14e491bf-b756-4222-98bb-9e7f3f8439a9}, !- Handle
  {ce06f889-d584-458d-a1e4-bb7697f28c5c}, !- Source Object
  13,                                     !- Outlet Port
  {2cf70c5a-1605-4143-b0fb-b1949b73248d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd04c79-7e79-4e9b-be27-b392f9af78b4}, !- Handle
  {2cf70c5a-1605-4143-b0fb-b1949b73248d}, !- Source Object
  3,                                      !- Outlet Port
  {6e4e9e9f-b0fe-41bf-bf03-47a2b5dc3077}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1fbcd5f-9e9d-4b9a-8e20-b86df013d4bd}, !- Handle
  Node 901,                               !- Name
  {792a1950-9ad5-4326-a7b0-e71ad82507de}, !- Inlet Port
  {d0ee234a-9752-4620-9a00-d480b4e40f02}; !- Outlet Port

OS:Connection,
  {792a1950-9ad5-4326-a7b0-e71ad82507de}, !- Handle
  {6e4e9e9f-b0fe-41bf-bf03-47a2b5dc3077}, !- Source Object
  7,                                      !- Outlet Port
  {f1fbcd5f-9e9d-4b9a-8e20-b86df013d4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ee234a-9752-4620-9a00-d480b4e40f02}, !- Handle
  {f1fbcd5f-9e9d-4b9a-8e20-b86df013d4bd}, !- Source Object
  3,                                      !- Outlet Port
  {ce06f889-d584-458d-a1e4-bb7697f28c5c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {47239ccf-cb9a-49af-964d-e0d7f997c1a3}, !- Handle
  {ce06f889-d584-458d-a1e4-bb7697f28c5c}, !- Source Object
  15,                                     !- Outlet Port
  {afe6fe9b-4c24-4c6f-b32a-4ade866ae774}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e516be9f-8d2e-401b-9456-2635bac60037}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {47ae6b37-83ee-4211-8f18-59b7019cfdb0}, !- Reference Setpoint Node Name
  {47ae6b37-83ee-4211-8f18-59b7019cfdb0}, !- Mixed Air Stream Node Name
  {a696015f-3b40-4a95-9030-d09200499dcd}, !- Outdoor Air Stream Node Name
  {bf4757e2-12af-49e8-9dd7-49aa385f0295}, !- Return Air Stream Node Name
  {2cf70c5a-1605-4143-b0fb-b1949b73248d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9a0b2c2e-d993-4401-8e0e-5b7d350b8908}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71dbbfee-3170-481c-bcbc-252b6df47819}, !- Control Zone or Zone List Name
  {1505cd3b-a869-40f4-bfff-0f0f25584ef1}, !- Cooling Control Zone or Zone List Name
  {c83c9647-026a-45c7-9a93-5c1585736d22}, !- Heating Control Zone or Zone List Name
  {ca66c423-92f6-49c8-8a65-9de2a3185b61}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71dbbfee-3170-481c-bcbc-252b6df47819}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {1505cd3b-a869-40f4-bfff-0f0f25584ef1}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c83c9647-026a-45c7-9a93-5c1585736d22}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca66c423-92f6-49c8-8a65-9de2a3185b61}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d86059f4-6ed5-483f-8e50-17c0fd7522ce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {e1000d28-2396-4f51-b0f2-0f9dd4c97387}, !- Default Day Schedule Name
  {8f9e0363-f6f8-40bf-815f-e3e4ba6b6398}, !- Summer Design Day Schedule Name
  {9cb57d7c-f8f4-459c-939b-7ad80ee921f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1000d28-2396-4f51-b0f2-0f9dd4c97387}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6c468720-962c-4247-9ba6-5b8a3c3bfe34}, !- Handle
  {d86059f4-6ed5-483f-8e50-17c0fd7522ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806697,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4bdf4838-d06c-42a6-8ff0-6759fa314f4c}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cb57d7c-f8f4-459c-939b-7ad80ee921f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3e998ea-2396-4aea-93d3-eb2df5825b2e}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f9e0363-f6f8-40bf-815f-e3e4ba6b6398}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff090d31-418e-4b5b-b38b-fac504afeb1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {d86059f4-6ed5-483f-8e50-17c0fd7522ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65c5c9b1-a109-4e44-8d4a-de7dc8f389f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65c5c9b1-a109-4e44-8d4a-de7dc8f389f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6066f662-f6cb-4499-b189-0f4fb60252de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9cf77e75-c8a0-4ad6-9dc8-45b9d4e7abbe}, !- Supply Air Inlet Node
  {bac8153d-cda0-4be9-a325-6da0ca280cea}, !- Supply Air Outlet Node
  {07a001b8-14df-442f-bb01-b9f848ee4082}, !- Exhaust Air Inlet Node
  {cabdd2bb-9036-489a-aa5d-e437c3d623d9}, !- Exhaust Air Outlet Node
  98.3552630828288,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {99ba124f-1d8b-4a21-a77f-aaf61f18a629}, !- Handle
  Node 902,                               !- Name
  {bac8153d-cda0-4be9-a325-6da0ca280cea}, !- Inlet Port
  {f65441bf-40c3-461e-b980-25bb9b17bce1}; !- Outlet Port

OS:Connection,
  {9cf77e75-c8a0-4ad6-9dc8-45b9d4e7abbe}, !- Handle
  {a0204366-a9eb-4b44-9309-68b6f8dc8441}, !- Source Object
  3,                                      !- Outlet Port
  {6066f662-f6cb-4499-b189-0f4fb60252de}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bac8153d-cda0-4be9-a325-6da0ca280cea}, !- Handle
  {6066f662-f6cb-4499-b189-0f4fb60252de}, !- Source Object
  13,                                     !- Outlet Port
  {99ba124f-1d8b-4a21-a77f-aaf61f18a629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65441bf-40c3-461e-b980-25bb9b17bce1}, !- Handle
  {99ba124f-1d8b-4a21-a77f-aaf61f18a629}, !- Source Object
  3,                                      !- Outlet Port
  {9bb8fe86-2369-4eeb-9f06-6207d73a0329}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c91b35e-2d2f-4e21-a2fc-443da1bb374a}, !- Handle
  Node 903,                               !- Name
  {963693b0-0dbd-48ed-8006-0670211db6db}, !- Inlet Port
  {07a001b8-14df-442f-bb01-b9f848ee4082}; !- Outlet Port

OS:Connection,
  {963693b0-0dbd-48ed-8006-0670211db6db}, !- Handle
  {9bb8fe86-2369-4eeb-9f06-6207d73a0329}, !- Source Object
  7,                                      !- Outlet Port
  {6c91b35e-2d2f-4e21-a2fc-443da1bb374a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a001b8-14df-442f-bb01-b9f848ee4082}, !- Handle
  {6c91b35e-2d2f-4e21-a2fc-443da1bb374a}, !- Source Object
  3,                                      !- Outlet Port
  {6066f662-f6cb-4499-b189-0f4fb60252de}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cabdd2bb-9036-489a-aa5d-e437c3d623d9}, !- Handle
  {6066f662-f6cb-4499-b189-0f4fb60252de}, !- Source Object
  15,                                     !- Outlet Port
  {9e18794d-30b5-4bfb-a0e1-ad1bfbd6fc20}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2a68d173-11bc-4591-bcbb-0a3d38462c7c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f475799f-86af-4234-b065-c5a175af493d}, !- Reference Setpoint Node Name
  {f475799f-86af-4234-b065-c5a175af493d}, !- Mixed Air Stream Node Name
  {a0204366-a9eb-4b44-9309-68b6f8dc8441}, !- Outdoor Air Stream Node Name
  {ae16e2e7-2c11-4b1d-af70-7aa980425bec}, !- Return Air Stream Node Name
  {99ba124f-1d8b-4a21-a77f-aaf61f18a629}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {448f81a9-6c02-4a67-9b32-202420a1943e}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9933dbef-e255-47b6-a373-3eeffc455fc0}, !- Control Zone or Zone List Name
  {975bfdd1-1574-4a8c-8216-5f1d7b20ddee}, !- Cooling Control Zone or Zone List Name
  {ee73f16f-2535-4ad8-ac67-892abe2508a9}, !- Heating Control Zone or Zone List Name
  {9016f93e-a34c-497a-93be-f5ae138b4d5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9933dbef-e255-47b6-a373-3eeffc455fc0}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {975bfdd1-1574-4a8c-8216-5f1d7b20ddee}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee73f16f-2535-4ad8-ac67-892abe2508a9}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9016f93e-a34c-497a-93be-f5ae138b4d5f}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b50bf172-8380-445e-9e10-e8e6b00f850c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {7fd53a10-4847-4599-9c86-dbb5bfbf7352}, !- Default Day Schedule Name
  {e1ab1f1e-29cc-42f9-b511-d68d98a549cb}, !- Summer Design Day Schedule Name
  {60fbdf9a-fec6-4caf-93b7-ba199bd29646}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fd53a10-4847-4599-9c86-dbb5bfbf7352}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {65ea679e-6f1a-4471-b559-a89b3dcd19fe}, !- Handle
  {b50bf172-8380-445e-9e10-e8e6b00f850c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8550185873605978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41d29212-629e-46fc-8705-0ef3a81dc7a5}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60fbdf9a-fec6-4caf-93b7-ba199bd29646}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b8a4cd1-0669-4714-b330-192578eb5e41}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1ab1f1e-29cc-42f9-b511-d68d98a549cb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0625729e-abe7-45ef-b4c9-ac302c0e3138}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {b50bf172-8380-445e-9e10-e8e6b00f850c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a14830b-e967-487f-8840-5d5b527436f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a14830b-e967-487f-8840-5d5b527436f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a6e89d2-2520-4a4b-935f-bfcb741d4188}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a0c613d6-dd26-43c5-8752-fe9963924390}, !- Supply Air Inlet Node
  {76ea9999-a179-4cf1-b3d8-c3c0b2bd2a4e}, !- Supply Air Outlet Node
  {2e09289b-a414-46b2-ad68-6a955d31841b}, !- Exhaust Air Inlet Node
  {bebd4cda-3a73-4755-a473-63b727941433}, !- Exhaust Air Outlet Node
  177.999225807488,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e045e322-d7b8-4f7f-a4a4-61b75f4a904d}, !- Handle
  Node 904,                               !- Name
  {76ea9999-a179-4cf1-b3d8-c3c0b2bd2a4e}, !- Inlet Port
  {9a974051-50b2-4814-97cc-c911d52d64b2}; !- Outlet Port

OS:Connection,
  {a0c613d6-dd26-43c5-8752-fe9963924390}, !- Handle
  {877c6d7a-52f2-4892-a2ad-ce7de821ea9f}, !- Source Object
  3,                                      !- Outlet Port
  {1a6e89d2-2520-4a4b-935f-bfcb741d4188}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {76ea9999-a179-4cf1-b3d8-c3c0b2bd2a4e}, !- Handle
  {1a6e89d2-2520-4a4b-935f-bfcb741d4188}, !- Source Object
  13,                                     !- Outlet Port
  {e045e322-d7b8-4f7f-a4a4-61b75f4a904d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a974051-50b2-4814-97cc-c911d52d64b2}, !- Handle
  {e045e322-d7b8-4f7f-a4a4-61b75f4a904d}, !- Source Object
  3,                                      !- Outlet Port
  {bb64da82-8861-4b81-8dbc-808e01750e8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {546e4800-90a8-4a01-bc33-86cbde928fb7}, !- Handle
  Node 905,                               !- Name
  {8027a03d-b1b1-4caf-b029-cf7d771427f9}, !- Inlet Port
  {2e09289b-a414-46b2-ad68-6a955d31841b}; !- Outlet Port

OS:Connection,
  {8027a03d-b1b1-4caf-b029-cf7d771427f9}, !- Handle
  {bb64da82-8861-4b81-8dbc-808e01750e8e}, !- Source Object
  7,                                      !- Outlet Port
  {546e4800-90a8-4a01-bc33-86cbde928fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e09289b-a414-46b2-ad68-6a955d31841b}, !- Handle
  {546e4800-90a8-4a01-bc33-86cbde928fb7}, !- Source Object
  3,                                      !- Outlet Port
  {1a6e89d2-2520-4a4b-935f-bfcb741d4188}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bebd4cda-3a73-4755-a473-63b727941433}, !- Handle
  {1a6e89d2-2520-4a4b-935f-bfcb741d4188}, !- Source Object
  15,                                     !- Outlet Port
  {f2cbaddd-34f7-483f-9f33-c2514335ce44}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0e9567e2-9fb4-4fd2-9ae9-496bcced099b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7a8e1acf-0af2-4d0e-920a-aa27e093d7d3}, !- Reference Setpoint Node Name
  {7a8e1acf-0af2-4d0e-920a-aa27e093d7d3}, !- Mixed Air Stream Node Name
  {877c6d7a-52f2-4892-a2ad-ce7de821ea9f}, !- Outdoor Air Stream Node Name
  {74fab50c-564a-4930-a979-f542cddc36ae}, !- Return Air Stream Node Name
  {e045e322-d7b8-4f7f-a4a4-61b75f4a904d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bc859296-236d-4868-b78c-ea1be5623389}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {37eb23a8-ab27-4426-bfcf-1890fae4c9c7}, !- Control Zone or Zone List Name
  {38e40a8c-c8ff-4aa8-a4f1-320222160b96}, !- Cooling Control Zone or Zone List Name
  {1dd81117-489f-424e-92d8-8dabd5ae1d41}, !- Heating Control Zone or Zone List Name
  {37278953-cdf2-48b0-b3c3-7043e842acd3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {37eb23a8-ab27-4426-bfcf-1890fae4c9c7}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {38e40a8c-c8ff-4aa8-a4f1-320222160b96}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1dd81117-489f-424e-92d8-8dabd5ae1d41}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37278953-cdf2-48b0-b3c3-7043e842acd3}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {c9de4522-c69e-4881-961f-95ea90df0c29}, !- Default Day Schedule Name
  {6a4602b2-f1ec-4aed-b2c9-56cc11c62dfa}, !- Summer Design Day Schedule Name
  {d9ac955d-a7c0-4e05-8af1-ae735129adbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9de4522-c69e-4881-961f-95ea90df0c29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {270989cd-1308-4064-ad01-f4fcdd6c0a79}, !- Handle
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2453531598513159,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {276a9147-f804-453e-bb43-dadf33d76391}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9ac955d-a7c0-4e05-8af1-ae735129adbb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5db54292-8885-4198-aac5-ac0deba0bfe0}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a4602b2-f1ec-4aed-b2c9-56cc11c62dfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {515f8e54-1e72-4849-95d8-6751244b3406}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {4f1a9064-d7b7-49cd-9dd3-afbdb668f209}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c440d29-d26d-4cc6-bb74-dfba51964d33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c440d29-d26d-4cc6-bb74-dfba51964d33}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4a7b49c9-b76a-472e-9634-e47e20872302}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {23692788-5277-4eec-93a6-1ec419f99144}, !- Supply Air Inlet Node
  {1ba24fd6-3bfc-4cbe-b684-9e497b4864ae}, !- Supply Air Outlet Node
  {824271fa-48b3-497a-8ff3-ba20a89d5548}, !- Exhaust Air Inlet Node
  {477b6ff8-cdb9-47d4-ad81-70b380f97c13}, !- Exhaust Air Outlet Node
  135.332817204992,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {08644b45-7f72-40fe-9753-9e55f474c9a1}, !- Handle
  Node 906,                               !- Name
  {1ba24fd6-3bfc-4cbe-b684-9e497b4864ae}, !- Inlet Port
  {c386886a-35b0-4018-b15c-60f8e9daf781}; !- Outlet Port

OS:Connection,
  {23692788-5277-4eec-93a6-1ec419f99144}, !- Handle
  {e5df2e9f-cec9-42f3-8f4f-03f7d5fda35c}, !- Source Object
  3,                                      !- Outlet Port
  {4a7b49c9-b76a-472e-9634-e47e20872302}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1ba24fd6-3bfc-4cbe-b684-9e497b4864ae}, !- Handle
  {4a7b49c9-b76a-472e-9634-e47e20872302}, !- Source Object
  13,                                     !- Outlet Port
  {08644b45-7f72-40fe-9753-9e55f474c9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c386886a-35b0-4018-b15c-60f8e9daf781}, !- Handle
  {08644b45-7f72-40fe-9753-9e55f474c9a1}, !- Source Object
  3,                                      !- Outlet Port
  {c20f372d-f84e-4a6b-9ff1-2096a5ab3980}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d1a1c14-7ade-49b4-89c9-8a7355936084}, !- Handle
  Node 907,                               !- Name
  {25da8868-b1a0-45a4-a9be-895200fc2d13}, !- Inlet Port
  {824271fa-48b3-497a-8ff3-ba20a89d5548}; !- Outlet Port

OS:Connection,
  {25da8868-b1a0-45a4-a9be-895200fc2d13}, !- Handle
  {c20f372d-f84e-4a6b-9ff1-2096a5ab3980}, !- Source Object
  7,                                      !- Outlet Port
  {4d1a1c14-7ade-49b4-89c9-8a7355936084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824271fa-48b3-497a-8ff3-ba20a89d5548}, !- Handle
  {4d1a1c14-7ade-49b4-89c9-8a7355936084}, !- Source Object
  3,                                      !- Outlet Port
  {4a7b49c9-b76a-472e-9634-e47e20872302}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {477b6ff8-cdb9-47d4-ad81-70b380f97c13}, !- Handle
  {4a7b49c9-b76a-472e-9634-e47e20872302}, !- Source Object
  15,                                     !- Outlet Port
  {8f53c207-69f8-4db8-8544-17126dfa48fc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9ec5dfad-af25-4feb-bb25-f7bb82fd415b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5de27fb5-8172-4155-9055-07fa3c09d06f}, !- Reference Setpoint Node Name
  {5de27fb5-8172-4155-9055-07fa3c09d06f}, !- Mixed Air Stream Node Name
  {e5df2e9f-cec9-42f3-8f4f-03f7d5fda35c}, !- Outdoor Air Stream Node Name
  {23ea9b4f-b28a-4082-9155-56dbf3942b2e}, !- Return Air Stream Node Name
  {08644b45-7f72-40fe-9753-9e55f474c9a1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {96cd46c3-549a-44df-9c0b-704d2e921797}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e942ce63-88bb-4cd1-9222-960726aa118b}, !- Control Zone or Zone List Name
  {38a8bbb1-ecc5-4131-b7aa-e22cd059eddb}, !- Cooling Control Zone or Zone List Name
  {f05c025a-d390-4a81-bfc0-e0a756871f1b}, !- Heating Control Zone or Zone List Name
  {d6271bbc-e347-4af9-bc65-d314be165995}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e942ce63-88bb-4cd1-9222-960726aa118b}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {38a8bbb1-ecc5-4131-b7aa-e22cd059eddb}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f05c025a-d390-4a81-bfc0-e0a756871f1b}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6271bbc-e347-4af9-bc65-d314be165995}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {be31e4ec-ebeb-4ba6-9676-40c84d07b5ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {dde2de14-85f7-4f53-baf5-3830ae435fe8}, !- Default Day Schedule Name
  {c88a3060-6d8a-41eb-b7b8-47795237381a}, !- Summer Design Day Schedule Name
  {0fc3bc68-5290-4fa8-9268-3dbc16d604c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dde2de14-85f7-4f53-baf5-3830ae435fe8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c74b9d84-2e98-4135-8b89-b832e6513a80}, !- Handle
  {be31e4ec-ebeb-4ba6-9676-40c84d07b5ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3243494423791828,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e201b5d0-5e62-474b-a438-8af3861cc0c9}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fc3bc68-5290-4fa8-9268-3dbc16d604c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {049de3e4-be3a-4135-9e89-17f4a1d8ea74}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c88a3060-6d8a-41eb-b7b8-47795237381a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f65fb613-7c39-427c-83ef-f80dd78bcb42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {91e9a37c-1023-47ff-b488-d7b0ac4aa70c}, !- Supply Air Inlet Node
  {1cfb420b-da0b-487e-a3ce-769a7e337657}, !- Supply Air Outlet Node
  {54526bb3-009f-45fe-a0f8-60d1827d8975}, !- Exhaust Air Inlet Node
  {4d51579b-22b9-4f62-8a41-091ca6b1ad6d}, !- Exhaust Air Outlet Node
  107.904411674816,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e7df1d19-8f3e-417d-b1a4-585b68b35f8d}, !- Handle
  Node 908,                               !- Name
  {1cfb420b-da0b-487e-a3ce-769a7e337657}, !- Inlet Port
  {1b4515f9-1f78-4ec5-b2f9-0e8b8ee983c2}; !- Outlet Port

OS:Connection,
  {91e9a37c-1023-47ff-b488-d7b0ac4aa70c}, !- Handle
  {38a087be-5a37-40b9-865e-ea05b26aff6b}, !- Source Object
  3,                                      !- Outlet Port
  {f65fb613-7c39-427c-83ef-f80dd78bcb42}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1cfb420b-da0b-487e-a3ce-769a7e337657}, !- Handle
  {f65fb613-7c39-427c-83ef-f80dd78bcb42}, !- Source Object
  13,                                     !- Outlet Port
  {e7df1d19-8f3e-417d-b1a4-585b68b35f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4515f9-1f78-4ec5-b2f9-0e8b8ee983c2}, !- Handle
  {e7df1d19-8f3e-417d-b1a4-585b68b35f8d}, !- Source Object
  3,                                      !- Outlet Port
  {4675a0ce-2627-4b30-ac7a-d8bd4b062c84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e0ea899-9b32-4beb-bd36-efee06cb8b43}, !- Handle
  Node 909,                               !- Name
  {a4a777a5-7a6c-42a2-8149-1d777958accb}, !- Inlet Port
  {54526bb3-009f-45fe-a0f8-60d1827d8975}; !- Outlet Port

OS:Connection,
  {a4a777a5-7a6c-42a2-8149-1d777958accb}, !- Handle
  {4675a0ce-2627-4b30-ac7a-d8bd4b062c84}, !- Source Object
  7,                                      !- Outlet Port
  {2e0ea899-9b32-4beb-bd36-efee06cb8b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54526bb3-009f-45fe-a0f8-60d1827d8975}, !- Handle
  {2e0ea899-9b32-4beb-bd36-efee06cb8b43}, !- Source Object
  3,                                      !- Outlet Port
  {f65fb613-7c39-427c-83ef-f80dd78bcb42}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4d51579b-22b9-4f62-8a41-091ca6b1ad6d}, !- Handle
  {f65fb613-7c39-427c-83ef-f80dd78bcb42}, !- Source Object
  15,                                     !- Outlet Port
  {ce7e24b3-0c22-4891-8ce7-6a85fa1661b3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {66b41db0-2721-40e8-a40a-c30410198247}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a651e5e3-fd55-4c4a-ba20-ce333eac5aef}, !- Reference Setpoint Node Name
  {a651e5e3-fd55-4c4a-ba20-ce333eac5aef}, !- Mixed Air Stream Node Name
  {38a087be-5a37-40b9-865e-ea05b26aff6b}, !- Outdoor Air Stream Node Name
  {79cfbbe6-0dba-4f26-8bd0-85da94932185}, !- Return Air Stream Node Name
  {e7df1d19-8f3e-417d-b1a4-585b68b35f8d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2708f4c1-706d-463c-bdbc-e2cebfbfa2f5}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {76dcbde7-dce0-455c-8d3e-480bf036576b}, !- Control Zone or Zone List Name
  {6f57b1f3-665c-46b9-b387-70bb506f3fbd}, !- Cooling Control Zone or Zone List Name
  {5a77f980-b87c-4985-9ba5-88241d8f1188}, !- Heating Control Zone or Zone List Name
  {0aae5b43-3a74-441f-aa8a-07e3caf218ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76dcbde7-dce0-455c-8d3e-480bf036576b}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {6f57b1f3-665c-46b9-b387-70bb506f3fbd}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5a77f980-b87c-4985-9ba5-88241d8f1188}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0aae5b43-3a74-441f-aa8a-07e3caf218ad}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f56c8c1d-af03-45c6-8759-c872c8fe699c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {e7eed811-d1f4-475c-be94-a63f46e69ba2}, !- Default Day Schedule Name
  {7232103d-5482-4669-a8d5-99f6b7efd298}, !- Summer Design Day Schedule Name
  {d137cf7a-f6d2-4c57-9b8c-4d1ed674af5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7eed811-d1f4-475c-be94-a63f46e69ba2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fc3aea52-05e9-49a1-ab11-0cfb0f1bd383}, !- Handle
  {f56c8c1d-af03-45c6-8759-c872c8fe699c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4473358116480806,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35df5cf0-cd70-480a-b560-fd8593f892f9}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d137cf7a-f6d2-4c57-9b8c-4d1ed674af5d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eda7c4c6-3c61-409e-ace0-d89846645b62}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7232103d-5482-4669-a8d5-99f6b7efd298}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d24f1dfa-fba3-46da-8d97-5f7e14cc8eef}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {f56c8c1d-af03-45c6-8759-c872c8fe699c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71345735-8977-491d-be8b-8d0c2559cc9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71345735-8977-491d-be8b-8d0c2559cc9b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dbe0cded-5bb9-4ce2-8192-f8f60094cf6d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c17750de-427e-4d8e-9b18-060f93196514}, !- Supply Air Inlet Node
  {dcfd8408-dcd0-4c4f-b036-234af537a1cb}, !- Supply Air Outlet Node
  {9260d68a-9324-4395-b772-5dd6da4b7c4e}, !- Exhaust Air Inlet Node
  {646eda85-b312-4703-bcc8-76080b785c8e}, !- Exhaust Air Outlet Node
  451.26741423776,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5f78e676-a721-4c3e-a554-47216f9dd8f1}, !- Handle
  Node 910,                               !- Name
  {dcfd8408-dcd0-4c4f-b036-234af537a1cb}, !- Inlet Port
  {3f166239-1ae8-4d8f-a6db-8c41a7153351}; !- Outlet Port

OS:Connection,
  {c17750de-427e-4d8e-9b18-060f93196514}, !- Handle
  {42df45c2-8a42-4579-b770-1db22ac7606a}, !- Source Object
  3,                                      !- Outlet Port
  {dbe0cded-5bb9-4ce2-8192-f8f60094cf6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dcfd8408-dcd0-4c4f-b036-234af537a1cb}, !- Handle
  {dbe0cded-5bb9-4ce2-8192-f8f60094cf6d}, !- Source Object
  13,                                     !- Outlet Port
  {5f78e676-a721-4c3e-a554-47216f9dd8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f166239-1ae8-4d8f-a6db-8c41a7153351}, !- Handle
  {5f78e676-a721-4c3e-a554-47216f9dd8f1}, !- Source Object
  3,                                      !- Outlet Port
  {6a969ec1-9cd2-45f6-a80a-e1d1001b648b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ec19065-7cb9-430a-87f0-98e1b33a939e}, !- Handle
  Node 911,                               !- Name
  {3b924b08-e44e-40c1-a302-c8e198e5f745}, !- Inlet Port
  {9260d68a-9324-4395-b772-5dd6da4b7c4e}; !- Outlet Port

OS:Connection,
  {3b924b08-e44e-40c1-a302-c8e198e5f745}, !- Handle
  {6a969ec1-9cd2-45f6-a80a-e1d1001b648b}, !- Source Object
  7,                                      !- Outlet Port
  {0ec19065-7cb9-430a-87f0-98e1b33a939e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9260d68a-9324-4395-b772-5dd6da4b7c4e}, !- Handle
  {0ec19065-7cb9-430a-87f0-98e1b33a939e}, !- Source Object
  3,                                      !- Outlet Port
  {dbe0cded-5bb9-4ce2-8192-f8f60094cf6d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {646eda85-b312-4703-bcc8-76080b785c8e}, !- Handle
  {dbe0cded-5bb9-4ce2-8192-f8f60094cf6d}, !- Source Object
  15,                                     !- Outlet Port
  {1ea3256f-c778-4aa4-9555-0e6624bb896e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6d81ecf1-e82d-4256-b585-82cbb81bb278}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8d551974-ca83-48bb-9c92-05c06d900855}, !- Reference Setpoint Node Name
  {8d551974-ca83-48bb-9c92-05c06d900855}, !- Mixed Air Stream Node Name
  {42df45c2-8a42-4579-b770-1db22ac7606a}, !- Outdoor Air Stream Node Name
  {530f43f5-e986-4939-bb31-b62ecb5ae62b}, !- Return Air Stream Node Name
  {5f78e676-a721-4c3e-a554-47216f9dd8f1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5b01c19d-4547-41a9-a17f-62b99e6db86b}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fc5ac08f-63e9-4e43-9b1d-5a378c63a776}, !- Control Zone or Zone List Name
  {f7c6e879-d970-410e-850a-be654f6862ac}, !- Cooling Control Zone or Zone List Name
  {71ddab5c-75e4-4ea3-a0b6-c72cbc049b11}, !- Heating Control Zone or Zone List Name
  {8306adda-1c74-4037-9740-67daac7a30dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc5ac08f-63e9-4e43-9b1d-5a378c63a776}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {f7c6e879-d970-410e-850a-be654f6862ac}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71ddab5c-75e4-4ea3-a0b6-c72cbc049b11}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8306adda-1c74-4037-9740-67daac7a30dc}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7d3d1883-afc5-4c0c-9622-d0e0f4665d96}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {63e7dea8-1d2a-4d28-bad6-faac9c1d4260}, !- Default Day Schedule Name
  {8babd74a-2f1c-4419-ac83-fbbfc826ea54}, !- Summer Design Day Schedule Name
  {788fcc82-6a6d-4e05-96ab-788732c109e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63e7dea8-1d2a-4d28-bad6-faac9c1d4260}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {27902568-f0a9-4e8a-b07c-827570fb0e06}, !- Handle
  {7d3d1883-afc5-4c0c-9622-d0e0f4665d96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0223048327137692,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  19,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0845903-d983-4d8c-9ac1-2fc8092cc31c}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {788fcc82-6a6d-4e05-96ab-788732c109e0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c31303f-1c23-44b8-bae5-6e2e8be407fd}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8babd74a-2f1c-4419-ac83-fbbfc826ea54}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a64f7407-2755-476c-8df9-380c4b937ae3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {7d3d1883-afc5-4c0c-9622-d0e0f4665d96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3533218a-3bce-4f31-b5cb-81551bcb93aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3533218a-3bce-4f31-b5cb-81551bcb93aa}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fe179e7e-374d-498c-a241-d61c7513d27e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {922f258e-3b0e-4816-9679-6a748475dc32}, !- Supply Air Inlet Node
  {d45a1d30-e667-495e-9091-a55f843acb37}, !- Supply Air Outlet Node
  {6fde781a-ada6-4298-b646-124d03725193}, !- Exhaust Air Inlet Node
  {8fa7e79b-05b1-45e2-ab63-d1cf06d5fabc}, !- Exhaust Air Outlet Node
  379.140866362112,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2dcb5e6b-ca99-4888-bf4c-4335af5a39d6}, !- Handle
  Node 912,                               !- Name
  {d45a1d30-e667-495e-9091-a55f843acb37}, !- Inlet Port
  {c675b127-e418-4c87-8c0f-ca194e0fcc63}; !- Outlet Port

OS:Connection,
  {922f258e-3b0e-4816-9679-6a748475dc32}, !- Handle
  {5ffbfd0c-f128-4718-a881-3c789fd7e473}, !- Source Object
  3,                                      !- Outlet Port
  {fe179e7e-374d-498c-a241-d61c7513d27e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d45a1d30-e667-495e-9091-a55f843acb37}, !- Handle
  {fe179e7e-374d-498c-a241-d61c7513d27e}, !- Source Object
  13,                                     !- Outlet Port
  {2dcb5e6b-ca99-4888-bf4c-4335af5a39d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c675b127-e418-4c87-8c0f-ca194e0fcc63}, !- Handle
  {2dcb5e6b-ca99-4888-bf4c-4335af5a39d6}, !- Source Object
  3,                                      !- Outlet Port
  {b52955b4-c388-49b6-a975-334b178e3c7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23253054-a161-40e1-9dbd-b4c2aa990d23}, !- Handle
  Node 913,                               !- Name
  {46589ffb-4e0f-4543-ac68-c23acbec3152}, !- Inlet Port
  {6fde781a-ada6-4298-b646-124d03725193}; !- Outlet Port

OS:Connection,
  {46589ffb-4e0f-4543-ac68-c23acbec3152}, !- Handle
  {b52955b4-c388-49b6-a975-334b178e3c7a}, !- Source Object
  7,                                      !- Outlet Port
  {23253054-a161-40e1-9dbd-b4c2aa990d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fde781a-ada6-4298-b646-124d03725193}, !- Handle
  {23253054-a161-40e1-9dbd-b4c2aa990d23}, !- Source Object
  3,                                      !- Outlet Port
  {fe179e7e-374d-498c-a241-d61c7513d27e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8fa7e79b-05b1-45e2-ab63-d1cf06d5fabc}, !- Handle
  {fe179e7e-374d-498c-a241-d61c7513d27e}, !- Source Object
  15,                                     !- Outlet Port
  {856159dd-3678-4a70-aa91-765df278c997}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {72472e20-c4f0-4f7a-85b7-cc76ec86df7c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b4b3dae8-874f-4287-b427-1ed3f758bf5a}, !- Reference Setpoint Node Name
  {b4b3dae8-874f-4287-b427-1ed3f758bf5a}, !- Mixed Air Stream Node Name
  {5ffbfd0c-f128-4718-a881-3c789fd7e473}, !- Outdoor Air Stream Node Name
  {8633b72a-8c46-4002-96bf-b1b7e7c439ce}, !- Return Air Stream Node Name
  {2dcb5e6b-ca99-4888-bf4c-4335af5a39d6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ef663a7e-3fb8-4f70-b7b7-9b208b32b6e3}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {de0303ae-cfdf-4768-b3f9-cbd05d040eca}, !- Control Zone or Zone List Name
  {f6b4240d-6601-40c0-93d2-13d8551a43c4}, !- Cooling Control Zone or Zone List Name
  {9b1acd68-8a5d-4e4d-8385-1df4b03b3ab1}, !- Heating Control Zone or Zone List Name
  {49f4ae47-56c8-46f1-abee-31272e4f704f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de0303ae-cfdf-4768-b3f9-cbd05d040eca}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {f6b4240d-6601-40c0-93d2-13d8551a43c4}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b1acd68-8a5d-4e4d-8385-1df4b03b3ab1}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49f4ae47-56c8-46f1-abee-31272e4f704f}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8f9cb86f-2fe7-4b81-9efb-2d606e2ec54a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  {56b11e0c-46e3-4592-9994-f8ac4731ca4a}, !- Default Day Schedule Name
  {2454132f-ae5a-47bd-9834-5e729228e366}, !- Summer Design Day Schedule Name
  {997224ae-b8f0-4708-9b7c-397114e3f810}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56b11e0c-46e3-4592-9994-f8ac4731ca4a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {89d25872-e1da-435f-9e56-ca9ef2a2e169}, !- Handle
  {8f9cb86f-2fe7-4b81-9efb-2d606e2ec54a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.602695167286261,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  29,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54886b56-201e-4399-a0e7-29cad555f010}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {997224ae-b8f0-4708-9b7c-397114e3f810}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4a7c18a-b695-4b8c-afef-045564befe27}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2454132f-ae5a-47bd-9834-5e729228e366}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb5611e3-f540-4765-9849-36744f1cd48e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {8f9cb86f-2fe7-4b81-9efb-2d606e2ec54a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd714d8f-32d1-4339-a6ab-35afbe223fb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd714d8f-32d1-4339-a6ab-35afbe223fb5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {0c5bbca8-2ca3-4b55-91e1-1fea1b8c1806}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6dcf7d6a-49fc-40f3-9c68-72f6310035d4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6754e3b8-f780-48d2-9e49-8141197fbd5c}, !- Supply Air Inlet Node
  {54e490b2-06ca-4c68-9936-e5b1da904d0e}, !- Supply Air Outlet Node
  {badfb3c0-a17b-4076-886f-59a575b53191}, !- Exhaust Air Inlet Node
  {da107f61-b596-460e-bf88-1a9b6d2436d7}, !- Exhaust Air Outlet Node
  196.928211846214,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b5282f14-64a6-4f46-b7b4-b78c178ffd2e}, !- Handle
  Node 914,                               !- Name
  {54e490b2-06ca-4c68-9936-e5b1da904d0e}, !- Inlet Port
  {7b26a14b-9122-4324-938d-b71b506aa22e}; !- Outlet Port

OS:Connection,
  {6754e3b8-f780-48d2-9e49-8141197fbd5c}, !- Handle
  {8385881d-e6ce-4660-9fb2-2dc32abaecd7}, !- Source Object
  3,                                      !- Outlet Port
  {6dcf7d6a-49fc-40f3-9c68-72f6310035d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {54e490b2-06ca-4c68-9936-e5b1da904d0e}, !- Handle
  {6dcf7d6a-49fc-40f3-9c68-72f6310035d4}, !- Source Object
  13,                                     !- Outlet Port
  {b5282f14-64a6-4f46-b7b4-b78c178ffd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b26a14b-9122-4324-938d-b71b506aa22e}, !- Handle
  {b5282f14-64a6-4f46-b7b4-b78c178ffd2e}, !- Source Object
  3,                                      !- Outlet Port
  {407efe0e-e9b4-492b-928a-0abcbfcffd8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33ad17ac-8bde-4164-a5ac-ca9a600b231b}, !- Handle
  Node 915,                               !- Name
  {2b7b12db-4b67-47e7-966d-851841b94fff}, !- Inlet Port
  {badfb3c0-a17b-4076-886f-59a575b53191}; !- Outlet Port

OS:Connection,
  {2b7b12db-4b67-47e7-966d-851841b94fff}, !- Handle
  {407efe0e-e9b4-492b-928a-0abcbfcffd8c}, !- Source Object
  7,                                      !- Outlet Port
  {33ad17ac-8bde-4164-a5ac-ca9a600b231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badfb3c0-a17b-4076-886f-59a575b53191}, !- Handle
  {33ad17ac-8bde-4164-a5ac-ca9a600b231b}, !- Source Object
  3,                                      !- Outlet Port
  {6dcf7d6a-49fc-40f3-9c68-72f6310035d4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {da107f61-b596-460e-bf88-1a9b6d2436d7}, !- Handle
  {6dcf7d6a-49fc-40f3-9c68-72f6310035d4}, !- Source Object
  15,                                     !- Outlet Port
  {bea13741-fc76-4f52-bfb9-f61729aa7db2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {27d009a1-def2-48b7-9d78-75aaaafa26ee}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ad250784-cd73-46b5-9763-0d90460ae0d1}, !- Reference Setpoint Node Name
  {ad250784-cd73-46b5-9763-0d90460ae0d1}, !- Mixed Air Stream Node Name
  {8385881d-e6ce-4660-9fb2-2dc32abaecd7}, !- Outdoor Air Stream Node Name
  {ca22dd4d-eeca-4897-9a2c-5bf5a41c10e7}, !- Return Air Stream Node Name
  {b5282f14-64a6-4f46-b7b4-b78c178ffd2e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a10c4647-201b-451c-ad6a-811ab8413d09}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {96d4b371-a450-4f00-a338-85e8ce03d508}, !- Control Zone or Zone List Name
  {86a2e7c9-ebdf-4206-9b71-b0fa92ae617f}, !- Cooling Control Zone or Zone List Name
  {33270ef4-5b47-45ae-acf9-313936e87dde}, !- Heating Control Zone or Zone List Name
  {74010b31-de6a-4b21-9d76-da398d27a960}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96d4b371-a450-4f00-a338-85e8ce03d508}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {86a2e7c9-ebdf-4206-9b71-b0fa92ae617f}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {33270ef4-5b47-45ae-acf9-313936e87dde}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {74010b31-de6a-4b21-9d76-da398d27a960}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1bf9066d-46eb-404f-b3a3-8f6ccadaeba3}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  {bbbc050d-c71b-431a-aea2-47c096ea52aa}, !- Default Day Schedule Name
  {299bb4df-4264-4689-89f7-952bc8c943a9}, !- Summer Design Day Schedule Name
  {ea44586f-aa2e-47fa-9d35-87ec2c115573}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbbc050d-c71b-431a-aea2-47c096ea52aa}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {97b789ae-cd41-43f6-9559-f03e6b6afb18}, !- Handle
  {1bf9066d-46eb-404f-b3a3-8f6ccadaeba3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.500929368029757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c559ecd0-2161-4b46-8bfb-4f22ea52d0b0}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea44586f-aa2e-47fa-9d35-87ec2c115573}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24d45173-e26a-421d-a37c-beea1f1b7f80}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {299bb4df-4264-4689-89f7-952bc8c943a9}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ba289f5-6146-4ce9-9354-f7105f5eabae}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {1bf9066d-46eb-404f-b3a3-8f6ccadaeba3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2170965a-4e5b-497b-ae8c-5656985d3614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2170965a-4e5b-497b-ae8c-5656985d3614}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {88b1dc80-7d35-4181-bcdf-a442257266e0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3fa864c4-1102-476c-b588-681ad671387f}, !- Supply Air Inlet Node
  {e5510b86-f4fa-42d1-a83e-8abec017b97b}, !- Supply Air Outlet Node
  {132629a7-7a41-415f-8410-def24873b099}, !- Exhaust Air Inlet Node
  {2ab22069-c74c-4b54-a48d-a3346fd17016}, !- Exhaust Air Outlet Node
  224.546245859068,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f821f681-d888-4dce-b3fc-47339522891a}, !- Handle
  Node 916,                               !- Name
  {e5510b86-f4fa-42d1-a83e-8abec017b97b}, !- Inlet Port
  {7b49ff3c-3b1d-4555-a108-ea97c8d0c2c7}; !- Outlet Port

OS:Connection,
  {3fa864c4-1102-476c-b588-681ad671387f}, !- Handle
  {e3d518d5-e408-41cd-94d0-f031e01a031b}, !- Source Object
  3,                                      !- Outlet Port
  {88b1dc80-7d35-4181-bcdf-a442257266e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e5510b86-f4fa-42d1-a83e-8abec017b97b}, !- Handle
  {88b1dc80-7d35-4181-bcdf-a442257266e0}, !- Source Object
  13,                                     !- Outlet Port
  {f821f681-d888-4dce-b3fc-47339522891a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b49ff3c-3b1d-4555-a108-ea97c8d0c2c7}, !- Handle
  {f821f681-d888-4dce-b3fc-47339522891a}, !- Source Object
  3,                                      !- Outlet Port
  {23a2c990-0613-4959-8242-eaa293165a63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3da13fea-9463-4ef0-97be-7d8a9c1cc28e}, !- Handle
  Node 917,                               !- Name
  {a26f9e26-4114-4706-824b-b71f997604f5}, !- Inlet Port
  {132629a7-7a41-415f-8410-def24873b099}; !- Outlet Port

OS:Connection,
  {a26f9e26-4114-4706-824b-b71f997604f5}, !- Handle
  {23a2c990-0613-4959-8242-eaa293165a63}, !- Source Object
  7,                                      !- Outlet Port
  {3da13fea-9463-4ef0-97be-7d8a9c1cc28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132629a7-7a41-415f-8410-def24873b099}, !- Handle
  {3da13fea-9463-4ef0-97be-7d8a9c1cc28e}, !- Source Object
  3,                                      !- Outlet Port
  {88b1dc80-7d35-4181-bcdf-a442257266e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2ab22069-c74c-4b54-a48d-a3346fd17016}, !- Handle
  {88b1dc80-7d35-4181-bcdf-a442257266e0}, !- Source Object
  15,                                     !- Outlet Port
  {98a93aa3-71f7-4b81-b320-3e105e1a5a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c9724457-043b-4fe8-a5d9-ff87a30fdfb9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d9becfc8-e11d-4c6c-9654-8c76c75d263f}, !- Reference Setpoint Node Name
  {d9becfc8-e11d-4c6c-9654-8c76c75d263f}, !- Mixed Air Stream Node Name
  {e3d518d5-e408-41cd-94d0-f031e01a031b}, !- Outdoor Air Stream Node Name
  {34227f1e-f4f0-4397-b897-232042479b3f}, !- Return Air Stream Node Name
  {f821f681-d888-4dce-b3fc-47339522891a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {aedbeea7-dc3e-43dc-8afe-fd0a7a9276db}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {040b0e95-1812-4f80-9059-e8f96fa8ecac}, !- Control Zone or Zone List Name
  {34045722-254e-4ecf-982d-90ee39d5cdaf}, !- Cooling Control Zone or Zone List Name
  {ce391e48-d5df-4e3b-aefe-99963e2223ed}, !- Heating Control Zone or Zone List Name
  {f6439213-3c8b-4173-9550-914e812b9784}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {040b0e95-1812-4f80-9059-e8f96fa8ecac}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {34045722-254e-4ecf-982d-90ee39d5cdaf}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce391e48-d5df-4e3b-aefe-99963e2223ed}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f6439213-3c8b-4173-9550-914e812b9784}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {506e8c40-842c-4f01-9ff8-67c4007ad366}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  {636119a4-3c14-44ff-9e8c-4b231d44a6ba}, !- Default Day Schedule Name
  {d768dde5-8be0-4885-ac34-7fb036d7306f}, !- Summer Design Day Schedule Name
  {52e5712f-9518-4934-a905-9086509dedb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {636119a4-3c14-44ff-9e8c-4b231d44a6ba}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {99967952-c3c6-48cf-af3a-b24150e0b96f}, !- Handle
  {506e8c40-842c-4f01-9ff8-67c4007ad366}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.875464684014879,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {31aceb11-e143-42b3-997d-c17f7b98bbd4}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52e5712f-9518-4934-a905-9086509dedb9}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fd2b611-7296-4bd6-a0fe-ec5878bc0af3}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d768dde5-8be0-4885-ac34-7fb036d7306f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7878ea1f-3b4a-4385-8c29-3fc2f13930d0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {506e8c40-842c-4f01-9ff8-67c4007ad366}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7e7b26a-4500-4b9b-9395-1c88fa5a9371}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7e7b26a-4500-4b9b-9395-1c88fa5a9371}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ac1e36c8-5c74-4b1b-8d5a-42917dcb1a65}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3c655fd8-a7d6-40fd-a6c9-37ba343b9d32}, !- Supply Air Inlet Node
  {c592f8fb-6598-41df-bed2-8f31cb08d53f}, !- Supply Air Outlet Node
  {725ecb3d-f7e6-43f0-afd2-419adf437f57}, !- Exhaust Air Inlet Node
  {c8c1b613-53b2-4313-a90a-474c0894a3d2}, !- Exhaust Air Outlet Node
  191.557662318948,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1eb1ba3c-964c-4e59-8283-f9fc003cafce}, !- Handle
  Node 918,                               !- Name
  {c592f8fb-6598-41df-bed2-8f31cb08d53f}, !- Inlet Port
  {6703f0ce-28f9-4ead-a757-61d263c48226}; !- Outlet Port

OS:Connection,
  {3c655fd8-a7d6-40fd-a6c9-37ba343b9d32}, !- Handle
  {8a79b60b-fc55-4aee-9329-b7a0b603b13f}, !- Source Object
  3,                                      !- Outlet Port
  {ac1e36c8-5c74-4b1b-8d5a-42917dcb1a65}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c592f8fb-6598-41df-bed2-8f31cb08d53f}, !- Handle
  {ac1e36c8-5c74-4b1b-8d5a-42917dcb1a65}, !- Source Object
  13,                                     !- Outlet Port
  {1eb1ba3c-964c-4e59-8283-f9fc003cafce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6703f0ce-28f9-4ead-a757-61d263c48226}, !- Handle
  {1eb1ba3c-964c-4e59-8283-f9fc003cafce}, !- Source Object
  3,                                      !- Outlet Port
  {eeb60a83-a591-484a-b323-27d38160d123}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cb1aa97-58fb-4b1b-921b-f9627368eca9}, !- Handle
  Node 919,                               !- Name
  {50dcd6d1-3b11-4a48-ad7e-251c94bf5449}, !- Inlet Port
  {725ecb3d-f7e6-43f0-afd2-419adf437f57}; !- Outlet Port

OS:Connection,
  {50dcd6d1-3b11-4a48-ad7e-251c94bf5449}, !- Handle
  {eeb60a83-a591-484a-b323-27d38160d123}, !- Source Object
  7,                                      !- Outlet Port
  {2cb1aa97-58fb-4b1b-921b-f9627368eca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725ecb3d-f7e6-43f0-afd2-419adf437f57}, !- Handle
  {2cb1aa97-58fb-4b1b-921b-f9627368eca9}, !- Source Object
  3,                                      !- Outlet Port
  {ac1e36c8-5c74-4b1b-8d5a-42917dcb1a65}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c8c1b613-53b2-4313-a90a-474c0894a3d2}, !- Handle
  {ac1e36c8-5c74-4b1b-8d5a-42917dcb1a65}, !- Source Object
  15,                                     !- Outlet Port
  {f40f2c6a-d529-4f37-b7d1-ee333d66ac1e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {898fb15f-6ede-4324-aae3-c6547e175d54}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c4838f5d-4549-43a0-b96c-521ddd731b88}, !- Reference Setpoint Node Name
  {c4838f5d-4549-43a0-b96c-521ddd731b88}, !- Mixed Air Stream Node Name
  {8a79b60b-fc55-4aee-9329-b7a0b603b13f}, !- Outdoor Air Stream Node Name
  {d271c260-f662-4249-8197-690dc0a7760e}, !- Return Air Stream Node Name
  {1eb1ba3c-964c-4e59-8283-f9fc003cafce}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {14ab6d5c-46fd-443a-a147-72aefaf5b48d}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1688ba7e-0a28-45e8-aad5-58f1647c2699}, !- Control Zone or Zone List Name
  {163e341d-7c1b-4b09-95b8-b1cb048b8294}, !- Cooling Control Zone or Zone List Name
  {34608728-f5b7-476a-ad75-3ef393e9651c}, !- Heating Control Zone or Zone List Name
  {3092b0fb-b370-4a05-9f06-0944073f5210}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1688ba7e-0a28-45e8-aad5-58f1647c2699}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {163e341d-7c1b-4b09-95b8-b1cb048b8294}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34608728-f5b7-476a-ad75-3ef393e9651c}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3092b0fb-b370-4a05-9f06-0944073f5210}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {97cd3712-f77d-467c-8223-ff73da5a30af}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  {163b2970-9a8c-4ef7-9979-08bee6c7a033}, !- Default Day Schedule Name
  {57b3b5d0-49c2-4ddf-99f2-aa34a918e213}, !- Summer Design Day Schedule Name
  {900ab896-4267-4229-8482-6c861c0afd55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {163b2970-9a8c-4ef7-9979-08bee6c7a033}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4dbc2f3d-7a8a-4d1c-b246-3606f9a3c77d}, !- Handle
  {97cd3712-f77d-467c-8223-ff73da5a30af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.587360594795548,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3495bfd4-8302-43c1-ab42-d6183dd1bfb5}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {900ab896-4267-4229-8482-6c861c0afd55}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cbe3982-4099-41c0-bdf4-7fefb63d476e}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57b3b5d0-49c2-4ddf-99f2-aa34a918e213}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1300e5a4-ae8a-4ab5-bae2-00d8f048affc}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Sunday Rule, !- Name
  {97cd3712-f77d-467c-8223-ff73da5a30af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8aab991-c512-4e9c-a091-c185737f8d5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8aab991-c512-4e9c-a091-c185737f8d5a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Sunday, !- Name
  {5685f353-1377-4dc6-8e7d-591eaa28a0e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {86ee081f-9656-45ba-bd79-d1626852fb6f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 2 ERV, !- Name
  {93e65233-c532-48bc-ba00-6d05c945d603}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {92f49d8e-187a-4d94-beff-097242e63c34}, !- Supply Air Inlet Node
  {5e14b904-15c5-4d67-9a11-2e96328dcb61}, !- Supply Air Outlet Node
  {8b07f010-748b-4de3-bd67-1e66212aa799}, !- Exhaust Air Inlet Node
  {a2f74349-6604-4a1f-9148-802879a722db}, !- Exhaust Air Outlet Node
  248.568111146855,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b6e54912-da5c-4b5c-8e02-fc00b66b1676}, !- Handle
  Node 920,                               !- Name
  {5e14b904-15c5-4d67-9a11-2e96328dcb61}, !- Inlet Port
  {995f0f6a-c91a-430a-8949-1823cde0c3cc}; !- Outlet Port

OS:Connection,
  {92f49d8e-187a-4d94-beff-097242e63c34}, !- Handle
  {c0708c97-e763-437e-a686-72e7c215f0a7}, !- Source Object
  3,                                      !- Outlet Port
  {86ee081f-9656-45ba-bd79-d1626852fb6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5e14b904-15c5-4d67-9a11-2e96328dcb61}, !- Handle
  {86ee081f-9656-45ba-bd79-d1626852fb6f}, !- Source Object
  13,                                     !- Outlet Port
  {b6e54912-da5c-4b5c-8e02-fc00b66b1676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995f0f6a-c91a-430a-8949-1823cde0c3cc}, !- Handle
  {b6e54912-da5c-4b5c-8e02-fc00b66b1676}, !- Source Object
  3,                                      !- Outlet Port
  {bb408af5-9a1a-4ae7-b6de-372d19f37dff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cae67b3a-8dac-4bf8-807e-9ae1ceb5bb1d}, !- Handle
  Node 921,                               !- Name
  {d7a9aaaa-a033-4bdd-aadb-ca85fa5c87f5}, !- Inlet Port
  {8b07f010-748b-4de3-bd67-1e66212aa799}; !- Outlet Port

OS:Connection,
  {d7a9aaaa-a033-4bdd-aadb-ca85fa5c87f5}, !- Handle
  {bb408af5-9a1a-4ae7-b6de-372d19f37dff}, !- Source Object
  7,                                      !- Outlet Port
  {cae67b3a-8dac-4bf8-807e-9ae1ceb5bb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b07f010-748b-4de3-bd67-1e66212aa799}, !- Handle
  {cae67b3a-8dac-4bf8-807e-9ae1ceb5bb1d}, !- Source Object
  3,                                      !- Outlet Port
  {86ee081f-9656-45ba-bd79-d1626852fb6f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a2f74349-6604-4a1f-9148-802879a722db}, !- Handle
  {86ee081f-9656-45ba-bd79-d1626852fb6f}, !- Source Object
  15,                                     !- Outlet Port
  {76480629-2912-49ab-bd6b-aea927cb8ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a8c9eb7-da80-4732-abb6-2574839b590c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {174455cd-bd06-4932-b73f-78e1b39dc4d2}, !- Reference Setpoint Node Name
  {174455cd-bd06-4932-b73f-78e1b39dc4d2}, !- Mixed Air Stream Node Name
  {c0708c97-e763-437e-a686-72e7c215f0a7}, !- Outdoor Air Stream Node Name
  {a651f913-7771-43f8-9951-23a68209192c}, !- Return Air Stream Node Name
  {b6e54912-da5c-4b5c-8e02-fc00b66b1676}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {166d7b17-4b8b-4486-8ce1-4a492ccc44ea}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6572d8b8-e23f-4a1c-a18d-00c4dd714f9b}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2edb2faa-acc9-484f-820c-b5da90fbca28}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {eb25ed33-5f26-407b-a51f-48e9cfa3a391}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {32d33ec6-9ecd-4cca-9acc-d4061eff2244}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1009aca6-53f0-4a13-92ca-deb2feb6621b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {304010ea-abd1-465b-ae01-fa9714dad9c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6ef0948-3225-44a9-9d3e-104b4e49d4a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59fa8424-f9a7-45e1-851b-ad9af37599b2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7bc520f0-edbf-48eb-bce1-f0ff58947f0e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ebf8b54-8f9e-4934-8994-3bf39b922b90}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

