  {b3d25520-0382-4cc5-a552-e023a2ddbaab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c6b68a6-b1a0-4061-baf1-db789b5d01c2}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b3d25520-0382-4cc5-a552-e023a2ddbaab}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e36e639b-d7fb-49b6-b52a-df031e54e870}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38a9460f-8180-4c44-a4f2-5b7185e3f36a}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef622180-b323-4bc7-8821-1795e96ba0a7}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36589a99-4116-4de0-b0b4-150b9101e29c}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c940a941-192f-45f9-81ee-047120dcc1a0}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {75a2e935-7054-4073-b1e8-3133241e8371}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 4kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {61601f0f-d4d2-4c77-8076-15a98b781709}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {044d17ca-bf42-4aeb-ab3f-ef78bc1b26eb}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4434775f-cb71-4514-a1ea-7bc74b082435}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3492d6af-9565-4f66-8cc6-647f76d3e9ed}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {007a077e-5b8f-4b19-a13a-e6c423024cfc}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {edf48a79-ddd7-4008-95eb-87bcd676194d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 5 3 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  767.012371938681,                       !- Rated Total Heating Capacity {W}
  3.29340075064399,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7c3263de-5fad-4616-964e-df817cdca065}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ad92734-2040-40a0-b725-efece8bcc489}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c857991-3cb4-4abe-9407-8c6544efd180}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1c857991-3cb4-4abe-9407-8c6544efd180}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3364d97-c9f4-44bd-aed7-9beff04f67d3}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {7c3263de-5fad-4616-964e-df817cdca065}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76fbca29-1fd6-494c-9ab5-51b779647bc8}, !- Mixed Air Node Name
  {07a64462-1456-4a0d-a774-a118b26176af}, !- Outdoor Air Stream Node Name
  {1293d003-cdfd-47d8-8cb6-bffe5d781b86}, !- Relief Air Stream Node Name
  {8461de13-997b-4819-bbfe-e3e370d3bd64}; !- Return Air Stream Node Name

OS:Node,
  {8fefe5fc-2572-465b-8542-0d0982836d22}, !- Handle
  Node 465,                               !- Name
  ,                                       !- Inlet Port
  {13547dd5-e13d-42e3-89c1-8b4f87811da2}; !- Outlet Port

OS:Node,
  {fdbcf681-119c-4a6e-a528-e2022d99ef1d}, !- Handle
  Node 466,                               !- Name
  {1b31189e-ba8e-4995-8b1a-e7f75416bfb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c39ccac5-999e-437a-b83d-1af4801f23ef}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b20794c3-b14b-4a51-af41-0557740a3cae}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {c77789ec-197f-4fa8-9f77-89591bcf9bc9}, !- Air Inlet Node Name
  {b5c6b40b-057e-49b2-b107-0b1695080d47}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {012aab27-e582-4a68-9a97-932bceca25f0}, !- Controlling Zone or Thermostat Location
  {b983f1fd-665f-43a0-8c1e-3f288b1e8aed}, !- Supply Air Fan Name
  {edf48a79-ddd7-4008-95eb-87bcd676194d}, !- Heating Coil Name
  {75a2e935-7054-4073-b1e8-3133241e8371}, !- Cooling Coil Name
  {c39ccac5-999e-437a-b83d-1af4801f23ef}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8ad92734-2040-40a0-b725-efece8bcc489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b5c6b40b-057e-49b2-b107-0b1695080d47}, !- Handle
  {b20794c3-b14b-4a51-af41-0557740a3cae}, !- Source Object
  4,                                      !- Outlet Port
  {d0bb730f-d948-4d9b-b75f-7938fd586bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c39bd58-fef2-4bba-9904-2775e07c4f20}, !- Handle
  Node 467,                               !- Name
  {76fbca29-1fd6-494c-9ab5-51b779647bc8}, !- Inlet Port
  {c77789ec-197f-4fa8-9f77-89591bcf9bc9}; !- Outlet Port

OS:Connection,
  {8461de13-997b-4819-bbfe-e3e370d3bd64}, !- Handle
  {8315b342-e0ce-413c-ae9a-691556d7d8f6}, !- Source Object
  3,                                      !- Outlet Port
  {f3364d97-c9f4-44bd-aed7-9beff04f67d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76fbca29-1fd6-494c-9ab5-51b779647bc8}, !- Handle
  {f3364d97-c9f4-44bd-aed7-9beff04f67d3}, !- Source Object
  5,                                      !- Outlet Port
  {0c39bd58-fef2-4bba-9904-2775e07c4f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77789ec-197f-4fa8-9f77-89591bcf9bc9}, !- Handle
  {0c39bd58-fef2-4bba-9904-2775e07c4f20}, !- Source Object
  3,                                      !- Outlet Port
  {b20794c3-b14b-4a51-af41-0557740a3cae}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {35aeb0fd-ae03-4c3c-8c6f-9f4a4edf5582}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {012aab27-e582-4a68-9a97-932bceca25f0}, !- Control Zone Name
  {d0bb730f-d948-4d9b-b75f-7938fd586bcd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a1810dd5-cc8e-4a79-9e10-7dc7d799dea6}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e5ca7502-3828-452c-88eb-0f66c22bdc89}, !- Water Inlet Node Name
  {0cac3eaf-9aeb-45b3-8c28-162162483ca4}; !- Water Outlet Node Name

OS:Node,
  {2c58c854-26a1-48b4-9a8f-2449e842af1f}, !- Handle
  Node 468,                               !- Name
  {8c6914b3-f467-486e-9a0e-b3223125a313}, !- Inlet Port
  {e5ca7502-3828-452c-88eb-0f66c22bdc89}; !- Outlet Port

OS:Connection,
  {8c6914b3-f467-486e-9a0e-b3223125a313}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  64,                                     !- Outlet Port
  {2c58c854-26a1-48b4-9a8f-2449e842af1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d7a5c5c-34ec-4656-8f99-def73fdef69f}, !- Handle
  Node 469,                               !- Name
  {0cac3eaf-9aeb-45b3-8c28-162162483ca4}, !- Inlet Port
  {581740c0-c50d-48f9-aaa7-670e8702566f}; !- Outlet Port

OS:Connection,
  {e5ca7502-3828-452c-88eb-0f66c22bdc89}, !- Handle
  {2c58c854-26a1-48b4-9a8f-2449e842af1f}, !- Source Object
  3,                                      !- Outlet Port
  {a1810dd5-cc8e-4a79-9e10-7dc7d799dea6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0cac3eaf-9aeb-45b3-8c28-162162483ca4}, !- Handle
  {a1810dd5-cc8e-4a79-9e10-7dc7d799dea6}, !- Source Object
  10,                                     !- Outlet Port
  {1d7a5c5c-34ec-4656-8f99-def73fdef69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581740c0-c50d-48f9-aaa7-670e8702566f}, !- Handle
  {1d7a5c5c-34ec-4656-8f99-def73fdef69f}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9dca0240-56f7-42fa-aa00-01cacfb3836c}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {a1810dd5-cc8e-4a79-9e10-7dc7d799dea6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce65c200-6a7f-4f67-a955-da19777541b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {991f791b-6d0c-4882-bce2-a1d05fdb7ca0}, !- Air Inlet Node Name
  {e690f1eb-ab3a-4a42-94f3-f75be8b64bd3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3484eb04-1dd7-4769-933e-de28e1666890}, !- Handle
  Node 470,                               !- Name
  {3765e2c0-7c1d-414d-8a40-fa527adb8e51}, !- Inlet Port
  {af614eec-6bf4-41bf-a2eb-f6837ba6f8e2}; !- Outlet Port

OS:Connection,
  {0d706790-6169-40de-ba78-57dd4fb7f133}, !- Handle
  {4ce574fb-cfe4-444d-9deb-70efebe9fb01}, !- Source Object
  3,                                      !- Outlet Port
  {5ff8d5fe-3017-45c1-8f48-dbebd6c304eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3765e2c0-7c1d-414d-8a40-fa527adb8e51}, !- Handle
  {9da838d7-b25a-4c27-84d0-73c575b5b3b3}, !- Source Object
  2,                                      !- Outlet Port
  {3484eb04-1dd7-4769-933e-de28e1666890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af614eec-6bf4-41bf-a2eb-f6837ba6f8e2}, !- Handle
  {3484eb04-1dd7-4769-933e-de28e1666890}, !- Source Object
  3,                                      !- Outlet Port
  {fb21e857-5669-44c9-a639-cb7efd609a26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7aa6d416-11b3-464e-a70b-757751e8fe7b}, !- Handle
  Node 471,                               !- Name
  {ffef40ab-999f-42fa-8258-98e7a7671a35}, !- Inlet Port
  {991f791b-6d0c-4882-bce2-a1d05fdb7ca0}; !- Outlet Port

OS:Connection,
  {ffef40ab-999f-42fa-8258-98e7a7671a35}, !- Handle
  {97e6e0d0-f284-4dab-9714-8d96d699dbb5}, !- Source Object
  3,                                      !- Outlet Port
  {7aa6d416-11b3-464e-a70b-757751e8fe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991f791b-6d0c-4882-bce2-a1d05fdb7ca0}, !- Handle
  {7aa6d416-11b3-464e-a70b-757751e8fe7b}, !- Source Object
  3,                                      !- Outlet Port
  {ce65c200-6a7f-4f67-a955-da19777541b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e690f1eb-ab3a-4a42-94f3-f75be8b64bd3}, !- Handle
  {ce65c200-6a7f-4f67-a955-da19777541b0}, !- Source Object
  4,                                      !- Outlet Port
  {4ce574fb-cfe4-444d-9deb-70efebe9fb01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Availability Schedule
  {757fa7e2-c187-4e72-9f0d-8aabb0320035}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19fa2fe3-f273-4a14-90a4-0046c38c95de}, !- Supply Side Inlet Node Name
  {063496b8-239f-4fae-856f-90df9a44cd12}, !- Demand Side Outlet Node Name
  {9e25b1f7-97ce-4d77-98c7-6bcdf3dd10db}, !- Demand Side Inlet Node A
  {9320b866-4eb9-4539-b395-8747abcbbcb1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44505049-3e83-439a-ab8b-da815755b9a4}, !- Demand Mixer Name
  {fa5eb4ad-288b-41f9-81f7-2426bf067a49}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c24a19d-2d06-470e-91e9-e402b3b0e283}, !- Handle
  Node 472,                               !- Name
  {19fa2fe3-f273-4a14-90a4-0046c38c95de}, !- Inlet Port
  {e3e3452f-4fcd-4bc2-869e-85685269cfe0}; !- Outlet Port

OS:Node,
  {79de7106-73e7-4a93-8df8-4e0fb134f5a8}, !- Handle
  Node 473,                               !- Name
  {3beb2452-9ec9-4c0c-bab4-82a8624ba8d6}, !- Inlet Port
  {9320b866-4eb9-4539-b395-8747abcbbcb1}; !- Outlet Port

OS:Connection,
  {19fa2fe3-f273-4a14-90a4-0046c38c95de}, !- Handle
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- Source Object
  9,                                      !- Outlet Port
  {9c24a19d-2d06-470e-91e9-e402b3b0e283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9320b866-4eb9-4539-b395-8747abcbbcb1}, !- Handle
  {79de7106-73e7-4a93-8df8-4e0fb134f5a8}, !- Source Object
  3,                                      !- Outlet Port
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed7deb04-d26b-4b6c-b8e5-537661251c64}, !- Handle
  Node 474,                               !- Name
  {9e25b1f7-97ce-4d77-98c7-6bcdf3dd10db}, !- Inlet Port
  {74f8455f-0852-447f-bedc-2b51ed437e60}; !- Outlet Port

OS:Node,
  {f4e284a7-bb86-45e7-a93f-49525df424b2}, !- Handle
  Node 475,                               !- Name
  {db8641fa-4aeb-42b1-967c-48a84f0f20e3}, !- Inlet Port
  {063496b8-239f-4fae-856f-90df9a44cd12}; !- Outlet Port

OS:Node,
  {f951153e-9dc8-4798-97cc-4aae22c2b329}, !- Handle
  Node 476,                               !- Name
  {046b6a64-7d47-4b7a-8dfd-049a955e2eec}, !- Inlet Port
  {0c135818-6200-4929-823b-c0781054c3d4}; !- Outlet Port

OS:Connection,
  {9e25b1f7-97ce-4d77-98c7-6bcdf3dd10db}, !- Handle
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- Source Object
  11,                                     !- Outlet Port
  {ed7deb04-d26b-4b6c-b8e5-537661251c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063496b8-239f-4fae-856f-90df9a44cd12}, !- Handle
  {f4e284a7-bb86-45e7-a93f-49525df424b2}, !- Source Object
  3,                                      !- Outlet Port
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa5eb4ad-288b-41f9-81f7-2426bf067a49}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {74f8455f-0852-447f-bedc-2b51ed437e60}, !- Inlet Node Name
  {6498d68e-08cf-488f-9eb2-fa2ecab03e95}, !- Outlet Node Name 1
  {a6dd3cc3-2521-469e-8e01-5b8cffec4bf1}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {44505049-3e83-439a-ab8b-da815755b9a4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {db8641fa-4aeb-42b1-967c-48a84f0f20e3}, !- Outlet Node Name
  {cb7bf840-e872-4bf6-a868-b29767ce26bb}, !- Inlet Node Name 1
  {b0f36527-0baf-4124-b4d7-5add026e14dd}; !- Inlet Node Name 2

OS:Connection,
  {74f8455f-0852-447f-bedc-2b51ed437e60}, !- Handle
  {ed7deb04-d26b-4b6c-b8e5-537661251c64}, !- Source Object
  3,                                      !- Outlet Port
  {fa5eb4ad-288b-41f9-81f7-2426bf067a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8641fa-4aeb-42b1-967c-48a84f0f20e3}, !- Handle
  {44505049-3e83-439a-ab8b-da815755b9a4}, !- Source Object
  2,                                      !- Outlet Port
  {f4e284a7-bb86-45e7-a93f-49525df424b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab6af973-b713-4aae-ab6a-f50d4cda3290}, !- Handle
  {03fcfab1-be84-414e-b544-ca115708ad53}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {757fa7e2-c187-4e72-9f0d-8aabb0320035}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {5cc977cb-037c-4bc9-b541-61f5174bd1c7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {168e8dad-91a8-4e49-8c6d-7f25d729be25}, !- Handle
  Fan On Off 7,                           !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2e27661-35d2-4ae5-99fc-10ae1d2283a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {041e8166-8f86-499b-a434-3ef0bdba860d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2e27661-35d2-4ae5-99fc-10ae1d2283a8}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {041e8166-8f86-499b-a434-3ef0bdba860d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {644ae7f1-ffb7-45b2-bc97-34ef38534e08}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9260632-efe9-423e-98a9-cf213f844116}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5dd2207-04c1-49eb-86d6-28146b252559}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9aba547f-3d55-4e9f-9263-a5e7bb78b1e4}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de49d326-0f6c-4236-ad18-efab540ef373}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {21c1beda-adcd-4dc4-8848-3b74165ceb3c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 35kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {976bedec-d98c-4877-8b54-c80e15c944c2}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {42f351da-b888-4602-86cf-7e1d3e117b5f}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eca78623-4285-4136-b651-190b5a613f3a}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {71fd032f-7e2c-4d3a-a6ae-09389eb29c28}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cdb000b-29c4-48f6-b96e-839640a0b9ce}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f30ddf86-dc02-4bb5-96af-9837eef72e3d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 6 25 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  7470.27808130573,                       !- Rated Total Heating Capacity {W}
  3.30389464997582,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {50235136-f48e-45ad-83fe-324bcf45ee08}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53a67b0c-f2de-4264-a580-3e572ae28131}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {53a67b0c-f2de-4264-a580-3e572ae28131}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b96fc4d-8cdc-4e37-9a0c-32a523b2f56b}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {50235136-f48e-45ad-83fe-324bcf45ee08}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cbc0071-8562-495a-bb30-88a6fa034538}, !- Mixed Air Node Name
  {4089cb2d-cd00-49fa-8c25-f53b3f794dd9}, !- Outdoor Air Stream Node Name
  {2520025d-232f-4efc-8c22-bc51e4744bae}, !- Relief Air Stream Node Name
  {e3e3452f-4fcd-4bc2-869e-85685269cfe0}; !- Return Air Stream Node Name

OS:Node,
  {6a1991c2-d05c-4ee1-a34e-9034c63da475}, !- Handle
  Node 477,                               !- Name
  ,                                       !- Inlet Port
  {a323e072-a079-4c33-8ab8-f397799fd119}; !- Outlet Port

OS:Node,
  {b387681b-6843-4889-950b-aa821fdb0c5f}, !- Handle
  Node 478,                               !- Name
  {57e9e853-7f12-4844-9c0c-461e54986cc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {a6eeffcb-ba6d-4c2e-8454-c04752b78ac4}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {725fbf59-e9fd-47d2-adc0-568438e2007b}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 2_SCH=B ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {c41f5a7a-a65b-41e5-bca9-81cd8ada40ee}, !- Air Inlet Node Name
  {3beb2452-9ec9-4c0c-bab4-82a8624ba8d6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14bc6e15-0c5d-4a48-bfe5-24518260bf5e}, !- Controlling Zone or Thermostat Location
  {168e8dad-91a8-4e49-8c6d-7f25d729be25}, !- Supply Air Fan Name
  {f30ddf86-dc02-4bb5-96af-9837eef72e3d}, !- Heating Coil Name
  {21c1beda-adcd-4dc4-8848-3b74165ceb3c}, !- Cooling Coil Name
  {a6eeffcb-ba6d-4c2e-8454-c04752b78ac4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3beb2452-9ec9-4c0c-bab4-82a8624ba8d6}, !- Handle
  {725fbf59-e9fd-47d2-adc0-568438e2007b}, !- Source Object
  4,                                      !- Outlet Port
  {79de7106-73e7-4a93-8df8-4e0fb134f5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06cd8059-a478-47e7-a1bf-78bbca17e3b2}, !- Handle
  Node 479,                               !- Name
  {8cbc0071-8562-495a-bb30-88a6fa034538}, !- Inlet Port
  {c41f5a7a-a65b-41e5-bca9-81cd8ada40ee}; !- Outlet Port

OS:Connection,
  {e3e3452f-4fcd-4bc2-869e-85685269cfe0}, !- Handle
  {9c24a19d-2d06-470e-91e9-e402b3b0e283}, !- Source Object
  3,                                      !- Outlet Port
  {7b96fc4d-8cdc-4e37-9a0c-32a523b2f56b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cbc0071-8562-495a-bb30-88a6fa034538}, !- Handle
  {7b96fc4d-8cdc-4e37-9a0c-32a523b2f56b}, !- Source Object
  5,                                      !- Outlet Port
  {06cd8059-a478-47e7-a1bf-78bbca17e3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41f5a7a-a65b-41e5-bca9-81cd8ada40ee}, !- Handle
  {06cd8059-a478-47e7-a1bf-78bbca17e3b2}, !- Source Object
  3,                                      !- Outlet Port
  {725fbf59-e9fd-47d2-adc0-568438e2007b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {473ca518-50ee-4e60-a635-b488c2a2f62c}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {14bc6e15-0c5d-4a48-bfe5-24518260bf5e}, !- Control Zone Name
  {79de7106-73e7-4a93-8df8-4e0fb134f5a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {4bee6e2f-2a8a-48c7-9ca1-923ff66b9927}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5f2e8f2-43a0-45fc-a37f-d01fce5faea3}, !- Water Inlet Node Name
  {5b75bbb7-2192-4cdd-a638-9ee6b6fa4483}; !- Water Outlet Node Name

OS:Node,
  {1b147253-3995-4e40-9765-3638e486c30a}, !- Handle
  Node 480,                               !- Name
  {4c3518d9-5246-49db-bccc-9aa16d52ef0e}, !- Inlet Port
  {a5f2e8f2-43a0-45fc-a37f-d01fce5faea3}; !- Outlet Port

OS:Connection,
  {4c3518d9-5246-49db-bccc-9aa16d52ef0e}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  65,                                     !- Outlet Port
  {1b147253-3995-4e40-9765-3638e486c30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f0eea04-85fb-4071-97d1-f2d1e779c211}, !- Handle
  Node 481,                               !- Name
  {5b75bbb7-2192-4cdd-a638-9ee6b6fa4483}, !- Inlet Port
  {22d68a1a-1d2e-4002-b4c4-ef4e3618a324}; !- Outlet Port

OS:Connection,
  {a5f2e8f2-43a0-45fc-a37f-d01fce5faea3}, !- Handle
  {1b147253-3995-4e40-9765-3638e486c30a}, !- Source Object
  3,                                      !- Outlet Port
  {4bee6e2f-2a8a-48c7-9ca1-923ff66b9927}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b75bbb7-2192-4cdd-a638-9ee6b6fa4483}, !- Handle
  {4bee6e2f-2a8a-48c7-9ca1-923ff66b9927}, !- Source Object
  10,                                     !- Outlet Port
  {7f0eea04-85fb-4071-97d1-f2d1e779c211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d68a1a-1d2e-4002-b4c4-ef4e3618a324}, !- Handle
  {7f0eea04-85fb-4071-97d1-f2d1e779c211}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a45cc3db-16c2-4294-9eef-e23423daa8e7}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {4bee6e2f-2a8a-48c7-9ca1-923ff66b9927}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d3dbbc7-783b-47b2-88a2-a2d6db343fc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6a3c0c1c-27d7-4f1f-bcfc-e534d183bda0}, !- Air Inlet Node Name
  {046b6a64-7d47-4b7a-8dfd-049a955e2eec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a465285-91f4-4121-a9e1-31df3c74ed30}, !- Handle
  Node 482,                               !- Name
  {b0438e0e-a19e-4fd6-9cdc-cb92e345d639}, !- Inlet Port
  {cb7bf840-e872-4bf6-a868-b29767ce26bb}; !- Outlet Port

OS:Connection,
  {0c135818-6200-4929-823b-c0781054c3d4}, !- Handle
  {f951153e-9dc8-4798-97cc-4aae22c2b329}, !- Source Object
  3,                                      !- Outlet Port
  {d066ceba-84e6-45b5-a49c-7141a811b826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0438e0e-a19e-4fd6-9cdc-cb92e345d639}, !- Handle
  {6fbdb7a6-c983-4004-a2af-c7184f928b98}, !- Source Object
  2,                                      !- Outlet Port
  {8a465285-91f4-4121-a9e1-31df3c74ed30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7bf840-e872-4bf6-a868-b29767ce26bb}, !- Handle
  {8a465285-91f4-4121-a9e1-31df3c74ed30}, !- Source Object
  3,                                      !- Outlet Port
  {44505049-3e83-439a-ab8b-da815755b9a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c67b44e2-bc06-4eb5-9a00-79000134e25e}, !- Handle
  Node 483,                               !- Name
  {6498d68e-08cf-488f-9eb2-fa2ecab03e95}, !- Inlet Port
  {6a3c0c1c-27d7-4f1f-bcfc-e534d183bda0}; !- Outlet Port

OS:Connection,
  {6498d68e-08cf-488f-9eb2-fa2ecab03e95}, !- Handle
  {fa5eb4ad-288b-41f9-81f7-2426bf067a49}, !- Source Object
  3,                                      !- Outlet Port
  {c67b44e2-bc06-4eb5-9a00-79000134e25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3c0c1c-27d7-4f1f-bcfc-e534d183bda0}, !- Handle
  {c67b44e2-bc06-4eb5-9a00-79000134e25e}, !- Source Object
  3,                                      !- Outlet Port
  {2d3dbbc7-783b-47b2-88a2-a2d6db343fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {046b6a64-7d47-4b7a-8dfd-049a955e2eec}, !- Handle
  {2d3dbbc7-783b-47b2-88a2-a2d6db343fc5}, !- Source Object
  4,                                      !- Outlet Port
  {f951153e-9dc8-4798-97cc-4aae22c2b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {07b9716d-58c4-4749-8344-93a0c911e632}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {14e41a8e-ee91-486f-a6e4-be51af76fd8d}, !- Water Inlet Node Name
  {29fbdfee-a6dd-4807-bc47-9f0aaa368243}; !- Water Outlet Node Name

OS:Node,
  {103d5c23-bc8c-41fb-8df9-ca81e1ef6519}, !- Handle
  Node 484,                               !- Name
  {9b473085-7391-4f63-849f-82be79bb5701}, !- Inlet Port
  {14e41a8e-ee91-486f-a6e4-be51af76fd8d}; !- Outlet Port

OS:Connection,
  {9b473085-7391-4f63-849f-82be79bb5701}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  66,                                     !- Outlet Port
  {103d5c23-bc8c-41fb-8df9-ca81e1ef6519}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d4a2d78-4c65-4814-9d62-1fc00b58f106}, !- Handle
  Node 485,                               !- Name
  {29fbdfee-a6dd-4807-bc47-9f0aaa368243}, !- Inlet Port
  {a1f5ef92-9bed-422c-8ef1-b38c8b17d927}; !- Outlet Port

OS:Connection,
  {14e41a8e-ee91-486f-a6e4-be51af76fd8d}, !- Handle
  {103d5c23-bc8c-41fb-8df9-ca81e1ef6519}, !- Source Object
  3,                                      !- Outlet Port
  {07b9716d-58c4-4749-8344-93a0c911e632}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {29fbdfee-a6dd-4807-bc47-9f0aaa368243}, !- Handle
  {07b9716d-58c4-4749-8344-93a0c911e632}, !- Source Object
  10,                                     !- Outlet Port
  {5d4a2d78-4c65-4814-9d62-1fc00b58f106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f5ef92-9bed-422c-8ef1-b38c8b17d927}, !- Handle
  {5d4a2d78-4c65-4814-9d62-1fc00b58f106}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d3c32fd2-fa11-4e81-a8b7-350e92a6736e}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {07b9716d-58c4-4749-8344-93a0c911e632}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2da45dcc-5863-4d34-9edb-e9c5754ab1de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {11eb8b8f-56d3-4339-8371-ec69b8e10210}, !- Air Inlet Node Name
  {51c33e7c-d54c-4274-a399-0d5ebf55ed03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b4b2934-3f94-4bbd-9624-ac390f2cffd3}, !- Handle
  Node 486,                               !- Name
  {51c33e7c-d54c-4274-a399-0d5ebf55ed03}, !- Inlet Port
  {a27bd378-1688-4d4a-8f3c-ca7264bf5aaf}; !- Outlet Port

OS:Node,
  {101fb5ee-4047-42ba-a7dd-374e3e2d4094}, !- Handle
  Node 487,                               !- Name
  {d56f4045-68a3-4cb4-bae6-dccdf4d102f1}, !- Inlet Port
  {b0f36527-0baf-4124-b4d7-5add026e14dd}; !- Outlet Port

OS:Connection,
  {a27bd378-1688-4d4a-8f3c-ca7264bf5aaf}, !- Handle
  {2b4b2934-3f94-4bbd-9624-ac390f2cffd3}, !- Source Object
  3,                                      !- Outlet Port
  {03c6764a-eb5e-40c5-904a-f14bf40407da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56f4045-68a3-4cb4-bae6-dccdf4d102f1}, !- Handle
  {19d35301-a997-4ef2-a75f-c90e4b525322}, !- Source Object
  2,                                      !- Outlet Port
  {101fb5ee-4047-42ba-a7dd-374e3e2d4094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f36527-0baf-4124-b4d7-5add026e14dd}, !- Handle
  {101fb5ee-4047-42ba-a7dd-374e3e2d4094}, !- Source Object
  3,                                      !- Outlet Port
  {44505049-3e83-439a-ab8b-da815755b9a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3324bf1d-6992-4aa6-83af-bed302e8b730}, !- Handle
  Node 488,                               !- Name
  {a6dd3cc3-2521-469e-8e01-5b8cffec4bf1}, !- Inlet Port
  {11eb8b8f-56d3-4339-8371-ec69b8e10210}; !- Outlet Port

OS:Connection,
  {a6dd3cc3-2521-469e-8e01-5b8cffec4bf1}, !- Handle
  {fa5eb4ad-288b-41f9-81f7-2426bf067a49}, !- Source Object
  4,                                      !- Outlet Port
  {3324bf1d-6992-4aa6-83af-bed302e8b730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11eb8b8f-56d3-4339-8371-ec69b8e10210}, !- Handle
  {3324bf1d-6992-4aa6-83af-bed302e8b730}, !- Source Object
  3,                                      !- Outlet Port
  {2da45dcc-5863-4d34-9edb-e9c5754ab1de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51c33e7c-d54c-4274-a399-0d5ebf55ed03}, !- Handle
  {2da45dcc-5863-4d34-9edb-e9c5754ab1de}, !- Source Object
  4,                                      !- Outlet Port
  {2b4b2934-3f94-4bbd-9624-ac390f2cffd3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {1975336a-b5d6-4c62-8124-262f231dda17}, !- Availability Schedule
  {015e4df7-ab8c-4d4f-8fe5-4945f0d6e285}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e2f4927-0301-42cc-bbc3-c5051dcf533b}, !- Supply Side Inlet Node Name
  {e792c0b7-fc7b-461e-8153-544d8b91f0cd}, !- Demand Side Outlet Node Name
  {ddcc3e53-5257-4a7f-8972-89d87dfe8e1d}, !- Demand Side Inlet Node A
  {c5b3129b-eceb-46ec-a4d6-811e7556857e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {116604cd-856a-46a2-8812-dd8ae4bfa41a}, !- Demand Mixer Name
  {e67512ab-a698-4e5c-9abf-57bf0dad35dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {47ff51d6-861d-4d0f-bd52-3396d15fb1b6}, !- Handle
  Node 489,                               !- Name
  {9e2f4927-0301-42cc-bbc3-c5051dcf533b}, !- Inlet Port
  {a4fa88d6-5f3d-4c1c-8315-e4713e0904f2}; !- Outlet Port

OS:Node,
  {f3fa628d-c9ae-4acc-a956-66b3bb623e11}, !- Handle
  Node 490,                               !- Name
  {2ae306ff-7053-40fd-a385-08a609ec0833}, !- Inlet Port
  {c5b3129b-eceb-46ec-a4d6-811e7556857e}; !- Outlet Port

OS:Connection,
  {9e2f4927-0301-42cc-bbc3-c5051dcf533b}, !- Handle
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- Source Object
  9,                                      !- Outlet Port
  {47ff51d6-861d-4d0f-bd52-3396d15fb1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b3129b-eceb-46ec-a4d6-811e7556857e}, !- Handle
  {f3fa628d-c9ae-4acc-a956-66b3bb623e11}, !- Source Object
  3,                                      !- Outlet Port
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a693cb5c-e2d1-4916-a7eb-be878c744863}, !- Handle
  Node 491,                               !- Name
  {ddcc3e53-5257-4a7f-8972-89d87dfe8e1d}, !- Inlet Port
  {112d6e5c-9172-4768-9789-8e044a6b37c3}; !- Outlet Port

OS:Node,
  {eab33e5c-d830-4087-b6c9-ca25a55e8e13}, !- Handle
  Node 492,                               !- Name
  {8ca7442c-4867-46a1-a1f7-0e1179ff0779}, !- Inlet Port
  {e792c0b7-fc7b-461e-8153-544d8b91f0cd}; !- Outlet Port

OS:Node,
  {50929dff-48e0-4d02-b7dd-4041140f98d9}, !- Handle
  Node 493,                               !- Name
  {d225e5f5-bc12-4831-a33e-6c4df48a169e}, !- Inlet Port
  {e161c358-1ef1-4897-ac55-c150f0dcb6cd}; !- Outlet Port

OS:Connection,
  {ddcc3e53-5257-4a7f-8972-89d87dfe8e1d}, !- Handle
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- Source Object
  11,                                     !- Outlet Port
  {a693cb5c-e2d1-4916-a7eb-be878c744863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e792c0b7-fc7b-461e-8153-544d8b91f0cd}, !- Handle
  {eab33e5c-d830-4087-b6c9-ca25a55e8e13}, !- Source Object
  3,                                      !- Outlet Port
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e67512ab-a698-4e5c-9abf-57bf0dad35dd}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {112d6e5c-9172-4768-9789-8e044a6b37c3}, !- Inlet Node Name
  {be1acf08-f6bc-4264-9ff7-3d935e5d2d1e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {116604cd-856a-46a2-8812-dd8ae4bfa41a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8ca7442c-4867-46a1-a1f7-0e1179ff0779}, !- Outlet Node Name
  {db3be98c-6db9-47a3-812a-8dbbf8451b62}; !- Inlet Node Name 1

OS:Connection,
  {112d6e5c-9172-4768-9789-8e044a6b37c3}, !- Handle
  {a693cb5c-e2d1-4916-a7eb-be878c744863}, !- Source Object
  3,                                      !- Outlet Port
  {e67512ab-a698-4e5c-9abf-57bf0dad35dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca7442c-4867-46a1-a1f7-0e1179ff0779}, !- Handle
  {116604cd-856a-46a2-8812-dd8ae4bfa41a}, !- Source Object
  2,                                      !- Outlet Port
  {eab33e5c-d830-4087-b6c9-ca25a55e8e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af935bd2-16cd-4626-b4e9-5d4daff7f55a}, !- Handle
  {04e0fb3c-4d76-4051-b0df-2036d2c864b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {015e4df7-ab8c-4d4f-8fe5-4945f0d6e285}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {0d755f21-038e-4bd3-a67a-80553a5fa972}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fbef6684-a793-4eb9-91b0-3bfbd617afa6}, !- Handle
  Fan On Off 8,                           !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e99ab56-c6a4-4bbe-9de9-fab16819ba9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {907d6cfa-6d92-40b9-a956-b4f3952843a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e99ab56-c6a4-4bbe-9de9-fab16819ba9a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {907d6cfa-6d92-40b9-a956-b4f3952843a1}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08f8264e-b92f-45e4-a1fe-37344dae5bfb}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a8dd847-4da7-47ef-be0d-f6c51014ae77}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf3ebc66-b49c-4536-92b4-36a345dd814f}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c543774-ec45-4c00-8a3d-6325ea5ec44e}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4329a37-e9df-4277-bfee-a68b1e6fd078}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fc7543fe-4644-4fbe-8268-55af026ee85f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 1kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {0eefc376-58d0-43be-ab57-f4e4de3c0312}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5434af9e-5ada-4634-80de-7ed11ef9e3d5}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a7a6ce01-d148-466c-88dc-00c6e67937ee}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {374be5fd-d629-4206-9fc2-5138a348c1c7}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63dd5795-691c-4950-ac6c-595faa2145e6}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ddb6bffd-d2ec-4a9f-8ca5-2a73887642a4}, !- Handle
  CoilHeatingDXSingleSpeed_dx 7 1 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  206.576709092464,                       !- Rated Total Heating Capacity {W}
  3.2925233938924,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ca10c0f4-c99d-4b59-9abe-39ffc9c8043d}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1975336a-b5d6-4c62-8124-262f231dda17}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58429982-63ac-4cc1-a126-074fc1bf0a60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58429982-63ac-4cc1-a126-074fc1bf0a60}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2edb05eb-eb6d-4973-b25c-8331f27ac4a4}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {ca10c0f4-c99d-4b59-9abe-39ffc9c8043d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0032a2a4-beda-4722-b535-fa22119c8848}, !- Mixed Air Node Name
  {10aa269a-4c51-46ad-8cf9-0b84f71053a3}, !- Outdoor Air Stream Node Name
  {3dfa8948-6e05-4a5e-8547-e6f33be7b04d}, !- Relief Air Stream Node Name
  {a4fa88d6-5f3d-4c1c-8315-e4713e0904f2}; !- Return Air Stream Node Name

OS:Node,
  {0c7be0d2-f87f-4207-b971-bf42b478a873}, !- Handle
  Node 494,                               !- Name
  ,                                       !- Inlet Port
  {bae8e76d-28a0-43e0-b980-f0755b9b1627}; !- Outlet Port

OS:Node,
  {11fd0f9e-028e-4288-bf71-e203774caf76}, !- Handle
  Node 495,                               !- Name
  {ba0bdcd4-c619-49ab-a5ec-85251fcb8dd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8f519cc1-e90c-4b7a-98d7-7999d3116726}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3032ac6e-35bf-44a6-9edc-aa876068604a}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 1_SCH=C 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {46832b7f-2e90-4c0a-946b-c1ba86712443}, !- Air Inlet Node Name
  {2ae306ff-7053-40fd-a385-08a609ec0833}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9d5c7cb8-f343-4b5b-96a5-b88c1a104e31}, !- Controlling Zone or Thermostat Location
  {fbef6684-a793-4eb9-91b0-3bfbd617afa6}, !- Supply Air Fan Name
  {ddb6bffd-d2ec-4a9f-8ca5-2a73887642a4}, !- Heating Coil Name
  {fc7543fe-4644-4fbe-8268-55af026ee85f}, !- Cooling Coil Name
  {8f519cc1-e90c-4b7a-98d7-7999d3116726}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1975336a-b5d6-4c62-8124-262f231dda17}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2ae306ff-7053-40fd-a385-08a609ec0833}, !- Handle
  {3032ac6e-35bf-44a6-9edc-aa876068604a}, !- Source Object
  4,                                      !- Outlet Port
  {f3fa628d-c9ae-4acc-a956-66b3bb623e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4a53c0-69b0-464d-adf6-9d8d01f33ef2}, !- Handle
  Node 496,                               !- Name
  {0032a2a4-beda-4722-b535-fa22119c8848}, !- Inlet Port
  {46832b7f-2e90-4c0a-946b-c1ba86712443}; !- Outlet Port

OS:Connection,
  {a4fa88d6-5f3d-4c1c-8315-e4713e0904f2}, !- Handle
  {47ff51d6-861d-4d0f-bd52-3396d15fb1b6}, !- Source Object
  3,                                      !- Outlet Port
  {2edb05eb-eb6d-4973-b25c-8331f27ac4a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0032a2a4-beda-4722-b535-fa22119c8848}, !- Handle
  {2edb05eb-eb6d-4973-b25c-8331f27ac4a4}, !- Source Object
  5,                                      !- Outlet Port
  {cf4a53c0-69b0-464d-adf6-9d8d01f33ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46832b7f-2e90-4c0a-946b-c1ba86712443}, !- Handle
  {cf4a53c0-69b0-464d-adf6-9d8d01f33ef2}, !- Source Object
  3,                                      !- Outlet Port
  {3032ac6e-35bf-44a6-9edc-aa876068604a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b57df72a-c186-416e-8c1b-238b75eadfc8}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9d5c7cb8-f343-4b5b-96a5-b88c1a104e31}, !- Control Zone Name
  {f3fa628d-c9ae-4acc-a956-66b3bb623e11}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bb3bc17a-05b4-42e5-ac69-01bb53f2a250}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f06f22e0-75ae-407e-9c4c-562b66cc4505}, !- Water Inlet Node Name
  {d358d185-c41a-453e-ac14-7ddb733f1020}; !- Water Outlet Node Name

OS:Node,
  {24ae859c-1e59-47b8-bc7f-529a71dafc43}, !- Handle
  Node 497,                               !- Name
  {d1f358ec-89d6-4ba9-bf46-18685d889298}, !- Inlet Port
  {f06f22e0-75ae-407e-9c4c-562b66cc4505}; !- Outlet Port

OS:Connection,
  {d1f358ec-89d6-4ba9-bf46-18685d889298}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  67,                                     !- Outlet Port
  {24ae859c-1e59-47b8-bc7f-529a71dafc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab29b7ea-7f58-4f77-8210-8f44d612d0a0}, !- Handle
  Node 498,                               !- Name
  {d358d185-c41a-453e-ac14-7ddb733f1020}, !- Inlet Port
  {89ccd610-aa61-43f1-bd80-d7d80b5729ff}; !- Outlet Port

OS:Connection,
  {f06f22e0-75ae-407e-9c4c-562b66cc4505}, !- Handle
  {24ae859c-1e59-47b8-bc7f-529a71dafc43}, !- Source Object
  3,                                      !- Outlet Port
  {bb3bc17a-05b4-42e5-ac69-01bb53f2a250}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d358d185-c41a-453e-ac14-7ddb733f1020}, !- Handle
  {bb3bc17a-05b4-42e5-ac69-01bb53f2a250}, !- Source Object
  10,                                     !- Outlet Port
  {ab29b7ea-7f58-4f77-8210-8f44d612d0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ccd610-aa61-43f1-bd80-d7d80b5729ff}, !- Handle
  {ab29b7ea-7f58-4f77-8210-8f44d612d0a0}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {750051a4-c837-40fa-a273-39aa8dbe80ec}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bb3bc17a-05b4-42e5-ac69-01bb53f2a250}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35c56689-dc3b-4470-94ae-c60d3295a2c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d0bdf632-c762-4a32-bba5-70131d799b58}, !- Air Inlet Node Name
  {d225e5f5-bc12-4831-a33e-6c4df48a169e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8996ebb-8951-42c8-b89e-8f4134dbc263}, !- Handle
  Node 499,                               !- Name
  {f747116b-7a71-4b0c-a6b3-0b86f7a38495}, !- Inlet Port
  {db3be98c-6db9-47a3-812a-8dbbf8451b62}; !- Outlet Port

OS:Connection,
  {e161c358-1ef1-4897-ac55-c150f0dcb6cd}, !- Handle
  {50929dff-48e0-4d02-b7dd-4041140f98d9}, !- Source Object
  3,                                      !- Outlet Port
  {f5520395-f2ac-4183-9cc7-8ad0954d10bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f747116b-7a71-4b0c-a6b3-0b86f7a38495}, !- Handle
  {d1894ace-be9b-4018-9935-820c8fc64ef4}, !- Source Object
  2,                                      !- Outlet Port
  {d8996ebb-8951-42c8-b89e-8f4134dbc263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3be98c-6db9-47a3-812a-8dbbf8451b62}, !- Handle
  {d8996ebb-8951-42c8-b89e-8f4134dbc263}, !- Source Object
  3,                                      !- Outlet Port
  {116604cd-856a-46a2-8812-dd8ae4bfa41a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {953a815e-d35a-4b95-9621-df5d501f77bb}, !- Handle
  Node 500,                               !- Name
  {be1acf08-f6bc-4264-9ff7-3d935e5d2d1e}, !- Inlet Port
  {d0bdf632-c762-4a32-bba5-70131d799b58}; !- Outlet Port

OS:Connection,
  {be1acf08-f6bc-4264-9ff7-3d935e5d2d1e}, !- Handle
  {e67512ab-a698-4e5c-9abf-57bf0dad35dd}, !- Source Object
  3,                                      !- Outlet Port
  {953a815e-d35a-4b95-9621-df5d501f77bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bdf632-c762-4a32-bba5-70131d799b58}, !- Handle
  {953a815e-d35a-4b95-9621-df5d501f77bb}, !- Source Object
  3,                                      !- Outlet Port
  {35c56689-dc3b-4470-94ae-c60d3295a2c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d225e5f5-bc12-4831-a33e-6c4df48a169e}, !- Handle
  {35c56689-dc3b-4470-94ae-c60d3295a2c3}, !- Source Object
  4,                                      !- Outlet Port
  {50929dff-48e0-4d02-b7dd-4041140f98d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {1bf3ffc6-c383-4c7b-91ad-478f54100f26}, !- Availability Schedule
  {2070c218-057c-48ec-9b78-bf038a2fab89}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36520fa4-a19a-4dd5-b5a9-7b3d70225aca}, !- Supply Side Inlet Node Name
  {34e8ae6a-103a-488c-bfd7-5958ae8da52f}, !- Demand Side Outlet Node Name
  {ae3b8190-61f1-4beb-b405-7ec7303f59c0}, !- Demand Side Inlet Node A
  {007fe8a6-135e-4265-90c7-6b025a4be7da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2358af11-aafe-4f32-bdcb-5fa36c2e7307}, !- Demand Mixer Name
  {a8e16388-53ac-46c1-9981-b88f9a2cfb8d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9458d620-0ea5-419e-9d80-47ae354d44ea}, !- Handle
  Node 501,                               !- Name
  {36520fa4-a19a-4dd5-b5a9-7b3d70225aca}, !- Inlet Port
  {ac725c27-ccd3-4b18-be5c-ba83549fbdb2}; !- Outlet Port

OS:Node,
  {ac275ef7-1b76-4cc3-b469-97ec4833f227}, !- Handle
  Node 502,                               !- Name
  {823eab31-850d-4dd9-88d2-ff6bdd5c1efb}, !- Inlet Port
  {007fe8a6-135e-4265-90c7-6b025a4be7da}; !- Outlet Port

OS:Connection,
  {36520fa4-a19a-4dd5-b5a9-7b3d70225aca}, !- Handle
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- Source Object
  9,                                      !- Outlet Port
  {9458d620-0ea5-419e-9d80-47ae354d44ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007fe8a6-135e-4265-90c7-6b025a4be7da}, !- Handle
  {ac275ef7-1b76-4cc3-b469-97ec4833f227}, !- Source Object
  3,                                      !- Outlet Port
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14d4a727-fd99-4829-97a2-25011c3dfcb7}, !- Handle
  Node 503,                               !- Name
  {ae3b8190-61f1-4beb-b405-7ec7303f59c0}, !- Inlet Port
  {41f9a591-a79e-4e11-add9-72a3b8d342e8}; !- Outlet Port

OS:Node,
  {13f9728e-2679-4b30-a0f3-5bc0fc0b594b}, !- Handle
  Node 504,                               !- Name
  {0d3d9261-cade-407b-95ab-5a331ff644e8}, !- Inlet Port
  {34e8ae6a-103a-488c-bfd7-5958ae8da52f}; !- Outlet Port

OS:Node,
  {f7b24d47-fa4d-49f4-bae9-da47b688b2eb}, !- Handle
  Node 505,                               !- Name
  {b4788d9b-5baa-4402-97f9-c13992c9d18b}, !- Inlet Port
  {81a46339-c3c1-4efe-aaef-58550a5ea80c}; !- Outlet Port

OS:Connection,
  {ae3b8190-61f1-4beb-b405-7ec7303f59c0}, !- Handle
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- Source Object
  11,                                     !- Outlet Port
  {14d4a727-fd99-4829-97a2-25011c3dfcb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e8ae6a-103a-488c-bfd7-5958ae8da52f}, !- Handle
  {13f9728e-2679-4b30-a0f3-5bc0fc0b594b}, !- Source Object
  3,                                      !- Outlet Port
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8e16388-53ac-46c1-9981-b88f9a2cfb8d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {41f9a591-a79e-4e11-add9-72a3b8d342e8}, !- Inlet Node Name
  {91e0b1c7-0264-4de6-8fcd-11d1ac1fccbb}, !- Outlet Node Name 1
  {19411180-4bc6-4b4f-b5b9-8c3b4c3c2b8d}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {2358af11-aafe-4f32-bdcb-5fa36c2e7307}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {0d3d9261-cade-407b-95ab-5a331ff644e8}, !- Outlet Node Name
  {339de27f-e713-4798-bfde-dfbf7dbb86d8}, !- Inlet Node Name 1
  {497791d4-dd8d-48c7-bfd6-6bd3aee130a6}; !- Inlet Node Name 2

OS:Connection,
  {41f9a591-a79e-4e11-add9-72a3b8d342e8}, !- Handle
  {14d4a727-fd99-4829-97a2-25011c3dfcb7}, !- Source Object
  3,                                      !- Outlet Port
  {a8e16388-53ac-46c1-9981-b88f9a2cfb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3d9261-cade-407b-95ab-5a331ff644e8}, !- Handle
  {2358af11-aafe-4f32-bdcb-5fa36c2e7307}, !- Source Object
  2,                                      !- Outlet Port
  {13f9728e-2679-4b30-a0f3-5bc0fc0b594b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0e9976c-4bb0-44fe-878e-1338ac4f42a0}, !- Handle
  {708bc58e-2b9a-4a9c-8f70-95a0b0a0a7fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2070c218-057c-48ec-9b78-bf038a2fab89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {b596dc34-8e72-48ae-9327-83ab27fa99b2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {14295bf9-cf2a-4cdd-87c3-822a94afe2da}, !- Handle
  Fan On Off 9,                           !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82446835-845f-46dd-8a22-31de582f7de2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf5f36d9-8592-4072-9d54-2d1a8ef6158f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82446835-845f-46dd-8a22-31de582f7de2}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf5f36d9-8592-4072-9d54-2d1a8ef6158f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ac0ef9d-e3d1-4f08-9421-391a7bb3c051}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8ef063c-ff3a-46a6-b040-3fa6f9746215}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dbfe0b5-ee08-4fe6-8e6f-d1c1b9e3c9de}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1893f14c-ab69-4acf-abab-364e15b07b43}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5378af4f-e6f7-4ae3-85f6-9855a09974f0}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ad4df35c-3652-40aa-8f66-706c5b2643bf}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 18kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {cc19b6d5-6720-41cb-9e52-4e818a5f6b69}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9410b3e9-13bf-468b-9738-2c68fa4fcdbd}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b7f835ef-f7ba-4095-a112-c1d7ff468a11}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f62e0128-f642-4c32-b7f8-afba904c156d}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62eb49b8-9fb7-4636-9229-2837b6a61904}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1db67b8a-bb2c-472d-9138-2cf14a6ccdd1}, !- Handle
  CoilHeatingDXSingleSpeed_dx 8 13 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  3791.73205642033,                       !- Rated Total Heating Capacity {W}
  3.29813592082106,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ad6c3459-79f5-4b28-9fba-608a9d2c9fed}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1bf3ffc6-c383-4c7b-91ad-478f54100f26}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e814fac3-95de-4788-9c1c-62dd038df0f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e814fac3-95de-4788-9c1c-62dd038df0f9}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf73e9d9-e2b4-4627-9f7e-ec046f900a9f}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {ad6c3459-79f5-4b28-9fba-608a9d2c9fed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffd477ab-d1bb-4509-ba9b-eb35973909a9}, !- Mixed Air Node Name
  {b5968ec6-4431-4734-8eb7-232958440e27}, !- Outdoor Air Stream Node Name
  {dcc8d5ed-69e1-4052-b30d-2065014b6ea2}, !- Relief Air Stream Node Name
  {ac725c27-ccd3-4b18-be5c-ba83549fbdb2}; !- Return Air Stream Node Name

OS:Node,
  {2ba11d1b-5f48-4424-98de-9ab3f53acc24}, !- Handle
  Node 506,                               !- Name
  ,                                       !- Inlet Port
  {72ba480b-04a4-4c98-a0d3-6a64023195d8}; !- Outlet Port

OS:Node,
  {c4b9c029-e61e-4104-9d1f-e101749beb94}, !- Handle
  Node 507,                               !- Name
  {c6af92f6-31aa-44ce-9c8c-716ba83288e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {67465afe-6378-4ecc-9b6f-17ef406401ce}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f40fae1d-2f55-4f0a-a66b-64ec6beaac79}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 2_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {510a1ba1-5cf1-4129-9e8a-fab02636b1ab}, !- Air Inlet Node Name
  {823eab31-850d-4dd9-88d2-ff6bdd5c1efb}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aed7eba3-30f5-4b1f-a52e-c47637ab3d2e}, !- Controlling Zone or Thermostat Location
  {14295bf9-cf2a-4cdd-87c3-822a94afe2da}, !- Supply Air Fan Name
  {1db67b8a-bb2c-472d-9138-2cf14a6ccdd1}, !- Heating Coil Name
  {ad4df35c-3652-40aa-8f66-706c5b2643bf}, !- Cooling Coil Name
  {67465afe-6378-4ecc-9b6f-17ef406401ce}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1bf3ffc6-c383-4c7b-91ad-478f54100f26}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {823eab31-850d-4dd9-88d2-ff6bdd5c1efb}, !- Handle
  {f40fae1d-2f55-4f0a-a66b-64ec6beaac79}, !- Source Object
  4,                                      !- Outlet Port
  {ac275ef7-1b76-4cc3-b469-97ec4833f227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0993ce4-b289-4d86-aa07-ac5a868228ca}, !- Handle
  Node 508,                               !- Name
  {ffd477ab-d1bb-4509-ba9b-eb35973909a9}, !- Inlet Port
  {510a1ba1-5cf1-4129-9e8a-fab02636b1ab}; !- Outlet Port

OS:Connection,
  {ac725c27-ccd3-4b18-be5c-ba83549fbdb2}, !- Handle
  {9458d620-0ea5-419e-9d80-47ae354d44ea}, !- Source Object
  3,                                      !- Outlet Port
  {bf73e9d9-e2b4-4627-9f7e-ec046f900a9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffd477ab-d1bb-4509-ba9b-eb35973909a9}, !- Handle
  {bf73e9d9-e2b4-4627-9f7e-ec046f900a9f}, !- Source Object
  5,                                      !- Outlet Port
  {b0993ce4-b289-4d86-aa07-ac5a868228ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510a1ba1-5cf1-4129-9e8a-fab02636b1ab}, !- Handle
  {b0993ce4-b289-4d86-aa07-ac5a868228ca}, !- Source Object
  3,                                      !- Outlet Port
  {f40fae1d-2f55-4f0a-a66b-64ec6beaac79}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c6a46781-3fb1-4f09-8e87-325815fef1b3}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aed7eba3-30f5-4b1f-a52e-c47637ab3d2e}, !- Control Zone Name
  {ac275ef7-1b76-4cc3-b469-97ec4833f227}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7c82b877-dee9-4947-8b05-7135234a8acf}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8adcaf83-4c3f-40a0-b710-cd7ee1451df4}, !- Water Inlet Node Name
  {8ce1eb28-ef09-49c1-bda1-3fda7b743dc5}; !- Water Outlet Node Name

OS:Node,
  {caaad652-968b-428d-8083-4f6055aa7004}, !- Handle
  Node 509,                               !- Name
  {87499c00-7d90-4faf-b19e-432d34dad89a}, !- Inlet Port
  {8adcaf83-4c3f-40a0-b710-cd7ee1451df4}; !- Outlet Port

OS:Connection,
  {87499c00-7d90-4faf-b19e-432d34dad89a}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  68,                                     !- Outlet Port
  {caaad652-968b-428d-8083-4f6055aa7004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3a49202-af3b-46f3-89f8-ed503eeb4e2c}, !- Handle
  Node 510,                               !- Name
  {8ce1eb28-ef09-49c1-bda1-3fda7b743dc5}, !- Inlet Port
  {4050956a-2ba0-4e18-943a-43f7489da65f}; !- Outlet Port

OS:Connection,
  {8adcaf83-4c3f-40a0-b710-cd7ee1451df4}, !- Handle
  {caaad652-968b-428d-8083-4f6055aa7004}, !- Source Object
  3,                                      !- Outlet Port
  {7c82b877-dee9-4947-8b05-7135234a8acf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ce1eb28-ef09-49c1-bda1-3fda7b743dc5}, !- Handle
  {7c82b877-dee9-4947-8b05-7135234a8acf}, !- Source Object
  10,                                     !- Outlet Port
  {a3a49202-af3b-46f3-89f8-ed503eeb4e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4050956a-2ba0-4e18-943a-43f7489da65f}, !- Handle
  {a3a49202-af3b-46f3-89f8-ed503eeb4e2c}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1462e41e-0d24-49e2-893c-c147b6e1d96c}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {7c82b877-dee9-4947-8b05-7135234a8acf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acd372dd-acef-4b49-aa9a-9e52745f99c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {baaae153-aa93-45f2-82bb-f0a3b911a48c}, !- Air Inlet Node Name
  {b4788d9b-5baa-4402-97f9-c13992c9d18b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c1583c7-4138-4f33-bcc4-01212d5d8871}, !- Handle
  Node 511,                               !- Name
  {c52cdf6b-c4a7-47ba-a0bf-ea30a41a70bd}, !- Inlet Port
  {339de27f-e713-4798-bfde-dfbf7dbb86d8}; !- Outlet Port

OS:Connection,
  {81a46339-c3c1-4efe-aaef-58550a5ea80c}, !- Handle
  {f7b24d47-fa4d-49f4-bae9-da47b688b2eb}, !- Source Object
  3,                                      !- Outlet Port
  {8665ac15-fa4a-4d3b-bb8b-80effcc3f780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52cdf6b-c4a7-47ba-a0bf-ea30a41a70bd}, !- Handle
  {8f2e005d-801d-4519-97c8-42a33dce9660}, !- Source Object
  2,                                      !- Outlet Port
  {0c1583c7-4138-4f33-bcc4-01212d5d8871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339de27f-e713-4798-bfde-dfbf7dbb86d8}, !- Handle
  {0c1583c7-4138-4f33-bcc4-01212d5d8871}, !- Source Object
  3,                                      !- Outlet Port
  {2358af11-aafe-4f32-bdcb-5fa36c2e7307}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b140fe7d-0730-449d-99f4-c2c666d21c54}, !- Handle
  Node 512,                               !- Name
  {91e0b1c7-0264-4de6-8fcd-11d1ac1fccbb}, !- Inlet Port
  {baaae153-aa93-45f2-82bb-f0a3b911a48c}; !- Outlet Port

OS:Connection,
  {91e0b1c7-0264-4de6-8fcd-11d1ac1fccbb}, !- Handle
  {a8e16388-53ac-46c1-9981-b88f9a2cfb8d}, !- Source Object
  3,                                      !- Outlet Port
  {b140fe7d-0730-449d-99f4-c2c666d21c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baaae153-aa93-45f2-82bb-f0a3b911a48c}, !- Handle
  {b140fe7d-0730-449d-99f4-c2c666d21c54}, !- Source Object
  3,                                      !- Outlet Port
  {acd372dd-acef-4b49-aa9a-9e52745f99c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4788d9b-5baa-4402-97f9-c13992c9d18b}, !- Handle
  {acd372dd-acef-4b49-aa9a-9e52745f99c3}, !- Source Object
  4,                                      !- Outlet Port
  {f7b24d47-fa4d-49f4-bae9-da47b688b2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8b1f27d8-6b64-45eb-8947-6d4e88c8198b}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4080839f-95d4-4ce2-bbbe-9acb23d7df3a}, !- Water Inlet Node Name
  {5e62835f-d144-40b0-8401-3db4bbd1e814}; !- Water Outlet Node Name

OS:Node,
  {bede71cc-3ade-4e2c-ba30-aee477548502}, !- Handle
  Node 513,                               !- Name
  {927b61b2-33a8-4fee-a1e1-72685cca9f46}, !- Inlet Port
  {4080839f-95d4-4ce2-bbbe-9acb23d7df3a}; !- Outlet Port

OS:Connection,
  {927b61b2-33a8-4fee-a1e1-72685cca9f46}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  69,                                     !- Outlet Port
  {bede71cc-3ade-4e2c-ba30-aee477548502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd3ccca-707a-493c-8ab5-1be8e812f4bb}, !- Handle
  Node 514,                               !- Name
  {5e62835f-d144-40b0-8401-3db4bbd1e814}, !- Inlet Port
  {9158910c-97c3-4624-82a7-1130301ab481}; !- Outlet Port

OS:Connection,
  {4080839f-95d4-4ce2-bbbe-9acb23d7df3a}, !- Handle
  {bede71cc-3ade-4e2c-ba30-aee477548502}, !- Source Object
  3,                                      !- Outlet Port
  {8b1f27d8-6b64-45eb-8947-6d4e88c8198b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5e62835f-d144-40b0-8401-3db4bbd1e814}, !- Handle
  {8b1f27d8-6b64-45eb-8947-6d4e88c8198b}, !- Source Object
  10,                                     !- Outlet Port
  {7dd3ccca-707a-493c-8ab5-1be8e812f4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9158910c-97c3-4624-82a7-1130301ab481}, !- Handle
  {7dd3ccca-707a-493c-8ab5-1be8e812f4bb}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91f9e187-e1bd-4545-a6a6-be3599c996fc}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8b1f27d8-6b64-45eb-8947-6d4e88c8198b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3abff43b-f11f-4bb1-aa00-200c077f2a66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {083a9620-212b-4dd4-b22d-db95b0a33b42}, !- Air Inlet Node Name
  {0a6c5dba-5529-4af7-8062-63f938c416ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aca466bd-80f4-4afe-af78-244a7b43bce4}, !- Handle
  Node 515,                               !- Name
  {0a6c5dba-5529-4af7-8062-63f938c416ee}, !- Inlet Port
  {9a0f1dab-97c3-4878-941f-67a994d4bbb5}; !- Outlet Port

OS:Node,
  {50a230f3-17c2-4bf0-8e00-e6879b543b97}, !- Handle
  Node 516,                               !- Name
  {e3adffee-a5a5-45c0-8024-eb50f9bc8e4c}, !- Inlet Port
  {497791d4-dd8d-48c7-bfd6-6bd3aee130a6}; !- Outlet Port

OS:Connection,
  {9a0f1dab-97c3-4878-941f-67a994d4bbb5}, !- Handle
  {aca466bd-80f4-4afe-af78-244a7b43bce4}, !- Source Object
  3,                                      !- Outlet Port
  {85dc1ab0-5bb2-4164-a2d4-ea265966b6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3adffee-a5a5-45c0-8024-eb50f9bc8e4c}, !- Handle
  {e5052991-5ca4-4940-aabb-69b628070047}, !- Source Object
  2,                                      !- Outlet Port
  {50a230f3-17c2-4bf0-8e00-e6879b543b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497791d4-dd8d-48c7-bfd6-6bd3aee130a6}, !- Handle
  {50a230f3-17c2-4bf0-8e00-e6879b543b97}, !- Source Object
  3,                                      !- Outlet Port
  {2358af11-aafe-4f32-bdcb-5fa36c2e7307}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2db3406f-fd87-4dc6-9070-fbe052f55e74}, !- Handle
  Node 517,                               !- Name
  {19411180-4bc6-4b4f-b5b9-8c3b4c3c2b8d}, !- Inlet Port
  {083a9620-212b-4dd4-b22d-db95b0a33b42}; !- Outlet Port

OS:Connection,
  {19411180-4bc6-4b4f-b5b9-8c3b4c3c2b8d}, !- Handle
  {a8e16388-53ac-46c1-9981-b88f9a2cfb8d}, !- Source Object
  4,                                      !- Outlet Port
  {2db3406f-fd87-4dc6-9070-fbe052f55e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083a9620-212b-4dd4-b22d-db95b0a33b42}, !- Handle
  {2db3406f-fd87-4dc6-9070-fbe052f55e74}, !- Source Object
  3,                                      !- Outlet Port
  {3abff43b-f11f-4bb1-aa00-200c077f2a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a6c5dba-5529-4af7-8062-63f938c416ee}, !- Handle
  {3abff43b-f11f-4bb1-aa00-200c077f2a66}, !- Source Object
  4,                                      !- Outlet Port
  {aca466bd-80f4-4afe-af78-244a7b43bce4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}, !- Availability Schedule
  {6e1b2233-7e42-497e-9f11-fbc7accdf676}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4bc80ce-caff-4422-aac0-b40e4c04180b}, !- Supply Side Inlet Node Name
  {fe9346e2-583c-46d5-841d-a1db25eccb86}, !- Demand Side Outlet Node Name
  {6ad1f767-ff33-443c-8633-6b26eb0341f9}, !- Demand Side Inlet Node A
  {441ce780-2b20-4308-9a3d-dcdc8b1a017f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf800d9a-0d0a-4ad4-a9b1-33c02c806d72}, !- Demand Mixer Name
  {f5d09042-125c-4819-88d8-4acfe4c44744}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02185eac-26a9-41a7-8c5b-8c2144defa40}, !- Handle
  Node 518,                               !- Name
  {b4bc80ce-caff-4422-aac0-b40e4c04180b}, !- Inlet Port
  {10d36772-67b2-4c3c-9d60-f869bf43a28b}; !- Outlet Port

OS:Node,
  {7cf44660-59b3-4b70-b147-0bf505e366b7}, !- Handle
  Node 519,                               !- Name
  {9092b1c1-d348-4341-9d5b-090500c9a831}, !- Inlet Port
  {441ce780-2b20-4308-9a3d-dcdc8b1a017f}; !- Outlet Port

OS:Connection,
  {b4bc80ce-caff-4422-aac0-b40e4c04180b}, !- Handle
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- Source Object
  9,                                      !- Outlet Port
  {02185eac-26a9-41a7-8c5b-8c2144defa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441ce780-2b20-4308-9a3d-dcdc8b1a017f}, !- Handle
  {7cf44660-59b3-4b70-b147-0bf505e366b7}, !- Source Object
  3,                                      !- Outlet Port
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cb8d350-c0a9-452e-8c6a-a0288caa2dcb}, !- Handle
  Node 520,                               !- Name
  {6ad1f767-ff33-443c-8633-6b26eb0341f9}, !- Inlet Port
  {ef54f1d8-86d0-4d53-8ce2-4ed96c227b4c}; !- Outlet Port

OS:Node,
  {04c9faf1-3772-4cc2-93d5-aea56cae6e6b}, !- Handle
  Node 521,                               !- Name
  {1e2b1368-52ee-4782-9407-697ce8308d34}, !- Inlet Port
  {fe9346e2-583c-46d5-841d-a1db25eccb86}; !- Outlet Port

OS:Node,
  {3176e35c-9932-48e0-a19e-10028b5538b7}, !- Handle
  Node 522,                               !- Name
  {167d2b92-4a34-4b1a-9077-d81c65fa4226}, !- Inlet Port
  {2d9fee32-03cd-4976-9a91-d6b72e72bbb6}; !- Outlet Port

OS:Connection,
  {6ad1f767-ff33-443c-8633-6b26eb0341f9}, !- Handle
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- Source Object
  11,                                     !- Outlet Port
  {7cb8d350-c0a9-452e-8c6a-a0288caa2dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9346e2-583c-46d5-841d-a1db25eccb86}, !- Handle
  {04c9faf1-3772-4cc2-93d5-aea56cae6e6b}, !- Source Object
  3,                                      !- Outlet Port
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5d09042-125c-4819-88d8-4acfe4c44744}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {ef54f1d8-86d0-4d53-8ce2-4ed96c227b4c}, !- Inlet Node Name
  {e597096b-9e60-4e9b-b4fd-8dc895be05d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf800d9a-0d0a-4ad4-a9b1-33c02c806d72}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {1e2b1368-52ee-4782-9407-697ce8308d34}, !- Outlet Node Name
  {f6439889-a00d-4866-8841-4f87511ad1d9}; !- Inlet Node Name 1

OS:Connection,
  {ef54f1d8-86d0-4d53-8ce2-4ed96c227b4c}, !- Handle
  {7cb8d350-c0a9-452e-8c6a-a0288caa2dcb}, !- Source Object
  3,                                      !- Outlet Port
  {f5d09042-125c-4819-88d8-4acfe4c44744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2b1368-52ee-4782-9407-697ce8308d34}, !- Handle
  {bf800d9a-0d0a-4ad4-a9b1-33c02c806d72}, !- Source Object
  2,                                      !- Outlet Port
  {04c9faf1-3772-4cc2-93d5-aea56cae6e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01d30ebb-14bc-4568-ba9e-3f58b37c7382}, !- Handle
  {c1eef923-2490-4638-9ac6-f2fb3a5f936c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6e1b2233-7e42-497e-9f11-fbc7accdf676}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {80952e50-9e1d-4f8e-847c-3709c4f77653}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {11f49a0d-50d5-4626-b463-d5cae19bd03a}, !- Handle
  Fan On Off 10,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cae80f9b-e1db-42bd-ad94-8c1cb13b8c84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea8d0c5a-d531-44ed-921a-01abf80716a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cae80f9b-e1db-42bd-ad94-8c1cb13b8c84}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea8d0c5a-d531-44ed-921a-01abf80716a0}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65ef24e0-63cf-41ad-b931-e021d6504a4b}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {177a8856-1f92-4fa2-b4b7-500e9b6c23a8}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cbad1ad-25a4-484b-86ac-f66c6dc13a86}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fca9175-7e38-4885-a1cf-4a4c67b9450b}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b1a18d4f-39d2-46dd-ab2c-21275b8ab425}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fa2f68fa-03f4-42f3-8d71-49aaa88969a5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 9kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ef0a3445-f94c-4f69-8606-2d6ea9f00b51}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3cebc088-f889-450a-aef9-9bba98f35ae5}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {05f10fc7-62ee-4cce-85e8-f5517b9c0848}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e505c4e6-35dc-4c6b-ab69-11b091972a60}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e89bf4d9-5bc3-4ee0-aedc-1422e178ea52}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {807994df-ad78-458f-aa9d-e802c97b3590}, !- Handle
  CoilHeatingDXSingleSpeed_dx 9 6 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  1886.20606739484,                       !- Rated Total Heating Capacity {W}
  3.29515283783286,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {afa8d4a0-22ea-4e7d-8071-d441cda96ed4}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d180021-c65d-4e2a-9fce-785995e405f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d180021-c65d-4e2a-9fce-785995e405f0}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b2af167-255d-47d6-aeed-9ec97ccae77f}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {afa8d4a0-22ea-4e7d-8071-d441cda96ed4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1d71b15-8514-413f-bcb1-c1b287e906d4}, !- Mixed Air Node Name
  {1076b424-f880-4e31-bec3-bf2c4fb19a5c}, !- Outdoor Air Stream Node Name
  {dc0640d4-3987-4c21-a853-49741010309b}, !- Relief Air Stream Node Name
  {10d36772-67b2-4c3c-9d60-f869bf43a28b}; !- Return Air Stream Node Name

OS:Node,
  {6410a53e-97a0-4598-a102-e7af7a528964}, !- Handle
  Node 523,                               !- Name
  ,                                       !- Inlet Port
  {3db277c8-e50b-43ab-bf67-bdcc01aba35f}; !- Outlet Port

OS:Node,
  {19106af2-4b29-474f-bd28-d889a310b509}, !- Handle
  Node 524,                               !- Name
  {bd554d93-c8f2-4bc5-9c14-9131fd49bdcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {b0129cdb-c225-43e0-8cf3-10845ef2361f}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a67d7cdc-c567-45ff-bdd3-8474723f8f61}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 3_SCH=C ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {ec5c0a61-9e3e-43fd-8f76-d0c7eb6e2007}, !- Air Inlet Node Name
  {9092b1c1-d348-4341-9d5b-090500c9a831}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3020f80-145b-42be-93e2-52bc2a6928d0}, !- Controlling Zone or Thermostat Location
  {11f49a0d-50d5-4626-b463-d5cae19bd03a}, !- Supply Air Fan Name
  {807994df-ad78-458f-aa9d-e802c97b3590}, !- Heating Coil Name
  {fa2f68fa-03f4-42f3-8d71-49aaa88969a5}, !- Cooling Coil Name
  {b0129cdb-c225-43e0-8cf3-10845ef2361f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9092b1c1-d348-4341-9d5b-090500c9a831}, !- Handle
  {a67d7cdc-c567-45ff-bdd3-8474723f8f61}, !- Source Object
  4,                                      !- Outlet Port
  {7cf44660-59b3-4b70-b147-0bf505e366b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91205fb3-836b-4bdc-8465-4bd8eef75dda}, !- Handle
  Node 525,                               !- Name
  {e1d71b15-8514-413f-bcb1-c1b287e906d4}, !- Inlet Port
  {ec5c0a61-9e3e-43fd-8f76-d0c7eb6e2007}; !- Outlet Port

OS:Connection,
  {10d36772-67b2-4c3c-9d60-f869bf43a28b}, !- Handle
  {02185eac-26a9-41a7-8c5b-8c2144defa40}, !- Source Object
  3,                                      !- Outlet Port
  {9b2af167-255d-47d6-aeed-9ec97ccae77f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1d71b15-8514-413f-bcb1-c1b287e906d4}, !- Handle
  {9b2af167-255d-47d6-aeed-9ec97ccae77f}, !- Source Object
  5,                                      !- Outlet Port
  {91205fb3-836b-4bdc-8465-4bd8eef75dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5c0a61-9e3e-43fd-8f76-d0c7eb6e2007}, !- Handle
  {91205fb3-836b-4bdc-8465-4bd8eef75dda}, !- Source Object
  3,                                      !- Outlet Port
  {a67d7cdc-c567-45ff-bdd3-8474723f8f61}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b3c3098f-bfaf-43f9-829f-54edc29703d9}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c3020f80-145b-42be-93e2-52bc2a6928d0}, !- Control Zone Name
  {7cf44660-59b3-4b70-b147-0bf505e366b7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {745c2b10-6459-446a-b449-598b061af330}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {366864f2-efd2-49c9-b097-c8a7a6c99b26}, !- Water Inlet Node Name
  {acf83d6b-f928-408c-9c16-95ee699623aa}; !- Water Outlet Node Name

OS:Node,
  {e282a52b-5426-4d6c-99c2-210e90b20d6e}, !- Handle
  Node 526,                               !- Name
  {96195ea6-7767-4d7f-9dbc-5aa255f0a9b1}, !- Inlet Port
  {366864f2-efd2-49c9-b097-c8a7a6c99b26}; !- Outlet Port

OS:Connection,
  {96195ea6-7767-4d7f-9dbc-5aa255f0a9b1}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  70,                                     !- Outlet Port
  {e282a52b-5426-4d6c-99c2-210e90b20d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46fca4aa-8e42-481b-8be0-a047568bb24b}, !- Handle
  Node 527,                               !- Name
  {acf83d6b-f928-408c-9c16-95ee699623aa}, !- Inlet Port
  {df954f56-28fc-4d3e-b310-8267909467b3}; !- Outlet Port

OS:Connection,
  {366864f2-efd2-49c9-b097-c8a7a6c99b26}, !- Handle
  {e282a52b-5426-4d6c-99c2-210e90b20d6e}, !- Source Object
  3,                                      !- Outlet Port
  {745c2b10-6459-446a-b449-598b061af330}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {acf83d6b-f928-408c-9c16-95ee699623aa}, !- Handle
  {745c2b10-6459-446a-b449-598b061af330}, !- Source Object
  10,                                     !- Outlet Port
  {46fca4aa-8e42-481b-8be0-a047568bb24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df954f56-28fc-4d3e-b310-8267909467b3}, !- Handle
  {46fca4aa-8e42-481b-8be0-a047568bb24b}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38e2d7c8-3c35-40be-8e37-43c1ee498a61}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {745c2b10-6459-446a-b449-598b061af330}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da5f9b06-8b71-4a24-ac3d-464f1299cf4d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {2a19e4ce-7b48-481a-9cd3-baa78e201921}, !- Air Inlet Node Name
  {167d2b92-4a34-4b1a-9077-d81c65fa4226}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac91e5b4-b73d-42dc-8b73-210d4ea1a05f}, !- Handle
  Node 528,                               !- Name
  {30fa6f6e-ae13-45d7-84cd-84b7e41b0e1a}, !- Inlet Port
  {f6439889-a00d-4866-8841-4f87511ad1d9}; !- Outlet Port

OS:Connection,
  {2d9fee32-03cd-4976-9a91-d6b72e72bbb6}, !- Handle
  {3176e35c-9932-48e0-a19e-10028b5538b7}, !- Source Object
  3,                                      !- Outlet Port
  {bd29cb43-16db-4444-a13f-2d750f354293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fa6f6e-ae13-45d7-84cd-84b7e41b0e1a}, !- Handle
  {ea30918c-4338-4a7a-b0b5-fc99aeed8378}, !- Source Object
  2,                                      !- Outlet Port
  {ac91e5b4-b73d-42dc-8b73-210d4ea1a05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6439889-a00d-4866-8841-4f87511ad1d9}, !- Handle
  {ac91e5b4-b73d-42dc-8b73-210d4ea1a05f}, !- Source Object
  3,                                      !- Outlet Port
  {bf800d9a-0d0a-4ad4-a9b1-33c02c806d72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9bdb4a6-0e6b-4d23-bab7-48054d1c3974}, !- Handle
  Node 529,                               !- Name
  {e597096b-9e60-4e9b-b4fd-8dc895be05d1}, !- Inlet Port
  {2a19e4ce-7b48-481a-9cd3-baa78e201921}; !- Outlet Port

OS:Connection,
  {e597096b-9e60-4e9b-b4fd-8dc895be05d1}, !- Handle
  {f5d09042-125c-4819-88d8-4acfe4c44744}, !- Source Object
  3,                                      !- Outlet Port
  {a9bdb4a6-0e6b-4d23-bab7-48054d1c3974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a19e4ce-7b48-481a-9cd3-baa78e201921}, !- Handle
  {a9bdb4a6-0e6b-4d23-bab7-48054d1c3974}, !- Source Object
  3,                                      !- Outlet Port
  {da5f9b06-8b71-4a24-ac3d-464f1299cf4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {167d2b92-4a34-4b1a-9077-d81c65fa4226}, !- Handle
  {da5f9b06-8b71-4a24-ac3d-464f1299cf4d}, !- Source Object
  4,                                      !- Outlet Port
  {3176e35c-9932-48e0-a19e-10028b5538b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {9545fc28-ab11-43cd-837a-1e513abac4d8}, !- Availability Schedule
  {5aa0b28d-9e7a-4388-a45b-8e5427c88309}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {770a2b7f-a69a-4f83-9474-088b698d0dc2}, !- Supply Side Inlet Node Name
  {0e5d77b1-f507-4cb1-b5f3-585ba274c263}, !- Demand Side Outlet Node Name
  {098c3597-0151-4b02-8108-a7f3d51af557}, !- Demand Side Inlet Node A
  {46c3546f-14ad-4e93-a978-cc97c2ef3896}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d807610-3d9f-4590-9ca3-7184a872e8e1}, !- Demand Mixer Name
  {f6d9990e-27f9-41ec-a0bc-8ee96700f8f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d505a9a8-f45e-46f0-b0c3-af197b2ca30e}, !- Handle
  Node 530,                               !- Name
  {770a2b7f-a69a-4f83-9474-088b698d0dc2}, !- Inlet Port
  {9f40cb24-11e9-4aee-a211-7cd17f7d6d53}; !- Outlet Port

OS:Node,
  {50cf8993-785d-43a4-8fd3-6d39fe38cb30}, !- Handle
  Node 531,                               !- Name
  {6c5b1672-1d34-4f27-ab33-ea6f84f8d81f}, !- Inlet Port
  {46c3546f-14ad-4e93-a978-cc97c2ef3896}; !- Outlet Port

OS:Connection,
  {770a2b7f-a69a-4f83-9474-088b698d0dc2}, !- Handle
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- Source Object
  9,                                      !- Outlet Port
  {d505a9a8-f45e-46f0-b0c3-af197b2ca30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c3546f-14ad-4e93-a978-cc97c2ef3896}, !- Handle
  {50cf8993-785d-43a4-8fd3-6d39fe38cb30}, !- Source Object
  3,                                      !- Outlet Port
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08b71849-6fa3-4965-adc6-3190d53ffed6}, !- Handle
  Node 532,                               !- Name
  {098c3597-0151-4b02-8108-a7f3d51af557}, !- Inlet Port
  {8ecd90ad-a203-472f-be32-74a6e4aa447d}; !- Outlet Port

OS:Node,
  {82b76b2c-d0fc-412c-90fc-6caaaf0e8d29}, !- Handle
  Node 533,                               !- Name
  {fd60b312-69e7-48a7-850a-5dfc8d74e1cb}, !- Inlet Port
  {0e5d77b1-f507-4cb1-b5f3-585ba274c263}; !- Outlet Port

OS:Node,
  {a44f9147-cd0f-480e-9601-a13dbd902ba2}, !- Handle
  Node 534,                               !- Name
  {3e847cc3-074e-4014-a37d-17c1489d3ad9}, !- Inlet Port
  {2aa4337f-28dd-4bd1-b437-0adc446700ad}; !- Outlet Port

OS:Connection,
  {098c3597-0151-4b02-8108-a7f3d51af557}, !- Handle
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- Source Object
  11,                                     !- Outlet Port
  {08b71849-6fa3-4965-adc6-3190d53ffed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5d77b1-f507-4cb1-b5f3-585ba274c263}, !- Handle
  {82b76b2c-d0fc-412c-90fc-6caaaf0e8d29}, !- Source Object
  3,                                      !- Outlet Port
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6d9990e-27f9-41ec-a0bc-8ee96700f8f6}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {8ecd90ad-a203-472f-be32-74a6e4aa447d}, !- Inlet Node Name
  {d107f164-d99f-40d7-aa29-5f8516135106}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d807610-3d9f-4590-9ca3-7184a872e8e1}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {fd60b312-69e7-48a7-850a-5dfc8d74e1cb}, !- Outlet Node Name
  {dc0dc5fe-f643-4608-a6b7-6fdcbff7cd5a}; !- Inlet Node Name 1

OS:Connection,
  {8ecd90ad-a203-472f-be32-74a6e4aa447d}, !- Handle
  {08b71849-6fa3-4965-adc6-3190d53ffed6}, !- Source Object
  3,                                      !- Outlet Port
  {f6d9990e-27f9-41ec-a0bc-8ee96700f8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd60b312-69e7-48a7-850a-5dfc8d74e1cb}, !- Handle
  {8d807610-3d9f-4590-9ca3-7184a872e8e1}, !- Source Object
  2,                                      !- Outlet Port
  {82b76b2c-d0fc-412c-90fc-6caaaf0e8d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4bafcfb4-5dcc-44b9-b3ea-22046816ef17}, !- Handle
  {f115e7dd-b3b3-4b5b-bc1d-cba2ca69ae0f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5aa0b28d-9e7a-4388-a45b-8e5427c88309}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {3fbc272b-a42d-423f-bdc1-0f8148e40f4a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {010ba78e-d5ea-4c62-a194-2b4e67abd161}, !- Handle
  Fan On Off 11,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdca44ed-b3f8-419e-8fb9-e52b0be7935c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d2abdc2-3ba2-4695-b97a-2d9c75fbad28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdca44ed-b3f8-419e-8fb9-e52b0be7935c}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d2abdc2-3ba2-4695-b97a-2d9c75fbad28}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10c41188-04dc-440d-b0d4-ef7ffdf2f800}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ca6005d-59eb-4b71-bd96-b44c47e9b897}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ed6e09f-3cb9-4c88-964e-6c071d2d38ee}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9569552-98ce-4b7f-a78a-8b841579107d}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e81adac-7e05-4860-9f6f-c2908ff34e19}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5280db55-8afb-45a7-affd-35a84e083d4d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 24kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4f6c0d27-36b3-4073-9d6a-b1f2bf9eba1a}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {51b8ec5b-e198-4721-aa59-d01bc05e2b95}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {062d1ba2-112f-435d-a473-79972f4f7357}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6aab2f2d-c897-428b-aca0-ec02a47324e5}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2bd2e1e-12ce-47cf-8f43-cb7de64ea7a1}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6469ab6b-8106-44f1-a1ee-d908f460337e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 10 18 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  5178.81564454816,                       !- Rated Total Heating Capacity {W}
  3.30030738711372,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {28457c37-73ea-4e75-a65b-3e84d974804f}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9545fc28-ab11-43cd-837a-1e513abac4d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d8803f6-56e2-4fa8-8d77-d1276332c506}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d8803f6-56e2-4fa8-8d77-d1276332c506}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6d84682-cff5-4d6f-831a-754ca7177992}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {28457c37-73ea-4e75-a65b-3e84d974804f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e6b3edf3-4d6c-43de-9c38-753952e17aaa}, !- Mixed Air Node Name
  {f5a1ea6b-d884-4f3c-ad99-7692badba1b5}, !- Outdoor Air Stream Node Name
  {832d6449-4cc4-4308-8b46-fc56de6a4c4c}, !- Relief Air Stream Node Name
  {9f40cb24-11e9-4aee-a211-7cd17f7d6d53}; !- Return Air Stream Node Name

OS:Node,
  {6fbb268f-c0ed-4e48-ad21-7ab9a2949ef7}, !- Handle
  Node 535,                               !- Name
  ,                                       !- Inlet Port
  {b077e487-b41c-49c9-983a-59f32969b6eb}; !- Outlet Port

OS:Node,
  {76b870ef-4feb-4bae-92dc-a2b493c28e6a}, !- Handle
  Node 536,                               !- Name
  {001e1317-f2fb-417d-9ff1-87c2f1254921}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {e8413d34-3cab-4fab-b966-ec21821df139}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {68a3386f-664f-42b0-8688-c0bb891548c3}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {641c5212-f7e9-43bc-bda6-2794d43b8944}, !- Air Inlet Node Name
  {6c5b1672-1d34-4f27-ab33-ea6f84f8d81f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8e7afe1-8dda-45bd-b201-339bffae8dd9}, !- Controlling Zone or Thermostat Location
  {010ba78e-d5ea-4c62-a194-2b4e67abd161}, !- Supply Air Fan Name
  {6469ab6b-8106-44f1-a1ee-d908f460337e}, !- Heating Coil Name
  {5280db55-8afb-45a7-affd-35a84e083d4d}, !- Cooling Coil Name
  {e8413d34-3cab-4fab-b966-ec21821df139}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9545fc28-ab11-43cd-837a-1e513abac4d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6c5b1672-1d34-4f27-ab33-ea6f84f8d81f}, !- Handle
  {68a3386f-664f-42b0-8688-c0bb891548c3}, !- Source Object
  4,                                      !- Outlet Port
  {50cf8993-785d-43a4-8fd3-6d39fe38cb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae8492c0-9360-4a0e-856a-dfae158e976c}, !- Handle
  Node 537,                               !- Name
  {e6b3edf3-4d6c-43de-9c38-753952e17aaa}, !- Inlet Port
  {641c5212-f7e9-43bc-bda6-2794d43b8944}; !- Outlet Port

OS:Connection,
  {9f40cb24-11e9-4aee-a211-7cd17f7d6d53}, !- Handle
  {d505a9a8-f45e-46f0-b0c3-af197b2ca30e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d84682-cff5-4d6f-831a-754ca7177992}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6b3edf3-4d6c-43de-9c38-753952e17aaa}, !- Handle
  {c6d84682-cff5-4d6f-831a-754ca7177992}, !- Source Object
  5,                                      !- Outlet Port
  {ae8492c0-9360-4a0e-856a-dfae158e976c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641c5212-f7e9-43bc-bda6-2794d43b8944}, !- Handle
  {ae8492c0-9360-4a0e-856a-dfae158e976c}, !- Source Object
  3,                                      !- Outlet Port
  {68a3386f-664f-42b0-8688-c0bb891548c3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b7ebdc2c-c296-43d8-a5f6-e469f12433a4}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b8e7afe1-8dda-45bd-b201-339bffae8dd9}, !- Control Zone Name
  {50cf8993-785d-43a4-8fd3-6d39fe38cb30}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3856d304-77e9-46f8-80aa-36cefd1cdb67}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e86c6a53-4590-4140-a232-6174ff483dec}, !- Water Inlet Node Name
  {ff4287f2-b247-4dd6-beb9-74b6bf78433c}; !- Water Outlet Node Name

OS:Node,
  {5437fef1-9326-46c1-a19f-93ff32c3b4af}, !- Handle
  Node 538,                               !- Name
  {1b4dfd3f-bf89-43fb-bcf2-9943b2895d17}, !- Inlet Port
  {e86c6a53-4590-4140-a232-6174ff483dec}; !- Outlet Port

OS:Connection,
  {1b4dfd3f-bf89-43fb-bcf2-9943b2895d17}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  71,                                     !- Outlet Port
  {5437fef1-9326-46c1-a19f-93ff32c3b4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d906d2c-d2c1-4f8e-bc6f-195ea1313680}, !- Handle
  Node 539,                               !- Name
  {ff4287f2-b247-4dd6-beb9-74b6bf78433c}, !- Inlet Port
  {36696647-460a-4a08-94e3-ef6ceb24b0a8}; !- Outlet Port

OS:Connection,
  {e86c6a53-4590-4140-a232-6174ff483dec}, !- Handle
  {5437fef1-9326-46c1-a19f-93ff32c3b4af}, !- Source Object
  3,                                      !- Outlet Port
  {3856d304-77e9-46f8-80aa-36cefd1cdb67}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff4287f2-b247-4dd6-beb9-74b6bf78433c}, !- Handle
  {3856d304-77e9-46f8-80aa-36cefd1cdb67}, !- Source Object
  10,                                     !- Outlet Port
  {9d906d2c-d2c1-4f8e-bc6f-195ea1313680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36696647-460a-4a08-94e3-ef6ceb24b0a8}, !- Handle
  {9d906d2c-d2c1-4f8e-bc6f-195ea1313680}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cfa95afc-df8f-4dcc-bd6e-fd98b6148487}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {3856d304-77e9-46f8-80aa-36cefd1cdb67}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bde528a4-b445-4183-88b2-c652c4d66627}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {28554036-4c21-45bb-95c6-994ba3611ba1}, !- Air Inlet Node Name
  {3e847cc3-074e-4014-a37d-17c1489d3ad9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1cfcdd9-16a4-4d86-93ce-1d78a7eb922b}, !- Handle
  Node 540,                               !- Name
  {ec338d44-dd68-444e-8623-25e917a897a7}, !- Inlet Port
  {dc0dc5fe-f643-4608-a6b7-6fdcbff7cd5a}; !- Outlet Port

OS:Connection,
  {2aa4337f-28dd-4bd1-b437-0adc446700ad}, !- Handle
  {a44f9147-cd0f-480e-9601-a13dbd902ba2}, !- Source Object
  3,                                      !- Outlet Port
  {0b478cd6-4bcc-43b7-a37d-debbc62d140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec338d44-dd68-444e-8623-25e917a897a7}, !- Handle
  {764b8429-b801-4610-a657-11088f19884b}, !- Source Object
  2,                                      !- Outlet Port
  {a1cfcdd9-16a4-4d86-93ce-1d78a7eb922b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0dc5fe-f643-4608-a6b7-6fdcbff7cd5a}, !- Handle
  {a1cfcdd9-16a4-4d86-93ce-1d78a7eb922b}, !- Source Object
  3,                                      !- Outlet Port
  {8d807610-3d9f-4590-9ca3-7184a872e8e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d74e0323-daa2-49d4-8b37-ef4b4eee302b}, !- Handle
  Node 541,                               !- Name
  {d107f164-d99f-40d7-aa29-5f8516135106}, !- Inlet Port
  {28554036-4c21-45bb-95c6-994ba3611ba1}; !- Outlet Port

OS:Connection,
  {d107f164-d99f-40d7-aa29-5f8516135106}, !- Handle
  {f6d9990e-27f9-41ec-a0bc-8ee96700f8f6}, !- Source Object
  3,                                      !- Outlet Port
  {d74e0323-daa2-49d4-8b37-ef4b4eee302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28554036-4c21-45bb-95c6-994ba3611ba1}, !- Handle
  {d74e0323-daa2-49d4-8b37-ef4b4eee302b}, !- Source Object
  3,                                      !- Outlet Port
  {bde528a4-b445-4183-88b2-c652c4d66627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e847cc3-074e-4014-a37d-17c1489d3ad9}, !- Handle
  {bde528a4-b445-4183-88b2-c652c4d66627}, !- Source Object
  4,                                      !- Outlet Port
  {a44f9147-cd0f-480e-9601-a13dbd902ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {68f44d29-b67e-40eb-8114-c7f261c86859}, !- Availability Schedule
  {fc0856dd-a4b5-49f3-b8e1-64e6c817e56d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ddb2ad20-19bc-4fd9-98a3-2986f98edf4d}, !- Supply Side Inlet Node Name
  {a76031f2-6089-4a07-bb7c-38a65704c668}, !- Demand Side Outlet Node Name
  {04dc4fc0-7adf-4921-806b-78b241d84233}, !- Demand Side Inlet Node A
  {c12f1c3b-6b20-43b0-80db-d0292cffc30d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {241a8655-3d13-492a-92a5-fa49e985b454}, !- Demand Mixer Name
  {23a595b3-cc95-4680-8508-bf9f08b1f94a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e00e5fd-9e38-4a5e-98f9-3e2f29db7224}, !- Handle
  Node 542,                               !- Name
  {ddb2ad20-19bc-4fd9-98a3-2986f98edf4d}, !- Inlet Port
  {8e772ee5-b660-41e6-b036-db5404497e7b}; !- Outlet Port

OS:Node,
  {24ed7206-3d3c-43b2-b72c-206ae278e6d7}, !- Handle
  Node 543,                               !- Name
  {de1f5474-4210-4d3c-b949-b4159cbf1f0a}, !- Inlet Port
  {c12f1c3b-6b20-43b0-80db-d0292cffc30d}; !- Outlet Port

OS:Connection,
  {ddb2ad20-19bc-4fd9-98a3-2986f98edf4d}, !- Handle
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- Source Object
  9,                                      !- Outlet Port
  {8e00e5fd-9e38-4a5e-98f9-3e2f29db7224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12f1c3b-6b20-43b0-80db-d0292cffc30d}, !- Handle
  {24ed7206-3d3c-43b2-b72c-206ae278e6d7}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf59b88b-0d10-4e26-bd76-62845acab15b}, !- Handle
  Node 544,                               !- Name
  {04dc4fc0-7adf-4921-806b-78b241d84233}, !- Inlet Port
  {23dbc747-9236-40b6-b71c-4491d2631d5a}; !- Outlet Port

OS:Node,
  {58c08f3e-0514-4cf0-b8dd-40f5ebdc1470}, !- Handle
  Node 545,                               !- Name
  {0f129492-1365-443d-8f85-148eff8833ec}, !- Inlet Port
  {a76031f2-6089-4a07-bb7c-38a65704c668}; !- Outlet Port

OS:Node,
  {282cbe73-5099-4546-bc2e-f78490a2cbd6}, !- Handle
  Node 546,                               !- Name
  {e11e9c49-2bd7-4f82-aaee-dd52c8b7978b}, !- Inlet Port
  {6727de94-4e63-48dd-8a36-33030a25471b}; !- Outlet Port

OS:Connection,
  {04dc4fc0-7adf-4921-806b-78b241d84233}, !- Handle
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- Source Object
  11,                                     !- Outlet Port
  {cf59b88b-0d10-4e26-bd76-62845acab15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76031f2-6089-4a07-bb7c-38a65704c668}, !- Handle
  {58c08f3e-0514-4cf0-b8dd-40f5ebdc1470}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23a595b3-cc95-4680-8508-bf9f08b1f94a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {23dbc747-9236-40b6-b71c-4491d2631d5a}, !- Inlet Node Name
  {ce980df7-9d08-4e29-a4a0-c1b514df78a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {241a8655-3d13-492a-92a5-fa49e985b454}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {0f129492-1365-443d-8f85-148eff8833ec}, !- Outlet Node Name
  {bd952fc3-08b2-4dfa-9678-33385be5edef}; !- Inlet Node Name 1

OS:Connection,
  {23dbc747-9236-40b6-b71c-4491d2631d5a}, !- Handle
  {cf59b88b-0d10-4e26-bd76-62845acab15b}, !- Source Object
  3,                                      !- Outlet Port
  {23a595b3-cc95-4680-8508-bf9f08b1f94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f129492-1365-443d-8f85-148eff8833ec}, !- Handle
  {241a8655-3d13-492a-92a5-fa49e985b454}, !- Source Object
  2,                                      !- Outlet Port
  {58c08f3e-0514-4cf0-b8dd-40f5ebdc1470}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18fc29f1-93b6-41bf-aee7-663998a43948}, !- Handle
  {5e3f0737-beec-4fd7-9fd5-7830292ec3fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fc0856dd-a4b5-49f3-b8e1-64e6c817e56d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {2e3666d8-1b39-4194-b798-ae1f9f5c5ead}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f6cc9433-6971-44f8-b577-debbf20b8d6c}, !- Handle
  Fan On Off 12,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13d10579-486b-473a-a7ba-30c8a903509d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc67e30a-3237-4017-b11d-87d87481ac7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {13d10579-486b-473a-a7ba-30c8a903509d}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc67e30a-3237-4017-b11d-87d87481ac7d}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9e611e2-37b2-4b37-ae6f-67969b80b7d5}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2bdf54e-24e2-4c83-831d-a23f473e1e7f}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae6e6c63-2cdb-4ebb-94c8-447e635c67f4}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dac4d3ae-256d-47f9-88ea-c995fee7f111}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee455641-61bc-404d-a9a5-10f6efd32245}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d6faf90-20a0-4a6c-a822-f3e51e5ece0c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 12kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c152faa9-be9b-43d8-b605-1df302822049}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1f3ab2f9-62e2-465a-b24d-2a6dcc8e32f6}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b6c85f2c-0335-4def-be07-2c1a20a6f71d}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {abc29604-cc4c-479c-b823-cfa14e25ffe6}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f96b2f25-f659-4b74-8457-38338d453955}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1e6717d7-e9ea-47c7-a8e8-8cbf53137123}, !- Handle
  CoilHeatingDXSingleSpeed_dx 11 9 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2612.98231017459,                       !- Rated Total Heating Capacity {W}
  3.29629059919563,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4bf278d7-cb13-45d7-bc47-c4893dd4d79a}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {68f44d29-b67e-40eb-8114-c7f261c86859}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2c4ad6a-bd86-429e-a66a-7441c6aaf987}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2c4ad6a-bd86-429e-a66a-7441c6aaf987}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {06936322-cad8-4168-b5db-cda5461e2201}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {4bf278d7-cb13-45d7-bc47-c4893dd4d79a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a168017d-5bbb-494f-8e1c-e183ccb59308}, !- Mixed Air Node Name
  {34e6fe94-beb8-45ed-9c48-02f1dfcceee9}, !- Outdoor Air Stream Node Name
  {da1ccab3-00b7-4536-a6f1-59b33cd313a0}, !- Relief Air Stream Node Name
  {8e772ee5-b660-41e6-b036-db5404497e7b}; !- Return Air Stream Node Name

OS:Node,
  {3eebccec-e9a5-4373-a05a-b1823e3f41d2}, !- Handle
  Node 547,                               !- Name
  ,                                       !- Inlet Port
  {e64dfe31-9cf4-46df-97a4-26908c193eda}; !- Outlet Port

OS:Node,
  {0498fa03-b6a9-40ea-acdd-183864807e46}, !- Handle
  Node 548,                               !- Name
  {1a5b5ec1-6ac3-4942-8570-8c37f66aead4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {6502e86b-89df-40e8-a388-7ce001cd9799}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5f7a6d72-474e-415e-947e-4a15e4b20573}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d7dc3856-9ef7-46b8-817b-6141dbf343c1}, !- Air Inlet Node Name
  {de1f5474-4210-4d3c-b949-b4159cbf1f0a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2419b27f-c1ba-4ade-9f7a-ba2196c75b34}, !- Controlling Zone or Thermostat Location
  {f6cc9433-6971-44f8-b577-debbf20b8d6c}, !- Supply Air Fan Name
  {1e6717d7-e9ea-47c7-a8e8-8cbf53137123}, !- Heating Coil Name
  {3d6faf90-20a0-4a6c-a822-f3e51e5ece0c}, !- Cooling Coil Name
  {6502e86b-89df-40e8-a388-7ce001cd9799}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {68f44d29-b67e-40eb-8114-c7f261c86859}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {de1f5474-4210-4d3c-b949-b4159cbf1f0a}, !- Handle
  {5f7a6d72-474e-415e-947e-4a15e4b20573}, !- Source Object
  4,                                      !- Outlet Port
  {24ed7206-3d3c-43b2-b72c-206ae278e6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48ccabaf-c7e5-43e8-a247-fa78c97fbaff}, !- Handle
  Node 549,                               !- Name
  {a168017d-5bbb-494f-8e1c-e183ccb59308}, !- Inlet Port
  {d7dc3856-9ef7-46b8-817b-6141dbf343c1}; !- Outlet Port

OS:Connection,
  {8e772ee5-b660-41e6-b036-db5404497e7b}, !- Handle
  {8e00e5fd-9e38-4a5e-98f9-3e2f29db7224}, !- Source Object
  3,                                      !- Outlet Port
  {06936322-cad8-4168-b5db-cda5461e2201}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a168017d-5bbb-494f-8e1c-e183ccb59308}, !- Handle
  {06936322-cad8-4168-b5db-cda5461e2201}, !- Source Object
  5,                                      !- Outlet Port
  {48ccabaf-c7e5-43e8-a247-fa78c97fbaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dc3856-9ef7-46b8-817b-6141dbf343c1}, !- Handle
  {48ccabaf-c7e5-43e8-a247-fa78c97fbaff}, !- Source Object
  3,                                      !- Outlet Port
  {5f7a6d72-474e-415e-947e-4a15e4b20573}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8c5e33cd-4564-454d-aafa-3f2dc5c552d4}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2419b27f-c1ba-4ade-9f7a-ba2196c75b34}, !- Control Zone Name
  {24ed7206-3d3c-43b2-b72c-206ae278e6d7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1ba45660-079a-43e7-bcea-68af6bab1c27}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e289ad8-f6f3-43b2-9b7e-3d46f021890b}, !- Water Inlet Node Name
  {6d6a0d7e-78aa-4376-9979-5b3c9af8ceb9}; !- Water Outlet Node Name

OS:Node,
  {919bf97b-cc12-44e5-a8f5-9ec4409b4bd4}, !- Handle
  Node 550,                               !- Name
  {be272e3e-616b-4e5f-9d43-770dfc0b1df1}, !- Inlet Port
  {1e289ad8-f6f3-43b2-9b7e-3d46f021890b}; !- Outlet Port

OS:Connection,
  {be272e3e-616b-4e5f-9d43-770dfc0b1df1}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  72,                                     !- Outlet Port
  {919bf97b-cc12-44e5-a8f5-9ec4409b4bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e33ef118-0b86-482a-8adf-18cf1a3ddd42}, !- Handle
  Node 551,                               !- Name
  {6d6a0d7e-78aa-4376-9979-5b3c9af8ceb9}, !- Inlet Port
  {eb8f736d-ea56-49aa-9a03-ac9283c63f02}; !- Outlet Port

OS:Connection,
  {1e289ad8-f6f3-43b2-9b7e-3d46f021890b}, !- Handle
  {919bf97b-cc12-44e5-a8f5-9ec4409b4bd4}, !- Source Object
  3,                                      !- Outlet Port
  {1ba45660-079a-43e7-bcea-68af6bab1c27}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6d6a0d7e-78aa-4376-9979-5b3c9af8ceb9}, !- Handle
  {1ba45660-079a-43e7-bcea-68af6bab1c27}, !- Source Object
  10,                                     !- Outlet Port
  {e33ef118-0b86-482a-8adf-18cf1a3ddd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8f736d-ea56-49aa-9a03-ac9283c63f02}, !- Handle
  {e33ef118-0b86-482a-8adf-18cf1a3ddd42}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {26528e2b-4604-4861-8d8b-d7fcb5ca1310}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {1ba45660-079a-43e7-bcea-68af6bab1c27}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4245e869-22ec-458c-b314-9d971c406b11}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {be902374-f667-4c47-b547-45cc6d785fdb}, !- Air Inlet Node Name
  {e11e9c49-2bd7-4f82-aaee-dd52c8b7978b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b52fb06-bf04-46d7-904e-72cf22f91010}, !- Handle
  Node 552,                               !- Name
  {cb90c4ea-8ba6-4ef6-b995-54ac4e348d71}, !- Inlet Port
  {bd952fc3-08b2-4dfa-9678-33385be5edef}; !- Outlet Port

OS:Connection,
  {6727de94-4e63-48dd-8a36-33030a25471b}, !- Handle
  {282cbe73-5099-4546-bc2e-f78490a2cbd6}, !- Source Object
  3,                                      !- Outlet Port
  {19f575e1-87c1-4493-80bd-383cf35d7023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb90c4ea-8ba6-4ef6-b995-54ac4e348d71}, !- Handle
  {d00873c9-9ef8-4dfa-a322-7e8d3546e7de}, !- Source Object
  2,                                      !- Outlet Port
  {6b52fb06-bf04-46d7-904e-72cf22f91010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd952fc3-08b2-4dfa-9678-33385be5edef}, !- Handle
  {6b52fb06-bf04-46d7-904e-72cf22f91010}, !- Source Object
  3,                                      !- Outlet Port
  {241a8655-3d13-492a-92a5-fa49e985b454}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ca72aab-db6d-4b11-bb2f-38c1e9760b73}, !- Handle
  Node 553,                               !- Name
  {ce980df7-9d08-4e29-a4a0-c1b514df78a0}, !- Inlet Port
  {be902374-f667-4c47-b547-45cc6d785fdb}; !- Outlet Port

OS:Connection,
  {ce980df7-9d08-4e29-a4a0-c1b514df78a0}, !- Handle
  {23a595b3-cc95-4680-8508-bf9f08b1f94a}, !- Source Object
  3,                                      !- Outlet Port
  {8ca72aab-db6d-4b11-bb2f-38c1e9760b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be902374-f667-4c47-b547-45cc6d785fdb}, !- Handle
  {8ca72aab-db6d-4b11-bb2f-38c1e9760b73}, !- Source Object
  3,                                      !- Outlet Port
  {4245e869-22ec-458c-b314-9d971c406b11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e11e9c49-2bd7-4f82-aaee-dd52c8b7978b}, !- Handle
  {4245e869-22ec-458c-b314-9d971c406b11}, !- Source Object
  4,                                      !- Outlet Port
  {282cbe73-5099-4546-bc2e-f78490a2cbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {be4e2250-8fab-451f-90ce-e179b86d83ea}, !- Availability Schedule
  {fe5e76e4-3133-4cf8-b6f5-70683374be61}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cae7acb-53ea-4022-a367-be0dcfcd6eff}, !- Supply Side Inlet Node Name
  {98a03303-2245-447e-be2c-00467374b3d5}, !- Demand Side Outlet Node Name
  {a70c242e-33b9-4731-b3c0-aa87647749ed}, !- Demand Side Inlet Node A
  {512cbc93-90dc-4a6f-996d-516965e7af89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bc06697-3b8b-4b63-b25d-036b6cea4cf2}, !- Demand Mixer Name
  {b5ce219d-d846-483e-8c09-fb5e37836add}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cb57072-703d-4577-b93d-f7e9d3d663b9}, !- Handle
  Node 554,                               !- Name
  {6cae7acb-53ea-4022-a367-be0dcfcd6eff}, !- Inlet Port
  {31ba5bdb-aec9-457f-aaa2-1fbacdf3fd5b}; !- Outlet Port

OS:Node,
  {85c617ff-feab-490e-86e8-ead654f40053}, !- Handle
  Node 555,                               !- Name
  {0fe8f59b-e37b-4632-bb45-2d7a173f5e6d}, !- Inlet Port
  {512cbc93-90dc-4a6f-996d-516965e7af89}; !- Outlet Port

OS:Connection,
  {6cae7acb-53ea-4022-a367-be0dcfcd6eff}, !- Handle
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- Source Object
  9,                                      !- Outlet Port
  {8cb57072-703d-4577-b93d-f7e9d3d663b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512cbc93-90dc-4a6f-996d-516965e7af89}, !- Handle
  {85c617ff-feab-490e-86e8-ead654f40053}, !- Source Object
  3,                                      !- Outlet Port
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e94ce037-916d-43a9-ad73-fa3196fd907d}, !- Handle
  Node 556,                               !- Name
  {a70c242e-33b9-4731-b3c0-aa87647749ed}, !- Inlet Port
  {63a46fa2-0e29-4320-993e-d06d016bf9b8}; !- Outlet Port

OS:Node,
  {07fc9917-73b0-4130-a412-d7dbaa5b8fc4}, !- Handle
  Node 557,                               !- Name
  {6b350ffd-fc9f-4442-9455-03f5efb761f3}, !- Inlet Port
  {98a03303-2245-447e-be2c-00467374b3d5}; !- Outlet Port

OS:Node,
  {8a4e5812-c4de-40c7-b9bd-6f98ff4c95db}, !- Handle
  Node 558,                               !- Name
  {e3851c3b-f5d2-4fef-881d-0ebab5f9453a}, !- Inlet Port
  {2de66470-3532-4e43-9e5b-cce35fb3beb3}; !- Outlet Port

OS:Connection,
  {a70c242e-33b9-4731-b3c0-aa87647749ed}, !- Handle
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- Source Object
  11,                                     !- Outlet Port
  {e94ce037-916d-43a9-ad73-fa3196fd907d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a03303-2245-447e-be2c-00467374b3d5}, !- Handle
  {07fc9917-73b0-4130-a412-d7dbaa5b8fc4}, !- Source Object
  3,                                      !- Outlet Port
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5ce219d-d846-483e-8c09-fb5e37836add}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {63a46fa2-0e29-4320-993e-d06d016bf9b8}, !- Inlet Node Name
  {749fd69d-8055-4e4f-9922-a810cae34c24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bc06697-3b8b-4b63-b25d-036b6cea4cf2}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {6b350ffd-fc9f-4442-9455-03f5efb761f3}, !- Outlet Node Name
  {30c986c8-6294-49d4-aa1d-d92abc13383e}; !- Inlet Node Name 1

OS:Connection,
  {63a46fa2-0e29-4320-993e-d06d016bf9b8}, !- Handle
  {e94ce037-916d-43a9-ad73-fa3196fd907d}, !- Source Object
  3,                                      !- Outlet Port
  {b5ce219d-d846-483e-8c09-fb5e37836add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b350ffd-fc9f-4442-9455-03f5efb761f3}, !- Handle
  {1bc06697-3b8b-4b63-b25d-036b6cea4cf2}, !- Source Object
  2,                                      !- Outlet Port
  {07fc9917-73b0-4130-a412-d7dbaa5b8fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b96e0751-5e46-47ec-8cb2-54f8cdc91f4b}, !- Handle
  {ec210303-4985-4949-b5f5-dabd2f682ae2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe5e76e4-3133-4cf8-b6f5-70683374be61}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {5180f499-75bc-481e-a1c4-1260c8b23f00}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {46752bb8-fa86-4750-8fb7-86baab723e95}, !- Handle
  Fan On Off 13,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bcaf4ac-aaef-4cbc-85f2-f8bd86a57a04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8e0c6f3-d701-4b11-9ce9-34574aeb422a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bcaf4ac-aaef-4cbc-85f2-f8bd86a57a04}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8e0c6f3-d701-4b11-9ce9-34574aeb422a}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {239896b0-1bd3-4e85-a856-7da357df5e82}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {791c9c50-b681-4134-aa68-ebc00343df06}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c885a2cd-5ab0-408a-8e16-ad36f93fa53f}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b1d3e42-2726-4a8f-afde-12103594b884}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {226d543b-03f1-4b63-9dfd-df9dbfcd5dfc}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {515568b9-a928-42a9-8f42-c59840cfdd7e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 5kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {74da4748-1bcc-497e-b871-19dadcba2f6f}, !- Handle
  Curve Cubic 62,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00fd16e6-583b-4b9e-a23e-995883a98a5a}, !- Handle
  Curve Cubic 63,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {029fe460-6636-4c9e-8b62-3535b4ab4b9b}, !- Handle
  Curve Cubic 64,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8a429eae-64eb-41de-a3af-d34a546b73f9}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {985dffc1-2b1b-4dc0-bd0e-b087ac11365a}, !- Handle
  Curve Cubic 65,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3724b0fa-4678-41c6-8934-887e74d3a051}, !- Handle
  CoilHeatingDXSingleSpeed_dx 12 3 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  967.740569623695,                       !- Rated Total Heating Capacity {W}
  3.29371498874687,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {026d2063-c55b-4f14-a5b5-6644471a6a40}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {be4e2250-8fab-451f-90ce-e179b86d83ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7d7799f-54d7-4dd6-921d-fd6dbf78e43d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7d7799f-54d7-4dd6-921d-fd6dbf78e43d}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e85fc9c4-13df-489f-b6d2-5202a8021028}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {026d2063-c55b-4f14-a5b5-6644471a6a40}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e43a79b-355f-4b02-a885-61cc39e68c67}, !- Mixed Air Node Name
  {1c4d0970-8f87-4077-bc4b-f53f818d6c62}, !- Outdoor Air Stream Node Name
  {2cb2b961-36bb-4b3f-9876-65d40c5905c8}, !- Relief Air Stream Node Name
  {31ba5bdb-aec9-457f-aaa2-1fbacdf3fd5b}; !- Return Air Stream Node Name

OS:Node,
  {caf6e74b-56d0-45a0-93db-956f4900b5c6}, !- Handle
  Node 559,                               !- Name
  ,                                       !- Inlet Port
  {ef81a396-b955-445e-b46b-aac47e8bb4e4}; !- Outlet Port

OS:Node,
  {bce1c138-8f45-44e9-b352-4abbc5c6c05c}, !- Handle
  Node 560,                               !- Name
  {4892a240-e024-4f7d-9f8e-7cc9d48c2828}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {bd2fa053-16af-4bec-9a29-a5107ac13bea}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f2ed05c2-b389-4613-a27e-e4844334d30c}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d1cfbb79-6d57-4d6e-b076-2980d7f0e687}, !- Air Inlet Node Name
  {0fe8f59b-e37b-4632-bb45-2d7a173f5e6d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14defec9-f35a-47af-a4b3-7e26709e4e2c}, !- Controlling Zone or Thermostat Location
  {46752bb8-fa86-4750-8fb7-86baab723e95}, !- Supply Air Fan Name
  {3724b0fa-4678-41c6-8934-887e74d3a051}, !- Heating Coil Name
  {515568b9-a928-42a9-8f42-c59840cfdd7e}, !- Cooling Coil Name
  {bd2fa053-16af-4bec-9a29-a5107ac13bea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {be4e2250-8fab-451f-90ce-e179b86d83ea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0fe8f59b-e37b-4632-bb45-2d7a173f5e6d}, !- Handle
  {f2ed05c2-b389-4613-a27e-e4844334d30c}, !- Source Object
  4,                                      !- Outlet Port
  {85c617ff-feab-490e-86e8-ead654f40053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1594fe6-df95-43dc-b593-7b86b1d0535a}, !- Handle
  Node 561,                               !- Name
  {8e43a79b-355f-4b02-a885-61cc39e68c67}, !- Inlet Port
  {d1cfbb79-6d57-4d6e-b076-2980d7f0e687}; !- Outlet Port

OS:Connection,
  {31ba5bdb-aec9-457f-aaa2-1fbacdf3fd5b}, !- Handle
  {8cb57072-703d-4577-b93d-f7e9d3d663b9}, !- Source Object
  3,                                      !- Outlet Port
  {e85fc9c4-13df-489f-b6d2-5202a8021028}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e43a79b-355f-4b02-a885-61cc39e68c67}, !- Handle
  {e85fc9c4-13df-489f-b6d2-5202a8021028}, !- Source Object
  5,                                      !- Outlet Port
  {e1594fe6-df95-43dc-b593-7b86b1d0535a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1cfbb79-6d57-4d6e-b076-2980d7f0e687}, !- Handle
  {e1594fe6-df95-43dc-b593-7b86b1d0535a}, !- Source Object
  3,                                      !- Outlet Port
  {f2ed05c2-b389-4613-a27e-e4844334d30c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3fd424c9-e6b5-4b8c-91d7-6689a3ae03f7}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {14defec9-f35a-47af-a4b3-7e26709e4e2c}, !- Control Zone Name
  {85c617ff-feab-490e-86e8-ead654f40053}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {99bd0ee4-5dd7-4cc4-bbbf-ff9f859d1da4}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cefc470f-8dc6-4ac4-af37-3045a25a7447}, !- Water Inlet Node Name
  {10242273-ea36-4c7f-babe-68018ef5b5cb}; !- Water Outlet Node Name

OS:Node,
  {ef85bbc1-50bf-44db-b176-fb3e2f46375a}, !- Handle
  Node 562,                               !- Name
  {86710c44-d89b-43c8-abce-15dd67e0e6c5}, !- Inlet Port
  {cefc470f-8dc6-4ac4-af37-3045a25a7447}; !- Outlet Port

OS:Connection,
  {86710c44-d89b-43c8-abce-15dd67e0e6c5}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  73,                                     !- Outlet Port
  {ef85bbc1-50bf-44db-b176-fb3e2f46375a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e15f3d91-4cc8-4cab-bb8e-34d73a197c84}, !- Handle
  Node 563,                               !- Name
  {10242273-ea36-4c7f-babe-68018ef5b5cb}, !- Inlet Port
  {b88e8ee4-bfb3-45ec-bccc-136d832d9d7a}; !- Outlet Port

OS:Connection,
  {cefc470f-8dc6-4ac4-af37-3045a25a7447}, !- Handle
  {ef85bbc1-50bf-44db-b176-fb3e2f46375a}, !- Source Object
  3,                                      !- Outlet Port
  {99bd0ee4-5dd7-4cc4-bbbf-ff9f859d1da4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {10242273-ea36-4c7f-babe-68018ef5b5cb}, !- Handle
  {99bd0ee4-5dd7-4cc4-bbbf-ff9f859d1da4}, !- Source Object
  10,                                     !- Outlet Port
  {e15f3d91-4cc8-4cab-bb8e-34d73a197c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88e8ee4-bfb3-45ec-bccc-136d832d9d7a}, !- Handle
  {e15f3d91-4cc8-4cab-bb8e-34d73a197c84}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b4f914f9-3f43-4421-8320-65b4bd334292}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {99bd0ee4-5dd7-4cc4-bbbf-ff9f859d1da4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9d713d5-fceb-45a6-9bb1-88a007269316}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {ed0ef44e-0f89-4ad0-b953-7c699c0ec8ec}, !- Air Inlet Node Name
  {e3851c3b-f5d2-4fef-881d-0ebab5f9453a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {573ffb42-2480-4045-9ade-a165e7825dfe}, !- Handle
  Node 564,                               !- Name
  {4c87e5b6-9fde-4ae0-a311-6e61ddaff043}, !- Inlet Port
  {30c986c8-6294-49d4-aa1d-d92abc13383e}; !- Outlet Port

OS:Connection,
  {2de66470-3532-4e43-9e5b-cce35fb3beb3}, !- Handle
  {8a4e5812-c4de-40c7-b9bd-6f98ff4c95db}, !- Source Object
  3,                                      !- Outlet Port
  {6e3b132a-e2e9-4883-96d7-cd601e23af10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c87e5b6-9fde-4ae0-a311-6e61ddaff043}, !- Handle
  {e62c6e48-64ce-4547-97d6-cc99e7f07af7}, !- Source Object
  2,                                      !- Outlet Port
  {573ffb42-2480-4045-9ade-a165e7825dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c986c8-6294-49d4-aa1d-d92abc13383e}, !- Handle
  {573ffb42-2480-4045-9ade-a165e7825dfe}, !- Source Object
  3,                                      !- Outlet Port
  {1bc06697-3b8b-4b63-b25d-036b6cea4cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffa0308c-b95d-4ebd-92fd-92c2cac33575}, !- Handle
  Node 565,                               !- Name
  {749fd69d-8055-4e4f-9922-a810cae34c24}, !- Inlet Port
  {ed0ef44e-0f89-4ad0-b953-7c699c0ec8ec}; !- Outlet Port

OS:Connection,
  {749fd69d-8055-4e4f-9922-a810cae34c24}, !- Handle
  {b5ce219d-d846-483e-8c09-fb5e37836add}, !- Source Object
  3,                                      !- Outlet Port
  {ffa0308c-b95d-4ebd-92fd-92c2cac33575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0ef44e-0f89-4ad0-b953-7c699c0ec8ec}, !- Handle
  {ffa0308c-b95d-4ebd-92fd-92c2cac33575}, !- Source Object
  3,                                      !- Outlet Port
  {e9d713d5-fceb-45a6-9bb1-88a007269316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3851c3b-f5d2-4fef-881d-0ebab5f9453a}, !- Handle
  {e9d713d5-fceb-45a6-9bb1-88a007269316}, !- Source Object
  4,                                      !- Outlet Port
  {8a4e5812-c4de-40c7-b9bd-6f98ff4c95db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}, !- Availability Schedule
  {a534eb4e-2516-4cf0-bbe1-d324f87724eb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2476c88e-89fc-4063-80fe-32249dd070bd}, !- Supply Side Inlet Node Name
  {84bee21d-f856-46f9-9116-6c0fb4eaa2a1}, !- Demand Side Outlet Node Name
  {5aa13dcd-a722-442b-87b7-038d2d8d6abd}, !- Demand Side Inlet Node A
  {0893607d-b2e1-4477-9ecb-b2ec73e219c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {419ff99b-e49c-4a54-92cc-88654877d01f}, !- Demand Mixer Name
  {58d9e099-fb91-4bcb-8f08-dda3e339fc12}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {22bb2c08-8bc7-4ff7-a109-3967dd453b11}, !- Handle
  Node 566,                               !- Name
  {2476c88e-89fc-4063-80fe-32249dd070bd}, !- Inlet Port
  {2631f16f-c705-4f58-ad6a-52cea64d2c12}; !- Outlet Port

OS:Node,
  {50f291ca-4d80-4df1-aacc-2c633d4200f8}, !- Handle
  Node 567,                               !- Name
  {49d95bd4-723d-4e71-873a-1b5fe0c41a38}, !- Inlet Port
  {0893607d-b2e1-4477-9ecb-b2ec73e219c5}; !- Outlet Port

OS:Connection,
  {2476c88e-89fc-4063-80fe-32249dd070bd}, !- Handle
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- Source Object
  9,                                      !- Outlet Port
  {22bb2c08-8bc7-4ff7-a109-3967dd453b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0893607d-b2e1-4477-9ecb-b2ec73e219c5}, !- Handle
  {50f291ca-4d80-4df1-aacc-2c633d4200f8}, !- Source Object
  3,                                      !- Outlet Port
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c62b007-ec42-4da1-9b69-148c1638b775}, !- Handle
  Node 568,                               !- Name
  {5aa13dcd-a722-442b-87b7-038d2d8d6abd}, !- Inlet Port
  {4bb140bc-fc01-437b-a52e-919e91c358c8}; !- Outlet Port

OS:Node,
  {428681f8-1e0f-4fc3-a9ba-aa0a952595fd}, !- Handle
  Node 569,                               !- Name
  {e257be8e-5f0e-425c-abd3-6a60b0e9fb4f}, !- Inlet Port
  {84bee21d-f856-46f9-9116-6c0fb4eaa2a1}; !- Outlet Port

OS:Node,
  {308d19f6-8e42-4eb7-94d1-f96df73df90f}, !- Handle
  Node 570,                               !- Name
  {7ae87cad-b989-405c-b1a5-d9885f08e63f}, !- Inlet Port
  {237075b6-da58-42e6-8e6b-bab258f5fe21}; !- Outlet Port

OS:Connection,
  {5aa13dcd-a722-442b-87b7-038d2d8d6abd}, !- Handle
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- Source Object
  11,                                     !- Outlet Port
  {5c62b007-ec42-4da1-9b69-148c1638b775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bee21d-f856-46f9-9116-6c0fb4eaa2a1}, !- Handle
  {428681f8-1e0f-4fc3-a9ba-aa0a952595fd}, !- Source Object
  3,                                      !- Outlet Port
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58d9e099-fb91-4bcb-8f08-dda3e339fc12}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {4bb140bc-fc01-437b-a52e-919e91c358c8}, !- Inlet Node Name
  {f0429da9-c07d-4213-8931-8568d43c9de9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {419ff99b-e49c-4a54-92cc-88654877d01f}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {e257be8e-5f0e-425c-abd3-6a60b0e9fb4f}, !- Outlet Node Name
  {17e98f22-faff-41c8-863b-246d21fd651d}; !- Inlet Node Name 1

OS:Connection,
  {4bb140bc-fc01-437b-a52e-919e91c358c8}, !- Handle
  {5c62b007-ec42-4da1-9b69-148c1638b775}, !- Source Object
  3,                                      !- Outlet Port
  {58d9e099-fb91-4bcb-8f08-dda3e339fc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e257be8e-5f0e-425c-abd3-6a60b0e9fb4f}, !- Handle
  {419ff99b-e49c-4a54-92cc-88654877d01f}, !- Source Object
  2,                                      !- Outlet Port
  {428681f8-1e0f-4fc3-a9ba-aa0a952595fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21efb498-adb7-4c59-a9aa-686c3bb2a860}, !- Handle
  {29cdc469-b46b-4591-b8d6-a50684c5cb7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a534eb4e-2516-4cf0-bbe1-d324f87724eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {1537e320-b6fd-489f-98b2-cb2487bd87ff}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0723c5e1-5c0b-4712-a295-28ef53c04694}, !- Handle
  Fan On Off 14,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07609500-c05d-4712-82e6-841ef0b74aca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3cd064f-e9ba-4b10-a47e-89813f541d83}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07609500-c05d-4712-82e6-841ef0b74aca}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3cd064f-e9ba-4b10-a47e-89813f541d83}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9481874f-9705-4557-9d79-39cd5dc9b716}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {013046c3-28b5-4bff-a26a-199bb8f36524}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe9259c5-d2fc-4f47-b6fa-39ec8e860466}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf164e29-a8eb-4f89-b48b-9a57dda9f66c}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {361fdf2c-f96b-486b-ac9b-205053277ac5}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a71440-d893-4ef1-8ef4-b5e3c6c595fe}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 40kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {7c0a1ca7-47b7-4683-afec-6aec31e3d96c}, !- Handle
  Curve Cubic 67,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c54ca348-1464-485a-82e4-d692d44dc361}, !- Handle
  Curve Cubic 68,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b4b57b75-c3e0-476c-bde3-61b8d6f222b4}, !- Handle
  Curve Cubic 69,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {346d59c7-1d8f-49d8-b092-b9e92d82a682}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4589cc59-f76e-4dfc-a134-ba786d8fdfa8}, !- Handle
  Curve Cubic 70,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {67c90368-0b3e-4353-bb7e-084a22ea5d45}, !- Handle
  CoilHeatingDXSingleSpeed_dx 13 29 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  8583.44010732682,                       !- Rated Total Heating Capacity {W}
  3.30563729464299,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {17a55480-ac08-42c3-9ae7-3aed447922ea}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {801ba60f-c2ac-47e2-9462-cbf9cd3cca78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {801ba60f-c2ac-47e2-9462-cbf9cd3cca78}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3f81789-d919-4045-9d0e-a1c77eaadcfe}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {17a55480-ac08-42c3-9ae7-3aed447922ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c23e7cf8-bf33-493b-a1df-ebfa7f257c45}, !- Mixed Air Node Name
  {72c24139-3c2e-4b82-94aa-e766b6e2d8f7}, !- Outdoor Air Stream Node Name
  {bacc92da-18fa-42b7-b167-6cbb591db0ae}, !- Relief Air Stream Node Name
  {2631f16f-c705-4f58-ad6a-52cea64d2c12}; !- Return Air Stream Node Name

OS:Node,
  {713d4e8e-4f4a-4af9-abc4-6fe6bd1d4805}, !- Handle
  Node 571,                               !- Name
  ,                                       !- Inlet Port
  {83a76f65-9332-4357-a75f-acbd3d09fee6}; !- Outlet Port

OS:Node,
  {f511a0c3-0312-4b61-ac64-c82f6d0bd0a4}, !- Handle
  Node 572,                               !- Name
  {f74f0d33-3709-4a14-ac73-cd5208d16593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {fceb4de6-2b1e-46e5-9210-6aa4f903fd70}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {42efd43b-c0a8-40e3-ab79-624b7b8d3bd8}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {01e40723-67f9-42d6-bddc-9553f615b1e3}, !- Air Inlet Node Name
  {49d95bd4-723d-4e71-873a-1b5fe0c41a38}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1cf82753-7e8b-4ab5-8ae8-672a83add3f2}, !- Controlling Zone or Thermostat Location
  {0723c5e1-5c0b-4712-a295-28ef53c04694}, !- Supply Air Fan Name
  {67c90368-0b3e-4353-bb7e-084a22ea5d45}, !- Heating Coil Name
  {a3a71440-d893-4ef1-8ef4-b5e3c6c595fe}, !- Cooling Coil Name
  {fceb4de6-2b1e-46e5-9210-6aa4f903fd70}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {49d95bd4-723d-4e71-873a-1b5fe0c41a38}, !- Handle
  {42efd43b-c0a8-40e3-ab79-624b7b8d3bd8}, !- Source Object
  4,                                      !- Outlet Port
  {50f291ca-4d80-4df1-aacc-2c633d4200f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7f6a371-b6dc-4335-8032-572207f3fa8f}, !- Handle
  Node 573,                               !- Name
  {c23e7cf8-bf33-493b-a1df-ebfa7f257c45}, !- Inlet Port
  {01e40723-67f9-42d6-bddc-9553f615b1e3}; !- Outlet Port

OS:Connection,
  {2631f16f-c705-4f58-ad6a-52cea64d2c12}, !- Handle
  {22bb2c08-8bc7-4ff7-a109-3967dd453b11}, !- Source Object
  3,                                      !- Outlet Port
  {b3f81789-d919-4045-9d0e-a1c77eaadcfe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c23e7cf8-bf33-493b-a1df-ebfa7f257c45}, !- Handle
  {b3f81789-d919-4045-9d0e-a1c77eaadcfe}, !- Source Object
  5,                                      !- Outlet Port
  {e7f6a371-b6dc-4335-8032-572207f3fa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e40723-67f9-42d6-bddc-9553f615b1e3}, !- Handle
  {e7f6a371-b6dc-4335-8032-572207f3fa8f}, !- Source Object
  3,                                      !- Outlet Port
  {42efd43b-c0a8-40e3-ab79-624b7b8d3bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d95fffe1-b0d2-4383-a6f0-fff1c982bf6a}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1cf82753-7e8b-4ab5-8ae8-672a83add3f2}, !- Control Zone Name
  {50f291ca-4d80-4df1-aacc-2c633d4200f8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b76db802-19f1-410d-8466-23efb50df775}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3263f054-2285-46eb-89c3-143feb827326}, !- Water Inlet Node Name
  {20365f2b-2cb9-4f2b-bf4c-d48f51128ed9}; !- Water Outlet Node Name

OS:Node,
  {10da6ec1-5be2-4c27-b2e9-676bfd3ba068}, !- Handle
  Node 574,                               !- Name
  {21f235e4-6363-4283-af24-136fcd74cd16}, !- Inlet Port
  {3263f054-2285-46eb-89c3-143feb827326}; !- Outlet Port

OS:Connection,
  {21f235e4-6363-4283-af24-136fcd74cd16}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  74,                                     !- Outlet Port
  {10da6ec1-5be2-4c27-b2e9-676bfd3ba068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80c1bb9-5a56-4c17-9b6d-58752d5539d1}, !- Handle
  Node 575,                               !- Name
  {20365f2b-2cb9-4f2b-bf4c-d48f51128ed9}, !- Inlet Port
  {1bea745b-e49a-47c6-b92c-fa53f12aaf49}; !- Outlet Port

OS:Connection,
  {3263f054-2285-46eb-89c3-143feb827326}, !- Handle
  {10da6ec1-5be2-4c27-b2e9-676bfd3ba068}, !- Source Object
  3,                                      !- Outlet Port
  {b76db802-19f1-410d-8466-23efb50df775}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20365f2b-2cb9-4f2b-bf4c-d48f51128ed9}, !- Handle
  {b76db802-19f1-410d-8466-23efb50df775}, !- Source Object
  10,                                     !- Outlet Port
  {f80c1bb9-5a56-4c17-9b6d-58752d5539d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bea745b-e49a-47c6-b92c-fa53f12aaf49}, !- Handle
  {f80c1bb9-5a56-4c17-9b6d-58752d5539d1}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {efe34b69-fc4e-4c81-9c26-5f2c0b47de42}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {b76db802-19f1-410d-8466-23efb50df775}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d0a7c39-b362-4a44-bf47-f365db29deb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {13b401dd-ee2d-4fc2-85cf-e290f77d4762}, !- Air Inlet Node Name
  {7ae87cad-b989-405c-b1a5-d9885f08e63f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f05df645-18f7-435b-a8fa-e8461de498e3}, !- Handle
  Node 576,                               !- Name
  {1646eefb-4454-40b2-8ebf-f2ce9dc0840c}, !- Inlet Port
  {17e98f22-faff-41c8-863b-246d21fd651d}; !- Outlet Port

OS:Connection,
  {237075b6-da58-42e6-8e6b-bab258f5fe21}, !- Handle
  {308d19f6-8e42-4eb7-94d1-f96df73df90f}, !- Source Object
  3,                                      !- Outlet Port
  {13a6bfa5-f774-4ae9-a52b-8921c4bcef91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1646eefb-4454-40b2-8ebf-f2ce9dc0840c}, !- Handle
  {f270f6de-ae10-4328-982b-4148df871afc}, !- Source Object
  2,                                      !- Outlet Port
  {f05df645-18f7-435b-a8fa-e8461de498e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e98f22-faff-41c8-863b-246d21fd651d}, !- Handle
  {f05df645-18f7-435b-a8fa-e8461de498e3}, !- Source Object
  3,                                      !- Outlet Port
  {419ff99b-e49c-4a54-92cc-88654877d01f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {748b6c52-0304-4e65-8543-446bd910beff}, !- Handle
  Node 577,                               !- Name
  {f0429da9-c07d-4213-8931-8568d43c9de9}, !- Inlet Port
  {13b401dd-ee2d-4fc2-85cf-e290f77d4762}; !- Outlet Port

OS:Connection,
  {f0429da9-c07d-4213-8931-8568d43c9de9}, !- Handle
  {58d9e099-fb91-4bcb-8f08-dda3e339fc12}, !- Source Object
  3,                                      !- Outlet Port
  {748b6c52-0304-4e65-8543-446bd910beff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b401dd-ee2d-4fc2-85cf-e290f77d4762}, !- Handle
  {748b6c52-0304-4e65-8543-446bd910beff}, !- Source Object
  3,                                      !- Outlet Port
  {2d0a7c39-b362-4a44-bf47-f365db29deb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ae87cad-b989-405c-b1a5-d9885f08e63f}, !- Handle
  {2d0a7c39-b362-4a44-bf47-f365db29deb6}, !- Source Object
  4,                                      !- Outlet Port
  {308d19f6-8e42-4eb7-94d1-f96df73df90f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}, !- Availability Schedule
  {534aceb1-b91f-465d-984e-ab42c041ac08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa8ce3f8-5476-43f1-8551-f58fc75b86be}, !- Supply Side Inlet Node Name
  {ff13fa5e-a761-439b-9ccc-558e0347c2da}, !- Demand Side Outlet Node Name
  {c40fbdb1-2737-4a61-8792-1da8cd9873d5}, !- Demand Side Inlet Node A
  {656173c4-18a8-40c4-94ee-a833f2a9eea0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29b4b941-79e6-4f1d-a140-fe696924c304}, !- Demand Mixer Name
  {5dfeff5f-c1c0-4d35-ae4b-c9ad99b7553f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca88f49d-41b8-4086-ab02-1f69bc712b5e}, !- Handle
  Node 578,                               !- Name
  {aa8ce3f8-5476-43f1-8551-f58fc75b86be}, !- Inlet Port
  {1e53325e-3785-4350-a5fb-03eea36fe2fb}; !- Outlet Port

OS:Node,
  {79c7729c-6877-46c1-b06f-d801b4755d84}, !- Handle
  Node 579,                               !- Name
  {14895bac-e203-4b18-9cf4-dbcbaa8247c6}, !- Inlet Port
  {656173c4-18a8-40c4-94ee-a833f2a9eea0}; !- Outlet Port

OS:Connection,
  {aa8ce3f8-5476-43f1-8551-f58fc75b86be}, !- Handle
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- Source Object
  9,                                      !- Outlet Port
  {ca88f49d-41b8-4086-ab02-1f69bc712b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656173c4-18a8-40c4-94ee-a833f2a9eea0}, !- Handle
  {79c7729c-6877-46c1-b06f-d801b4755d84}, !- Source Object
  3,                                      !- Outlet Port
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {68b607dd-a065-42ca-b1a8-1667de86e901}, !- Handle
  Node 580,                               !- Name
  {c40fbdb1-2737-4a61-8792-1da8cd9873d5}, !- Inlet Port
  {eb6eaf97-7a89-406b-a82b-3c606de013e8}; !- Outlet Port

OS:Node,
  {bfa4a117-df9c-4f7d-8995-2af39f01c203}, !- Handle
  Node 581,                               !- Name
  {4c0f2807-5f38-44e5-818a-dff5615076be}, !- Inlet Port
  {ff13fa5e-a761-439b-9ccc-558e0347c2da}; !- Outlet Port

OS:Node,
  {26ba378a-7776-4642-8ed1-1f8dbd1a1883}, !- Handle
  Node 582,                               !- Name
  {af842925-e664-41d6-9270-c9257b5e4032}, !- Inlet Port
  {e10ca087-142e-4843-8c2a-2f69893057c3}; !- Outlet Port

OS:Connection,
  {c40fbdb1-2737-4a61-8792-1da8cd9873d5}, !- Handle
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- Source Object
  11,                                     !- Outlet Port
  {68b607dd-a065-42ca-b1a8-1667de86e901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff13fa5e-a761-439b-9ccc-558e0347c2da}, !- Handle
  {bfa4a117-df9c-4f7d-8995-2af39f01c203}, !- Source Object
  3,                                      !- Outlet Port
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5dfeff5f-c1c0-4d35-ae4b-c9ad99b7553f}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {eb6eaf97-7a89-406b-a82b-3c606de013e8}, !- Inlet Node Name
  {a95b7cb2-4ce1-401d-81e6-d29d0fe9569a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29b4b941-79e6-4f1d-a140-fe696924c304}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {4c0f2807-5f38-44e5-818a-dff5615076be}, !- Outlet Node Name
  {bbfaac21-9e25-435b-acc9-2d0faa5172e4}; !- Inlet Node Name 1

OS:Connection,
  {eb6eaf97-7a89-406b-a82b-3c606de013e8}, !- Handle
  {68b607dd-a065-42ca-b1a8-1667de86e901}, !- Source Object
  3,                                      !- Outlet Port
  {5dfeff5f-c1c0-4d35-ae4b-c9ad99b7553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0f2807-5f38-44e5-818a-dff5615076be}, !- Handle
  {29b4b941-79e6-4f1d-a140-fe696924c304}, !- Source Object
  2,                                      !- Outlet Port
  {bfa4a117-df9c-4f7d-8995-2af39f01c203}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32c84dfd-6759-47fe-864a-d982bb160aee}, !- Handle
  {06721446-a346-47b3-8e4b-20785c6cf976}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {534aceb1-b91f-465d-984e-ab42c041ac08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {1bb94cbb-4e35-4430-9a20-098099800933}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {812151e5-ff06-432f-bb8b-261899834657}, !- Handle
  Fan On Off 15,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25dd11a5-4ce8-4a2b-b59d-d7bb44cf9505}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55164061-9d9c-47b2-aca7-373cb7cdd386}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25dd11a5-4ce8-4a2b-b59d-d7bb44cf9505}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55164061-9d9c-47b2-aca7-373cb7cdd386}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e19a47d-582b-4d36-980b-5952f022137d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {525d2f30-d715-4bc8-8695-5b77bbbc01c8}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b747d80-f09d-46ee-85da-00e1dde0ef7b}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2367fba4-84ad-4b1c-9e4f-856f41043ac8}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {830c9ead-09b1-491a-a33f-4482d415055a}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2235196c-948c-4e4b-ac42-463b08d1a584}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 3kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {50c2d8b6-6f46-4d08-a339-9b59c5c54484}, !- Handle
  Curve Cubic 72,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {54ecf8fa-8ae7-4802-90da-ccfa31dadb7f}, !- Handle
  Curve Cubic 73,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8295c7a4-b769-4ff4-aa7b-7bd110fb3f97}, !- Handle
  Curve Cubic 74,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3df98c52-24a2-4b84-a86d-a74faa923671}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10a0475a-8eef-4d45-bc82-a684b754c459}, !- Handle
  Curve Cubic 75,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {265202f7-7b34-467a-9b05-22d662d6d000}, !- Handle
  CoilHeatingDXSingleSpeed_dx 14 2 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  691.061488628489,                       !- Rated Total Heating Capacity {W}
  3.29328185025153,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0d3d15dc-2c5e-4fdb-b7d5-35b95520e6af}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {186020ed-4e4d-4322-86d9-951228beb0b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {186020ed-4e4d-4322-86d9-951228beb0b6}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d864b990-7fc3-4899-8f7f-996e7b82c266}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {0d3d15dc-2c5e-4fdb-b7d5-35b95520e6af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c676babc-c711-4328-8a0c-d179acac5a39}, !- Mixed Air Node Name
  {4fa02d5e-a872-44d2-ad93-9a567c28cc48}, !- Outdoor Air Stream Node Name
  {d8a23d13-09e3-4985-8aca-acd75d0f51ca}, !- Relief Air Stream Node Name
  {1e53325e-3785-4350-a5fb-03eea36fe2fb}; !- Return Air Stream Node Name

OS:Node,
  {d5956af7-07f2-452c-b35b-8d610623c2bf}, !- Handle
  Node 583,                               !- Name
  ,                                       !- Inlet Port
  {e9007693-1f0b-49ff-9c4a-13c2e41f2af7}; !- Outlet Port

OS:Node,
  {4843b192-0cac-41f0-8555-5ce8db5d9a3d}, !- Handle
  Node 584,                               !- Name
  {82aeca1a-96f4-4363-a79c-5d96d6f482bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c14dcd7d-50d0-4a52-ac8c-de250f6e51c2}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {35fa151f-1135-49ca-ac58-61204d29e730}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {781895d1-7ba5-49da-b5c2-f526d480ad41}, !- Air Inlet Node Name
  {14895bac-e203-4b18-9cf4-dbcbaa8247c6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aa59c4d6-bfd7-432a-ac00-f5059e8cc40d}, !- Controlling Zone or Thermostat Location
  {812151e5-ff06-432f-bb8b-261899834657}, !- Supply Air Fan Name
  {265202f7-7b34-467a-9b05-22d662d6d000}, !- Heating Coil Name
  {2235196c-948c-4e4b-ac42-463b08d1a584}, !- Cooling Coil Name
  {c14dcd7d-50d0-4a52-ac8c-de250f6e51c2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {14895bac-e203-4b18-9cf4-dbcbaa8247c6}, !- Handle
  {35fa151f-1135-49ca-ac58-61204d29e730}, !- Source Object
  4,                                      !- Outlet Port
  {79c7729c-6877-46c1-b06f-d801b4755d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1901ab6a-6027-4d27-8ed5-847f0ee29426}, !- Handle
  Node 585,                               !- Name
  {c676babc-c711-4328-8a0c-d179acac5a39}, !- Inlet Port
  {781895d1-7ba5-49da-b5c2-f526d480ad41}; !- Outlet Port

OS:Connection,
  {1e53325e-3785-4350-a5fb-03eea36fe2fb}, !- Handle
  {ca88f49d-41b8-4086-ab02-1f69bc712b5e}, !- Source Object
  3,                                      !- Outlet Port
  {d864b990-7fc3-4899-8f7f-996e7b82c266}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c676babc-c711-4328-8a0c-d179acac5a39}, !- Handle
  {d864b990-7fc3-4899-8f7f-996e7b82c266}, !- Source Object
  5,                                      !- Outlet Port
  {1901ab6a-6027-4d27-8ed5-847f0ee29426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781895d1-7ba5-49da-b5c2-f526d480ad41}, !- Handle
  {1901ab6a-6027-4d27-8ed5-847f0ee29426}, !- Source Object
  3,                                      !- Outlet Port
  {35fa151f-1135-49ca-ac58-61204d29e730}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ea6b4bac-68c1-49ce-a179-8d537c70f1a0}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa59c4d6-bfd7-432a-ac00-f5059e8cc40d}, !- Control Zone Name
  {79c7729c-6877-46c1-b06f-d801b4755d84}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {9d972791-46e1-4bd7-adff-4d2097bcab71}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ba38b1f3-f25f-4fa5-8812-a55180721a33}, !- Water Inlet Node Name
  {e98cae96-852f-4299-9543-f9f140748c09}; !- Water Outlet Node Name

OS:Node,
  {80475d20-b523-40d4-8990-e2f97913fee4}, !- Handle
  Node 586,                               !- Name
  {e3fefe22-c067-4c84-80fe-a010ee2ee4be}, !- Inlet Port
  {ba38b1f3-f25f-4fa5-8812-a55180721a33}; !- Outlet Port

OS:Connection,
  {e3fefe22-c067-4c84-80fe-a010ee2ee4be}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  75,                                     !- Outlet Port
  {80475d20-b523-40d4-8990-e2f97913fee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e82ce47a-a07a-469f-9604-08adfac7194b}, !- Handle
  Node 587,                               !- Name
  {e98cae96-852f-4299-9543-f9f140748c09}, !- Inlet Port
  {05b095d6-63a2-4350-9313-c6c7a336526e}; !- Outlet Port

OS:Connection,
  {ba38b1f3-f25f-4fa5-8812-a55180721a33}, !- Handle
  {80475d20-b523-40d4-8990-e2f97913fee4}, !- Source Object
  3,                                      !- Outlet Port
  {9d972791-46e1-4bd7-adff-4d2097bcab71}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e98cae96-852f-4299-9543-f9f140748c09}, !- Handle
  {9d972791-46e1-4bd7-adff-4d2097bcab71}, !- Source Object
  10,                                     !- Outlet Port
  {e82ce47a-a07a-469f-9604-08adfac7194b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b095d6-63a2-4350-9313-c6c7a336526e}, !- Handle
  {e82ce47a-a07a-469f-9604-08adfac7194b}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a721a911-5eb5-4607-a77b-a9439a9887d6}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {9d972791-46e1-4bd7-adff-4d2097bcab71}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9218ed2d-1c29-4153-9e5f-9071e8d59311}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {2e9b648b-0238-4b36-a75b-947e268846d7}, !- Air Inlet Node Name
  {af842925-e664-41d6-9270-c9257b5e4032}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86eec023-b99d-45ec-a58f-490f8c7dc71b}, !- Handle
  Node 588,                               !- Name
  {4278e570-ff69-42a7-9622-7dd1c555f48e}, !- Inlet Port
  {bbfaac21-9e25-435b-acc9-2d0faa5172e4}; !- Outlet Port

OS:Connection,
  {e10ca087-142e-4843-8c2a-2f69893057c3}, !- Handle
  {26ba378a-7776-4642-8ed1-1f8dbd1a1883}, !- Source Object
  3,                                      !- Outlet Port
  {1ec3e272-ec15-41c1-b96b-b2bf0d93864e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4278e570-ff69-42a7-9622-7dd1c555f48e}, !- Handle
  {ab2c6bc2-83b3-453a-bef3-94d7bd9badf0}, !- Source Object
  2,                                      !- Outlet Port
  {86eec023-b99d-45ec-a58f-490f8c7dc71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfaac21-9e25-435b-acc9-2d0faa5172e4}, !- Handle
  {86eec023-b99d-45ec-a58f-490f8c7dc71b}, !- Source Object
  3,                                      !- Outlet Port
  {29b4b941-79e6-4f1d-a140-fe696924c304}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec707486-8dd4-4f71-9187-81549893aeae}, !- Handle
  Node 589,                               !- Name
  {a95b7cb2-4ce1-401d-81e6-d29d0fe9569a}, !- Inlet Port
  {2e9b648b-0238-4b36-a75b-947e268846d7}; !- Outlet Port

OS:Connection,
  {a95b7cb2-4ce1-401d-81e6-d29d0fe9569a}, !- Handle
  {5dfeff5f-c1c0-4d35-ae4b-c9ad99b7553f}, !- Source Object
  3,                                      !- Outlet Port
  {ec707486-8dd4-4f71-9187-81549893aeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9b648b-0238-4b36-a75b-947e268846d7}, !- Handle
  {ec707486-8dd4-4f71-9187-81549893aeae}, !- Source Object
  3,                                      !- Outlet Port
  {9218ed2d-1c29-4153-9e5f-9071e8d59311}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af842925-e664-41d6-9270-c9257b5e4032}, !- Handle
  {9218ed2d-1c29-4153-9e5f-9071e8d59311}, !- Source Object
  4,                                      !- Outlet Port
  {26ba378a-7776-4642-8ed1-1f8dbd1a1883}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}, !- Availability Schedule
  {0c76b059-0559-48a3-b179-faafe520b1d2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b2e7fb4-c17c-4d6d-beb1-1c020ade167c}, !- Supply Side Inlet Node Name
  {bbe5b800-4762-4e6e-9472-a641adb758c2}, !- Demand Side Outlet Node Name
  {8fcf069f-a10f-418f-861a-5050aa53c249}, !- Demand Side Inlet Node A
  {1f1ff6ea-7a67-4593-a112-59007a6fe318}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {016b0078-0478-4a1e-94f2-d0fbc8093109}, !- Demand Mixer Name
  {84c1a70f-ab11-4e8f-861f-ae050a784362}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3463e498-dc02-4acf-9a29-2b0c541e4a53}, !- Handle
  Node 590,                               !- Name
  {8b2e7fb4-c17c-4d6d-beb1-1c020ade167c}, !- Inlet Port
  {370ed61d-42d5-4b44-b9e3-a2856ff3e27d}; !- Outlet Port

OS:Node,
  {8d721957-2de5-4532-86b0-9cae80016406}, !- Handle
  Node 591,                               !- Name
  {7ab47e02-ce03-4d35-b7a3-91d0f751b5a2}, !- Inlet Port
  {1f1ff6ea-7a67-4593-a112-59007a6fe318}; !- Outlet Port

OS:Connection,
  {8b2e7fb4-c17c-4d6d-beb1-1c020ade167c}, !- Handle
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- Source Object
  9,                                      !- Outlet Port
  {3463e498-dc02-4acf-9a29-2b0c541e4a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1ff6ea-7a67-4593-a112-59007a6fe318}, !- Handle
  {8d721957-2de5-4532-86b0-9cae80016406}, !- Source Object
  3,                                      !- Outlet Port
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a9bbf802-5951-49b6-ba83-fba41def757a}, !- Handle
  Node 592,                               !- Name
  {8fcf069f-a10f-418f-861a-5050aa53c249}, !- Inlet Port
  {a18bc46b-f7b4-421f-86e8-8c3914018a67}; !- Outlet Port

OS:Node,
  {cb6d773f-801f-41b4-810b-5e0052c8b35e}, !- Handle
  Node 593,                               !- Name
  {ffe2b589-e62b-4c8c-b90b-9e76cb9a79a0}, !- Inlet Port
  {bbe5b800-4762-4e6e-9472-a641adb758c2}; !- Outlet Port

OS:Node,
  {64dafd21-556c-45c8-a1cb-28e1939152af}, !- Handle
  Node 594,                               !- Name
  {8161d512-c983-4d0b-a40d-33d1df390f93}, !- Inlet Port
  {23c849a1-1659-45f5-929f-d57a5cd5689c}; !- Outlet Port

OS:Connection,
  {8fcf069f-a10f-418f-861a-5050aa53c249}, !- Handle
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- Source Object
  11,                                     !- Outlet Port
  {a9bbf802-5951-49b6-ba83-fba41def757a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe5b800-4762-4e6e-9472-a641adb758c2}, !- Handle
  {cb6d773f-801f-41b4-810b-5e0052c8b35e}, !- Source Object
  3,                                      !- Outlet Port
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84c1a70f-ab11-4e8f-861f-ae050a784362}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a18bc46b-f7b4-421f-86e8-8c3914018a67}, !- Inlet Node Name
  {c60f8ca2-87a3-434e-900d-3ae1fba59877}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {016b0078-0478-4a1e-94f2-d0fbc8093109}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {ffe2b589-e62b-4c8c-b90b-9e76cb9a79a0}, !- Outlet Node Name
  {ba38f6cc-5b28-4c36-9d84-d85d7d1b76ad}; !- Inlet Node Name 1

OS:Connection,
  {a18bc46b-f7b4-421f-86e8-8c3914018a67}, !- Handle
  {a9bbf802-5951-49b6-ba83-fba41def757a}, !- Source Object
  3,                                      !- Outlet Port
  {84c1a70f-ab11-4e8f-861f-ae050a784362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe2b589-e62b-4c8c-b90b-9e76cb9a79a0}, !- Handle
  {016b0078-0478-4a1e-94f2-d0fbc8093109}, !- Source Object
  2,                                      !- Outlet Port
  {cb6d773f-801f-41b4-810b-5e0052c8b35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7ec9af7-987f-436a-a019-8e71495c5f5f}, !- Handle
  {6e265344-1702-458e-b73f-7eac40e3c545}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c76b059-0559-48a3-b179-faafe520b1d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {10059148-04a5-4e59-85e7-d9bb7221d88d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3529ea86-e583-4efb-a588-a75021879473}, !- Handle
  Fan On Off 16,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae2f2a48-4421-42e2-a49d-b26791a4fc80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d127abe-ca21-47d9-a3ac-eb2e7c411ad7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae2f2a48-4421-42e2-a49d-b26791a4fc80}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d127abe-ca21-47d9-a3ac-eb2e7c411ad7}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5001f2e-d15d-44cf-8524-e915a976ec4f}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5d53a58-d4b7-4fae-a491-4c1e4bca1c58}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96f9c808-264c-4516-bd91-283d89de3d7b}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7db8841a-71f7-456a-b962-50e401672712}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91c10cdc-0a22-4f02-84f4-ac0e310f375a}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {75dd3ac4-6cc5-429d-93e7-8f52efe3120d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 16kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {725e527a-a66f-4e54-94a9-a6ba47fe8360}, !- Handle
  Curve Cubic 77,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a45fb639-479d-4f2d-97ac-b05eb407336a}, !- Handle
  Curve Cubic 78,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {97f33f19-91f5-4049-863a-8ffae1c3427b}, !- Handle
  Curve Cubic 79,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d2c61530-8c60-47f6-8883-c44eb1b9b17c}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3d64224-65a4-4d62-ad11-8463872efafa}, !- Handle
  Curve Cubic 80,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {90c159f1-a0cf-49a2-aca2-99e6f631b671}, !- Handle
  CoilHeatingDXSingleSpeed_dx 15 12 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  3416.33605531263,                       !- Rated Total Heating Capacity {W}
  3.29754824191708,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {976d727d-7107-49c7-8555-5eae6c7e6c64}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af57c78c-ca7b-4569-9f71-1e5921fbad41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af57c78c-ca7b-4569-9f71-1e5921fbad41}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83c3b109-ffba-4627-b858-10d9af1fd38a}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {976d727d-7107-49c7-8555-5eae6c7e6c64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {508f80c3-e9c4-49c6-9555-4249be13ca5f}, !- Mixed Air Node Name
  {4092594c-4e6d-4c4f-b44f-1a06051ea7ad}, !- Outdoor Air Stream Node Name
  {3fb0ec71-4c5e-4e80-898c-9c4004e606fd}, !- Relief Air Stream Node Name
  {370ed61d-42d5-4b44-b9e3-a2856ff3e27d}; !- Return Air Stream Node Name

OS:Node,
  {eda518d3-fc2b-4463-8560-8f6dcb26f159}, !- Handle
  Node 595,                               !- Name
  ,                                       !- Inlet Port
  {bb584db6-1faa-4df1-ba33-08aefb38fc71}; !- Outlet Port

OS:Node,
  {c300b0ac-0b55-425e-a56d-4c4f78255b82}, !- Handle
  Node 596,                               !- Name
  {8e591004-b7da-49c1-8d8b-3bc168f61828}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {a4540971-de0a-4b70-947c-4a2a43319ec3}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {01a8cdd1-8567-4197-917e-8e50067b962d}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {69b2f203-2613-47e5-bc79-7c45b08ec0af}, !- Air Inlet Node Name
  {7ab47e02-ce03-4d35-b7a3-91d0f751b5a2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53ef9344-75ca-4f09-8344-75f0368f417d}, !- Controlling Zone or Thermostat Location
  {3529ea86-e583-4efb-a588-a75021879473}, !- Supply Air Fan Name
  {90c159f1-a0cf-49a2-aca2-99e6f631b671}, !- Heating Coil Name
  {75dd3ac4-6cc5-429d-93e7-8f52efe3120d}, !- Cooling Coil Name
  {a4540971-de0a-4b70-947c-4a2a43319ec3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7ab47e02-ce03-4d35-b7a3-91d0f751b5a2}, !- Handle
  {01a8cdd1-8567-4197-917e-8e50067b962d}, !- Source Object
  4,                                      !- Outlet Port
  {8d721957-2de5-4532-86b0-9cae80016406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31e2ddfd-d6ad-4372-a3f1-f58dd85b00c0}, !- Handle
  Node 597,                               !- Name
  {508f80c3-e9c4-49c6-9555-4249be13ca5f}, !- Inlet Port
  {69b2f203-2613-47e5-bc79-7c45b08ec0af}; !- Outlet Port

OS:Connection,
  {370ed61d-42d5-4b44-b9e3-a2856ff3e27d}, !- Handle
  {3463e498-dc02-4acf-9a29-2b0c541e4a53}, !- Source Object
  3,                                      !- Outlet Port
  {83c3b109-ffba-4627-b858-10d9af1fd38a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {508f80c3-e9c4-49c6-9555-4249be13ca5f}, !- Handle
  {83c3b109-ffba-4627-b858-10d9af1fd38a}, !- Source Object
  5,                                      !- Outlet Port
  {31e2ddfd-d6ad-4372-a3f1-f58dd85b00c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b2f203-2613-47e5-bc79-7c45b08ec0af}, !- Handle
  {31e2ddfd-d6ad-4372-a3f1-f58dd85b00c0}, !- Source Object
  3,                                      !- Outlet Port
  {01a8cdd1-8567-4197-917e-8e50067b962d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1f03a81e-503e-4385-acf4-d3f52e453db3}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {53ef9344-75ca-4f09-8344-75f0368f417d}, !- Control Zone Name
  {8d721957-2de5-4532-86b0-9cae80016406}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f661e188-2ede-441f-9a66-230d1928870c}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f21e1ad-15b5-47e7-848f-26d11d221d51}, !- Water Inlet Node Name
  {a6247dd2-d2d4-4b52-a194-0b835a2a796c}; !- Water Outlet Node Name

OS:Node,
  {aa633bd2-d3e0-4ab1-be46-f71dc09a8494}, !- Handle
  Node 598,                               !- Name
  {14fda759-f6a3-43e8-8aa9-f80e587b3867}, !- Inlet Port
  {6f21e1ad-15b5-47e7-848f-26d11d221d51}; !- Outlet Port

OS:Connection,
  {14fda759-f6a3-43e8-8aa9-f80e587b3867}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  76,                                     !- Outlet Port
  {aa633bd2-d3e0-4ab1-be46-f71dc09a8494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {072116d5-20ca-401b-a586-67f796a34c08}, !- Handle
  Node 599,                               !- Name
  {a6247dd2-d2d4-4b52-a194-0b835a2a796c}, !- Inlet Port
  {fbf72259-5f68-4d45-ba93-ddc09e34a30c}; !- Outlet Port

OS:Connection,
  {6f21e1ad-15b5-47e7-848f-26d11d221d51}, !- Handle
  {aa633bd2-d3e0-4ab1-be46-f71dc09a8494}, !- Source Object
  3,                                      !- Outlet Port
  {f661e188-2ede-441f-9a66-230d1928870c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a6247dd2-d2d4-4b52-a194-0b835a2a796c}, !- Handle
  {f661e188-2ede-441f-9a66-230d1928870c}, !- Source Object
  10,                                     !- Outlet Port
  {072116d5-20ca-401b-a586-67f796a34c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf72259-5f68-4d45-ba93-ddc09e34a30c}, !- Handle
  {072116d5-20ca-401b-a586-67f796a34c08}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {13a66523-0787-4f1e-8454-784dd9a53aea}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {f661e188-2ede-441f-9a66-230d1928870c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8fe16837-c3df-49ca-8e59-893576f59b1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {06a9a332-926a-49aa-9d20-e5cbc5f65bc7}, !- Air Inlet Node Name
  {8161d512-c983-4d0b-a40d-33d1df390f93}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d809dd4a-3894-48f8-bc0e-bf8d0c8b9c22}, !- Handle
  Node 600,                               !- Name
  {3577679e-c8f9-4e55-8938-e452d4c609a0}, !- Inlet Port
  {ba38f6cc-5b28-4c36-9d84-d85d7d1b76ad}; !- Outlet Port

OS:Connection,
  {23c849a1-1659-45f5-929f-d57a5cd5689c}, !- Handle
  {64dafd21-556c-45c8-a1cb-28e1939152af}, !- Source Object
  3,                                      !- Outlet Port
  {186eda7c-3d98-466b-9650-54e628b5bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3577679e-c8f9-4e55-8938-e452d4c609a0}, !- Handle
  {7a6e76b3-8bbf-4263-8a7d-8fc1b47c71c4}, !- Source Object
  2,                                      !- Outlet Port
  {d809dd4a-3894-48f8-bc0e-bf8d0c8b9c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba38f6cc-5b28-4c36-9d84-d85d7d1b76ad}, !- Handle
  {d809dd4a-3894-48f8-bc0e-bf8d0c8b9c22}, !- Source Object
  3,                                      !- Outlet Port
  {016b0078-0478-4a1e-94f2-d0fbc8093109}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {857bc66a-ccfb-46b2-a364-9cda258388ce}, !- Handle
  Node 601,                               !- Name
  {c60f8ca2-87a3-434e-900d-3ae1fba59877}, !- Inlet Port
  {06a9a332-926a-49aa-9d20-e5cbc5f65bc7}; !- Outlet Port

OS:Connection,
  {c60f8ca2-87a3-434e-900d-3ae1fba59877}, !- Handle
  {84c1a70f-ab11-4e8f-861f-ae050a784362}, !- Source Object
  3,                                      !- Outlet Port
  {857bc66a-ccfb-46b2-a364-9cda258388ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a9a332-926a-49aa-9d20-e5cbc5f65bc7}, !- Handle
  {857bc66a-ccfb-46b2-a364-9cda258388ce}, !- Source Object
  3,                                      !- Outlet Port
  {8fe16837-c3df-49ca-8e59-893576f59b1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8161d512-c983-4d0b-a40d-33d1df390f93}, !- Handle
  {8fe16837-c3df-49ca-8e59-893576f59b1a}, !- Source Object
  4,                                      !- Outlet Port
  {64dafd21-556c-45c8-a1cb-28e1939152af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {8442392b-e5ba-4014-a2b9-0b0c4d42b673}, !- Availability Schedule
  {1d917f2d-b4cd-42ca-8e51-88dd5580e96f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed3a8a6f-da49-4f12-a536-634d4549afc8}, !- Supply Side Inlet Node Name
  {93b21530-0e46-450b-b64e-40fca42b73ea}, !- Demand Side Outlet Node Name
  {b4080ebb-8c84-4770-9dcb-8c888f1776b2}, !- Demand Side Inlet Node A
  {f567c291-f4b9-481c-95ed-a3f402797042}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6034841a-00ba-498d-abdc-50b8bf938159}, !- Demand Mixer Name
  {a386e5f5-4eac-4adf-98db-277e2b78334b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0556b992-72f5-4e83-afcd-5f3b718e838f}, !- Handle
  Node 602,                               !- Name
  {ed3a8a6f-da49-4f12-a536-634d4549afc8}, !- Inlet Port
  {acc764f6-965b-4dde-bc57-5052289ea377}; !- Outlet Port

OS:Node,
  {ce3e6c51-275b-4d8a-a1da-8bc4fdd94801}, !- Handle
  Node 603,                               !- Name
  {b32e87c8-d428-44d8-bf90-8f1b2b512e2c}, !- Inlet Port
  {f567c291-f4b9-481c-95ed-a3f402797042}; !- Outlet Port

OS:Connection,
  {ed3a8a6f-da49-4f12-a536-634d4549afc8}, !- Handle
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- Source Object
  9,                                      !- Outlet Port
  {0556b992-72f5-4e83-afcd-5f3b718e838f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f567c291-f4b9-481c-95ed-a3f402797042}, !- Handle
  {ce3e6c51-275b-4d8a-a1da-8bc4fdd94801}, !- Source Object
  3,                                      !- Outlet Port
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2330a224-8f0c-49ba-b2e0-bcb318c2399f}, !- Handle
  Node 604,                               !- Name
  {b4080ebb-8c84-4770-9dcb-8c888f1776b2}, !- Inlet Port
  {42c7eb65-628b-49b5-8588-9d1aba44f783}; !- Outlet Port

OS:Node,
  {500613bf-d09d-4882-bcd7-59aa98cc92e7}, !- Handle
  Node 605,                               !- Name
  {52275f9a-6204-484c-b6f4-0edad75725a4}, !- Inlet Port
  {93b21530-0e46-450b-b64e-40fca42b73ea}; !- Outlet Port

OS:Node,
  {3fbd7c94-a3e4-49a8-8c1e-4566389ac9a9}, !- Handle
  Node 606,                               !- Name
  {d3246b11-9030-4e21-ac3d-50c14652d25b}, !- Inlet Port
  {65c2f963-08f0-4446-9cf9-d525ca7dd123}; !- Outlet Port

OS:Connection,
  {b4080ebb-8c84-4770-9dcb-8c888f1776b2}, !- Handle
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- Source Object
  11,                                     !- Outlet Port
  {2330a224-8f0c-49ba-b2e0-bcb318c2399f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b21530-0e46-450b-b64e-40fca42b73ea}, !- Handle
  {500613bf-d09d-4882-bcd7-59aa98cc92e7}, !- Source Object
  3,                                      !- Outlet Port
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a386e5f5-4eac-4adf-98db-277e2b78334b}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {42c7eb65-628b-49b5-8588-9d1aba44f783}, !- Inlet Node Name
  {a06bbe15-0e47-4a51-9aa4-fbe3770526de}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6034841a-00ba-498d-abdc-50b8bf938159}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {52275f9a-6204-484c-b6f4-0edad75725a4}, !- Outlet Node Name
  {de5a071b-1eb4-42ae-9b7e-14516f544560}; !- Inlet Node Name 1

OS:Connection,
  {42c7eb65-628b-49b5-8588-9d1aba44f783}, !- Handle
  {2330a224-8f0c-49ba-b2e0-bcb318c2399f}, !- Source Object
  3,                                      !- Outlet Port
  {a386e5f5-4eac-4adf-98db-277e2b78334b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52275f9a-6204-484c-b6f4-0edad75725a4}, !- Handle
  {6034841a-00ba-498d-abdc-50b8bf938159}, !- Source Object
  2,                                      !- Outlet Port
  {500613bf-d09d-4882-bcd7-59aa98cc92e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {88fde455-dadb-43c8-a34e-c6e3e64cbc31}, !- Handle
  {96040858-1142-44a9-89d1-ed48369a73e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1d917f2d-b4cd-42ca-8e51-88dd5580e96f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {48192a21-09c7-436e-a06d-87e77f21d474}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {646ced74-4b34-432b-8be4-5da4980e1623}, !- Handle
  Fan On Off 17,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a3c6c1f-9471-49f1-bec9-be9c84cb46ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8da0ddcf-e7e3-4300-8cb2-7f88f40b9ce5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a3c6c1f-9471-49f1-bec9-be9c84cb46ab}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8da0ddcf-e7e3-4300-8cb2-7f88f40b9ce5}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb2e44cd-e725-4d7b-9f03-483f18bf1677}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {396cb32f-8487-44af-8a65-0f26a48f11fd}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41f00f75-de2c-4d03-a795-25945ca394bf}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e194019-cdde-431f-8173-c26636f57678}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cbc30f67-af9b-463d-b5b2-5ddfb0b0e914}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00c6e959-9e6f-4956-977f-4e4367d24c8a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 8kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {59f724ed-d9b8-463d-b611-ddfaf01dbd44}, !- Handle
  Curve Cubic 82,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b65d231c-6dc5-482d-bb05-6fd4f0d98e06}, !- Handle
  Curve Cubic 83,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6e8cb268-8f58-4ec2-b158-677770faaf42}, !- Handle
  Curve Cubic 84,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {66b1ccd0-2a9f-408f-9dd7-45c27717114b}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca8f47a9-b54a-4d89-bbcf-8c9c3fa470ce}, !- Handle
  Curve Cubic 85,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {34925879-9088-4315-8ad8-89e4bd9c5d14}, !- Handle
  CoilHeatingDXSingleSpeed_dx 16 6 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  1680.81256829379,                       !- Rated Total Heating Capacity {W}
  3.29483129624456,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ee9dc889-96c7-4560-b27b-32469dce96e1}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8442392b-e5ba-4014-a2b9-0b0c4d42b673}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {073174ef-bd52-4492-8859-180bcd5e6755}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {073174ef-bd52-4492-8859-180bcd5e6755}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0667cc11-8ad6-40ea-80f2-04c858958cb8}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {ee9dc889-96c7-4560-b27b-32469dce96e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c4163dc3-886d-44ef-87b4-4fd3fdb2fd80}, !- Mixed Air Node Name
  {aad4ea41-642e-4a9a-a2ab-038a069f39db}, !- Outdoor Air Stream Node Name
  {69179892-1995-4cd5-a2c9-62f29ce1c60d}, !- Relief Air Stream Node Name
  {acc764f6-965b-4dde-bc57-5052289ea377}; !- Return Air Stream Node Name

OS:Node,
  {2da82adb-7124-47f2-9529-96ccc771fe9b}, !- Handle
  Node 607,                               !- Name
  ,                                       !- Inlet Port
  {77017eec-fc81-465e-8621-7d7029df1de9}; !- Outlet Port

OS:Node,
  {33c42bf9-992f-44ba-9b18-e86771a77962}, !- Handle
  Node 608,                               !- Name
  {f8da4010-f731-49bd-a413-6875ae163f5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {358c1745-e492-46a5-939c-58ebf2820e12}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {95fc0f3e-545c-4d3e-b00b-6b3703bc8d3a}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {5d9cad01-47a4-4cbd-b49d-4e9646855bb4}, !- Air Inlet Node Name
  {b32e87c8-d428-44d8-bf90-8f1b2b512e2c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4466413-808b-4c67-958d-f38bd692e3b5}, !- Controlling Zone or Thermostat Location
  {646ced74-4b34-432b-8be4-5da4980e1623}, !- Supply Air Fan Name
  {34925879-9088-4315-8ad8-89e4bd9c5d14}, !- Heating Coil Name
  {00c6e959-9e6f-4956-977f-4e4367d24c8a}, !- Cooling Coil Name
  {358c1745-e492-46a5-939c-58ebf2820e12}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8442392b-e5ba-4014-a2b9-0b0c4d42b673}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b32e87c8-d428-44d8-bf90-8f1b2b512e2c}, !- Handle
  {95fc0f3e-545c-4d3e-b00b-6b3703bc8d3a}, !- Source Object
  4,                                      !- Outlet Port
  {ce3e6c51-275b-4d8a-a1da-8bc4fdd94801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1663513b-0acb-4aef-b8ad-2a1c427f1355}, !- Handle
  Node 609,                               !- Name
  {c4163dc3-886d-44ef-87b4-4fd3fdb2fd80}, !- Inlet Port
  {5d9cad01-47a4-4cbd-b49d-4e9646855bb4}; !- Outlet Port

OS:Connection,
  {acc764f6-965b-4dde-bc57-5052289ea377}, !- Handle
  {0556b992-72f5-4e83-afcd-5f3b718e838f}, !- Source Object
  3,                                      !- Outlet Port
  {0667cc11-8ad6-40ea-80f2-04c858958cb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c4163dc3-886d-44ef-87b4-4fd3fdb2fd80}, !- Handle
  {0667cc11-8ad6-40ea-80f2-04c858958cb8}, !- Source Object
  5,                                      !- Outlet Port
  {1663513b-0acb-4aef-b8ad-2a1c427f1355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9cad01-47a4-4cbd-b49d-4e9646855bb4}, !- Handle
  {1663513b-0acb-4aef-b8ad-2a1c427f1355}, !- Source Object
  3,                                      !- Outlet Port
  {95fc0f3e-545c-4d3e-b00b-6b3703bc8d3a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cc8b6589-1612-462a-a4ca-a796cc90fa17}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d4466413-808b-4c67-958d-f38bd692e3b5}, !- Control Zone Name
