  {ce3e6c51-275b-4d8a-a1da-8bc4fdd94801}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {227895f1-ed46-41f9-b009-89f891012ca2}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1e36458-4a77-4d80-bd5b-53896fdb378c}, !- Water Inlet Node Name
  {b6da4333-7b36-49a9-baab-d7c0afbf18a7}; !- Water Outlet Node Name

OS:Node,
  {a5e0ebcf-61db-4920-930a-efa6d5c00633}, !- Handle
  Node 610,                               !- Name
  {8695b337-b8f2-4c87-b2e5-00a04939e8ea}, !- Inlet Port
  {c1e36458-4a77-4d80-bd5b-53896fdb378c}; !- Outlet Port

OS:Connection,
  {8695b337-b8f2-4c87-b2e5-00a04939e8ea}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  77,                                     !- Outlet Port
  {a5e0ebcf-61db-4920-930a-efa6d5c00633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {776ecbc7-3053-447a-847f-b2ed7b4ebdfd}, !- Handle
  Node 611,                               !- Name
  {b6da4333-7b36-49a9-baab-d7c0afbf18a7}, !- Inlet Port
  {8a71b7d0-74f1-456d-b54b-b4b0274088e0}; !- Outlet Port

OS:Connection,
  {c1e36458-4a77-4d80-bd5b-53896fdb378c}, !- Handle
  {a5e0ebcf-61db-4920-930a-efa6d5c00633}, !- Source Object
  3,                                      !- Outlet Port
  {227895f1-ed46-41f9-b009-89f891012ca2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b6da4333-7b36-49a9-baab-d7c0afbf18a7}, !- Handle
  {227895f1-ed46-41f9-b009-89f891012ca2}, !- Source Object
  10,                                     !- Outlet Port
  {776ecbc7-3053-447a-847f-b2ed7b4ebdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a71b7d0-74f1-456d-b54b-b4b0274088e0}, !- Handle
  {776ecbc7-3053-447a-847f-b2ed7b4ebdfd}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28ad50fa-6ef3-4cf2-9f3b-772b5c0ce529}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {227895f1-ed46-41f9-b009-89f891012ca2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {969a00b2-4388-466a-9d78-69b243cc2b64}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {c5c56504-7a40-49bf-8d24-3278bc3ae494}, !- Air Inlet Node Name
  {d3246b11-9030-4e21-ac3d-50c14652d25b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30e1caf5-35c6-4cd7-b004-dcc073b52a20}, !- Handle
  Node 612,                               !- Name
  {80b9e590-a3cd-476c-9763-4f59d5555a1a}, !- Inlet Port
  {de5a071b-1eb4-42ae-9b7e-14516f544560}; !- Outlet Port

OS:Connection,
  {65c2f963-08f0-4446-9cf9-d525ca7dd123}, !- Handle
  {3fbd7c94-a3e4-49a8-8c1e-4566389ac9a9}, !- Source Object
  3,                                      !- Outlet Port
  {884e8404-30d7-413b-b169-a0761e9fb931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b9e590-a3cd-476c-9763-4f59d5555a1a}, !- Handle
  {a80ac14b-edc3-456a-bc94-0ae996703e6d}, !- Source Object
  2,                                      !- Outlet Port
  {30e1caf5-35c6-4cd7-b004-dcc073b52a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5a071b-1eb4-42ae-9b7e-14516f544560}, !- Handle
  {30e1caf5-35c6-4cd7-b004-dcc073b52a20}, !- Source Object
  3,                                      !- Outlet Port
  {6034841a-00ba-498d-abdc-50b8bf938159}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd004fc8-d0b1-424c-9585-aa0cdcea3714}, !- Handle
  Node 613,                               !- Name
  {a06bbe15-0e47-4a51-9aa4-fbe3770526de}, !- Inlet Port
  {c5c56504-7a40-49bf-8d24-3278bc3ae494}; !- Outlet Port

OS:Connection,
  {a06bbe15-0e47-4a51-9aa4-fbe3770526de}, !- Handle
  {a386e5f5-4eac-4adf-98db-277e2b78334b}, !- Source Object
  3,                                      !- Outlet Port
  {bd004fc8-d0b1-424c-9585-aa0cdcea3714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c56504-7a40-49bf-8d24-3278bc3ae494}, !- Handle
  {bd004fc8-d0b1-424c-9585-aa0cdcea3714}, !- Source Object
  3,                                      !- Outlet Port
  {969a00b2-4388-466a-9d78-69b243cc2b64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3246b11-9030-4e21-ac3d-50c14652d25b}, !- Handle
  {969a00b2-4388-466a-9d78-69b243cc2b64}, !- Source Object
  4,                                      !- Outlet Port
  {3fbd7c94-a3e4-49a8-8c1e-4566389ac9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}, !- Availability Schedule
  {a06058cd-64b6-4c0d-9052-1faed4c4255f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b9d389a-3bef-4008-ad4e-f3d46f04e0ee}, !- Supply Side Inlet Node Name
  {460d0a08-9c39-45e5-bbcc-23ed61678a7c}, !- Demand Side Outlet Node Name
  {7c27f7c7-b7c5-4c9e-8b11-7738f6a05ed6}, !- Demand Side Inlet Node A
  {fd951bfb-14d7-4418-aeb3-b04556a7e66a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b50e4270-9082-4966-a511-9265f8f14ee1}, !- Demand Mixer Name
  {db4c27c0-f8d2-440c-a2fa-1ec04afb657b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6d00bdd-8f2c-43cc-b718-b20feff51751}, !- Handle
  Node 614,                               !- Name
  {9b9d389a-3bef-4008-ad4e-f3d46f04e0ee}, !- Inlet Port
  {6dccfcfc-bee9-4fe5-9795-0d0a642de041}; !- Outlet Port

OS:Node,
  {21e4a7f3-5aef-4c63-bf68-ead2b77c4c1a}, !- Handle
  Node 615,                               !- Name
  {f97fc739-6fe0-4524-a148-d51d24d2148b}, !- Inlet Port
  {fd951bfb-14d7-4418-aeb3-b04556a7e66a}; !- Outlet Port

OS:Connection,
  {9b9d389a-3bef-4008-ad4e-f3d46f04e0ee}, !- Handle
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- Source Object
  9,                                      !- Outlet Port
  {d6d00bdd-8f2c-43cc-b718-b20feff51751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd951bfb-14d7-4418-aeb3-b04556a7e66a}, !- Handle
  {21e4a7f3-5aef-4c63-bf68-ead2b77c4c1a}, !- Source Object
  3,                                      !- Outlet Port
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {994fc260-5a47-4507-b639-d5ad1970b50d}, !- Handle
  Node 616,                               !- Name
  {7c27f7c7-b7c5-4c9e-8b11-7738f6a05ed6}, !- Inlet Port
  {d23ade05-9174-4856-92fd-b9da7c393779}; !- Outlet Port

OS:Node,
  {8ce0d387-6043-475e-b06e-05cd359d42b2}, !- Handle
  Node 617,                               !- Name
  {a70640c0-531f-4165-a954-852b250c6182}, !- Inlet Port
  {460d0a08-9c39-45e5-bbcc-23ed61678a7c}; !- Outlet Port

OS:Node,
  {0871ef9b-8fc9-4b7a-a9a0-4155881b358a}, !- Handle
  Node 618,                               !- Name
  {9a989947-1d3b-4d7b-8af3-268f06efdbe6}, !- Inlet Port
  {061268cc-2cb5-47a1-a7ed-3b4631e66797}; !- Outlet Port

OS:Connection,
  {7c27f7c7-b7c5-4c9e-8b11-7738f6a05ed6}, !- Handle
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- Source Object
  11,                                     !- Outlet Port
  {994fc260-5a47-4507-b639-d5ad1970b50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460d0a08-9c39-45e5-bbcc-23ed61678a7c}, !- Handle
  {8ce0d387-6043-475e-b06e-05cd359d42b2}, !- Source Object
  3,                                      !- Outlet Port
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {db4c27c0-f8d2-440c-a2fa-1ec04afb657b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {d23ade05-9174-4856-92fd-b9da7c393779}, !- Inlet Node Name
  {995e95e6-8f05-4dac-b4b5-3c07614f1034}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b50e4270-9082-4966-a511-9265f8f14ee1}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a70640c0-531f-4165-a954-852b250c6182}, !- Outlet Node Name
  {7a4337fe-7123-4308-afa1-420d47f91baa}; !- Inlet Node Name 1

OS:Connection,
  {d23ade05-9174-4856-92fd-b9da7c393779}, !- Handle
  {994fc260-5a47-4507-b639-d5ad1970b50d}, !- Source Object
  3,                                      !- Outlet Port
  {db4c27c0-f8d2-440c-a2fa-1ec04afb657b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70640c0-531f-4165-a954-852b250c6182}, !- Handle
  {b50e4270-9082-4966-a511-9265f8f14ee1}, !- Source Object
  2,                                      !- Outlet Port
  {8ce0d387-6043-475e-b06e-05cd359d42b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7ffd497-433d-41a3-9e79-ddd30769c0d7}, !- Handle
  {6de18f7e-9ea9-4bfc-aa2c-53e8c896d8f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a06058cd-64b6-4c0d-9052-1faed4c4255f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {5ceba261-3bb4-4c1a-bc16-25fbf5b4fe99}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b16517fb-a7ed-490c-8abe-999aaa7d6bac}, !- Handle
  Fan On Off 18,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da3bf9ec-b10a-4556-bf3b-a4cf60213595}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba5d6257-7fbd-49f8-b8d5-ae61d2ce3bfc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da3bf9ec-b10a-4556-bf3b-a4cf60213595}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba5d6257-7fbd-49f8-b8d5-ae61d2ce3bfc}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbbe5298-85cf-485c-9ae8-919735445040}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1698b4a6-4ac2-44b1-8a0b-37c6d5e6934f}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46022dd7-bbd6-480b-b389-5f3679309d78}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6646c0f6-a657-406a-8af7-b7b03b090fa0}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e22b1c9-587d-43a5-b25c-a8abe494add9}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {12dbc431-a368-4f5b-b49c-9529ba1b0fe0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 10kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {45444072-e653-4684-969b-244c8cc21050}, !- Handle
  Curve Cubic 87,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a02978ec-fe84-45f2-a3fa-145e1a2b792e}, !- Handle
  Curve Cubic 88,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2b049773-d8c7-4ebc-a010-e23ba2ccb3be}, !- Handle
  Curve Cubic 89,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e0355c5f-190a-400b-99de-392f7f55adf8}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0383b321-4b9a-46cd-b445-300617faa3eb}, !- Handle
  Curve Cubic 90,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {83022ed5-c118-4103-8dfa-e9bc07a9fd60}, !- Handle
  CoilHeatingDXSingleSpeed_dx 17 7 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2045.42348762352,                       !- Rated Total Heating Capacity {W}
  3.2954020912046,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0b288dbd-5edb-4dc8-9214-de75390ade57}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {667d5ab9-3451-45cf-b0de-9ca4bfd0d835}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {667d5ab9-3451-45cf-b0de-9ca4bfd0d835}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8d6a92a-8336-42cb-9d0f-4912d8f68653}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {0b288dbd-5edb-4dc8-9214-de75390ade57}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {008b0f09-5304-4e3a-9b86-b5d15b1530c5}, !- Mixed Air Node Name
  {d107ffbf-0e0f-4fe7-86c3-bc36e4b75d99}, !- Outdoor Air Stream Node Name
  {3ac386b9-68ed-4220-ac32-172ebd6f322d}, !- Relief Air Stream Node Name
  {6dccfcfc-bee9-4fe5-9795-0d0a642de041}; !- Return Air Stream Node Name

OS:Node,
  {69467c4d-2c5b-45ed-accb-87099f3bd63d}, !- Handle
  Node 619,                               !- Name
  ,                                       !- Inlet Port
  {eb16ca1d-80c8-407b-b095-4448997b127e}; !- Outlet Port

OS:Node,
  {f820a4c4-9c05-41ee-942d-93d398499672}, !- Handle
  Node 620,                               !- Name
  {849cba6c-3d52-4531-8d7e-6bfe5916df8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {67bffc7d-5ad0-403f-9e8c-6d197e5ceec9}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3f386d9d-027d-48bf-a0dc-9d49d52d329c}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {e111fa4e-3bc3-4d70-ad86-68fb289c0325}, !- Air Inlet Node Name
  {f97fc739-6fe0-4524-a148-d51d24d2148b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21fde3e7-1742-4c2a-99cc-004888dc6c51}, !- Controlling Zone or Thermostat Location
  {b16517fb-a7ed-490c-8abe-999aaa7d6bac}, !- Supply Air Fan Name
  {83022ed5-c118-4103-8dfa-e9bc07a9fd60}, !- Heating Coil Name
  {12dbc431-a368-4f5b-b49c-9529ba1b0fe0}, !- Cooling Coil Name
  {67bffc7d-5ad0-403f-9e8c-6d197e5ceec9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f97fc739-6fe0-4524-a148-d51d24d2148b}, !- Handle
  {3f386d9d-027d-48bf-a0dc-9d49d52d329c}, !- Source Object
  4,                                      !- Outlet Port
  {21e4a7f3-5aef-4c63-bf68-ead2b77c4c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef8fa611-131c-456f-bbfd-2693443cf8e9}, !- Handle
  Node 621,                               !- Name
  {008b0f09-5304-4e3a-9b86-b5d15b1530c5}, !- Inlet Port
  {e111fa4e-3bc3-4d70-ad86-68fb289c0325}; !- Outlet Port

OS:Connection,
  {6dccfcfc-bee9-4fe5-9795-0d0a642de041}, !- Handle
  {d6d00bdd-8f2c-43cc-b718-b20feff51751}, !- Source Object
  3,                                      !- Outlet Port
  {e8d6a92a-8336-42cb-9d0f-4912d8f68653}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {008b0f09-5304-4e3a-9b86-b5d15b1530c5}, !- Handle
  {e8d6a92a-8336-42cb-9d0f-4912d8f68653}, !- Source Object
  5,                                      !- Outlet Port
  {ef8fa611-131c-456f-bbfd-2693443cf8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e111fa4e-3bc3-4d70-ad86-68fb289c0325}, !- Handle
  {ef8fa611-131c-456f-bbfd-2693443cf8e9}, !- Source Object
  3,                                      !- Outlet Port
  {3f386d9d-027d-48bf-a0dc-9d49d52d329c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {105fb56d-9b75-407f-b86e-8d2b7f8c21ba}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {21fde3e7-1742-4c2a-99cc-004888dc6c51}, !- Control Zone Name
  {21e4a7f3-5aef-4c63-bf68-ead2b77c4c1a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8d83bfc8-d996-4461-aa56-dcb6d6808ea8}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b9ad182-ef2c-456a-9af9-23608b84ffa1}, !- Water Inlet Node Name
  {99a55890-5aa9-4a09-b4f3-837b67efd220}; !- Water Outlet Node Name

OS:Node,
  {149d52f1-8363-422d-90da-7b83d4cb333b}, !- Handle
  Node 622,                               !- Name
  {475ec14e-ccff-4acb-a1c7-8eb2f40112bf}, !- Inlet Port
  {2b9ad182-ef2c-456a-9af9-23608b84ffa1}; !- Outlet Port

OS:Connection,
  {475ec14e-ccff-4acb-a1c7-8eb2f40112bf}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  78,                                     !- Outlet Port
  {149d52f1-8363-422d-90da-7b83d4cb333b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a029768b-2dd6-402a-8d47-04598de7d90f}, !- Handle
  Node 623,                               !- Name
  {99a55890-5aa9-4a09-b4f3-837b67efd220}, !- Inlet Port
  {f139d0b5-d8de-4866-a1fa-7b8be3fe9cf6}; !- Outlet Port

OS:Connection,
  {2b9ad182-ef2c-456a-9af9-23608b84ffa1}, !- Handle
  {149d52f1-8363-422d-90da-7b83d4cb333b}, !- Source Object
  3,                                      !- Outlet Port
  {8d83bfc8-d996-4461-aa56-dcb6d6808ea8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {99a55890-5aa9-4a09-b4f3-837b67efd220}, !- Handle
  {8d83bfc8-d996-4461-aa56-dcb6d6808ea8}, !- Source Object
  10,                                     !- Outlet Port
  {a029768b-2dd6-402a-8d47-04598de7d90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f139d0b5-d8de-4866-a1fa-7b8be3fe9cf6}, !- Handle
  {a029768b-2dd6-402a-8d47-04598de7d90f}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c5a35b3-faae-47ba-a661-a988ec7d1b21}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8d83bfc8-d996-4461-aa56-dcb6d6808ea8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25beab56-a352-4a54-90e1-11ff7e0679d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {e80398e7-8e9a-4113-80f0-e5467dfe8dea}, !- Air Inlet Node Name
  {9a989947-1d3b-4d7b-8af3-268f06efdbe6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e45de23d-36a0-450b-85f1-73200edd6e55}, !- Handle
  Node 624,                               !- Name
  {ff9c1b4d-4620-4689-bca3-c814e3965fcd}, !- Inlet Port
  {7a4337fe-7123-4308-afa1-420d47f91baa}; !- Outlet Port

OS:Connection,
  {061268cc-2cb5-47a1-a7ed-3b4631e66797}, !- Handle
  {0871ef9b-8fc9-4b7a-a9a0-4155881b358a}, !- Source Object
  3,                                      !- Outlet Port
  {7e688c03-02ec-48cf-941b-b0e48dbf47a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9c1b4d-4620-4689-bca3-c814e3965fcd}, !- Handle
  {fffa224f-8251-4fe4-ba80-b724df6fd2ec}, !- Source Object
  2,                                      !- Outlet Port
  {e45de23d-36a0-450b-85f1-73200edd6e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4337fe-7123-4308-afa1-420d47f91baa}, !- Handle
  {e45de23d-36a0-450b-85f1-73200edd6e55}, !- Source Object
  3,                                      !- Outlet Port
  {b50e4270-9082-4966-a511-9265f8f14ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {915c67fd-7daf-4cba-909a-36994cc6da5f}, !- Handle
  Node 625,                               !- Name
  {995e95e6-8f05-4dac-b4b5-3c07614f1034}, !- Inlet Port
  {e80398e7-8e9a-4113-80f0-e5467dfe8dea}; !- Outlet Port

OS:Connection,
  {995e95e6-8f05-4dac-b4b5-3c07614f1034}, !- Handle
  {db4c27c0-f8d2-440c-a2fa-1ec04afb657b}, !- Source Object
  3,                                      !- Outlet Port
  {915c67fd-7daf-4cba-909a-36994cc6da5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80398e7-8e9a-4113-80f0-e5467dfe8dea}, !- Handle
  {915c67fd-7daf-4cba-909a-36994cc6da5f}, !- Source Object
  3,                                      !- Outlet Port
  {25beab56-a352-4a54-90e1-11ff7e0679d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a989947-1d3b-4d7b-8af3-268f06efdbe6}, !- Handle
  {25beab56-a352-4a54-90e1-11ff7e0679d9}, !- Source Object
  4,                                      !- Outlet Port
  {0871ef9b-8fc9-4b7a-a9a0-4155881b358a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {27a367f3-35e0-4ce5-9c2e-1a0aa3af0363}, !- Availability Schedule
  {d67b8666-e656-40e0-97a7-0f6bdd013e3d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {848a2d2c-27b3-47ef-881b-0b5ba7bf7cbc}, !- Supply Side Inlet Node Name
  {3ceaefbb-a8e4-4383-a5ca-edc9b67a1a49}, !- Demand Side Outlet Node Name
  {75818b34-2551-4453-ade7-c4f4dd21d4b6}, !- Demand Side Inlet Node A
  {7fc4bbb4-9d56-463c-8f85-1c97169321ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49d73795-602d-4bb0-bba3-2200ece70d65}, !- Demand Mixer Name
  {3f628f1a-18d6-4f6c-b85a-3c1b7f0bc821}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19a25394-bfab-43a9-a54c-7c39f702a6aa}, !- Handle
  Node 626,                               !- Name
  {848a2d2c-27b3-47ef-881b-0b5ba7bf7cbc}, !- Inlet Port
  {10712ed6-01e3-48bb-8be3-17f3afa8a52d}; !- Outlet Port

OS:Node,
  {f3e30e5c-a637-4cda-b1cc-825348d4dadb}, !- Handle
  Node 627,                               !- Name
  {2bfc1052-a550-4476-8c9c-a0f4491bb42f}, !- Inlet Port
  {7fc4bbb4-9d56-463c-8f85-1c97169321ae}; !- Outlet Port

OS:Connection,
  {848a2d2c-27b3-47ef-881b-0b5ba7bf7cbc}, !- Handle
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- Source Object
  9,                                      !- Outlet Port
  {19a25394-bfab-43a9-a54c-7c39f702a6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc4bbb4-9d56-463c-8f85-1c97169321ae}, !- Handle
  {f3e30e5c-a637-4cda-b1cc-825348d4dadb}, !- Source Object
  3,                                      !- Outlet Port
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eeaf544a-6d26-4271-a2fe-c7846d3adbe3}, !- Handle
  Node 628,                               !- Name
  {75818b34-2551-4453-ade7-c4f4dd21d4b6}, !- Inlet Port
  {1a0fd956-d32a-4658-8c42-8ec6278cef42}; !- Outlet Port

OS:Node,
  {c33f6746-1bfc-4896-9756-8227292844ac}, !- Handle
  Node 629,                               !- Name
  {f0c40770-ba6e-4300-b197-10a33f9cedb3}, !- Inlet Port
  {3ceaefbb-a8e4-4383-a5ca-edc9b67a1a49}; !- Outlet Port

OS:Node,
  {a012c149-3066-437f-81ce-766c0e8eba96}, !- Handle
  Node 630,                               !- Name
  {69c203ac-ddaa-4705-aa76-29a8ebb2e7de}, !- Inlet Port
  {c0b3d34a-2388-4c1d-a7b5-86afb4f944e6}; !- Outlet Port

OS:Connection,
  {75818b34-2551-4453-ade7-c4f4dd21d4b6}, !- Handle
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- Source Object
  11,                                     !- Outlet Port
  {eeaf544a-6d26-4271-a2fe-c7846d3adbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ceaefbb-a8e4-4383-a5ca-edc9b67a1a49}, !- Handle
  {c33f6746-1bfc-4896-9756-8227292844ac}, !- Source Object
  3,                                      !- Outlet Port
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f628f1a-18d6-4f6c-b85a-3c1b7f0bc821}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {1a0fd956-d32a-4658-8c42-8ec6278cef42}, !- Inlet Node Name
  {c747ad89-bb05-4d14-8216-901903b8f23f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49d73795-602d-4bb0-bba3-2200ece70d65}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {f0c40770-ba6e-4300-b197-10a33f9cedb3}, !- Outlet Node Name
  {11d8c298-ff8d-4aff-9cc4-8e7738a903a3}; !- Inlet Node Name 1

OS:Connection,
  {1a0fd956-d32a-4658-8c42-8ec6278cef42}, !- Handle
  {eeaf544a-6d26-4271-a2fe-c7846d3adbe3}, !- Source Object
  3,                                      !- Outlet Port
  {3f628f1a-18d6-4f6c-b85a-3c1b7f0bc821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c40770-ba6e-4300-b197-10a33f9cedb3}, !- Handle
  {49d73795-602d-4bb0-bba3-2200ece70d65}, !- Source Object
  2,                                      !- Outlet Port
  {c33f6746-1bfc-4896-9756-8227292844ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {816fa7f3-1367-41c7-ae82-ac7137706aea}, !- Handle
  {180b3e7c-fb4f-4b2a-a8bb-3242dfe7ae4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d67b8666-e656-40e0-97a7-0f6bdd013e3d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {eb597bc3-4818-44a3-a702-8d2fd7a78f15}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e00ac305-654e-48b8-95f1-07730a7d75f6}, !- Handle
  Fan On Off 19,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdf12492-97a9-4399-a41e-bf399f35a722}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53912264-b787-4a91-a418-8cc63578438b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdf12492-97a9-4399-a41e-bf399f35a722}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53912264-b787-4a91-a418-8cc63578438b}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {68874432-2b88-4fc0-9777-fd1b8c21dd8c}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2ad1325-6140-49ef-87fb-48983cc7d5ca}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df220687-7921-4303-a6ec-f0cb4f7413da}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {480e0d79-6ee0-4550-8580-a57a54f06e5c}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f932243-12c5-4a1f-8bd9-ff55913f4352}, !- Handle
  Curve Cubic 91,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f765844-becd-49f2-b93a-f0d30b7828fb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 3kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2d0b70d1-e62b-421b-b30d-b02267f6bdbe}, !- Handle
  Curve Cubic 92,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {08a485cd-8c73-48e0-9483-d8b969771834}, !- Handle
  Curve Cubic 93,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c56e069e-9536-4c78-9a1f-a5bb2704a5fa}, !- Handle
  Curve Cubic 94,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {28c7dc88-610d-4ad1-a6f2-74844f813c0b}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81a0675f-c208-437b-8258-e73fba5d0ff0}, !- Handle
  Curve Cubic 95,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {66819721-3e2e-49f9-89ba-99088fea1c04}, !- Handle
  CoilHeatingDXSingleSpeed_dx 18 2 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  643.213818118676,                       !- Rated Total Heating Capacity {W}
  3.29320694517401,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {79cb1e6c-a7c2-4a54-a90f-943ecfdb6d6d}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {27a367f3-35e0-4ce5-9c2e-1a0aa3af0363}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7e3e3a6-c6cc-4434-a0db-355fcc9a70f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b7e3e3a6-c6cc-4434-a0db-355fcc9a70f1}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e3a2939-2dc6-4dd7-a1f8-c3154dd6fa37}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {79cb1e6c-a7c2-4a54-a90f-943ecfdb6d6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {09d5225e-330e-4b64-b006-fd4e43b69f4a}, !- Mixed Air Node Name
  {3248d189-34ed-4162-a949-50a40ff9fc68}, !- Outdoor Air Stream Node Name
  {377ab531-511f-445a-9f94-e72c966a0315}, !- Relief Air Stream Node Name
  {10712ed6-01e3-48bb-8be3-17f3afa8a52d}; !- Return Air Stream Node Name

OS:Node,
  {63496199-391f-4b8b-acfb-8e7187a03428}, !- Handle
  Node 631,                               !- Name
  ,                                       !- Inlet Port
  {a89afc40-b583-491e-8b3a-2fcbc60a0a3d}; !- Outlet Port

OS:Node,
  {a79ab32f-ac6f-4c8e-9e3a-1c93a63dea5d}, !- Handle
  Node 632,                               !- Name
  {35b232d9-4a19-4a51-bd42-f4cac9d64de8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {0a1d3326-e616-4513-8dff-e5ecf16b5778}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {dd12853a-7c05-44fe-8ab0-2760a2e60147}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8b729287-811c-4e23-a050-44c42ae4ccef}, !- Air Inlet Node Name
  {2bfc1052-a550-4476-8c9c-a0f4491bb42f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a77ab35b-9900-496c-b3d1-b3ed76346399}, !- Controlling Zone or Thermostat Location
  {e00ac305-654e-48b8-95f1-07730a7d75f6}, !- Supply Air Fan Name
  {66819721-3e2e-49f9-89ba-99088fea1c04}, !- Heating Coil Name
  {0f765844-becd-49f2-b93a-f0d30b7828fb}, !- Cooling Coil Name
  {0a1d3326-e616-4513-8dff-e5ecf16b5778}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {27a367f3-35e0-4ce5-9c2e-1a0aa3af0363}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2bfc1052-a550-4476-8c9c-a0f4491bb42f}, !- Handle
  {dd12853a-7c05-44fe-8ab0-2760a2e60147}, !- Source Object
  4,                                      !- Outlet Port
  {f3e30e5c-a637-4cda-b1cc-825348d4dadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1abc63f6-6576-43d5-8361-df763f18da98}, !- Handle
  Node 633,                               !- Name
  {09d5225e-330e-4b64-b006-fd4e43b69f4a}, !- Inlet Port
  {8b729287-811c-4e23-a050-44c42ae4ccef}; !- Outlet Port

OS:Connection,
  {10712ed6-01e3-48bb-8be3-17f3afa8a52d}, !- Handle
  {19a25394-bfab-43a9-a54c-7c39f702a6aa}, !- Source Object
  3,                                      !- Outlet Port
  {3e3a2939-2dc6-4dd7-a1f8-c3154dd6fa37}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {09d5225e-330e-4b64-b006-fd4e43b69f4a}, !- Handle
  {3e3a2939-2dc6-4dd7-a1f8-c3154dd6fa37}, !- Source Object
  5,                                      !- Outlet Port
  {1abc63f6-6576-43d5-8361-df763f18da98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b729287-811c-4e23-a050-44c42ae4ccef}, !- Handle
  {1abc63f6-6576-43d5-8361-df763f18da98}, !- Source Object
  3,                                      !- Outlet Port
  {dd12853a-7c05-44fe-8ab0-2760a2e60147}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {abd22562-8c4c-4af7-a8d8-e0110a9ebbb8}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a77ab35b-9900-496c-b3d1-b3ed76346399}, !- Control Zone Name
  {f3e30e5c-a637-4cda-b1cc-825348d4dadb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6717f913-6aeb-4f26-96fb-43609683a196}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a1bd8853-3c5d-4a55-bdc8-d9e732270485}, !- Water Inlet Node Name
  {4ea81709-213f-4a8d-af75-8154370ad39a}; !- Water Outlet Node Name

OS:Node,
  {cdd6c0d1-1232-451d-bcaf-60188483060d}, !- Handle
  Node 634,                               !- Name
  {b84e64b5-9340-401d-bf93-035d0fe8c0df}, !- Inlet Port
  {a1bd8853-3c5d-4a55-bdc8-d9e732270485}; !- Outlet Port

OS:Connection,
  {b84e64b5-9340-401d-bf93-035d0fe8c0df}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  79,                                     !- Outlet Port
  {cdd6c0d1-1232-451d-bcaf-60188483060d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce00d4c1-38a4-4641-9d39-94e4fbdb7af1}, !- Handle
  Node 635,                               !- Name
  {4ea81709-213f-4a8d-af75-8154370ad39a}, !- Inlet Port
  {fa751722-7c82-41aa-8796-b19e5e88efe6}; !- Outlet Port

OS:Connection,
  {a1bd8853-3c5d-4a55-bdc8-d9e732270485}, !- Handle
  {cdd6c0d1-1232-451d-bcaf-60188483060d}, !- Source Object
  3,                                      !- Outlet Port
  {6717f913-6aeb-4f26-96fb-43609683a196}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4ea81709-213f-4a8d-af75-8154370ad39a}, !- Handle
  {6717f913-6aeb-4f26-96fb-43609683a196}, !- Source Object
  10,                                     !- Outlet Port
  {ce00d4c1-38a4-4641-9d39-94e4fbdb7af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa751722-7c82-41aa-8796-b19e5e88efe6}, !- Handle
  {ce00d4c1-38a4-4641-9d39-94e4fbdb7af1}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfc81ab9-59bf-49ec-adae-c8a32becc42f}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6717f913-6aeb-4f26-96fb-43609683a196}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bed892e6-17e4-41a7-b170-2023cca1832c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {9e7a0ba6-4153-4866-be08-515ee03011c7}, !- Air Inlet Node Name
  {69c203ac-ddaa-4705-aa76-29a8ebb2e7de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {755e54e0-7d8e-4347-9a36-dae8041cab73}, !- Handle
  Node 636,                               !- Name
  {d14a15a8-75a8-49fb-b4dd-bb6c1343c0f0}, !- Inlet Port
  {11d8c298-ff8d-4aff-9cc4-8e7738a903a3}; !- Outlet Port

OS:Connection,
  {c0b3d34a-2388-4c1d-a7b5-86afb4f944e6}, !- Handle
  {a012c149-3066-437f-81ce-766c0e8eba96}, !- Source Object
  3,                                      !- Outlet Port
  {be041b62-35c7-46d7-9052-6fafbc80355e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14a15a8-75a8-49fb-b4dd-bb6c1343c0f0}, !- Handle
  {8a1910fb-37e7-4329-b2d1-6b4bf7af3e37}, !- Source Object
  2,                                      !- Outlet Port
  {755e54e0-7d8e-4347-9a36-dae8041cab73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d8c298-ff8d-4aff-9cc4-8e7738a903a3}, !- Handle
  {755e54e0-7d8e-4347-9a36-dae8041cab73}, !- Source Object
  3,                                      !- Outlet Port
  {49d73795-602d-4bb0-bba3-2200ece70d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad0a0352-7420-408c-a05a-20bcd1881237}, !- Handle
  Node 637,                               !- Name
  {c747ad89-bb05-4d14-8216-901903b8f23f}, !- Inlet Port
  {9e7a0ba6-4153-4866-be08-515ee03011c7}; !- Outlet Port

OS:Connection,
  {c747ad89-bb05-4d14-8216-901903b8f23f}, !- Handle
  {3f628f1a-18d6-4f6c-b85a-3c1b7f0bc821}, !- Source Object
  3,                                      !- Outlet Port
  {ad0a0352-7420-408c-a05a-20bcd1881237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7a0ba6-4153-4866-be08-515ee03011c7}, !- Handle
  {ad0a0352-7420-408c-a05a-20bcd1881237}, !- Source Object
  3,                                      !- Outlet Port
  {bed892e6-17e4-41a7-b170-2023cca1832c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69c203ac-ddaa-4705-aa76-29a8ebb2e7de}, !- Handle
  {bed892e6-17e4-41a7-b170-2023cca1832c}, !- Source Object
  4,                                      !- Outlet Port
  {a012c149-3066-437f-81ce-766c0e8eba96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {e6804466-4726-4488-939c-839083f49eb6}, !- Availability Schedule
  {fdbf90de-2c07-45f8-a1a2-c2031aed4393}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2545613e-9a8a-4d6d-8f4c-1a0bbe4c5426}, !- Supply Side Inlet Node Name
  {0c180f05-65e5-440f-8741-7c6a4755ff83}, !- Demand Side Outlet Node Name
  {9e517e00-602a-4094-be61-c88889fa64db}, !- Demand Side Inlet Node A
  {5d5d1165-7258-4eb3-9672-8bbe88b8d1cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3c3ebae0-f971-4663-b065-4f04f707c5e4}, !- Demand Mixer Name
  {43ae2d4d-239b-402a-9250-4d5d7635c8c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf83d9dd-0f5c-425f-9699-585676b3381c}, !- Handle
  Node 638,                               !- Name
  {2545613e-9a8a-4d6d-8f4c-1a0bbe4c5426}, !- Inlet Port
  {424aa47a-5301-4a45-87fe-287fc3a47432}; !- Outlet Port

OS:Node,
  {eee2d020-a5a7-4d6e-8c0e-90c355df551c}, !- Handle
  Node 639,                               !- Name
  {9ba2aeae-697a-4be9-b47d-e6b41e5a6fa8}, !- Inlet Port
  {5d5d1165-7258-4eb3-9672-8bbe88b8d1cc}; !- Outlet Port

OS:Connection,
  {2545613e-9a8a-4d6d-8f4c-1a0bbe4c5426}, !- Handle
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- Source Object
  9,                                      !- Outlet Port
  {bf83d9dd-0f5c-425f-9699-585676b3381c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5d1165-7258-4eb3-9672-8bbe88b8d1cc}, !- Handle
  {eee2d020-a5a7-4d6e-8c0e-90c355df551c}, !- Source Object
  3,                                      !- Outlet Port
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57f633cb-cd4b-40a1-b17f-cd0ea2499e37}, !- Handle
  Node 640,                               !- Name
  {9e517e00-602a-4094-be61-c88889fa64db}, !- Inlet Port
  {c23f5572-3847-4f24-a8c9-4d13eae47871}; !- Outlet Port

OS:Node,
  {f22a2d16-d62c-46d8-ac06-ce2c965b6b36}, !- Handle
  Node 641,                               !- Name
  {d1a1f978-f6ce-44ad-9bd5-1df42c2d9b99}, !- Inlet Port
  {0c180f05-65e5-440f-8741-7c6a4755ff83}; !- Outlet Port

OS:Node,
  {9801dbdb-5dbf-40f9-a3c3-da020ace5f3d}, !- Handle
  Node 642,                               !- Name
  {37964554-72be-462a-bba7-ad881becf6ad}, !- Inlet Port
  {48f6ac05-f53d-4819-a22b-9472c2c0e42a}; !- Outlet Port

OS:Connection,
  {9e517e00-602a-4094-be61-c88889fa64db}, !- Handle
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- Source Object
  11,                                     !- Outlet Port
  {57f633cb-cd4b-40a1-b17f-cd0ea2499e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c180f05-65e5-440f-8741-7c6a4755ff83}, !- Handle
  {f22a2d16-d62c-46d8-ac06-ce2c965b6b36}, !- Source Object
  3,                                      !- Outlet Port
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43ae2d4d-239b-402a-9250-4d5d7635c8c0}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {c23f5572-3847-4f24-a8c9-4d13eae47871}, !- Inlet Node Name
  {b4d918d6-2d18-4c3f-9bbf-30d3ff691f63}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3c3ebae0-f971-4663-b065-4f04f707c5e4}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {d1a1f978-f6ce-44ad-9bd5-1df42c2d9b99}, !- Outlet Node Name
  {9325bdba-d5f3-4eb8-8df5-f051c2573cb1}; !- Inlet Node Name 1

OS:Connection,
  {c23f5572-3847-4f24-a8c9-4d13eae47871}, !- Handle
  {57f633cb-cd4b-40a1-b17f-cd0ea2499e37}, !- Source Object
  3,                                      !- Outlet Port
  {43ae2d4d-239b-402a-9250-4d5d7635c8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a1f978-f6ce-44ad-9bd5-1df42c2d9b99}, !- Handle
  {3c3ebae0-f971-4663-b065-4f04f707c5e4}, !- Source Object
  2,                                      !- Outlet Port
  {f22a2d16-d62c-46d8-ac06-ce2c965b6b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d44581a-fafd-4482-af26-e3f85605971e}, !- Handle
  {d8a480d0-89a1-4201-b35e-a66349561212}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fdbf90de-2c07-45f8-a1a2-c2031aed4393}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {c7fe03a7-a6c8-4d62-a79a-f1fdbba5827a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {410cc72d-9718-4cc3-a5e6-588a04a06d87}, !- Handle
  Fan On Off 20,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d5b7d9d-99bb-4488-a6ed-af70634479c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aec6f04d-d667-4918-b75b-6b9359ec2719}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d5b7d9d-99bb-4488-a6ed-af70634479c0}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aec6f04d-d667-4918-b75b-6b9359ec2719}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a168af63-7895-4d03-b56e-b8b77ead6492}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7db368ce-dd38-416e-85be-ee702ee6f919}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fc67205-5ffc-435c-adc5-728af84f7ad9}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efcefe59-2462-473a-8a96-b1cc27062896}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {07600c2f-e8ba-4907-85bf-79d5d7f1d512}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4838824-2cd8-4255-9c0e-72098677c0f8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 25kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {efbe628d-ed12-450e-a68c-1743d982a69b}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8c338f62-373f-4593-8d39-ab65e4f187d8}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c5e10c9f-ed81-441a-8eb0-4258c9057fad}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {49d96747-c339-4e6a-9faf-5f978545363d}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82653204-8b05-481f-916b-ca517a17a72d}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {390dd456-476d-4003-8a0a-17e6c3ad671f}, !- Handle
  CoilHeatingDXSingleSpeed_dx 19 18 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  5246.40139957641,                       !- Rated Total Heating Capacity {W}
  3.30041319197665,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d38cfcf2-8c20-4d42-b9a3-9e88de5b98a0}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6804466-4726-4488-939c-839083f49eb6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4029503d-8f4a-4e3a-b706-bf6e3b3f2405}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4029503d-8f4a-4e3a-b706-bf6e3b3f2405}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {563aed4f-8014-49ae-a6d8-ed50bc4dcac7}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {d38cfcf2-8c20-4d42-b9a3-9e88de5b98a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0eedbed9-110a-4e5e-b46f-fe3467f1be1c}, !- Mixed Air Node Name
  {a6fac973-bb6f-47b3-ae23-9a3f15cb18f4}, !- Outdoor Air Stream Node Name
  {352f3f65-c54b-44cb-a81c-2f47b7e4a204}, !- Relief Air Stream Node Name
  {424aa47a-5301-4a45-87fe-287fc3a47432}; !- Return Air Stream Node Name

OS:Node,
  {f4238dc4-5a4e-4225-a75a-49b96967eda2}, !- Handle
  Node 643,                               !- Name
  ,                                       !- Inlet Port
  {4014d071-ec37-4527-a1ad-0f7d29dc1927}; !- Outlet Port

OS:Node,
  {830212fe-c6ef-4b4a-ac71-f60b5c7d77f3}, !- Handle
  Node 644,                               !- Name
  {11d78d80-0bcc-4caf-886d-b1e1e454df82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {f5d8df7f-838d-4ba4-8151-892e0dc010e5}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e2b33ec3-5dcf-4f1c-aae1-d53d733026b9}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {1990ed54-ad7a-44d8-88ed-33d5ecc83f65}, !- Air Inlet Node Name
  {9ba2aeae-697a-4be9-b47d-e6b41e5a6fa8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0985d440-14ee-4870-8181-85da9f98fb88}, !- Controlling Zone or Thermostat Location
  {410cc72d-9718-4cc3-a5e6-588a04a06d87}, !- Supply Air Fan Name
  {390dd456-476d-4003-8a0a-17e6c3ad671f}, !- Heating Coil Name
  {d4838824-2cd8-4255-9c0e-72098677c0f8}, !- Cooling Coil Name
  {f5d8df7f-838d-4ba4-8151-892e0dc010e5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e6804466-4726-4488-939c-839083f49eb6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9ba2aeae-697a-4be9-b47d-e6b41e5a6fa8}, !- Handle
  {e2b33ec3-5dcf-4f1c-aae1-d53d733026b9}, !- Source Object
  4,                                      !- Outlet Port
  {eee2d020-a5a7-4d6e-8c0e-90c355df551c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d01d345a-b0f3-45d2-8205-72ce7fe17522}, !- Handle
  Node 645,                               !- Name
  {0eedbed9-110a-4e5e-b46f-fe3467f1be1c}, !- Inlet Port
  {1990ed54-ad7a-44d8-88ed-33d5ecc83f65}; !- Outlet Port

OS:Connection,
  {424aa47a-5301-4a45-87fe-287fc3a47432}, !- Handle
  {bf83d9dd-0f5c-425f-9699-585676b3381c}, !- Source Object
  3,                                      !- Outlet Port
  {563aed4f-8014-49ae-a6d8-ed50bc4dcac7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0eedbed9-110a-4e5e-b46f-fe3467f1be1c}, !- Handle
  {563aed4f-8014-49ae-a6d8-ed50bc4dcac7}, !- Source Object
  5,                                      !- Outlet Port
  {d01d345a-b0f3-45d2-8205-72ce7fe17522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1990ed54-ad7a-44d8-88ed-33d5ecc83f65}, !- Handle
  {d01d345a-b0f3-45d2-8205-72ce7fe17522}, !- Source Object
  3,                                      !- Outlet Port
  {e2b33ec3-5dcf-4f1c-aae1-d53d733026b9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {643e2835-ef73-421e-8446-89a7b92b9a7a}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0985d440-14ee-4870-8181-85da9f98fb88}, !- Control Zone Name
  {eee2d020-a5a7-4d6e-8c0e-90c355df551c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b198cda0-aefc-4095-91f9-bbb77f804c57}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {424c1ae2-426b-44ff-995e-60957048ce60}, !- Water Inlet Node Name
  {623eb2a0-4a81-48c4-85cc-60f43fd54a1f}; !- Water Outlet Node Name

OS:Node,
  {c3a9771d-a535-4bc6-9734-5e4cf65a2a26}, !- Handle
  Node 646,                               !- Name
  {50540bbf-62c4-473e-a725-e72365077d7f}, !- Inlet Port
  {424c1ae2-426b-44ff-995e-60957048ce60}; !- Outlet Port

OS:Connection,
  {50540bbf-62c4-473e-a725-e72365077d7f}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  80,                                     !- Outlet Port
  {c3a9771d-a535-4bc6-9734-5e4cf65a2a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a68ab56-9189-43a4-924e-d2e4ea8711aa}, !- Handle
  Node 647,                               !- Name
  {623eb2a0-4a81-48c4-85cc-60f43fd54a1f}, !- Inlet Port
  {52d74b0e-778e-4725-9366-e1806b8d6699}; !- Outlet Port

OS:Connection,
  {424c1ae2-426b-44ff-995e-60957048ce60}, !- Handle
  {c3a9771d-a535-4bc6-9734-5e4cf65a2a26}, !- Source Object
  3,                                      !- Outlet Port
  {b198cda0-aefc-4095-91f9-bbb77f804c57}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {623eb2a0-4a81-48c4-85cc-60f43fd54a1f}, !- Handle
  {b198cda0-aefc-4095-91f9-bbb77f804c57}, !- Source Object
  10,                                     !- Outlet Port
  {4a68ab56-9189-43a4-924e-d2e4ea8711aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d74b0e-778e-4725-9366-e1806b8d6699}, !- Handle
  {4a68ab56-9189-43a4-924e-d2e4ea8711aa}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5b87a97-f475-4de7-8878-787550657194}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {b198cda0-aefc-4095-91f9-bbb77f804c57}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53427b6b-2fb5-4724-ace1-468247a0e44b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d0d18605-12b6-4f98-b03d-b8f9cdf69508}, !- Air Inlet Node Name
  {37964554-72be-462a-bba7-ad881becf6ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a735b523-345c-4af6-acb5-c789a7f12e11}, !- Handle
  Node 648,                               !- Name
  {f32f55eb-3ffc-4798-b601-e86b6c34f513}, !- Inlet Port
  {9325bdba-d5f3-4eb8-8df5-f051c2573cb1}; !- Outlet Port

OS:Connection,
  {48f6ac05-f53d-4819-a22b-9472c2c0e42a}, !- Handle
  {9801dbdb-5dbf-40f9-a3c3-da020ace5f3d}, !- Source Object
  3,                                      !- Outlet Port
  {733a7b3a-4529-4742-a454-ac3e14825313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32f55eb-3ffc-4798-b601-e86b6c34f513}, !- Handle
  {df9c46cf-d2b3-46bd-933f-f6d07f5772fd}, !- Source Object
  2,                                      !- Outlet Port
  {a735b523-345c-4af6-acb5-c789a7f12e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9325bdba-d5f3-4eb8-8df5-f051c2573cb1}, !- Handle
  {a735b523-345c-4af6-acb5-c789a7f12e11}, !- Source Object
  3,                                      !- Outlet Port
  {3c3ebae0-f971-4663-b065-4f04f707c5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {faf34fc3-0ac6-4bb8-9f62-c13fba54ae9a}, !- Handle
  Node 649,                               !- Name
  {b4d918d6-2d18-4c3f-9bbf-30d3ff691f63}, !- Inlet Port
  {d0d18605-12b6-4f98-b03d-b8f9cdf69508}; !- Outlet Port

OS:Connection,
  {b4d918d6-2d18-4c3f-9bbf-30d3ff691f63}, !- Handle
  {43ae2d4d-239b-402a-9250-4d5d7635c8c0}, !- Source Object
  3,                                      !- Outlet Port
  {faf34fc3-0ac6-4bb8-9f62-c13fba54ae9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d18605-12b6-4f98-b03d-b8f9cdf69508}, !- Handle
  {faf34fc3-0ac6-4bb8-9f62-c13fba54ae9a}, !- Source Object
  3,                                      !- Outlet Port
  {53427b6b-2fb5-4724-ace1-468247a0e44b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37964554-72be-462a-bba7-ad881becf6ad}, !- Handle
  {53427b6b-2fb5-4724-ace1-468247a0e44b}, !- Source Object
  4,                                      !- Outlet Port
  {9801dbdb-5dbf-40f9-a3c3-da020ace5f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}, !- Availability Schedule
  {cb318fe2-a1d6-41de-92a9-209422103043}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db85282e-d7b8-4dfc-a41a-086cf47a2118}, !- Supply Side Inlet Node Name
  {f617cb44-2921-4396-9bcf-967d852265d8}, !- Demand Side Outlet Node Name
  {d9b08bd7-6080-479e-a399-d58463db1658}, !- Demand Side Inlet Node A
  {2cdf3972-cf9e-4626-99d5-2cc77d46f2de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f15179c-5d1d-4ef3-974b-3eb119d81b02}, !- Demand Mixer Name
  {ce8468ee-ab75-4694-9533-3cbc9381d790}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12da59fe-a777-43d3-a392-d99eae9c1705}, !- Handle
  Node 650,                               !- Name
  {db85282e-d7b8-4dfc-a41a-086cf47a2118}, !- Inlet Port
  {7c4882c9-39c2-41db-a27a-d2d013d429d7}; !- Outlet Port

OS:Node,
  {55f18f38-ecc8-46e3-b11d-3fe1b63585c5}, !- Handle
  Node 651,                               !- Name
  {66b87d59-e438-43d2-a88c-bd6fe361319c}, !- Inlet Port
  {2cdf3972-cf9e-4626-99d5-2cc77d46f2de}; !- Outlet Port

OS:Connection,
  {db85282e-d7b8-4dfc-a41a-086cf47a2118}, !- Handle
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- Source Object
  9,                                      !- Outlet Port
  {12da59fe-a777-43d3-a392-d99eae9c1705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdf3972-cf9e-4626-99d5-2cc77d46f2de}, !- Handle
  {55f18f38-ecc8-46e3-b11d-3fe1b63585c5}, !- Source Object
  3,                                      !- Outlet Port
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5bf7da55-13a4-45ca-9076-49acb82be27a}, !- Handle
  Node 652,                               !- Name
  {d9b08bd7-6080-479e-a399-d58463db1658}, !- Inlet Port
  {d80978bd-ccdd-460c-9644-e69ca409ab28}; !- Outlet Port

OS:Node,
  {8f5eb373-34d7-4090-9de8-030e65d92316}, !- Handle
  Node 653,                               !- Name
  {aa6a6c6e-10e4-4eac-8bae-758303581231}, !- Inlet Port
  {f617cb44-2921-4396-9bcf-967d852265d8}; !- Outlet Port

OS:Node,
  {319e7285-ad9f-4843-89c3-c5587d3dcc97}, !- Handle
  Node 654,                               !- Name
  {35beeac4-c04f-4fd5-bb69-56eeca3f11a3}, !- Inlet Port
  {beac0f34-db70-4c0d-8ea5-ad3d1c0b1e00}; !- Outlet Port

OS:Connection,
  {d9b08bd7-6080-479e-a399-d58463db1658}, !- Handle
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- Source Object
  11,                                     !- Outlet Port
  {5bf7da55-13a4-45ca-9076-49acb82be27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f617cb44-2921-4396-9bcf-967d852265d8}, !- Handle
  {8f5eb373-34d7-4090-9de8-030e65d92316}, !- Source Object
  3,                                      !- Outlet Port
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce8468ee-ab75-4694-9533-3cbc9381d790}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {d80978bd-ccdd-460c-9644-e69ca409ab28}, !- Inlet Node Name
  {f8fe76b6-b91a-497d-9630-790935846993}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f15179c-5d1d-4ef3-974b-3eb119d81b02}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {aa6a6c6e-10e4-4eac-8bae-758303581231}, !- Outlet Node Name
  {b5a1f2bf-dac8-45b7-a072-7812d766ea40}; !- Inlet Node Name 1

OS:Connection,
  {d80978bd-ccdd-460c-9644-e69ca409ab28}, !- Handle
  {5bf7da55-13a4-45ca-9076-49acb82be27a}, !- Source Object
  3,                                      !- Outlet Port
  {ce8468ee-ab75-4694-9533-3cbc9381d790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6a6c6e-10e4-4eac-8bae-758303581231}, !- Handle
  {2f15179c-5d1d-4ef3-974b-3eb119d81b02}, !- Source Object
  2,                                      !- Outlet Port
  {8f5eb373-34d7-4090-9de8-030e65d92316}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9c02edd-3806-4748-a38e-da420fba499a}, !- Handle
  {fe21e18d-8ee1-49f0-976e-ff139425d627}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cb318fe2-a1d6-41de-92a9-209422103043}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {44aa403d-ba09-4bc2-abe5-683a71ad6087}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {06cd48d9-a9b8-4e7d-bd7b-214676c847c9}, !- Handle
  Fan On Off 21,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aac53306-da5f-4048-93bf-8db526a68f0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c88f8617-285e-446c-b723-211afe0a235a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aac53306-da5f-4048-93bf-8db526a68f0f}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c88f8617-285e-446c-b723-211afe0a235a}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7aaba154-2cdd-4819-8d91-727a19bed613}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ea74c5d-0e16-4d3c-baf9-37b9a221bccc}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4518a304-444e-4c13-b40f-4e827635854f}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bf88de7-ea0a-4f2a-bd68-eed2c9199655}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3af202b-6799-47cd-96a9-a28786a107c1}, !- Handle
  Curve Cubic 101,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ce4f6228-6d4e-415d-8ff1-902eeebee7f1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 10kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4adcb4bd-aeb4-4c42-b0ca-5f6e13f0bbfb}, !- Handle
  Curve Cubic 102,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {77b2cbb7-01da-4c13-8c2c-58bc5ef7395c}, !- Handle
  Curve Cubic 103,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1858db38-ff51-4111-9c89-5b502fb00cd0}, !- Handle
  Curve Cubic 104,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8e46cbe2-0c02-4ec2-9c80-0d0f9b3aa486}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {42f591f0-27a8-4767-8744-21bcc609049a}, !- Handle
  Curve Cubic 105,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4a8f40fb-19cf-4b62-8094-bf53b4b6c5e1}, !- Handle
  CoilHeatingDXSingleSpeed_dx 20 8 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2225.34859365366,                       !- Rated Total Heating Capacity {W}
  3.29568376226343,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f828c4db-559b-4aa5-bbcd-1a8ddb52dcec}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bbef90f1-086b-4c6e-b796-735d5177525a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bbef90f1-086b-4c6e-b796-735d5177525a}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7982453a-e121-4dc9-bab0-50f5e39c2125}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {f828c4db-559b-4aa5-bbcd-1a8ddb52dcec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38c2fdd8-eb7d-4346-8345-690ee0e2fa91}, !- Mixed Air Node Name
  {698d3c0b-8e2e-4dc5-835c-bf640f7fd0b9}, !- Outdoor Air Stream Node Name
  {da7855d2-4cd7-4710-8e8a-d7d61feb1a6e}, !- Relief Air Stream Node Name
  {7c4882c9-39c2-41db-a27a-d2d013d429d7}; !- Return Air Stream Node Name

OS:Node,
  {aaed0ec5-cb57-4361-8d30-d8d0bab56c1b}, !- Handle
  Node 655,                               !- Name
  ,                                       !- Inlet Port
  {f07f86d0-7bad-44f7-964c-1068a07f65bb}; !- Outlet Port

OS:Node,
  {7656f93d-13b4-4cf7-93c3-7ace7903c49c}, !- Handle
  Node 656,                               !- Name
  {1fed065d-9ffa-467c-92f9-5e771cf95b98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {a0f1b56f-2a5c-49d2-8e1b-4aa1e71e3c9b}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {563559b1-73e3-44e8-b137-dee08d9c3aca}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {7f4a26ea-fc1d-41d8-acf3-c48d58c578d4}, !- Air Inlet Node Name
  {66b87d59-e438-43d2-a88c-bd6fe361319c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c94d78d5-65cf-46cc-a6b1-34807bc4f7a9}, !- Controlling Zone or Thermostat Location
  {06cd48d9-a9b8-4e7d-bd7b-214676c847c9}, !- Supply Air Fan Name
  {4a8f40fb-19cf-4b62-8094-bf53b4b6c5e1}, !- Heating Coil Name
  {ce4f6228-6d4e-415d-8ff1-902eeebee7f1}, !- Cooling Coil Name
  {a0f1b56f-2a5c-49d2-8e1b-4aa1e71e3c9b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {66b87d59-e438-43d2-a88c-bd6fe361319c}, !- Handle
  {563559b1-73e3-44e8-b137-dee08d9c3aca}, !- Source Object
  4,                                      !- Outlet Port
  {55f18f38-ecc8-46e3-b11d-3fe1b63585c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e05efc24-f584-4b4e-8edc-33e2902de5f1}, !- Handle
  Node 657,                               !- Name
  {38c2fdd8-eb7d-4346-8345-690ee0e2fa91}, !- Inlet Port
  {7f4a26ea-fc1d-41d8-acf3-c48d58c578d4}; !- Outlet Port

OS:Connection,
  {7c4882c9-39c2-41db-a27a-d2d013d429d7}, !- Handle
  {12da59fe-a777-43d3-a392-d99eae9c1705}, !- Source Object
  3,                                      !- Outlet Port
  {7982453a-e121-4dc9-bab0-50f5e39c2125}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38c2fdd8-eb7d-4346-8345-690ee0e2fa91}, !- Handle
  {7982453a-e121-4dc9-bab0-50f5e39c2125}, !- Source Object
  5,                                      !- Outlet Port
  {e05efc24-f584-4b4e-8edc-33e2902de5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4a26ea-fc1d-41d8-acf3-c48d58c578d4}, !- Handle
  {e05efc24-f584-4b4e-8edc-33e2902de5f1}, !- Source Object
  3,                                      !- Outlet Port
  {563559b1-73e3-44e8-b137-dee08d9c3aca}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {580103f4-a859-4eff-bcb9-03aeed22ccab}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c94d78d5-65cf-46cc-a6b1-34807bc4f7a9}, !- Control Zone Name
  {55f18f38-ecc8-46e3-b11d-3fe1b63585c5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b4688786-3bb0-4a22-a4e5-37237a848129}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69ba0487-86d9-494f-b987-feb9ddc56a0c}, !- Water Inlet Node Name
  {8a74e0a7-f466-47a6-b236-e34c2e970aa6}; !- Water Outlet Node Name

OS:Node,
  {e7058b9a-4d71-4fa7-908a-84ebcea9cbad}, !- Handle
  Node 658,                               !- Name
  {be52efce-6fc4-4f64-a2b9-28974d4a0ddf}, !- Inlet Port
  {69ba0487-86d9-494f-b987-feb9ddc56a0c}; !- Outlet Port

OS:Connection,
  {be52efce-6fc4-4f64-a2b9-28974d4a0ddf}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  81,                                     !- Outlet Port
  {e7058b9a-4d71-4fa7-908a-84ebcea9cbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b6beb6c-f935-4f67-b1e4-b1580ae11baf}, !- Handle
  Node 659,                               !- Name
  {8a74e0a7-f466-47a6-b236-e34c2e970aa6}, !- Inlet Port
  {4ea38cdb-afc5-4995-a601-6252925179de}; !- Outlet Port

OS:Connection,
  {69ba0487-86d9-494f-b987-feb9ddc56a0c}, !- Handle
  {e7058b9a-4d71-4fa7-908a-84ebcea9cbad}, !- Source Object
  3,                                      !- Outlet Port
  {b4688786-3bb0-4a22-a4e5-37237a848129}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a74e0a7-f466-47a6-b236-e34c2e970aa6}, !- Handle
  {b4688786-3bb0-4a22-a4e5-37237a848129}, !- Source Object
  10,                                     !- Outlet Port
  {4b6beb6c-f935-4f67-b1e4-b1580ae11baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea38cdb-afc5-4995-a601-6252925179de}, !- Handle
  {4b6beb6c-f935-4f67-b1e4-b1580ae11baf}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f441b10d-116b-4f07-99c2-5aaed70dbc78}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {b4688786-3bb0-4a22-a4e5-37237a848129}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f77418ba-4f86-44fe-a5bb-1781f24a16c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {36a3b344-159c-46a9-b4ae-5a56e33df5d5}, !- Air Inlet Node Name
  {35beeac4-c04f-4fd5-bb69-56eeca3f11a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dd7fc4d-87f3-45bf-993b-fd82cdb08474}, !- Handle
  Node 660,                               !- Name
  {ee6f291e-837b-44dd-8e6c-2564af6d8d65}, !- Inlet Port
  {b5a1f2bf-dac8-45b7-a072-7812d766ea40}; !- Outlet Port

OS:Connection,
  {beac0f34-db70-4c0d-8ea5-ad3d1c0b1e00}, !- Handle
  {319e7285-ad9f-4843-89c3-c5587d3dcc97}, !- Source Object
  3,                                      !- Outlet Port
  {04fb7933-c5fe-4a47-9314-5d14233aee7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6f291e-837b-44dd-8e6c-2564af6d8d65}, !- Handle
  {8368a4b4-a7f6-4fec-ac28-e3baea41aabe}, !- Source Object
  2,                                      !- Outlet Port
  {7dd7fc4d-87f3-45bf-993b-fd82cdb08474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a1f2bf-dac8-45b7-a072-7812d766ea40}, !- Handle
  {7dd7fc4d-87f3-45bf-993b-fd82cdb08474}, !- Source Object
  3,                                      !- Outlet Port
  {2f15179c-5d1d-4ef3-974b-3eb119d81b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7aa952e-f0f6-4f79-b12b-cbfecab4f226}, !- Handle
  Node 661,                               !- Name
  {f8fe76b6-b91a-497d-9630-790935846993}, !- Inlet Port
  {36a3b344-159c-46a9-b4ae-5a56e33df5d5}; !- Outlet Port

OS:Connection,
  {f8fe76b6-b91a-497d-9630-790935846993}, !- Handle
  {ce8468ee-ab75-4694-9533-3cbc9381d790}, !- Source Object
  3,                                      !- Outlet Port
  {c7aa952e-f0f6-4f79-b12b-cbfecab4f226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a3b344-159c-46a9-b4ae-5a56e33df5d5}, !- Handle
  {c7aa952e-f0f6-4f79-b12b-cbfecab4f226}, !- Source Object
  3,                                      !- Outlet Port
  {f77418ba-4f86-44fe-a5bb-1781f24a16c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35beeac4-c04f-4fd5-bb69-56eeca3f11a3}, !- Handle
  {f77418ba-4f86-44fe-a5bb-1781f24a16c5}, !- Source Object
  4,                                      !- Outlet Port
  {319e7285-ad9f-4843-89c3-c5587d3dcc97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}, !- Availability Schedule
  {200cf195-41cb-47c0-b402-008b78cf7292}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ae2699c-45d2-4beb-a847-8e2c33c3125e}, !- Supply Side Inlet Node Name
  {8b766695-3935-4d78-a734-3bd7759f0e7b}, !- Demand Side Outlet Node Name
  {93bc9f25-4dcb-43b3-90a9-600f4cc753f4}, !- Demand Side Inlet Node A
  {7862bd80-d7c9-42d2-97d9-b74c3a873de7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6552dad0-dd4c-4708-9ab6-ae170dbf9882}, !- Demand Mixer Name
  {fddb5ad1-feb5-4712-a27f-8610764d10e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd1955ce-49e9-4016-a0cf-263040dda3e7}, !- Handle
  Node 662,                               !- Name
  {8ae2699c-45d2-4beb-a847-8e2c33c3125e}, !- Inlet Port
  {f402bcaf-9518-4dc0-a163-e50b20380cf0}; !- Outlet Port

OS:Node,
  {b1dc128c-8e0d-4fd3-9753-6a8dedcb571e}, !- Handle
  Node 663,                               !- Name
  {21cea6ac-6f21-4c90-be34-13d6e4dd3b16}, !- Inlet Port
  {7862bd80-d7c9-42d2-97d9-b74c3a873de7}; !- Outlet Port

OS:Connection,
  {8ae2699c-45d2-4beb-a847-8e2c33c3125e}, !- Handle
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- Source Object
  9,                                      !- Outlet Port
  {fd1955ce-49e9-4016-a0cf-263040dda3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7862bd80-d7c9-42d2-97d9-b74c3a873de7}, !- Handle
  {b1dc128c-8e0d-4fd3-9753-6a8dedcb571e}, !- Source Object
  3,                                      !- Outlet Port
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ca56b75-c070-4da8-a380-bb9a630d39d8}, !- Handle
  Node 664,                               !- Name
  {93bc9f25-4dcb-43b3-90a9-600f4cc753f4}, !- Inlet Port
  {b6393b4f-54aa-438a-8b63-58ea753a89dc}; !- Outlet Port

OS:Node,
  {2f894e2f-e80c-4037-a4ed-5c4e6ebd1a7a}, !- Handle
  Node 665,                               !- Name
  {7de23b03-90d0-49e5-aef8-b6e04d112023}, !- Inlet Port
  {8b766695-3935-4d78-a734-3bd7759f0e7b}; !- Outlet Port

OS:Node,
  {3161532c-476c-4103-be65-f4808524c311}, !- Handle
  Node 666,                               !- Name
  {a458b3bd-217e-4edd-960c-68f5c4e5bd13}, !- Inlet Port
  {9e137893-5d38-4382-8813-99cd042ef883}; !- Outlet Port

OS:Connection,
  {93bc9f25-4dcb-43b3-90a9-600f4cc753f4}, !- Handle
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- Source Object
  11,                                     !- Outlet Port
  {5ca56b75-c070-4da8-a380-bb9a630d39d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b766695-3935-4d78-a734-3bd7759f0e7b}, !- Handle
  {2f894e2f-e80c-4037-a4ed-5c4e6ebd1a7a}, !- Source Object
  3,                                      !- Outlet Port
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fddb5ad1-feb5-4712-a27f-8610764d10e3}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {b6393b4f-54aa-438a-8b63-58ea753a89dc}, !- Inlet Node Name
  {b18d447b-d428-4948-b414-7c7181955184}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6552dad0-dd4c-4708-9ab6-ae170dbf9882}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {7de23b03-90d0-49e5-aef8-b6e04d112023}, !- Outlet Node Name
  {b1ff6443-c21b-4486-b9ca-dde1cc279b11}; !- Inlet Node Name 1

OS:Connection,
  {b6393b4f-54aa-438a-8b63-58ea753a89dc}, !- Handle
  {5ca56b75-c070-4da8-a380-bb9a630d39d8}, !- Source Object
  3,                                      !- Outlet Port
  {fddb5ad1-feb5-4712-a27f-8610764d10e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de23b03-90d0-49e5-aef8-b6e04d112023}, !- Handle
  {6552dad0-dd4c-4708-9ab6-ae170dbf9882}, !- Source Object
  2,                                      !- Outlet Port
  {2f894e2f-e80c-4037-a4ed-5c4e6ebd1a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c81b18f-8a1e-4dcb-b179-063d2eb065e5}, !- Handle
  {ca407dee-9902-4f35-ba5e-55368c11069b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {200cf195-41cb-47c0-b402-008b78cf7292}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {b940356a-2a09-4e8b-a2e5-6db3cc68d97b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {db73ee4c-9e66-4254-901a-1981ce4c0e6a}, !- Handle
  Fan On Off 22,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1bac192-6260-44c1-8159-831db6fede0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de166688-6a39-4156-b2c6-ecff9b5b5a66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1bac192-6260-44c1-8159-831db6fede0b}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de166688-6a39-4156-b2c6-ecff9b5b5a66}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7706b456-1115-4cc8-84cc-ce9e844b68a3}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f9d060f-67f7-40dc-800f-ae5bceee272c}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d4e182b-6ded-404c-8ffb-8f75f873b0f6}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c69a4640-1040-4a88-9d8b-04f1c748ab8c}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88ffdda3-2bb2-470f-8b03-34323123b2c8}, !- Handle
  Curve Cubic 106,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {713f3784-3526-4ea6-8114-26f345f61b30}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 10kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {b0552c9a-d11d-4edb-8e39-cede0938734f}, !- Handle
  Curve Cubic 107,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {06300961-689f-4175-86c4-552b6d1e28e5}, !- Handle
  Curve Cubic 108,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6a3eb64f-7a11-48c9-8c09-f1391fd9a940}, !- Handle
  Curve Cubic 109,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9e925baa-f277-467f-8e83-d3f879d78ee4}, !- Handle
  Curve Quadratic 66,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d73ab4b3-8f02-48a1-aa65-0a3ca23af154}, !- Handle
  Curve Cubic 110,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b80e9880-f852-42f0-94dd-7e0c50a0ed47}, !- Handle
  CoilHeatingDXSingleSpeed_dx 21 7 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2040.21928514323,                       !- Rated Total Heating Capacity {W}
  3.29539394407464,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {019feb39-5ff5-413d-b7d9-1000cf6a6948}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b92653a0-c164-4f7f-8a4c-c0526ae0fbe7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b92653a0-c164-4f7f-8a4c-c0526ae0fbe7}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8dc12280-5f75-497a-9487-ec1022f52da8}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {019feb39-5ff5-413d-b7d9-1000cf6a6948}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e51a4cc9-f9be-4873-9ee7-31e1b642e545}, !- Mixed Air Node Name
  {71af4887-d93d-4d22-8f95-38487edacd4f}, !- Outdoor Air Stream Node Name
  {1deab51c-cd96-48b9-905a-38db30085c12}, !- Relief Air Stream Node Name
  {f402bcaf-9518-4dc0-a163-e50b20380cf0}; !- Return Air Stream Node Name

OS:Node,
  {9fdd09bd-5e50-4998-9827-bde33a36c53b}, !- Handle
  Node 667,                               !- Name
  ,                                       !- Inlet Port
  {d1e651e8-7692-4f7c-9a66-34d51279f00a}; !- Outlet Port

OS:Node,
  {ef2c6432-492c-4b08-81b2-9ed4cf595b37}, !- Handle
  Node 668,                               !- Name
  {bb1e6fb3-e18a-4a59-ba7d-64ecee5b09bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {7508817e-9663-4bab-abba-24b03a0d2017}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1e04928f-0d36-4f0f-93c6-2bc75302a489}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {0850a921-9314-4de7-be34-9cc5b27b3063}, !- Air Inlet Node Name
  {21cea6ac-6f21-4c90-be34-13d6e4dd3b16}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30811339-0d8d-49d2-b142-9ebe619b079b}, !- Controlling Zone or Thermostat Location
  {db73ee4c-9e66-4254-901a-1981ce4c0e6a}, !- Supply Air Fan Name
  {b80e9880-f852-42f0-94dd-7e0c50a0ed47}, !- Heating Coil Name
  {713f3784-3526-4ea6-8114-26f345f61b30}, !- Cooling Coil Name
  {7508817e-9663-4bab-abba-24b03a0d2017}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {21cea6ac-6f21-4c90-be34-13d6e4dd3b16}, !- Handle
  {1e04928f-0d36-4f0f-93c6-2bc75302a489}, !- Source Object
  4,                                      !- Outlet Port
  {b1dc128c-8e0d-4fd3-9753-6a8dedcb571e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e239cd0b-cf0b-406b-bbb3-22f25d8902e4}, !- Handle
  Node 669,                               !- Name
  {e51a4cc9-f9be-4873-9ee7-31e1b642e545}, !- Inlet Port
  {0850a921-9314-4de7-be34-9cc5b27b3063}; !- Outlet Port

OS:Connection,
  {f402bcaf-9518-4dc0-a163-e50b20380cf0}, !- Handle
  {fd1955ce-49e9-4016-a0cf-263040dda3e7}, !- Source Object
  3,                                      !- Outlet Port
  {8dc12280-5f75-497a-9487-ec1022f52da8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e51a4cc9-f9be-4873-9ee7-31e1b642e545}, !- Handle
  {8dc12280-5f75-497a-9487-ec1022f52da8}, !- Source Object
  5,                                      !- Outlet Port
  {e239cd0b-cf0b-406b-bbb3-22f25d8902e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0850a921-9314-4de7-be34-9cc5b27b3063}, !- Handle
  {e239cd0b-cf0b-406b-bbb3-22f25d8902e4}, !- Source Object
  3,                                      !- Outlet Port
  {1e04928f-0d36-4f0f-93c6-2bc75302a489}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {11918320-55c8-4216-bdd3-8a32f46c0a7e}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {30811339-0d8d-49d2-b142-9ebe619b079b}, !- Control Zone Name
  {b1dc128c-8e0d-4fd3-9753-6a8dedcb571e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3135a3aa-dc51-483b-bf62-38a7c2b87f77}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {963e0e3c-b7fe-4bb7-b64c-db87dc4274c6}, !- Water Inlet Node Name
  {3608069e-061a-41a7-849a-3e1f9dd629fb}; !- Water Outlet Node Name

OS:Node,
  {5690bfe4-558b-49fb-be90-41db3d43c840}, !- Handle
  Node 670,                               !- Name
  {a26fe116-87ad-434b-a440-09d70676f1cb}, !- Inlet Port
  {963e0e3c-b7fe-4bb7-b64c-db87dc4274c6}; !- Outlet Port

OS:Connection,
  {a26fe116-87ad-434b-a440-09d70676f1cb}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  82,                                     !- Outlet Port
  {5690bfe4-558b-49fb-be90-41db3d43c840}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02791cd1-7e3f-4860-a71b-6ad154628dfb}, !- Handle
  Node 671,                               !- Name
  {3608069e-061a-41a7-849a-3e1f9dd629fb}, !- Inlet Port
  {827e0793-49d4-419b-875c-17be8bb99201}; !- Outlet Port

OS:Connection,
  {963e0e3c-b7fe-4bb7-b64c-db87dc4274c6}, !- Handle
  {5690bfe4-558b-49fb-be90-41db3d43c840}, !- Source Object
  3,                                      !- Outlet Port
  {3135a3aa-dc51-483b-bf62-38a7c2b87f77}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3608069e-061a-41a7-849a-3e1f9dd629fb}, !- Handle
  {3135a3aa-dc51-483b-bf62-38a7c2b87f77}, !- Source Object
  10,                                     !- Outlet Port
  {02791cd1-7e3f-4860-a71b-6ad154628dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827e0793-49d4-419b-875c-17be8bb99201}, !- Handle
  {02791cd1-7e3f-4860-a71b-6ad154628dfb}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7b540b40-99d3-45ee-ba46-75ffb5aea33a}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {3135a3aa-dc51-483b-bf62-38a7c2b87f77}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07634b49-9b70-4083-a250-993355013ddf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {fc22422f-0626-4ee2-96d9-180784974570}, !- Air Inlet Node Name
  {a458b3bd-217e-4edd-960c-68f5c4e5bd13}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f69e8436-ceb6-4223-865d-33e13f0daef7}, !- Handle
  Node 672,                               !- Name
  {4dd999ab-6065-48d6-bc34-eb891aa740ff}, !- Inlet Port
  {b1ff6443-c21b-4486-b9ca-dde1cc279b11}; !- Outlet Port

OS:Connection,
  {9e137893-5d38-4382-8813-99cd042ef883}, !- Handle
  {3161532c-476c-4103-be65-f4808524c311}, !- Source Object
  3,                                      !- Outlet Port
  {36e531f5-c0dd-4a19-aa92-52d92b3f6c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd999ab-6065-48d6-bc34-eb891aa740ff}, !- Handle
  {ca859ca7-8e20-4c07-b66c-783c4cafa458}, !- Source Object
  2,                                      !- Outlet Port
  {f69e8436-ceb6-4223-865d-33e13f0daef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ff6443-c21b-4486-b9ca-dde1cc279b11}, !- Handle
  {f69e8436-ceb6-4223-865d-33e13f0daef7}, !- Source Object
  3,                                      !- Outlet Port
  {6552dad0-dd4c-4708-9ab6-ae170dbf9882}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4bede77-552c-4e24-b3ad-4c9de87fff4c}, !- Handle
  Node 673,                               !- Name
  {b18d447b-d428-4948-b414-7c7181955184}, !- Inlet Port
  {fc22422f-0626-4ee2-96d9-180784974570}; !- Outlet Port

OS:Connection,
  {b18d447b-d428-4948-b414-7c7181955184}, !- Handle
  {fddb5ad1-feb5-4712-a27f-8610764d10e3}, !- Source Object
  3,                                      !- Outlet Port
  {a4bede77-552c-4e24-b3ad-4c9de87fff4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc22422f-0626-4ee2-96d9-180784974570}, !- Handle
  {a4bede77-552c-4e24-b3ad-4c9de87fff4c}, !- Source Object
  3,                                      !- Outlet Port
  {07634b49-9b70-4083-a250-993355013ddf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a458b3bd-217e-4edd-960c-68f5c4e5bd13}, !- Handle
  {07634b49-9b70-4083-a250-993355013ddf}, !- Source Object
  4,                                      !- Outlet Port
  {3161532c-476c-4103-be65-f4808524c311}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Availability Schedule
  {0808aad6-7247-4415-880e-eadb61dbfa22}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {603b4a47-bd0d-4897-9a9f-8109f39dee1a}, !- Supply Side Inlet Node Name
  {2a185e30-bfe3-4b2c-b959-f3d97e3276f3}, !- Demand Side Outlet Node Name
  {414f8724-e5c1-46ae-94c7-54268653cf6b}, !- Demand Side Inlet Node A
  {6ea834fd-8c2e-40bc-889d-6c4fa1cc4bca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd02a607-661e-4662-872a-f547a651cd2e}, !- Demand Mixer Name
  {08c395e3-41cb-47b8-a17a-9ac53c3623b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33aaa8d9-03de-4ff2-8062-892f2a10db6f}, !- Handle
  Node 674,                               !- Name
  {603b4a47-bd0d-4897-9a9f-8109f39dee1a}, !- Inlet Port
  {32d43b55-7a2a-43ea-a12f-0f996a6d998c}; !- Outlet Port

OS:Node,
  {a223eea9-a0a2-4eb4-9b2f-03645c4130c1}, !- Handle
  Node 675,                               !- Name
  {b5962512-9876-4090-af52-2a5619af479e}, !- Inlet Port
  {6ea834fd-8c2e-40bc-889d-6c4fa1cc4bca}; !- Outlet Port

OS:Connection,
  {603b4a47-bd0d-4897-9a9f-8109f39dee1a}, !- Handle
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- Source Object
  9,                                      !- Outlet Port
  {33aaa8d9-03de-4ff2-8062-892f2a10db6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea834fd-8c2e-40bc-889d-6c4fa1cc4bca}, !- Handle
  {a223eea9-a0a2-4eb4-9b2f-03645c4130c1}, !- Source Object
  3,                                      !- Outlet Port
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {11df8ac7-fd5a-40bd-be12-d39feea62e8b}, !- Handle
  Node 676,                               !- Name
  {414f8724-e5c1-46ae-94c7-54268653cf6b}, !- Inlet Port
  {e553918f-602a-4119-b786-44a1cfa33d05}; !- Outlet Port

OS:Node,
  {5c14704e-74b9-452a-b576-42e087afa02b}, !- Handle
  Node 677,                               !- Name
  {8b24997c-2bbd-448b-8681-0d1a8dcd80a2}, !- Inlet Port
  {2a185e30-bfe3-4b2c-b959-f3d97e3276f3}; !- Outlet Port

OS:Node,
  {6e220a55-eb8c-4f7e-9cc5-a74d33d04f9c}, !- Handle
  Node 678,                               !- Name
  {cc9cf4dd-cc94-4949-9313-303aa9294c88}, !- Inlet Port
  {fdfb907b-5755-419e-bd42-47e8b2a9bfbd}; !- Outlet Port

OS:Connection,
  {414f8724-e5c1-46ae-94c7-54268653cf6b}, !- Handle
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- Source Object
  11,                                     !- Outlet Port
  {11df8ac7-fd5a-40bd-be12-d39feea62e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a185e30-bfe3-4b2c-b959-f3d97e3276f3}, !- Handle
  {5c14704e-74b9-452a-b576-42e087afa02b}, !- Source Object
  3,                                      !- Outlet Port
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {08c395e3-41cb-47b8-a17a-9ac53c3623b5}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {e553918f-602a-4119-b786-44a1cfa33d05}, !- Inlet Node Name
  {9d60e3ff-4ecc-4f50-9268-6300233dc5f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd02a607-661e-4662-872a-f547a651cd2e}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {8b24997c-2bbd-448b-8681-0d1a8dcd80a2}, !- Outlet Node Name
  {beb831fb-1bae-4b30-a70e-ffbcc8f0133c}; !- Inlet Node Name 1

OS:Connection,
  {e553918f-602a-4119-b786-44a1cfa33d05}, !- Handle
  {11df8ac7-fd5a-40bd-be12-d39feea62e8b}, !- Source Object
  3,                                      !- Outlet Port
  {08c395e3-41cb-47b8-a17a-9ac53c3623b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b24997c-2bbd-448b-8681-0d1a8dcd80a2}, !- Handle
  {dd02a607-661e-4662-872a-f547a651cd2e}, !- Source Object
  2,                                      !- Outlet Port
  {5c14704e-74b9-452a-b576-42e087afa02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3eb175e0-6d9c-4705-81b4-f92828904202}, !- Handle
  {2c49d58d-3863-4952-a061-237c38ab4926}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0808aad6-7247-4415-880e-eadb61dbfa22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {fae1da63-6b85-4bd6-9453-378dd52ce773}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8489ae36-5e5c-4510-916f-e3acd79ded66}, !- Handle
  Fan On Off 23,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6df071fc-e97d-428a-96c1-57918b65dc12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98fea83d-dc18-41a1-b0eb-d48cd429236b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6df071fc-e97d-428a-96c1-57918b65dc12}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98fea83d-dc18-41a1-b0eb-d48cd429236b}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcb5a746-a6ea-464e-ba2d-7672543dc254}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3618951-4dc3-4266-acb7-318990a9cf12}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {247ac4f1-4f12-447e-b5d4-93150ad5a2f5}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13db5af9-546a-4210-844e-dea01766adc1}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4695634c-7c95-4106-a9c4-00afb7303aa6}, !- Handle
  Curve Cubic 111,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {45e3af46-5b64-4ec5-b3a3-553d9b143c3c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 61kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c0eb8a74-23ba-4c18-ba2c-6a4880dee4b1}, !- Handle
  Curve Cubic 112,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f45b51eb-108a-47be-9f14-5271b6f51620}, !- Handle
  Curve Cubic 113,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {57abd82e-693f-417b-b917-e9eed68e4032}, !- Handle
  Curve Cubic 114,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {68c6bdbf-8e9e-4d8d-bd1a-aa82a04b90b8}, !- Handle
  Curve Quadratic 69,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e743d75a-189a-4250-9a7c-fcd7078e5791}, !- Handle
  Curve Cubic 115,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {09e6d35d-170f-4b3d-aae1-1963a0c9539c}, !- Handle
  CoilHeatingDXSingleSpeed_dx 22 44 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  12886.2296902524,                       !- Rated Total Heating Capacity {W}
  3.31237327120829,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {fe4d6da0-103f-4073-873d-b68fe2a12930}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {05a98af0-22cd-48c2-bffd-abc16ebcce18}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {05a98af0-22cd-48c2-bffd-abc16ebcce18}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8416377-74bc-442d-ad1d-a9bae8c0f0c9}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {fe4d6da0-103f-4073-873d-b68fe2a12930}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19aceaf0-618c-48f1-81e6-f2871b3acf66}, !- Mixed Air Node Name
  {ec6def97-c41a-4e2c-ae97-81718144e421}, !- Outdoor Air Stream Node Name
  {8b936454-27fb-4dd4-857d-161578119540}, !- Relief Air Stream Node Name
  {32d43b55-7a2a-43ea-a12f-0f996a6d998c}; !- Return Air Stream Node Name

OS:Node,
  {6c13f045-f2f8-4abf-9753-a0d3d67e59b6}, !- Handle
  Node 679,                               !- Name
  ,                                       !- Inlet Port
  {3e7e41ab-4768-498c-896b-82aa1e953184}; !- Outlet Port

OS:Node,
  {d8a40614-26f5-4e53-b7f7-2f7357dcc26a}, !- Handle
  Node 680,                               !- Name
  {7a87a3d4-f995-43b8-af05-5d58c986b8b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {dec24d1c-2796-4249-a9e5-857b61be344d}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1e2e8639-7e02-430c-8d93-4cd039b180fa}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 3_SCH=B ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {20bc4914-06d7-418e-b16c-d676951eb29c}, !- Air Inlet Node Name
  {b5962512-9876-4090-af52-2a5619af479e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {780309d7-e0eb-43bd-8ac9-bf43d82228fb}, !- Controlling Zone or Thermostat Location
  {8489ae36-5e5c-4510-916f-e3acd79ded66}, !- Supply Air Fan Name
  {09e6d35d-170f-4b3d-aae1-1963a0c9539c}, !- Heating Coil Name
  {45e3af46-5b64-4ec5-b3a3-553d9b143c3c}, !- Cooling Coil Name
  {dec24d1c-2796-4249-a9e5-857b61be344d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b5962512-9876-4090-af52-2a5619af479e}, !- Handle
  {1e2e8639-7e02-430c-8d93-4cd039b180fa}, !- Source Object
  4,                                      !- Outlet Port
  {a223eea9-a0a2-4eb4-9b2f-03645c4130c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81eaae58-7623-45c5-9dab-77308da59ace}, !- Handle
  Node 681,                               !- Name
  {19aceaf0-618c-48f1-81e6-f2871b3acf66}, !- Inlet Port
  {20bc4914-06d7-418e-b16c-d676951eb29c}; !- Outlet Port

OS:Connection,
  {32d43b55-7a2a-43ea-a12f-0f996a6d998c}, !- Handle
  {33aaa8d9-03de-4ff2-8062-892f2a10db6f}, !- Source Object
  3,                                      !- Outlet Port
  {f8416377-74bc-442d-ad1d-a9bae8c0f0c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19aceaf0-618c-48f1-81e6-f2871b3acf66}, !- Handle
  {f8416377-74bc-442d-ad1d-a9bae8c0f0c9}, !- Source Object
  5,                                      !- Outlet Port
  {81eaae58-7623-45c5-9dab-77308da59ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bc4914-06d7-418e-b16c-d676951eb29c}, !- Handle
  {81eaae58-7623-45c5-9dab-77308da59ace}, !- Source Object
  3,                                      !- Outlet Port
  {1e2e8639-7e02-430c-8d93-4cd039b180fa}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b1c743cc-62d3-4c3f-bd74-48db96a60367}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {780309d7-e0eb-43bd-8ac9-bf43d82228fb}, !- Control Zone Name
  {a223eea9-a0a2-4eb4-9b2f-03645c4130c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8434e6c0-b85c-4457-bbd0-8ba93e68e1fc}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5d51586-8317-4ded-b584-3ed43a6992d3}, !- Water Inlet Node Name
  {f3775e52-8cd7-4838-abdf-7f7706de7ff0}; !- Water Outlet Node Name

OS:Node,
  {9d803ca9-98f2-4d40-9923-5ab9c36e8df6}, !- Handle
  Node 682,                               !- Name
  {939d4714-d38d-4fa3-a0e9-25b6e06bee19}, !- Inlet Port
  {b5d51586-8317-4ded-b584-3ed43a6992d3}; !- Outlet Port

OS:Connection,
  {939d4714-d38d-4fa3-a0e9-25b6e06bee19}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  83,                                     !- Outlet Port
  {9d803ca9-98f2-4d40-9923-5ab9c36e8df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb1aa50f-7404-488a-88f9-d764d147a10d}, !- Handle
  Node 683,                               !- Name
  {f3775e52-8cd7-4838-abdf-7f7706de7ff0}, !- Inlet Port
  {b6703d99-8eb7-4e73-8a61-cf1276e079b8}; !- Outlet Port

OS:Connection,
  {b5d51586-8317-4ded-b584-3ed43a6992d3}, !- Handle
  {9d803ca9-98f2-4d40-9923-5ab9c36e8df6}, !- Source Object
  3,                                      !- Outlet Port
  {8434e6c0-b85c-4457-bbd0-8ba93e68e1fc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f3775e52-8cd7-4838-abdf-7f7706de7ff0}, !- Handle
  {8434e6c0-b85c-4457-bbd0-8ba93e68e1fc}, !- Source Object
  10,                                     !- Outlet Port
  {fb1aa50f-7404-488a-88f9-d764d147a10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6703d99-8eb7-4e73-8a61-cf1276e079b8}, !- Handle
  {fb1aa50f-7404-488a-88f9-d764d147a10d}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a4259a83-b9b1-4c31-926e-145d2f32d9da}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8434e6c0-b85c-4457-bbd0-8ba93e68e1fc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd1056a8-4ea0-428d-84ca-d18de281065e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bac439b5-ea90-4d64-9d6a-697da4e539c6}, !- Air Inlet Node Name
  {cc9cf4dd-cc94-4949-9313-303aa9294c88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55202080-3f35-4876-add3-924041b0a7b1}, !- Handle
  Node 684,                               !- Name
  {7078512d-0d88-4a80-bf41-517903f1a5e8}, !- Inlet Port
  {beb831fb-1bae-4b30-a70e-ffbcc8f0133c}; !- Outlet Port

OS:Connection,
  {fdfb907b-5755-419e-bd42-47e8b2a9bfbd}, !- Handle
  {6e220a55-eb8c-4f7e-9cc5-a74d33d04f9c}, !- Source Object
  3,                                      !- Outlet Port
  {5ba5feb1-471d-488e-a877-a53b2f6d65c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7078512d-0d88-4a80-bf41-517903f1a5e8}, !- Handle
  {e650f823-de56-41d9-9a7c-aa1d78873c80}, !- Source Object
  2,                                      !- Outlet Port
  {55202080-3f35-4876-add3-924041b0a7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb831fb-1bae-4b30-a70e-ffbcc8f0133c}, !- Handle
  {55202080-3f35-4876-add3-924041b0a7b1}, !- Source Object
  3,                                      !- Outlet Port
  {dd02a607-661e-4662-872a-f547a651cd2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaf304a6-6604-4aec-9435-c740908b7c08}, !- Handle
  Node 685,                               !- Name
  {9d60e3ff-4ecc-4f50-9268-6300233dc5f5}, !- Inlet Port
  {bac439b5-ea90-4d64-9d6a-697da4e539c6}; !- Outlet Port

OS:Connection,
  {9d60e3ff-4ecc-4f50-9268-6300233dc5f5}, !- Handle
  {08c395e3-41cb-47b8-a17a-9ac53c3623b5}, !- Source Object
  3,                                      !- Outlet Port
  {eaf304a6-6604-4aec-9435-c740908b7c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac439b5-ea90-4d64-9d6a-697da4e539c6}, !- Handle
  {eaf304a6-6604-4aec-9435-c740908b7c08}, !- Source Object
  3,                                      !- Outlet Port
  {cd1056a8-4ea0-428d-84ca-d18de281065e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc9cf4dd-cc94-4949-9313-303aa9294c88}, !- Handle
  {cd1056a8-4ea0-428d-84ca-d18de281065e}, !- Source Object
  4,                                      !- Outlet Port
  {6e220a55-eb8c-4f7e-9cc5-a74d33d04f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {59304abf-e477-4d54-a988-448cfbdc61e0}, !- Availability Schedule
  {9e22fd64-b180-4554-a5d8-e088c295be90}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9bd949f-c3b0-44b2-b586-dfd807dfa672}, !- Supply Side Inlet Node Name
  {1561634a-9387-4351-9991-fcfefc36e269}, !- Demand Side Outlet Node Name
  {528cd1d5-f8ce-4799-ab4a-60b1e64c3fdf}, !- Demand Side Inlet Node A
  {6c999f2e-aed9-47a1-88ee-a476c5cdfe2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d425073d-b324-40f7-8587-7e70bc89d0e7}, !- Demand Mixer Name
  {1a9aedaa-ebd3-457a-a42b-52412870998f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d574bf46-d208-4a48-a4bd-1e0814fb265b}, !- Handle
  Node 686,                               !- Name
  {a9bd949f-c3b0-44b2-b586-dfd807dfa672}, !- Inlet Port
  {39b63ccc-7924-4b27-9fa3-532dd0f4375d}; !- Outlet Port

OS:Node,
  {44a04075-98c8-4d6c-9df6-5efbeeb564ca}, !- Handle
  Node 687,                               !- Name
  {01107224-9ce7-48db-a25c-ae95744647ea}, !- Inlet Port
  {6c999f2e-aed9-47a1-88ee-a476c5cdfe2a}; !- Outlet Port

OS:Connection,
  {a9bd949f-c3b0-44b2-b586-dfd807dfa672}, !- Handle
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- Source Object
  9,                                      !- Outlet Port
  {d574bf46-d208-4a48-a4bd-1e0814fb265b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c999f2e-aed9-47a1-88ee-a476c5cdfe2a}, !- Handle
  {44a04075-98c8-4d6c-9df6-5efbeeb564ca}, !- Source Object
  3,                                      !- Outlet Port
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b41e83d7-558e-4c0b-97ad-2f465f61b726}, !- Handle
  Node 688,                               !- Name
  {528cd1d5-f8ce-4799-ab4a-60b1e64c3fdf}, !- Inlet Port
  {9845c705-66d9-40e1-9aea-b77e8f999c06}; !- Outlet Port

OS:Node,
  {7ad532b7-6e7a-4c10-9273-47b936dba585}, !- Handle
  Node 689,                               !- Name
  {e04afb5b-d4c8-47ba-a5d2-bd2f39cb7e5e}, !- Inlet Port
  {1561634a-9387-4351-9991-fcfefc36e269}; !- Outlet Port

OS:Node,
  {4fd4df70-93fc-4768-95de-377d03fdff42}, !- Handle
  Node 690,                               !- Name
  {84249bad-50c3-4204-bd0b-d03608c0b16f}, !- Inlet Port
  {6c38754f-3640-4a09-bb46-7859db0a31fd}; !- Outlet Port

OS:Connection,
  {528cd1d5-f8ce-4799-ab4a-60b1e64c3fdf}, !- Handle
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- Source Object
  11,                                     !- Outlet Port
  {b41e83d7-558e-4c0b-97ad-2f465f61b726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1561634a-9387-4351-9991-fcfefc36e269}, !- Handle
  {7ad532b7-6e7a-4c10-9273-47b936dba585}, !- Source Object
  3,                                      !- Outlet Port
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a9aedaa-ebd3-457a-a42b-52412870998f}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {9845c705-66d9-40e1-9aea-b77e8f999c06}, !- Inlet Node Name
  {454116ac-c429-4ddd-8963-25902143e353}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d425073d-b324-40f7-8587-7e70bc89d0e7}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {e04afb5b-d4c8-47ba-a5d2-bd2f39cb7e5e}, !- Outlet Node Name
  {ba7ea50d-90ef-4903-a24f-aa07be69363c}; !- Inlet Node Name 1

OS:Connection,
  {9845c705-66d9-40e1-9aea-b77e8f999c06}, !- Handle
  {b41e83d7-558e-4c0b-97ad-2f465f61b726}, !- Source Object
  3,                                      !- Outlet Port
  {1a9aedaa-ebd3-457a-a42b-52412870998f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04afb5b-d4c8-47ba-a5d2-bd2f39cb7e5e}, !- Handle
  {d425073d-b324-40f7-8587-7e70bc89d0e7}, !- Source Object
  2,                                      !- Outlet Port
  {7ad532b7-6e7a-4c10-9273-47b936dba585}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3146dcb-0a17-4528-8fbd-9fb17defb676}, !- Handle
  {88ce47af-cca1-40c4-a319-9626a2d1d121}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e22fd64-b180-4554-a5d8-e088c295be90}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {24b7b295-3a77-4b08-8639-a5c99c179860}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ff52f155-d194-40a9-9aea-f64b1771cb72}, !- Handle
  Fan On Off 24,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95e932c9-3ddf-41b3-9ad1-3b77eefbb2ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fb4773a-8044-4744-9ae8-2df32536b3ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95e932c9-3ddf-41b3-9ad1-3b77eefbb2ee}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fb4773a-8044-4744-9ae8-2df32536b3ad}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59d8f5fa-a3a1-4b1d-936f-86ae19c95a77}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e0dd016-7570-4705-bd23-170d603dcba6}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {affcb2bf-48d5-4fba-966c-df326dc5b728}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b4621a4-2e94-4038-aa3a-8e1309cf550b}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {37d2924c-0475-403f-81f2-520f4d472207}, !- Handle
  Curve Cubic 116,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ec17bdc5-3ed7-44cf-969e-490e66ab3fa1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 3kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8ea15ba9-a43b-4fbf-9749-801a99f6d50b}, !- Handle
  Curve Cubic 117,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a90d9529-28dc-46c8-a6a1-2874781be27d}, !- Handle
  Curve Cubic 118,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {74d61a47-1b7f-4ad7-ab77-06ca74473610}, !- Handle
  Curve Cubic 119,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1c2f70a6-62c0-4604-9f19-8d875c8d801a}, !- Handle
  Curve Quadratic 72,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {244af615-df3c-4d9d-8178-37fbfefd4234}, !- Handle
  Curve Cubic 120,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5559492a-ebc6-4db7-bcfa-35332bd37163}, !- Handle
  CoilHeatingDXSingleSpeed_dx 23 2 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  629.357588277539,                       !- Rated Total Heating Capacity {W}
  3.29318525337671,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d86c5398-8dd3-4465-ab98-30d84bdd5fda}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59304abf-e477-4d54-a988-448cfbdc61e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d82ca00a-7a08-4a16-99f3-6833b8fb4cfd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d82ca00a-7a08-4a16-99f3-6833b8fb4cfd}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a25c835f-f6bb-4822-90f5-9d4bbf1003ab}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {d86c5398-8dd3-4465-ab98-30d84bdd5fda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39a997d2-880e-4d45-95fa-50cdc4a0977c}, !- Mixed Air Node Name
  {ecc3c951-bce5-4601-ade5-eeff8966dfec}, !- Outdoor Air Stream Node Name
  {38da957f-bd80-4ee4-9f98-903feecfddb9}, !- Relief Air Stream Node Name
  {39b63ccc-7924-4b27-9fa3-532dd0f4375d}; !- Return Air Stream Node Name

OS:Node,
  {a8194d9b-c4ec-4b37-bed0-ad23cd8688c4}, !- Handle
  Node 691,                               !- Name
  ,                                       !- Inlet Port
  {f159a805-705e-4c32-a00c-64ecba81a5c1}; !- Outlet Port

OS:Node,
  {39713d54-7d65-40c9-a9e2-f30f6731bb7d}, !- Handle
  Node 692,                               !- Name
  {4cf7c3b3-58f8-468a-a98e-77f1e518636e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {d93a3fb2-2f28-4bdd-9ac5-50d2bba9dfd7}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {9690544b-88a1-43a7-b821-a49136b32e20}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {aa1ca1ea-f745-4e15-b1d5-218da34a4e58}, !- Air Inlet Node Name
  {01107224-9ce7-48db-a25c-ae95744647ea}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f2e4416-cac2-4df4-8ef1-534b0508ca40}, !- Controlling Zone or Thermostat Location
  {ff52f155-d194-40a9-9aea-f64b1771cb72}, !- Supply Air Fan Name
  {5559492a-ebc6-4db7-bcfa-35332bd37163}, !- Heating Coil Name
  {ec17bdc5-3ed7-44cf-969e-490e66ab3fa1}, !- Cooling Coil Name
  {d93a3fb2-2f28-4bdd-9ac5-50d2bba9dfd7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {59304abf-e477-4d54-a988-448cfbdc61e0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {01107224-9ce7-48db-a25c-ae95744647ea}, !- Handle
  {9690544b-88a1-43a7-b821-a49136b32e20}, !- Source Object
  4,                                      !- Outlet Port
  {44a04075-98c8-4d6c-9df6-5efbeeb564ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02f44474-0d4c-499e-8d2a-c1fe34b510bd}, !- Handle
  Node 693,                               !- Name
  {39a997d2-880e-4d45-95fa-50cdc4a0977c}, !- Inlet Port
  {aa1ca1ea-f745-4e15-b1d5-218da34a4e58}; !- Outlet Port

OS:Connection,
  {39b63ccc-7924-4b27-9fa3-532dd0f4375d}, !- Handle
  {d574bf46-d208-4a48-a4bd-1e0814fb265b}, !- Source Object
  3,                                      !- Outlet Port
  {a25c835f-f6bb-4822-90f5-9d4bbf1003ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {39a997d2-880e-4d45-95fa-50cdc4a0977c}, !- Handle
  {a25c835f-f6bb-4822-90f5-9d4bbf1003ab}, !- Source Object
  5,                                      !- Outlet Port
  {02f44474-0d4c-499e-8d2a-c1fe34b510bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1ca1ea-f745-4e15-b1d5-218da34a4e58}, !- Handle
  {02f44474-0d4c-499e-8d2a-c1fe34b510bd}, !- Source Object
  3,                                      !- Outlet Port
  {9690544b-88a1-43a7-b821-a49136b32e20}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {036b879a-7752-4a91-8571-e9b0ebf8c1ab}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9f2e4416-cac2-4df4-8ef1-534b0508ca40}, !- Control Zone Name
  {44a04075-98c8-4d6c-9df6-5efbeeb564ca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {2ebc9fdc-cbc5-4f2b-9ce0-db659f1846fa}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {80c37a4f-4b34-4797-986f-b28eba7a6515}, !- Water Inlet Node Name
  {d9042bdc-f02f-457a-a4e0-529f7a3142ae}; !- Water Outlet Node Name

OS:Node,
  {12c3bf07-8755-4179-8be0-cbc2af716b3c}, !- Handle
  Node 694,                               !- Name
  {39ba933b-5a7e-4c69-abff-96ad52927bb9}, !- Inlet Port
  {80c37a4f-4b34-4797-986f-b28eba7a6515}; !- Outlet Port

OS:Connection,
  {39ba933b-5a7e-4c69-abff-96ad52927bb9}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  84,                                     !- Outlet Port
  {12c3bf07-8755-4179-8be0-cbc2af716b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34786c3f-82b7-427d-b459-f192db37573a}, !- Handle
  Node 695,                               !- Name
  {d9042bdc-f02f-457a-a4e0-529f7a3142ae}, !- Inlet Port
  {c42f0837-c959-4218-b81a-e89bc80b2667}; !- Outlet Port

OS:Connection,
  {80c37a4f-4b34-4797-986f-b28eba7a6515}, !- Handle
  {12c3bf07-8755-4179-8be0-cbc2af716b3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ebc9fdc-cbc5-4f2b-9ce0-db659f1846fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d9042bdc-f02f-457a-a4e0-529f7a3142ae}, !- Handle
  {2ebc9fdc-cbc5-4f2b-9ce0-db659f1846fa}, !- Source Object
  10,                                     !- Outlet Port
  {34786c3f-82b7-427d-b459-f192db37573a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42f0837-c959-4218-b81a-e89bc80b2667}, !- Handle
  {34786c3f-82b7-427d-b459-f192db37573a}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {243bd4ec-f7c8-4adc-8b16-ad86f2095b71}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {2ebc9fdc-cbc5-4f2b-9ce0-db659f1846fa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9d2232c-8317-4c9f-82da-63ba4aa64a8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bb7866ff-73c9-49af-b5a9-ef86a6fce0ab}, !- Air Inlet Node Name
  {84249bad-50c3-4204-bd0b-d03608c0b16f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20ce59fa-b9fc-45f3-b1c3-6b26566f248c}, !- Handle
  Node 696,                               !- Name
  {415008a7-a5ed-4cef-9ec2-6a4a05316cb3}, !- Inlet Port
  {ba7ea50d-90ef-4903-a24f-aa07be69363c}; !- Outlet Port

OS:Connection,
  {6c38754f-3640-4a09-bb46-7859db0a31fd}, !- Handle
  {4fd4df70-93fc-4768-95de-377d03fdff42}, !- Source Object
  3,                                      !- Outlet Port
  {81807b84-131e-4c27-badf-0e7bde815ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415008a7-a5ed-4cef-9ec2-6a4a05316cb3}, !- Handle
  {be8cbf08-a6ed-4495-a10c-de687b3e203b}, !- Source Object
  2,                                      !- Outlet Port
  {20ce59fa-b9fc-45f3-b1c3-6b26566f248c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7ea50d-90ef-4903-a24f-aa07be69363c}, !- Handle
  {20ce59fa-b9fc-45f3-b1c3-6b26566f248c}, !- Source Object
  3,                                      !- Outlet Port
  {d425073d-b324-40f7-8587-7e70bc89d0e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d78f470f-105f-4a96-bc59-6aba8cb2df29}, !- Handle
  Node 697,                               !- Name
  {454116ac-c429-4ddd-8963-25902143e353}, !- Inlet Port
  {bb7866ff-73c9-49af-b5a9-ef86a6fce0ab}; !- Outlet Port

OS:Connection,
  {454116ac-c429-4ddd-8963-25902143e353}, !- Handle
  {1a9aedaa-ebd3-457a-a42b-52412870998f}, !- Source Object
  3,                                      !- Outlet Port
  {d78f470f-105f-4a96-bc59-6aba8cb2df29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7866ff-73c9-49af-b5a9-ef86a6fce0ab}, !- Handle
  {d78f470f-105f-4a96-bc59-6aba8cb2df29}, !- Source Object
  3,                                      !- Outlet Port
  {a9d2232c-8317-4c9f-82da-63ba4aa64a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84249bad-50c3-4204-bd0b-d03608c0b16f}, !- Handle
  {a9d2232c-8317-4c9f-82da-63ba4aa64a8c}, !- Source Object
  4,                                      !- Outlet Port
  {4fd4df70-93fc-4768-95de-377d03fdff42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {de153af9-7440-4f8e-b71a-b820e8b55d96}, !- Availability Schedule
  {59c24ab0-e7a5-4012-8b36-0a4d3950be47}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48eeea37-f273-4e5d-83e0-cf92335426f4}, !- Supply Side Inlet Node Name
  {792a1ef4-8708-47a6-90f0-934e199b72f7}, !- Demand Side Outlet Node Name
  {42e990f6-97c1-4c03-9bee-2e6de3a5a142}, !- Demand Side Inlet Node A
  {93cd7278-1e3e-44a5-92a3-1469447d744f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {153801a0-8d1f-43e3-85af-d2d630c97367}, !- Demand Mixer Name
  {61bc4b49-b723-467f-a1ba-b2ecd8b32935}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e4ece30e-e63d-4cba-b715-8840b203cf46}, !- Handle
  Node 698,                               !- Name
  {48eeea37-f273-4e5d-83e0-cf92335426f4}, !- Inlet Port
  {1b89f7f5-3756-4093-9e1c-0e19e3f7ce3c}; !- Outlet Port

OS:Node,
  {aea3f448-436e-485a-8b9e-4bf27b5da385}, !- Handle
  Node 699,                               !- Name
  {221ac53a-b122-4ab6-86ac-7cdbcbb39732}, !- Inlet Port
  {93cd7278-1e3e-44a5-92a3-1469447d744f}; !- Outlet Port

OS:Connection,
  {48eeea37-f273-4e5d-83e0-cf92335426f4}, !- Handle
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- Source Object
  9,                                      !- Outlet Port
  {e4ece30e-e63d-4cba-b715-8840b203cf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cd7278-1e3e-44a5-92a3-1469447d744f}, !- Handle
  {aea3f448-436e-485a-8b9e-4bf27b5da385}, !- Source Object
  3,                                      !- Outlet Port
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fe0f7df6-2cdf-4636-b05b-12f01413ab11}, !- Handle
  Node 700,                               !- Name
  {42e990f6-97c1-4c03-9bee-2e6de3a5a142}, !- Inlet Port
  {37f33668-0dc5-4a70-8ff7-7db51cba1bcd}; !- Outlet Port

OS:Node,
  {cd34c37b-0f55-4439-81e3-1b4b60bd6a6a}, !- Handle
  Node 701,                               !- Name
  {1398f185-6eea-4872-b234-5e698847b6ef}, !- Inlet Port
  {792a1ef4-8708-47a6-90f0-934e199b72f7}; !- Outlet Port

OS:Node,
  {7743a823-8170-48e8-9045-4a27b0ae12e6}, !- Handle
  Node 702,                               !- Name
  {350aa3f1-dfe3-4fc5-9496-b2f7e63330d1}, !- Inlet Port
  {d289f649-71c7-4aac-b95f-2434bf699a00}; !- Outlet Port

OS:Connection,
  {42e990f6-97c1-4c03-9bee-2e6de3a5a142}, !- Handle
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- Source Object
  11,                                     !- Outlet Port
  {fe0f7df6-2cdf-4636-b05b-12f01413ab11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792a1ef4-8708-47a6-90f0-934e199b72f7}, !- Handle
  {cd34c37b-0f55-4439-81e3-1b4b60bd6a6a}, !- Source Object
  3,                                      !- Outlet Port
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61bc4b49-b723-467f-a1ba-b2ecd8b32935}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {37f33668-0dc5-4a70-8ff7-7db51cba1bcd}, !- Inlet Node Name
  {6057e3d6-bdc1-4a78-972d-0dca5835edad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {153801a0-8d1f-43e3-85af-d2d630c97367}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {1398f185-6eea-4872-b234-5e698847b6ef}, !- Outlet Node Name
  {358e66c4-324f-45a9-bb4d-79c424bc2e99}; !- Inlet Node Name 1

OS:Connection,
  {37f33668-0dc5-4a70-8ff7-7db51cba1bcd}, !- Handle
  {fe0f7df6-2cdf-4636-b05b-12f01413ab11}, !- Source Object
  3,                                      !- Outlet Port
  {61bc4b49-b723-467f-a1ba-b2ecd8b32935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1398f185-6eea-4872-b234-5e698847b6ef}, !- Handle
  {153801a0-8d1f-43e3-85af-d2d630c97367}, !- Source Object
  2,                                      !- Outlet Port
  {cd34c37b-0f55-4439-81e3-1b4b60bd6a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e3a8089-83d9-4ccb-b1a1-4c090c5fd524}, !- Handle
  {9b5002d3-ac8a-4255-9a53-6020e9ce30d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {59c24ab0-e7a5-4012-8b36-0a4d3950be47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {1a69da76-a29e-4ba1-a42f-6d5c986f0629}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f6f68f90-d0f3-43d8-b7aa-a6fdcfc2372c}, !- Handle
  Fan On Off 25,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7817deb1-560a-4244-89f6-a9b3c2d4c3b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {736e1737-2eb8-4628-afe3-2bb27c96a978}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7817deb1-560a-4244-89f6-a9b3c2d4c3b2}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {736e1737-2eb8-4628-afe3-2bb27c96a978}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fd4e0f0-1825-4061-aca0-cda87d7c54c1}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40365f49-bf09-44f1-a65a-691b1fb6f9de}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d3d2f5a-e774-436e-9948-5faacb60d28b}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5853f471-bf5f-4e05-b3e3-2f6332ce98b6}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cb04684-b7fa-4e59-8ea5-fd705c9355ac}, !- Handle
  Curve Cubic 121,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e43e9d1e-fa02-420d-b33b-2f8f304cc6b1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 20kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {52ab096e-d920-431b-85c3-89810e737a4d}, !- Handle
  Curve Cubic 122,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b22f22ec-da89-46fc-9ec9-cb30f7274c9e}, !- Handle
  Curve Cubic 123,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {18f0d1c4-533e-47c2-ae62-70514fba22a5}, !- Handle
  Curve Cubic 124,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {645ce273-cb0b-4580-84eb-dd7cbaa79d59}, !- Handle
  Curve Quadratic 75,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {44fe45e5-7c0d-4144-a677-86b3730143bb}, !- Handle
  Curve Cubic 125,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8fd4dd12-9033-490c-9599-7570e40833d4}, !- Handle
  CoilHeatingDXSingleSpeed_dx 24 15 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  4266.27064133658,                       !- Rated Total Heating Capacity {W}
  3.2988788065062,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8758ded3-be40-49c1-9852-5b9609902854}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de153af9-7440-4f8e-b71a-b820e8b55d96}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {477ee5fe-c99a-4f7f-9b99-e29d5d5329a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {477ee5fe-c99a-4f7f-9b99-e29d5d5329a8}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {926bf09f-0371-432c-83ec-2e18303c4015}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {8758ded3-be40-49c1-9852-5b9609902854}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7ccbc5c5-3450-4b39-9b7d-19bd60d8f6e5}, !- Mixed Air Node Name
  {bbfdcbb5-e6a7-457f-979c-402b47887725}, !- Outdoor Air Stream Node Name
  {1d3b618b-f658-448f-9b9d-0d93c8a1d24d}, !- Relief Air Stream Node Name
  {1b89f7f5-3756-4093-9e1c-0e19e3f7ce3c}; !- Return Air Stream Node Name

OS:Node,
  {fe8bf389-d743-4fa7-8316-b2542654599e}, !- Handle
  Node 703,                               !- Name
  ,                                       !- Inlet Port
  {40eac01f-7229-4dff-99d8-78299f6f99dd}; !- Outlet Port

OS:Node,
  {781fc587-0fc1-40eb-895b-a8b6be2cdf82}, !- Handle
  Node 704,                               !- Name
  {4e74ace4-765a-4da4-aff7-a471f3b3817c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {abf71ff5-5712-4f6d-aa63-f2ab8faa3892}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {cd05bb5e-4c9c-4891-8767-d71d01e5caed}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8ce124e7-6c5c-4397-8823-63d6e54e08a5}, !- Air Inlet Node Name
  {221ac53a-b122-4ab6-86ac-7cdbcbb39732}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e37b1b6-cc5c-498c-a102-f04634c73d30}, !- Controlling Zone or Thermostat Location
  {f6f68f90-d0f3-43d8-b7aa-a6fdcfc2372c}, !- Supply Air Fan Name
  {8fd4dd12-9033-490c-9599-7570e40833d4}, !- Heating Coil Name
  {e43e9d1e-fa02-420d-b33b-2f8f304cc6b1}, !- Cooling Coil Name
  {abf71ff5-5712-4f6d-aa63-f2ab8faa3892}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {de153af9-7440-4f8e-b71a-b820e8b55d96}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {221ac53a-b122-4ab6-86ac-7cdbcbb39732}, !- Handle
  {cd05bb5e-4c9c-4891-8767-d71d01e5caed}, !- Source Object
  4,                                      !- Outlet Port
  {aea3f448-436e-485a-8b9e-4bf27b5da385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44749e4-8a67-439c-9a09-1ddf041a004f}, !- Handle
  Node 705,                               !- Name
  {7ccbc5c5-3450-4b39-9b7d-19bd60d8f6e5}, !- Inlet Port
  {8ce124e7-6c5c-4397-8823-63d6e54e08a5}; !- Outlet Port

OS:Connection,
  {1b89f7f5-3756-4093-9e1c-0e19e3f7ce3c}, !- Handle
  {e4ece30e-e63d-4cba-b715-8840b203cf46}, !- Source Object
  3,                                      !- Outlet Port
  {926bf09f-0371-432c-83ec-2e18303c4015}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7ccbc5c5-3450-4b39-9b7d-19bd60d8f6e5}, !- Handle
  {926bf09f-0371-432c-83ec-2e18303c4015}, !- Source Object
  5,                                      !- Outlet Port
  {d44749e4-8a67-439c-9a09-1ddf041a004f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce124e7-6c5c-4397-8823-63d6e54e08a5}, !- Handle
  {d44749e4-8a67-439c-9a09-1ddf041a004f}, !- Source Object
  3,                                      !- Outlet Port
  {cd05bb5e-4c9c-4891-8767-d71d01e5caed}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {79a076e7-661d-4caf-894b-aeb2c1564285}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9e37b1b6-cc5c-498c-a102-f04634c73d30}, !- Control Zone Name
  {aea3f448-436e-485a-8b9e-4bf27b5da385}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bc0ff637-cee3-4e5c-9fd8-cdc647afde6b}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d8e92c37-85eb-4936-80db-329bc0f90977}, !- Water Inlet Node Name
  {fd2f65d1-395f-4c0a-ae61-2a8eb2547cf5}; !- Water Outlet Node Name

OS:Node,
  {7cbdcf1e-1f62-4abc-8cea-5f6f9240fabe}, !- Handle
  Node 706,                               !- Name
  {f8381e94-1550-4b6e-9062-4354a221bfd5}, !- Inlet Port
  {d8e92c37-85eb-4936-80db-329bc0f90977}; !- Outlet Port

OS:Connection,
  {f8381e94-1550-4b6e-9062-4354a221bfd5}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  85,                                     !- Outlet Port
  {7cbdcf1e-1f62-4abc-8cea-5f6f9240fabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce177b6a-a278-4c76-974e-4988eb00c798}, !- Handle
  Node 707,                               !- Name
  {fd2f65d1-395f-4c0a-ae61-2a8eb2547cf5}, !- Inlet Port
  {c40e7cf6-8923-48c5-ab0f-ca3dadfc20a8}; !- Outlet Port

OS:Connection,
  {d8e92c37-85eb-4936-80db-329bc0f90977}, !- Handle
  {7cbdcf1e-1f62-4abc-8cea-5f6f9240fabe}, !- Source Object
  3,                                      !- Outlet Port
  {bc0ff637-cee3-4e5c-9fd8-cdc647afde6b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fd2f65d1-395f-4c0a-ae61-2a8eb2547cf5}, !- Handle
  {bc0ff637-cee3-4e5c-9fd8-cdc647afde6b}, !- Source Object
  10,                                     !- Outlet Port
  {ce177b6a-a278-4c76-974e-4988eb00c798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40e7cf6-8923-48c5-ab0f-ca3dadfc20a8}, !- Handle
  {ce177b6a-a278-4c76-974e-4988eb00c798}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {274a1c2d-651c-48b5-9a6a-433256868045}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bc0ff637-cee3-4e5c-9fd8-cdc647afde6b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f10c27b0-ea1f-46c4-b640-8aaeeb02b063}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6bc19a0b-945d-4071-8796-adefdbad2ddd}, !- Air Inlet Node Name
  {350aa3f1-dfe3-4fc5-9496-b2f7e63330d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {073dbdeb-670a-4f42-b4f2-b3ec4e25d43b}, !- Handle
  Node 708,                               !- Name
  {1dc7269f-ed27-4f58-8536-27e57d471a42}, !- Inlet Port
  {358e66c4-324f-45a9-bb4d-79c424bc2e99}; !- Outlet Port

OS:Connection,
  {d289f649-71c7-4aac-b95f-2434bf699a00}, !- Handle
  {7743a823-8170-48e8-9045-4a27b0ae12e6}, !- Source Object
  3,                                      !- Outlet Port
  {321b5417-18ce-493d-9164-af4bbc0022c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc7269f-ed27-4f58-8536-27e57d471a42}, !- Handle
  {3294a06f-ac54-4aaa-b73f-48a4c850610e}, !- Source Object
  2,                                      !- Outlet Port
  {073dbdeb-670a-4f42-b4f2-b3ec4e25d43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358e66c4-324f-45a9-bb4d-79c424bc2e99}, !- Handle
  {073dbdeb-670a-4f42-b4f2-b3ec4e25d43b}, !- Source Object
  3,                                      !- Outlet Port
  {153801a0-8d1f-43e3-85af-d2d630c97367}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ca79a7f-d215-41f0-ae02-793b710424cb}, !- Handle
  Node 709,                               !- Name
  {6057e3d6-bdc1-4a78-972d-0dca5835edad}, !- Inlet Port
  {6bc19a0b-945d-4071-8796-adefdbad2ddd}; !- Outlet Port

OS:Connection,
  {6057e3d6-bdc1-4a78-972d-0dca5835edad}, !- Handle
  {61bc4b49-b723-467f-a1ba-b2ecd8b32935}, !- Source Object
  3,                                      !- Outlet Port
  {3ca79a7f-d215-41f0-ae02-793b710424cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc19a0b-945d-4071-8796-adefdbad2ddd}, !- Handle
  {3ca79a7f-d215-41f0-ae02-793b710424cb}, !- Source Object
  3,                                      !- Outlet Port
  {f10c27b0-ea1f-46c4-b640-8aaeeb02b063}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {350aa3f1-dfe3-4fc5-9496-b2f7e63330d1}, !- Handle
  {f10c27b0-ea1f-46c4-b640-8aaeeb02b063}, !- Source Object
  4,                                      !- Outlet Port
  {7743a823-8170-48e8-9045-4a27b0ae12e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {258c9988-8908-4899-8d10-a81e94d2731e}, !- Availability Schedule
  {667d3cd3-5196-4599-b664-9bf9ab14186f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a266a78-a779-4871-8f8b-e6982795be48}, !- Supply Side Inlet Node Name
  {4b45c958-2df0-4f7a-81ef-ba647b8ffdd1}, !- Demand Side Outlet Node Name
  {e38fe231-6511-4431-8315-2b0d6bd6d7fd}, !- Demand Side Inlet Node A
  {eea08209-9e37-4273-b258-d5d416c97631}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18a46958-e888-46eb-b751-2d708fa6e4cd}, !- Demand Mixer Name
  {3d4df7ed-ec11-4ad2-aad9-b7399953f6da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3e8bb356-9f67-476d-8f99-11bb988999d1}, !- Handle
  Node 710,                               !- Name
  {2a266a78-a779-4871-8f8b-e6982795be48}, !- Inlet Port
  {489aad4e-e1e3-4e03-ac97-1d7c7834a821}; !- Outlet Port

OS:Node,
  {c1d4a602-d38c-475e-a748-e20416c687e9}, !- Handle
  Node 711,                               !- Name
  {565d7b65-e9ad-4879-a9fd-ba605f76d4db}, !- Inlet Port
  {eea08209-9e37-4273-b258-d5d416c97631}; !- Outlet Port

OS:Connection,
  {2a266a78-a779-4871-8f8b-e6982795be48}, !- Handle
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- Source Object
  9,                                      !- Outlet Port
  {3e8bb356-9f67-476d-8f99-11bb988999d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea08209-9e37-4273-b258-d5d416c97631}, !- Handle
  {c1d4a602-d38c-475e-a748-e20416c687e9}, !- Source Object
  3,                                      !- Outlet Port
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6777e8fa-4b7c-4c17-8898-24b08b8975d4}, !- Handle
  Node 712,                               !- Name
  {e38fe231-6511-4431-8315-2b0d6bd6d7fd}, !- Inlet Port
  {2debc48e-cbe6-44e1-ae06-8fdc518efc91}; !- Outlet Port

OS:Node,
  {e2f29e94-cae8-4860-9631-a38a18c2e7e7}, !- Handle
  Node 713,                               !- Name
  {c8715936-7968-4a31-828f-8bef7461fa55}, !- Inlet Port
  {4b45c958-2df0-4f7a-81ef-ba647b8ffdd1}; !- Outlet Port

OS:Node,
  {cd0c6436-b96c-4c9c-a541-2b5a26db05d0}, !- Handle
  Node 714,                               !- Name
  {f6680201-7094-4019-a085-c7f6fc62dc4a}, !- Inlet Port
  {53b674ac-24fb-4efc-bc47-76ae1533c7cc}; !- Outlet Port

OS:Connection,
  {e38fe231-6511-4431-8315-2b0d6bd6d7fd}, !- Handle
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- Source Object
  11,                                     !- Outlet Port
  {6777e8fa-4b7c-4c17-8898-24b08b8975d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b45c958-2df0-4f7a-81ef-ba647b8ffdd1}, !- Handle
  {e2f29e94-cae8-4860-9631-a38a18c2e7e7}, !- Source Object
  3,                                      !- Outlet Port
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d4df7ed-ec11-4ad2-aad9-b7399953f6da}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {2debc48e-cbe6-44e1-ae06-8fdc518efc91}, !- Inlet Node Name
  {3f901ee5-738f-4975-9003-12416cf3eb1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18a46958-e888-46eb-b751-2d708fa6e4cd}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {c8715936-7968-4a31-828f-8bef7461fa55}, !- Outlet Node Name
  {b9a10261-6f30-4fa6-96ac-0bd661d756d5}; !- Inlet Node Name 1

OS:Connection,
  {2debc48e-cbe6-44e1-ae06-8fdc518efc91}, !- Handle
  {6777e8fa-4b7c-4c17-8898-24b08b8975d4}, !- Source Object
  3,                                      !- Outlet Port
  {3d4df7ed-ec11-4ad2-aad9-b7399953f6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8715936-7968-4a31-828f-8bef7461fa55}, !- Handle
  {18a46958-e888-46eb-b751-2d708fa6e4cd}, !- Source Object
  2,                                      !- Outlet Port
  {e2f29e94-cae8-4860-9631-a38a18c2e7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ac4205b-a177-4cb2-bf0f-bd4442aab0fd}, !- Handle
  {aff08e5d-53ba-4e24-8775-03b83f7de01a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {667d3cd3-5196-4599-b664-9bf9ab14186f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {e35e671b-2e83-4d4f-85c3-17f2d9779459}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {be150f82-d77c-476a-8a9f-510ba6a4c76e}, !- Handle
  Fan On Off 26,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4beeef5c-ce2a-4ab8-9cf9-5a8d0b63ed56}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f84cbebf-4b29-4e11-8619-c186cb6d7a87}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4beeef5c-ce2a-4ab8-9cf9-5a8d0b63ed56}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f84cbebf-4b29-4e11-8619-c186cb6d7a87}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78945d56-4f75-4894-8a64-9187eda4f5a7}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a56c683f-1a3e-4fc8-b025-82064a6fa6b8}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89d996c8-ff09-40c6-901c-8e8761794ed7}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6525e5a-76fd-4cc0-8a6e-cf1036f8f287}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3264116d-0f46-4c19-8022-a7afa51a8482}, !- Handle
  Curve Cubic 126,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {275a465f-b91c-442e-8b5d-d4aec15c5fc8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 11kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ecbee816-5fcd-47d8-9cc2-45366c9a2806}, !- Handle
  Curve Cubic 127,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {740ef50d-6317-45fa-b6af-09d03b479e38}, !- Handle
  Curve Cubic 128,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1498fe44-649d-455a-959e-3163279f5dc9}, !- Handle
  Curve Cubic 129,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d9e63b11-f471-408d-9e50-817ca968447e}, !- Handle
  Curve Quadratic 78,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6d6f3ffa-ce7a-4815-8479-8222d5cfa0e2}, !- Handle
  Curve Cubic 130,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a0c8e304-7479-4a91-b4f9-8a6592182392}, !- Handle
  CoilHeatingDXSingleSpeed_dx 25 8 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2270.73202615416,                       !- Rated Total Heating Capacity {W}
  3.29575480959955,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c93da976-7b4d-4755-896b-f036ee7bc5dd}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {258c9988-8908-4899-8d10-a81e94d2731e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ecb0c092-5c49-4bcc-8100-4001e4bc02d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ecb0c092-5c49-4bcc-8100-4001e4bc02d2}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6669e0ac-32fe-4112-9e22-93fe9fad9237}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {c93da976-7b4d-4755-896b-f036ee7bc5dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f4c9bae-0596-4330-96f6-6624760625d0}, !- Mixed Air Node Name
  {e0378a03-1833-468a-b609-e63028369f36}, !- Outdoor Air Stream Node Name
  {1ee6a25e-5082-4819-9478-c7e1b9da2767}, !- Relief Air Stream Node Name
  {489aad4e-e1e3-4e03-ac97-1d7c7834a821}; !- Return Air Stream Node Name

OS:Node,
  {6a9cedec-4e4d-4bfa-a2fa-ee7c868caedd}, !- Handle
  Node 715,                               !- Name
  ,                                       !- Inlet Port
  {d384ccf9-bc2a-4a2b-96e1-cd88cc8334c0}; !- Outlet Port

OS:Node,
  {c66305fc-4f8b-4cf4-840d-f0212c75cfaf}, !- Handle
  Node 716,                               !- Name
  {e7725207-c015-4358-966a-1c3d38d70024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {d7a15af4-3b8c-4234-bd75-280c5c82c83b}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {39ef9614-ed7e-407a-9ec1-3c252a9ba1ff}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 2 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {b9d6c766-5799-4359-9996-c9f7de4819f4}, !- Air Inlet Node Name
  {565d7b65-e9ad-4879-a9fd-ba605f76d4db}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {070ba5a2-4d88-43cd-a429-a100cc3ba557}, !- Controlling Zone or Thermostat Location
  {be150f82-d77c-476a-8a9f-510ba6a4c76e}, !- Supply Air Fan Name
  {a0c8e304-7479-4a91-b4f9-8a6592182392}, !- Heating Coil Name
  {275a465f-b91c-442e-8b5d-d4aec15c5fc8}, !- Cooling Coil Name
  {d7a15af4-3b8c-4234-bd75-280c5c82c83b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {258c9988-8908-4899-8d10-a81e94d2731e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {565d7b65-e9ad-4879-a9fd-ba605f76d4db}, !- Handle
  {39ef9614-ed7e-407a-9ec1-3c252a9ba1ff}, !- Source Object
  4,                                      !- Outlet Port
  {c1d4a602-d38c-475e-a748-e20416c687e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a3c83b-aa50-4b10-85d2-ff7548b33ad8}, !- Handle
  Node 717,                               !- Name
  {2f4c9bae-0596-4330-96f6-6624760625d0}, !- Inlet Port
  {b9d6c766-5799-4359-9996-c9f7de4819f4}; !- Outlet Port

OS:Connection,
  {489aad4e-e1e3-4e03-ac97-1d7c7834a821}, !- Handle
  {3e8bb356-9f67-476d-8f99-11bb988999d1}, !- Source Object
  3,                                      !- Outlet Port
  {6669e0ac-32fe-4112-9e22-93fe9fad9237}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f4c9bae-0596-4330-96f6-6624760625d0}, !- Handle
  {6669e0ac-32fe-4112-9e22-93fe9fad9237}, !- Source Object
  5,                                      !- Outlet Port
  {75a3c83b-aa50-4b10-85d2-ff7548b33ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d6c766-5799-4359-9996-c9f7de4819f4}, !- Handle
  {75a3c83b-aa50-4b10-85d2-ff7548b33ad8}, !- Source Object
  3,                                      !- Outlet Port
  {39ef9614-ed7e-407a-9ec1-3c252a9ba1ff}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e6f348b4-807c-4a18-ac38-36eaafd16eef}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {070ba5a2-4d88-43cd-a429-a100cc3ba557}, !- Control Zone Name
  {c1d4a602-d38c-475e-a748-e20416c687e9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {faf70803-1dc8-4e88-8742-b5e08515adfd}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {476a8d70-ff19-4f7c-8602-73dd9a5d6d6d}, !- Water Inlet Node Name
  {a1167b34-cc11-4095-b6d0-dfa6b714a0a9}; !- Water Outlet Node Name

OS:Node,
  {fdea2c17-ab2d-4ba4-974a-1345bb8d91ca}, !- Handle
  Node 718,                               !- Name
  {c7d99a55-1fe1-4bdc-830e-4f9c3b127128}, !- Inlet Port
  {476a8d70-ff19-4f7c-8602-73dd9a5d6d6d}; !- Outlet Port

OS:Connection,
  {c7d99a55-1fe1-4bdc-830e-4f9c3b127128}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  86,                                     !- Outlet Port
  {fdea2c17-ab2d-4ba4-974a-1345bb8d91ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff04445-ef17-4b97-9bdb-6eca425fb2c7}, !- Handle
  Node 719,                               !- Name
  {a1167b34-cc11-4095-b6d0-dfa6b714a0a9}, !- Inlet Port
  {0ee2c909-f654-4f4b-bea6-b6e14ad495e7}; !- Outlet Port

OS:Connection,
  {476a8d70-ff19-4f7c-8602-73dd9a5d6d6d}, !- Handle
  {fdea2c17-ab2d-4ba4-974a-1345bb8d91ca}, !- Source Object
  3,                                      !- Outlet Port
  {faf70803-1dc8-4e88-8742-b5e08515adfd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1167b34-cc11-4095-b6d0-dfa6b714a0a9}, !- Handle
  {faf70803-1dc8-4e88-8742-b5e08515adfd}, !- Source Object
  10,                                     !- Outlet Port
  {7ff04445-ef17-4b97-9bdb-6eca425fb2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee2c909-f654-4f4b-bea6-b6e14ad495e7}, !- Handle
  {7ff04445-ef17-4b97-9bdb-6eca425fb2c7}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3930554f-ff68-4b97-a375-4c821cc64922}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {faf70803-1dc8-4e88-8742-b5e08515adfd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf1d8164-4d4c-4276-b5d0-1f7250560f59}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6df08812-b85d-4fbf-a7f0-b6d607b2c3ea}, !- Air Inlet Node Name
  {f6680201-7094-4019-a085-c7f6fc62dc4a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ddc7535c-9e62-46a9-ac93-4e654aa0eeb1}, !- Handle
  Node 720,                               !- Name
  {9bc369a9-865a-49ce-a601-d2dea379a5da}, !- Inlet Port
  {b9a10261-6f30-4fa6-96ac-0bd661d756d5}; !- Outlet Port

OS:Connection,
  {53b674ac-24fb-4efc-bc47-76ae1533c7cc}, !- Handle
  {cd0c6436-b96c-4c9c-a541-2b5a26db05d0}, !- Source Object
  3,                                      !- Outlet Port
  {6b25ba83-d14e-4746-bfce-10fe7adbd279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc369a9-865a-49ce-a601-d2dea379a5da}, !- Handle
  {7885caf4-4985-4719-a4e0-1f1ab2eebeaa}, !- Source Object
  2,                                      !- Outlet Port
  {ddc7535c-9e62-46a9-ac93-4e654aa0eeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a10261-6f30-4fa6-96ac-0bd661d756d5}, !- Handle
  {ddc7535c-9e62-46a9-ac93-4e654aa0eeb1}, !- Source Object
  3,                                      !- Outlet Port
  {18a46958-e888-46eb-b751-2d708fa6e4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22c33d92-32da-45e6-9c6f-8dd866f2cc98}, !- Handle
  Node 721,                               !- Name
  {3f901ee5-738f-4975-9003-12416cf3eb1c}, !- Inlet Port
  {6df08812-b85d-4fbf-a7f0-b6d607b2c3ea}; !- Outlet Port

OS:Connection,
  {3f901ee5-738f-4975-9003-12416cf3eb1c}, !- Handle
  {3d4df7ed-ec11-4ad2-aad9-b7399953f6da}, !- Source Object
  3,                                      !- Outlet Port
  {22c33d92-32da-45e6-9c6f-8dd866f2cc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df08812-b85d-4fbf-a7f0-b6d607b2c3ea}, !- Handle
  {22c33d92-32da-45e6-9c6f-8dd866f2cc98}, !- Source Object
  3,                                      !- Outlet Port
  {bf1d8164-4d4c-4276-b5d0-1f7250560f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6680201-7094-4019-a085-c7f6fc62dc4a}, !- Handle
  {bf1d8164-4d4c-4276-b5d0-1f7250560f59}, !- Source Object
  4,                                      !- Outlet Port
  {cd0c6436-b96c-4c9c-a541-2b5a26db05d0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}, !- Availability Schedule
  {58754b64-738a-4e50-8e0d-94dc91a95b82}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d6825b1-5867-4f59-a294-1064f2ad035b}, !- Supply Side Inlet Node Name
  {5b3ad63b-6c4d-4aff-bd48-acacb1a41390}, !- Demand Side Outlet Node Name
  {51e79d87-5bb7-4bd7-bab7-92469526c12e}, !- Demand Side Inlet Node A
  {2f9757da-9020-457c-b8f2-d1836ecf9821}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fab5445-b51e-47b4-9e54-2c5e35986a8e}, !- Demand Mixer Name
  {140a1e42-e26c-4c51-9c51-b57c786f17f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {414d95b4-61ad-4bd4-a6ee-b663c5e7fc7a}, !- Handle
  Node 722,                               !- Name
  {1d6825b1-5867-4f59-a294-1064f2ad035b}, !- Inlet Port
  {d442fbce-2f90-4f5f-9c81-cce17f81ab6e}; !- Outlet Port

OS:Node,
  {aca33730-235c-46a5-81a1-0532f2792643}, !- Handle
  Node 723,                               !- Name
  {2aa23b34-1080-46f0-9733-fe5fdaa8d70a}, !- Inlet Port
  {2f9757da-9020-457c-b8f2-d1836ecf9821}; !- Outlet Port

OS:Connection,
  {1d6825b1-5867-4f59-a294-1064f2ad035b}, !- Handle
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- Source Object
  9,                                      !- Outlet Port
  {414d95b4-61ad-4bd4-a6ee-b663c5e7fc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9757da-9020-457c-b8f2-d1836ecf9821}, !- Handle
  {aca33730-235c-46a5-81a1-0532f2792643}, !- Source Object
  3,                                      !- Outlet Port
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4207d50-5436-430c-9bfa-247b3156a3e0}, !- Handle
  Node 724,                               !- Name
  {51e79d87-5bb7-4bd7-bab7-92469526c12e}, !- Inlet Port
  {be87c926-f756-4bcf-82c8-1b30ddd0a03e}; !- Outlet Port

OS:Node,
  {90fd9eba-03d9-4711-8374-8bf0506bdfdf}, !- Handle
  Node 725,                               !- Name
  {d03a9302-5aa4-4812-ab71-3f805f0ac624}, !- Inlet Port
  {5b3ad63b-6c4d-4aff-bd48-acacb1a41390}; !- Outlet Port

OS:Node,
  {090dd0d6-d21c-4a5c-a5e4-dc0654eb907a}, !- Handle
  Node 726,                               !- Name
  {689be163-a6cd-4706-ba0b-bbbd94121767}, !- Inlet Port
  {0f35f32c-46fc-4050-976e-9cd86abca273}; !- Outlet Port

OS:Connection,
  {51e79d87-5bb7-4bd7-bab7-92469526c12e}, !- Handle
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- Source Object
  11,                                     !- Outlet Port
  {d4207d50-5436-430c-9bfa-247b3156a3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3ad63b-6c4d-4aff-bd48-acacb1a41390}, !- Handle
  {90fd9eba-03d9-4711-8374-8bf0506bdfdf}, !- Source Object
  3,                                      !- Outlet Port
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {140a1e42-e26c-4c51-9c51-b57c786f17f2}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {be87c926-f756-4bcf-82c8-1b30ddd0a03e}, !- Inlet Node Name
  {da838414-3f72-4d27-ba62-45352b98888a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fab5445-b51e-47b4-9e54-2c5e35986a8e}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {d03a9302-5aa4-4812-ab71-3f805f0ac624}, !- Outlet Node Name
  {5f1d937d-3a5b-4e7f-a170-5b5954db7839}; !- Inlet Node Name 1

OS:Connection,
  {be87c926-f756-4bcf-82c8-1b30ddd0a03e}, !- Handle
  {d4207d50-5436-430c-9bfa-247b3156a3e0}, !- Source Object
  3,                                      !- Outlet Port
  {140a1e42-e26c-4c51-9c51-b57c786f17f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03a9302-5aa4-4812-ab71-3f805f0ac624}, !- Handle
  {3fab5445-b51e-47b4-9e54-2c5e35986a8e}, !- Source Object
  2,                                      !- Outlet Port
  {90fd9eba-03d9-4711-8374-8bf0506bdfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2667360b-4eb2-4c5f-90d0-ada3f532950b}, !- Handle
  {b380733c-5718-4834-aeb2-7e2e6d8d58fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58754b64-738a-4e50-8e0d-94dc91a95b82}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {05748f62-7358-4a0c-9a46-26e12d775e82}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {59709917-ea3b-48f1-81c0-3b55b71f4185}, !- Handle
  Fan On Off 27,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68e06f1b-55ff-4ec4-9982-80a10e014d84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d93acad-a4cc-456d-ae79-db4c4387f61e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68e06f1b-55ff-4ec4-9982-80a10e014d84}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d93acad-a4cc-456d-ae79-db4c4387f61e}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {724ceba6-3cb2-497c-b381-73c51336def7}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4ac3da2-25f4-4e77-b131-904c28e707f1}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d86d78d1-e67f-41a8-85b5-6844c107698f}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93dbe6ae-ad1f-46d0-bbf2-8f06397830be}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a9eb0c5-3bdd-4ddd-acfe-6ee42e984b30}, !- Handle
  Curve Cubic 131,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61e3ac1b-8de8-40b3-8fe3-80c9826cd5e8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 17kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {55133511-ad6c-4098-a4d1-f7de7bdc23a4}, !- Handle
  Curve Cubic 132,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {368663de-387a-4112-867a-42dce1d45d11}, !- Handle
  Curve Cubic 133,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4ccf8ae6-5e1b-4f1d-8d3a-18ab518131af}, !- Handle
  Curve Cubic 134,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ccf0b329-83ae-4023-bda0-3a73bfd5fa85}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c517199e-3cda-43ca-a7b2-1066e62e54f8}, !- Handle
  Curve Cubic 135,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0e243bdf-0b6c-46c5-aaab-103b3c65edb5}, !- Handle
  CoilHeatingDXSingleSpeed_dx 26 12 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  3520.08558073648,                       !- Rated Total Heating Capacity {W}
  3.29771066082194,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e03ea5e5-6ba1-4a32-a285-83a92b2c85b7}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b388073e-d309-4ecc-92b1-7b3abb5adbaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b388073e-d309-4ecc-92b1-7b3abb5adbaf}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {904e5222-a6ad-4d4f-b216-b2aee9d475dc}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {e03ea5e5-6ba1-4a32-a285-83a92b2c85b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {abd7ac3b-f8f7-4cf8-90b1-3ab69639b149}, !- Mixed Air Node Name
  {c577a7dc-326c-46e1-aea1-62acfc1cc1d4}, !- Outdoor Air Stream Node Name
  {786e5caa-1343-4be3-afca-facb33ec3277}, !- Relief Air Stream Node Name
  {d442fbce-2f90-4f5f-9c81-cce17f81ab6e}; !- Return Air Stream Node Name

OS:Node,
  {32840899-6eb7-400d-bfb3-ab36634aeb61}, !- Handle
  Node 727,                               !- Name
  ,                                       !- Inlet Port
  {63b069d9-2f79-4593-8022-679e010a2172}; !- Outlet Port

OS:Node,
  {a499f333-efdb-4367-89ac-ad66ea8eca0a}, !- Handle
  Node 728,                               !- Name
  {7acd97c6-6cf2-43cf-a11d-618a16e4c53b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {d7c4c842-8135-4119-92a8-8cdd3b196851}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {31a455bf-0746-4edc-933c-a5541896cff6}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {ca311b76-08c4-4021-9faf-0f5756928b19}, !- Air Inlet Node Name
  {2aa23b34-1080-46f0-9733-fe5fdaa8d70a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b5f319d-6a92-4584-a4c0-45388a84d868}, !- Controlling Zone or Thermostat Location
  {59709917-ea3b-48f1-81c0-3b55b71f4185}, !- Supply Air Fan Name
  {0e243bdf-0b6c-46c5-aaab-103b3c65edb5}, !- Heating Coil Name
  {61e3ac1b-8de8-40b3-8fe3-80c9826cd5e8}, !- Cooling Coil Name
  {d7c4c842-8135-4119-92a8-8cdd3b196851}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2aa23b34-1080-46f0-9733-fe5fdaa8d70a}, !- Handle
  {31a455bf-0746-4edc-933c-a5541896cff6}, !- Source Object
  4,                                      !- Outlet Port
  {aca33730-235c-46a5-81a1-0532f2792643}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5bca6b0-ac2c-4074-8880-37da4831f749}, !- Handle
  Node 729,                               !- Name
  {abd7ac3b-f8f7-4cf8-90b1-3ab69639b149}, !- Inlet Port
  {ca311b76-08c4-4021-9faf-0f5756928b19}; !- Outlet Port

OS:Connection,
  {d442fbce-2f90-4f5f-9c81-cce17f81ab6e}, !- Handle
  {414d95b4-61ad-4bd4-a6ee-b663c5e7fc7a}, !- Source Object
  3,                                      !- Outlet Port
  {904e5222-a6ad-4d4f-b216-b2aee9d475dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {abd7ac3b-f8f7-4cf8-90b1-3ab69639b149}, !- Handle
  {904e5222-a6ad-4d4f-b216-b2aee9d475dc}, !- Source Object
  5,                                      !- Outlet Port
  {e5bca6b0-ac2c-4074-8880-37da4831f749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca311b76-08c4-4021-9faf-0f5756928b19}, !- Handle
  {e5bca6b0-ac2c-4074-8880-37da4831f749}, !- Source Object
  3,                                      !- Outlet Port
  {31a455bf-0746-4edc-933c-a5541896cff6}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b1690027-1871-48b1-bf6d-67113dcce596}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1b5f319d-6a92-4584-a4c0-45388a84d868}, !- Control Zone Name
  {aca33730-235c-46a5-81a1-0532f2792643}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {fff7931b-358d-4b3c-bdeb-e9a475be7fce}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d2522ca2-fe69-40c6-8998-a3b345ee50c0}, !- Water Inlet Node Name
  {935cfd8a-7ed1-481d-b52e-3cf03eee0f3f}; !- Water Outlet Node Name

OS:Node,
  {6f937c1d-f281-4c73-8d4f-b09f501f130d}, !- Handle
  Node 730,                               !- Name
  {bc1d8a88-08f3-4c0f-8638-dd888d1f7a43}, !- Inlet Port
  {d2522ca2-fe69-40c6-8998-a3b345ee50c0}; !- Outlet Port

OS:Connection,
  {bc1d8a88-08f3-4c0f-8638-dd888d1f7a43}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  87,                                     !- Outlet Port
  {6f937c1d-f281-4c73-8d4f-b09f501f130d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {406f3661-e032-4361-84bc-d19dc6903435}, !- Handle
  Node 731,                               !- Name
  {935cfd8a-7ed1-481d-b52e-3cf03eee0f3f}, !- Inlet Port
  {d41ffa1d-2fd9-43e0-ba0e-505eead5c9f7}; !- Outlet Port

OS:Connection,
  {d2522ca2-fe69-40c6-8998-a3b345ee50c0}, !- Handle
  {6f937c1d-f281-4c73-8d4f-b09f501f130d}, !- Source Object
  3,                                      !- Outlet Port
  {fff7931b-358d-4b3c-bdeb-e9a475be7fce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {935cfd8a-7ed1-481d-b52e-3cf03eee0f3f}, !- Handle
  {fff7931b-358d-4b3c-bdeb-e9a475be7fce}, !- Source Object
  10,                                     !- Outlet Port
  {406f3661-e032-4361-84bc-d19dc6903435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41ffa1d-2fd9-43e0-ba0e-505eead5c9f7}, !- Handle
  {406f3661-e032-4361-84bc-d19dc6903435}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ddbb774-6d76-46a5-a8d4-064679e76c37}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {fff7931b-358d-4b3c-bdeb-e9a475be7fce}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da2cb331-c471-4e8a-8427-1af3a615d7e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {dd2fc224-a504-480b-807c-cc3937d9716c}, !- Air Inlet Node Name
  {689be163-a6cd-4706-ba0b-bbbd94121767}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aeeb4521-67ba-4e8a-871b-94b1237ca6f5}, !- Handle
  Node 732,                               !- Name
  {fc7499d2-8ec1-4cf7-aeed-9bf909cb744f}, !- Inlet Port
  {5f1d937d-3a5b-4e7f-a170-5b5954db7839}; !- Outlet Port

OS:Connection,
  {0f35f32c-46fc-4050-976e-9cd86abca273}, !- Handle
  {090dd0d6-d21c-4a5c-a5e4-dc0654eb907a}, !- Source Object
  3,                                      !- Outlet Port
  {d92c0c6f-9391-49f1-a9f4-3f0d806c632d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7499d2-8ec1-4cf7-aeed-9bf909cb744f}, !- Handle
  {f86a0927-e5cd-41d1-83e5-c98a6b7ed8f3}, !- Source Object
  2,                                      !- Outlet Port
  {aeeb4521-67ba-4e8a-871b-94b1237ca6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1d937d-3a5b-4e7f-a170-5b5954db7839}, !- Handle
  {aeeb4521-67ba-4e8a-871b-94b1237ca6f5}, !- Source Object
  3,                                      !- Outlet Port
  {3fab5445-b51e-47b4-9e54-2c5e35986a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07993fb5-44f6-4dd2-8e72-f4c35a6cd87b}, !- Handle
  Node 733,                               !- Name
  {da838414-3f72-4d27-ba62-45352b98888a}, !- Inlet Port
  {dd2fc224-a504-480b-807c-cc3937d9716c}; !- Outlet Port

OS:Connection,
  {da838414-3f72-4d27-ba62-45352b98888a}, !- Handle
  {140a1e42-e26c-4c51-9c51-b57c786f17f2}, !- Source Object
  3,                                      !- Outlet Port
  {07993fb5-44f6-4dd2-8e72-f4c35a6cd87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2fc224-a504-480b-807c-cc3937d9716c}, !- Handle
  {07993fb5-44f6-4dd2-8e72-f4c35a6cd87b}, !- Source Object
  3,                                      !- Outlet Port
  {da2cb331-c471-4e8a-8427-1af3a615d7e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {689be163-a6cd-4706-ba0b-bbbd94121767}, !- Handle
  {da2cb331-c471-4e8a-8427-1af3a615d7e5}, !- Source Object
  4,                                      !- Outlet Port
  {090dd0d6-d21c-4a5c-a5e4-dc0654eb907a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {73941718-61b3-4dd0-b6df-1666d06787cc}, !- Availability Schedule
  {6ac6ab48-cde9-4e2b-b5a4-cb57d9fa992a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66575400-66b6-465f-8d62-0681f401b097}, !- Supply Side Inlet Node Name
  {cf41d751-354a-41e4-9d90-f87db2bae05a}, !- Demand Side Outlet Node Name
  {0e5f42c8-6782-4129-bd3e-dccdbd52d449}, !- Demand Side Inlet Node A
  {b3874ae8-60db-4639-a85c-d5288c977d93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {879c138a-bd52-4084-8f3c-404cd455184f}, !- Demand Mixer Name
  {78a06d32-e720-4542-b3cb-342b96d2f33b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec2fcc49-8940-4252-bcb2-44628617d2a3}, !- Handle
  Node 734,                               !- Name
  {66575400-66b6-465f-8d62-0681f401b097}, !- Inlet Port
  {16ce6333-47a1-47a9-91f8-e2a4c465dc2f}; !- Outlet Port

OS:Node,
  {97349abb-f125-4709-a932-44f8718cd76a}, !- Handle
  Node 735,                               !- Name
  {041bdba5-91c4-4f45-84c0-11686a8ae468}, !- Inlet Port
  {b3874ae8-60db-4639-a85c-d5288c977d93}; !- Outlet Port

OS:Connection,
  {66575400-66b6-465f-8d62-0681f401b097}, !- Handle
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- Source Object
  9,                                      !- Outlet Port
  {ec2fcc49-8940-4252-bcb2-44628617d2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3874ae8-60db-4639-a85c-d5288c977d93}, !- Handle
  {97349abb-f125-4709-a932-44f8718cd76a}, !- Source Object
  3,                                      !- Outlet Port
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1c64c01-532e-4eca-8846-eb9ed2c99679}, !- Handle
  Node 736,                               !- Name
  {0e5f42c8-6782-4129-bd3e-dccdbd52d449}, !- Inlet Port
  {0f43ad2e-19e7-450a-af8c-670f4c507a51}; !- Outlet Port

OS:Node,
  {dde50d59-06c1-4f91-a13e-dbac7102b28d}, !- Handle
  Node 737,                               !- Name
  {b53c5020-b2ad-47e8-80c2-024aab97f8ce}, !- Inlet Port
  {cf41d751-354a-41e4-9d90-f87db2bae05a}; !- Outlet Port

OS:Node,
  {fd5d161e-96db-4d77-9aa2-a2442c80aa61}, !- Handle
  Node 738,                               !- Name
  {63a44b81-c016-4592-81c3-3168a25ebae5}, !- Inlet Port
  {738bc1c2-849e-42de-92d1-ebb4263abf55}; !- Outlet Port

OS:Connection,
  {0e5f42c8-6782-4129-bd3e-dccdbd52d449}, !- Handle
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- Source Object
  11,                                     !- Outlet Port
  {e1c64c01-532e-4eca-8846-eb9ed2c99679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf41d751-354a-41e4-9d90-f87db2bae05a}, !- Handle
  {dde50d59-06c1-4f91-a13e-dbac7102b28d}, !- Source Object
  3,                                      !- Outlet Port
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78a06d32-e720-4542-b3cb-342b96d2f33b}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {0f43ad2e-19e7-450a-af8c-670f4c507a51}, !- Inlet Node Name
  {358da07a-3239-4588-a3a1-118868177598}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {879c138a-bd52-4084-8f3c-404cd455184f}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {b53c5020-b2ad-47e8-80c2-024aab97f8ce}, !- Outlet Node Name
  {1116b0d0-90ce-486b-9b67-c4ba914a194a}; !- Inlet Node Name 1

OS:Connection,
  {0f43ad2e-19e7-450a-af8c-670f4c507a51}, !- Handle
  {e1c64c01-532e-4eca-8846-eb9ed2c99679}, !- Source Object
  3,                                      !- Outlet Port
  {78a06d32-e720-4542-b3cb-342b96d2f33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c5020-b2ad-47e8-80c2-024aab97f8ce}, !- Handle
  {879c138a-bd52-4084-8f3c-404cd455184f}, !- Source Object
  2,                                      !- Outlet Port
  {dde50d59-06c1-4f91-a13e-dbac7102b28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70d8b0a2-d4be-4460-a625-d73cdb219100}, !- Handle
  {076dc26c-cda7-452c-a2f1-a8fc43eab84c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6ac6ab48-cde9-4e2b-b5a4-cb57d9fa992a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {2fab0774-5243-4788-96f0-447ff1d396a8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {7568c1a2-e1eb-4bce-af0b-b5e156c84ecc}, !- Handle
  Fan On Off 28,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddddf295-859b-4b9d-becf-cef0ec1f8532}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dbf3453a-9563-4879-bdc8-828212280c05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ddddf295-859b-4b9d-becf-cef0ec1f8532}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dbf3453a-9563-4879-bdc8-828212280c05}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99b4f6e8-c47a-4aab-b913-4398b9ee86c1}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {153ef822-46fa-4fec-839d-119bbb4a2e6c}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ecdf4b1-d74e-4e14-973d-6d6f47c010b8}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84f3e9d0-4bb5-44d6-aa69-13fcd441d30b}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e84c4a7-deb8-4b95-bf06-cd6e8e97f8aa}, !- Handle
  Curve Cubic 136,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4bd4e91f-42a6-42c3-81fc-d0794dcce089}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 11kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {79fa1dd1-2574-4598-9efa-2db4e3266e60}, !- Handle
  Curve Cubic 137,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f4b9e048-bcd5-408e-ac7a-eb654734d84a}, !- Handle
  Curve Cubic 138,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f4703768-4fea-4fdf-9332-226072820f78}, !- Handle
  Curve Cubic 139,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {01a77f6a-9f2c-4879-8ea7-649136339dc7}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {515bca26-402d-497d-80fd-76ed9a04cb0a}, !- Handle
  Curve Cubic 140,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d6fbb320-62e9-4c3c-8b76-c8b96abe3b38}, !- Handle
  CoilHeatingDXSingleSpeed_dx 27 8 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2353.14863677347,                       !- Rated Total Heating Capacity {W}
  3.29588383202722,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ba981f64-8132-4347-8bb7-c4621b3f0839}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73941718-61b3-4dd0-b6df-1666d06787cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93b6c922-c0e3-4d6d-9610-5f4ce0661c4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {93b6c922-c0e3-4d6d-9610-5f4ce0661c4f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4026d39-6751-4afd-b20e-b9eeebddfe85}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {ba981f64-8132-4347-8bb7-c4621b3f0839}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ccc4df03-658d-4a7d-a1f2-80f994eb1134}, !- Mixed Air Node Name
  {209aaecc-e545-47a5-a0e5-a283e5d9ab4d}, !- Outdoor Air Stream Node Name
  {4d4945c5-e314-4ed3-b921-6d3535a0e5b7}, !- Relief Air Stream Node Name
  {16ce6333-47a1-47a9-91f8-e2a4c465dc2f}; !- Return Air Stream Node Name

OS:Node,
  {04b0efe6-1153-40b0-a9ef-d73b53cf0812}, !- Handle
  Node 739,                               !- Name
  ,                                       !- Inlet Port
  {58617278-9ab5-478b-825f-ba3acac6523a}; !- Outlet Port

OS:Node,
  {677fe675-1edb-4a7d-b9fa-21e2537c84ed}, !- Handle
  Node 740,                               !- Name
  {03ff8523-dbb8-4da6-a507-56fbe0b9b46b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {27cdf0d6-f04a-4e36-98d9-76c372a7a5a7}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {12643466-53dd-41a1-8ac7-1009d7cfd9ec}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 3 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {7dc26dca-6d4e-447b-8e58-fe1673257678}, !- Air Inlet Node Name
  {041bdba5-91c4-4f45-84c0-11686a8ae468}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a61d4b29-cf20-47ab-bbc7-9f308459de73}, !- Controlling Zone or Thermostat Location
  {7568c1a2-e1eb-4bce-af0b-b5e156c84ecc}, !- Supply Air Fan Name
  {d6fbb320-62e9-4c3c-8b76-c8b96abe3b38}, !- Heating Coil Name
  {4bd4e91f-42a6-42c3-81fc-d0794dcce089}, !- Cooling Coil Name
  {27cdf0d6-f04a-4e36-98d9-76c372a7a5a7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {73941718-61b3-4dd0-b6df-1666d06787cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {041bdba5-91c4-4f45-84c0-11686a8ae468}, !- Handle
  {12643466-53dd-41a1-8ac7-1009d7cfd9ec}, !- Source Object
  4,                                      !- Outlet Port
  {97349abb-f125-4709-a932-44f8718cd76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b00cff4a-7718-440a-b6d3-572cf4bc8b4b}, !- Handle
  Node 741,                               !- Name
  {ccc4df03-658d-4a7d-a1f2-80f994eb1134}, !- Inlet Port
  {7dc26dca-6d4e-447b-8e58-fe1673257678}; !- Outlet Port

OS:Connection,
  {16ce6333-47a1-47a9-91f8-e2a4c465dc2f}, !- Handle
  {ec2fcc49-8940-4252-bcb2-44628617d2a3}, !- Source Object
  3,                                      !- Outlet Port
  {c4026d39-6751-4afd-b20e-b9eeebddfe85}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ccc4df03-658d-4a7d-a1f2-80f994eb1134}, !- Handle
  {c4026d39-6751-4afd-b20e-b9eeebddfe85}, !- Source Object
  5,                                      !- Outlet Port
  {b00cff4a-7718-440a-b6d3-572cf4bc8b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dc26dca-6d4e-447b-8e58-fe1673257678}, !- Handle
  {b00cff4a-7718-440a-b6d3-572cf4bc8b4b}, !- Source Object
  3,                                      !- Outlet Port
  {12643466-53dd-41a1-8ac7-1009d7cfd9ec}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e8a54b06-0d13-4375-9770-ac51f3b3f726}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a61d4b29-cf20-47ab-bbc7-9f308459de73}, !- Control Zone Name
  {97349abb-f125-4709-a932-44f8718cd76a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {dfa56fc1-4fb7-43ad-b14a-e81d644c2413}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {16b661ba-73dd-4c5f-8587-ad214d658f8a}, !- Water Inlet Node Name
  {fa474b99-8dcd-4c5d-acb3-9e122845f679}; !- Water Outlet Node Name

OS:Node,
  {9d132c89-c28d-4497-9475-4e96ee093133}, !- Handle
  Node 742,                               !- Name
  {94fcd939-5ac6-44d6-baf1-113db84605a4}, !- Inlet Port
  {16b661ba-73dd-4c5f-8587-ad214d658f8a}; !- Outlet Port

OS:Connection,
  {94fcd939-5ac6-44d6-baf1-113db84605a4}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  88,                                     !- Outlet Port
  {9d132c89-c28d-4497-9475-4e96ee093133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {947365cc-ac1b-477e-9ccc-598ad0ad0857}, !- Handle
  Node 743,                               !- Name
  {fa474b99-8dcd-4c5d-acb3-9e122845f679}, !- Inlet Port
  {ac0b9025-6b76-4292-ab70-d32b8a98226b}; !- Outlet Port

OS:Connection,
  {16b661ba-73dd-4c5f-8587-ad214d658f8a}, !- Handle
  {9d132c89-c28d-4497-9475-4e96ee093133}, !- Source Object
  3,                                      !- Outlet Port
  {dfa56fc1-4fb7-43ad-b14a-e81d644c2413}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa474b99-8dcd-4c5d-acb3-9e122845f679}, !- Handle
  {dfa56fc1-4fb7-43ad-b14a-e81d644c2413}, !- Source Object
  10,                                     !- Outlet Port
  {947365cc-ac1b-477e-9ccc-598ad0ad0857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b9025-6b76-4292-ab70-d32b8a98226b}, !- Handle
  {947365cc-ac1b-477e-9ccc-598ad0ad0857}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b939976-119d-419e-bd30-a7309dccfab2}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {dfa56fc1-4fb7-43ad-b14a-e81d644c2413}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f564548-24c0-4493-aa72-c5d635d161ac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {690632c8-ee01-43fe-843c-2ea273fc6d1b}, !- Air Inlet Node Name
  {63a44b81-c016-4592-81c3-3168a25ebae5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d228d42-ec3d-4a8a-89c6-80365714fee4}, !- Handle
  Node 744,                               !- Name
  {5b75e44f-94c9-4c83-9c44-176bfd43066f}, !- Inlet Port
  {1116b0d0-90ce-486b-9b67-c4ba914a194a}; !- Outlet Port

OS:Connection,
  {738bc1c2-849e-42de-92d1-ebb4263abf55}, !- Handle
  {fd5d161e-96db-4d77-9aa2-a2442c80aa61}, !- Source Object
  3,                                      !- Outlet Port
  {3399611c-b790-43fc-85ae-f218b62387e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b75e44f-94c9-4c83-9c44-176bfd43066f}, !- Handle
  {19c91acc-0392-46a0-91d0-917e184e49ff}, !- Source Object
  2,                                      !- Outlet Port
  {0d228d42-ec3d-4a8a-89c6-80365714fee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1116b0d0-90ce-486b-9b67-c4ba914a194a}, !- Handle
  {0d228d42-ec3d-4a8a-89c6-80365714fee4}, !- Source Object
  3,                                      !- Outlet Port
  {879c138a-bd52-4084-8f3c-404cd455184f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c10244d-df5e-4672-9b69-e0c15d5f0669}, !- Handle
  Node 745,                               !- Name
  {358da07a-3239-4588-a3a1-118868177598}, !- Inlet Port
  {690632c8-ee01-43fe-843c-2ea273fc6d1b}; !- Outlet Port

OS:Connection,
  {358da07a-3239-4588-a3a1-118868177598}, !- Handle
  {78a06d32-e720-4542-b3cb-342b96d2f33b}, !- Source Object
  3,                                      !- Outlet Port
  {5c10244d-df5e-4672-9b69-e0c15d5f0669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690632c8-ee01-43fe-843c-2ea273fc6d1b}, !- Handle
  {5c10244d-df5e-4672-9b69-e0c15d5f0669}, !- Source Object
  3,                                      !- Outlet Port
  {3f564548-24c0-4493-aa72-c5d635d161ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63a44b81-c016-4592-81c3-3168a25ebae5}, !- Handle
  {3f564548-24c0-4493-aa72-c5d635d161ac}, !- Source Object
  4,                                      !- Outlet Port
  {fd5d161e-96db-4d77-9aa2-a2442c80aa61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Availability Schedule
  {7c12f677-bd84-4879-aef3-22a981c351a6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {172eca5a-bf4f-4c8a-8275-6017d79c175d}, !- Supply Side Inlet Node Name
  {f2509dc5-2b5d-4231-a8b6-5ffa6c996436}, !- Demand Side Outlet Node Name
  {f44a7f47-2db4-4bc1-9a05-23fe83b371ed}, !- Demand Side Inlet Node A
  {fc3544fb-0916-45cc-9cf5-d6cd1420acb4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2d75c839-679a-48d6-840c-454653983e92}, !- Demand Mixer Name
  {c66557f1-b05e-4ab2-b114-a3370b7988c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc9a0e7a-01dd-450d-a66f-148393cad200}, !- Handle
  Node 746,                               !- Name
  {172eca5a-bf4f-4c8a-8275-6017d79c175d}, !- Inlet Port
  {fcfe4adc-21cd-4e2b-aa98-6745d45e805b}; !- Outlet Port

OS:Node,
  {556b0a23-1a0a-4b62-bbaa-ef004d92edc1}, !- Handle
  Node 747,                               !- Name
  {b2772002-5c23-4710-b1bf-5e96937c2246}, !- Inlet Port
  {fc3544fb-0916-45cc-9cf5-d6cd1420acb4}; !- Outlet Port

OS:Connection,
  {172eca5a-bf4f-4c8a-8275-6017d79c175d}, !- Handle
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- Source Object
  9,                                      !- Outlet Port
  {dc9a0e7a-01dd-450d-a66f-148393cad200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3544fb-0916-45cc-9cf5-d6cd1420acb4}, !- Handle
  {556b0a23-1a0a-4b62-bbaa-ef004d92edc1}, !- Source Object
  3,                                      !- Outlet Port
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a59f8f1-59aa-4e49-b25c-55fced14ad5a}, !- Handle
  Node 748,                               !- Name
  {f44a7f47-2db4-4bc1-9a05-23fe83b371ed}, !- Inlet Port
  {06a78bfa-c476-4e14-afa8-6a53f1c6a8dc}; !- Outlet Port

OS:Node,
  {75eda6fe-bd61-4e1b-aff8-6e7e5c41b44f}, !- Handle
  Node 749,                               !- Name
  {a7af4751-8600-49b0-a68a-ee97da158020}, !- Inlet Port
  {f2509dc5-2b5d-4231-a8b6-5ffa6c996436}; !- Outlet Port

OS:Node,
  {f54dd0c6-721a-4f4e-b77b-322bf5b1edde}, !- Handle
  Node 750,                               !- Name
  {0fe043cc-7831-459a-9a11-220417379b06}, !- Inlet Port
  {2cf337e9-4e2d-4f4a-937e-08a6b0018d8d}; !- Outlet Port

OS:Connection,
  {f44a7f47-2db4-4bc1-9a05-23fe83b371ed}, !- Handle
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- Source Object
  11,                                     !- Outlet Port
  {8a59f8f1-59aa-4e49-b25c-55fced14ad5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2509dc5-2b5d-4231-a8b6-5ffa6c996436}, !- Handle
  {75eda6fe-bd61-4e1b-aff8-6e7e5c41b44f}, !- Source Object
  3,                                      !- Outlet Port
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c66557f1-b05e-4ab2-b114-a3370b7988c8}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {06a78bfa-c476-4e14-afa8-6a53f1c6a8dc}, !- Inlet Node Name
  {edbc3057-81a7-47fe-a0d2-64e0fe5afcc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2d75c839-679a-48d6-840c-454653983e92}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {a7af4751-8600-49b0-a68a-ee97da158020}, !- Outlet Node Name
  {61d09f6c-320a-4c9d-be6e-2d25859239cb}; !- Inlet Node Name 1

OS:Connection,
  {06a78bfa-c476-4e14-afa8-6a53f1c6a8dc}, !- Handle
  {8a59f8f1-59aa-4e49-b25c-55fced14ad5a}, !- Source Object
  3,                                      !- Outlet Port
  {c66557f1-b05e-4ab2-b114-a3370b7988c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7af4751-8600-49b0-a68a-ee97da158020}, !- Handle
  {2d75c839-679a-48d6-840c-454653983e92}, !- Source Object
  2,                                      !- Outlet Port
  {75eda6fe-bd61-4e1b-aff8-6e7e5c41b44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d46372ba-0654-477a-b2f7-a97aaf0a3995}, !- Handle
  {87a50a12-3601-4715-bf5d-127643fa68ce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c12f677-bd84-4879-aef3-22a981c351a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {b4c695b0-e011-4ee8-884f-dd096d472d0d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {98a8ef7e-9eeb-430c-a82c-be60b073da67}, !- Handle
  Fan On Off 29,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a451725e-7c13-4878-9d15-a8da7039aa74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a914bc7-a4d3-4efb-948b-b38319895f66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a451725e-7c13-4878-9d15-a8da7039aa74}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a914bc7-a4d3-4efb-948b-b38319895f66}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {859d7258-2e80-48f8-b0a5-409f7ec2edfe}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff023a80-45f4-474c-a428-bab956886f4e}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e09177d5-03e6-49fd-96d7-9e669a367d4d}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6318269-1f89-4153-9112-316216228e5d}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cab4d693-46a5-4b02-ab0e-520b00b4e6b5}, !- Handle
  Curve Cubic 141,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06ffccd4-cd20-48a4-91b8-a7d74117ae8e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 35kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1aee3d89-e6fd-4549-a3cd-da424b41ee6c}, !- Handle
  Curve Cubic 142,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {321640a0-deb8-4144-8c80-a3a00d565a76}, !- Handle
  Curve Cubic 143,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f059d412-3db5-4336-a55f-74a2cb8a3e0c}, !- Handle
  Curve Cubic 144,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {74ef9b7e-2be2-4daa-ac70-728c37548db5}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28685763-c767-40c7-b015-737d825837e9}, !- Handle
  Curve Cubic 145,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f65c08e2-c1d5-4767-b41a-01cd5ffc7f78}, !- Handle
  CoilHeatingDXSingleSpeed_dx 28 25 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  7344.96195940697,                       !- Rated Total Heating Capacity {W}
  3.30369846876731,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {9a80cbd3-9f4a-406c-8247-3a1326bf6b7b}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79fac5bb-9c93-4583-80bf-5fe16f381bed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79fac5bb-9c93-4583-80bf-5fe16f381bed}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {238ee737-aadb-4fcb-94fe-a4d407f536c4}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {9a80cbd3-9f4a-406c-8247-3a1326bf6b7b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a4412d9-2ecc-437c-9a8a-bc20eea78357}, !- Mixed Air Node Name
  {8a9b957f-14d0-4857-97ab-41210c681738}, !- Outdoor Air Stream Node Name
  {e2d2e879-a829-425e-b911-0edccae10702}, !- Relief Air Stream Node Name
  {fcfe4adc-21cd-4e2b-aa98-6745d45e805b}; !- Return Air Stream Node Name

OS:Node,
  {90ae05b1-5b98-4209-93aa-b8ffe6f41eb8}, !- Handle
  Node 751,                               !- Name
  ,                                       !- Inlet Port
  {466c0e9d-0837-437b-8615-31849ebac04a}; !- Outlet Port

OS:Node,
  {0aa58aa3-be11-4da4-9f6c-e8b3258e3eea}, !- Handle
  Node 752,                               !- Name
  {c6d7ea70-ccd9-41af-8170-1c75fa95afe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {220951ae-cc99-4077-b5db-0290b35ec8d4}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c04261f3-124e-4d08-aed2-f915028a45f6}, !- Handle
