  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {a3bac6e3-0aad-4846-845f-0ac6be609b59}, !- Air Inlet Node Name
  {b2772002-5c23-4710-b1bf-5e96937c2246}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cc31ad75-d6d6-4d2f-8b9d-3860417fb761}, !- Controlling Zone or Thermostat Location
  {98a8ef7e-9eeb-430c-a82c-be60b073da67}, !- Supply Air Fan Name
  {f65c08e2-c1d5-4767-b41a-01cd5ffc7f78}, !- Heating Coil Name
  {06ffccd4-cd20-48a4-91b8-a7d74117ae8e}, !- Cooling Coil Name
  {220951ae-cc99-4077-b5db-0290b35ec8d4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b2772002-5c23-4710-b1bf-5e96937c2246}, !- Handle
  {c04261f3-124e-4d08-aed2-f915028a45f6}, !- Source Object
  4,                                      !- Outlet Port
  {556b0a23-1a0a-4b62-bbaa-ef004d92edc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5118424-11f0-4ad9-8ced-151aa378813d}, !- Handle
  Node 753,                               !- Name
  {8a4412d9-2ecc-437c-9a8a-bc20eea78357}, !- Inlet Port
  {a3bac6e3-0aad-4846-845f-0ac6be609b59}; !- Outlet Port

OS:Connection,
  {fcfe4adc-21cd-4e2b-aa98-6745d45e805b}, !- Handle
  {dc9a0e7a-01dd-450d-a66f-148393cad200}, !- Source Object
  3,                                      !- Outlet Port
  {238ee737-aadb-4fcb-94fe-a4d407f536c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a4412d9-2ecc-437c-9a8a-bc20eea78357}, !- Handle
  {238ee737-aadb-4fcb-94fe-a4d407f536c4}, !- Source Object
  5,                                      !- Outlet Port
  {f5118424-11f0-4ad9-8ced-151aa378813d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3bac6e3-0aad-4846-845f-0ac6be609b59}, !- Handle
  {f5118424-11f0-4ad9-8ced-151aa378813d}, !- Source Object
  3,                                      !- Outlet Port
  {c04261f3-124e-4d08-aed2-f915028a45f6}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f0089d0a-85ed-47a5-a03b-9cd8c628bb96}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cc31ad75-d6d6-4d2f-8b9d-3860417fb761}, !- Control Zone Name
  {556b0a23-1a0a-4b62-bbaa-ef004d92edc1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0ef1f30f-1325-475f-bd04-efdc6542e9b1}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {12bc2de4-47c6-4f95-83fd-7cec846de568}, !- Water Inlet Node Name
  {90cbaee7-e327-4559-9868-bed25b4925a6}; !- Water Outlet Node Name

OS:Node,
  {8abd7cd5-f70c-43d3-bf96-63b959b30748}, !- Handle
  Node 754,                               !- Name
  {cfd8baba-cf56-49c1-a19d-5fa45a5b1a62}, !- Inlet Port
  {12bc2de4-47c6-4f95-83fd-7cec846de568}; !- Outlet Port

OS:Connection,
  {cfd8baba-cf56-49c1-a19d-5fa45a5b1a62}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  89,                                     !- Outlet Port
  {8abd7cd5-f70c-43d3-bf96-63b959b30748}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9c003d0-0fae-43b4-aade-4491b8b7257b}, !- Handle
  Node 755,                               !- Name
  {90cbaee7-e327-4559-9868-bed25b4925a6}, !- Inlet Port
  {58cc0c0b-c1b9-4bd3-84a0-e08372b0d70b}; !- Outlet Port

OS:Connection,
  {12bc2de4-47c6-4f95-83fd-7cec846de568}, !- Handle
  {8abd7cd5-f70c-43d3-bf96-63b959b30748}, !- Source Object
  3,                                      !- Outlet Port
  {0ef1f30f-1325-475f-bd04-efdc6542e9b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {90cbaee7-e327-4559-9868-bed25b4925a6}, !- Handle
  {0ef1f30f-1325-475f-bd04-efdc6542e9b1}, !- Source Object
  10,                                     !- Outlet Port
  {d9c003d0-0fae-43b4-aade-4491b8b7257b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cc0c0b-c1b9-4bd3-84a0-e08372b0d70b}, !- Handle
  {d9c003d0-0fae-43b4-aade-4491b8b7257b}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea6dc06f-fe56-4015-83dc-d4ecbe0e10db}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {0ef1f30f-1325-475f-bd04-efdc6542e9b1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43334f5e-cc58-41a6-b6ea-52b8384c8d85}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {f81be670-d42f-4dc0-807d-11678a520061}, !- Air Inlet Node Name
  {0fe043cc-7831-459a-9a11-220417379b06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04a13eec-4ccf-4c08-8d9f-1718c1ddcbcf}, !- Handle
  Node 756,                               !- Name
  {c3161f73-68ec-425f-87e5-a8696a6b5779}, !- Inlet Port
  {61d09f6c-320a-4c9d-be6e-2d25859239cb}; !- Outlet Port

OS:Connection,
  {2cf337e9-4e2d-4f4a-937e-08a6b0018d8d}, !- Handle
  {f54dd0c6-721a-4f4e-b77b-322bf5b1edde}, !- Source Object
  3,                                      !- Outlet Port
  {82655ff6-44c6-4116-82cc-b550ec767e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3161f73-68ec-425f-87e5-a8696a6b5779}, !- Handle
  {d68ab89d-30ef-4150-b63b-919a752f1e79}, !- Source Object
  2,                                      !- Outlet Port
  {04a13eec-4ccf-4c08-8d9f-1718c1ddcbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d09f6c-320a-4c9d-be6e-2d25859239cb}, !- Handle
  {04a13eec-4ccf-4c08-8d9f-1718c1ddcbcf}, !- Source Object
  3,                                      !- Outlet Port
  {2d75c839-679a-48d6-840c-454653983e92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e931719d-171c-4968-8d04-b10e29841fdc}, !- Handle
  Node 757,                               !- Name
  {edbc3057-81a7-47fe-a0d2-64e0fe5afcc0}, !- Inlet Port
  {f81be670-d42f-4dc0-807d-11678a520061}; !- Outlet Port

OS:Connection,
  {edbc3057-81a7-47fe-a0d2-64e0fe5afcc0}, !- Handle
  {c66557f1-b05e-4ab2-b114-a3370b7988c8}, !- Source Object
  3,                                      !- Outlet Port
  {e931719d-171c-4968-8d04-b10e29841fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f81be670-d42f-4dc0-807d-11678a520061}, !- Handle
  {e931719d-171c-4968-8d04-b10e29841fdc}, !- Source Object
  3,                                      !- Outlet Port
  {43334f5e-cc58-41a6-b6ea-52b8384c8d85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fe043cc-7831-459a-9a11-220417379b06}, !- Handle
  {43334f5e-cc58-41a6-b6ea-52b8384c8d85}, !- Source Object
  4,                                      !- Outlet Port
  {f54dd0c6-721a-4f4e-b77b-322bf5b1edde}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {0e838023-c0a2-4293-a3e1-f8a8349d7a90}, !- Availability Schedule
  {139a6783-c560-4a91-9521-5be004c8c9f1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {008cf1f3-f1fe-437c-a4b1-597a4e8f3b82}, !- Supply Side Inlet Node Name
  {a1585fc0-a093-4ecd-a385-b3dc488805ac}, !- Demand Side Outlet Node Name
  {c3080d9c-cf07-489d-81fc-98303b1fb4a1}, !- Demand Side Inlet Node A
  {ae3dc9cc-6937-4775-94cb-2414905a306b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0476f565-e93c-4239-9fdd-3551343fcb22}, !- Demand Mixer Name
  {cbc4c305-1b8c-4ce8-ac7a-e87148076cad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b022f618-705f-4245-be23-fbb94490ef36}, !- Handle
  Node 758,                               !- Name
  {008cf1f3-f1fe-437c-a4b1-597a4e8f3b82}, !- Inlet Port
  {d8385ad2-c27d-452b-825c-5da2169c929a}; !- Outlet Port

OS:Node,
  {d3c396c0-e937-4fc7-811e-8c94e79b052e}, !- Handle
  Node 759,                               !- Name
  {64bb1de5-cdea-49e5-8cab-d2e7fc8cba07}, !- Inlet Port
  {ae3dc9cc-6937-4775-94cb-2414905a306b}; !- Outlet Port

OS:Connection,
  {008cf1f3-f1fe-437c-a4b1-597a4e8f3b82}, !- Handle
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- Source Object
  9,                                      !- Outlet Port
  {b022f618-705f-4245-be23-fbb94490ef36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3dc9cc-6937-4775-94cb-2414905a306b}, !- Handle
  {d3c396c0-e937-4fc7-811e-8c94e79b052e}, !- Source Object
  3,                                      !- Outlet Port
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b84611a9-d8b6-4f47-a90e-a0e08ae720fe}, !- Handle
  Node 760,                               !- Name
  {c3080d9c-cf07-489d-81fc-98303b1fb4a1}, !- Inlet Port
  {271ba02a-b425-4fb5-8e1e-7445d65f4e86}; !- Outlet Port

OS:Node,
  {9441e51b-61c1-4c89-a37f-8327415f650e}, !- Handle
  Node 761,                               !- Name
  {c6f9b3b6-14e0-40c7-81e1-fc38c387ece2}, !- Inlet Port
  {a1585fc0-a093-4ecd-a385-b3dc488805ac}; !- Outlet Port

OS:Node,
  {3f4c67aa-e531-4014-934b-8962833f9115}, !- Handle
  Node 762,                               !- Name
  {7e08160d-97e1-4ee0-8843-be01c7c898b0}, !- Inlet Port
  {59634a1a-e56a-49bd-ac61-8e48747a1fe9}; !- Outlet Port

OS:Connection,
  {c3080d9c-cf07-489d-81fc-98303b1fb4a1}, !- Handle
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- Source Object
  11,                                     !- Outlet Port
  {b84611a9-d8b6-4f47-a90e-a0e08ae720fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1585fc0-a093-4ecd-a385-b3dc488805ac}, !- Handle
  {9441e51b-61c1-4c89-a37f-8327415f650e}, !- Source Object
  3,                                      !- Outlet Port
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cbc4c305-1b8c-4ce8-ac7a-e87148076cad}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {271ba02a-b425-4fb5-8e1e-7445d65f4e86}, !- Inlet Node Name
  {4be5aef2-315e-470e-b494-c33df42e02b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0476f565-e93c-4239-9fdd-3551343fcb22}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {c6f9b3b6-14e0-40c7-81e1-fc38c387ece2}, !- Outlet Node Name
  {ecb8f2f7-f01c-4504-8a79-449b638132e8}; !- Inlet Node Name 1

OS:Connection,
  {271ba02a-b425-4fb5-8e1e-7445d65f4e86}, !- Handle
  {b84611a9-d8b6-4f47-a90e-a0e08ae720fe}, !- Source Object
  3,                                      !- Outlet Port
  {cbc4c305-1b8c-4ce8-ac7a-e87148076cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f9b3b6-14e0-40c7-81e1-fc38c387ece2}, !- Handle
  {0476f565-e93c-4239-9fdd-3551343fcb22}, !- Source Object
  2,                                      !- Outlet Port
  {9441e51b-61c1-4c89-a37f-8327415f650e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {054f5f66-e7ee-4c8e-ab4b-41c425a499f0}, !- Handle
  {f211944e-cba7-4acd-80e3-6250812411ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {139a6783-c560-4a91-9521-5be004c8c9f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {1bae633a-39f5-409f-afd5-4b85bee2e660}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {cb332bf1-9d97-48c3-ab3d-389b0348bff3}, !- Handle
  Fan On Off 30,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be9047e5-346f-4589-83b1-18450a70e04e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd456394-05b3-4c86-9a23-db0a89ea729d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be9047e5-346f-4589-83b1-18450a70e04e}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd456394-05b3-4c86-9a23-db0a89ea729d}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db377f45-9310-4900-9f81-2383581f7523}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3607015-7837-4a35-bf5f-4196636090d1}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6ca002e-562e-4a73-bee6-4c7e50cfe30a}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db4e5f91-cf25-433a-aee4-01a52a7218ae}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {186d1d40-91eb-4a61-937c-b8665d6a5fc8}, !- Handle
  Curve Cubic 146,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {23295168-bc4f-4c0f-a5a0-06f70f4f24c0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 2kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {5c068830-9d0c-4a8e-a840-23801a1377f0}, !- Handle
  Curve Cubic 147,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e1f1e8fe-30a5-47e2-bf7b-6d5630aed575}, !- Handle
  Curve Cubic 148,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b49a3dd4-a98c-4f9a-981a-7ab36274adaf}, !- Handle
  Curve Cubic 149,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {22b59321-7de7-4ab7-8d46-ae06bc579bfe}, !- Handle
  Curve Quadratic 90,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0247b3b0-308c-426f-88ad-36aee1574ab9}, !- Handle
  Curve Cubic 150,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b0e53866-305b-47b8-91b4-cd6f9d9d0b90}, !- Handle
  CoilHeatingDXSingleSpeed_dx 29 2 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  505.677531776447,                       !- Rated Total Heating Capacity {W}
  3.29299163341316,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c96503f0-36ee-4d4a-9ab0-14f2461fb4dc}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e838023-c0a2-4293-a3e1-f8a8349d7a90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {479c8325-b1c9-4a73-9302-12c51411c832}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {479c8325-b1c9-4a73-9302-12c51411c832}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77ed95ea-b467-4c5c-a819-db5ca284f37a}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {c96503f0-36ee-4d4a-9ab0-14f2461fb4dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77d26979-f753-4712-aaaa-ea90e352a0a9}, !- Mixed Air Node Name
  {e0d8f9a5-bf8c-4d63-bb64-e8fe151d3c04}, !- Outdoor Air Stream Node Name
  {fe7213b8-9d4e-4c05-b5ca-a4e60ee68a23}, !- Relief Air Stream Node Name
  {d8385ad2-c27d-452b-825c-5da2169c929a}; !- Return Air Stream Node Name

OS:Node,
  {8254e44b-9262-4650-af62-31181bdae9dd}, !- Handle
  Node 763,                               !- Name
  ,                                       !- Inlet Port
  {9bcb4dc1-96bc-4262-aa8f-de13fb899aed}; !- Outlet Port

OS:Node,
  {51f5a4dc-4590-4419-99bd-4b4e0d8d0ab8}, !- Handle
  Node 764,                               !- Name
  {a03a7f1e-495d-4d35-b623-468101379303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {e287a392-ddf1-406d-a10d-089f95176096}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6dc460a5-ffaa-439d-a248-4c76ad311c02}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bfc0594d-8966-481b-9d8b-e4e69bb4442a}, !- Air Inlet Node Name
  {64bb1de5-cdea-49e5-8cab-d2e7fc8cba07}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b47d4b3e-e338-4d2f-ba02-96924a28221f}, !- Controlling Zone or Thermostat Location
  {cb332bf1-9d97-48c3-ab3d-389b0348bff3}, !- Supply Air Fan Name
  {b0e53866-305b-47b8-91b4-cd6f9d9d0b90}, !- Heating Coil Name
  {23295168-bc4f-4c0f-a5a0-06f70f4f24c0}, !- Cooling Coil Name
  {e287a392-ddf1-406d-a10d-089f95176096}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0e838023-c0a2-4293-a3e1-f8a8349d7a90}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {64bb1de5-cdea-49e5-8cab-d2e7fc8cba07}, !- Handle
  {6dc460a5-ffaa-439d-a248-4c76ad311c02}, !- Source Object
  4,                                      !- Outlet Port
  {d3c396c0-e937-4fc7-811e-8c94e79b052e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890cfd56-7a7e-4368-bc40-b2a5a8597b31}, !- Handle
  Node 765,                               !- Name
  {77d26979-f753-4712-aaaa-ea90e352a0a9}, !- Inlet Port
  {bfc0594d-8966-481b-9d8b-e4e69bb4442a}; !- Outlet Port

OS:Connection,
  {d8385ad2-c27d-452b-825c-5da2169c929a}, !- Handle
  {b022f618-705f-4245-be23-fbb94490ef36}, !- Source Object
  3,                                      !- Outlet Port
  {77ed95ea-b467-4c5c-a819-db5ca284f37a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77d26979-f753-4712-aaaa-ea90e352a0a9}, !- Handle
  {77ed95ea-b467-4c5c-a819-db5ca284f37a}, !- Source Object
  5,                                      !- Outlet Port
  {890cfd56-7a7e-4368-bc40-b2a5a8597b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc0594d-8966-481b-9d8b-e4e69bb4442a}, !- Handle
  {890cfd56-7a7e-4368-bc40-b2a5a8597b31}, !- Source Object
  3,                                      !- Outlet Port
  {6dc460a5-ffaa-439d-a248-4c76ad311c02}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a50e61e6-25fe-4034-89a8-b2f01f652be7}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b47d4b3e-e338-4d2f-ba02-96924a28221f}, !- Control Zone Name
  {d3c396c0-e937-4fc7-811e-8c94e79b052e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {04ada25c-e509-489d-b213-9a0ea5bb557b}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4c16abd8-821c-401b-b078-aba5fb12a031}, !- Water Inlet Node Name
  {5e758415-245d-4397-9994-89ef54d87de7}; !- Water Outlet Node Name

OS:Node,
  {21cabfc3-7ff2-42a6-a720-b348a17dae7e}, !- Handle
  Node 766,                               !- Name
  {97264f67-85a1-4d7f-8a08-f488617533ae}, !- Inlet Port
  {4c16abd8-821c-401b-b078-aba5fb12a031}; !- Outlet Port

OS:Connection,
  {97264f67-85a1-4d7f-8a08-f488617533ae}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  90,                                     !- Outlet Port
  {21cabfc3-7ff2-42a6-a720-b348a17dae7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06452eb2-89d0-4b9f-b380-d0cb105f1110}, !- Handle
  Node 767,                               !- Name
  {5e758415-245d-4397-9994-89ef54d87de7}, !- Inlet Port
  {71707761-cc23-41cb-bb55-7f6f152a510a}; !- Outlet Port

OS:Connection,
  {4c16abd8-821c-401b-b078-aba5fb12a031}, !- Handle
  {21cabfc3-7ff2-42a6-a720-b348a17dae7e}, !- Source Object
  3,                                      !- Outlet Port
  {04ada25c-e509-489d-b213-9a0ea5bb557b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5e758415-245d-4397-9994-89ef54d87de7}, !- Handle
  {04ada25c-e509-489d-b213-9a0ea5bb557b}, !- Source Object
  10,                                     !- Outlet Port
  {06452eb2-89d0-4b9f-b380-d0cb105f1110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71707761-cc23-41cb-bb55-7f6f152a510a}, !- Handle
  {06452eb2-89d0-4b9f-b380-d0cb105f1110}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f8eb5833-3b8d-4fac-95d3-5a2a90b14841}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {04ada25c-e509-489d-b213-9a0ea5bb557b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08b7c155-20c0-4746-ba38-8488685f5f95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {81cab44f-f369-4453-a236-4702fc8c2787}, !- Air Inlet Node Name
  {7e08160d-97e1-4ee0-8843-be01c7c898b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec943a30-a784-4ace-a3d8-df9ab8c60f22}, !- Handle
  Node 768,                               !- Name
  {1a8baefa-a588-439c-9bc4-23b1b0ec0810}, !- Inlet Port
  {ecb8f2f7-f01c-4504-8a79-449b638132e8}; !- Outlet Port

OS:Connection,
  {59634a1a-e56a-49bd-ac61-8e48747a1fe9}, !- Handle
  {3f4c67aa-e531-4014-934b-8962833f9115}, !- Source Object
  3,                                      !- Outlet Port
  {bfb56940-5081-4680-b412-0da0a06cb1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8baefa-a588-439c-9bc4-23b1b0ec0810}, !- Handle
  {8f3cc54c-61d8-426a-b99d-104b6eaceed6}, !- Source Object
  2,                                      !- Outlet Port
  {ec943a30-a784-4ace-a3d8-df9ab8c60f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb8f2f7-f01c-4504-8a79-449b638132e8}, !- Handle
  {ec943a30-a784-4ace-a3d8-df9ab8c60f22}, !- Source Object
  3,                                      !- Outlet Port
  {0476f565-e93c-4239-9fdd-3551343fcb22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbb8a621-1073-4fc2-bead-4568a2f6ceb8}, !- Handle
  Node 769,                               !- Name
  {4be5aef2-315e-470e-b494-c33df42e02b5}, !- Inlet Port
  {81cab44f-f369-4453-a236-4702fc8c2787}; !- Outlet Port

OS:Connection,
  {4be5aef2-315e-470e-b494-c33df42e02b5}, !- Handle
  {cbc4c305-1b8c-4ce8-ac7a-e87148076cad}, !- Source Object
  3,                                      !- Outlet Port
  {dbb8a621-1073-4fc2-bead-4568a2f6ceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cab44f-f369-4453-a236-4702fc8c2787}, !- Handle
  {dbb8a621-1073-4fc2-bead-4568a2f6ceb8}, !- Source Object
  3,                                      !- Outlet Port
  {08b7c155-20c0-4746-ba38-8488685f5f95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e08160d-97e1-4ee0-8843-be01c7c898b0}, !- Handle
  {08b7c155-20c0-4746-ba38-8488685f5f95}, !- Source Object
  4,                                      !- Outlet Port
  {3f4c67aa-e531-4014-934b-8962833f9115}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {f40136a8-c910-4187-a944-9be12d4a5075}, !- Availability Schedule
  {57876c0f-992a-49e0-9da3-740ed948d739}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e91fa8f-450b-45c1-91fd-97d1ab9614ca}, !- Supply Side Inlet Node Name
  {fc27c37a-953d-435f-b136-20c82bd1e7fd}, !- Demand Side Outlet Node Name
  {fef37cde-80b6-45c2-b235-a62ff10c0e96}, !- Demand Side Inlet Node A
  {df66ed4b-0955-49a2-9f5e-fcea83be686c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77cb449c-8747-4532-aa1b-1e84dfc944d3}, !- Demand Mixer Name
  {3c5d4725-a41a-490f-9914-5328eae528a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41a51f54-2f87-440d-ae06-01cae2d40ca1}, !- Handle
  Node 770,                               !- Name
  {9e91fa8f-450b-45c1-91fd-97d1ab9614ca}, !- Inlet Port
  {900af7ca-68d4-4ef0-8976-1c63223bbfe3}; !- Outlet Port

OS:Node,
  {137f1d89-abda-41cb-a9f9-a6a99338360d}, !- Handle
  Node 771,                               !- Name
  {e1a1cd18-cec1-42ce-8342-e351c4a023e5}, !- Inlet Port
  {df66ed4b-0955-49a2-9f5e-fcea83be686c}; !- Outlet Port

OS:Connection,
  {9e91fa8f-450b-45c1-91fd-97d1ab9614ca}, !- Handle
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- Source Object
  9,                                      !- Outlet Port
  {41a51f54-2f87-440d-ae06-01cae2d40ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df66ed4b-0955-49a2-9f5e-fcea83be686c}, !- Handle
  {137f1d89-abda-41cb-a9f9-a6a99338360d}, !- Source Object
  3,                                      !- Outlet Port
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33196882-a407-4a5c-b4fc-c60edbe2f0c2}, !- Handle
  Node 772,                               !- Name
  {fef37cde-80b6-45c2-b235-a62ff10c0e96}, !- Inlet Port
  {1f045027-c2b3-4467-b6c7-c3e80cdc0ef9}; !- Outlet Port

OS:Node,
  {41a6f946-f4ca-4ff4-971c-04b45c4d4cf7}, !- Handle
  Node 773,                               !- Name
  {c27b5202-c7aa-41a2-8126-11b5e639f76b}, !- Inlet Port
  {fc27c37a-953d-435f-b136-20c82bd1e7fd}; !- Outlet Port

OS:Node,
  {8c77922d-ce47-494d-a1af-982e3c00e66a}, !- Handle
  Node 774,                               !- Name
  {097eb3e8-e919-41fd-a092-c6825508ad6c}, !- Inlet Port
  {350676f5-d534-40c6-9dd8-e5a5485f8f76}; !- Outlet Port

OS:Connection,
  {fef37cde-80b6-45c2-b235-a62ff10c0e96}, !- Handle
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- Source Object
  11,                                     !- Outlet Port
  {33196882-a407-4a5c-b4fc-c60edbe2f0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc27c37a-953d-435f-b136-20c82bd1e7fd}, !- Handle
  {41a6f946-f4ca-4ff4-971c-04b45c4d4cf7}, !- Source Object
  3,                                      !- Outlet Port
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3c5d4725-a41a-490f-9914-5328eae528a7}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {1f045027-c2b3-4467-b6c7-c3e80cdc0ef9}, !- Inlet Node Name
  {743aeec9-6074-4e3b-9c66-557ae5c54738}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77cb449c-8747-4532-aa1b-1e84dfc944d3}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {c27b5202-c7aa-41a2-8126-11b5e639f76b}, !- Outlet Node Name
  {6112444e-035e-474b-8aa7-954a769e8723}; !- Inlet Node Name 1

OS:Connection,
  {1f045027-c2b3-4467-b6c7-c3e80cdc0ef9}, !- Handle
  {33196882-a407-4a5c-b4fc-c60edbe2f0c2}, !- Source Object
  3,                                      !- Outlet Port
  {3c5d4725-a41a-490f-9914-5328eae528a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27b5202-c7aa-41a2-8126-11b5e639f76b}, !- Handle
  {77cb449c-8747-4532-aa1b-1e84dfc944d3}, !- Source Object
  2,                                      !- Outlet Port
  {41a6f946-f4ca-4ff4-971c-04b45c4d4cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ad1b0f9-00ca-4ac9-a0b7-c7c2d8329413}, !- Handle
  {779fd12c-7065-4ce4-a46f-d816c3d53474}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {57876c0f-992a-49e0-9da3-740ed948d739}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {7b49cb47-14f7-446b-964e-3253416b3142}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {dff6b331-983e-4bf7-81e1-9bf682febeb1}, !- Handle
  Fan On Off 31,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {987913f1-8acb-4448-9bbd-34d1962c3ee1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44173fe6-6255-4211-bf59-71b443a63c80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {987913f1-8acb-4448-9bbd-34d1962c3ee1}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44173fe6-6255-4211-bf59-71b443a63c80}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44d95c05-07f0-4169-b24e-46e80af4fe56}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf97db46-2250-47ae-a038-987920fa6ca7}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93356777-2237-466b-852c-7ace97b895b8}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19dce761-a099-4f62-bfe5-1fc4f04d29a5}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99614cf7-fabf-4674-a4d1-468f525712bc}, !- Handle
  Curve Cubic 151,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4b91803e-a9ad-4566-8d76-1ea0fda5b0f2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 4kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {66aac677-c80d-4f74-aa40-db86b7564fa4}, !- Handle
  Curve Cubic 152,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e5d83ae5-7e21-41ad-80f7-dcb4b077318d}, !- Handle
  Curve Cubic 153,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e330efea-4311-464d-bfc9-68d19f212ad3}, !- Handle
  Curve Cubic 154,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9386ef0a-2303-4230-a399-c723e8b54e7f}, !- Handle
  Curve Quadratic 93,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b4a8fa48-ba47-4be0-8091-a575400c6472}, !- Handle
  Curve Cubic 155,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {504c7ab8-8deb-4d48-9d18-0e60a619ac40}, !- Handle
  CoilHeatingDXSingleSpeed_dx 30 3 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  873.327400527627,                       !- Rated Total Heating Capacity {W}
  3.2935671858199,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7398706f-22d1-473a-bf50-4b133ea0c62d}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f40136a8-c910-4187-a944-9be12d4a5075}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {377ce021-3edc-4969-98f0-02ab6b1cc84e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {377ce021-3edc-4969-98f0-02ab6b1cc84e}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f918f487-12c7-4e31-8c07-9e6b4565c847}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {7398706f-22d1-473a-bf50-4b133ea0c62d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1ccb708-7fcc-4011-a047-211a939aebef}, !- Mixed Air Node Name
  {72fa7620-a2f2-4383-a5ff-f3bc15c0afd4}, !- Outdoor Air Stream Node Name
  {38c39943-1df0-40b8-b7de-95737352cd69}, !- Relief Air Stream Node Name
  {900af7ca-68d4-4ef0-8976-1c63223bbfe3}; !- Return Air Stream Node Name

OS:Node,
  {35d681bd-678d-4074-af9d-d8fbe357e741}, !- Handle
  Node 775,                               !- Name
  ,                                       !- Inlet Port
  {54caa2d6-5a9c-444b-97d1-690415edd43c}; !- Outlet Port

OS:Node,
  {b2e0ff58-80f8-47f4-a989-93fcceb67e9c}, !- Handle
  Node 776,                               !- Name
  {3b4feef8-c857-40cc-a365-2af0043a80f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {86b79d82-f215-46ba-b06f-814441dac8aa}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6ca0701c-e986-463d-83f8-0bef9abef0cb}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {80a3f0be-f18f-4117-acdd-8ac4cd9106de}, !- Air Inlet Node Name
  {e1a1cd18-cec1-42ce-8342-e351c4a023e5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a8e0a17-651b-4c93-a53e-f065c451e4fa}, !- Controlling Zone or Thermostat Location
  {dff6b331-983e-4bf7-81e1-9bf682febeb1}, !- Supply Air Fan Name
  {504c7ab8-8deb-4d48-9d18-0e60a619ac40}, !- Heating Coil Name
  {4b91803e-a9ad-4566-8d76-1ea0fda5b0f2}, !- Cooling Coil Name
  {86b79d82-f215-46ba-b06f-814441dac8aa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f40136a8-c910-4187-a944-9be12d4a5075}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e1a1cd18-cec1-42ce-8342-e351c4a023e5}, !- Handle
  {6ca0701c-e986-463d-83f8-0bef9abef0cb}, !- Source Object
  4,                                      !- Outlet Port
  {137f1d89-abda-41cb-a9f9-a6a99338360d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33156e8-5f43-46e4-86ab-bdbf038b8e4a}, !- Handle
  Node 777,                               !- Name
  {e1ccb708-7fcc-4011-a047-211a939aebef}, !- Inlet Port
  {80a3f0be-f18f-4117-acdd-8ac4cd9106de}; !- Outlet Port

OS:Connection,
  {900af7ca-68d4-4ef0-8976-1c63223bbfe3}, !- Handle
  {41a51f54-2f87-440d-ae06-01cae2d40ca1}, !- Source Object
  3,                                      !- Outlet Port
  {f918f487-12c7-4e31-8c07-9e6b4565c847}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1ccb708-7fcc-4011-a047-211a939aebef}, !- Handle
  {f918f487-12c7-4e31-8c07-9e6b4565c847}, !- Source Object
  5,                                      !- Outlet Port
  {a33156e8-5f43-46e4-86ab-bdbf038b8e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a3f0be-f18f-4117-acdd-8ac4cd9106de}, !- Handle
  {a33156e8-5f43-46e4-86ab-bdbf038b8e4a}, !- Source Object
  3,                                      !- Outlet Port
  {6ca0701c-e986-463d-83f8-0bef9abef0cb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d8af1898-3d78-41ba-8447-5004b302b03b}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3a8e0a17-651b-4c93-a53e-f065c451e4fa}, !- Control Zone Name
  {137f1d89-abda-41cb-a9f9-a6a99338360d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0ae8e096-dc51-4073-ae3d-24b2a65f231c}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d5bae576-d784-4c12-9839-966eebff56f2}, !- Water Inlet Node Name
  {6e579424-1db0-42df-a0ea-92205e00f701}; !- Water Outlet Node Name

OS:Node,
  {7867a79b-a4f0-4217-96be-cca3607f6082}, !- Handle
  Node 778,                               !- Name
  {0e99df91-addc-4f20-9496-059eeeecf194}, !- Inlet Port
  {d5bae576-d784-4c12-9839-966eebff56f2}; !- Outlet Port

OS:Connection,
  {0e99df91-addc-4f20-9496-059eeeecf194}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  91,                                     !- Outlet Port
  {7867a79b-a4f0-4217-96be-cca3607f6082}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3354f927-1bf0-4b8d-b373-4375821196d5}, !- Handle
  Node 779,                               !- Name
  {6e579424-1db0-42df-a0ea-92205e00f701}, !- Inlet Port
  {8edcaa50-a886-46f6-b5d9-5c3d92887261}; !- Outlet Port

OS:Connection,
  {d5bae576-d784-4c12-9839-966eebff56f2}, !- Handle
  {7867a79b-a4f0-4217-96be-cca3607f6082}, !- Source Object
  3,                                      !- Outlet Port
  {0ae8e096-dc51-4073-ae3d-24b2a65f231c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e579424-1db0-42df-a0ea-92205e00f701}, !- Handle
  {0ae8e096-dc51-4073-ae3d-24b2a65f231c}, !- Source Object
  10,                                     !- Outlet Port
  {3354f927-1bf0-4b8d-b373-4375821196d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edcaa50-a886-46f6-b5d9-5c3d92887261}, !- Handle
  {3354f927-1bf0-4b8d-b373-4375821196d5}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {605a2c92-b56e-40a5-8650-306390e0ee86}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {0ae8e096-dc51-4073-ae3d-24b2a65f231c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {838f58ea-4f37-4766-a480-4bd72211c912}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d3815d3d-0939-4678-980d-21683c8d8745}, !- Air Inlet Node Name
  {097eb3e8-e919-41fd-a092-c6825508ad6c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0400424-c28d-41ba-bc6c-1ccb64458299}, !- Handle
  Node 780,                               !- Name
  {f143ed4e-afc5-48b1-ba36-65e988a40629}, !- Inlet Port
  {6112444e-035e-474b-8aa7-954a769e8723}; !- Outlet Port

OS:Connection,
  {350676f5-d534-40c6-9dd8-e5a5485f8f76}, !- Handle
  {8c77922d-ce47-494d-a1af-982e3c00e66a}, !- Source Object
  3,                                      !- Outlet Port
  {266ab73d-4c88-4768-8afe-ddfbcf135be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f143ed4e-afc5-48b1-ba36-65e988a40629}, !- Handle
  {df6a47f2-596e-4992-8043-c0edebbafcd5}, !- Source Object
  2,                                      !- Outlet Port
  {e0400424-c28d-41ba-bc6c-1ccb64458299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6112444e-035e-474b-8aa7-954a769e8723}, !- Handle
  {e0400424-c28d-41ba-bc6c-1ccb64458299}, !- Source Object
  3,                                      !- Outlet Port
  {77cb449c-8747-4532-aa1b-1e84dfc944d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d1cb76d-8328-4864-a82c-dcff793bf857}, !- Handle
  Node 781,                               !- Name
  {743aeec9-6074-4e3b-9c66-557ae5c54738}, !- Inlet Port
  {d3815d3d-0939-4678-980d-21683c8d8745}; !- Outlet Port

OS:Connection,
  {743aeec9-6074-4e3b-9c66-557ae5c54738}, !- Handle
  {3c5d4725-a41a-490f-9914-5328eae528a7}, !- Source Object
  3,                                      !- Outlet Port
  {3d1cb76d-8328-4864-a82c-dcff793bf857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3815d3d-0939-4678-980d-21683c8d8745}, !- Handle
  {3d1cb76d-8328-4864-a82c-dcff793bf857}, !- Source Object
  3,                                      !- Outlet Port
  {838f58ea-4f37-4766-a480-4bd72211c912}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {097eb3e8-e919-41fd-a092-c6825508ad6c}, !- Handle
  {838f58ea-4f37-4766-a480-4bd72211c912}, !- Source Object
  4,                                      !- Outlet Port
  {8c77922d-ce47-494d-a1af-982e3c00e66a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {83c85e4e-2618-4159-8134-d782232df366}, !- Availability Schedule
  {d4baceaf-5c69-4b8b-ae6a-b8ff03e2c0ec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f43b4cb5-66cf-4aea-bd44-e621cd0428c3}, !- Supply Side Inlet Node Name
  {33cb8bbc-4c2c-499a-8746-8681053f723f}, !- Demand Side Outlet Node Name
  {b90772ec-705b-4e71-a6ba-c6b96fc533f0}, !- Demand Side Inlet Node A
  {9921cddc-220c-4767-97a0-10e333bc16fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f12cae5-e8f6-4240-a1a5-d5d2f7d28558}, !- Demand Mixer Name
  {a3038e29-9e21-45f2-bce7-5d73126605d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {707130a1-9a8c-408a-9550-38f78bfdd0e8}, !- Handle
  Node 782,                               !- Name
  {f43b4cb5-66cf-4aea-bd44-e621cd0428c3}, !- Inlet Port
  {8879a209-3320-4330-9412-30875c5a8f6f}; !- Outlet Port

OS:Node,
  {1a07df0a-9080-487a-b155-0c5efcb5dc52}, !- Handle
  Node 783,                               !- Name
  {3655cec0-0078-4b06-900b-f4a027028205}, !- Inlet Port
  {9921cddc-220c-4767-97a0-10e333bc16fe}; !- Outlet Port

OS:Connection,
  {f43b4cb5-66cf-4aea-bd44-e621cd0428c3}, !- Handle
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- Source Object
  9,                                      !- Outlet Port
  {707130a1-9a8c-408a-9550-38f78bfdd0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9921cddc-220c-4767-97a0-10e333bc16fe}, !- Handle
  {1a07df0a-9080-487a-b155-0c5efcb5dc52}, !- Source Object
  3,                                      !- Outlet Port
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f30cc98e-f2b7-40e2-b72d-7abec24ce702}, !- Handle
  Node 784,                               !- Name
  {b90772ec-705b-4e71-a6ba-c6b96fc533f0}, !- Inlet Port
  {54ac0bca-4c6a-483a-b26a-551b11286d5c}; !- Outlet Port

OS:Node,
  {1870255b-309c-4f74-9dde-9a05ff5a91b1}, !- Handle
  Node 785,                               !- Name
  {8a0fdcf8-b53a-452f-8c69-1daecc75c6e5}, !- Inlet Port
  {33cb8bbc-4c2c-499a-8746-8681053f723f}; !- Outlet Port

OS:Node,
  {83c0a7c9-8334-4e1c-ab06-a0db41c42157}, !- Handle
  Node 786,                               !- Name
  {f66fff3d-403f-4562-919c-b0cfa168aac7}, !- Inlet Port
  {0b0e567c-45b5-4f26-ab99-83f18c1042ed}; !- Outlet Port

OS:Connection,
  {b90772ec-705b-4e71-a6ba-c6b96fc533f0}, !- Handle
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- Source Object
  11,                                     !- Outlet Port
  {f30cc98e-f2b7-40e2-b72d-7abec24ce702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cb8bbc-4c2c-499a-8746-8681053f723f}, !- Handle
  {1870255b-309c-4f74-9dde-9a05ff5a91b1}, !- Source Object
  3,                                      !- Outlet Port
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3038e29-9e21-45f2-bce7-5d73126605d1}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {54ac0bca-4c6a-483a-b26a-551b11286d5c}, !- Inlet Node Name
  {a564a505-4861-4108-973a-d2db6b11fc9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f12cae5-e8f6-4240-a1a5-d5d2f7d28558}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {8a0fdcf8-b53a-452f-8c69-1daecc75c6e5}, !- Outlet Node Name
  {d2dc2474-e09a-4548-88d2-1613187eaf40}; !- Inlet Node Name 1

OS:Connection,
  {54ac0bca-4c6a-483a-b26a-551b11286d5c}, !- Handle
  {f30cc98e-f2b7-40e2-b72d-7abec24ce702}, !- Source Object
  3,                                      !- Outlet Port
  {a3038e29-9e21-45f2-bce7-5d73126605d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0fdcf8-b53a-452f-8c69-1daecc75c6e5}, !- Handle
  {1f12cae5-e8f6-4240-a1a5-d5d2f7d28558}, !- Source Object
  2,                                      !- Outlet Port
  {1870255b-309c-4f74-9dde-9a05ff5a91b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53c7d423-0083-453d-8e82-746365549259}, !- Handle
  {92ba471d-654c-48af-8ed1-14cae9cdf840}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4baceaf-5c69-4b8b-ae6a-b8ff03e2c0ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {dad59457-7918-4b69-8926-55533c48062c}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fdf7d64b-c0f1-4735-809c-940ee23500c2}, !- Handle
  Fan On Off 32,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3521080-40b5-4d78-b805-00814cb52d0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {135ab8c6-1147-4408-96c8-28699558fab0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d3521080-40b5-4d78-b805-00814cb52d0b}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {135ab8c6-1147-4408-96c8-28699558fab0}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a70b921e-2c46-4172-b783-47dac84da757}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c178411-ce36-466a-9803-911a63356604}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec79513c-33ae-4c4a-a546-d9aaf6dc9961}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ce6afdd-ea65-475e-9cd2-6f8ed51cc5b3}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76f5ce66-6c3d-47c8-b210-92d275a99e22}, !- Handle
  Curve Cubic 156,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d1584f7f-4f3b-4d9b-a1f7-b341582e38a3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 12kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d1be06cb-427d-4224-9e44-42dcaa990afd}, !- Handle
  Curve Cubic 157,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c6f198c4-63d5-4b13-92e2-06a69dd0b4d7}, !- Handle
  Curve Cubic 158,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f9f13b85-4644-49d1-ab2c-0e5c724ddac1}, !- Handle
  Curve Cubic 159,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c56e9d2d-f073-4f9f-b803-e122525548e2}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {074f558e-78ca-4428-9f59-edbd3ecc95b0}, !- Handle
  Curve Cubic 160,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {65c66598-abfb-402a-a8a2-307506598f55}, !- Handle
  CoilHeatingDXSingleSpeed_dx 31 8 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2474.71563260053,                       !- Rated Total Heating Capacity {W}
  3.29607414401418,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {aa310408-102d-4ceb-b965-90ef0b186527}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {83c85e4e-2618-4159-8134-d782232df366}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b250fd72-7247-4860-aacc-0a865d1b3e69}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b250fd72-7247-4860-aacc-0a865d1b3e69}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86bd1689-baa9-42b3-be23-bd351aede3da}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {aa310408-102d-4ceb-b965-90ef0b186527}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6be76dd7-42ca-4114-b1cf-af6fc57feeac}, !- Mixed Air Node Name
  {185f24d4-a170-4daf-b54f-9fac23eea19a}, !- Outdoor Air Stream Node Name
  {841d0471-f040-4854-9d74-8d28d9872daf}, !- Relief Air Stream Node Name
  {8879a209-3320-4330-9412-30875c5a8f6f}; !- Return Air Stream Node Name

OS:Node,
  {c4eb41ae-bff9-47e4-ab48-f648d21ec03e}, !- Handle
  Node 787,                               !- Name
  ,                                       !- Inlet Port
  {8c8ff4c5-a3c2-4447-a478-de7d1d4f85da}; !- Outlet Port

OS:Node,
  {a52ef4f1-6817-4e42-8a35-c173f95d0b8f}, !- Handle
  Node 788,                               !- Name
  {f4166ac1-dc49-4a61-9887-2abbe1f4c705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {52c4ba25-32e0-48f6-bf4a-e8c371977420}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e0fa223c-98c1-4f3b-80f0-98bc446262b9}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 1_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {f7fd0c33-d502-4851-a513-1a6942e1151e}, !- Air Inlet Node Name
  {3655cec0-0078-4b06-900b-f4a027028205}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {874ec734-0dd0-4686-ac36-2a319df0842e}, !- Controlling Zone or Thermostat Location
  {fdf7d64b-c0f1-4735-809c-940ee23500c2}, !- Supply Air Fan Name
  {65c66598-abfb-402a-a8a2-307506598f55}, !- Heating Coil Name
  {d1584f7f-4f3b-4d9b-a1f7-b341582e38a3}, !- Cooling Coil Name
  {52c4ba25-32e0-48f6-bf4a-e8c371977420}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {83c85e4e-2618-4159-8134-d782232df366}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3655cec0-0078-4b06-900b-f4a027028205}, !- Handle
  {e0fa223c-98c1-4f3b-80f0-98bc446262b9}, !- Source Object
  4,                                      !- Outlet Port
  {1a07df0a-9080-487a-b155-0c5efcb5dc52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bd516f9-be75-4fda-998d-17d8c7efb15b}, !- Handle
  Node 789,                               !- Name
  {6be76dd7-42ca-4114-b1cf-af6fc57feeac}, !- Inlet Port
  {f7fd0c33-d502-4851-a513-1a6942e1151e}; !- Outlet Port

OS:Connection,
  {8879a209-3320-4330-9412-30875c5a8f6f}, !- Handle
  {707130a1-9a8c-408a-9550-38f78bfdd0e8}, !- Source Object
  3,                                      !- Outlet Port
  {86bd1689-baa9-42b3-be23-bd351aede3da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6be76dd7-42ca-4114-b1cf-af6fc57feeac}, !- Handle
  {86bd1689-baa9-42b3-be23-bd351aede3da}, !- Source Object
  5,                                      !- Outlet Port
  {3bd516f9-be75-4fda-998d-17d8c7efb15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fd0c33-d502-4851-a513-1a6942e1151e}, !- Handle
  {3bd516f9-be75-4fda-998d-17d8c7efb15b}, !- Source Object
  3,                                      !- Outlet Port
  {e0fa223c-98c1-4f3b-80f0-98bc446262b9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f1c8d2e6-cd4f-4f4c-8a1e-3ea33e7ef0f8}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {874ec734-0dd0-4686-ac36-2a319df0842e}, !- Control Zone Name
  {1a07df0a-9080-487a-b155-0c5efcb5dc52}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {622d5968-8cca-4eb2-9d6a-b230e6102ef4}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {60189184-68cc-4216-9145-ff0e8789678d}, !- Water Inlet Node Name
  {32cffac4-1c5e-4d77-9ffe-230d41d82514}; !- Water Outlet Node Name

OS:Node,
  {ce5d52ce-7d91-4691-95b5-d9d7386dc489}, !- Handle
  Node 790,                               !- Name
  {574edc09-394f-448c-b63f-42470d882afe}, !- Inlet Port
  {60189184-68cc-4216-9145-ff0e8789678d}; !- Outlet Port

OS:Connection,
  {574edc09-394f-448c-b63f-42470d882afe}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  92,                                     !- Outlet Port
  {ce5d52ce-7d91-4691-95b5-d9d7386dc489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b13e5fbd-ce14-4177-ac48-a5381ee097cf}, !- Handle
  Node 791,                               !- Name
  {32cffac4-1c5e-4d77-9ffe-230d41d82514}, !- Inlet Port
  {5db005de-ab85-433b-b026-5bec4475138e}; !- Outlet Port

OS:Connection,
  {60189184-68cc-4216-9145-ff0e8789678d}, !- Handle
  {ce5d52ce-7d91-4691-95b5-d9d7386dc489}, !- Source Object
  3,                                      !- Outlet Port
  {622d5968-8cca-4eb2-9d6a-b230e6102ef4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {32cffac4-1c5e-4d77-9ffe-230d41d82514}, !- Handle
  {622d5968-8cca-4eb2-9d6a-b230e6102ef4}, !- Source Object
  10,                                     !- Outlet Port
  {b13e5fbd-ce14-4177-ac48-a5381ee097cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db005de-ab85-433b-b026-5bec4475138e}, !- Handle
  {b13e5fbd-ce14-4177-ac48-a5381ee097cf}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b842e8c1-1098-4113-b8f8-efd92ac10879}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {622d5968-8cca-4eb2-9d6a-b230e6102ef4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f74e891-25ea-4eee-b10a-8aeb6a4084ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {732b40d4-1ae4-437b-b15a-9a764b7edee5}, !- Air Inlet Node Name
  {f66fff3d-403f-4562-919c-b0cfa168aac7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8675686-bb48-470e-a26b-2c0a4833e03c}, !- Handle
  Node 792,                               !- Name
  {85da5acf-5bd5-424f-ac96-97ee4d13135c}, !- Inlet Port
  {d2dc2474-e09a-4548-88d2-1613187eaf40}; !- Outlet Port

OS:Connection,
  {0b0e567c-45b5-4f26-ab99-83f18c1042ed}, !- Handle
  {83c0a7c9-8334-4e1c-ab06-a0db41c42157}, !- Source Object
  3,                                      !- Outlet Port
  {dda60d56-5086-4758-858e-08407d8fe1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85da5acf-5bd5-424f-ac96-97ee4d13135c}, !- Handle
  {1bfcf4c2-acfe-4b62-9041-5e9fd11fadf0}, !- Source Object
  2,                                      !- Outlet Port
  {c8675686-bb48-470e-a26b-2c0a4833e03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2dc2474-e09a-4548-88d2-1613187eaf40}, !- Handle
  {c8675686-bb48-470e-a26b-2c0a4833e03c}, !- Source Object
  3,                                      !- Outlet Port
  {1f12cae5-e8f6-4240-a1a5-d5d2f7d28558}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98acc230-9f3f-4a56-8c74-b1baaaf4443e}, !- Handle
  Node 793,                               !- Name
  {a564a505-4861-4108-973a-d2db6b11fc9a}, !- Inlet Port
  {732b40d4-1ae4-437b-b15a-9a764b7edee5}; !- Outlet Port

OS:Connection,
  {a564a505-4861-4108-973a-d2db6b11fc9a}, !- Handle
  {a3038e29-9e21-45f2-bce7-5d73126605d1}, !- Source Object
  3,                                      !- Outlet Port
  {98acc230-9f3f-4a56-8c74-b1baaaf4443e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732b40d4-1ae4-437b-b15a-9a764b7edee5}, !- Handle
  {98acc230-9f3f-4a56-8c74-b1baaaf4443e}, !- Source Object
  3,                                      !- Outlet Port
  {4f74e891-25ea-4eee-b10a-8aeb6a4084ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f66fff3d-403f-4562-919c-b0cfa168aac7}, !- Handle
  {4f74e891-25ea-4eee-b10a-8aeb6a4084ad}, !- Source Object
  4,                                      !- Outlet Port
  {83c0a7c9-8334-4e1c-ab06-a0db41c42157}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {a9108fb6-0bc7-49d8-8456-72805b5bceab}, !- Availability Schedule
  {20a71bea-9505-4330-adec-f4654297d6da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {194ab87f-b696-499d-b1f3-d7715bbf812e}, !- Supply Side Inlet Node Name
  {56bc3ebe-4dc4-49f0-9832-ca06ec0cd472}, !- Demand Side Outlet Node Name
  {3fd1cc45-d241-43eb-995a-05b11436e8be}, !- Demand Side Inlet Node A
  {61180eb9-ee87-476c-88f9-f94d843b9fcb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18b12588-b579-4bcd-82dc-6236312d1003}, !- Demand Mixer Name
  {ec4c21f0-0c9c-4a17-bbca-8c53ef238988}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5eece5f-4558-48af-881d-b9c2da7aaf22}, !- Handle
  Node 794,                               !- Name
  {194ab87f-b696-499d-b1f3-d7715bbf812e}, !- Inlet Port
  {fbf3c097-af7d-436e-afd5-d43f5d9e9d4a}; !- Outlet Port

OS:Node,
  {f8b32c23-f85d-47e3-926e-d54f6fc2e007}, !- Handle
  Node 795,                               !- Name
  {e9c0382e-0d77-44b2-9ebc-31ca2bace80f}, !- Inlet Port
  {61180eb9-ee87-476c-88f9-f94d843b9fcb}; !- Outlet Port

OS:Connection,
  {194ab87f-b696-499d-b1f3-d7715bbf812e}, !- Handle
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- Source Object
  9,                                      !- Outlet Port
  {a5eece5f-4558-48af-881d-b9c2da7aaf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61180eb9-ee87-476c-88f9-f94d843b9fcb}, !- Handle
  {f8b32c23-f85d-47e3-926e-d54f6fc2e007}, !- Source Object
  3,                                      !- Outlet Port
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d88be240-ae35-4d88-bd24-bcd9ebc19f96}, !- Handle
  Node 796,                               !- Name
  {3fd1cc45-d241-43eb-995a-05b11436e8be}, !- Inlet Port
  {e7601d4d-8e62-4553-b285-8ba970c4928a}; !- Outlet Port

OS:Node,
  {a486400a-26ed-4569-b458-148c2771703c}, !- Handle
  Node 797,                               !- Name
  {c6f8e974-dff4-4f88-97eb-ff3fde8424b6}, !- Inlet Port
  {56bc3ebe-4dc4-49f0-9832-ca06ec0cd472}; !- Outlet Port

OS:Node,
  {6b9027ef-ba11-4898-8b02-fbc00b485fe6}, !- Handle
  Node 798,                               !- Name
  {8da8144b-def1-49f5-95bd-bcf7a5122ba5}, !- Inlet Port
  {05ff2d3e-b116-4a0c-8a70-4eb446056b3c}; !- Outlet Port

OS:Connection,
  {3fd1cc45-d241-43eb-995a-05b11436e8be}, !- Handle
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- Source Object
  11,                                     !- Outlet Port
  {d88be240-ae35-4d88-bd24-bcd9ebc19f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56bc3ebe-4dc4-49f0-9832-ca06ec0cd472}, !- Handle
  {a486400a-26ed-4569-b458-148c2771703c}, !- Source Object
  3,                                      !- Outlet Port
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec4c21f0-0c9c-4a17-bbca-8c53ef238988}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {e7601d4d-8e62-4553-b285-8ba970c4928a}, !- Inlet Node Name
  {aa3a6bbb-7b36-4038-84ad-c5d93c683f24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18b12588-b579-4bcd-82dc-6236312d1003}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {c6f8e974-dff4-4f88-97eb-ff3fde8424b6}, !- Outlet Node Name
  {d7be545d-4d76-4fea-be3c-7451f48709f4}; !- Inlet Node Name 1

OS:Connection,
  {e7601d4d-8e62-4553-b285-8ba970c4928a}, !- Handle
  {d88be240-ae35-4d88-bd24-bcd9ebc19f96}, !- Source Object
  3,                                      !- Outlet Port
  {ec4c21f0-0c9c-4a17-bbca-8c53ef238988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f8e974-dff4-4f88-97eb-ff3fde8424b6}, !- Handle
  {18b12588-b579-4bcd-82dc-6236312d1003}, !- Source Object
  2,                                      !- Outlet Port
  {a486400a-26ed-4569-b458-148c2771703c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0b86e8c-285c-4cf3-9ee8-6e40968e6d7f}, !- Handle
  {f4aeedf6-28c7-42e5-a3d3-787db802e89a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20a71bea-9505-4330-adec-f4654297d6da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {ee03411b-6865-4578-9f8e-8afded08c8ce}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {381b7b67-2fda-4bbe-bcd0-cb7342d8cbc7}, !- Handle
  Fan On Off 33,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a467b0ab-bbe3-4223-be51-b591a54406b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1190a93-1bd9-4176-a8cc-4c5f7023b84e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a467b0ab-bbe3-4223-be51-b591a54406b9}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1190a93-1bd9-4176-a8cc-4c5f7023b84e}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae122c7a-8829-4bb6-a09c-9eac061e58df}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a43a939-da0e-431b-870f-ca5b9a9c16e2}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41fce671-84a1-432b-a312-4d3a47c2c1aa}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cd6d825-64e7-4fea-a972-fd99786a758a}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c435892-d6ee-46ca-a1fa-48d0a6e7fb0f}, !- Handle
  Curve Cubic 161,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c1e7c33f-900a-4c23-b932-ef4589b83a04}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 11kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1a7a1464-4d7b-48f0-8e99-21598f610a0a}, !- Handle
  Curve Cubic 162,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {58999e54-fa41-43b4-899c-1f35bdcda8d2}, !- Handle
  Curve Cubic 163,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {934a7186-6b5a-40b7-af46-8de63e895a29}, !- Handle
  Curve Cubic 164,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {56425a3d-1fa2-4cd2-9cc8-fa7da57008cd}, !- Handle
  Curve Quadratic 99,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c826cde5-c521-4de3-a728-775d4f7a8106}, !- Handle
  Curve Cubic 165,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {107c2b29-0294-4b77-b50b-667b37ce5262}, !- Handle
  CoilHeatingDXSingleSpeed_dx 32 8 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  2256.36353864893,                       !- Rated Total Heating Capacity {W}
  3.2957323158677,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {920d33c5-4a76-4568-ae36-f1e9eb1d074e}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9108fb6-0bc7-49d8-8456-72805b5bceab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53c85b17-f984-404a-b223-02b479c67a1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {53c85b17-f984-404a-b223-02b479c67a1a}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4c3bc58-f180-4b9a-aadf-04450381bfcf}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {920d33c5-4a76-4568-ae36-f1e9eb1d074e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d80e351b-f106-48d8-912d-3120a1307517}, !- Mixed Air Node Name
  {b10b83db-a837-49aa-b262-1dccf52b3cb7}, !- Outdoor Air Stream Node Name
  {1605e561-c80b-484f-8bf9-cbcc553b1657}, !- Relief Air Stream Node Name
  {fbf3c097-af7d-436e-afd5-d43f5d9e9d4a}; !- Return Air Stream Node Name

OS:Node,
  {930b8f8e-6bae-420c-94d4-4ec9de6264ca}, !- Handle
  Node 799,                               !- Name
  ,                                       !- Inlet Port
  {a3c86a8f-1f91-46e5-b914-6b84b3219f24}; !- Outlet Port

OS:Node,
  {0a2ca289-0eb8-4dcb-8b8e-ca4df5c24aeb}, !- Handle
  Node 800,                               !- Name
  {2a91d9e3-ca68-4e8c-92c2-529ebcbc78ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {9d29f04e-cf2c-43f6-a247-dac87dea5c68}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a7a12abc-fbea-4cac-8689-c1d3a0123704}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 1_SCH=H ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {126ed17d-e3c0-4a8c-abf0-212d64ea67c4}, !- Air Inlet Node Name
  {e9c0382e-0d77-44b2-9ebc-31ca2bace80f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ca3d453-802c-40b6-8842-675baef54b65}, !- Controlling Zone or Thermostat Location
  {381b7b67-2fda-4bbe-bcd0-cb7342d8cbc7}, !- Supply Air Fan Name
  {107c2b29-0294-4b77-b50b-667b37ce5262}, !- Heating Coil Name
  {c1e7c33f-900a-4c23-b932-ef4589b83a04}, !- Cooling Coil Name
  {9d29f04e-cf2c-43f6-a247-dac87dea5c68}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a9108fb6-0bc7-49d8-8456-72805b5bceab}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e9c0382e-0d77-44b2-9ebc-31ca2bace80f}, !- Handle
  {a7a12abc-fbea-4cac-8689-c1d3a0123704}, !- Source Object
  4,                                      !- Outlet Port
  {f8b32c23-f85d-47e3-926e-d54f6fc2e007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea147ea5-efdc-4934-add7-84d49c574f60}, !- Handle
  Node 801,                               !- Name
  {d80e351b-f106-48d8-912d-3120a1307517}, !- Inlet Port
  {126ed17d-e3c0-4a8c-abf0-212d64ea67c4}; !- Outlet Port

OS:Connection,
  {fbf3c097-af7d-436e-afd5-d43f5d9e9d4a}, !- Handle
  {a5eece5f-4558-48af-881d-b9c2da7aaf22}, !- Source Object
  3,                                      !- Outlet Port
  {d4c3bc58-f180-4b9a-aadf-04450381bfcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d80e351b-f106-48d8-912d-3120a1307517}, !- Handle
  {d4c3bc58-f180-4b9a-aadf-04450381bfcf}, !- Source Object
  5,                                      !- Outlet Port
  {ea147ea5-efdc-4934-add7-84d49c574f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126ed17d-e3c0-4a8c-abf0-212d64ea67c4}, !- Handle
  {ea147ea5-efdc-4934-add7-84d49c574f60}, !- Source Object
  3,                                      !- Outlet Port
  {a7a12abc-fbea-4cac-8689-c1d3a0123704}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dfb07e37-6be6-4ff5-b50c-3ca5283b2777}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2ca3d453-802c-40b6-8842-675baef54b65}, !- Control Zone Name
  {f8b32c23-f85d-47e3-926e-d54f6fc2e007}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c5942ba3-2edf-4cef-aaee-2e7d4c05f3f1}, !- Handle
  Coil Heating Water Baseboard 91,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {82dff556-8e66-4eb4-9668-e577d97bd306}, !- Water Inlet Node Name
  {9f62e8b0-e03a-4c27-9739-64e10ddde9a3}; !- Water Outlet Node Name

OS:Node,
  {a436c142-398e-4eba-a197-6631561aba32}, !- Handle
  Node 802,                               !- Name
  {e9ee2c99-a99e-4191-a7b9-9d9fae78df9d}, !- Inlet Port
  {82dff556-8e66-4eb4-9668-e577d97bd306}; !- Outlet Port

OS:Connection,
  {e9ee2c99-a99e-4191-a7b9-9d9fae78df9d}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  93,                                     !- Outlet Port
  {a436c142-398e-4eba-a197-6631561aba32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e41fe5f7-28d4-41d9-ab23-303e7a3fdaba}, !- Handle
  Node 803,                               !- Name
  {9f62e8b0-e03a-4c27-9739-64e10ddde9a3}, !- Inlet Port
  {b1a7f898-cbf6-4f4d-8671-a44529beeeec}; !- Outlet Port

OS:Connection,
  {82dff556-8e66-4eb4-9668-e577d97bd306}, !- Handle
  {a436c142-398e-4eba-a197-6631561aba32}, !- Source Object
  3,                                      !- Outlet Port
  {c5942ba3-2edf-4cef-aaee-2e7d4c05f3f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f62e8b0-e03a-4c27-9739-64e10ddde9a3}, !- Handle
  {c5942ba3-2edf-4cef-aaee-2e7d4c05f3f1}, !- Source Object
  10,                                     !- Outlet Port
  {e41fe5f7-28d4-41d9-ab23-303e7a3fdaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a7f898-cbf6-4f4d-8671-a44529beeeec}, !- Handle
  {e41fe5f7-28d4-41d9-ab23-303e7a3fdaba}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {581d5520-7dba-428b-afc0-c1b760381c9f}, !- Handle
  Zone HVAC Baseboard Convective Water 91, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {c5942ba3-2edf-4cef-aaee-2e7d4c05f3f1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f1cdc9d-26c4-4c4f-99a6-cec87d58de20}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d6e45f2e-f9da-49e7-ab78-6dc1e68e11f6}, !- Air Inlet Node Name
  {8da8144b-def1-49f5-95bd-bcf7a5122ba5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a53a9e04-6ea3-4faf-81bb-d1b7521df10d}, !- Handle
  Node 804,                               !- Name
  {2b7be53f-6c4f-45c4-9cc3-b5e2699779d9}, !- Inlet Port
  {d7be545d-4d76-4fea-be3c-7451f48709f4}; !- Outlet Port

OS:Connection,
  {05ff2d3e-b116-4a0c-8a70-4eb446056b3c}, !- Handle
  {6b9027ef-ba11-4898-8b02-fbc00b485fe6}, !- Source Object
  3,                                      !- Outlet Port
  {007fc5ee-7019-4126-8537-01897bb72424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7be53f-6c4f-45c4-9cc3-b5e2699779d9}, !- Handle
  {b7dd21a6-a8c9-4ed5-81f8-7c056d173735}, !- Source Object
  2,                                      !- Outlet Port
  {a53a9e04-6ea3-4faf-81bb-d1b7521df10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7be545d-4d76-4fea-be3c-7451f48709f4}, !- Handle
  {a53a9e04-6ea3-4faf-81bb-d1b7521df10d}, !- Source Object
  3,                                      !- Outlet Port
  {18b12588-b579-4bcd-82dc-6236312d1003}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d352a98-cd27-4077-b0a0-f50f397ac55c}, !- Handle
  Node 805,                               !- Name
  {aa3a6bbb-7b36-4038-84ad-c5d93c683f24}, !- Inlet Port
  {d6e45f2e-f9da-49e7-ab78-6dc1e68e11f6}; !- Outlet Port

OS:Connection,
  {aa3a6bbb-7b36-4038-84ad-c5d93c683f24}, !- Handle
  {ec4c21f0-0c9c-4a17-bbca-8c53ef238988}, !- Source Object
  3,                                      !- Outlet Port
  {2d352a98-cd27-4077-b0a0-f50f397ac55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e45f2e-f9da-49e7-ab78-6dc1e68e11f6}, !- Handle
  {2d352a98-cd27-4077-b0a0-f50f397ac55c}, !- Source Object
  3,                                      !- Outlet Port
  {1f1cdc9d-26c4-4c4f-99a6-cec87d58de20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da8144b-def1-49f5-95bd-bcf7a5122ba5}, !- Handle
  {1f1cdc9d-26c4-4c4f-99a6-cec87d58de20}, !- Source Object
  4,                                      !- Outlet Port
  {6b9027ef-ba11-4898-8b02-fbc00b485fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {900354d1-233e-4974-9597-3f44dad6a57c}, !- Availability Schedule
  {4e88dd32-fdcf-477e-af34-abc4cbe3e447}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f04fe3a2-421d-49b4-86d6-64f4ce34bccc}, !- Supply Side Inlet Node Name
  {832f2de4-2cd8-4574-b3bb-a6dffbcb1634}, !- Demand Side Outlet Node Name
  {980192ec-c945-410e-96d7-a8e852cc2f8d}, !- Demand Side Inlet Node A
  {d2ea94a8-6b92-4bea-ad4d-5d250f72d4ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65c8dc86-bf31-467b-a37f-43311b0a680e}, !- Demand Mixer Name
  {6cf07bf6-f300-4bc1-8a8a-956cddc42299}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eae21f8b-708a-4628-9b36-9c09116f5224}, !- Handle
  Node 806,                               !- Name
  {f04fe3a2-421d-49b4-86d6-64f4ce34bccc}, !- Inlet Port
  {9661927c-25d2-488d-b9d6-65ed765d1103}; !- Outlet Port

OS:Node,
  {126f5ef1-807e-4390-9b82-ee470ef92ea6}, !- Handle
  Node 807,                               !- Name
  {b4005e2b-260e-43ea-a52b-aac9001feecf}, !- Inlet Port
  {d2ea94a8-6b92-4bea-ad4d-5d250f72d4ff}; !- Outlet Port

OS:Connection,
  {f04fe3a2-421d-49b4-86d6-64f4ce34bccc}, !- Handle
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- Source Object
  9,                                      !- Outlet Port
  {eae21f8b-708a-4628-9b36-9c09116f5224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ea94a8-6b92-4bea-ad4d-5d250f72d4ff}, !- Handle
  {126f5ef1-807e-4390-9b82-ee470ef92ea6}, !- Source Object
  3,                                      !- Outlet Port
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6264541b-cc7e-4a6b-bd1b-496752388e0c}, !- Handle
  Node 808,                               !- Name
  {980192ec-c945-410e-96d7-a8e852cc2f8d}, !- Inlet Port
  {b50eee6a-4276-461f-a853-66378809ccdd}; !- Outlet Port

OS:Node,
  {8ba9c5f0-557a-49bb-b70c-844df3e41ed0}, !- Handle
  Node 809,                               !- Name
  {e09fbcf7-3f18-46bd-bb36-098ad36c952e}, !- Inlet Port
  {832f2de4-2cd8-4574-b3bb-a6dffbcb1634}; !- Outlet Port

OS:Node,
  {3521be30-0e06-4aee-b539-af9f954f2cc3}, !- Handle
  Node 810,                               !- Name
  {732f551d-0b11-4a03-be2f-44c29d2535bd}, !- Inlet Port
  {ec513803-51d8-4318-a656-35c5862260c4}; !- Outlet Port

OS:Connection,
  {980192ec-c945-410e-96d7-a8e852cc2f8d}, !- Handle
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- Source Object
  11,                                     !- Outlet Port
  {6264541b-cc7e-4a6b-bd1b-496752388e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832f2de4-2cd8-4574-b3bb-a6dffbcb1634}, !- Handle
  {8ba9c5f0-557a-49bb-b70c-844df3e41ed0}, !- Source Object
  3,                                      !- Outlet Port
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cf07bf6-f300-4bc1-8a8a-956cddc42299}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {b50eee6a-4276-461f-a853-66378809ccdd}, !- Inlet Node Name
  {5e3fe44a-c113-4abd-aacd-4592a012f5cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65c8dc86-bf31-467b-a37f-43311b0a680e}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {e09fbcf7-3f18-46bd-bb36-098ad36c952e}, !- Outlet Node Name
  {22f3dd26-ac94-439a-8696-20ab76032e4e}; !- Inlet Node Name 1

OS:Connection,
  {b50eee6a-4276-461f-a853-66378809ccdd}, !- Handle
  {6264541b-cc7e-4a6b-bd1b-496752388e0c}, !- Source Object
  3,                                      !- Outlet Port
  {6cf07bf6-f300-4bc1-8a8a-956cddc42299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09fbcf7-3f18-46bd-bb36-098ad36c952e}, !- Handle
  {65c8dc86-bf31-467b-a37f-43311b0a680e}, !- Source Object
  2,                                      !- Outlet Port
  {8ba9c5f0-557a-49bb-b70c-844df3e41ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5280bf05-dba2-4248-a9d1-4146ec976957}, !- Handle
  {cae9cc11-4ad8-4078-bd9e-c5048a92bf45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e88dd32-fdcf-477e-af34-abc4cbe3e447}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {54b5377f-5c59-4815-9ee2-dd5939cbafca}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {73d0b466-81e6-4daa-85ab-b761f058ce1d}, !- Handle
  Fan On Off 34,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f8772d7-6243-4857-a0a1-1b97e7beaded}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7c399da-3338-4fac-b65a-f99624e9f716}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f8772d7-6243-4857-a0a1-1b97e7beaded}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7c399da-3338-4fac-b65a-f99624e9f716}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98ebc009-f217-4b8c-9a62-80ea98e0cedd}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71c9263d-ca60-4759-a556-fa867e5b3059}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e39652e5-2010-4821-a884-ad1c4d1e7819}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a290598-d546-4f01-a30b-fc6b02244cdb}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {afe14de3-175b-4229-afe9-345f3bb27281}, !- Handle
  Curve Cubic 166,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {43dad8a9-ce45-49ae-997f-7467739c3b0c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 8kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4362a50e-4bbf-47c0-8ea8-c672dc22d604}, !- Handle
  Curve Cubic 167,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b962f338-79b6-43b9-94d4-92449eed5b34}, !- Handle
  Curve Cubic 168,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {032f447e-87ac-45c3-9270-5205c83d87e1}, !- Handle
  Curve Cubic 169,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b89f810e-aaf7-4e4e-9319-5fcfedf767ed}, !- Handle
  Curve Quadratic 102,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e81289c1-8f1b-47c2-a1bf-994309be539f}, !- Handle
  Curve Cubic 170,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2f621f57-fd79-4a33-b47b-679acd7c10a8}, !- Handle
  CoilHeatingDXSingleSpeed_dx 33 6 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  1616.29653031887,                       !- Rated Total Heating Capacity {W}
  3.29473029699477,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {991b54e4-d51f-431d-9de9-de5feffa8aae}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {900354d1-233e-4974-9597-3f44dad6a57c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c08d168-5e20-4515-ac85-8e0f1a41fc70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c08d168-5e20-4515-ac85-8e0f1a41fc70}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {477c4432-3d4e-437f-9a32-3fc0573c631e}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {991b54e4-d51f-431d-9de9-de5feffa8aae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77e8cac2-9309-4540-ab2f-819cd4e0bb2c}, !- Mixed Air Node Name
  {f21e1cc3-2a66-47ca-a08c-63ec5fe06f03}, !- Outdoor Air Stream Node Name
  {a41ddd62-71f9-4f1e-85ad-6f5fcf211bc4}, !- Relief Air Stream Node Name
  {9661927c-25d2-488d-b9d6-65ed765d1103}; !- Return Air Stream Node Name

OS:Node,
  {6ce0a6d7-5f27-43a8-a00c-1d1098217b62}, !- Handle
  Node 811,                               !- Name
  ,                                       !- Inlet Port
  {16525746-77e1-43c8-a7c1-e46e0b98d490}; !- Outlet Port

OS:Node,
  {7790e0ef-ad60-42c7-b8d1-10fe24301e40}, !- Handle
  Node 812,                               !- Name
  {35fddb03-601e-485b-b861-2b819b45b869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {edb5f354-3ba8-48cf-a196-ea40e04f3c54}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {abf27b30-8abe-48ea-9def-13cd7a642d7e}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 4 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bdfaf22e-7d74-4ae1-9db9-2bdc3248d80c}, !- Air Inlet Node Name
  {b4005e2b-260e-43ea-a52b-aac9001feecf}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {150ce784-4ef5-4111-aa9c-3de9ff3f710c}, !- Controlling Zone or Thermostat Location
  {73d0b466-81e6-4daa-85ab-b761f058ce1d}, !- Supply Air Fan Name
  {2f621f57-fd79-4a33-b47b-679acd7c10a8}, !- Heating Coil Name
  {43dad8a9-ce45-49ae-997f-7467739c3b0c}, !- Cooling Coil Name
  {edb5f354-3ba8-48cf-a196-ea40e04f3c54}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {900354d1-233e-4974-9597-3f44dad6a57c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b4005e2b-260e-43ea-a52b-aac9001feecf}, !- Handle
  {abf27b30-8abe-48ea-9def-13cd7a642d7e}, !- Source Object
  4,                                      !- Outlet Port
  {126f5ef1-807e-4390-9b82-ee470ef92ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ec1418-ec5d-4fd9-b2c4-a85f4437e6f2}, !- Handle
  Node 813,                               !- Name
  {77e8cac2-9309-4540-ab2f-819cd4e0bb2c}, !- Inlet Port
  {bdfaf22e-7d74-4ae1-9db9-2bdc3248d80c}; !- Outlet Port

OS:Connection,
  {9661927c-25d2-488d-b9d6-65ed765d1103}, !- Handle
  {eae21f8b-708a-4628-9b36-9c09116f5224}, !- Source Object
  3,                                      !- Outlet Port
  {477c4432-3d4e-437f-9a32-3fc0573c631e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77e8cac2-9309-4540-ab2f-819cd4e0bb2c}, !- Handle
  {477c4432-3d4e-437f-9a32-3fc0573c631e}, !- Source Object
  5,                                      !- Outlet Port
  {27ec1418-ec5d-4fd9-b2c4-a85f4437e6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfaf22e-7d74-4ae1-9db9-2bdc3248d80c}, !- Handle
  {27ec1418-ec5d-4fd9-b2c4-a85f4437e6f2}, !- Source Object
  3,                                      !- Outlet Port
  {abf27b30-8abe-48ea-9def-13cd7a642d7e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c520657d-28b2-4cd7-a908-aaed2dbbc85c}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {150ce784-4ef5-4111-aa9c-3de9ff3f710c}, !- Control Zone Name
  {126f5ef1-807e-4390-9b82-ee470ef92ea6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5a8d2b16-c7a6-45c5-99b1-65bb60e02e14}, !- Handle
  Coil Heating Water Baseboard 92,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c622cce8-c950-4c7c-8c24-94bc88afd79d}, !- Water Inlet Node Name
  {6e3549ab-9177-495d-bc7a-aa6997208c12}; !- Water Outlet Node Name

OS:Node,
  {aaaf6387-2cc0-4fb1-bb56-5a92523a009d}, !- Handle
  Node 814,                               !- Name
  {d16fef2a-9943-4f8a-88c1-4f6fee269b9a}, !- Inlet Port
  {c622cce8-c950-4c7c-8c24-94bc88afd79d}; !- Outlet Port

OS:Connection,
  {d16fef2a-9943-4f8a-88c1-4f6fee269b9a}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  94,                                     !- Outlet Port
  {aaaf6387-2cc0-4fb1-bb56-5a92523a009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14d4bdf-cb10-4f3e-883b-ed3e26747d1e}, !- Handle
  Node 815,                               !- Name
  {6e3549ab-9177-495d-bc7a-aa6997208c12}, !- Inlet Port
  {74902aa9-5f73-4273-a976-104a8be27460}; !- Outlet Port

OS:Connection,
  {c622cce8-c950-4c7c-8c24-94bc88afd79d}, !- Handle
  {aaaf6387-2cc0-4fb1-bb56-5a92523a009d}, !- Source Object
  3,                                      !- Outlet Port
  {5a8d2b16-c7a6-45c5-99b1-65bb60e02e14}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e3549ab-9177-495d-bc7a-aa6997208c12}, !- Handle
  {5a8d2b16-c7a6-45c5-99b1-65bb60e02e14}, !- Source Object
  10,                                     !- Outlet Port
  {b14d4bdf-cb10-4f3e-883b-ed3e26747d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74902aa9-5f73-4273-a976-104a8be27460}, !- Handle
  {b14d4bdf-cb10-4f3e-883b-ed3e26747d1e}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  94;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a2ef70c-fc0e-41fa-bb64-b0f57c59f912}, !- Handle
  Zone HVAC Baseboard Convective Water 92, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {5a8d2b16-c7a6-45c5-99b1-65bb60e02e14}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {503df5c5-20cc-49d0-a9fb-0d21404c5385}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {4927e949-60e0-495b-9584-d496ac548be9}, !- Air Inlet Node Name
  {732f551d-0b11-4a03-be2f-44c29d2535bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56cbb947-e45d-4a4e-bd6b-126c3a72758a}, !- Handle
  Node 816,                               !- Name
  {f4dc3332-e895-49e9-9ac3-880f53abdb28}, !- Inlet Port
  {22f3dd26-ac94-439a-8696-20ab76032e4e}; !- Outlet Port

OS:Connection,
  {ec513803-51d8-4318-a656-35c5862260c4}, !- Handle
  {3521be30-0e06-4aee-b539-af9f954f2cc3}, !- Source Object
  3,                                      !- Outlet Port
  {780ffc46-a11b-4f63-8e60-8e996bf6bb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dc3332-e895-49e9-9ac3-880f53abdb28}, !- Handle
  {0d6e9578-37b9-4c74-a43e-aea7898e728d}, !- Source Object
  2,                                      !- Outlet Port
  {56cbb947-e45d-4a4e-bd6b-126c3a72758a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f3dd26-ac94-439a-8696-20ab76032e4e}, !- Handle
  {56cbb947-e45d-4a4e-bd6b-126c3a72758a}, !- Source Object
  3,                                      !- Outlet Port
  {65c8dc86-bf31-467b-a37f-43311b0a680e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdc1cec9-e9f9-4b6a-be4e-cb935245bd8f}, !- Handle
  Node 817,                               !- Name
  {5e3fe44a-c113-4abd-aacd-4592a012f5cf}, !- Inlet Port
  {4927e949-60e0-495b-9584-d496ac548be9}; !- Outlet Port

OS:Connection,
  {5e3fe44a-c113-4abd-aacd-4592a012f5cf}, !- Handle
  {6cf07bf6-f300-4bc1-8a8a-956cddc42299}, !- Source Object
  3,                                      !- Outlet Port
  {cdc1cec9-e9f9-4b6a-be4e-cb935245bd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4927e949-60e0-495b-9584-d496ac548be9}, !- Handle
  {cdc1cec9-e9f9-4b6a-be4e-cb935245bd8f}, !- Source Object
  3,                                      !- Outlet Port
  {503df5c5-20cc-49d0-a9fb-0d21404c5385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {732f551d-0b11-4a03-be2f-44c29d2535bd}, !- Handle
  {503df5c5-20cc-49d0-a9fb-0d21404c5385}, !- Source Object
  4,                                      !- Outlet Port
  {3521be30-0e06-4aee-b539-af9f954f2cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {35eb21b1-a626-4778-958b-8873257651c5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {6dd6358d-415f-4dc3-bf1c-d160f37d207b}, !- Availability Schedule
  {856d0e7b-57ff-4072-a34f-f30d3bcad1bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9817535c-9d6a-4a95-a4ad-1eb593d9b9c9}, !- Supply Side Inlet Node Name
  {49233c06-3a4f-41d6-ba16-98d75b4ea485}, !- Demand Side Outlet Node Name
  {206a0185-edc2-4c5b-8521-6d1e8648aa5e}, !- Demand Side Inlet Node A
  {cb61d09c-b020-4ce8-a8d2-3a702d6868d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ad9acd7-57da-411e-88c7-b21b4ca528b4}, !- Demand Mixer Name
  {5ee3f45c-76f9-415b-8d70-5f2324022303}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {586e4203-5643-4af0-aacf-83f4e6999308}, !- Handle
  Node 818,                               !- Name
  {9817535c-9d6a-4a95-a4ad-1eb593d9b9c9}, !- Inlet Port
  {44e3ebbe-67e6-4c46-9ca0-0d67241abcf6}; !- Outlet Port

OS:Node,
  {c9f9f652-a75f-4597-9b01-81d5ee1052cc}, !- Handle
  Node 819,                               !- Name
  {95b426ba-dc85-4565-9042-9ab752cfefe1}, !- Inlet Port
  {cb61d09c-b020-4ce8-a8d2-3a702d6868d8}; !- Outlet Port

OS:Connection,
  {9817535c-9d6a-4a95-a4ad-1eb593d9b9c9}, !- Handle
  {35eb21b1-a626-4778-958b-8873257651c5}, !- Source Object
  9,                                      !- Outlet Port
  {586e4203-5643-4af0-aacf-83f4e6999308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb61d09c-b020-4ce8-a8d2-3a702d6868d8}, !- Handle
  {c9f9f652-a75f-4597-9b01-81d5ee1052cc}, !- Source Object
  3,                                      !- Outlet Port
  {35eb21b1-a626-4778-958b-8873257651c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63f11091-1612-4694-a2b9-e2f5c79c429e}, !- Handle
  Node 820,                               !- Name
  {206a0185-edc2-4c5b-8521-6d1e8648aa5e}, !- Inlet Port
  {73392d5c-8e5f-4e7e-b6bf-9a3541ac3787}; !- Outlet Port

OS:Node,
  {6886083e-2f87-4d56-8b7a-b9df13e778f0}, !- Handle
  Node 821,                               !- Name
  {85647416-7ea9-4dea-9ced-b93efe61e015}, !- Inlet Port
  {49233c06-3a4f-41d6-ba16-98d75b4ea485}; !- Outlet Port

OS:Node,
  {5ad55f0f-da3c-4b2f-9145-fe012ae6272b}, !- Handle
  Node 822,                               !- Name
  {67f683d1-4242-4435-9d98-c1be146bad12}, !- Inlet Port
  {b4b06b2c-4ebf-45d9-a227-923a9eccabb6}; !- Outlet Port

OS:Connection,
  {206a0185-edc2-4c5b-8521-6d1e8648aa5e}, !- Handle
  {35eb21b1-a626-4778-958b-8873257651c5}, !- Source Object
  11,                                     !- Outlet Port
  {63f11091-1612-4694-a2b9-e2f5c79c429e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49233c06-3a4f-41d6-ba16-98d75b4ea485}, !- Handle
  {6886083e-2f87-4d56-8b7a-b9df13e778f0}, !- Source Object
  3,                                      !- Outlet Port
  {35eb21b1-a626-4778-958b-8873257651c5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ee3f45c-76f9-415b-8d70-5f2324022303}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {73392d5c-8e5f-4e7e-b6bf-9a3541ac3787}, !- Inlet Node Name
  {0f149369-83a2-4632-85d8-0f264169bdf5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ad9acd7-57da-411e-88c7-b21b4ca528b4}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {85647416-7ea9-4dea-9ced-b93efe61e015}, !- Outlet Node Name
  {937179d6-4006-41c9-8c3a-45ed17b310ed}; !- Inlet Node Name 1

OS:Connection,
  {73392d5c-8e5f-4e7e-b6bf-9a3541ac3787}, !- Handle
  {63f11091-1612-4694-a2b9-e2f5c79c429e}, !- Source Object
  3,                                      !- Outlet Port
  {5ee3f45c-76f9-415b-8d70-5f2324022303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85647416-7ea9-4dea-9ced-b93efe61e015}, !- Handle
  {1ad9acd7-57da-411e-88c7-b21b4ca528b4}, !- Source Object
  2,                                      !- Outlet Port
  {6886083e-2f87-4d56-8b7a-b9df13e778f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8abe2a9c-9541-4829-9ccb-aff7822a1976}, !- Handle
  {35eb21b1-a626-4778-958b-8873257651c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {856d0e7b-57ff-4072-a34f-f30d3bcad1bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {7f691e93-cc17-4d32-a671-766b40d3233e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {84c7c940-10eb-4c32-b06d-32f299c8b686}, !- Handle
  Fan On Off 35,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4add4659-85f1-48d0-ab45-2433397bc546}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99e76bc1-7e0a-4596-87e1-b7229db5841c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4add4659-85f1-48d0-ab45-2433397bc546}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99e76bc1-7e0a-4596-87e1-b7229db5841c}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6b2b244-a830-4b0f-918f-02623c756252}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03299be5-f417-4ba0-b376-870163a4d80f}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ed9569f-8f38-44ce-be42-9dcde54443aa}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c51a67f-46eb-4f87-a29d-4e95cb6a8878}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {132b8b78-261a-45d7-b66a-bbd24d8aa80b}, !- Handle
  Curve Cubic 171,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {333cb802-5e0c-4e6b-9c56-3c269adf45ca}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 2kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {38bec4d6-8bba-4521-a089-f30872f3d12b}, !- Handle
  Curve Cubic 172,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {26761d98-961a-4499-a615-77c82d555779}, !- Handle
  Curve Cubic 173,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {176a7710-e272-4009-8fe5-16a22bbee2ce}, !- Handle
  Curve Cubic 174,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9de8d870-1e29-4915-bf0c-08b9776f353a}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9f00ed2-94cf-4970-a94f-0422fae2f857}, !- Handle
  Curve Cubic 175,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c1f17777-fe57-4420-9d7f-949bdbc889dd}, !- Handle
  CoilHeatingDXSingleSpeed_dx 34 2 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  475.381332446728,                       !- Rated Total Heating Capacity {W}
  3.29294420499846,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b0b96956-b0fc-4c61-ace4-e00ebd7c080f}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6dd6358d-415f-4dc3-bf1c-d160f37d207b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa533a59-b780-431a-9b1a-d7989e42cfa6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa533a59-b780-431a-9b1a-d7989e42cfa6}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ba93e90-7906-489d-8fdc-ac5eeea73a02}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {b0b96956-b0fc-4c61-ace4-e00ebd7c080f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {16548fcc-a224-43c0-8d39-9ea25b533b98}, !- Mixed Air Node Name
  {dd6e1c74-f029-473c-a708-e62dfb7798ed}, !- Outdoor Air Stream Node Name
  {05fadfe5-d826-440e-be77-6fd54a20d7ce}, !- Relief Air Stream Node Name
  {44e3ebbe-67e6-4c46-9ca0-0d67241abcf6}; !- Return Air Stream Node Name

OS:Node,
  {954da66f-e1b9-4c76-95b5-0690eef868df}, !- Handle
  Node 823,                               !- Name
  ,                                       !- Inlet Port
  {39b31386-4dcd-41ba-b001-6695deb43547}; !- Outlet Port

OS:Node,
  {eb4a970e-a447-4476-994a-05b2b4f474b9}, !- Handle
  Node 824,                               !- Name
  {f86679c6-aeea-41b0-832b-710fda018b82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {31d62174-f3b7-458e-85ee-c903de1dd376}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {58e3b47e-554b-4bcc-8cb9-dc4abd629af3}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {ac1f8a77-42d6-4d14-8e16-4066051c1e0a}, !- Air Inlet Node Name
  {95b426ba-dc85-4565-9042-9ab752cfefe1}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ccfcc98d-cb4a-439e-89ba-1cf120b617f3}, !- Controlling Zone or Thermostat Location
  {84c7c940-10eb-4c32-b06d-32f299c8b686}, !- Supply Air Fan Name
  {c1f17777-fe57-4420-9d7f-949bdbc889dd}, !- Heating Coil Name
  {333cb802-5e0c-4e6b-9c56-3c269adf45ca}, !- Cooling Coil Name
  {31d62174-f3b7-458e-85ee-c903de1dd376}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6dd6358d-415f-4dc3-bf1c-d160f37d207b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {95b426ba-dc85-4565-9042-9ab752cfefe1}, !- Handle
  {58e3b47e-554b-4bcc-8cb9-dc4abd629af3}, !- Source Object
  4,                                      !- Outlet Port
  {c9f9f652-a75f-4597-9b01-81d5ee1052cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcaf453d-7308-4f12-890d-863deab30e15}, !- Handle
  Node 825,                               !- Name
  {16548fcc-a224-43c0-8d39-9ea25b533b98}, !- Inlet Port
  {ac1f8a77-42d6-4d14-8e16-4066051c1e0a}; !- Outlet Port

OS:Connection,
  {44e3ebbe-67e6-4c46-9ca0-0d67241abcf6}, !- Handle
  {586e4203-5643-4af0-aacf-83f4e6999308}, !- Source Object
  3,                                      !- Outlet Port
  {4ba93e90-7906-489d-8fdc-ac5eeea73a02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {16548fcc-a224-43c0-8d39-9ea25b533b98}, !- Handle
  {4ba93e90-7906-489d-8fdc-ac5eeea73a02}, !- Source Object
  5,                                      !- Outlet Port
  {fcaf453d-7308-4f12-890d-863deab30e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1f8a77-42d6-4d14-8e16-4066051c1e0a}, !- Handle
  {fcaf453d-7308-4f12-890d-863deab30e15}, !- Source Object
  3,                                      !- Outlet Port
  {58e3b47e-554b-4bcc-8cb9-dc4abd629af3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d92e1081-2575-4cae-b3bf-f9135dec84f6}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ccfcc98d-cb4a-439e-89ba-1cf120b617f3}, !- Control Zone Name
  {c9f9f652-a75f-4597-9b01-81d5ee1052cc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {487ffa82-bbdc-42df-b0e0-1050c55c5aa5}, !- Handle
  Coil Heating Water Baseboard 93,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e7d8a7d3-4b42-4744-b5de-633679f4d0b9}, !- Water Inlet Node Name
  {a0d47ed2-febf-4cad-92ce-fa276fb8e856}; !- Water Outlet Node Name

OS:Node,
  {bc1516a5-e471-425b-969d-f7aaec8c3d88}, !- Handle
  Node 826,                               !- Name
  {1f30dbe0-c460-4ca9-81d3-fccd8fb18824}, !- Inlet Port
  {e7d8a7d3-4b42-4744-b5de-633679f4d0b9}; !- Outlet Port

OS:Connection,
  {1f30dbe0-c460-4ca9-81d3-fccd8fb18824}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  95,                                     !- Outlet Port
  {bc1516a5-e471-425b-969d-f7aaec8c3d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22f1568a-56d1-4d20-8d3f-781a6b9a6e78}, !- Handle
  Node 827,                               !- Name
  {a0d47ed2-febf-4cad-92ce-fa276fb8e856}, !- Inlet Port
  {2c92586f-f718-4ce9-b40c-d9f6bd6ad869}; !- Outlet Port

OS:Connection,
  {e7d8a7d3-4b42-4744-b5de-633679f4d0b9}, !- Handle
  {bc1516a5-e471-425b-969d-f7aaec8c3d88}, !- Source Object
  3,                                      !- Outlet Port
  {487ffa82-bbdc-42df-b0e0-1050c55c5aa5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a0d47ed2-febf-4cad-92ce-fa276fb8e856}, !- Handle
  {487ffa82-bbdc-42df-b0e0-1050c55c5aa5}, !- Source Object
  10,                                     !- Outlet Port
  {22f1568a-56d1-4d20-8d3f-781a6b9a6e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c92586f-f718-4ce9-b40c-d9f6bd6ad869}, !- Handle
  {22f1568a-56d1-4d20-8d3f-781a6b9a6e78}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  95;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad133541-7689-425f-a335-f5fed8dbff44}, !- Handle
  Zone HVAC Baseboard Convective Water 93, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {487ffa82-bbdc-42df-b0e0-1050c55c5aa5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f01a31f-8b7a-47e2-8735-5eab600bc8d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {27de66c4-9cfe-4536-a964-db7c95bff168}, !- Air Inlet Node Name
  {67f683d1-4242-4435-9d98-c1be146bad12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2518aece-4942-4c9d-a846-d5039ebdb97c}, !- Handle
  Node 828,                               !- Name
  {b9b530d9-c692-4c5f-9c71-f4a849ebf3c9}, !- Inlet Port
  {937179d6-4006-41c9-8c3a-45ed17b310ed}; !- Outlet Port

OS:Connection,
  {b4b06b2c-4ebf-45d9-a227-923a9eccabb6}, !- Handle
  {5ad55f0f-da3c-4b2f-9145-fe012ae6272b}, !- Source Object
  3,                                      !- Outlet Port
  {ff534f86-b796-4838-9af1-c02e6b6b47e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b530d9-c692-4c5f-9c71-f4a849ebf3c9}, !- Handle
  {2b8b6e0f-e247-4e10-8158-71bd2b4fcf17}, !- Source Object
  2,                                      !- Outlet Port
  {2518aece-4942-4c9d-a846-d5039ebdb97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937179d6-4006-41c9-8c3a-45ed17b310ed}, !- Handle
  {2518aece-4942-4c9d-a846-d5039ebdb97c}, !- Source Object
  3,                                      !- Outlet Port
  {1ad9acd7-57da-411e-88c7-b21b4ca528b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f31e8fe-5260-4bb9-81e3-b7f0ea40b8ef}, !- Handle
  Node 829,                               !- Name
  {0f149369-83a2-4632-85d8-0f264169bdf5}, !- Inlet Port
  {27de66c4-9cfe-4536-a964-db7c95bff168}; !- Outlet Port

OS:Connection,
  {0f149369-83a2-4632-85d8-0f264169bdf5}, !- Handle
  {5ee3f45c-76f9-415b-8d70-5f2324022303}, !- Source Object
  3,                                      !- Outlet Port
  {8f31e8fe-5260-4bb9-81e3-b7f0ea40b8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27de66c4-9cfe-4536-a964-db7c95bff168}, !- Handle
  {8f31e8fe-5260-4bb9-81e3-b7f0ea40b8ef}, !- Source Object
  3,                                      !- Outlet Port
  {1f01a31f-8b7a-47e2-8735-5eab600bc8d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67f683d1-4242-4435-9d98-c1be146bad12}, !- Handle
  {1f01a31f-8b7a-47e2-8735-5eab600bc8d2}, !- Source Object
  4,                                      !- Outlet Port
  {5ad55f0f-da3c-4b2f-9145-fe012ae6272b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {6f265c30-b760-48c5-9001-38707c7b2dbd}, !- Availability Schedule
  {c7e17706-c28d-41ce-ac4b-ef72191f117f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b313a02-e8d1-43cd-807c-af75c7496955}, !- Supply Side Inlet Node Name
  {da710e0c-656b-49d2-ae4c-6a5d1dc5ffe8}, !- Demand Side Outlet Node Name
  {e22f38be-f597-47c3-9139-e0c4afac9fe9}, !- Demand Side Inlet Node A
  {11a4d855-142a-4951-85d6-105c1afdadcd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa8e8716-353d-4017-b3b7-f192c1680ccf}, !- Demand Mixer Name
  {37f8ab48-abeb-41b8-ba01-46b4f70834d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27faa0f8-df24-4d88-b3b6-93e22ced5954}, !- Handle
  Node 830,                               !- Name
  {9b313a02-e8d1-43cd-807c-af75c7496955}, !- Inlet Port
  {bd01491e-7cf5-4b25-b491-776c1030629a}; !- Outlet Port

OS:Node,
  {bd5b8120-35d7-4b22-93da-8f8ea83c1c0f}, !- Handle
  Node 831,                               !- Name
  {dad37910-3bd6-4f59-929f-de62b22aaf9f}, !- Inlet Port
  {11a4d855-142a-4951-85d6-105c1afdadcd}; !- Outlet Port

OS:Connection,
  {9b313a02-e8d1-43cd-807c-af75c7496955}, !- Handle
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- Source Object
  9,                                      !- Outlet Port
  {27faa0f8-df24-4d88-b3b6-93e22ced5954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a4d855-142a-4951-85d6-105c1afdadcd}, !- Handle
  {bd5b8120-35d7-4b22-93da-8f8ea83c1c0f}, !- Source Object
  3,                                      !- Outlet Port
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fd99c81-cddc-496c-95a3-fe58a2c31ca5}, !- Handle
  Node 832,                               !- Name
  {e22f38be-f597-47c3-9139-e0c4afac9fe9}, !- Inlet Port
  {bd0747d0-6b85-4006-a64a-f9bbf45e7fae}; !- Outlet Port

OS:Node,
  {82888eee-3805-4aa3-9709-37f8b91fc5bd}, !- Handle
  Node 833,                               !- Name
  {fb6cb052-b604-4538-9b3e-6256efcc91c1}, !- Inlet Port
  {da710e0c-656b-49d2-ae4c-6a5d1dc5ffe8}; !- Outlet Port

OS:Node,
  {8d2bee93-d6f7-46ff-8e92-ccf3599930dd}, !- Handle
  Node 834,                               !- Name
  {e54605b4-5e8a-4093-998f-ca1e46268074}, !- Inlet Port
  {3d9ded04-c37c-4ab0-92a3-3983c779e9bc}; !- Outlet Port

OS:Connection,
  {e22f38be-f597-47c3-9139-e0c4afac9fe9}, !- Handle
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- Source Object
  11,                                     !- Outlet Port
  {4fd99c81-cddc-496c-95a3-fe58a2c31ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da710e0c-656b-49d2-ae4c-6a5d1dc5ffe8}, !- Handle
  {82888eee-3805-4aa3-9709-37f8b91fc5bd}, !- Source Object
  3,                                      !- Outlet Port
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37f8ab48-abeb-41b8-ba01-46b4f70834d1}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {bd0747d0-6b85-4006-a64a-f9bbf45e7fae}, !- Inlet Node Name
  {1656d14d-ae9a-4cca-973a-decc7a694f6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa8e8716-353d-4017-b3b7-f192c1680ccf}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {fb6cb052-b604-4538-9b3e-6256efcc91c1}, !- Outlet Node Name
  {f9764e8a-30b4-42b3-abff-88a7536b48ea}; !- Inlet Node Name 1

OS:Connection,
  {bd0747d0-6b85-4006-a64a-f9bbf45e7fae}, !- Handle
  {4fd99c81-cddc-496c-95a3-fe58a2c31ca5}, !- Source Object
  3,                                      !- Outlet Port
  {37f8ab48-abeb-41b8-ba01-46b4f70834d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6cb052-b604-4538-9b3e-6256efcc91c1}, !- Handle
  {aa8e8716-353d-4017-b3b7-f192c1680ccf}, !- Source Object
  2,                                      !- Outlet Port
  {82888eee-3805-4aa3-9709-37f8b91fc5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aee9815a-edb2-428d-8e29-788dd2c9d24c}, !- Handle
  {b8cf1d80-6d11-4132-a715-479e013150a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7e17706-c28d-41ce-ac4b-ef72191f117f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {332a02b9-1c0b-48b2-967c-fa0847cbf687}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {14ef03f3-c11e-4be7-aab3-49bbc760d45d}, !- Handle
  Fan On Off 36,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da015687-8b3f-42d9-94c7-c5fcf3b3b0f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea08bad6-f847-4330-8122-641faf5045da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da015687-8b3f-42d9-94c7-c5fcf3b3b0f6}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea08bad6-f847-4330-8122-641faf5045da}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa6c2015-d7bf-4fa1-8a27-5c8a57ae9937}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ec43da2-519b-43e5-beb3-118f541fabc5}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7c617e2-8946-4290-9631-116d531f9d0d}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48ea5764-cf50-42dd-8927-7833106a6b91}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {194e2225-aaec-44fb-ae4c-a53275524971}, !- Handle
  Curve Cubic 176,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df1d1f47-f084-4f8d-ae99-9a12c65e6226}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 6kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e71c9225-2730-4146-b51a-27ec20d04962}, !- Handle
  Curve Cubic 177,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {84c372ce-26eb-4776-b9af-df7f9b719aac}, !- Handle
  Curve Cubic 178,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8ac0e89f-3fb5-4c2e-9920-36f2a23e35b6}, !- Handle
  Curve Cubic 179,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4e6c92ea-0fa2-4396-a4ec-e6000ad86527}, !- Handle
  Curve Quadratic 108,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4a0937fa-8709-41fd-a443-7af5577f55a8}, !- Handle
  Curve Cubic 180,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {30512f68-a02f-4b0c-b7e3-ee09c7d5b8bf}, !- Handle
  CoilHeatingDXSingleSpeed_dx 35 4 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  1239.81278939936,                       !- Rated Total Heating Capacity {W}
  3.29414091524435,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3a9c1e7c-86d1-4278-bfca-2aeea2c8b066}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f265c30-b760-48c5-9001-38707c7b2dbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f0fb90e-1415-44db-a930-d9cb66e0d292}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f0fb90e-1415-44db-a930-d9cb66e0d292}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6608264e-f930-4a28-a67b-14b62798a2b7}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {3a9c1e7c-86d1-4278-bfca-2aeea2c8b066}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08de306f-f165-496f-98e6-b960e08ed8e8}, !- Mixed Air Node Name
  {1fc497d2-629f-40b8-a560-1561f66895ed}, !- Outdoor Air Stream Node Name
  {76eb7c72-132e-478e-a50c-f80acd0b5d3d}, !- Relief Air Stream Node Name
  {bd01491e-7cf5-4b25-b491-776c1030629a}; !- Return Air Stream Node Name

OS:Node,
  {897eaebf-7569-46a8-be8b-bad6c6854756}, !- Handle
  Node 835,                               !- Name
  ,                                       !- Inlet Port
  {62b7f0d8-20a3-42ca-a69a-735813c528f1}; !- Outlet Port

OS:Node,
  {ede22138-c560-44c4-848c-c2c79f320082}, !- Handle
  Node 836,                               !- Name
  {a7f920a3-7eb4-4bc4-9466-2ea93c9584c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8a4dc522-62a6-41a9-9bc2-d2d6a5826053}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5beb2d15-f9f9-4fdb-a5b9-147cd4e7d7e8}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {e83f18d8-ac0d-4803-be74-d89abc44dc95}, !- Air Inlet Node Name
  {dad37910-3bd6-4f59-929f-de62b22aaf9f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c6f882f0-35fc-4b45-9775-217721995f78}, !- Controlling Zone or Thermostat Location
  {14ef03f3-c11e-4be7-aab3-49bbc760d45d}, !- Supply Air Fan Name
  {30512f68-a02f-4b0c-b7e3-ee09c7d5b8bf}, !- Heating Coil Name
  {df1d1f47-f084-4f8d-ae99-9a12c65e6226}, !- Cooling Coil Name
  {8a4dc522-62a6-41a9-9bc2-d2d6a5826053}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6f265c30-b760-48c5-9001-38707c7b2dbd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {dad37910-3bd6-4f59-929f-de62b22aaf9f}, !- Handle
  {5beb2d15-f9f9-4fdb-a5b9-147cd4e7d7e8}, !- Source Object
  4,                                      !- Outlet Port
  {bd5b8120-35d7-4b22-93da-8f8ea83c1c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906baa3f-45b1-4758-83a5-4535f9241f5a}, !- Handle
  Node 837,                               !- Name
  {08de306f-f165-496f-98e6-b960e08ed8e8}, !- Inlet Port
  {e83f18d8-ac0d-4803-be74-d89abc44dc95}; !- Outlet Port

OS:Connection,
  {bd01491e-7cf5-4b25-b491-776c1030629a}, !- Handle
  {27faa0f8-df24-4d88-b3b6-93e22ced5954}, !- Source Object
  3,                                      !- Outlet Port
  {6608264e-f930-4a28-a67b-14b62798a2b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08de306f-f165-496f-98e6-b960e08ed8e8}, !- Handle
  {6608264e-f930-4a28-a67b-14b62798a2b7}, !- Source Object
  5,                                      !- Outlet Port
  {906baa3f-45b1-4758-83a5-4535f9241f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83f18d8-ac0d-4803-be74-d89abc44dc95}, !- Handle
  {906baa3f-45b1-4758-83a5-4535f9241f5a}, !- Source Object
  3,                                      !- Outlet Port
  {5beb2d15-f9f9-4fdb-a5b9-147cd4e7d7e8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f70e86b7-9428-4b6b-a2ea-39f66c202ff9}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c6f882f0-35fc-4b45-9775-217721995f78}, !- Control Zone Name
  {bd5b8120-35d7-4b22-93da-8f8ea83c1c0f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {51deefa3-9276-4ce2-8bdd-5c6e22d69ae1}, !- Handle
  Coil Heating Water Baseboard 94,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be6d13b7-8c72-45ad-bd9e-c93dd48b76b2}, !- Water Inlet Node Name
  {cf7653cb-1e08-4487-8efa-dfe7e5170cbe}; !- Water Outlet Node Name

OS:Node,
  {bbfa19bd-5736-439e-9fa2-84d218341ef7}, !- Handle
  Node 838,                               !- Name
  {dec2df47-7a43-495a-b498-4bc04dfaa863}, !- Inlet Port
  {be6d13b7-8c72-45ad-bd9e-c93dd48b76b2}; !- Outlet Port

OS:Connection,
  {dec2df47-7a43-495a-b498-4bc04dfaa863}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  96,                                     !- Outlet Port
  {bbfa19bd-5736-439e-9fa2-84d218341ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb24dfe1-da39-4507-aac3-3f46efbe8a3f}, !- Handle
  Node 839,                               !- Name
  {cf7653cb-1e08-4487-8efa-dfe7e5170cbe}, !- Inlet Port
  {5a341382-a35e-4d07-b21e-9929e2dc3cbc}; !- Outlet Port

OS:Connection,
  {be6d13b7-8c72-45ad-bd9e-c93dd48b76b2}, !- Handle
  {bbfa19bd-5736-439e-9fa2-84d218341ef7}, !- Source Object
  3,                                      !- Outlet Port
  {51deefa3-9276-4ce2-8bdd-5c6e22d69ae1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf7653cb-1e08-4487-8efa-dfe7e5170cbe}, !- Handle
  {51deefa3-9276-4ce2-8bdd-5c6e22d69ae1}, !- Source Object
  10,                                     !- Outlet Port
  {bb24dfe1-da39-4507-aac3-3f46efbe8a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a341382-a35e-4d07-b21e-9929e2dc3cbc}, !- Handle
  {bb24dfe1-da39-4507-aac3-3f46efbe8a3f}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  96;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83b2006c-f245-4e86-8b9f-ab69bfd5cb74}, !- Handle
  Zone HVAC Baseboard Convective Water 94, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {51deefa3-9276-4ce2-8bdd-5c6e22d69ae1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c30b1d1a-3e69-425d-99d1-5a65b9345e86}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {f9b1cf01-5d42-4fda-8b74-21581c023f6e}, !- Air Inlet Node Name
  {e54605b4-5e8a-4093-998f-ca1e46268074}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9326ebc9-86e1-42ff-be2a-13da891710ff}, !- Handle
  Node 840,                               !- Name
  {8e162a7e-f3ee-4070-bf48-1f5257675a6a}, !- Inlet Port
  {f9764e8a-30b4-42b3-abff-88a7536b48ea}; !- Outlet Port

OS:Connection,
  {3d9ded04-c37c-4ab0-92a3-3983c779e9bc}, !- Handle
  {8d2bee93-d6f7-46ff-8e92-ccf3599930dd}, !- Source Object
  3,                                      !- Outlet Port
  {a7bdae6c-c2ca-4718-b432-9c0489b83abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e162a7e-f3ee-4070-bf48-1f5257675a6a}, !- Handle
  {81f5e20d-d7e5-4c5f-a420-f14893325aa4}, !- Source Object
  2,                                      !- Outlet Port
  {9326ebc9-86e1-42ff-be2a-13da891710ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9764e8a-30b4-42b3-abff-88a7536b48ea}, !- Handle
  {9326ebc9-86e1-42ff-be2a-13da891710ff}, !- Source Object
  3,                                      !- Outlet Port
  {aa8e8716-353d-4017-b3b7-f192c1680ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06558fd3-709b-4b96-a9bc-433e55788ae2}, !- Handle
  Node 841,                               !- Name
  {1656d14d-ae9a-4cca-973a-decc7a694f6c}, !- Inlet Port
  {f9b1cf01-5d42-4fda-8b74-21581c023f6e}; !- Outlet Port

OS:Connection,
  {1656d14d-ae9a-4cca-973a-decc7a694f6c}, !- Handle
  {37f8ab48-abeb-41b8-ba01-46b4f70834d1}, !- Source Object
  3,                                      !- Outlet Port
  {06558fd3-709b-4b96-a9bc-433e55788ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b1cf01-5d42-4fda-8b74-21581c023f6e}, !- Handle
  {06558fd3-709b-4b96-a9bc-433e55788ae2}, !- Source Object
  3,                                      !- Outlet Port
  {c30b1d1a-3e69-425d-99d1-5a65b9345e86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e54605b4-5e8a-4093-998f-ca1e46268074}, !- Handle
  {c30b1d1a-3e69-425d-99d1-5a65b9345e86}, !- Source Object
  4,                                      !- Outlet Port
  {8d2bee93-d6f7-46ff-8e92-ccf3599930dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {e182a3e4-705a-4598-923a-de6c0048ecc1}, !- Availability Schedule
  {604a94fc-3da9-41c1-bb83-543a859fe49b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57f220d0-54f0-4e10-bc9a-d32a68ee3269}, !- Supply Side Inlet Node Name
  {758b4b5f-3452-4d80-8ae3-051facf1ed2f}, !- Demand Side Outlet Node Name
  {20bbf90e-cd87-43c3-bd38-fbc4bef03cca}, !- Demand Side Inlet Node A
  {f8645e48-befb-47fd-93eb-dc0cb31e8412}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a5916a7-0a82-4f5e-b1a6-c0fd317e3da6}, !- Demand Mixer Name
  {b2753908-d59a-4465-9d0d-80b1117c1918}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f814f8e-6a89-4f6b-bd3c-1ca800b47458}, !- Handle
  Node 842,                               !- Name
  {57f220d0-54f0-4e10-bc9a-d32a68ee3269}, !- Inlet Port
  {77c43805-afdb-4ef6-9552-94a5d7675299}; !- Outlet Port

OS:Node,
  {b28329f5-ccda-4c87-8194-85acc316bc12}, !- Handle
  Node 843,                               !- Name
  {3dcd923a-cc5c-435a-8a67-481c9b4f4371}, !- Inlet Port
  {f8645e48-befb-47fd-93eb-dc0cb31e8412}; !- Outlet Port

OS:Connection,
  {57f220d0-54f0-4e10-bc9a-d32a68ee3269}, !- Handle
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- Source Object
  9,                                      !- Outlet Port
  {0f814f8e-6a89-4f6b-bd3c-1ca800b47458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8645e48-befb-47fd-93eb-dc0cb31e8412}, !- Handle
  {b28329f5-ccda-4c87-8194-85acc316bc12}, !- Source Object
  3,                                      !- Outlet Port
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {84b4455c-cdb1-48e7-8fc3-b40a74e28636}, !- Handle
  Node 844,                               !- Name
  {20bbf90e-cd87-43c3-bd38-fbc4bef03cca}, !- Inlet Port
  {9144d7e0-837d-417a-8ed0-82d8575508cd}; !- Outlet Port

OS:Node,
  {c66d5267-2ac3-4f23-bccb-aa9ae6e93f89}, !- Handle
  Node 845,                               !- Name
  {ca0bf3e8-c418-4967-8b17-115c3d8e6967}, !- Inlet Port
  {758b4b5f-3452-4d80-8ae3-051facf1ed2f}; !- Outlet Port

OS:Node,
  {927ac269-0894-463c-a0e4-1eacc4bfa035}, !- Handle
  Node 846,                               !- Name
  {4fc004e4-7d09-4f15-a015-a6351b864787}, !- Inlet Port
  {3133aaa9-3ad8-4782-8ba8-e757b7606f0f}; !- Outlet Port

OS:Connection,
  {20bbf90e-cd87-43c3-bd38-fbc4bef03cca}, !- Handle
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- Source Object
  11,                                     !- Outlet Port
  {84b4455c-cdb1-48e7-8fc3-b40a74e28636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758b4b5f-3452-4d80-8ae3-051facf1ed2f}, !- Handle
  {c66d5267-2ac3-4f23-bccb-aa9ae6e93f89}, !- Source Object
  3,                                      !- Outlet Port
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2753908-d59a-4465-9d0d-80b1117c1918}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {9144d7e0-837d-417a-8ed0-82d8575508cd}, !- Inlet Node Name
  {cab2e058-c130-48c1-a3a4-2b2a4a41dfee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a5916a7-0a82-4f5e-b1a6-c0fd317e3da6}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {ca0bf3e8-c418-4967-8b17-115c3d8e6967}, !- Outlet Node Name
  {7c4203c2-13dd-4eba-acf2-90264dc2f56b}; !- Inlet Node Name 1

OS:Connection,
  {9144d7e0-837d-417a-8ed0-82d8575508cd}, !- Handle
  {84b4455c-cdb1-48e7-8fc3-b40a74e28636}, !- Source Object
  3,                                      !- Outlet Port
  {b2753908-d59a-4465-9d0d-80b1117c1918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0bf3e8-c418-4967-8b17-115c3d8e6967}, !- Handle
  {8a5916a7-0a82-4f5e-b1a6-c0fd317e3da6}, !- Source Object
  2,                                      !- Outlet Port
  {c66d5267-2ac3-4f23-bccb-aa9ae6e93f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {242e3bbb-2f3e-4e62-940e-b04ec02bd253}, !- Handle
  {c1311ef9-b6f2-4f09-9ed1-9dd285bbe303}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {604a94fc-3da9-41c1-bb83-543a859fe49b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {491d370d-3127-4c29-a28f-4ea1b23b0c55}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8df84bf2-0b43-4dff-a07c-4eb2c289672f}, !- Handle
  Fan On Off 37,                          !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8110217-936f-4d2d-9a9c-604115bb64c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a617c73d-519d-431b-837a-ef08235a1f06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8110217-936f-4d2d-9a9c-604115bb64c4}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a617c73d-519d-431b-837a-ef08235a1f06}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97699291-6cb9-4636-9f2e-ef2deb7d53fb}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {316f606b-30a6-4ef8-a618-4fe32d09762f}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6581fe89-3b00-4c83-a3f9-65bf69929f5f}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17983d62-36f7-47e3-9f88-46fbec2f8da1}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {26fbcab8-7295-49e6-a57d-7b8c53240caf}, !- Handle
  Curve Cubic 181,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {67785c97-2677-4600-9e79-789f13c5f68e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 27kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {78d32c9a-bedf-4a5c-8806-fd4b4b38f0dd}, !- Handle
  Curve Cubic 182,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9661f312-a726-4f00-896b-fa1a13d4c795}, !- Handle
  Curve Cubic 183,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {54e538fd-6c75-44bd-944a-cce19710511c}, !- Handle
  Curve Cubic 184,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3004cc02-d402-4a79-9f04-5875832b984b}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e80d49f8-5f06-434e-b5d4-c19299755066}, !- Handle
  Curve Cubic 185,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5de5db3e-0f04-4edc-ab75-983ea636ce08}, !- Handle
  CoilHeatingDXSingleSpeed_dx 36 19 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  5649.37068454379,                       !- Rated Total Heating Capacity {W}
  3.30104403659681,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {9188e224-b979-4ee2-9bf2-78f116f10bce}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e182a3e4-705a-4598-923a-de6c0048ecc1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6a434a1-8c04-4e6b-b552-b005b6ce06cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6a434a1-8c04-4e6b-b552-b005b6ce06cd}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {251142a4-af8b-4d8e-895b-c5c406db930b}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {9188e224-b979-4ee2-9bf2-78f116f10bce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0cf3bb65-d22d-4c68-a01b-f2af4acfba92}, !- Mixed Air Node Name
  {bcb24c7e-9f79-47f3-90c6-3510f0f11ca1}, !- Outdoor Air Stream Node Name
  {ad1787db-f41d-44a7-91db-7b1cb7eea28a}, !- Relief Air Stream Node Name
  {77c43805-afdb-4ef6-9552-94a5d7675299}; !- Return Air Stream Node Name

OS:Node,
  {fa9f8948-a727-4c8e-b739-8a95854da20d}, !- Handle
  Node 847,                               !- Name
  ,                                       !- Inlet Port
  {7e3a75c7-e468-4954-bef2-2bdb00c82a42}; !- Outlet Port

OS:Node,
  {c723d2aa-6bd9-45ba-b841-61aa6cb2c015}, !- Handle
  Node 848,                               !- Name
  {94834a36-f205-45e1-bfa9-0129110f76be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {c8252301-86b7-4d83-ad5e-f4c10d2cb105}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d6854a83-ead4-4b0b-bb08-9f81a87be667}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C 1 ASHP, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {dbfdef3e-fd4c-4969-a908-ced133512c86}, !- Air Inlet Node Name
  {3dcd923a-cc5c-435a-8a67-481c9b4f4371}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a4626c0-5059-4c79-a668-2020af984f6a}, !- Controlling Zone or Thermostat Location
  {8df84bf2-0b43-4dff-a07c-4eb2c289672f}, !- Supply Air Fan Name
  {5de5db3e-0f04-4edc-ab75-983ea636ce08}, !- Heating Coil Name
  {67785c97-2677-4600-9e79-789f13c5f68e}, !- Cooling Coil Name
  {c8252301-86b7-4d83-ad5e-f4c10d2cb105}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e182a3e4-705a-4598-923a-de6c0048ecc1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3dcd923a-cc5c-435a-8a67-481c9b4f4371}, !- Handle
  {d6854a83-ead4-4b0b-bb08-9f81a87be667}, !- Source Object
  4,                                      !- Outlet Port
  {b28329f5-ccda-4c87-8194-85acc316bc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dab3b20d-5a3e-4f8d-856d-27d38918a014}, !- Handle
  Node 849,                               !- Name
  {0cf3bb65-d22d-4c68-a01b-f2af4acfba92}, !- Inlet Port
  {dbfdef3e-fd4c-4969-a908-ced133512c86}; !- Outlet Port

OS:Connection,
  {77c43805-afdb-4ef6-9552-94a5d7675299}, !- Handle
  {0f814f8e-6a89-4f6b-bd3c-1ca800b47458}, !- Source Object
  3,                                      !- Outlet Port
  {251142a4-af8b-4d8e-895b-c5c406db930b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0cf3bb65-d22d-4c68-a01b-f2af4acfba92}, !- Handle
  {251142a4-af8b-4d8e-895b-c5c406db930b}, !- Source Object
  5,                                      !- Outlet Port
  {dab3b20d-5a3e-4f8d-856d-27d38918a014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfdef3e-fd4c-4969-a908-ced133512c86}, !- Handle
  {dab3b20d-5a3e-4f8d-856d-27d38918a014}, !- Source Object
  3,                                      !- Outlet Port
  {d6854a83-ead4-4b0b-bb08-9f81a87be667}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {97f89c82-4ca0-4ef7-a613-d54d377ebdec}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6a4626c0-5059-4c79-a668-2020af984f6a}, !- Control Zone Name
  {b28329f5-ccda-4c87-8194-85acc316bc12}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0d21d782-643a-49b5-94cb-016c09fd68f6}, !- Handle
  Coil Heating Water Baseboard 95,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5410cbe6-3cb5-4b02-a90a-9ed041870d17}, !- Water Inlet Node Name
  {07d08217-42f3-48f0-abb2-855e6534dc82}; !- Water Outlet Node Name

OS:Node,
  {b300f683-4b41-4b08-b57b-44bd56b4abb8}, !- Handle
  Node 850,                               !- Name
  {acf18bd1-7892-4421-b090-1b2b4c4e7e37}, !- Inlet Port
  {5410cbe6-3cb5-4b02-a90a-9ed041870d17}; !- Outlet Port

OS:Connection,
  {acf18bd1-7892-4421-b090-1b2b4c4e7e37}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  97,                                     !- Outlet Port
  {b300f683-4b41-4b08-b57b-44bd56b4abb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12205180-6dcd-45a9-82cd-2aa177d851da}, !- Handle
  Node 851,                               !- Name
  {07d08217-42f3-48f0-abb2-855e6534dc82}, !- Inlet Port
  {e6324f12-779e-4ba0-9717-64f8d06b87da}; !- Outlet Port

OS:Connection,
  {5410cbe6-3cb5-4b02-a90a-9ed041870d17}, !- Handle
  {b300f683-4b41-4b08-b57b-44bd56b4abb8}, !- Source Object
  3,                                      !- Outlet Port
  {0d21d782-643a-49b5-94cb-016c09fd68f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07d08217-42f3-48f0-abb2-855e6534dc82}, !- Handle
  {0d21d782-643a-49b5-94cb-016c09fd68f6}, !- Source Object
  10,                                     !- Outlet Port
  {12205180-6dcd-45a9-82cd-2aa177d851da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6324f12-779e-4ba0-9717-64f8d06b87da}, !- Handle
  {12205180-6dcd-45a9-82cd-2aa177d851da}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  97;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccfc1ba7-f05c-403c-8bad-a2e9c4b432fb}, !- Handle
  Zone HVAC Baseboard Convective Water 95, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {0d21d782-643a-49b5-94cb-016c09fd68f6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9403cb97-d7be-429e-bc49-4ee6151a2ae0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 95, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {19ce9d26-28b4-48b9-aada-345141b7d9f5}, !- Air Inlet Node Name
  {4fc004e4-7d09-4f15-a015-a6351b864787}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {630b3e13-963f-499b-a5a2-f178f453b091}, !- Handle
  Node 852,                               !- Name
  {a2568424-ccce-4cf5-9312-461eae2d24c1}, !- Inlet Port
  {7c4203c2-13dd-4eba-acf2-90264dc2f56b}; !- Outlet Port

OS:Connection,
  {3133aaa9-3ad8-4782-8ba8-e757b7606f0f}, !- Handle
  {927ac269-0894-463c-a0e4-1eacc4bfa035}, !- Source Object
  3,                                      !- Outlet Port
  {bf54d7a2-061a-4909-ae2e-eb85dc6c09a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2568424-ccce-4cf5-9312-461eae2d24c1}, !- Handle
  {6e667a57-32a2-4e8f-8ffd-dec977de1633}, !- Source Object
  2,                                      !- Outlet Port
  {630b3e13-963f-499b-a5a2-f178f453b091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4203c2-13dd-4eba-acf2-90264dc2f56b}, !- Handle
  {630b3e13-963f-499b-a5a2-f178f453b091}, !- Source Object
  3,                                      !- Outlet Port
  {8a5916a7-0a82-4f5e-b1a6-c0fd317e3da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee0fec17-7b24-4cee-b6e1-7de47bbdd8d7}, !- Handle
  Node 853,                               !- Name
  {cab2e058-c130-48c1-a3a4-2b2a4a41dfee}, !- Inlet Port
  {19ce9d26-28b4-48b9-aada-345141b7d9f5}; !- Outlet Port

OS:Connection,
  {cab2e058-c130-48c1-a3a4-2b2a4a41dfee}, !- Handle
  {b2753908-d59a-4465-9d0d-80b1117c1918}, !- Source Object
  3,                                      !- Outlet Port
  {ee0fec17-7b24-4cee-b6e1-7de47bbdd8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ce9d26-28b4-48b9-aada-345141b7d9f5}, !- Handle
  {ee0fec17-7b24-4cee-b6e1-7de47bbdd8d7}, !- Source Object
  3,                                      !- Outlet Port
  {9403cb97-d7be-429e-bc49-4ee6151a2ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fc004e4-7d09-4f15-a015-a6351b864787}, !- Handle
  {9403cb97-d7be-429e-bc49-4ee6151a2ae0}, !- Source Object
  4,                                      !- Outlet Port
  {927ac269-0894-463c-a0e4-1eacc4bfa035}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {f2e9ee60-522c-4a59-89f4-6e6dba786d1d}, !- Availability Schedule
  {e75cb5f9-5f03-4f0f-8d27-dca2cac81baf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37007f5c-c2bc-48af-aef3-7f4f4ae7c05c}, !- Supply Side Inlet Node Name
  {fc687cf8-3f1d-4f0f-9f0d-c739c2ae1787}, !- Demand Side Outlet Node Name
  {19c94b30-0e14-4ac8-ab92-ca39f0e33f8d}, !- Demand Side Inlet Node A
  {2698d5c6-0689-4427-8698-6896f070aba4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Demand Mixer Name
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9939c71-35ec-4e68-9ee9-370f5c436092}, !- Handle
  Node 854,                               !- Name
  {37007f5c-c2bc-48af-aef3-7f4f4ae7c05c}, !- Inlet Port
  {9cb59a00-6175-4655-969c-ba53f022e2d5}; !- Outlet Port

OS:Node,
  {fb8ea5c2-bf10-41cf-8108-af9b3c5e2961}, !- Handle
  Node 855,                               !- Name
  {30f5ab5d-0e25-438e-a5cf-eb7065330794}, !- Inlet Port
  {2698d5c6-0689-4427-8698-6896f070aba4}; !- Outlet Port

OS:Connection,
  {37007f5c-c2bc-48af-aef3-7f4f4ae7c05c}, !- Handle
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- Source Object
  9,                                      !- Outlet Port
  {d9939c71-35ec-4e68-9ee9-370f5c436092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2698d5c6-0689-4427-8698-6896f070aba4}, !- Handle
  {fb8ea5c2-bf10-41cf-8108-af9b3c5e2961}, !- Source Object
  3,                                      !- Outlet Port
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {699108b3-b7ea-43a8-a2d1-5c1ae079d99a}, !- Handle
  Node 856,                               !- Name
  {19c94b30-0e14-4ac8-ab92-ca39f0e33f8d}, !- Inlet Port
  {809bb629-8fd2-4600-9154-367e60808b39}; !- Outlet Port

OS:Node,
  {c6cc2569-abda-43c0-8971-4b4c6fcfae93}, !- Handle
  Node 857,                               !- Name
  {981ecea1-1cfc-4d5f-9b11-5354cb2c7a8d}, !- Inlet Port
  {fc687cf8-3f1d-4f0f-9f0d-c739c2ae1787}; !- Outlet Port

OS:Node,
  {38cb8947-cf4a-4681-af6b-17ebad7214ed}, !- Handle
  Node 858,                               !- Name
  {6f8e9b03-b5f3-4501-8a19-e72f8b364c40}, !- Inlet Port
  {9d7e88d8-744f-400b-8b2c-33cc9ac38bec}; !- Outlet Port

OS:Connection,
  {19c94b30-0e14-4ac8-ab92-ca39f0e33f8d}, !- Handle
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- Source Object
  11,                                     !- Outlet Port
  {699108b3-b7ea-43a8-a2d1-5c1ae079d99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc687cf8-3f1d-4f0f-9f0d-c739c2ae1787}, !- Handle
  {c6cc2569-abda-43c0-8971-4b4c6fcfae93}, !- Source Object
  3,                                      !- Outlet Port
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {809bb629-8fd2-4600-9154-367e60808b39}, !- Inlet Node Name
  {eaa93c93-78de-41df-a985-2c3ad93f4d37}, !- Outlet Node Name 1
  {3844c190-4263-4550-90e5-043b02f68197}, !- Outlet Node Name 2
  {fcfeba25-d043-46f7-88a7-db9c5323bcae}, !- Outlet Node Name 3
  {7dd3cfc8-ab13-47a2-8258-29581575da17}, !- Outlet Node Name 4
  {0d5e0973-c320-4032-bff2-48a7c23113b1}, !- Outlet Node Name 5
  {ec717897-a5b9-46b4-a487-61819e86c436}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {981ecea1-1cfc-4d5f-9b11-5354cb2c7a8d}, !- Outlet Node Name
  {fd9477ac-052d-43f9-ad55-14ceec5569e2}, !- Inlet Node Name 1
  {53d4d60a-8171-49af-8235-00a0d0135355}, !- Inlet Node Name 2
  {aeaebb8a-b9a9-4bc3-a0ff-79a01a8a593f}, !- Inlet Node Name 3
  {372db930-e1bf-4e4e-b700-db62e45fa43d}, !- Inlet Node Name 4
  {ef19d31a-3560-4c03-a393-ed54a86c3f11}, !- Inlet Node Name 5
  {0e84fe3e-9efa-4fd3-9175-d699a9aaf5e0}; !- Inlet Node Name 6

OS:Connection,
  {809bb629-8fd2-4600-9154-367e60808b39}, !- Handle
  {699108b3-b7ea-43a8-a2d1-5c1ae079d99a}, !- Source Object
  3,                                      !- Outlet Port
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981ecea1-1cfc-4d5f-9b11-5354cb2c7a8d}, !- Handle
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Source Object
  2,                                      !- Outlet Port
  {c6cc2569-abda-43c0-8971-4b4c6fcfae93}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6da11a3-e67e-47e8-a540-e29c11a5630d}, !- Handle
  {6b4561b7-38b6-47fe-8eed-42a649cad09b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e75cb5f9-5f03-4f0f-8d27-dca2cac81baf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {8add9d89-c42d-4c92-bb23-9a5a828d2070}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a2e9bcf7-0223-4773-9e43-4c8a409528a5}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10e150fc-ea7c-4f31-ab38-196c8bc1742c}, !- Air Inlet Node Name
  {30f5ab5d-0e25-438e-a5cf-eb7065330794}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {59c97da3-12b3-4e61-bb06-b694cfb7cb25}, !- Handle
  Sys6 Return Fan,                        !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9cb59a00-6175-4655-969c-ba53f022e2d5}, !- Air Inlet Node Name
  {18af2720-be9d-46cd-a8d4-b653ef99e47a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {3f2c8f94-387d-432f-9aae-1ff183ea594b}, !- Handle
  Curve Cubic 186,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f4af9dd7-766b-412b-be55-a932b0d90d10}, !- Handle
  Curve Cubic 187,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {07b411ff-f325-4ce0-a000-3f635feec0b2}, !- Handle
  Curve Cubic 188,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e4077376-dee1-47b8-8293-08db803e5c9d}, !- Handle
  Curve Quadratic 112,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0493487-ffd1-47d0-93d8-bd013c0483c1}, !- Handle
  Curve Cubic 189,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7feabdd2-9b61-42bf-ac44-1c3b8f911b31}, !- Handle
  CoilHeatingDXSingleSpeed_dx 37 20 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  5885.9856267676,                        !- Rated Total Heating Capacity {W}
  3.30141445506025,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3a95f289-3e07-4aa0-98ff-253f6b8e2226}, !- Air Inlet Node Name
  {042f9dcc-eaf1-4228-8092-5697bec57c02}, !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1d28c4aa-9ed6-45b9-845e-86366ac1760a}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05ca3cb5-7f1a-4f10-82d2-b3d7a74614be}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b43628d-d277-4d34-a6d6-74d8728beeb7}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d06a290-8b97-4f47-943c-972d789d6f18}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d68b9a6f-d4ad-4031-a041-6511c8836c29}, !- Handle
  Curve Cubic 190,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eb74053b-4e84-4a1b-9802-225811a7b23d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 28kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c3962626-026d-4fdf-a610-b70c28518ae0}, !- Air Inlet Node Name
  {9df50368-7dbc-48f6-b610-e169cda46dd4}, !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b9db7058-f0f0-42a8-8319-6a296beabfb5}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f2e9ee60-522c-4a59-89f4-6e6dba786d1d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bac441e-ccd3-474b-b468-1d5098d5f5d7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3bac441e-ccd3-474b-b468-1d5098d5f5d7}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {763c609e-b459-45e7-abc0-6381dff6e238}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {b9db7058-f0f0-42a8-8319-6a296beabfb5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ad0a6d2-a21d-4e03-baf2-16da0e5cb213}, !- Mixed Air Node Name
  {05ff1a32-244f-40a5-9218-e7afc35030d1}, !- Outdoor Air Stream Node Name
  {9ac5508d-0b7e-4429-bb71-010ffe0d7a81}, !- Relief Air Stream Node Name
  {e8f2060a-0e1b-4bf5-ae89-be63596d3700}; !- Return Air Stream Node Name

OS:Node,
  {7f83e4c3-2bcc-4562-96e5-43885c639e75}, !- Handle
  Node 859,                               !- Name
  ,                                       !- Inlet Port
  {36899d83-b55a-4b05-884c-7ebf0346431f}; !- Outlet Port

OS:Node,
  {c46d3c85-af72-4d02-9bd3-87655e7da319}, !- Handle
  Node 860,                               !- Name
  {804a4fc7-ff37-44e5-8307-241f1fe5ccab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30f5ab5d-0e25-438e-a5cf-eb7065330794}, !- Handle
  {a2e9bcf7-0223-4773-9e43-4c8a409528a5}, !- Source Object
  9,                                      !- Outlet Port
  {fb8ea5c2-bf10-41cf-8108-af9b3c5e2961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6afb3978-0f0d-48f8-97d0-480190131444}, !- Handle
  Node 861,                               !- Name
  {042f9dcc-eaf1-4228-8092-5697bec57c02}, !- Inlet Port
  {10e150fc-ea7c-4f31-ab38-196c8bc1742c}; !- Outlet Port

OS:Connection,
  {042f9dcc-eaf1-4228-8092-5697bec57c02}, !- Handle
  {7feabdd2-9b61-42bf-ac44-1c3b8f911b31}, !- Source Object
  8,                                      !- Outlet Port
  {6afb3978-0f0d-48f8-97d0-480190131444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e150fc-ea7c-4f31-ab38-196c8bc1742c}, !- Handle
  {6afb3978-0f0d-48f8-97d0-480190131444}, !- Source Object
  3,                                      !- Outlet Port
  {a2e9bcf7-0223-4773-9e43-4c8a409528a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce7163a9-a5f5-4996-ace7-bc643b1512e2}, !- Handle
  Node 862,                               !- Name
  {9df50368-7dbc-48f6-b610-e169cda46dd4}, !- Inlet Port
  {3a95f289-3e07-4aa0-98ff-253f6b8e2226}; !- Outlet Port

OS:Connection,
  {9df50368-7dbc-48f6-b610-e169cda46dd4}, !- Handle
  {eb74053b-4e84-4a1b-9802-225811a7b23d}, !- Source Object
  9,                                      !- Outlet Port
  {ce7163a9-a5f5-4996-ace7-bc643b1512e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a95f289-3e07-4aa0-98ff-253f6b8e2226}, !- Handle
  {ce7163a9-a5f5-4996-ace7-bc643b1512e2}, !- Source Object
  3,                                      !- Outlet Port
  {7feabdd2-9b61-42bf-ac44-1c3b8f911b31}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b014f323-8400-4075-8582-8cbf236f88ff}, !- Handle
  Node 863,                               !- Name
  {0ad0a6d2-a21d-4e03-baf2-16da0e5cb213}, !- Inlet Port
  {c3962626-026d-4fdf-a610-b70c28518ae0}; !- Outlet Port

OS:Connection,
  {0ad0a6d2-a21d-4e03-baf2-16da0e5cb213}, !- Handle
  {763c609e-b459-45e7-abc0-6381dff6e238}, !- Source Object
  5,                                      !- Outlet Port
  {b014f323-8400-4075-8582-8cbf236f88ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3962626-026d-4fdf-a610-b70c28518ae0}, !- Handle
  {b014f323-8400-4075-8582-8cbf236f88ff}, !- Source Object
  3,                                      !- Outlet Port
  {eb74053b-4e84-4a1b-9802-225811a7b23d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f66a1395-9e42-49a2-ae08-683707363434}, !- Handle
  Node 864,                               !- Name
  {18af2720-be9d-46cd-a8d4-b653ef99e47a}, !- Inlet Port
  {e8f2060a-0e1b-4bf5-ae89-be63596d3700}; !- Outlet Port

OS:Connection,
  {9cb59a00-6175-4655-969c-ba53f022e2d5}, !- Handle
  {d9939c71-35ec-4e68-9ee9-370f5c436092}, !- Source Object
  3,                                      !- Outlet Port
  {59c97da3-12b3-4e61-bb06-b694cfb7cb25}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18af2720-be9d-46cd-a8d4-b653ef99e47a}, !- Handle
  {59c97da3-12b3-4e61-bb06-b694cfb7cb25}, !- Source Object
  9,                                      !- Outlet Port
  {f66a1395-9e42-49a2-ae08-683707363434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f2060a-0e1b-4bf5-ae89-be63596d3700}, !- Handle
  {f66a1395-9e42-49a2-ae08-683707363434}, !- Source Object
  3,                                      !- Outlet Port
  {763c609e-b459-45e7-abc0-6381dff6e238}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc5d1295-2d3e-4bf7-9972-e2f15c7af408}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {2b73a30a-9f0b-4454-b11f-ec944e78286b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b73a30a-9f0b-4454-b11f-ec944e78286b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {6325fabc-aace-4e12-90e0-5b1d435cb7b9}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {fb8ea5c2-bf10-41cf-8108-af9b3c5e2961}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8b5606a9-521f-4e70-b68d-e83242bee9d1}, !- Handle
  Coil Heating Water Baseboard 96,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bcc3dee8-8d27-489f-b318-342395e58b66}, !- Water Inlet Node Name
  {8d878508-f7ef-4f45-8e37-62d30562679e}; !- Water Outlet Node Name

OS:Node,
  {2d73c300-30ee-4c91-91a4-4b4d5307f087}, !- Handle
  Node 865,                               !- Name
  {3230dc6b-d6d6-4200-9c1a-7f493a7a6e20}, !- Inlet Port
  {bcc3dee8-8d27-489f-b318-342395e58b66}; !- Outlet Port

OS:Connection,
  {3230dc6b-d6d6-4200-9c1a-7f493a7a6e20}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  98,                                     !- Outlet Port
  {2d73c300-30ee-4c91-91a4-4b4d5307f087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf3f383b-35c7-4064-90b5-920aae2865c7}, !- Handle
  Node 866,                               !- Name
  {8d878508-f7ef-4f45-8e37-62d30562679e}, !- Inlet Port
  {63fe9f04-8ae4-4c35-970e-848f4e8190e4}; !- Outlet Port

OS:Connection,
  {bcc3dee8-8d27-489f-b318-342395e58b66}, !- Handle
  {2d73c300-30ee-4c91-91a4-4b4d5307f087}, !- Source Object
  3,                                      !- Outlet Port
  {8b5606a9-521f-4e70-b68d-e83242bee9d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8d878508-f7ef-4f45-8e37-62d30562679e}, !- Handle
  {8b5606a9-521f-4e70-b68d-e83242bee9d1}, !- Source Object
  10,                                     !- Outlet Port
  {bf3f383b-35c7-4064-90b5-920aae2865c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fe9f04-8ae4-4c35-970e-848f4e8190e4}, !- Handle
  {bf3f383b-35c7-4064-90b5-920aae2865c7}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  98;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3dbda098-d868-45bd-8135-c8098d9b2754}, !- Handle
  Zone HVAC Baseboard Convective Water 96, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8b5606a9-521f-4e70-b68d-e83242bee9d1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a0a4e027-fb3d-4b39-b379-2b571893169c}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d1cf5479-670c-4019-a6d2-042d44f175be}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6f8e9b03-b5f3-4501-8a19-e72f8b364c40}, !- Air Outlet Node Name
  {a1a22095-2b69-48de-a657-fc95dc66efb9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a0a4e027-fb3d-4b39-b379-2b571893169c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5cc1096a-ac08-4d30-8305-76c9e17f6386}, !- Handle
  Node 867,                               !- Name
  {b6752d4b-86a8-4eb1-871e-497076416c21}, !- Inlet Port
  {fd9477ac-052d-43f9-ad55-14ceec5569e2}; !- Outlet Port

OS:Connection,
  {9d7e88d8-744f-400b-8b2c-33cc9ac38bec}, !- Handle
  {38cb8947-cf4a-4681-af6b-17ebad7214ed}, !- Source Object
  3,                                      !- Outlet Port
  {82c379a8-435f-4c4a-8b4a-a4db78bdf260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6752d4b-86a8-4eb1-871e-497076416c21}, !- Handle
  {06850281-a358-4ad3-a5cc-f5c0232bb869}, !- Source Object
  2,                                      !- Outlet Port
  {5cc1096a-ac08-4d30-8305-76c9e17f6386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9477ac-052d-43f9-ad55-14ceec5569e2}, !- Handle
  {5cc1096a-ac08-4d30-8305-76c9e17f6386}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d027926d-ce01-4274-ab20-d406c1e57336}, !- Handle
  Node 868,                               !- Name
  {eaa93c93-78de-41df-a985-2c3ad93f4d37}, !- Inlet Port
  {a1a22095-2b69-48de-a657-fc95dc66efb9}; !- Outlet Port

OS:Connection,
  {eaa93c93-78de-41df-a985-2c3ad93f4d37}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  3,                                      !- Outlet Port
  {d027926d-ce01-4274-ab20-d406c1e57336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a22095-2b69-48de-a657-fc95dc66efb9}, !- Handle
  {d027926d-ce01-4274-ab20-d406c1e57336}, !- Source Object
  3,                                      !- Outlet Port
  {d1cf5479-670c-4019-a6d2-042d44f175be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f8e9b03-b5f3-4501-8a19-e72f8b364c40}, !- Handle
  {d1cf5479-670c-4019-a6d2-042d44f175be}, !- Source Object
  3,                                      !- Outlet Port
  {38cb8947-cf4a-4681-af6b-17ebad7214ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5743e05c-4996-40d8-8630-320783889fb6}, !- Handle
  Coil Heating Water Baseboard 97,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3172f99-56f0-48fd-8b0b-5b1d263d69fd}, !- Water Inlet Node Name
  {614bb8c5-dab9-4dea-aa7f-54c2075e68fb}; !- Water Outlet Node Name

OS:Node,
  {790b1594-664c-4419-ab90-51d62d15e89f}, !- Handle
  Node 869,                               !- Name
  {bdec299c-da95-43c4-b49b-98de8c0a5470}, !- Inlet Port
  {f3172f99-56f0-48fd-8b0b-5b1d263d69fd}; !- Outlet Port

OS:Connection,
  {bdec299c-da95-43c4-b49b-98de8c0a5470}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  99,                                     !- Outlet Port
  {790b1594-664c-4419-ab90-51d62d15e89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9203bdce-e5d8-42fb-aed4-e39eb756589d}, !- Handle
  Node 870,                               !- Name
  {614bb8c5-dab9-4dea-aa7f-54c2075e68fb}, !- Inlet Port
  {1dd9dcaf-86c2-4ac9-b16e-f84303e05724}; !- Outlet Port

OS:Connection,
  {f3172f99-56f0-48fd-8b0b-5b1d263d69fd}, !- Handle
  {790b1594-664c-4419-ab90-51d62d15e89f}, !- Source Object
  3,                                      !- Outlet Port
  {5743e05c-4996-40d8-8630-320783889fb6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {614bb8c5-dab9-4dea-aa7f-54c2075e68fb}, !- Handle
  {5743e05c-4996-40d8-8630-320783889fb6}, !- Source Object
  10,                                     !- Outlet Port
  {9203bdce-e5d8-42fb-aed4-e39eb756589d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd9dcaf-86c2-4ac9-b16e-f84303e05724}, !- Handle
  {9203bdce-e5d8-42fb-aed4-e39eb756589d}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  99;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d2617ae8-bba5-4b5a-973c-2397655573a1}, !- Handle
  Zone HVAC Baseboard Convective Water 97, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {5743e05c-4996-40d8-8630-320783889fb6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5af92183-3ade-407a-9437-3cd21c51a4c8}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {795cb336-6304-4c50-8c80-fd343fb1ebf3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {63b572f9-77b9-47b6-9fc5-f8c27a061344}, !- Air Outlet Node Name
  {b5891b9e-9cd1-4642-ad3c-abc28bea114d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5af92183-3ade-407a-9437-3cd21c51a4c8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dd2cb09f-245a-463c-84fe-3fb3882c498a}, !- Handle
  Node 871,                               !- Name
  {63b572f9-77b9-47b6-9fc5-f8c27a061344}, !- Inlet Port
  {b87433f0-3227-417c-ac17-0a71691f0514}; !- Outlet Port

OS:Node,
  {2d1cd277-6a14-4bb1-b507-212642e802ac}, !- Handle
  Node 872,                               !- Name
  {b7d279d6-a8e5-4044-98e8-9f45086d9a3d}, !- Inlet Port
  {53d4d60a-8171-49af-8235-00a0d0135355}; !- Outlet Port

OS:Connection,
  {b87433f0-3227-417c-ac17-0a71691f0514}, !- Handle
  {dd2cb09f-245a-463c-84fe-3fb3882c498a}, !- Source Object
  3,                                      !- Outlet Port
  {6353012c-2fb4-41b8-ab69-3b334ed2645b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d279d6-a8e5-4044-98e8-9f45086d9a3d}, !- Handle
  {195ac317-302a-4ed4-a89f-80ea9c0663e6}, !- Source Object
  2,                                      !- Outlet Port
  {2d1cd277-6a14-4bb1-b507-212642e802ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d4d60a-8171-49af-8235-00a0d0135355}, !- Handle
  {2d1cd277-6a14-4bb1-b507-212642e802ac}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {34f662a5-e391-4793-8c15-c67b9fe403fb}, !- Handle
  Node 873,                               !- Name
  {3844c190-4263-4550-90e5-043b02f68197}, !- Inlet Port
  {b5891b9e-9cd1-4642-ad3c-abc28bea114d}; !- Outlet Port

OS:Connection,
  {3844c190-4263-4550-90e5-043b02f68197}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  4,                                      !- Outlet Port
  {34f662a5-e391-4793-8c15-c67b9fe403fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5891b9e-9cd1-4642-ad3c-abc28bea114d}, !- Handle
  {34f662a5-e391-4793-8c15-c67b9fe403fb}, !- Source Object
  3,                                      !- Outlet Port
  {795cb336-6304-4c50-8c80-fd343fb1ebf3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {63b572f9-77b9-47b6-9fc5-f8c27a061344}, !- Handle
  {795cb336-6304-4c50-8c80-fd343fb1ebf3}, !- Source Object
  3,                                      !- Outlet Port
  {dd2cb09f-245a-463c-84fe-3fb3882c498a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2bdb4212-96db-43b3-bcfd-41ecea39d25d}, !- Handle
  Coil Heating Water Baseboard 98,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5337aa36-7ae9-40f2-afd1-0edcf6dcd96d}, !- Water Inlet Node Name
  {49c7f7b6-e7fa-429b-b8fa-246cf3879e00}; !- Water Outlet Node Name

OS:Node,
  {75a252c0-fdd7-44f2-94a1-5a6cb1e5e2d0}, !- Handle
  Node 874,                               !- Name
  {7cc03b5d-6ff6-495b-a82a-7ec1042166f6}, !- Inlet Port
  {5337aa36-7ae9-40f2-afd1-0edcf6dcd96d}; !- Outlet Port

OS:Connection,
  {7cc03b5d-6ff6-495b-a82a-7ec1042166f6}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  100,                                    !- Outlet Port
  {75a252c0-fdd7-44f2-94a1-5a6cb1e5e2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12660ea3-3114-435e-a9b3-353978ee0f18}, !- Handle
  Node 875,                               !- Name
  {49c7f7b6-e7fa-429b-b8fa-246cf3879e00}, !- Inlet Port
  {979b7620-cea9-4f8b-ba6a-f2eb12b925cc}; !- Outlet Port

OS:Connection,
  {5337aa36-7ae9-40f2-afd1-0edcf6dcd96d}, !- Handle
  {75a252c0-fdd7-44f2-94a1-5a6cb1e5e2d0}, !- Source Object
  3,                                      !- Outlet Port
  {2bdb4212-96db-43b3-bcfd-41ecea39d25d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {49c7f7b6-e7fa-429b-b8fa-246cf3879e00}, !- Handle
  {2bdb4212-96db-43b3-bcfd-41ecea39d25d}, !- Source Object
  10,                                     !- Outlet Port
  {12660ea3-3114-435e-a9b3-353978ee0f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979b7620-cea9-4f8b-ba6a-f2eb12b925cc}, !- Handle
  {12660ea3-3114-435e-a9b3-353978ee0f18}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  100;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {974bbb07-d6cd-440d-9ea3-76d113ca7a09}, !- Handle
  Zone HVAC Baseboard Convective Water 98, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {2bdb4212-96db-43b3-bcfd-41ecea39d25d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {77726b68-52e2-48c4-9ff2-68b2ddbf6a3f}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {abf9f30d-f167-46fd-ad51-7f339b7ee7e0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {13c6caaf-1b70-45b5-865a-b008cde5c64c}, !- Air Outlet Node Name
  {b8a7c6f8-655d-43a1-8545-5ebcece376ed}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77726b68-52e2-48c4-9ff2-68b2ddbf6a3f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e946a8de-fe92-45d2-a000-7f9d9439088d}, !- Handle
  Node 876,                               !- Name
  {13c6caaf-1b70-45b5-865a-b008cde5c64c}, !- Inlet Port
  {70c84050-087e-43d7-bb83-50637db4618a}; !- Outlet Port

OS:Node,
  {308fee88-8dba-46be-aef5-9bbe3f46d461}, !- Handle
  Node 877,                               !- Name
  {9765cf78-5531-4476-afd2-af99a2e6102f}, !- Inlet Port
  {aeaebb8a-b9a9-4bc3-a0ff-79a01a8a593f}; !- Outlet Port

OS:Connection,
  {70c84050-087e-43d7-bb83-50637db4618a}, !- Handle
  {e946a8de-fe92-45d2-a000-7f9d9439088d}, !- Source Object
  3,                                      !- Outlet Port
  {a1b9a085-334b-4784-a01c-38104724772d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9765cf78-5531-4476-afd2-af99a2e6102f}, !- Handle
  {798d2098-fa99-410d-bae5-9e3eb1a99c4d}, !- Source Object
  2,                                      !- Outlet Port
  {308fee88-8dba-46be-aef5-9bbe3f46d461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaebb8a-b9a9-4bc3-a0ff-79a01a8a593f}, !- Handle
  {308fee88-8dba-46be-aef5-9bbe3f46d461}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6f5364a8-3b8c-44af-9df8-7c146349347d}, !- Handle
  Node 878,                               !- Name
  {fcfeba25-d043-46f7-88a7-db9c5323bcae}, !- Inlet Port
  {b8a7c6f8-655d-43a1-8545-5ebcece376ed}; !- Outlet Port

OS:Connection,
  {fcfeba25-d043-46f7-88a7-db9c5323bcae}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  5,                                      !- Outlet Port
  {6f5364a8-3b8c-44af-9df8-7c146349347d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a7c6f8-655d-43a1-8545-5ebcece376ed}, !- Handle
  {6f5364a8-3b8c-44af-9df8-7c146349347d}, !- Source Object
  3,                                      !- Outlet Port
  {abf9f30d-f167-46fd-ad51-7f339b7ee7e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13c6caaf-1b70-45b5-865a-b008cde5c64c}, !- Handle
  {abf9f30d-f167-46fd-ad51-7f339b7ee7e0}, !- Source Object
  3,                                      !- Outlet Port
  {e946a8de-fe92-45d2-a000-7f9d9439088d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {448e1c0f-0159-4e78-a8ca-ad468a3c9fcb}, !- Handle
  Coil Heating Water Baseboard 99,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7bdfe23b-9428-4de1-a999-dd95dbc0a542}, !- Water Inlet Node Name
  {39cb6a5b-751f-4ca0-baaf-0eac5faa1ac3}; !- Water Outlet Node Name

OS:Node,
  {053bddd0-be50-48cc-b7da-295b3fa04b4c}, !- Handle
  Node 879,                               !- Name
  {aa6863e1-11bb-4535-b11b-6b788ffe09ac}, !- Inlet Port
  {7bdfe23b-9428-4de1-a999-dd95dbc0a542}; !- Outlet Port

OS:Connection,
  {aa6863e1-11bb-4535-b11b-6b788ffe09ac}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  101,                                    !- Outlet Port
  {053bddd0-be50-48cc-b7da-295b3fa04b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c83edd98-6eef-4d99-ad73-1a4f13869c54}, !- Handle
  Node 880,                               !- Name
  {39cb6a5b-751f-4ca0-baaf-0eac5faa1ac3}, !- Inlet Port
  {2d720fa0-3ebd-4e4f-b63d-f64450a9ec9b}; !- Outlet Port

OS:Connection,
  {7bdfe23b-9428-4de1-a999-dd95dbc0a542}, !- Handle
  {053bddd0-be50-48cc-b7da-295b3fa04b4c}, !- Source Object
  3,                                      !- Outlet Port
  {448e1c0f-0159-4e78-a8ca-ad468a3c9fcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {39cb6a5b-751f-4ca0-baaf-0eac5faa1ac3}, !- Handle
  {448e1c0f-0159-4e78-a8ca-ad468a3c9fcb}, !- Source Object
  10,                                     !- Outlet Port
  {c83edd98-6eef-4d99-ad73-1a4f13869c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d720fa0-3ebd-4e4f-b63d-f64450a9ec9b}, !- Handle
  {c83edd98-6eef-4d99-ad73-1a4f13869c54}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  101;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2f6cbb2-9031-4ce8-a35d-068caea13c75}, !- Handle
  Zone HVAC Baseboard Convective Water 99, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {448e1c0f-0159-4e78-a8ca-ad468a3c9fcb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ab49c27f-a7f2-479f-95fc-441a070c00e3}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ca6ddd33-41b7-47e3-a380-336f25445a1a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {a959d9a2-1d2a-415f-96cd-b7b088980702}, !- Air Outlet Node Name
  {9b01bf49-3778-4a35-8901-668ab42640f8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ab49c27f-a7f2-479f-95fc-441a070c00e3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {723018de-8aed-4e2d-b7e1-da26e2aec75e}, !- Handle
  Node 881,                               !- Name
  {a959d9a2-1d2a-415f-96cd-b7b088980702}, !- Inlet Port
  {4c66f663-c1ea-4923-9145-f412184e95f8}; !- Outlet Port

OS:Node,
  {1ecd73c5-0052-4bbe-b08e-ff59625b9cad}, !- Handle
  Node 882,                               !- Name
  {61ff8b3a-6532-466a-a9e8-01fbcac2e490}, !- Inlet Port
  {372db930-e1bf-4e4e-b700-db62e45fa43d}; !- Outlet Port

OS:Connection,
  {4c66f663-c1ea-4923-9145-f412184e95f8}, !- Handle
  {723018de-8aed-4e2d-b7e1-da26e2aec75e}, !- Source Object
  3,                                      !- Outlet Port
  {1baae70e-e366-4edd-a546-89f3d8bf0791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ff8b3a-6532-466a-a9e8-01fbcac2e490}, !- Handle
  {c69d4b37-e3e6-47ec-8bc4-9487258de81b}, !- Source Object
  2,                                      !- Outlet Port
  {1ecd73c5-0052-4bbe-b08e-ff59625b9cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372db930-e1bf-4e4e-b700-db62e45fa43d}, !- Handle
  {1ecd73c5-0052-4bbe-b08e-ff59625b9cad}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1587d426-fb57-4e63-8222-eb3274711958}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  5,                                      !- Outlet Port
  {47219388-12dd-4a7f-bc3c-c258da372ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0427d03b-f6af-43b7-8d15-52d7ff5fc247}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  6,                                      !- Outlet Port
  {43783b60-94ea-4e34-8489-272a2b8c8913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19f7bb1-3c91-42c7-8094-8b78ff6d10bf}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  7,                                      !- Outlet Port
  {2e5cb430-0bd5-43de-abc6-2371099bc7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e730e40a-2d01-4cf8-9eda-74e6663182b1}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  8,                                      !- Outlet Port
  {d9da84aa-4b37-4136-bb83-57be836bda68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d076b5cd-2df6-49ce-894b-9ffc8dea539b}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  9,                                      !- Outlet Port
  {b70fd462-5af7-4938-af89-91d66b3dbc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31829502-a8f1-4fe5-b061-51ec2da2c467}, !- Handle
  {01c78cd7-dcbc-4e8e-a848-abfd408f6be9}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5bb40b93-e6c3-4633-9260-0b1facf1b264}, !- Handle
  {7e51ce77-f6c5-41a0-9967-9e0b8b7a3534}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7afdad61-dff8-4c3a-abf7-2266495ec7ad}, !- Handle
  {6376477e-471c-4df2-a8ed-5925e1de07c3}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {db193a68-6c11-4a88-9d66-1b3a97e0bf48}, !- Handle
  {c6577fa6-5f61-45fe-a196-48d5ab2d5aef}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {30a83296-b10a-4056-8af9-fa85eba51235}, !- Handle
  {74f76b47-9ee2-4fd9-bcb5-897d6a3b6bb6}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a445fd8b-56fc-431d-a90d-1c0739e4e9fd}, !- Handle
  Node 48,                                !- Name
  {7dd3cfc8-ab13-47a2-8258-29581575da17}, !- Inlet Port
  {9b01bf49-3778-4a35-8901-668ab42640f8}; !- Outlet Port

OS:Connection,
  {7dd3cfc8-ab13-47a2-8258-29581575da17}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  6,                                      !- Outlet Port
  {a445fd8b-56fc-431d-a90d-1c0739e4e9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b01bf49-3778-4a35-8901-668ab42640f8}, !- Handle
  {a445fd8b-56fc-431d-a90d-1c0739e4e9fd}, !- Source Object
  3,                                      !- Outlet Port
  {ca6ddd33-41b7-47e3-a380-336f25445a1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a959d9a2-1d2a-415f-96cd-b7b088980702}, !- Handle
  {ca6ddd33-41b7-47e3-a380-336f25445a1a}, !- Source Object
  3,                                      !- Outlet Port
  {723018de-8aed-4e2d-b7e1-da26e2aec75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bde20632-fa9c-45e2-adf3-ca5d1deed425}, !- Handle
  Coil Heating Water Baseboard 100,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {71779504-84cf-4d35-9a41-04a93eb9ff4e}, !- Water Inlet Node Name
  {d542153c-e49c-455e-86cf-96c6f6b3a166}; !- Water Outlet Node Name

OS:Node,
  {f48e0f27-1637-41c7-a229-3289eaeb1795}, !- Handle
  Node 50,                                !- Name
  {6199c776-b7b8-4cbf-9e0e-c3d3ae6d0e6f}, !- Inlet Port
  {71779504-84cf-4d35-9a41-04a93eb9ff4e}; !- Outlet Port

OS:Connection,
  {6199c776-b7b8-4cbf-9e0e-c3d3ae6d0e6f}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  102,                                    !- Outlet Port
  {f48e0f27-1637-41c7-a229-3289eaeb1795}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d35d2c0-d6cb-4710-a680-840c639101af}, !- Handle
  Node 51,                                !- Name
  {d542153c-e49c-455e-86cf-96c6f6b3a166}, !- Inlet Port
  {85830494-6704-4a03-be56-44415855c149}; !- Outlet Port

OS:Connection,
  {71779504-84cf-4d35-9a41-04a93eb9ff4e}, !- Handle
  {f48e0f27-1637-41c7-a229-3289eaeb1795}, !- Source Object
  3,                                      !- Outlet Port
  {bde20632-fa9c-45e2-adf3-ca5d1deed425}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d542153c-e49c-455e-86cf-96c6f6b3a166}, !- Handle
  {bde20632-fa9c-45e2-adf3-ca5d1deed425}, !- Source Object
  10,                                     !- Outlet Port
  {6d35d2c0-d6cb-4710-a680-840c639101af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85830494-6704-4a03-be56-44415855c149}, !- Handle
  {6d35d2c0-d6cb-4710-a680-840c639101af}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  102;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccf3166c-682d-45a0-99f7-10c5818069d1}, !- Handle
  Zone HVAC Baseboard Convective Water 100, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bde20632-fa9c-45e2-adf3-ca5d1deed425}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d6522e84-ce80-4edf-80e5-edb186732494}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {52f95128-6334-48ab-a9c3-89d87061fa73}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {ddb44ff6-efd7-4a2c-b8a8-bffe6579664e}, !- Air Outlet Node Name
  {9bcdd89f-df9e-4ce3-9cce-c11782e75e52}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6522e84-ce80-4edf-80e5-edb186732494}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7d8b1d8f-470d-4f0e-a460-270bd577ce85}, !- Handle
  Node 883,                               !- Name
  {ddb44ff6-efd7-4a2c-b8a8-bffe6579664e}, !- Inlet Port
  {f879ec0c-e786-472b-851f-6cbcf89ae5dc}; !- Outlet Port

OS:Node,
  {556569bf-1fd0-4167-8da0-6b45e69227b4}, !- Handle
  Node 884,                               !- Name
  {a67f8ed7-97fa-4cae-b723-fb4333473649}, !- Inlet Port
  {ef19d31a-3560-4c03-a393-ed54a86c3f11}; !- Outlet Port

OS:Connection,
  {f879ec0c-e786-472b-851f-6cbcf89ae5dc}, !- Handle
  {7d8b1d8f-470d-4f0e-a460-270bd577ce85}, !- Source Object
  3,                                      !- Outlet Port
  {5b7121ce-d89d-4aee-bd7e-b983f9c90bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67f8ed7-97fa-4cae-b723-fb4333473649}, !- Handle
  {348eb986-4267-45cb-b830-cc7e4c6ae8ca}, !- Source Object
  2,                                      !- Outlet Port
  {556569bf-1fd0-4167-8da0-6b45e69227b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef19d31a-3560-4c03-a393-ed54a86c3f11}, !- Handle
  {556569bf-1fd0-4167-8da0-6b45e69227b4}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6bbfdd31-0a0a-44f1-ae84-58095674281b}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  10,                                     !- Outlet Port
  {3ee77081-66e1-4146-be5e-607c9e23df94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37c1682-9a74-45b7-b60e-a44c63557bcc}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  11,                                     !- Outlet Port
  {c4fb83c0-8b8d-4cd6-9c30-225f079b1cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a1da48-7847-42af-bed4-173e35c09c55}, !- Handle
  {c1b6c58f-e3aa-4963-9e00-bfc3171863e8}, !- Source Object
  12,                                     !- Outlet Port
  {0199d962-a701-4f5f-acd9-5f346c5daebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581f9562-9041-4354-9370-21acfd059e39}, !- Handle
  {cd098b19-977a-41d0-8ef1-c5a57f0bc813}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {480054f8-c542-4c9f-8f4c-ca1d9a489f19}, !- Handle
  {8a8b3d65-87e6-459a-910b-a0a20d70b475}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2438c8df-9880-42d4-a6dc-a8367c201b8c}, !- Handle
  {f67605e8-b376-419f-8427-ffc2e03cf072}, !- Source Object
  3,                                      !- Outlet Port
  {6f30a3ff-52a8-4ef6-88b9-892b6e9b928e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {920688e8-b2c9-4f03-b9ae-f604229c235a}, !- Handle
  Node 93,                                !- Name
  {0d5e0973-c320-4032-bff2-48a7c23113b1}, !- Inlet Port
  {9bcdd89f-df9e-4ce3-9cce-c11782e75e52}; !- Outlet Port

OS:Connection,
  {0d5e0973-c320-4032-bff2-48a7c23113b1}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  7,                                      !- Outlet Port
  {920688e8-b2c9-4f03-b9ae-f604229c235a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bcdd89f-df9e-4ce3-9cce-c11782e75e52}, !- Handle
  {920688e8-b2c9-4f03-b9ae-f604229c235a}, !- Source Object
  3,                                      !- Outlet Port
  {52f95128-6334-48ab-a9c3-89d87061fa73}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ddb44ff6-efd7-4a2c-b8a8-bffe6579664e}, !- Handle
  {52f95128-6334-48ab-a9c3-89d87061fa73}, !- Source Object
  3,                                      !- Outlet Port
  {7d8b1d8f-470d-4f0e-a460-270bd577ce85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c45e4eb1-d1ea-4090-a2ef-bc9ae484c9a3}, !- Handle
  Coil Heating Water Baseboard 101,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c37614d-c03c-4e26-9eff-137d97e3efd4}, !- Water Inlet Node Name
  {c91290c6-d157-4e37-aced-50ef206c2886}; !- Water Outlet Node Name

OS:Node,
  {7bd0a376-3951-4660-b783-4bd346275fa1}, !- Handle
  Node 95,                                !- Name
  {dd9f7787-fba3-4caf-b60d-627de9db871c}, !- Inlet Port
  {5c37614d-c03c-4e26-9eff-137d97e3efd4}; !- Outlet Port

OS:Connection,
  {dd9f7787-fba3-4caf-b60d-627de9db871c}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  103,                                    !- Outlet Port
  {7bd0a376-3951-4660-b783-4bd346275fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d2d5ac-bfed-4bd1-aa01-8991f7d6f122}, !- Handle
  Node 96,                                !- Name
  {c91290c6-d157-4e37-aced-50ef206c2886}, !- Inlet Port
  {58871d20-73a3-4dc5-bd96-04036759c93f}; !- Outlet Port

OS:Connection,
  {5c37614d-c03c-4e26-9eff-137d97e3efd4}, !- Handle
  {7bd0a376-3951-4660-b783-4bd346275fa1}, !- Source Object
  3,                                      !- Outlet Port
  {c45e4eb1-d1ea-4090-a2ef-bc9ae484c9a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c91290c6-d157-4e37-aced-50ef206c2886}, !- Handle
  {c45e4eb1-d1ea-4090-a2ef-bc9ae484c9a3}, !- Source Object
  10,                                     !- Outlet Port
  {55d2d5ac-bfed-4bd1-aa01-8991f7d6f122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58871d20-73a3-4dc5-bd96-04036759c93f}, !- Handle
  {55d2d5ac-bfed-4bd1-aa01-8991f7d6f122}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  103;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91448a13-058e-478c-bc42-756924164a7e}, !- Handle
  Zone HVAC Baseboard Convective Water 101, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {c45e4eb1-d1ea-4090-a2ef-bc9ae484c9a3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5adfef12-b45a-4cca-a5ec-0a317fe9fe1e}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a0ca0f9a-d164-401e-a1f9-d608d1f892ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {8cf57a6b-6691-45af-940c-58f76117ed01}, !- Air Outlet Node Name
  {12e2c536-51a3-492e-88fa-00e59f333378}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5adfef12-b45a-4cca-a5ec-0a317fe9fe1e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0f0972f0-d6b7-4faa-a2b6-e96396b8d875}, !- Handle
  Node 885,                               !- Name
  {8cf57a6b-6691-45af-940c-58f76117ed01}, !- Inlet Port
  {7b47059d-5e4a-49a6-bc63-18062b93ecdf}; !- Outlet Port

OS:Node,
  {2238155e-41d3-474f-af55-3304fb4e1e16}, !- Handle
  Node 886,                               !- Name
  {dec7e8c5-3b3a-4388-a752-156884d8c7cb}, !- Inlet Port
  {0e84fe3e-9efa-4fd3-9175-d699a9aaf5e0}; !- Outlet Port

OS:Connection,
  {7b47059d-5e4a-49a6-bc63-18062b93ecdf}, !- Handle
  {0f0972f0-d6b7-4faa-a2b6-e96396b8d875}, !- Source Object
  3,                                      !- Outlet Port
  {f2a48222-7c56-4b79-886d-edbf657605ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec7e8c5-3b3a-4388-a752-156884d8c7cb}, !- Handle
  {5f9b07ce-fe20-48b1-afa4-f05e8c96b93d}, !- Source Object
  2,                                      !- Outlet Port
  {2238155e-41d3-474f-af55-3304fb4e1e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e84fe3e-9efa-4fd3-9175-d699a9aaf5e0}, !- Handle
  {2238155e-41d3-474f-af55-3304fb4e1e16}, !- Source Object
  3,                                      !- Outlet Port
  {882a469f-7487-48d1-a8c6-953b0778f63f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f6e64b99-4f1d-4a83-b3c6-04b77dcb97d7}, !- Handle
  Node 887,                               !- Name
  {ec717897-a5b9-46b4-a487-61819e86c436}, !- Inlet Port
  {12e2c536-51a3-492e-88fa-00e59f333378}; !- Outlet Port

OS:Connection,
  {ec717897-a5b9-46b4-a487-61819e86c436}, !- Handle
  {731e4630-9e0b-4e7d-a871-8da73fe8054f}, !- Source Object
  8,                                      !- Outlet Port
  {f6e64b99-4f1d-4a83-b3c6-04b77dcb97d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e2c536-51a3-492e-88fa-00e59f333378}, !- Handle
  {f6e64b99-4f1d-4a83-b3c6-04b77dcb97d7}, !- Source Object
  3,                                      !- Outlet Port
  {a0ca0f9a-d164-401e-a1f9-d608d1f892ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8cf57a6b-6691-45af-940c-58f76117ed01}, !- Handle
  {a0ca0f9a-d164-401e-a1f9-d608d1f892ac}, !- Source Object
  3,                                      !- Outlet Port
  {0f0972f0-d6b7-4faa-a2b6-e96396b8d875}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1, !- Name
  ,                                       !- Controller List Name
  {1865314f-bbe6-4b55-8238-abb5b4cdecaa}, !- Availability Schedule
  {723a9994-d5e8-4aed-a71e-9807be43402b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba9a8702-b530-4012-b633-cd9e2acb1a8f}, !- Supply Side Inlet Node Name
  {5f26637c-b6b4-4d1f-9e3d-1d2fb4369095}, !- Demand Side Outlet Node Name
  {7cea3a32-9cfa-4304-b2ec-02564f76ba4e}, !- Demand Side Inlet Node A
  {d2d8709d-fc5f-45aa-8884-38636568e3d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Demand Mixer Name
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0fabf2d4-e08a-4c75-9a2c-afee8ce9e420}, !- Handle
  Node 888,                               !- Name
  {ba9a8702-b530-4012-b633-cd9e2acb1a8f}, !- Inlet Port
  {f6621008-eff1-44e7-894d-9cfd81abf2bc}; !- Outlet Port

OS:Node,
  {3a59f67f-4030-4eb2-9128-28ae3894b7af}, !- Handle
  Node 889,                               !- Name
  {fd2d72f2-2122-4e33-826b-ad2150a2c91a}, !- Inlet Port
  {d2d8709d-fc5f-45aa-8884-38636568e3d0}; !- Outlet Port

OS:Connection,
  {ba9a8702-b530-4012-b633-cd9e2acb1a8f}, !- Handle
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- Source Object
  9,                                      !- Outlet Port
  {0fabf2d4-e08a-4c75-9a2c-afee8ce9e420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d8709d-fc5f-45aa-8884-38636568e3d0}, !- Handle
  {3a59f67f-4030-4eb2-9128-28ae3894b7af}, !- Source Object
  3,                                      !- Outlet Port
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af554d91-729d-47fb-9fa2-207e47526eea}, !- Handle
  Node 890,                               !- Name
  {7cea3a32-9cfa-4304-b2ec-02564f76ba4e}, !- Inlet Port
  {3df54e62-2a94-4164-9258-a9f3895f2344}; !- Outlet Port

OS:Node,
  {c1a502b3-b8f0-4e35-b569-a80b6e77d2ee}, !- Handle
  Node 891,                               !- Name
  {441924dc-7020-4d40-9a6f-40aedd6367e0}, !- Inlet Port
  {5f26637c-b6b4-4d1f-9e3d-1d2fb4369095}; !- Outlet Port

OS:Node,
  {d013f1e0-68a6-486a-b81e-996264e80720}, !- Handle
  Node 892,                               !- Name
  {5e6a75d3-8ac6-4cf4-88c0-00518a01aff9}, !- Inlet Port
  {689db4fd-0aa9-4128-b8cb-4b5ef828014b}; !- Outlet Port

OS:Connection,
  {7cea3a32-9cfa-4304-b2ec-02564f76ba4e}, !- Handle
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- Source Object
  11,                                     !- Outlet Port
  {af554d91-729d-47fb-9fa2-207e47526eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f26637c-b6b4-4d1f-9e3d-1d2fb4369095}, !- Handle
  {c1a502b3-b8f0-4e35-b569-a80b6e77d2ee}, !- Source Object
  3,                                      !- Outlet Port
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {3df54e62-2a94-4164-9258-a9f3895f2344}, !- Inlet Node Name
  {35edb1bc-9458-4d70-a7d4-19b75507b7ef}, !- Outlet Node Name 1
  {5d4321ea-0ddf-4953-95a3-8f7223163d64}, !- Outlet Node Name 2
  {03e2fefe-580e-4045-aeff-8e62532b6ebe}, !- Outlet Node Name 3
  {61bacaa4-a279-4cdd-a30d-ae6bdc9d86d0}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {441924dc-7020-4d40-9a6f-40aedd6367e0}, !- Outlet Node Name
  {e8f695a7-cd9f-46dc-b877-3e752dfc4672}, !- Inlet Node Name 1
  {126b5940-3fcd-4815-ab32-1f1a3956dc4a}, !- Inlet Node Name 2
  {801ac487-fb74-4291-9760-912c6b71ee05}, !- Inlet Node Name 3
  {b815c0fe-5473-4720-b632-6110489385ac}; !- Inlet Node Name 4

OS:Connection,
  {3df54e62-2a94-4164-9258-a9f3895f2344}, !- Handle
  {af554d91-729d-47fb-9fa2-207e47526eea}, !- Source Object
  3,                                      !- Outlet Port
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441924dc-7020-4d40-9a6f-40aedd6367e0}, !- Handle
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Source Object
  2,                                      !- Outlet Port
  {c1a502b3-b8f0-4e35-b569-a80b6e77d2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc0f2e76-ccdf-49fb-9594-29409ed73f46}, !- Handle
  {6b8cde11-6fd9-4ab5-ac68-629a21bba7f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {723a9994-d5e8-4aed-a71e-9807be43402b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {613959b8-063f-47b0-bd81-0f25e680cbc0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3b6ba6aa-a9b3-4b43-bb6a-0e8ca5eeadc2}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3698b10b-f913-4980-bd5a-a5b7e363fcbd}, !- Air Inlet Node Name
  {fd2d72f2-2122-4e33-826b-ad2150a2c91a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {bc7fe57d-50b4-4d5d-98e5-4d05d1b4f5d6}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f6621008-eff1-44e7-894d-9cfd81abf2bc}, !- Air Inlet Node Name
  {0f772da7-3a00-427a-929c-9d26a1f0d33c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {41cc8d9f-2242-437c-b189-bdc32419f1d7}, !- Handle
  Curve Cubic 191,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2a4c54f1-f8c0-414e-a8cd-ccebd2072f99}, !- Handle
  Curve Cubic 192,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7adcac0f-8304-48db-baa9-5855efcf18e2}, !- Handle
  Curve Cubic 193,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {13d7ea19-bfe3-4ef4-a120-3948306b611a}, !- Handle
  Curve Quadratic 115,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4992d585-40bb-456a-b714-434f9ab22cc1}, !- Handle
  Curve Cubic 194,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4e2a17d0-6527-4126-962f-07515594225b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 38 32 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  9279.73884366605,                       !- Rated Total Heating Capacity {W}
  3.30672734375649,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ac33cfe7-29dd-4cc3-acb7-76339e32844c}, !- Air Inlet Node Name
  {00ca6ce1-2d7c-421d-a46d-337e0d8be54a}, !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {942e795d-ca6a-44b4-b963-9fd3cabc0ac7}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69fde95f-2c18-4b13-9552-67a99e753485}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08d35d14-acc4-4bc4-b14a-0984a56dc364}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e26f040-b1f3-4d57-94b5-707805ff010f}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3dd8b20e-0fd0-457e-9e7e-dc41132044d6}, !- Handle
  Curve Cubic 195,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {25ec34d9-9a01-4352-9f5e-ef9ab73b64a7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 44kBtu/hr 10.0EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c87c2ca-d7d8-47f0-878f-2028e4f6f9e4}, !- Air Inlet Node Name
  {3510e087-70b4-431a-b163-5932c3c11da0}, !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {34c9a810-61d5-487b-8b9d-8093a10722c2}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1865314f-bbe6-4b55-8238-abb5b4cdecaa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c00c03a5-cdb4-46f2-9c89-6058d18ba1e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c00c03a5-cdb4-46f2-9c89-6058d18ba1e0}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d02af776-ec25-41e9-b26a-7ec42507ee7b}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {34c9a810-61d5-487b-8b9d-8093a10722c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a037319f-aae8-432e-9b8e-179254064008}, !- Mixed Air Node Name
  {8382bbba-de69-4a2d-8ed7-743c1be2dc04}, !- Outdoor Air Stream Node Name
  {b75a06d8-8a84-43eb-86d1-c1a2f331bd63}, !- Relief Air Stream Node Name
  {ead870cc-45cd-488f-8402-6cf1cc9d7058}; !- Return Air Stream Node Name

OS:Node,
  {f99ac2f7-2377-4e6e-95bd-1004b6105c0d}, !- Handle
  Node 893,                               !- Name
  ,                                       !- Inlet Port
  {f50639f7-5660-4426-9f53-50cddfc40985}; !- Outlet Port

OS:Node,
  {33246d7e-9705-4923-a25e-21afa92570bf}, !- Handle
  Node 894,                               !- Name
  {2efdc5b1-3898-437e-b986-e331e05f4f26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2d72f2-2122-4e33-826b-ad2150a2c91a}, !- Handle
  {3b6ba6aa-a9b3-4b43-bb6a-0e8ca5eeadc2}, !- Source Object
  9,                                      !- Outlet Port
  {3a59f67f-4030-4eb2-9128-28ae3894b7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bdbf79c-4637-415a-99e3-0e65b348163b}, !- Handle
  Node 895,                               !- Name
  {00ca6ce1-2d7c-421d-a46d-337e0d8be54a}, !- Inlet Port
  {3698b10b-f913-4980-bd5a-a5b7e363fcbd}; !- Outlet Port

OS:Connection,
  {00ca6ce1-2d7c-421d-a46d-337e0d8be54a}, !- Handle
  {4e2a17d0-6527-4126-962f-07515594225b}, !- Source Object
  8,                                      !- Outlet Port
  {4bdbf79c-4637-415a-99e3-0e65b348163b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3698b10b-f913-4980-bd5a-a5b7e363fcbd}, !- Handle
  {4bdbf79c-4637-415a-99e3-0e65b348163b}, !- Source Object
  3,                                      !- Outlet Port
  {3b6ba6aa-a9b3-4b43-bb6a-0e8ca5eeadc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c18f893-1465-418c-acb7-3ee4e41b0306}, !- Handle
  Node 896,                               !- Name
  {3510e087-70b4-431a-b163-5932c3c11da0}, !- Inlet Port
  {ac33cfe7-29dd-4cc3-acb7-76339e32844c}; !- Outlet Port

OS:Connection,
  {3510e087-70b4-431a-b163-5932c3c11da0}, !- Handle
  {25ec34d9-9a01-4352-9f5e-ef9ab73b64a7}, !- Source Object
  9,                                      !- Outlet Port
  {6c18f893-1465-418c-acb7-3ee4e41b0306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac33cfe7-29dd-4cc3-acb7-76339e32844c}, !- Handle
  {6c18f893-1465-418c-acb7-3ee4e41b0306}, !- Source Object
  3,                                      !- Outlet Port
  {4e2a17d0-6527-4126-962f-07515594225b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e703a83b-5554-4687-8828-b4363ba69562}, !- Handle
  Node 897,                               !- Name
  {a037319f-aae8-432e-9b8e-179254064008}, !- Inlet Port
  {0c87c2ca-d7d8-47f0-878f-2028e4f6f9e4}; !- Outlet Port

OS:Connection,
  {a037319f-aae8-432e-9b8e-179254064008}, !- Handle
  {d02af776-ec25-41e9-b26a-7ec42507ee7b}, !- Source Object
  5,                                      !- Outlet Port
  {e703a83b-5554-4687-8828-b4363ba69562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c87c2ca-d7d8-47f0-878f-2028e4f6f9e4}, !- Handle
  {e703a83b-5554-4687-8828-b4363ba69562}, !- Source Object
  3,                                      !- Outlet Port
  {25ec34d9-9a01-4352-9f5e-ef9ab73b64a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {273d9257-96be-4766-878b-f9089e27028a}, !- Handle
  Node 898,                               !- Name
  {0f772da7-3a00-427a-929c-9d26a1f0d33c}, !- Inlet Port
  {ead870cc-45cd-488f-8402-6cf1cc9d7058}; !- Outlet Port

OS:Connection,
  {f6621008-eff1-44e7-894d-9cfd81abf2bc}, !- Handle
  {0fabf2d4-e08a-4c75-9a2c-afee8ce9e420}, !- Source Object
  3,                                      !- Outlet Port
  {bc7fe57d-50b4-4d5d-98e5-4d05d1b4f5d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f772da7-3a00-427a-929c-9d26a1f0d33c}, !- Handle
  {bc7fe57d-50b4-4d5d-98e5-4d05d1b4f5d6}, !- Source Object
  9,                                      !- Outlet Port
  {273d9257-96be-4766-878b-f9089e27028a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead870cc-45cd-488f-8402-6cf1cc9d7058}, !- Handle
  {273d9257-96be-4766-878b-f9089e27028a}, !- Source Object
  3,                                      !- Outlet Port
  {d02af776-ec25-41e9-b26a-7ec42507ee7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b4b0ea2-bb88-4dd5-9fbf-ba5c9296da55}, !- Handle
  Supply Air Temp 1,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {571e522e-0f67-48ac-9456-68c02882bbff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {571e522e-0f67-48ac-9456-68c02882bbff}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {a92dd08d-276e-4928-8db9-f3d8187170c6}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3a59f67f-4030-4eb2-9128-28ae3894b7af}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6541c9c1-e930-4a20-9205-8d867f354985}, !- Handle
  Coil Heating Water Baseboard 102,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f362aca9-06bc-4210-ba98-5af992969ac7}, !- Water Inlet Node Name
  {c916a17c-36b9-48c5-a33d-6ac55ff0f31b}; !- Water Outlet Node Name

OS:Node,
  {9baf6b95-f657-4bec-ae62-1073480bdda1}, !- Handle
  Node 899,                               !- Name
  {a3bd587e-e6ad-42fd-9892-e863f56959a2}, !- Inlet Port
  {f362aca9-06bc-4210-ba98-5af992969ac7}; !- Outlet Port

OS:Connection,
  {a3bd587e-e6ad-42fd-9892-e863f56959a2}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  104,                                    !- Outlet Port
  {9baf6b95-f657-4bec-ae62-1073480bdda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3cbf2f4-c184-4bb0-b48b-8c51c2d093ec}, !- Handle
  Node 900,                               !- Name
  {c916a17c-36b9-48c5-a33d-6ac55ff0f31b}, !- Inlet Port
  {9114d57d-e4bd-45cf-8290-494d7ac0f576}; !- Outlet Port

OS:Connection,
  {f362aca9-06bc-4210-ba98-5af992969ac7}, !- Handle
  {9baf6b95-f657-4bec-ae62-1073480bdda1}, !- Source Object
  3,                                      !- Outlet Port
  {6541c9c1-e930-4a20-9205-8d867f354985}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c916a17c-36b9-48c5-a33d-6ac55ff0f31b}, !- Handle
  {6541c9c1-e930-4a20-9205-8d867f354985}, !- Source Object
  10,                                     !- Outlet Port
  {a3cbf2f4-c184-4bb0-b48b-8c51c2d093ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9114d57d-e4bd-45cf-8290-494d7ac0f576}, !- Handle
  {a3cbf2f4-c184-4bb0-b48b-8c51c2d093ec}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  104;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {681d3a65-e549-481b-9e00-916825bc6727}, !- Handle
  Zone HVAC Baseboard Convective Water 102, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6541c9c1-e930-4a20-9205-8d867f354985}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {962adb0b-9359-44b5-a64c-16ca0b319c80}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7c251428-8bcc-4c25-a705-8a96b0ef81eb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {5e6a75d3-8ac6-4cf4-88c0-00518a01aff9}, !- Air Outlet Node Name
  {9fc912b0-4ad2-4187-8da1-14272381fa14}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {962adb0b-9359-44b5-a64c-16ca0b319c80}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2e1e168d-56e9-4a57-ab29-b18947d9277e}, !- Handle
  Node 901,                               !- Name
  {5d07da4e-0aaf-4bdd-8ba1-f0622ff3ae40}, !- Inlet Port
  {e8f695a7-cd9f-46dc-b877-3e752dfc4672}; !- Outlet Port

OS:Connection,
  {689db4fd-0aa9-4128-b8cb-4b5ef828014b}, !- Handle
  {d013f1e0-68a6-486a-b81e-996264e80720}, !- Source Object
  3,                                      !- Outlet Port
  {cc0fa29d-b924-4c78-8fdb-83b030912c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d07da4e-0aaf-4bdd-8ba1-f0622ff3ae40}, !- Handle
  {c59356c7-f086-4786-ac75-6ebb938677f0}, !- Source Object
  2,                                      !- Outlet Port
  {2e1e168d-56e9-4a57-ab29-b18947d9277e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f695a7-cd9f-46dc-b877-3e752dfc4672}, !- Handle
  {2e1e168d-56e9-4a57-ab29-b18947d9277e}, !- Source Object
  3,                                      !- Outlet Port
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ada14210-d392-4fd3-a432-bd4aeb9213be}, !- Handle
  Node 902,                               !- Name
  {35edb1bc-9458-4d70-a7d4-19b75507b7ef}, !- Inlet Port
  {9fc912b0-4ad2-4187-8da1-14272381fa14}; !- Outlet Port

OS:Connection,
  {35edb1bc-9458-4d70-a7d4-19b75507b7ef}, !- Handle
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Source Object
  3,                                      !- Outlet Port
  {ada14210-d392-4fd3-a432-bd4aeb9213be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc912b0-4ad2-4187-8da1-14272381fa14}, !- Handle
  {ada14210-d392-4fd3-a432-bd4aeb9213be}, !- Source Object
  3,                                      !- Outlet Port
  {7c251428-8bcc-4c25-a705-8a96b0ef81eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e6a75d3-8ac6-4cf4-88c0-00518a01aff9}, !- Handle
  {7c251428-8bcc-4c25-a705-8a96b0ef81eb}, !- Source Object
  3,                                      !- Outlet Port
  {d013f1e0-68a6-486a-b81e-996264e80720}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a260876-3b41-4ef6-b136-87bd0a31dac3}, !- Handle
  Coil Heating Water Baseboard 103,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f89deb1b-a098-4c48-9796-3a541fe486d7}, !- Water Inlet Node Name
  {2aac0e7e-541f-4cf7-83a9-152f17054c62}; !- Water Outlet Node Name

OS:Node,
  {64322de9-14d3-4c7a-a790-7bab40460bbf}, !- Handle
  Node 903,                               !- Name
  {bcc60f7c-57bc-4167-a36b-2913ca29ac15}, !- Inlet Port
  {f89deb1b-a098-4c48-9796-3a541fe486d7}; !- Outlet Port

OS:Connection,
  {bcc60f7c-57bc-4167-a36b-2913ca29ac15}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  105,                                    !- Outlet Port
  {64322de9-14d3-4c7a-a790-7bab40460bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54938476-bd5f-4394-aced-34fbf6376fef}, !- Handle
  Node 904,                               !- Name
  {2aac0e7e-541f-4cf7-83a9-152f17054c62}, !- Inlet Port
  {c1f32876-491d-416c-a607-73d3019c2455}; !- Outlet Port

OS:Connection,
  {f89deb1b-a098-4c48-9796-3a541fe486d7}, !- Handle
  {64322de9-14d3-4c7a-a790-7bab40460bbf}, !- Source Object
  3,                                      !- Outlet Port
  {3a260876-3b41-4ef6-b136-87bd0a31dac3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2aac0e7e-541f-4cf7-83a9-152f17054c62}, !- Handle
  {3a260876-3b41-4ef6-b136-87bd0a31dac3}, !- Source Object
  10,                                     !- Outlet Port
  {54938476-bd5f-4394-aced-34fbf6376fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f32876-491d-416c-a607-73d3019c2455}, !- Handle
  {54938476-bd5f-4394-aced-34fbf6376fef}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  105;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09e2afb9-b3c7-4959-b819-ec408220c916}, !- Handle
  Zone HVAC Baseboard Convective Water 103, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {3a260876-3b41-4ef6-b136-87bd0a31dac3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3d00e208-6c69-4841-83e3-7db55a908cce}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {083d3839-084f-4bfe-98f5-9e9de0e3c31c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {19873d86-c2de-4402-bb24-86199362a6fb}, !- Air Outlet Node Name
  {258ac788-46e5-4f5c-9004-503cd006ce9d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3d00e208-6c69-4841-83e3-7db55a908cce}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3a94bf4b-659e-42f2-8c94-6b6f48d6cee2}, !- Handle
  Node 905,                               !- Name
  {19873d86-c2de-4402-bb24-86199362a6fb}, !- Inlet Port
  {0455d66f-a903-4f4b-81d0-6fdd0ba5bcd4}; !- Outlet Port

OS:Node,
  {1af012b0-34c8-4e71-9704-182e68a68514}, !- Handle
  Node 906,                               !- Name
  {4145bd16-c4f3-4a55-bc25-36541a10b508}, !- Inlet Port
  {126b5940-3fcd-4815-ab32-1f1a3956dc4a}; !- Outlet Port

OS:Connection,
  {0455d66f-a903-4f4b-81d0-6fdd0ba5bcd4}, !- Handle
  {3a94bf4b-659e-42f2-8c94-6b6f48d6cee2}, !- Source Object
  3,                                      !- Outlet Port
  {9f394b2b-bf59-4caf-be75-632dc880d467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4145bd16-c4f3-4a55-bc25-36541a10b508}, !- Handle
  {9a624f6c-ce17-4242-838f-552c9240fbca}, !- Source Object
  2,                                      !- Outlet Port
  {1af012b0-34c8-4e71-9704-182e68a68514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126b5940-3fcd-4815-ab32-1f1a3956dc4a}, !- Handle
  {1af012b0-34c8-4e71-9704-182e68a68514}, !- Source Object
  3,                                      !- Outlet Port
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f8589770-56aa-4726-a36f-9ae1bbb92e72}, !- Handle
  Node 907,                               !- Name
  {5d4321ea-0ddf-4953-95a3-8f7223163d64}, !- Inlet Port
  {258ac788-46e5-4f5c-9004-503cd006ce9d}; !- Outlet Port

OS:Connection,
  {5d4321ea-0ddf-4953-95a3-8f7223163d64}, !- Handle
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Source Object
  4,                                      !- Outlet Port
  {f8589770-56aa-4726-a36f-9ae1bbb92e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258ac788-46e5-4f5c-9004-503cd006ce9d}, !- Handle
  {f8589770-56aa-4726-a36f-9ae1bbb92e72}, !- Source Object
  3,                                      !- Outlet Port
  {083d3839-084f-4bfe-98f5-9e9de0e3c31c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {19873d86-c2de-4402-bb24-86199362a6fb}, !- Handle
  {083d3839-084f-4bfe-98f5-9e9de0e3c31c}, !- Source Object
  3,                                      !- Outlet Port
  {3a94bf4b-659e-42f2-8c94-6b6f48d6cee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd84f5a6-7437-4e33-a635-984eb34a9a8e}, !- Handle
  Coil Heating Water Baseboard 104,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ac9b442f-6c5a-4534-9728-906aed4439c3}, !- Water Inlet Node Name
  {2d5f8f39-3e4d-4fff-a090-a338ceee7af5}; !- Water Outlet Node Name

OS:Node,
  {e218f9a3-e27f-43b1-a491-836a4ae279e3}, !- Handle
  Node 908,                               !- Name
  {55495561-f496-4b4f-a8fe-90fde39e357f}, !- Inlet Port
  {ac9b442f-6c5a-4534-9728-906aed4439c3}; !- Outlet Port

OS:Connection,
  {55495561-f496-4b4f-a8fe-90fde39e357f}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  106,                                    !- Outlet Port
  {e218f9a3-e27f-43b1-a491-836a4ae279e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d66f7bb-af90-4be0-bcf8-b2161f7d6974}, !- Handle
  Node 909,                               !- Name
  {2d5f8f39-3e4d-4fff-a090-a338ceee7af5}, !- Inlet Port
  {e71d9d54-b6b6-4bb7-a43e-4fd226944044}; !- Outlet Port

OS:Connection,
  {ac9b442f-6c5a-4534-9728-906aed4439c3}, !- Handle
  {e218f9a3-e27f-43b1-a491-836a4ae279e3}, !- Source Object
  3,                                      !- Outlet Port
  {dd84f5a6-7437-4e33-a635-984eb34a9a8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2d5f8f39-3e4d-4fff-a090-a338ceee7af5}, !- Handle
  {dd84f5a6-7437-4e33-a635-984eb34a9a8e}, !- Source Object
  10,                                     !- Outlet Port
  {4d66f7bb-af90-4be0-bcf8-b2161f7d6974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71d9d54-b6b6-4bb7-a43e-4fd226944044}, !- Handle
  {4d66f7bb-af90-4be0-bcf8-b2161f7d6974}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  106;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5415d1e8-5e9e-4e99-bb59-0777a6d10273}, !- Handle
  Zone HVAC Baseboard Convective Water 104, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {dd84f5a6-7437-4e33-a635-984eb34a9a8e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {4fea4b6e-bfda-4353-b4ea-faef6c096d8d}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1228f39c-e0a7-42f2-a3b1-57f32d537bdc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {93bafb93-835c-46cf-ac91-897a95f4952b}, !- Air Outlet Node Name
  {cb1030c8-1753-467e-9d63-a4ac624d9f3d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4fea4b6e-bfda-4353-b4ea-faef6c096d8d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5620f94b-8ad9-4252-98d4-eebf64d95ac6}, !- Handle
  Node 910,                               !- Name
  {93bafb93-835c-46cf-ac91-897a95f4952b}, !- Inlet Port
  {e0d24fea-2362-42e6-b3fc-4135556e7587}; !- Outlet Port

OS:Node,
  {234846e8-78e1-4cdd-acba-96696c697c2f}, !- Handle
  Node 911,                               !- Name
  {1d2116f2-4ac9-42e1-bd29-f04c845ad8e4}, !- Inlet Port
  {801ac487-fb74-4291-9760-912c6b71ee05}; !- Outlet Port

OS:Connection,
  {e0d24fea-2362-42e6-b3fc-4135556e7587}, !- Handle
  {5620f94b-8ad9-4252-98d4-eebf64d95ac6}, !- Source Object
  3,                                      !- Outlet Port
  {82e795f6-b9f9-430c-b990-507fdcb022eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2116f2-4ac9-42e1-bd29-f04c845ad8e4}, !- Handle
  {024bd70f-5daf-4384-8441-81de9f5ad91b}, !- Source Object
  2,                                      !- Outlet Port
  {234846e8-78e1-4cdd-acba-96696c697c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801ac487-fb74-4291-9760-912c6b71ee05}, !- Handle
  {234846e8-78e1-4cdd-acba-96696c697c2f}, !- Source Object
  3,                                      !- Outlet Port
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {771c7e85-5e59-4659-956d-38eefb6bb9f1}, !- Handle
  Node 912,                               !- Name
  {03e2fefe-580e-4045-aeff-8e62532b6ebe}, !- Inlet Port
