  {cb1030c8-1753-467e-9d63-a4ac624d9f3d}; !- Outlet Port

OS:Connection,
  {03e2fefe-580e-4045-aeff-8e62532b6ebe}, !- Handle
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Source Object
  5,                                      !- Outlet Port
  {771c7e85-5e59-4659-956d-38eefb6bb9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1030c8-1753-467e-9d63-a4ac624d9f3d}, !- Handle
  {771c7e85-5e59-4659-956d-38eefb6bb9f1}, !- Source Object
  3,                                      !- Outlet Port
  {1228f39c-e0a7-42f2-a3b1-57f32d537bdc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93bafb93-835c-46cf-ac91-897a95f4952b}, !- Handle
  {1228f39c-e0a7-42f2-a3b1-57f32d537bdc}, !- Source Object
  3,                                      !- Outlet Port
  {5620f94b-8ad9-4252-98d4-eebf64d95ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1192abe2-a8ea-4cf9-ac8a-be6e310ad6c1}, !- Handle
  Coil Heating Water Baseboard 105,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e759a2f2-3261-4c21-b958-719138f1128a}, !- Water Inlet Node Name
  {8ac255a2-0ccc-4acb-9f48-ac85a57dacad}; !- Water Outlet Node Name

OS:Node,
  {52256375-be7f-4a56-a9cf-f7c581669a62}, !- Handle
  Node 913,                               !- Name
  {b82c634e-b615-4e49-b923-873a614c9997}, !- Inlet Port
  {e759a2f2-3261-4c21-b958-719138f1128a}; !- Outlet Port

OS:Connection,
  {b82c634e-b615-4e49-b923-873a614c9997}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  107,                                    !- Outlet Port
  {52256375-be7f-4a56-a9cf-f7c581669a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {981fa31b-7b59-4531-b3be-e040a770c4d4}, !- Handle
  Node 914,                               !- Name
  {8ac255a2-0ccc-4acb-9f48-ac85a57dacad}, !- Inlet Port
  {84dd38c0-5188-4b92-9515-93f9186b31db}; !- Outlet Port

OS:Connection,
  {e759a2f2-3261-4c21-b958-719138f1128a}, !- Handle
  {52256375-be7f-4a56-a9cf-f7c581669a62}, !- Source Object
  3,                                      !- Outlet Port
  {1192abe2-a8ea-4cf9-ac8a-be6e310ad6c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ac255a2-0ccc-4acb-9f48-ac85a57dacad}, !- Handle
  {1192abe2-a8ea-4cf9-ac8a-be6e310ad6c1}, !- Source Object
  10,                                     !- Outlet Port
  {981fa31b-7b59-4531-b3be-e040a770c4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dd38c0-5188-4b92-9515-93f9186b31db}, !- Handle
  {981fa31b-7b59-4531-b3be-e040a770c4d4}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  107;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c60fc697-1898-4e98-87cf-db08fe60c118}, !- Handle
  Zone HVAC Baseboard Convective Water 105, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {1192abe2-a8ea-4cf9-ac8a-be6e310ad6c1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {88073feb-b18a-4f34-bd79-2d665fc912c3}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {84285b39-59dc-4b3f-9508-1b2a5d9ed1a1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {b0b12bf5-bd84-4774-945e-656c271f6ae8}, !- Air Outlet Node Name
  {10da867b-ac9a-49ee-b1e9-ff0929791613}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {88073feb-b18a-4f34-bd79-2d665fc912c3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f3334402-74a0-461a-a946-4442d6c89e90}, !- Handle
  Node 915,                               !- Name
  {b0b12bf5-bd84-4774-945e-656c271f6ae8}, !- Inlet Port
  {5a8492fe-a06c-411a-ba35-9230c33db810}; !- Outlet Port

OS:Node,
  {c64c3f85-43c0-4c14-ae3d-6243743cdb88}, !- Handle
  Node 916,                               !- Name
  {8318b085-1356-4437-ab31-8f76973cdfd2}, !- Inlet Port
  {b815c0fe-5473-4720-b632-6110489385ac}; !- Outlet Port

OS:Connection,
  {5a8492fe-a06c-411a-ba35-9230c33db810}, !- Handle
  {f3334402-74a0-461a-a946-4442d6c89e90}, !- Source Object
  3,                                      !- Outlet Port
  {3c1fe10b-cc53-489b-9f3c-e1b463f34421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8318b085-1356-4437-ab31-8f76973cdfd2}, !- Handle
  {b1cfe175-a45e-4739-9f50-0c14c6882470}, !- Source Object
  2,                                      !- Outlet Port
  {c64c3f85-43c0-4c14-ae3d-6243743cdb88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b815c0fe-5473-4720-b632-6110489385ac}, !- Handle
  {c64c3f85-43c0-4c14-ae3d-6243743cdb88}, !- Source Object
  3,                                      !- Outlet Port
  {6f988f0a-91c5-49e7-a278-1ac890fa2305}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24b3aa07-19b4-4d30-82d0-02c779502b5f}, !- Handle
  Node 917,                               !- Name
  {61bacaa4-a279-4cdd-a30d-ae6bdc9d86d0}, !- Inlet Port
  {10da867b-ac9a-49ee-b1e9-ff0929791613}; !- Outlet Port

OS:Connection,
  {61bacaa4-a279-4cdd-a30d-ae6bdc9d86d0}, !- Handle
  {b02452af-c022-4f9e-add9-7ec9f99b0975}, !- Source Object
  6,                                      !- Outlet Port
  {24b3aa07-19b4-4d30-82d0-02c779502b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10da867b-ac9a-49ee-b1e9-ff0929791613}, !- Handle
  {24b3aa07-19b4-4d30-82d0-02c779502b5f}, !- Source Object
  3,                                      !- Outlet Port
  {84285b39-59dc-4b3f-9508-1b2a5d9ed1a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0b12bf5-bd84-4774-945e-656c271f6ae8}, !- Handle
  {84285b39-59dc-4b3f-9508-1b2a5d9ed1a1}, !- Source Object
  3,                                      !- Outlet Port
  {f3334402-74a0-461a-a946-4442d6c89e90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2, !- Name
  ,                                       !- Controller List Name
  {522676ed-4fea-4107-87b6-de58bac5b38b}, !- Availability Schedule
  {9f831487-4d29-4726-a12d-8c9c65f9d735}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6c3392d-a986-47b3-81ef-aee1e7ed42b1}, !- Supply Side Inlet Node Name
  {52cdee4d-6d15-42d3-881b-4013207aa4d9}, !- Demand Side Outlet Node Name
  {fb31580f-730e-4e23-94ff-e22be4b0afb5}, !- Demand Side Inlet Node A
  {e83182d1-abcf-4e2f-86c6-5adcd73a46d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Demand Mixer Name
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {354a5ffb-bc1d-4676-9704-927d2b9b4ab6}, !- Handle
  Node 918,                               !- Name
  {a6c3392d-a986-47b3-81ef-aee1e7ed42b1}, !- Inlet Port
  {0c7cf4fa-e1ae-4236-9835-7e6c2e5ab8e6}; !- Outlet Port

OS:Node,
  {d29f90ca-bb9a-45ed-a159-2c6afb783b7e}, !- Handle
  Node 919,                               !- Name
  {4790eee0-2287-4fbe-8b90-95500ed4c138}, !- Inlet Port
  {e83182d1-abcf-4e2f-86c6-5adcd73a46d9}; !- Outlet Port

OS:Connection,
  {a6c3392d-a986-47b3-81ef-aee1e7ed42b1}, !- Handle
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- Source Object
  9,                                      !- Outlet Port
  {354a5ffb-bc1d-4676-9704-927d2b9b4ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83182d1-abcf-4e2f-86c6-5adcd73a46d9}, !- Handle
  {d29f90ca-bb9a-45ed-a159-2c6afb783b7e}, !- Source Object
  3,                                      !- Outlet Port
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d12bfe2-c42e-472d-a7a1-b70842056c56}, !- Handle
  Node 920,                               !- Name
  {fb31580f-730e-4e23-94ff-e22be4b0afb5}, !- Inlet Port
  {54598761-94bc-471f-9308-9cbe8003d920}; !- Outlet Port

OS:Node,
  {74e9eddf-dc0e-4c71-b5f0-913c76a87455}, !- Handle
  Node 921,                               !- Name
  {72e44e18-91b4-4d54-847a-5247189542f4}, !- Inlet Port
  {52cdee4d-6d15-42d3-881b-4013207aa4d9}; !- Outlet Port

OS:Node,
  {ac2226dc-4c63-489c-abe4-53ae64960102}, !- Handle
  Node 922,                               !- Name
  {47354153-0e3a-4356-881a-1a38f75e34ac}, !- Inlet Port
  {73fdaeb3-b677-4108-a2c8-863db93a27c7}; !- Outlet Port

OS:Connection,
  {fb31580f-730e-4e23-94ff-e22be4b0afb5}, !- Handle
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- Source Object
  11,                                     !- Outlet Port
  {5d12bfe2-c42e-472d-a7a1-b70842056c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cdee4d-6d15-42d3-881b-4013207aa4d9}, !- Handle
  {74e9eddf-dc0e-4c71-b5f0-913c76a87455}, !- Source Object
  3,                                      !- Outlet Port
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {54598761-94bc-471f-9308-9cbe8003d920}, !- Inlet Node Name
  {e4808da2-9794-4da5-b095-4e6f9fce23b5}, !- Outlet Node Name 1
  {f81a7fff-6971-473a-88fd-9a8166483631}, !- Outlet Node Name 2
  {854743bb-6fcc-468f-a51f-667eb6e4ba20}, !- Outlet Node Name 3
  {3210e22d-dee1-4b56-a90c-a6658441be7e}, !- Outlet Node Name 4
  {f965f632-46c5-4662-b006-25771cb93307}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {72e44e18-91b4-4d54-847a-5247189542f4}, !- Outlet Node Name
  {0c41f58b-5cc0-4496-9ea5-c90633defacb}, !- Inlet Node Name 1
  {92a3a64a-6e61-4df0-aa56-f08aebe60f9d}, !- Inlet Node Name 2
  {e3c642ba-f7c0-463f-8e97-3d1b1aceb02b}, !- Inlet Node Name 3
  {410c4b31-aab7-4c87-b7c5-9bb5a7d13984}, !- Inlet Node Name 4
  {1a937673-70e7-497d-bfe5-c302e233afa3}; !- Inlet Node Name 5

OS:Connection,
  {54598761-94bc-471f-9308-9cbe8003d920}, !- Handle
  {5d12bfe2-c42e-472d-a7a1-b70842056c56}, !- Source Object
  3,                                      !- Outlet Port
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e44e18-91b4-4d54-847a-5247189542f4}, !- Handle
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Source Object
  2,                                      !- Outlet Port
  {74e9eddf-dc0e-4c71-b5f0-913c76a87455}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e084359e-f156-4baa-b695-932e2477a94d}, !- Handle
  {d0e7466f-9ec9-42d4-892a-10e31176adf4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f831487-4d29-4726-a12d-8c9c65f9d735}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {f0960072-f0d3-4f99-9f19-871967cab33e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c0490a79-bb80-491d-a82c-069f09e43fe6}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {383f5ee3-7c49-4ed3-9d5d-055dd39161f5}, !- Air Inlet Node Name
  {4790eee0-2287-4fbe-8b90-95500ed4c138}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {d18da871-dfc5-49ea-bb8c-7d96031836e0}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c7cf4fa-e1ae-4236-9835-7e6c2e5ab8e6}, !- Air Inlet Node Name
  {3e98178d-336d-4d1c-96cd-cfafb84b063d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {e080144b-2e6b-4390-adbe-6f00828ef71c}, !- Handle
  Curve Cubic 196,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8b412b5f-8990-455f-b589-65a73d2e9b98}, !- Handle
  Curve Cubic 197,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {23e2ecf8-5c94-448c-832e-d3a453a05468}, !- Handle
  Curve Cubic 198,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {54571c5f-8aa8-46d6-8620-e929d8735e7b}, !- Handle
  Curve Quadratic 118,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {182dfe11-4b87-4322-921b-d4d22e98c639}, !- Handle
  Curve Cubic 199,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0502f17d-bc20-4238-8b1d-7b6e4e34f830}, !- Handle
  CoilHeatingDXSingleSpeed_dx 39 52 Clg kBtu/hr 3.1COPH, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  15274.4853014698,                       !- Rated Total Heating Capacity {W}
  3.31611206287334,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6495a9a1-6577-4e8d-852b-1b9387d1a791}, !- Air Inlet Node Name
  {4eed7405-4a9d-47e8-9863-f0b50c7c1137}, !- Air Outlet Node Name
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Total Heating Capacity Function of Temperature Curve Name
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0192d83e-0f15-43b8-955d-71f4281e2c09}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8393b89d-4d9c-43e0-be44-89658b2810b8}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86d33054-0909-4540-b274-cdd6cecfe79d}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bab3e64-54d7-4c33-b922-e31cdabcc4c1}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11502120-64ca-4622-8224-84dbb5c9d14c}, !- Handle
  Curve Cubic 200,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02e87c16-f6ce-4744-86bc-74a76e2fd1f1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 72kBtu/hr 11EER, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4fd2749c-32ea-4974-afef-1e985ec153ee}, !- Air Inlet Node Name
  {7246cd15-2da3-46ef-98dd-44f94ed8c6e1}, !- Air Outlet Node Name
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Energy Input Ratio Function of Temperature Curve Name
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fdcd22b7-0c51-4388-a793-4e53decf2a1a}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {522676ed-4fea-4107-87b6-de58bac5b38b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c94a889-6cfe-4928-84b7-b0f9e8f2d658}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0c94a889-6cfe-4928-84b7-b0f9e8f2d658}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {870cd2b2-f464-4139-af78-10d73ec5b3de}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {fdcd22b7-0c51-4388-a793-4e53decf2a1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {397b41cb-e1f3-4f51-88f2-5494c5f42c1a}, !- Mixed Air Node Name
  {c55c0bf0-81e0-40fe-b82d-f1f169f19546}, !- Outdoor Air Stream Node Name
  {41644437-0e32-4fa3-9e51-89225a9ac6ab}, !- Relief Air Stream Node Name
  {08bc2264-5035-4f1e-b846-8ba8c7c43407}; !- Return Air Stream Node Name

OS:Node,
  {f33670f9-a3d4-417a-9ed1-d353ac4b7cd1}, !- Handle
  Node 923,                               !- Name
  ,                                       !- Inlet Port
  {c81e8ac8-491d-4d06-a72c-7bd3998c13f6}; !- Outlet Port

OS:Node,
  {bcfd95e6-4bb9-4aee-b545-c0ed192096de}, !- Handle
  Node 924,                               !- Name
  {37afb10d-d452-4129-8258-a22b50f3f8bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4790eee0-2287-4fbe-8b90-95500ed4c138}, !- Handle
  {c0490a79-bb80-491d-a82c-069f09e43fe6}, !- Source Object
  9,                                      !- Outlet Port
  {d29f90ca-bb9a-45ed-a159-2c6afb783b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ef9582-eaed-4727-ab5c-6ec16e084009}, !- Handle
  Node 925,                               !- Name
  {4eed7405-4a9d-47e8-9863-f0b50c7c1137}, !- Inlet Port
  {383f5ee3-7c49-4ed3-9d5d-055dd39161f5}; !- Outlet Port

OS:Connection,
  {4eed7405-4a9d-47e8-9863-f0b50c7c1137}, !- Handle
  {0502f17d-bc20-4238-8b1d-7b6e4e34f830}, !- Source Object
  8,                                      !- Outlet Port
  {33ef9582-eaed-4727-ab5c-6ec16e084009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383f5ee3-7c49-4ed3-9d5d-055dd39161f5}, !- Handle
  {33ef9582-eaed-4727-ab5c-6ec16e084009}, !- Source Object
  3,                                      !- Outlet Port
  {c0490a79-bb80-491d-a82c-069f09e43fe6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {712c5bf1-a804-4a0b-a5a6-408d77ad3aa0}, !- Handle
  Node 926,                               !- Name
  {7246cd15-2da3-46ef-98dd-44f94ed8c6e1}, !- Inlet Port
  {6495a9a1-6577-4e8d-852b-1b9387d1a791}; !- Outlet Port

OS:Connection,
  {7246cd15-2da3-46ef-98dd-44f94ed8c6e1}, !- Handle
  {02e87c16-f6ce-4744-86bc-74a76e2fd1f1}, !- Source Object
  9,                                      !- Outlet Port
  {712c5bf1-a804-4a0b-a5a6-408d77ad3aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6495a9a1-6577-4e8d-852b-1b9387d1a791}, !- Handle
  {712c5bf1-a804-4a0b-a5a6-408d77ad3aa0}, !- Source Object
  3,                                      !- Outlet Port
  {0502f17d-bc20-4238-8b1d-7b6e4e34f830}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {51a29e78-c8d5-4dc7-a96e-cba938b08c26}, !- Handle
  Node 927,                               !- Name
  {397b41cb-e1f3-4f51-88f2-5494c5f42c1a}, !- Inlet Port
  {4fd2749c-32ea-4974-afef-1e985ec153ee}; !- Outlet Port

OS:Connection,
  {397b41cb-e1f3-4f51-88f2-5494c5f42c1a}, !- Handle
  {870cd2b2-f464-4139-af78-10d73ec5b3de}, !- Source Object
  5,                                      !- Outlet Port
  {51a29e78-c8d5-4dc7-a96e-cba938b08c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd2749c-32ea-4974-afef-1e985ec153ee}, !- Handle
  {51a29e78-c8d5-4dc7-a96e-cba938b08c26}, !- Source Object
  3,                                      !- Outlet Port
  {02e87c16-f6ce-4744-86bc-74a76e2fd1f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f844f34c-4c14-438e-b0ee-c75202ddc45e}, !- Handle
  Node 928,                               !- Name
  {3e98178d-336d-4d1c-96cd-cfafb84b063d}, !- Inlet Port
  {08bc2264-5035-4f1e-b846-8ba8c7c43407}; !- Outlet Port

OS:Connection,
  {0c7cf4fa-e1ae-4236-9835-7e6c2e5ab8e6}, !- Handle
  {354a5ffb-bc1d-4676-9704-927d2b9b4ab6}, !- Source Object
  3,                                      !- Outlet Port
  {d18da871-dfc5-49ea-bb8c-7d96031836e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e98178d-336d-4d1c-96cd-cfafb84b063d}, !- Handle
  {d18da871-dfc5-49ea-bb8c-7d96031836e0}, !- Source Object
  9,                                      !- Outlet Port
  {f844f34c-4c14-438e-b0ee-c75202ddc45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08bc2264-5035-4f1e-b846-8ba8c7c43407}, !- Handle
  {f844f34c-4c14-438e-b0ee-c75202ddc45e}, !- Source Object
  3,                                      !- Outlet Port
  {870cd2b2-f464-4139-af78-10d73ec5b3de}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1fa82866-2286-453d-b7e1-d1d4b87cb8d4}, !- Handle
  Supply Air Temp 2,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {e51a82c2-53ce-4776-9b14-0e3794bb66bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e51a82c2-53ce-4776-9b14-0e3794bb66bc}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {2fd0ef05-db33-42f5-af66-35b53577651b}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d29f90ca-bb9a-45ed-a159-2c6afb783b7e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7d1fae2d-7f69-408c-a93c-e4a6f3fa6b89}, !- Handle
  Coil Heating Water Baseboard 106,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a69550d-ddfc-4200-add6-d463e46016b5}, !- Water Inlet Node Name
  {7bd4bd4e-fbc8-4d16-9614-2b871c2e2713}; !- Water Outlet Node Name

OS:Node,
  {7989fd5f-97fb-480c-86d1-49175ad26a46}, !- Handle
  Node 929,                               !- Name
  {9e063331-8afe-43ca-9aaf-977c790ad1ca}, !- Inlet Port
  {0a69550d-ddfc-4200-add6-d463e46016b5}; !- Outlet Port

OS:Connection,
  {9e063331-8afe-43ca-9aaf-977c790ad1ca}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  108,                                    !- Outlet Port
  {7989fd5f-97fb-480c-86d1-49175ad26a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccc45309-d561-4755-9e47-b0b2fdd17e51}, !- Handle
  Node 930,                               !- Name
  {7bd4bd4e-fbc8-4d16-9614-2b871c2e2713}, !- Inlet Port
  {88c5a9ed-b69e-4377-b7da-34be64fb3a77}; !- Outlet Port

OS:Connection,
  {0a69550d-ddfc-4200-add6-d463e46016b5}, !- Handle
  {7989fd5f-97fb-480c-86d1-49175ad26a46}, !- Source Object
  3,                                      !- Outlet Port
  {7d1fae2d-7f69-408c-a93c-e4a6f3fa6b89}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7bd4bd4e-fbc8-4d16-9614-2b871c2e2713}, !- Handle
  {7d1fae2d-7f69-408c-a93c-e4a6f3fa6b89}, !- Source Object
  10,                                     !- Outlet Port
  {ccc45309-d561-4755-9e47-b0b2fdd17e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c5a9ed-b69e-4377-b7da-34be64fb3a77}, !- Handle
  {ccc45309-d561-4755-9e47-b0b2fdd17e51}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  108;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e1c2d394-8438-417a-a2c6-708686c46dc9}, !- Handle
  Zone HVAC Baseboard Convective Water 106, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {7d1fae2d-7f69-408c-a93c-e4a6f3fa6b89}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {de9a024e-ba8e-4add-b7fa-bac241b6e59c}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bc3ac1fa-d3c5-41eb-9209-06c0cd247636}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {47354153-0e3a-4356-881a-1a38f75e34ac}, !- Air Outlet Node Name
  {f43c5ce0-219c-4642-8d76-4c985dd5f549}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {de9a024e-ba8e-4add-b7fa-bac241b6e59c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7a2c330d-c895-4a5f-a8e3-3e14acf453cb}, !- Handle
  Node 931,                               !- Name
  {76bff829-d316-4560-85df-5403c4ccb01e}, !- Inlet Port
  {0c41f58b-5cc0-4496-9ea5-c90633defacb}; !- Outlet Port

OS:Connection,
  {73fdaeb3-b677-4108-a2c8-863db93a27c7}, !- Handle
  {ac2226dc-4c63-489c-abe4-53ae64960102}, !- Source Object
  3,                                      !- Outlet Port
  {ce051f96-b85f-401c-995f-c128ee7e4cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bff829-d316-4560-85df-5403c4ccb01e}, !- Handle
  {1400de66-c009-4342-af86-8c88d58227ba}, !- Source Object
  2,                                      !- Outlet Port
  {7a2c330d-c895-4a5f-a8e3-3e14acf453cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c41f58b-5cc0-4496-9ea5-c90633defacb}, !- Handle
  {7a2c330d-c895-4a5f-a8e3-3e14acf453cb}, !- Source Object
  3,                                      !- Outlet Port
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cbbfa2f-4c4b-4ae0-8f1f-835e62b80a96}, !- Handle
  Node 932,                               !- Name
  {e4808da2-9794-4da5-b095-4e6f9fce23b5}, !- Inlet Port
  {f43c5ce0-219c-4642-8d76-4c985dd5f549}; !- Outlet Port

OS:Connection,
  {e4808da2-9794-4da5-b095-4e6f9fce23b5}, !- Handle
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Source Object
  3,                                      !- Outlet Port
  {6cbbfa2f-4c4b-4ae0-8f1f-835e62b80a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43c5ce0-219c-4642-8d76-4c985dd5f549}, !- Handle
  {6cbbfa2f-4c4b-4ae0-8f1f-835e62b80a96}, !- Source Object
  3,                                      !- Outlet Port
  {bc3ac1fa-d3c5-41eb-9209-06c0cd247636}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {47354153-0e3a-4356-881a-1a38f75e34ac}, !- Handle
  {bc3ac1fa-d3c5-41eb-9209-06c0cd247636}, !- Source Object
  3,                                      !- Outlet Port
  {ac2226dc-4c63-489c-abe4-53ae64960102}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {296a9b6b-84fc-4f39-ad80-294203c1de50}, !- Handle
  Coil Heating Water Baseboard 107,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e16a40f3-a965-4fa1-b0ea-13af4babaab8}, !- Water Inlet Node Name
  {8aebe033-6687-450c-844b-ddb0b3de3c5a}; !- Water Outlet Node Name

OS:Node,
  {12091d86-40ef-4664-8d93-862ff094edfb}, !- Handle
  Node 933,                               !- Name
  {3cf07575-7a04-42a3-9c9f-7a54e2610916}, !- Inlet Port
  {e16a40f3-a965-4fa1-b0ea-13af4babaab8}; !- Outlet Port

OS:Connection,
  {3cf07575-7a04-42a3-9c9f-7a54e2610916}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  109,                                    !- Outlet Port
  {12091d86-40ef-4664-8d93-862ff094edfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d08ea8cb-5947-43e8-bd6e-537f89200c99}, !- Handle
  Node 934,                               !- Name
  {8aebe033-6687-450c-844b-ddb0b3de3c5a}, !- Inlet Port
  {b2f868ad-df47-445d-8ac7-bba81670fde4}; !- Outlet Port

OS:Connection,
  {e16a40f3-a965-4fa1-b0ea-13af4babaab8}, !- Handle
  {12091d86-40ef-4664-8d93-862ff094edfb}, !- Source Object
  3,                                      !- Outlet Port
  {296a9b6b-84fc-4f39-ad80-294203c1de50}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8aebe033-6687-450c-844b-ddb0b3de3c5a}, !- Handle
  {296a9b6b-84fc-4f39-ad80-294203c1de50}, !- Source Object
  10,                                     !- Outlet Port
  {d08ea8cb-5947-43e8-bd6e-537f89200c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f868ad-df47-445d-8ac7-bba81670fde4}, !- Handle
  {d08ea8cb-5947-43e8-bd6e-537f89200c99}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  109;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a472bca6-e721-42a2-a381-a4de1f678f8a}, !- Handle
  Zone HVAC Baseboard Convective Water 107, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {296a9b6b-84fc-4f39-ad80-294203c1de50}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {21da1d63-7087-476b-bb6f-1a58f514cf12}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3a71eefc-dd04-43d7-b505-456e0cb27ab7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {765ded48-fc73-41d9-b807-cd5a757b1ba3}, !- Air Outlet Node Name
  {06bb53a2-81a1-4b63-abc7-0fc808ca0dd1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {21da1d63-7087-476b-bb6f-1a58f514cf12}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {705ab14f-42a9-4d93-ac8a-de7013c3fedf}, !- Handle
  Node 935,                               !- Name
  {765ded48-fc73-41d9-b807-cd5a757b1ba3}, !- Inlet Port
  {a0c7a3e7-7113-4646-a8b7-ce6a99395817}; !- Outlet Port

OS:Node,
  {d45d465b-804e-4524-93fa-afd9150539ba}, !- Handle
  Node 936,                               !- Name
  {c7bfa880-b989-433b-b812-96d49bf2eb1c}, !- Inlet Port
  {92a3a64a-6e61-4df0-aa56-f08aebe60f9d}; !- Outlet Port

OS:Connection,
  {a0c7a3e7-7113-4646-a8b7-ce6a99395817}, !- Handle
  {705ab14f-42a9-4d93-ac8a-de7013c3fedf}, !- Source Object
  3,                                      !- Outlet Port
  {6b505d96-aaf4-489e-aea3-fccaf71c9482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bfa880-b989-433b-b812-96d49bf2eb1c}, !- Handle
  {a780bd19-24ea-4cb1-82f8-a1a675e00e3b}, !- Source Object
  2,                                      !- Outlet Port
  {d45d465b-804e-4524-93fa-afd9150539ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a3a64a-6e61-4df0-aa56-f08aebe60f9d}, !- Handle
  {d45d465b-804e-4524-93fa-afd9150539ba}, !- Source Object
  3,                                      !- Outlet Port
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2d99a9f7-d75a-4b69-9ae6-31f55d844022}, !- Handle
  Node 937,                               !- Name
  {f81a7fff-6971-473a-88fd-9a8166483631}, !- Inlet Port
  {06bb53a2-81a1-4b63-abc7-0fc808ca0dd1}; !- Outlet Port

OS:Connection,
  {f81a7fff-6971-473a-88fd-9a8166483631}, !- Handle
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Source Object
  4,                                      !- Outlet Port
  {2d99a9f7-d75a-4b69-9ae6-31f55d844022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bb53a2-81a1-4b63-abc7-0fc808ca0dd1}, !- Handle
  {2d99a9f7-d75a-4b69-9ae6-31f55d844022}, !- Source Object
  3,                                      !- Outlet Port
  {3a71eefc-dd04-43d7-b505-456e0cb27ab7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {765ded48-fc73-41d9-b807-cd5a757b1ba3}, !- Handle
  {3a71eefc-dd04-43d7-b505-456e0cb27ab7}, !- Source Object
  3,                                      !- Outlet Port
  {705ab14f-42a9-4d93-ac8a-de7013c3fedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e876c3ed-9bf9-4b31-a889-3521e0148e9b}, !- Handle
  Coil Heating Water Baseboard 108,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e62bef8-511c-467e-8bcb-d5c5c5256d7a}, !- Water Inlet Node Name
  {192b5de6-503f-4f73-80b5-66edd24f8df6}; !- Water Outlet Node Name

OS:Node,
  {fb2af8b5-acc2-45ff-acd0-d236bf7913b4}, !- Handle
  Node 938,                               !- Name
  {4f2cfa84-d17d-4776-b50c-d7f324a628cb}, !- Inlet Port
  {0e62bef8-511c-467e-8bcb-d5c5c5256d7a}; !- Outlet Port

OS:Connection,
  {4f2cfa84-d17d-4776-b50c-d7f324a628cb}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  110,                                    !- Outlet Port
  {fb2af8b5-acc2-45ff-acd0-d236bf7913b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d78c3565-90dd-4de0-a2dc-933dac1fcff1}, !- Handle
  Node 939,                               !- Name
  {192b5de6-503f-4f73-80b5-66edd24f8df6}, !- Inlet Port
  {a785c8df-44b2-4ccb-8fa2-bf1f9bd70813}; !- Outlet Port

OS:Connection,
  {0e62bef8-511c-467e-8bcb-d5c5c5256d7a}, !- Handle
  {fb2af8b5-acc2-45ff-acd0-d236bf7913b4}, !- Source Object
  3,                                      !- Outlet Port
  {e876c3ed-9bf9-4b31-a889-3521e0148e9b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {192b5de6-503f-4f73-80b5-66edd24f8df6}, !- Handle
  {e876c3ed-9bf9-4b31-a889-3521e0148e9b}, !- Source Object
  10,                                     !- Outlet Port
  {d78c3565-90dd-4de0-a2dc-933dac1fcff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a785c8df-44b2-4ccb-8fa2-bf1f9bd70813}, !- Handle
  {d78c3565-90dd-4de0-a2dc-933dac1fcff1}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  110;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {36391147-a1a9-4c62-926f-b757814f308d}, !- Handle
  Zone HVAC Baseboard Convective Water 108, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {e876c3ed-9bf9-4b31-a889-3521e0148e9b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {9737eb57-0508-4bb3-aebe-9955e89b1152}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {72f67f16-93a2-4a1d-a556-e162ecf73194}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {6180f8e1-4925-49df-8ef9-0247d9dc8cbb}, !- Air Outlet Node Name
  {5909aeb4-5ed0-42cc-9a6e-36fe8c3f9a07}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9737eb57-0508-4bb3-aebe-9955e89b1152}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b1d69b52-106a-4970-a9e8-2d6e1d4a9eac}, !- Handle
  Node 940,                               !- Name
  {6180f8e1-4925-49df-8ef9-0247d9dc8cbb}, !- Inlet Port
  {d0cad1e9-32ad-4348-abf9-1a8db85d2d0b}; !- Outlet Port

OS:Node,
  {bef90a27-afab-4a3e-bdd8-b65d28bd2cb1}, !- Handle
  Node 941,                               !- Name
  {8c967cfa-82a0-4054-8a4b-06bb7819a7e3}, !- Inlet Port
  {e3c642ba-f7c0-463f-8e97-3d1b1aceb02b}; !- Outlet Port

OS:Connection,
  {d0cad1e9-32ad-4348-abf9-1a8db85d2d0b}, !- Handle
  {b1d69b52-106a-4970-a9e8-2d6e1d4a9eac}, !- Source Object
  3,                                      !- Outlet Port
  {fb8e4b0a-cc8c-45a8-9f81-a529b2f0fc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c967cfa-82a0-4054-8a4b-06bb7819a7e3}, !- Handle
  {afb8bfd2-9900-4207-bdd8-34f4899aa791}, !- Source Object
  2,                                      !- Outlet Port
  {bef90a27-afab-4a3e-bdd8-b65d28bd2cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c642ba-f7c0-463f-8e97-3d1b1aceb02b}, !- Handle
  {bef90a27-afab-4a3e-bdd8-b65d28bd2cb1}, !- Source Object
  3,                                      !- Outlet Port
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d28d33c9-6b2a-4a32-944d-f9f1aaf75f3b}, !- Handle
  Node 123,                               !- Name
  {854743bb-6fcc-468f-a51f-667eb6e4ba20}, !- Inlet Port
  {5909aeb4-5ed0-42cc-9a6e-36fe8c3f9a07}; !- Outlet Port

OS:Connection,
  {854743bb-6fcc-468f-a51f-667eb6e4ba20}, !- Handle
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Source Object
  5,                                      !- Outlet Port
  {d28d33c9-6b2a-4a32-944d-f9f1aaf75f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5909aeb4-5ed0-42cc-9a6e-36fe8c3f9a07}, !- Handle
  {d28d33c9-6b2a-4a32-944d-f9f1aaf75f3b}, !- Source Object
  3,                                      !- Outlet Port
  {72f67f16-93a2-4a1d-a556-e162ecf73194}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6180f8e1-4925-49df-8ef9-0247d9dc8cbb}, !- Handle
  {72f67f16-93a2-4a1d-a556-e162ecf73194}, !- Source Object
  3,                                      !- Outlet Port
  {b1d69b52-106a-4970-a9e8-2d6e1d4a9eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d5301aa5-ba81-49fa-9ccb-4d8281d95aac}, !- Handle
  Coil Heating Water Baseboard 109,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {24ee2c9b-6726-47ae-a54e-65a3352fef11}, !- Water Inlet Node Name
  {242422be-1247-42cc-81b7-e385a8d8efc5}; !- Water Outlet Node Name

OS:Node,
  {a975fb22-ba47-4a19-80da-72c6e8e0615a}, !- Handle
  Node 125,                               !- Name
  {f9283981-3e72-4c56-81cb-dcbff75cec58}, !- Inlet Port
  {24ee2c9b-6726-47ae-a54e-65a3352fef11}; !- Outlet Port

OS:Connection,
  {f9283981-3e72-4c56-81cb-dcbff75cec58}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  111,                                    !- Outlet Port
  {a975fb22-ba47-4a19-80da-72c6e8e0615a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {740dd569-ad5b-4362-b4df-f869ee108ef8}, !- Handle
  Node 126,                               !- Name
  {242422be-1247-42cc-81b7-e385a8d8efc5}, !- Inlet Port
  {62215037-5de1-4bd7-ad26-584f04305ffe}; !- Outlet Port

OS:Connection,
  {24ee2c9b-6726-47ae-a54e-65a3352fef11}, !- Handle
  {a975fb22-ba47-4a19-80da-72c6e8e0615a}, !- Source Object
  3,                                      !- Outlet Port
  {d5301aa5-ba81-49fa-9ccb-4d8281d95aac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {242422be-1247-42cc-81b7-e385a8d8efc5}, !- Handle
  {d5301aa5-ba81-49fa-9ccb-4d8281d95aac}, !- Source Object
  10,                                     !- Outlet Port
  {740dd569-ad5b-4362-b4df-f869ee108ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62215037-5de1-4bd7-ad26-584f04305ffe}, !- Handle
  {740dd569-ad5b-4362-b4df-f869ee108ef8}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  111;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {053b29ec-7817-496c-b992-4076eae50196}, !- Handle
  Zone HVAC Baseboard Convective Water 109, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d5301aa5-ba81-49fa-9ccb-4d8281d95aac}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d6739c9a-df89-4f68-b41d-70263456301a}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9dccaaa8-9df4-4dcb-b313-f61ec5af8f4f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {7fa3810a-35a5-4838-a886-695a47f4c0f3}, !- Air Outlet Node Name
  {275863cf-41da-4929-93bd-8c9288fdbad0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6739c9a-df89-4f68-b41d-70263456301a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {17030e67-dd70-46a4-ab75-a2679ba99971}, !- Handle
  Node 942,                               !- Name
  {7fa3810a-35a5-4838-a886-695a47f4c0f3}, !- Inlet Port
  {2058a0db-db2e-4eba-bed9-810a7ae09015}; !- Outlet Port

OS:Node,
  {4df10357-10ab-4da7-aaaa-4567ca9552d8}, !- Handle
  Node 943,                               !- Name
  {c02db195-3eff-4fe5-b436-26331a2a6819}, !- Inlet Port
  {410c4b31-aab7-4c87-b7c5-9bb5a7d13984}; !- Outlet Port

OS:Connection,
  {2058a0db-db2e-4eba-bed9-810a7ae09015}, !- Handle
  {17030e67-dd70-46a4-ab75-a2679ba99971}, !- Source Object
  3,                                      !- Outlet Port
  {0a9cf021-3478-48e4-b97d-2b437f33c21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02db195-3eff-4fe5-b436-26331a2a6819}, !- Handle
  {2ffb2765-b862-4227-8603-75b4fbe58f6d}, !- Source Object
  2,                                      !- Outlet Port
  {4df10357-10ab-4da7-aaaa-4567ca9552d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410c4b31-aab7-4c87-b7c5-9bb5a7d13984}, !- Handle
  {4df10357-10ab-4da7-aaaa-4567ca9552d8}, !- Source Object
  3,                                      !- Outlet Port
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49002bc8-e671-4291-bed6-fdb908ec8b82}, !- Handle
  Node 944,                               !- Name
  {3210e22d-dee1-4b56-a90c-a6658441be7e}, !- Inlet Port
  {275863cf-41da-4929-93bd-8c9288fdbad0}; !- Outlet Port

OS:Connection,
  {3210e22d-dee1-4b56-a90c-a6658441be7e}, !- Handle
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Source Object
  6,                                      !- Outlet Port
  {49002bc8-e671-4291-bed6-fdb908ec8b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275863cf-41da-4929-93bd-8c9288fdbad0}, !- Handle
  {49002bc8-e671-4291-bed6-fdb908ec8b82}, !- Source Object
  3,                                      !- Outlet Port
  {9dccaaa8-9df4-4dcb-b313-f61ec5af8f4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7fa3810a-35a5-4838-a886-695a47f4c0f3}, !- Handle
  {9dccaaa8-9df4-4dcb-b313-f61ec5af8f4f}, !- Source Object
  3,                                      !- Outlet Port
  {17030e67-dd70-46a4-ab75-a2679ba99971}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bd96203f-67fb-4f63-a5d2-73e1df87cce7}, !- Handle
  Coil Heating Water Baseboard 110,       !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {22bbd4d9-5c34-47fa-a7f4-a7b28de84ca8}, !- Water Inlet Node Name
  {a56172b6-7dc3-499c-a7d8-198fb35e1766}; !- Water Outlet Node Name

OS:Node,
  {3ad15983-63bd-470c-950f-e9649e041090}, !- Handle
  Node 945,                               !- Name
  {85da2c53-8fa7-4544-9f0c-b9e28cae05fe}, !- Inlet Port
  {22bbd4d9-5c34-47fa-a7f4-a7b28de84ca8}; !- Outlet Port

OS:Connection,
  {85da2c53-8fa7-4544-9f0c-b9e28cae05fe}, !- Handle
  {1f8680ac-fa8d-412b-a7a2-c1dacd5699ec}, !- Source Object
  112,                                    !- Outlet Port
  {3ad15983-63bd-470c-950f-e9649e041090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aa42d4b-7f9b-4d3b-9237-baee07fcada4}, !- Handle
  Node 946,                               !- Name
  {a56172b6-7dc3-499c-a7d8-198fb35e1766}, !- Inlet Port
  {e1aef2f5-211d-436c-864a-237dc6ae4181}; !- Outlet Port

OS:Connection,
  {22bbd4d9-5c34-47fa-a7f4-a7b28de84ca8}, !- Handle
  {3ad15983-63bd-470c-950f-e9649e041090}, !- Source Object
  3,                                      !- Outlet Port
  {bd96203f-67fb-4f63-a5d2-73e1df87cce7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a56172b6-7dc3-499c-a7d8-198fb35e1766}, !- Handle
  {bd96203f-67fb-4f63-a5d2-73e1df87cce7}, !- Source Object
  10,                                     !- Outlet Port
  {0aa42d4b-7f9b-4d3b-9237-baee07fcada4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1aef2f5-211d-436c-864a-237dc6ae4181}, !- Handle
  {0aa42d4b-7f9b-4d3b-9237-baee07fcada4}, !- Source Object
  3,                                      !- Outlet Port
  {4a15a7d3-5e53-4e84-8837-b591fd97c870}, !- Target Object
  112;                                    !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e319edec-cd02-4100-bebc-d1a72cc232ba}, !- Handle
  Zone HVAC Baseboard Convective Water 110, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {bd96203f-67fb-4f63-a5d2-73e1df87cce7}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0be0d191-8db2-4b17-aaf7-a70430c9071d}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a06f2b5f-7d7f-4b34-81cc-bb207b6f069c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule Name
  {d0476a2f-c7c3-47ba-901d-0bd96f8fb842}, !- Air Outlet Node Name
  {2253666e-9d35-40bf-a903-eb6c316aec92}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0be0d191-8db2-4b17-aaf7-a70430c9071d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {78bd2547-503c-4acb-844f-3124471ceb94}, !- Handle
  Node 947,                               !- Name
  {d0476a2f-c7c3-47ba-901d-0bd96f8fb842}, !- Inlet Port
  {ca828b9a-0e68-421f-89bd-383f497a42fe}; !- Outlet Port

OS:Node,
  {4beff580-9072-4306-af4c-550e4451dcf8}, !- Handle
  Node 948,                               !- Name
  {fe476216-ac84-4953-aa14-4e0d88f25542}, !- Inlet Port
  {1a937673-70e7-497d-bfe5-c302e233afa3}; !- Outlet Port

OS:Connection,
  {ca828b9a-0e68-421f-89bd-383f497a42fe}, !- Handle
  {78bd2547-503c-4acb-844f-3124471ceb94}, !- Source Object
  3,                                      !- Outlet Port
  {f56d07e3-40f9-4edd-8259-56fadcbad873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe476216-ac84-4953-aa14-4e0d88f25542}, !- Handle
  {dd43294d-3b15-409e-b49b-d1bd33d24316}, !- Source Object
  2,                                      !- Outlet Port
  {4beff580-9072-4306-af4c-550e4451dcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a937673-70e7-497d-bfe5-c302e233afa3}, !- Handle
  {4beff580-9072-4306-af4c-550e4451dcf8}, !- Source Object
  3,                                      !- Outlet Port
  {be999908-e6f0-472c-9a46-2940cb3b4a1c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ecd81626-7413-4168-9981-8c9c2ac48221}, !- Handle
  Node 949,                               !- Name
  {f965f632-46c5-4662-b006-25771cb93307}, !- Inlet Port
  {2253666e-9d35-40bf-a903-eb6c316aec92}; !- Outlet Port

OS:Connection,
  {f965f632-46c5-4662-b006-25771cb93307}, !- Handle
  {979eb6a1-6cf7-49bb-9362-b50a970832cc}, !- Source Object
  7,                                      !- Outlet Port
  {ecd81626-7413-4168-9981-8c9c2ac48221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2253666e-9d35-40bf-a903-eb6c316aec92}, !- Handle
  {ecd81626-7413-4168-9981-8c9c2ac48221}, !- Source Object
  3,                                      !- Outlet Port
  {a06f2b5f-7d7f-4b34-81cc-bb207b6f069c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d0476a2f-c7c3-47ba-901d-0bd96f8fb842}, !- Handle
  {a06f2b5f-7d7f-4b34-81cc-bb207b6f069c}, !- Source Object
  3,                                      !- Outlet Port
  {78bd2547-503c-4acb-844f-3124471ceb94}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d4e1db83-9507-405e-8f53-ee0999f7c4f4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {908b2f33-2f9d-4b9a-aa3d-c10134ec55b4}, !- Plant Side Inlet Node Name
  {86f5d45b-892f-41b4-9d65-28593c6e9d83}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {61ccf63a-d48a-4e24-a2d7-0fe9d7745ffa}, !- Demand Side Inlet Node Name
  {0d7e6212-6898-49b4-9fb8-831f76a5aced}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b31cc492-8605-4618-9ed0-ffdad3efa026}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Demand Mixer Name
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Demand Splitter Name
  {2ecba9f2-aa53-4563-a6d8-a9382044554e}, !- Supply Mixer Name
  {81ec11e2-9ec7-4a95-8f5e-8bdb7df2ffb0}; !- Supply Splitter Name

OS:Node,
  {a64c577e-eacc-437b-9f4f-a2bf237d04bd}, !- Handle
  Node 950,                               !- Name
  {908b2f33-2f9d-4b9a-aa3d-c10134ec55b4}, !- Inlet Port
  {c8296142-206f-43cc-901b-6466860c1cfd}; !- Outlet Port

OS:Node,
  {d4e1db83-9507-405e-8f53-ee0999f7c4f4}, !- Handle
  Node 951,                               !- Name
  {a79bd447-a8a0-4a49-820d-f263d0ac74b1}, !- Inlet Port
  {86f5d45b-892f-41b4-9d65-28593c6e9d83}; !- Outlet Port

OS:Node,
  {dd3993ef-c3b4-45e5-a8a0-60a65894dc6e}, !- Handle
  Node 952,                               !- Name
  {d39bb270-9b3e-4e36-ac41-976684bc77bb}, !- Inlet Port
  {383ed0f9-f92c-41fb-a799-735721200ea0}; !- Outlet Port

OS:Connector:Mixer,
  {2ecba9f2-aa53-4563-a6d8-a9382044554e}, !- Handle
  Connector Mixer 3,                      !- Name
  {8b80a0ce-101f-4b84-88a0-c86536352048}, !- Outlet Branch Name
  {6d2433ea-9da2-489d-b000-9f25338de3ec}, !- Inlet Branch Name 1
  {57e5e377-97c9-4799-ac65-72da509ce4f7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {81ec11e2-9ec7-4a95-8f5e-8bdb7df2ffb0}, !- Handle
  Connector Splitter 3,                   !- Name
  {117141c9-bb02-4e05-bbe8-67a1e9d3cf88}, !- Inlet Branch Name
  {d39bb270-9b3e-4e36-ac41-976684bc77bb}, !- Outlet Branch Name 1
  {fa20e74b-320d-402e-8445-695c86570238}; !- Outlet Branch Name 2

OS:Connection,
  {908b2f33-2f9d-4b9a-aa3d-c10134ec55b4}, !- Handle
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Source Object
  14,                                     !- Outlet Port
  {a64c577e-eacc-437b-9f4f-a2bf237d04bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39bb270-9b3e-4e36-ac41-976684bc77bb}, !- Handle
  {81ec11e2-9ec7-4a95-8f5e-8bdb7df2ffb0}, !- Source Object
  3,                                      !- Outlet Port
  {dd3993ef-c3b4-45e5-a8a0-60a65894dc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f5d45b-892f-41b4-9d65-28593c6e9d83}, !- Handle
  {d4e1db83-9507-405e-8f53-ee0999f7c4f4}, !- Source Object
  3,                                      !- Outlet Port
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8aa2905a-b417-4f1d-a228-646e72cd0284}, !- Handle
  Node 953,                               !- Name
  {61ccf63a-d48a-4e24-a2d7-0fe9d7745ffa}, !- Inlet Port
  {ba392719-f3a5-4094-9820-52f643d762b0}; !- Outlet Port

OS:Node,
  {6a2c4911-a916-4101-ae95-3421b15c6d1e}, !- Handle
  Node 954,                               !- Name
  {ee5e6257-c7f7-4edc-a783-7915fb0a165f}, !- Inlet Port
  {0d7e6212-6898-49b4-9fb8-831f76a5aced}; !- Outlet Port

OS:Node,
  {ee19a6b6-9654-4f3e-b594-6b6a42bf048b}, !- Handle
  Node 955,                               !- Name
  {4f24db35-54c4-48d0-b641-0d7eb013ca1b}, !- Inlet Port
  {130576d7-bd82-47f0-a70c-0f6d749610e4}; !- Outlet Port

OS:Connector:Mixer,
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Handle
  Connector Mixer 4,                      !- Name
  {44892b9d-78bf-4097-9253-48a1d21c74ff}, !- Outlet Branch Name
  {a59f99b4-7543-49a6-9831-29646d0191f7}, !- Inlet Branch Name 1
  {3335b90e-1691-4173-87da-d890aaa12a1c}, !- Inlet Branch Name 2
  {905e2a7a-7863-4f45-a3c4-34a17fe05ee5}, !- Inlet Branch Name 3
  {0ed06bf7-4f97-4217-81c5-d64cb9fce832}, !- Inlet Branch Name 4
  {e1f4d003-4b43-4266-90e5-4658e2c6c263}, !- Inlet Branch Name 5
  {58407f8c-800c-4d17-8c01-cd00603af1f8}, !- Inlet Branch Name 6
  {b0ae8707-736d-4c62-84f1-a92b09ae941c}, !- Inlet Branch Name 7
  {eff0521f-fa46-405b-951b-b0eac4a952c5}, !- Inlet Branch Name 8
  {2bd574eb-6e80-4fa7-89bc-51f2faf0e924}, !- Inlet Branch Name 9
  {256d5f44-c914-48a0-96d8-713052e0c3a9}, !- Inlet Branch Name 10
  {c52738f0-5dee-4a5d-a4c4-596cf10f9644}, !- Inlet Branch Name 11
  {b11403b5-b255-4966-99ad-ce0859565b5d}, !- Inlet Branch Name 12
  {9c96f949-332f-47cf-82de-f2efe21ed3ba}, !- Inlet Branch Name 13
  {0e11bf55-9c26-427d-a9d4-f6a66157825f}, !- Inlet Branch Name 14
  {014a9517-93f7-4120-a0c1-97aa0b8b8f8b}, !- Inlet Branch Name 15
  {69864c69-bf76-49b0-8b53-daf94d8e02ae}, !- Inlet Branch Name 16
  {b87226e8-1122-450b-a718-c266407a3a7b}, !- Inlet Branch Name 17
  {87edecc3-5b91-460a-8050-02feab7ba43e}, !- Inlet Branch Name 18
  {5e0fd3cf-0b7e-4a97-b372-f58097e6a999}, !- Inlet Branch Name 19
  {a1caa5f4-948b-499e-ab2c-66035ad3e1e9}, !- Inlet Branch Name 20
  {5eb42cd4-4970-41bf-9005-3e39ce2f34e6}, !- Inlet Branch Name 21
  {11ba10c0-f59b-401c-9b29-b6861898a738}, !- Inlet Branch Name 22
  {93681009-34bd-48e1-88bb-49d2079c8374}, !- Inlet Branch Name 23
  {f1b88f47-555c-44ec-ae40-73dae960df04}, !- Inlet Branch Name 24
  {77f210a0-5b96-4465-8bf4-6e71899e8bb8}, !- Inlet Branch Name 25
  {97a1cdfe-71f4-4edf-87aa-36e3ed91b53b}, !- Inlet Branch Name 26
  {186f0725-16d1-4e22-8c07-a409bd771f05}, !- Inlet Branch Name 27
  {67b80f5e-f541-47ea-9752-275563ab2a20}, !- Inlet Branch Name 28
  {28640cdd-b14e-4054-bd22-81648422a5fa}, !- Inlet Branch Name 29
  {e2b32730-ef26-46ca-abe3-d67273b1d169}, !- Inlet Branch Name 30
  {16fccc2b-f873-4eed-9c2c-515639ecbd86}, !- Inlet Branch Name 31
  {a0316ef3-d353-4b44-8b71-e919080b6834}, !- Inlet Branch Name 32
  {761a4ed9-2ea5-4bd4-9c67-a6dea6b34b78}, !- Inlet Branch Name 33
  {95c8ac21-d833-4448-9545-22292490b371}, !- Inlet Branch Name 34
  {7e39e407-094f-495e-bd33-faf33dd4aafa}, !- Inlet Branch Name 35
  {3a953602-b8f1-496f-921b-6662a1a9eaf9}, !- Inlet Branch Name 36
  {671948cc-da00-414b-a601-654814ce05bf}, !- Inlet Branch Name 37
  {2b2d5987-7032-48a9-985a-fa01b754fdc4}, !- Inlet Branch Name 38
  {de32d9bb-e96c-45c2-9df6-52f6b8270098}, !- Inlet Branch Name 39
  {c8c3ce80-9142-43a1-9211-50a5db5083bc}, !- Inlet Branch Name 40
  {2a2f3c68-e8a5-4953-a905-1ca58f9e2ffb}, !- Inlet Branch Name 41
  {2d92b4bd-e89c-4427-985a-7cebd8c43019}, !- Inlet Branch Name 42
  {18f41892-04ba-42e2-84d8-6b49ad19f661}, !- Inlet Branch Name 43
  {91c6b68d-6c5a-4457-ae5f-f57062de6c9d}, !- Inlet Branch Name 44
  {cb55e1e2-231a-4f84-bbdc-bd3eba19d4ac}, !- Inlet Branch Name 45
  {e7fbd468-214e-46c9-99ff-fe2b8f991dc3}, !- Inlet Branch Name 46
  {79711417-7a9e-4919-ab78-359b533a04f3}, !- Inlet Branch Name 47
  {44550a5e-df2e-4ae9-b865-2c112fb8aefa}, !- Inlet Branch Name 48
  {d6efa051-73c0-49c7-b357-770290fbe3f5}, !- Inlet Branch Name 49
  {60936545-0927-4e68-8d76-9aef30324866}, !- Inlet Branch Name 50
  {5a5106ce-a138-4636-aee8-f3771deeb08f}, !- Inlet Branch Name 51
  {a6950bcd-715d-452b-9f36-5815c6a595de}, !- Inlet Branch Name 52
  {d0a569e7-62d8-4470-86f5-099c3c7f49a1}, !- Inlet Branch Name 53
  {50105ad3-4fc6-42ef-9208-d02231025897}, !- Inlet Branch Name 54
  {d7b0637f-4c23-4525-97ee-1bdbda96a91a}, !- Inlet Branch Name 55
  {c1eb8f04-56e4-4a29-b722-8c55cc546ee6}; !- Inlet Branch Name 56

OS:Connector:Splitter,
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Handle
  Connector Splitter 4,                   !- Name
  {ba392719-f3a5-4094-9820-52f643d762b0}, !- Inlet Branch Name
  {4f24db35-54c4-48d0-b641-0d7eb013ca1b}, !- Outlet Branch Name 1
  {44a81c85-0987-41e5-a848-c47234d00eea}, !- Outlet Branch Name 2
  {96f0dc6d-a5c4-4646-864a-fc35e088ac96}, !- Outlet Branch Name 3
  {1519192e-2c87-4a1b-8915-4b8070af9458}, !- Outlet Branch Name 4
  {746f251c-f945-4fb5-95e7-6fbc222bcc00}, !- Outlet Branch Name 5
  {4822e0b9-4640-4d47-8f4d-0c80c24a32ed}, !- Outlet Branch Name 6
  {1e046e78-ebcc-4a6b-b5b5-b3d70b852b93}, !- Outlet Branch Name 7
  {b6dd815e-7ae0-4488-b2b3-7ca7e851444b}, !- Outlet Branch Name 8
  {3342b75d-c044-4f27-b8d5-b6a2423f3a10}, !- Outlet Branch Name 9
  {a8dc3086-96a3-4a2d-919b-696b9fd0e97e}, !- Outlet Branch Name 10
  {9bd03892-0f09-4915-9487-5d326dd29dbd}, !- Outlet Branch Name 11
  {e096d79d-39b9-4c51-bb24-bcae79b71d86}, !- Outlet Branch Name 12
  {d9414ec7-ac80-45a2-9eef-c596453e833e}, !- Outlet Branch Name 13
  {97481a47-f6da-415a-9d2f-cfc267762b8f}, !- Outlet Branch Name 14
  {cb3fb86e-4802-4a81-881a-5ea556f66b21}, !- Outlet Branch Name 15
  {f7e5722e-f963-49d9-90ec-01a76e42edac}, !- Outlet Branch Name 16
  {4b645b27-ee71-400c-9ac5-17e8c416935a}, !- Outlet Branch Name 17
  {d0355fb2-38c2-4544-82c9-cad36b4dd24f}, !- Outlet Branch Name 18
  {0c72cba8-b080-41a5-8134-4b5cf652a00a}, !- Outlet Branch Name 19
  {b177711f-030a-477f-a86c-719f82d27020}, !- Outlet Branch Name 20
  {f6ffd352-1a86-4e97-b2bd-c42acea20489}, !- Outlet Branch Name 21
  {c6016175-c77d-48a0-a971-d30b6c152254}, !- Outlet Branch Name 22
  {fdfe729c-24aa-4abf-9187-985aa5c75591}, !- Outlet Branch Name 23
  {2c159019-6b64-460f-bb79-e1b388b022a1}, !- Outlet Branch Name 24
  {1f3fef24-c4f0-4968-814c-a2f4530a7b23}, !- Outlet Branch Name 25
  {8af985a1-7a5b-4821-9ec8-91506a9ecaf0}, !- Outlet Branch Name 26
  {f8c7adfd-30de-4f80-9c77-503a2fb2e5ad}, !- Outlet Branch Name 27
  {c2c8f8a6-59a5-45f3-92a9-b0a82162eba5}, !- Outlet Branch Name 28
  {1c46c843-ff62-4b12-85e5-669e4f6e8a3f}, !- Outlet Branch Name 29
  {eb828d7d-76a1-4090-b614-6a159b7e8bd7}, !- Outlet Branch Name 30
  {1ff43363-cbd9-48f5-a805-3825a29924a9}, !- Outlet Branch Name 31
  {afecf526-b5b7-423d-a1ec-1085f539b9f6}, !- Outlet Branch Name 32
  {39228156-702e-4670-a578-a7b985af6d07}, !- Outlet Branch Name 33
  {226300fd-8b94-4939-95c0-d3b02f076979}, !- Outlet Branch Name 34
  {85559df9-cc92-4e58-a96d-8d41a5969823}, !- Outlet Branch Name 35
  {2c91ae43-4cdb-471c-a9b8-1f6cc9c1f4e2}, !- Outlet Branch Name 36
  {8faca425-dd1e-4c96-89d2-f1216d0ce61c}, !- Outlet Branch Name 37
  {cfa3e4cd-4656-48cc-9f17-b3d99c24ff2f}, !- Outlet Branch Name 38
  {1ae43b0f-1e77-48a2-bc57-00adab5bceef}, !- Outlet Branch Name 39
  {4d34575a-b09d-45df-a87d-552bbfd983dd}, !- Outlet Branch Name 40
  {e7b658f1-81cc-443e-bd32-bf9be28ca819}, !- Outlet Branch Name 41
  {2ecbd05f-b33d-43e9-b303-e9435ed81931}, !- Outlet Branch Name 42
  {fb455772-6219-4c2c-849b-0fbd4dff29ae}, !- Outlet Branch Name 43
  {5f5eefcc-55c8-4985-a677-716b65f588cf}, !- Outlet Branch Name 44
  {3de97e35-6d3c-447f-8458-780b371b2768}, !- Outlet Branch Name 45
  {bf9997fd-44f4-4999-9328-338ab3a57d27}, !- Outlet Branch Name 46
  {686495c9-4894-4219-a0ae-2a18d5de9be4}, !- Outlet Branch Name 47
  {6cb32d67-5876-4a89-b070-2b2af0caab55}, !- Outlet Branch Name 48
  {6eca48a0-d098-4daa-9035-73350bfa3d11}, !- Outlet Branch Name 49
  {b554418a-2bb9-4545-bd7b-912900ceab24}, !- Outlet Branch Name 50
  {ef5b8464-9386-43af-93d2-fbe65eeddeaf}, !- Outlet Branch Name 51
  {784d1c21-e689-4123-a470-a30c38d79ef7}, !- Outlet Branch Name 52
  {1c0616a7-3211-48eb-be49-a5b9b10cfa0d}, !- Outlet Branch Name 53
  {9002d410-6053-4bb4-95e8-60fed0a368eb}, !- Outlet Branch Name 54
  {d6111dd7-aca7-45aa-bc8d-e03c46fdc639}, !- Outlet Branch Name 55
  {c2311fb8-f765-495d-84b0-4eeeb36380a5}; !- Outlet Branch Name 56

OS:Connection,
  {61ccf63a-d48a-4e24-a2d7-0fe9d7745ffa}, !- Handle
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Source Object
  17,                                     !- Outlet Port
  {8aa2905a-b417-4f1d-a228-646e72cd0284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba392719-f3a5-4094-9820-52f643d762b0}, !- Handle
  {8aa2905a-b417-4f1d-a228-646e72cd0284}, !- Source Object
  3,                                      !- Outlet Port
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f24db35-54c4-48d0-b641-0d7eb013ca1b}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  3,                                      !- Outlet Port
  {ee19a6b6-9654-4f3e-b594-6b6a42bf048b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7e6212-6898-49b4-9fb8-831f76a5aced}, !- Handle
  {6a2c4911-a916-4101-ae95-3421b15c6d1e}, !- Source Object
  3,                                      !- Outlet Port
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2669da38-8e03-4ba8-ac27-59ad8249a90e}, !- Handle
  {53119bd8-21f4-43c4-bc08-02295af4d398}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b31cc492-8605-4618-9ed0-ffdad3efa026}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {33e44127-42b3-4a72-b0ce-6d067f3a8a2d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83d0895b-6501-442e-a176-02ee4c43da93}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {33e44127-42b3-4a72-b0ce-6d067f3a8a2d}, !- Schedule Type Limits Name
  {53b757f0-704e-4a2f-a39d-af235e3d9ef6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53b757f0-704e-4a2f-a39d-af235e3d9ef6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {33e44127-42b3-4a72-b0ce-6d067f3a8a2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {917e4445-4285-4a14-91b0-c93cde7b41d8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {83d0895b-6501-442e-a176-02ee4c43da93}, !- Schedule Name
  {d4e1db83-9507-405e-8f53-ee0999f7c4f4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b0596067-2e5b-45e3-95a6-bfa6f38f71d1}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c8296142-206f-43cc-901b-6466860c1cfd}, !- Inlet Node Name
  {285c1c32-9c39-4046-8ac7-73f60222473d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  65984.2189664109,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {cbbc8ba4-b579-48a6-9464-ae1eeceafec6}, !- Handle
  Node 956,                               !- Name
  {285c1c32-9c39-4046-8ac7-73f60222473d}, !- Inlet Port
  {117141c9-bb02-4e05-bbe8-67a1e9d3cf88}; !- Outlet Port

OS:Connection,
  {c8296142-206f-43cc-901b-6466860c1cfd}, !- Handle
  {a64c577e-eacc-437b-9f4f-a2bf237d04bd}, !- Source Object
  3,                                      !- Outlet Port
  {b0596067-2e5b-45e3-95a6-bfa6f38f71d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285c1c32-9c39-4046-8ac7-73f60222473d}, !- Handle
  {b0596067-2e5b-45e3-95a6-bfa6f38f71d1}, !- Source Object
  3,                                      !- Outlet Port
  {cbbc8ba4-b579-48a6-9464-ae1eeceafec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117141c9-bb02-4e05-bbe8-67a1e9d3cf88}, !- Handle
  {cbbc8ba4-b579-48a6-9464-ae1eeceafec6}, !- Source Object
  3,                                      !- Outlet Port
  {81ec11e2-9ec7-4a95-8f5e-8bdb7df2ffb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {01262d32-8819-4947-96fb-cda0703629da}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f8ce6dff-cb27-4727-82e2-8d1f53411c74}, !- Handle
  77gal NaturalGas Water Heater - 52kBtu/hr 0.82 Therm Eff, !- Name
  0.292403976689066,                      !- Tank Volume {m3}
  {83d0895b-6501-442e-a176-02ee4c43da93}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  15278.1077820037,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {c5cd9a4e-c40e-4764-9064-1cce1bad8340}, !- Part Load Factor Curve Name
  42.6783980197491,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  42.6783980197491,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1c32db03-20bb-4506-8d0c-3a9d3b40d471}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.39366120431461,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.39366120431461,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {383ed0f9-f92c-41fb-a799-735721200ea0}, !- Use Side Inlet Node Name
  {b7240289-05a2-43fd-a523-01134789ea47}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f8a473e5-48fd-41e4-9f54-534047fafe07}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9464efe0-7086-4821-9e79-77b121223112}, !- Schedule Type Limits Name
  {63a49725-bfcd-4e98-b944-8ebc1f110e7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63a49725-bfcd-4e98-b944-8ebc1f110e7e}, !- Handle
  Schedule Day 6,                         !- Name
  {9464efe0-7086-4821-9e79-77b121223112}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {59cda6bc-afeb-43bb-8022-f83bdf75326f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {9464efe0-7086-4821-9e79-77b121223112}, !- Schedule Type Limits Name
  {caa62f8b-1eef-4f0b-9849-b4842a832e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caa62f8b-1eef-4f0b-9849-b4842a832e43}, !- Handle
  Schedule Day 7,                         !- Name
  {9464efe0-7086-4821-9e79-77b121223112}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {07bfc43c-9463-48cd-8900-3eb599221bc0}, !- Handle
  {f8ce6dff-cb27-4727-82e2-8d1f53411c74}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {1c32db03-20bb-4506-8d0c-3a9d3b40d471}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {01262d32-8819-4947-96fb-cda0703629da}, !- Schedule Type Limits Name
  {8c765c8c-e76c-4f68-8088-330c1a79dc32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c765c8c-e76c-4f68-8088-330c1a79dc32}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {01262d32-8819-4947-96fb-cda0703629da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {461e1fe1-54f0-4e5b-8810-c90e295599d9}, !- Handle
  Node 957,                               !- Name
  {b7240289-05a2-43fd-a523-01134789ea47}, !- Inlet Port
  {6d2433ea-9da2-489d-b000-9f25338de3ec}; !- Outlet Port

OS:Connection,
  {383ed0f9-f92c-41fb-a799-735721200ea0}, !- Handle
  {dd3993ef-c3b4-45e5-a8a0-60a65894dc6e}, !- Source Object
  3,                                      !- Outlet Port
  {f8ce6dff-cb27-4727-82e2-8d1f53411c74}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b7240289-05a2-43fd-a523-01134789ea47}, !- Handle
  {f8ce6dff-cb27-4727-82e2-8d1f53411c74}, !- Source Object
  32,                                     !- Outlet Port
  {461e1fe1-54f0-4e5b-8810-c90e295599d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2433ea-9da2-489d-b000-9f25338de3ec}, !- Handle
  {461e1fe1-54f0-4e5b-8810-c90e295599d9}, !- Source Object
  3,                                      !- Outlet Port
  {2ecba9f2-aa53-4563-a6d8-a9382044554e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ffe0e875-22de-4986-8ecf-b037ae4b5bf0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {869dff1f-27c8-4a59-9b14-880ef87db928}, !- Inlet Node Name
  {558428f4-cab4-46cc-b977-205f2908daf2}; !- Outlet Node Name

OS:Node,
  {8092b72a-4aa3-45d9-b0c6-bb84384f7ff1}, !- Handle
  Node 958,                               !- Name
  {fa20e74b-320d-402e-8445-695c86570238}, !- Inlet Port
  {869dff1f-27c8-4a59-9b14-880ef87db928}; !- Outlet Port

OS:Connection,
  {fa20e74b-320d-402e-8445-695c86570238}, !- Handle
  {81ec11e2-9ec7-4a95-8f5e-8bdb7df2ffb0}, !- Source Object
  4,                                      !- Outlet Port
  {8092b72a-4aa3-45d9-b0c6-bb84384f7ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ca56f7a-c373-47cb-be39-c223cec8a1ae}, !- Handle
  Node 959,                               !- Name
  {558428f4-cab4-46cc-b977-205f2908daf2}, !- Inlet Port
  {57e5e377-97c9-4799-ac65-72da509ce4f7}; !- Outlet Port

OS:Connection,
  {869dff1f-27c8-4a59-9b14-880ef87db928}, !- Handle
  {8092b72a-4aa3-45d9-b0c6-bb84384f7ff1}, !- Source Object
  3,                                      !- Outlet Port
  {ffe0e875-22de-4986-8ecf-b037ae4b5bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558428f4-cab4-46cc-b977-205f2908daf2}, !- Handle
  {ffe0e875-22de-4986-8ecf-b037ae4b5bf0}, !- Source Object
  3,                                      !- Outlet Port
  {9ca56f7a-c373-47cb-be39-c223cec8a1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e5e377-97c9-4799-ac65-72da509ce4f7}, !- Handle
  {9ca56f7a-c373-47cb-be39-c223cec8a1ae}, !- Source Object
  3,                                      !- Outlet Port
  {2ecba9f2-aa53-4563-a6d8-a9382044554e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c62264d-b885-4999-bc91-c50901ae0fa6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {130576d7-bd82-47f0-a70c-0f6d749610e4}, !- Inlet Node Name
  {27fc62fa-2dad-4f86-bcee-cc8ac00b6594}; !- Outlet Node Name

OS:Node,
  {9148f5af-d8eb-474d-bc15-9da5fd0c6c9f}, !- Handle
  Node 960,                               !- Name
  {27fc62fa-2dad-4f86-bcee-cc8ac00b6594}, !- Inlet Port
  {a59f99b4-7543-49a6-9831-29646d0191f7}; !- Outlet Port

OS:Connection,
  {130576d7-bd82-47f0-a70c-0f6d749610e4}, !- Handle
  {ee19a6b6-9654-4f3e-b594-6b6a42bf048b}, !- Source Object
  3,                                      !- Outlet Port
  {3c62264d-b885-4999-bc91-c50901ae0fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fc62fa-2dad-4f86-bcee-cc8ac00b6594}, !- Handle
  {3c62264d-b885-4999-bc91-c50901ae0fa6}, !- Source Object
  3,                                      !- Outlet Port
  {9148f5af-d8eb-474d-bc15-9da5fd0c6c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59f99b4-7543-49a6-9831-29646d0191f7}, !- Handle
  {9148f5af-d8eb-474d-bc15-9da5fd0c6c9f}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fd788da-f063-44b6-a840-217951e2d929}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {82a3a2fc-befe-4b71-a63e-a97cdda7086e}, !- Inlet Node Name
  {a79bd447-a8a0-4a49-820d-f263d0ac74b1}; !- Outlet Node Name

OS:Node,
  {ef8e2548-513e-4bc4-ac0b-cda0537293b2}, !- Handle
  Node 961,                               !- Name
  {8b80a0ce-101f-4b84-88a0-c86536352048}, !- Inlet Port
  {82a3a2fc-befe-4b71-a63e-a97cdda7086e}; !- Outlet Port

OS:Connection,
  {8b80a0ce-101f-4b84-88a0-c86536352048}, !- Handle
  {2ecba9f2-aa53-4563-a6d8-a9382044554e}, !- Source Object
  2,                                      !- Outlet Port
  {ef8e2548-513e-4bc4-ac0b-cda0537293b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a3a2fc-befe-4b71-a63e-a97cdda7086e}, !- Handle
  {ef8e2548-513e-4bc4-ac0b-cda0537293b2}, !- Source Object
  3,                                      !- Outlet Port
  {0fd788da-f063-44b6-a840-217951e2d929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79bd447-a8a0-4a49-820d-f263d0ac74b1}, !- Handle
  {0fd788da-f063-44b6-a840-217951e2d929}, !- Source Object
  3,                                      !- Outlet Port
  {d4e1db83-9507-405e-8f53-ee0999f7c4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85a74509-b26e-4529-b051-ad8c27e94916}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1149f4e6-06a9-4c73-8bd6-b0bcc8c4634b}, !- Inlet Node Name
  {ee5e6257-c7f7-4edc-a783-7915fb0a165f}; !- Outlet Node Name

OS:Node,
  {71b74725-3a51-4c73-9a82-f525447cd462}, !- Handle
  Node 962,                               !- Name
  {44892b9d-78bf-4097-9253-48a1d21c74ff}, !- Inlet Port
  {1149f4e6-06a9-4c73-8bd6-b0bcc8c4634b}; !- Outlet Port

OS:Connection,
  {44892b9d-78bf-4097-9253-48a1d21c74ff}, !- Handle
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Source Object
  2,                                      !- Outlet Port
  {71b74725-3a51-4c73-9a82-f525447cd462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1149f4e6-06a9-4c73-8bd6-b0bcc8c4634b}, !- Handle
  {71b74725-3a51-4c73-9a82-f525447cd462}, !- Source Object
  3,                                      !- Outlet Port
  {85a74509-b26e-4529-b051-ad8c27e94916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5e6257-c7f7-4edc-a783-7915fb0a165f}, !- Handle
  {85a74509-b26e-4529-b051-ad8c27e94916}, !- Source Object
  3,                                      !- Outlet Port
  {6a2c4911-a916-4101-ae95-3421b15c6d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6a0b2390-179c-41a7-85f1-c04b2843b444}, !- Handle
  Water Use Connections 1,                !- Name
  {85b9dc56-9205-4150-ab86-af3f06b551bf}, !- Inlet Node Name
  {1675d090-4ae1-42b0-baf5-69965f3acf25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec56d290-5144-46b4-b127-317194db7c8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f0b92e7-3b38-4020-bd23-e13a14c0fd35}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99356207870278e-07,                   !- Peak Flow Rate {m3/s}
  {23a67388-0739-4b64-8d24-6bcce2143cdd}, !- Target Temperature Schedule Name
  {93a230da-f280-45e8-bf00-3341652c0057}, !- Sensible Fraction Schedule Name
  {271c85a7-d9e3-4f80-98be-a5a19c393455}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93a230da-f280-45e8-bf00-3341652c0057}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {82791734-baa1-47f1-bbac-31fa4df7f2e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82791734-baa1-47f1-bbac-31fa4df7f2e7}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {271c85a7-d9e3-4f80-98be-a5a19c393455}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cb63b8c6-6f2b-409a-b51e-92581f56eb0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb63b8c6-6f2b-409a-b51e-92581f56eb0e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23a67388-0739-4b64-8d24-6bcce2143cdd}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c2a73764-a5e9-42e2-b508-e7422b57c115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a73764-a5e9-42e2-b508-e7422b57c115}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec56d290-5144-46b4-b127-317194db7c8c}, !- Handle
  Floor 1 anesthesia Service Water Use 0.01gal/min, !- Name
  {8f0b92e7-3b38-4020-bd23-e13a14c0fd35}, !- Water Use Equipment Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {77f71171-ada5-4557-8b71-fbd4dbfce382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77f71171-ada5-4557-8b71-fbd4dbfce382}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a8aca023-aa13-4c38-a314-95c5b2ac62c5}, !- Handle
  Schedule Rule 95,                       !- Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f658744-fd52-4479-b089-1791558eed7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f658744-fd52-4479-b089-1791558eed7a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {48aed3ce-357b-4dc3-ad94-edc112c10514}, !- Handle
  Schedule Rule 96,                       !- Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8b16a15-7a89-4fcb-b685-915101cde5d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8b16a15-7a89-4fcb-b685-915101cde5d3}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4907fe29-454d-4241-8228-9b254c8a8d41}, !- Handle
  Schedule Rule 97,                       !- Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c7d5ce2-5d88-4e72-9213-8c8540111b74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c7d5ce2-5d88-4e72-9213-8c8540111b74}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {98eafc5a-7587-4696-a9f7-2f7a9b8c3bf2}, !- Handle
  Node 963,                               !- Name
  {44a81c85-0987-41e5-a848-c47234d00eea}, !- Inlet Port
  {85b9dc56-9205-4150-ab86-af3f06b551bf}; !- Outlet Port

OS:Connection,
  {44a81c85-0987-41e5-a848-c47234d00eea}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  4,                                      !- Outlet Port
  {98eafc5a-7587-4696-a9f7-2f7a9b8c3bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1463dd26-aa87-476c-8b5c-09a80fc104e2}, !- Handle
  Node 964,                               !- Name
  {1675d090-4ae1-42b0-baf5-69965f3acf25}, !- Inlet Port
  {3335b90e-1691-4173-87da-d890aaa12a1c}; !- Outlet Port

OS:Connection,
  {85b9dc56-9205-4150-ab86-af3f06b551bf}, !- Handle
  {98eafc5a-7587-4696-a9f7-2f7a9b8c3bf2}, !- Source Object
  3,                                      !- Outlet Port
  {6a0b2390-179c-41a7-85f1-c04b2843b444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1675d090-4ae1-42b0-baf5-69965f3acf25}, !- Handle
  {6a0b2390-179c-41a7-85f1-c04b2843b444}, !- Source Object
  3,                                      !- Outlet Port
  {1463dd26-aa87-476c-8b5c-09a80fc104e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3335b90e-1691-4173-87da-d890aaa12a1c}, !- Handle
  {1463dd26-aa87-476c-8b5c-09a80fc104e2}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {14a680d0-4bdb-4bfa-a7d2-9b1c91d11194}, !- Handle
  Water Use Connections 2,                !- Name
  {35d283c6-932f-422f-bff5-65fe8cf69b0a}, !- Inlet Node Name
  {4d8419b0-502d-4e00-a980-c986fbd5c5fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c4995d4-ca42-4548-9223-4bd44ed402ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1056a12c-ae99-4897-b7fe-3cc3b61c9daf}, !- Handle
  Floor 1 cafe Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.8651643083781e-06,                    !- Peak Flow Rate {m3/s}
  {26162015-3fb8-4b05-946a-e62e78973aa3}, !- Target Temperature Schedule Name
  {9ea1e676-04ba-4a7e-8d20-51b83da110a8}, !- Sensible Fraction Schedule Name
  {97219576-c7b6-47b7-91f6-fa4d18f73c08}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ea1e676-04ba-4a7e-8d20-51b83da110a8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3dbcc708-e107-42e7-be29-dcc7e24164c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dbcc708-e107-42e7-be29-dcc7e24164c4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97219576-c7b6-47b7-91f6-fa4d18f73c08}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5b9b4026-dab0-4b8d-b7ab-a8e7a42d2635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b9b4026-dab0-4b8d-b7ab-a8e7a42d2635}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {26162015-3fb8-4b05-946a-e62e78973aa3}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {255c2d9f-951b-462a-9847-d798f0167d91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255c2d9f-951b-462a-9847-d798f0167d91}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c4995d4-ca42-4548-9223-4bd44ed402ef}, !- Handle
  Floor 1 cafe Service Water Use 0.03gal/min, !- Name
  {1056a12c-ae99-4897-b7fe-3cc3b61c9daf}, !- Water Use Equipment Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c93d7665-56cf-4a3d-abad-7202acb69f62}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {2ac2c1d1-c15b-41ea-a933-2a895d24193f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ac2c1d1-c15b-41ea-a933-2a895d24193f}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e782907e-ba47-435e-b8e3-299692cdf2ae}, !- Handle
  Schedule Rule 98,                       !- Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8cbb0ee6-8b95-418e-b4e4-f4f129e038e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cbb0ee6-8b95-418e-b4e4-f4f129e038e9}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {34ee3567-fc93-4ca5-b6a9-e2b7dc4f396a}, !- Handle
  Schedule Rule 99,                       !- Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f577d083-a318-490a-94ac-570083f91efb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f577d083-a318-490a-94ac-570083f91efb}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f2ef17ad-8687-4aa9-b2e8-8787be787c1e}, !- Handle
  Schedule Rule 100,                      !- Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31c893d3-5a53-4814-b6ef-5d1e87bb20d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31c893d3-5a53-4814-b6ef-5d1e87bb20d1}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {6f4539fe-db5d-4170-b8ee-5d5435666fb5}, !- Handle
  Node 965,                               !- Name
  {96f0dc6d-a5c4-4646-864a-fc35e088ac96}, !- Inlet Port
  {35d283c6-932f-422f-bff5-65fe8cf69b0a}; !- Outlet Port

OS:Connection,
  {96f0dc6d-a5c4-4646-864a-fc35e088ac96}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  5,                                      !- Outlet Port
  {6f4539fe-db5d-4170-b8ee-5d5435666fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f29eeb1-d540-4c1d-930b-a8a36f13a3ee}, !- Handle
  Node 966,                               !- Name
  {4d8419b0-502d-4e00-a980-c986fbd5c5fd}, !- Inlet Port
  {905e2a7a-7863-4f45-a3c4-34a17fe05ee5}; !- Outlet Port

OS:Connection,
  {35d283c6-932f-422f-bff5-65fe8cf69b0a}, !- Handle
  {6f4539fe-db5d-4170-b8ee-5d5435666fb5}, !- Source Object
  3,                                      !- Outlet Port
  {14a680d0-4bdb-4bfa-a7d2-9b1c91d11194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8419b0-502d-4e00-a980-c986fbd5c5fd}, !- Handle
  {14a680d0-4bdb-4bfa-a7d2-9b1c91d11194}, !- Source Object
  3,                                      !- Outlet Port
  {2f29eeb1-d540-4c1d-930b-a8a36f13a3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905e2a7a-7863-4f45-a3c4-34a17fe05ee5}, !- Handle
  {2f29eeb1-d540-4c1d-930b-a8a36f13a3ee}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cdd86515-d671-4b8d-84bb-191cb5c7977a}, !- Handle
  Water Use Connections 3,                !- Name
  {1524db4d-77c6-4f63-8326-7fccd21b28b8}, !- Inlet Node Name
  {8fa47c74-a00c-473a-b4e8-5b17139f14de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f898b504-c2a4-4967-97b3-7a8733aabe55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f151886-30cf-4716-87a7-714a6aa47fcb}, !- Handle
  Floor 1 clean Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {2eafa078-aa77-4953-aba4-71cf11a40dc7}, !- Target Temperature Schedule Name
  {f5c93790-0398-479e-a1e2-108348c5e009}, !- Sensible Fraction Schedule Name
  {b2f8bf7e-8f3e-4b5b-aa9b-b4a661084b43}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5c93790-0398-479e-a1e2-108348c5e009}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {333730a0-6a09-4c33-9d42-38ad1787127e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {333730a0-6a09-4c33-9d42-38ad1787127e}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2f8bf7e-8f3e-4b5b-aa9b-b4a661084b43}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea6dc347-b4e1-4183-b6ea-082d367d2403}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea6dc347-b4e1-4183-b6ea-082d367d2403}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eafa078-aa77-4953-aba4-71cf11a40dc7}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04648f8a-c7b0-41a5-bd49-492437d22d0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04648f8a-c7b0-41a5-bd49-492437d22d0c}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f898b504-c2a4-4967-97b3-7a8733aabe55}, !- Handle
  Floor 1 clean Service Water Use 0.0gal/min, !- Name
  {4f151886-30cf-4716-87a7-714a6aa47fcb}, !- Water Use Equipment Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d374e45-a008-4a99-b56c-da019a9a318e}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {e3d6fd8e-ca25-4c3f-9116-c3c952f49cac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3d6fd8e-ca25-4c3f-9116-c3c952f49cac}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {23279d5d-c655-492b-ae72-d92aab59ed38}, !- Handle
  Schedule Rule 101,                      !- Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6ecc51b-41f0-4942-87e2-3537e911b83a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6ecc51b-41f0-4942-87e2-3537e911b83a}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {25408272-d23a-409d-a30a-9fa2fdda1048}, !- Handle
  Schedule Rule 102,                      !- Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6020187-c748-4c6c-950b-5bb2743ff51d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6020187-c748-4c6c-950b-5bb2743ff51d}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {bf0a1915-b747-43bc-9f5c-d0196e74f519}, !- Handle
  Schedule Rule 103,                      !- Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d3cf1cb-138d-4568-8526-9b976d6c07a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3cf1cb-138d-4568-8526-9b976d6c07a7}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {cb6f72ee-92f9-40e2-83d4-69b4de6d7ef8}, !- Handle
  Node 967,                               !- Name
  {1519192e-2c87-4a1b-8915-4b8070af9458}, !- Inlet Port
  {1524db4d-77c6-4f63-8326-7fccd21b28b8}; !- Outlet Port

OS:Connection,
  {1519192e-2c87-4a1b-8915-4b8070af9458}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  6,                                      !- Outlet Port
  {cb6f72ee-92f9-40e2-83d4-69b4de6d7ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5ce8670-a2ec-421f-ae25-646883557272}, !- Handle
  Node 968,                               !- Name
  {8fa47c74-a00c-473a-b4e8-5b17139f14de}, !- Inlet Port
  {0ed06bf7-4f97-4217-81c5-d64cb9fce832}; !- Outlet Port

OS:Connection,
  {1524db4d-77c6-4f63-8326-7fccd21b28b8}, !- Handle
  {cb6f72ee-92f9-40e2-83d4-69b4de6d7ef8}, !- Source Object
  3,                                      !- Outlet Port
  {cdd86515-d671-4b8d-84bb-191cb5c7977a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa47c74-a00c-473a-b4e8-5b17139f14de}, !- Handle
  {cdd86515-d671-4b8d-84bb-191cb5c7977a}, !- Source Object
  3,                                      !- Outlet Port
  {b5ce8670-a2ec-421f-ae25-646883557272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed06bf7-4f97-4217-81c5-d64cb9fce832}, !- Handle
  {b5ce8670-a2ec-421f-ae25-646883557272}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2dc8bf72-7076-4c87-aa32-e4fc3ae7240a}, !- Handle
  Water Use Connections 4,                !- Name
  {45fae3c4-00c5-4b78-ae6c-881fcbb1e91f}, !- Inlet Node Name
  {d9d16aad-0972-4c2c-9a1e-7d717ee925eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3765f85e-5745-4c0a-900e-01f44fae8854}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a6dfd14-5656-4c1a-a730-51a6c1468019}, !- Handle
  Floor 1 clean work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.44247764882193e-07,                   !- Peak Flow Rate {m3/s}
  {76b4d5e2-868b-476a-b6b9-c1d47cff1033}, !- Target Temperature Schedule Name
  {8e71dd79-d6b2-4c27-bf7e-234aed2a3638}, !- Sensible Fraction Schedule Name
  {0a45653e-86d6-4060-a320-6ae65957bed2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e71dd79-d6b2-4c27-bf7e-234aed2a3638}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f2d4fac-63bd-4720-b025-b09e4e41c3d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2d4fac-63bd-4720-b025-b09e4e41c3d8}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a45653e-86d6-4060-a320-6ae65957bed2}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {473efa42-c5ae-4f8b-b944-d116d080f8aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {473efa42-c5ae-4f8b-b944-d116d080f8aa}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b4d5e2-868b-476a-b6b9-c1d47cff1033}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52803e31-6f48-487c-a05e-52dd047efa16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52803e31-6f48-487c-a05e-52dd047efa16}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3765f85e-5745-4c0a-900e-01f44fae8854}, !- Handle
  Floor 1 clean work Service Water Use 0.0gal/min, !- Name
  {9a6dfd14-5656-4c1a-a730-51a6c1468019}, !- Water Use Equipment Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb55bd7e-748b-4085-940e-b4837eabae39}, !- Handle
  Node 969,                               !- Name
  {746f251c-f945-4fb5-95e7-6fbc222bcc00}, !- Inlet Port
  {45fae3c4-00c5-4b78-ae6c-881fcbb1e91f}; !- Outlet Port

OS:Connection,
  {746f251c-f945-4fb5-95e7-6fbc222bcc00}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  7,                                      !- Outlet Port
  {bb55bd7e-748b-4085-940e-b4837eabae39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d03a3466-4be2-4201-a2ef-d7396f832edf}, !- Handle
  Node 970,                               !- Name
  {d9d16aad-0972-4c2c-9a1e-7d717ee925eb}, !- Inlet Port
  {e1f4d003-4b43-4266-90e5-4658e2c6c263}; !- Outlet Port

OS:Connection,
  {45fae3c4-00c5-4b78-ae6c-881fcbb1e91f}, !- Handle
  {bb55bd7e-748b-4085-940e-b4837eabae39}, !- Source Object
  3,                                      !- Outlet Port
  {2dc8bf72-7076-4c87-aa32-e4fc3ae7240a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d16aad-0972-4c2c-9a1e-7d717ee925eb}, !- Handle
  {2dc8bf72-7076-4c87-aa32-e4fc3ae7240a}, !- Source Object
  3,                                      !- Outlet Port
  {d03a3466-4be2-4201-a2ef-d7396f832edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f4d003-4b43-4266-90e5-4658e2c6c263}, !- Handle
  {d03a3466-4be2-4201-a2ef-d7396f832edf}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {71a43d46-d6bd-4a3a-9781-fbf1222bcba4}, !- Handle
  Water Use Connections 5,                !- Name
  {e2583e3d-147c-4ca0-b4c4-a460df138b91}, !- Inlet Node Name
  {cb6c0abf-7953-45cf-85f3-8b85ea12252b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea704b76-7ed6-4c5e-b047-eadeffac984d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c878b5f-b210-41d2-8660-038a52efa66d}, !- Handle
  Floor 1 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.79774712501421e-07,                   !- Peak Flow Rate {m3/s}
  {becab1b4-0dc7-4477-9846-2656c2c7e124}, !- Target Temperature Schedule Name
  {f4f4362a-b292-4ee2-ac11-c8c169c87b44}, !- Sensible Fraction Schedule Name
  {d7ab6d2f-4f7c-41d3-af38-10aa4eb8f147}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4f4362a-b292-4ee2-ac11-c8c169c87b44}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6adb4b53-214d-4b75-91e0-8d4b346bf941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6adb4b53-214d-4b75-91e0-8d4b346bf941}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7ab6d2f-4f7c-41d3-af38-10aa4eb8f147}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {763455f5-06e2-4846-ba41-1844f3d5a218}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763455f5-06e2-4846-ba41-1844f3d5a218}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {becab1b4-0dc7-4477-9846-2656c2c7e124}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20705f70-5d79-4019-acc9-bcc2f67c460a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20705f70-5d79-4019-acc9-bcc2f67c460a}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea704b76-7ed6-4c5e-b047-eadeffac984d}, !- Handle
  Floor 1 dictation Service Water Use 0.0gal/min, !- Name
  {1c878b5f-b210-41d2-8660-038a52efa66d}, !- Water Use Equipment Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2939ba0-c505-401d-812a-3a9db597a2e8}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {0eeac2f8-9ec4-49be-be3e-3d1453dad4f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0eeac2f8-9ec4-49be-be3e-3d1453dad4f5}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {84b72507-569e-4327-9bf8-0a91852d20a4}, !- Handle
  Schedule Rule 104,                      !- Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41443c0a-cc17-4c66-b048-0ae21dbfcc49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41443c0a-cc17-4c66-b048-0ae21dbfcc49}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {56992764-973e-409c-ab62-f21a0f775df0}, !- Handle
  Schedule Rule 105,                      !- Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68929345-260a-4eb5-a558-be0b91bceea4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68929345-260a-4eb5-a558-be0b91bceea4}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {27f1c8aa-be3e-4b9c-9933-4640e3d69c68}, !- Handle
  Schedule Rule 106,                      !- Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9254a205-4f19-42ee-9ae1-9bd686e02da5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9254a205-4f19-42ee-9ae1-9bd686e02da5}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {794185d4-d33d-4cdb-b3c5-4286a11cc910}, !- Handle
  Node 971,                               !- Name
  {4822e0b9-4640-4d47-8f4d-0c80c24a32ed}, !- Inlet Port
  {e2583e3d-147c-4ca0-b4c4-a460df138b91}; !- Outlet Port

OS:Connection,
  {4822e0b9-4640-4d47-8f4d-0c80c24a32ed}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  8,                                      !- Outlet Port
  {794185d4-d33d-4cdb-b3c5-4286a11cc910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55e641ee-c21d-424a-9e82-66251ce544c5}, !- Handle
  Node 972,                               !- Name
  {cb6c0abf-7953-45cf-85f3-8b85ea12252b}, !- Inlet Port
  {58407f8c-800c-4d17-8c01-cd00603af1f8}; !- Outlet Port

OS:Connection,
  {e2583e3d-147c-4ca0-b4c4-a460df138b91}, !- Handle
  {794185d4-d33d-4cdb-b3c5-4286a11cc910}, !- Source Object
  3,                                      !- Outlet Port
  {71a43d46-d6bd-4a3a-9781-fbf1222bcba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6c0abf-7953-45cf-85f3-8b85ea12252b}, !- Handle
  {71a43d46-d6bd-4a3a-9781-fbf1222bcba4}, !- Source Object
  3,                                      !- Outlet Port
  {55e641ee-c21d-424a-9e82-66251ce544c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58407f8c-800c-4d17-8c01-cd00603af1f8}, !- Handle
  {55e641ee-c21d-424a-9e82-66251ce544c5}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {10a60641-254f-4f16-ad42-ca86e474b15c}, !- Handle
  Water Use Connections 6,                !- Name
  {1844b5a9-4ec1-4c7a-bcf4-22cda64470c2}, !- Inlet Node Name
  {994b5863-9c3e-47de-9930-f60f5a65c79d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09fa8b33-07f7-4075-8b7f-f56114eab344}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {474e402c-d223-4f7f-86c4-7b602bab77e7}, !- Handle
  Floor 1 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.9919540179079e-08,                    !- Peak Flow Rate {m3/s}
  {5638be70-4e9d-4f47-8d10-10ccc1f884b7}, !- Target Temperature Schedule Name
  {d4b5534d-85f2-4eec-a89b-03e9d49ce9cf}, !- Sensible Fraction Schedule Name
  {400ace63-ff5e-4a53-a654-165d04d9bfe8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4b5534d-85f2-4eec-a89b-03e9d49ce9cf}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0dcf3d2d-26c0-4195-be10-813ec86942ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dcf3d2d-26c0-4195-be10-813ec86942ed}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {400ace63-ff5e-4a53-a654-165d04d9bfe8}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2281289-a562-4387-af45-e5cee4f33e94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2281289-a562-4387-af45-e5cee4f33e94}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5638be70-4e9d-4f47-8d10-10ccc1f884b7}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48f1aaad-d037-4bfd-b066-09ff7fa898e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48f1aaad-d037-4bfd-b066-09ff7fa898e0}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09fa8b33-07f7-4075-8b7f-f56114eab344}, !- Handle
  Floor 1 dressing room Service Water Use 0.0gal/min, !- Name
  {474e402c-d223-4f7f-86c4-7b602bab77e7}, !- Water Use Equipment Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a577dade-ef26-4f24-b574-04d1650e992b}, !- Handle
  Node 973,                               !- Name
  {1e046e78-ebcc-4a6b-b5b5-b3d70b852b93}, !- Inlet Port
  {1844b5a9-4ec1-4c7a-bcf4-22cda64470c2}; !- Outlet Port

OS:Connection,
  {1e046e78-ebcc-4a6b-b5b5-b3d70b852b93}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  9,                                      !- Outlet Port
  {a577dade-ef26-4f24-b574-04d1650e992b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49c959f9-d56b-46de-8f01-9f2a7c8aa282}, !- Handle
  Node 974,                               !- Name
  {994b5863-9c3e-47de-9930-f60f5a65c79d}, !- Inlet Port
  {b0ae8707-736d-4c62-84f1-a92b09ae941c}; !- Outlet Port

OS:Connection,
  {1844b5a9-4ec1-4c7a-bcf4-22cda64470c2}, !- Handle
  {a577dade-ef26-4f24-b574-04d1650e992b}, !- Source Object
  3,                                      !- Outlet Port
  {10a60641-254f-4f16-ad42-ca86e474b15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994b5863-9c3e-47de-9930-f60f5a65c79d}, !- Handle
  {10a60641-254f-4f16-ad42-ca86e474b15c}, !- Source Object
  3,                                      !- Outlet Port
  {49c959f9-d56b-46de-8f01-9f2a7c8aa282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ae8707-736d-4c62-84f1-a92b09ae941c}, !- Handle
  {49c959f9-d56b-46de-8f01-9f2a7c8aa282}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {28f6dd08-ef3a-4500-ad20-ef7e617a2da9}, !- Handle
  Water Use Connections 7,                !- Name
  {9caf7fb2-1470-41cb-8d5a-082fde059c6a}, !- Inlet Node Name
  {898104f8-e95c-4eb0-a9d1-bcf6f38c3d44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2019457b-7080-4967-a56f-84364ce64d08}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0052d34-1a05-4501-891a-5ddc843728b5}, !- Handle
  Floor 1 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.19903448214895e-07,                   !- Peak Flow Rate {m3/s}
  {ac056ecf-df2f-4432-a69f-c51c86041901}, !- Target Temperature Schedule Name
  {b44b445a-866b-49dc-87d4-b17852160142}, !- Sensible Fraction Schedule Name
  {bb3c2410-14c0-4a42-8cad-a8d7f9cfb394}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b44b445a-866b-49dc-87d4-b17852160142}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b47b45d5-cd89-4e4f-bfe6-d343c2a31cd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b47b45d5-cd89-4e4f-bfe6-d343c2a31cd6}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb3c2410-14c0-4a42-8cad-a8d7f9cfb394}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04587722-50c8-4fe0-bbb6-dd751a07d83c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04587722-50c8-4fe0-bbb6-dd751a07d83c}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac056ecf-df2f-4432-a69f-c51c86041901}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdf93c4d-2aea-49dd-a009-26f701d839fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdf93c4d-2aea-49dd-a009-26f701d839fb}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2019457b-7080-4967-a56f-84364ce64d08}, !- Handle
  Floor 1 humid Service Water Use 0.0gal/min, !- Name
  {e0052d34-1a05-4501-891a-5ddc843728b5}, !- Water Use Equipment Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c40a5f7-a0ff-4c2f-af63-66f2af4e6fae}, !- Handle
  Node 975,                               !- Name
  {b6dd815e-7ae0-4488-b2b3-7ca7e851444b}, !- Inlet Port
  {9caf7fb2-1470-41cb-8d5a-082fde059c6a}; !- Outlet Port

OS:Connection,
  {b6dd815e-7ae0-4488-b2b3-7ca7e851444b}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  10,                                     !- Outlet Port
  {3c40a5f7-a0ff-4c2f-af63-66f2af4e6fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7b917da-0882-40df-8bc5-05d5f4fd7e26}, !- Handle
  Node 976,                               !- Name
  {898104f8-e95c-4eb0-a9d1-bcf6f38c3d44}, !- Inlet Port
  {eff0521f-fa46-405b-951b-b0eac4a952c5}; !- Outlet Port

OS:Connection,
  {9caf7fb2-1470-41cb-8d5a-082fde059c6a}, !- Handle
  {3c40a5f7-a0ff-4c2f-af63-66f2af4e6fae}, !- Source Object
  3,                                      !- Outlet Port
  {28f6dd08-ef3a-4500-ad20-ef7e617a2da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898104f8-e95c-4eb0-a9d1-bcf6f38c3d44}, !- Handle
  {28f6dd08-ef3a-4500-ad20-ef7e617a2da9}, !- Source Object
  3,                                      !- Outlet Port
  {a7b917da-0882-40df-8bc5-05d5f4fd7e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff0521f-fa46-405b-951b-b0eac4a952c5}, !- Handle
  {a7b917da-0882-40df-8bc5-05d5f4fd7e26}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b30537f-285a-4950-a8ef-be1245d1a1f5}, !- Handle
  Water Use Connections 8,                !- Name
  {f1b3db01-c236-4d13-ba4f-f1a7816884aa}, !- Inlet Node Name
  {334e781f-f11f-4e52-83b4-452422268ebb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d60f3314-dc47-4451-b433-a312de8e7e34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {280914d3-397f-4242-8756-ba6adb873768}, !- Handle
  Floor 1 it room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.48688633334597e-07,                   !- Peak Flow Rate {m3/s}
  {926db56b-23cd-4a97-b7c9-e31f5f86ad80}, !- Target Temperature Schedule Name
  {e7d9abd8-cb5a-4860-b19a-597b6c194ceb}, !- Sensible Fraction Schedule Name
  {6f9626ea-f023-40fe-92ab-276ce0ecea84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7d9abd8-cb5a-4860-b19a-597b6c194ceb}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0f08e56-d90a-4e89-b5f1-eac409d9e3b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f08e56-d90a-4e89-b5f1-eac409d9e3b5}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f9626ea-f023-40fe-92ab-276ce0ecea84}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8731ce4-3ce8-46d9-a430-8a54f0f01287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8731ce4-3ce8-46d9-a430-8a54f0f01287}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {926db56b-23cd-4a97-b7c9-e31f5f86ad80}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d186521c-aa3b-4270-874a-b8c18ccb768e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d186521c-aa3b-4270-874a-b8c18ccb768e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d60f3314-dc47-4451-b433-a312de8e7e34}, !- Handle
  Floor 1 it room Service Water Use 0.0gal/min, !- Name
  {280914d3-397f-4242-8756-ba6adb873768}, !- Water Use Equipment Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08236fdd-6da9-4928-9c05-548061de4b32}, !- Handle
  Node 977,                               !- Name
  {3342b75d-c044-4f27-b8d5-b6a2423f3a10}, !- Inlet Port
  {f1b3db01-c236-4d13-ba4f-f1a7816884aa}; !- Outlet Port

OS:Connection,
  {3342b75d-c044-4f27-b8d5-b6a2423f3a10}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  11,                                     !- Outlet Port
  {08236fdd-6da9-4928-9c05-548061de4b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24d0a9a2-9e2f-4df4-9381-d113ae8d8ce5}, !- Handle
  Node 978,                               !- Name
  {334e781f-f11f-4e52-83b4-452422268ebb}, !- Inlet Port
  {2bd574eb-6e80-4fa7-89bc-51f2faf0e924}; !- Outlet Port

OS:Connection,
  {f1b3db01-c236-4d13-ba4f-f1a7816884aa}, !- Handle
  {08236fdd-6da9-4928-9c05-548061de4b32}, !- Source Object
  3,                                      !- Outlet Port
  {1b30537f-285a-4950-a8ef-be1245d1a1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334e781f-f11f-4e52-83b4-452422268ebb}, !- Handle
  {1b30537f-285a-4950-a8ef-be1245d1a1f5}, !- Source Object
  3,                                      !- Outlet Port
  {24d0a9a2-9e2f-4df4-9381-d113ae8d8ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd574eb-6e80-4fa7-89bc-51f2faf0e924}, !- Handle
  {24d0a9a2-9e2f-4df4-9381-d113ae8d8ce5}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1068f43-5b67-4ad7-a8ed-c701157dc134}, !- Handle
  Water Use Connections 9,                !- Name
  {2e0bcc66-6e11-47f5-b3e2-4cf72ce84c7b}, !- Inlet Node Name
  {784b1dd8-69f0-4646-be2a-db9439c10c0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2b1aa72-5e39-412b-b942-8dece79d6717}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {634327bb-e1e1-4d47-ac25-c298384c6018}, !- Handle
  Floor 1 lounge Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06580805003566e-06,                   !- Peak Flow Rate {m3/s}
  {65f868c5-2d85-466a-ad0c-ea4fdeb0e5cd}, !- Target Temperature Schedule Name
  {1a7c6660-3e2f-47e6-bb4d-1c2dcbec93d4}, !- Sensible Fraction Schedule Name
  {f5502d48-76a3-4ff8-9373-09473c97f1bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a7c6660-3e2f-47e6-bb4d-1c2dcbec93d4}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f62ec9e-0bb1-4aa2-94ea-32503e3d2e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f62ec9e-0bb1-4aa2-94ea-32503e3d2e01}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5502d48-76a3-4ff8-9373-09473c97f1bd}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5659aebc-90c0-447e-8c76-a847538dc339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5659aebc-90c0-447e-8c76-a847538dc339}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65f868c5-2d85-466a-ad0c-ea4fdeb0e5cd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4df56329-5e2a-40ce-b4d1-1a1c2bea6b5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4df56329-5e2a-40ce-b4d1-1a1c2bea6b5f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2b1aa72-5e39-412b-b942-8dece79d6717}, !- Handle
  Floor 1 lounge Service Water Use 0.02gal/min, !- Name
  {634327bb-e1e1-4d47-ac25-c298384c6018}, !- Water Use Equipment Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f7ea83c-2153-423d-ac06-5c1f6db0b080}, !- Handle
  Node 979,                               !- Name
  {a8dc3086-96a3-4a2d-919b-696b9fd0e97e}, !- Inlet Port
  {2e0bcc66-6e11-47f5-b3e2-4cf72ce84c7b}; !- Outlet Port

OS:Connection,
  {a8dc3086-96a3-4a2d-919b-696b9fd0e97e}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  12,                                     !- Outlet Port
  {7f7ea83c-2153-423d-ac06-5c1f6db0b080}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e971a0f-7f32-4b20-a930-81d0f6a30a49}, !- Handle
  Node 980,                               !- Name
  {784b1dd8-69f0-4646-be2a-db9439c10c0c}, !- Inlet Port
  {256d5f44-c914-48a0-96d8-713052e0c3a9}; !- Outlet Port

OS:Connection,
  {2e0bcc66-6e11-47f5-b3e2-4cf72ce84c7b}, !- Handle
  {7f7ea83c-2153-423d-ac06-5c1f6db0b080}, !- Source Object
  3,                                      !- Outlet Port
  {e1068f43-5b67-4ad7-a8ed-c701157dc134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784b1dd8-69f0-4646-be2a-db9439c10c0c}, !- Handle
  {e1068f43-5b67-4ad7-a8ed-c701157dc134}, !- Source Object
  3,                                      !- Outlet Port
  {3e971a0f-7f32-4b20-a930-81d0f6a30a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256d5f44-c914-48a0-96d8-713052e0c3a9}, !- Handle
  {3e971a0f-7f32-4b20-a930-81d0f6a30a49}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30e41da7-439b-41d0-aa4f-4df10c07a7c2}, !- Handle
  Water Use Connections 10,               !- Name
  {cbc918b7-06b9-48d6-9c90-0b0da4017809}, !- Inlet Node Name
  {4cb0e9bd-bedd-4bf4-a24d-1304f63fe06f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2b856f9-1d22-47a9-9009-9abd10920923}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {167c6491-d06e-4c82-8831-a2c96cd05e38}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.73032950001895e-07,                   !- Peak Flow Rate {m3/s}
  {5cbad5fd-15eb-4bcd-817a-3a0be988fc80}, !- Target Temperature Schedule Name
  {a9b1aed8-7d4d-4466-b294-95d5b5cbd3a6}, !- Sensible Fraction Schedule Name
  {7ddd3758-62e0-401a-8c0b-5c26a5ddc630}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9b1aed8-7d4d-4466-b294-95d5b5cbd3a6}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {561bbca2-2618-4b33-b63f-f4cf5c646f94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561bbca2-2618-4b33-b63f-f4cf5c646f94}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ddd3758-62e0-401a-8c0b-5c26a5ddc630}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c236506-29b7-4aaf-9932-948dbdf5020f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c236506-29b7-4aaf-9932-948dbdf5020f}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cbad5fd-15eb-4bcd-817a-3a0be988fc80}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45a4993f-149c-4b57-b1ef-1c199cb768f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a4993f-149c-4b57-b1ef-1c199cb768f3}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2b856f9-1d22-47a9-9009-9abd10920923}, !- Handle
  Floor 1 mri control room Service Water Use 0.01gal/min, !- Name
  {167c6491-d06e-4c82-8831-a2c96cd05e38}, !- Water Use Equipment Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {37499107-c8ec-4c36-aa7a-b7f9480e2e1a}, !- Handle
  Node 981,                               !- Name
  {9bd03892-0f09-4915-9487-5d326dd29dbd}, !- Inlet Port
  {cbc918b7-06b9-48d6-9c90-0b0da4017809}; !- Outlet Port

OS:Connection,
  {9bd03892-0f09-4915-9487-5d326dd29dbd}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  13,                                     !- Outlet Port
  {37499107-c8ec-4c36-aa7a-b7f9480e2e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67fedee8-0be4-4ea4-a5d7-5862d7c360bd}, !- Handle
  Node 982,                               !- Name
  {4cb0e9bd-bedd-4bf4-a24d-1304f63fe06f}, !- Inlet Port
  {c52738f0-5dee-4a5d-a4c4-596cf10f9644}; !- Outlet Port

OS:Connection,
  {cbc918b7-06b9-48d6-9c90-0b0da4017809}, !- Handle
  {37499107-c8ec-4c36-aa7a-b7f9480e2e1a}, !- Source Object
  3,                                      !- Outlet Port
  {30e41da7-439b-41d0-aa4f-4df10c07a7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb0e9bd-bedd-4bf4-a24d-1304f63fe06f}, !- Handle
  {30e41da7-439b-41d0-aa4f-4df10c07a7c2}, !- Source Object
  3,                                      !- Outlet Port
  {67fedee8-0be4-4ea4-a5d7-5862d7c360bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52738f0-5dee-4a5d-a4c4-596cf10f9644}, !- Handle
  {67fedee8-0be4-4ea4-a5d7-5862d7c360bd}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d62be050-aa96-4203-b3f0-b13807ee92f5}, !- Handle
  Water Use Connections 11,               !- Name
  {97577d3a-5a2e-46d1-ab2f-b98a3fc5acab}, !- Inlet Node Name
  {e6677dc9-171e-40ed-9596-3cfc6d56bc4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c206a783-2f38-4962-b2a1-01b773210bd1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4377585-960e-4738-9c13-1bd845cdcf82}, !- Handle
  Floor 1 mri room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.76991059528772e-07,                   !- Peak Flow Rate {m3/s}
  {45e40fce-c705-4083-8870-4f2b2a804001}, !- Target Temperature Schedule Name
  {dbb5715f-454d-4e43-9ed1-ada7acb2693f}, !- Sensible Fraction Schedule Name
  {454a8690-219f-4120-a96a-033d6c5ee866}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbb5715f-454d-4e43-9ed1-ada7acb2693f}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ddfcbb8-f5fe-467f-816d-7a7eadb1629c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ddfcbb8-f5fe-467f-816d-7a7eadb1629c}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {454a8690-219f-4120-a96a-033d6c5ee866}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83a23279-bebb-493b-acbd-0ef828cc3f07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83a23279-bebb-493b-acbd-0ef828cc3f07}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45e40fce-c705-4083-8870-4f2b2a804001}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e98c62f9-e129-4835-a835-97e281243e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e98c62f9-e129-4835-a835-97e281243e14}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c206a783-2f38-4962-b2a1-01b773210bd1}, !- Handle
  Floor 1 mri room Service Water Use 0.02gal/min, !- Name
  {b4377585-960e-4738-9c13-1bd845cdcf82}, !- Water Use Equipment Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa6c02d6-3e0d-4051-ae82-3e1ef10e9ac9}, !- Handle
  Node 983,                               !- Name
  {e096d79d-39b9-4c51-bb24-bcae79b71d86}, !- Inlet Port
  {97577d3a-5a2e-46d1-ab2f-b98a3fc5acab}; !- Outlet Port

OS:Connection,
  {e096d79d-39b9-4c51-bb24-bcae79b71d86}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  14,                                     !- Outlet Port
  {aa6c02d6-3e0d-4051-ae82-3e1ef10e9ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e42b3b4f-a4fd-4df0-8e54-945d4f4e2453}, !- Handle
  Node 984,                               !- Name
  {e6677dc9-171e-40ed-9596-3cfc6d56bc4d}, !- Inlet Port
  {b11403b5-b255-4966-99ad-ce0859565b5d}; !- Outlet Port

OS:Connection,
  {97577d3a-5a2e-46d1-ab2f-b98a3fc5acab}, !- Handle
  {aa6c02d6-3e0d-4051-ae82-3e1ef10e9ac9}, !- Source Object
  3,                                      !- Outlet Port
  {d62be050-aa96-4203-b3f0-b13807ee92f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6677dc9-171e-40ed-9596-3cfc6d56bc4d}, !- Handle
  {d62be050-aa96-4203-b3f0-b13807ee92f5}, !- Source Object
  3,                                      !- Outlet Port
  {e42b3b4f-a4fd-4df0-8e54-945d4f4e2453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11403b5-b255-4966-99ad-ce0859565b5d}, !- Handle
  {e42b3b4f-a4fd-4df0-8e54-945d4f4e2453}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bee380a-b2a7-4492-8d8b-3005d7ea477e}, !- Handle
  Water Use Connections 12,               !- Name
  {b82c5ae4-eb47-46fb-8531-eb72c2c139d9}, !- Inlet Node Name
  {fde07b96-ac94-4eff-b1fc-f469665fc060}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {635a3979-046b-41ce-a803-31b54dff10d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2269eef-fbf3-483a-8b77-c4188d66f7f2}, !- Handle
  Floor 1 nourishment Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0205951458436e-07,                    !- Peak Flow Rate {m3/s}
  {66a113b9-7dad-4892-849e-d5f1a969dd81}, !- Target Temperature Schedule Name
  {b648db09-35d8-41a5-8e70-8534cd2f2b0c}, !- Sensible Fraction Schedule Name
  {e72dee87-380d-420f-a81f-c445f6ec8a62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b648db09-35d8-41a5-8e70-8534cd2f2b0c}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b979dc34-f93e-46a5-8caa-e5bcd3e916ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b979dc34-f93e-46a5-8caa-e5bcd3e916ae}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72dee87-380d-420f-a81f-c445f6ec8a62}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce6f6d6e-d6e8-46bc-a088-45877383d124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce6f6d6e-d6e8-46bc-a088-45877383d124}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66a113b9-7dad-4892-849e-d5f1a969dd81}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7bf2972e-aa9d-4062-b89f-7a4521c69747}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bf2972e-aa9d-4062-b89f-7a4521c69747}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {635a3979-046b-41ce-a803-31b54dff10d7}, !- Handle
  Floor 1 nourishment Service Water Use 0.0gal/min, !- Name
  {e2269eef-fbf3-483a-8b77-c4188d66f7f2}, !- Water Use Equipment Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f19677d-c39f-4205-947a-6f933e94d108}, !- Handle
  Node 985,                               !- Name
  {d9414ec7-ac80-45a2-9eef-c596453e833e}, !- Inlet Port
  {b82c5ae4-eb47-46fb-8531-eb72c2c139d9}; !- Outlet Port

OS:Connection,
  {d9414ec7-ac80-45a2-9eef-c596453e833e}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  15,                                     !- Outlet Port
  {1f19677d-c39f-4205-947a-6f933e94d108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6d6be5e-b433-45be-b044-2bd82cab4287}, !- Handle
  Node 986,                               !- Name
  {fde07b96-ac94-4eff-b1fc-f469665fc060}, !- Inlet Port
  {9c96f949-332f-47cf-82de-f2efe21ed3ba}; !- Outlet Port

OS:Connection,
  {b82c5ae4-eb47-46fb-8531-eb72c2c139d9}, !- Handle
  {1f19677d-c39f-4205-947a-6f933e94d108}, !- Source Object
  3,                                      !- Outlet Port
  {5bee380a-b2a7-4492-8d8b-3005d7ea477e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde07b96-ac94-4eff-b1fc-f469665fc060}, !- Handle
  {5bee380a-b2a7-4492-8d8b-3005d7ea477e}, !- Source Object
  3,                                      !- Outlet Port
  {f6d6be5e-b433-45be-b044-2bd82cab4287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c96f949-332f-47cf-82de-f2efe21ed3ba}, !- Handle
  {f6d6be5e-b433-45be-b044-2bd82cab4287}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79000f62-8faa-43fc-8149-a17c83989e44}, !- Handle
  Water Use Connections 13,               !- Name
  {8d3685e2-36b3-4a85-98f8-369674701365}, !- Inlet Node Name
  {3a1ac634-8873-4633-8a31-9a01a3d111d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d60d0d2-bf06-428e-80f6-ab46e5ec32c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d62cb406-8892-40e0-97ab-f368ea7ba166}, !- Handle
  Floor 1 nurse station Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.89766666519329e-07,                   !- Peak Flow Rate {m3/s}
  {2f1b05b7-6463-4a60-afab-52176bb96dee}, !- Target Temperature Schedule Name
  {82e32511-afe2-4bb0-a21e-3d69c015e5c2}, !- Sensible Fraction Schedule Name
  {edf1957d-df9e-4581-9ed6-b44c0daf678f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82e32511-afe2-4bb0-a21e-3d69c015e5c2}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98b311c7-4a14-4a2c-a8f7-32d63db8b17c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98b311c7-4a14-4a2c-a8f7-32d63db8b17c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf1957d-df9e-4581-9ed6-b44c0daf678f}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1cd7eae-bc53-4fd1-9f04-f65eeec3ff10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1cd7eae-bc53-4fd1-9f04-f65eeec3ff10}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f1b05b7-6463-4a60-afab-52176bb96dee}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88b81b1d-25fc-4230-9d42-a06156c57992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b81b1d-25fc-4230-9d42-a06156c57992}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d60d0d2-bf06-428e-80f6-ab46e5ec32c2}, !- Handle
  Floor 1 nurse station Service Water Use 0.0gal/min, !- Name
  {d62cb406-8892-40e0-97ab-f368ea7ba166}, !- Water Use Equipment Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a063386-9f79-4ba8-8bbe-b68ec75b89c8}, !- Handle
  Node 987,                               !- Name
  {97481a47-f6da-415a-9d2f-cfc267762b8f}, !- Inlet Port
  {8d3685e2-36b3-4a85-98f8-369674701365}; !- Outlet Port

OS:Connection,
  {97481a47-f6da-415a-9d2f-cfc267762b8f}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  16,                                     !- Outlet Port
  {7a063386-9f79-4ba8-8bbe-b68ec75b89c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b393b42f-2106-46a2-91b1-aecec78e5311}, !- Handle
  Node 988,                               !- Name
  {3a1ac634-8873-4633-8a31-9a01a3d111d8}, !- Inlet Port
  {0e11bf55-9c26-427d-a9d4-f6a66157825f}; !- Outlet Port

OS:Connection,
  {8d3685e2-36b3-4a85-98f8-369674701365}, !- Handle
  {7a063386-9f79-4ba8-8bbe-b68ec75b89c8}, !- Source Object
  3,                                      !- Outlet Port
  {79000f62-8faa-43fc-8149-a17c83989e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1ac634-8873-4633-8a31-9a01a3d111d8}, !- Handle
  {79000f62-8faa-43fc-8149-a17c83989e44}, !- Source Object
  3,                                      !- Outlet Port
  {b393b42f-2106-46a2-91b1-aecec78e5311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e11bf55-9c26-427d-a9d4-f6a66157825f}, !- Handle
  {b393b42f-2106-46a2-91b1-aecec78e5311}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3914121-47f6-44a2-8512-ca695b7390f5}, !- Handle
  Water Use Connections 14,               !- Name
  {df6fc280-13e8-4d2e-b33e-a570c4e27256}, !- Inlet Node Name
  {56e9d1f9-1f25-488d-9ce6-6a25182743a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a61c7f95-fc96-447e-8e07-8098c1635be2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37e9aeb6-0bb4-48c0-9173-b32d27dac981}, !- Handle
  Floor 1 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07246973125545e-06,                   !- Peak Flow Rate {m3/s}
  {7b9ef616-cbe7-4a5c-a12e-f347af96abce}, !- Target Temperature Schedule Name
  {685df4ca-ffac-4d9e-9026-bdc021a4c8ae}, !- Sensible Fraction Schedule Name
  {8537bb9a-7d07-4bb8-a794-7fbbdab02399}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {685df4ca-ffac-4d9e-9026-bdc021a4c8ae}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e457ed2-ef9d-448b-aca7-9576ff189447}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e457ed2-ef9d-448b-aca7-9576ff189447}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8537bb9a-7d07-4bb8-a794-7fbbdab02399}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca0c7fc0-9331-4d47-b039-3716d7e90193}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca0c7fc0-9331-4d47-b039-3716d7e90193}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b9ef616-cbe7-4a5c-a12e-f347af96abce}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd2f033d-441e-42e2-9d8f-98f46b67ce20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd2f033d-441e-42e2-9d8f-98f46b67ce20}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a61c7f95-fc96-447e-8e07-8098c1635be2}, !- Handle
  Floor 1 office Service Water Use 0.02gal/min, !- Name
  {37e9aeb6-0bb4-48c0-9173-b32d27dac981}, !- Water Use Equipment Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ecfe4d0a-28a2-4bce-aca9-da8e89e8cc9e}, !- Handle
  Node 989,                               !- Name
  {cb3fb86e-4802-4a81-881a-5ea556f66b21}, !- Inlet Port
  {df6fc280-13e8-4d2e-b33e-a570c4e27256}; !- Outlet Port

OS:Connection,
  {cb3fb86e-4802-4a81-881a-5ea556f66b21}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  17,                                     !- Outlet Port
  {ecfe4d0a-28a2-4bce-aca9-da8e89e8cc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674bf4f6-af08-4a0a-bf82-079d209cc415}, !- Handle
  Node 990,                               !- Name
  {56e9d1f9-1f25-488d-9ce6-6a25182743a5}, !- Inlet Port
  {014a9517-93f7-4120-a0c1-97aa0b8b8f8b}; !- Outlet Port

OS:Connection,
  {df6fc280-13e8-4d2e-b33e-a570c4e27256}, !- Handle
  {ecfe4d0a-28a2-4bce-aca9-da8e89e8cc9e}, !- Source Object
  3,                                      !- Outlet Port
  {b3914121-47f6-44a2-8512-ca695b7390f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e9d1f9-1f25-488d-9ce6-6a25182743a5}, !- Handle
  {b3914121-47f6-44a2-8512-ca695b7390f5}, !- Source Object
  3,                                      !- Outlet Port
  {674bf4f6-af08-4a0a-bf82-079d209cc415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014a9517-93f7-4120-a0c1-97aa0b8b8f8b}, !- Handle
  {674bf4f6-af08-4a0a-bf82-079d209cc415}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a570194-94a0-4453-ab92-93cb702c88d9}, !- Handle
  Water Use Connections 15,               !- Name
  {75d49d10-a609-49cc-9701-5aa646ec1e88}, !- Inlet Node Name
  {c3ff6555-fdad-4ed6-8838-a67f51a1c07e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {531c5bf7-83a7-4c82-b6c1-013e496fd429}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {306ea062-2b7e-4911-8b7a-d9a568279fe6}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.40466532981785e-06,                   !- Peak Flow Rate {m3/s}
  {b8a966c1-234a-447f-b515-2af21c589bbc}, !- Target Temperature Schedule Name
  {346692d2-3fa6-4bf7-8c68-1dfa198c42ba}, !- Sensible Fraction Schedule Name
  {4e665e12-f565-436e-a11b-a2beae454b0c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {346692d2-3fa6-4bf7-8c68-1dfa198c42ba}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75d69090-d6e2-49aa-abfa-eb6ab291bd33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75d69090-d6e2-49aa-abfa-eb6ab291bd33}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e665e12-f565-436e-a11b-a2beae454b0c}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b87c46a-87e7-41b6-b977-da17552620a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b87c46a-87e7-41b6-b977-da17552620a9}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8a966c1-234a-447f-b515-2af21c589bbc}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a02122c2-319d-4ec8-a572-042a89c4cf0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a02122c2-319d-4ec8-a572-042a89c4cf0d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {531c5bf7-83a7-4c82-b6c1-013e496fd429}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.05gal/min, !- Name
  {306ea062-2b7e-4911-8b7a-d9a568279fe6}, !- Water Use Equipment Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44cfdfbf-6ef3-4e05-9f83-9efe89279ff1}, !- Handle
  Node 991,                               !- Name
  {f7e5722e-f963-49d9-90ec-01a76e42edac}, !- Inlet Port
  {75d49d10-a609-49cc-9701-5aa646ec1e88}; !- Outlet Port

OS:Connection,
  {f7e5722e-f963-49d9-90ec-01a76e42edac}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  18,                                     !- Outlet Port
  {44cfdfbf-6ef3-4e05-9f83-9efe89279ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20af574f-5242-46b9-9679-5d6b7ba57b75}, !- Handle
  Node 992,                               !- Name
  {c3ff6555-fdad-4ed6-8838-a67f51a1c07e}, !- Inlet Port
  {69864c69-bf76-49b0-8b53-daf94d8e02ae}; !- Outlet Port

OS:Connection,
  {75d49d10-a609-49cc-9701-5aa646ec1e88}, !- Handle
  {44cfdfbf-6ef3-4e05-9f83-9efe89279ff1}, !- Source Object
  3,                                      !- Outlet Port
  {9a570194-94a0-4453-ab92-93cb702c88d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ff6555-fdad-4ed6-8838-a67f51a1c07e}, !- Handle
  {9a570194-94a0-4453-ab92-93cb702c88d9}, !- Source Object
  3,                                      !- Outlet Port
  {20af574f-5242-46b9-9679-5d6b7ba57b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69864c69-bf76-49b0-8b53-daf94d8e02ae}, !- Handle
  {20af574f-5242-46b9-9679-5d6b7ba57b75}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9be0980-d810-4f68-b8c8-2b94c8eb881d}, !- Handle
  Water Use Connections 16,               !- Name
  {23ee3c7b-4dcd-4a7a-a308-fedcb931a1b5}, !- Inlet Node Name
  {093fe723-da44-44fb-9d01-731f0f0c2404}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {790a0827-7b68-4891-8f4b-a3e6fe21aefd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {062816e6-8e3f-43e7-9f5d-2678fbf49cf2}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.55269425720124e-06,                   !- Peak Flow Rate {m3/s}
  {c8b6d681-e441-453c-8ff5-71823cb0f841}, !- Target Temperature Schedule Name
  {81207882-165f-4150-9975-38f06c8d6b7e}, !- Sensible Fraction Schedule Name
  {e83adf98-8b53-4cd6-8c46-2fd3f37c2ea1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81207882-165f-4150-9975-38f06c8d6b7e}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {900be6a4-321f-4144-87dc-a30692cfae89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {900be6a4-321f-4144-87dc-a30692cfae89}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e83adf98-8b53-4cd6-8c46-2fd3f37c2ea1}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {323c613b-a726-430f-8fd1-ab071f4586fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {323c613b-a726-430f-8fd1-ab071f4586fc}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8b6d681-e441-453c-8ff5-71823cb0f841}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c4977f4-87a4-4cd6-a49b-17a374d8ada5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c4977f4-87a4-4cd6-a49b-17a374d8ada5}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {790a0827-7b68-4891-8f4b-a3e6fe21aefd}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.06gal/min, !- Name
  {062816e6-8e3f-43e7-9f5d-2678fbf49cf2}, !- Water Use Equipment Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e8fcfe0-012d-4f46-be85-593a89416b41}, !- Handle
  Node 993,                               !- Name
  {4b645b27-ee71-400c-9ac5-17e8c416935a}, !- Inlet Port
  {23ee3c7b-4dcd-4a7a-a308-fedcb931a1b5}; !- Outlet Port

OS:Connection,
  {4b645b27-ee71-400c-9ac5-17e8c416935a}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  19,                                     !- Outlet Port
  {0e8fcfe0-012d-4f46-be85-593a89416b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ce5899f-976d-49ed-8813-83d11007f8b5}, !- Handle
  Node 994,                               !- Name
  {093fe723-da44-44fb-9d01-731f0f0c2404}, !- Inlet Port
  {b87226e8-1122-450b-a718-c266407a3a7b}; !- Outlet Port

OS:Connection,
  {23ee3c7b-4dcd-4a7a-a308-fedcb931a1b5}, !- Handle
  {0e8fcfe0-012d-4f46-be85-593a89416b41}, !- Source Object
  3,                                      !- Outlet Port
  {a9be0980-d810-4f68-b8c8-2b94c8eb881d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093fe723-da44-44fb-9d01-731f0f0c2404}, !- Handle
  {a9be0980-d810-4f68-b8c8-2b94c8eb881d}, !- Source Object
  3,                                      !- Outlet Port
  {9ce5899f-976d-49ed-8813-83d11007f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87226e8-1122-450b-a718-c266407a3a7b}, !- Handle
  {9ce5899f-976d-49ed-8813-83d11007f8b5}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69bc8f83-f8c0-4233-b06c-8b7732ee2b54}, !- Handle
  Water Use Connections 17,               !- Name
  {c759e917-038d-45f8-84a3-6e49824269ce}, !- Inlet Node Name
  {6a893f91-7fd7-4c15-8205-416a927b6f12}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {027a00a1-5f56-4cd5-986e-ea45e84ccb32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7deeab21-3473-4b21-939c-79502859c365}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.52308847172456e-06,                   !- Peak Flow Rate {m3/s}
  {24b98f66-eeb1-4859-9c50-71bc12584143}, !- Target Temperature Schedule Name
  {7c428461-5512-40f5-bca0-73a38eea18cb}, !- Sensible Fraction Schedule Name
  {ed65fdf4-f98d-43d7-a9e0-772679042508}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c428461-5512-40f5-bca0-73a38eea18cb}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39d752d0-8258-4ca1-b279-23e7ea7178f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39d752d0-8258-4ca1-b279-23e7ea7178f7}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed65fdf4-f98d-43d7-a9e0-772679042508}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82ab061c-d865-4bea-9b5b-a40ec591c30b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82ab061c-d865-4bea-9b5b-a40ec591c30b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24b98f66-eeb1-4859-9c50-71bc12584143}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5609100e-4b77-464f-b13c-f29a2032d96a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5609100e-4b77-464f-b13c-f29a2032d96a}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {027a00a1-5f56-4cd5-986e-ea45e84ccb32}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.06gal/min, !- Name
  {7deeab21-3473-4b21-939c-79502859c365}, !- Water Use Equipment Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c2ac058d-84b4-4a46-8732-47752d9ce67b}, !- Handle
  Node 995,                               !- Name
  {d0355fb2-38c2-4544-82c9-cad36b4dd24f}, !- Inlet Port
  {c759e917-038d-45f8-84a3-6e49824269ce}; !- Outlet Port

OS:Connection,
  {d0355fb2-38c2-4544-82c9-cad36b4dd24f}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  20,                                     !- Outlet Port
  {c2ac058d-84b4-4a46-8732-47752d9ce67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7705968c-ac3b-445c-9e51-9b9446acae72}, !- Handle
  Node 996,                               !- Name
  {6a893f91-7fd7-4c15-8205-416a927b6f12}, !- Inlet Port
  {87edecc3-5b91-460a-8050-02feab7ba43e}; !- Outlet Port

OS:Connection,
  {c759e917-038d-45f8-84a3-6e49824269ce}, !- Handle
  {c2ac058d-84b4-4a46-8732-47752d9ce67b}, !- Source Object
  3,                                      !- Outlet Port
  {69bc8f83-f8c0-4233-b06c-8b7732ee2b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a893f91-7fd7-4c15-8205-416a927b6f12}, !- Handle
  {69bc8f83-f8c0-4233-b06c-8b7732ee2b54}, !- Source Object
  3,                                      !- Outlet Port
  {7705968c-ac3b-445c-9e51-9b9446acae72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87edecc3-5b91-460a-8050-02feab7ba43e}, !- Handle
  {7705968c-ac3b-445c-9e51-9b9446acae72}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c0fe766a-7f70-463e-b124-ee7cc83caeac}, !- Handle
  Water Use Connections 18,               !- Name
  {2b6303c2-8d3a-414f-bcba-b7d75f978fa3}, !- Inlet Node Name
  {f5c973d4-44c3-4155-8b3d-32a7337df464}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e98a2f0-970c-4442-ae4b-82ee4811265d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70d82039-9c54-45b2-8b3b-b1d51c8f6cd4}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.19662068752132e-07,                   !- Peak Flow Rate {m3/s}
  {ba2db71a-6f56-417c-a612-c8d37a56691d}, !- Target Temperature Schedule Name
  {b869ffc4-086d-4b69-9ef3-ded72168ed17}, !- Sensible Fraction Schedule Name
  {60c206fa-14e4-45ae-8cda-8ba30926a4d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b869ffc4-086d-4b69-9ef3-ded72168ed17}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d30d61f9-6a65-48fe-a1d9-a4110f182263}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d30d61f9-6a65-48fe-a1d9-a4110f182263}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60c206fa-14e4-45ae-8cda-8ba30926a4d6}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f1ead93-b6d7-453c-bf16-468804017824}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f1ead93-b6d7-453c-bf16-468804017824}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba2db71a-6f56-417c-a612-c8d37a56691d}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0cec4a5-9ab4-469c-bdb0-15c73836d956}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0cec4a5-9ab4-469c-bdb0-15c73836d956}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e98a2f0-970c-4442-ae4b-82ee4811265d}, !- Handle
  Floor 1 pre-op room 1 Service Water Use 0.01gal/min, !- Name
  {70d82039-9c54-45b2-8b3b-b1d51c8f6cd4}, !- Water Use Equipment Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa2f6390-cffc-45bd-83f4-94feef73d39d}, !- Handle
  Node 997,                               !- Name
  {0c72cba8-b080-41a5-8134-4b5cf652a00a}, !- Inlet Port
  {2b6303c2-8d3a-414f-bcba-b7d75f978fa3}; !- Outlet Port

OS:Connection,
  {0c72cba8-b080-41a5-8134-4b5cf652a00a}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  21,                                     !- Outlet Port
  {fa2f6390-cffc-45bd-83f4-94feef73d39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a49ce514-9495-4e13-b617-b8dd7651a37a}, !- Handle
  Node 998,                               !- Name
  {f5c973d4-44c3-4155-8b3d-32a7337df464}, !- Inlet Port
  {5e0fd3cf-0b7e-4a97-b372-f58097e6a999}; !- Outlet Port

OS:Connection,
  {2b6303c2-8d3a-414f-bcba-b7d75f978fa3}, !- Handle
  {fa2f6390-cffc-45bd-83f4-94feef73d39d}, !- Source Object
  3,                                      !- Outlet Port
  {c0fe766a-7f70-463e-b124-ee7cc83caeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c973d4-44c3-4155-8b3d-32a7337df464}, !- Handle
  {c0fe766a-7f70-463e-b124-ee7cc83caeac}, !- Source Object
  3,                                      !- Outlet Port
  {a49ce514-9495-4e13-b617-b8dd7651a37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0fd3cf-0b7e-4a97-b372-f58097e6a999}, !- Handle
  {a49ce514-9495-4e13-b617-b8dd7651a37a}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2510d53-9670-4b3e-abd3-f3cd0252998a}, !- Handle
  Water Use Connections 19,               !- Name
  {1e095b4e-6b06-447e-8bea-d7618ad06fa8}, !- Inlet Node Name
  {6506581e-f4bb-4713-a55c-af1ab63c9666}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89cbe5f5-2d21-47b8-8a04-5ab41d17b605}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edc94051-0dff-42d2-8b8f-12f5916177fb}, !- Handle
  Floor 1 pre-op room 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.50506768456193e-07,                   !- Peak Flow Rate {m3/s}
  {8a2540a4-30df-4309-b062-fb4c9116d166}, !- Target Temperature Schedule Name
  {6738e847-3186-4936-ae07-b004609fb55f}, !- Sensible Fraction Schedule Name
  {c56bd69f-8872-4311-904b-a5c2eb97a747}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6738e847-3186-4936-ae07-b004609fb55f}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9851e0d1-60be-4820-8929-b069884c924c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9851e0d1-60be-4820-8929-b069884c924c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c56bd69f-8872-4311-904b-a5c2eb97a747}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {470249cf-ffa5-4d45-94ef-3675f50c2738}; !- Default Day Schedule Name

OS:Schedule:Day,
  {470249cf-ffa5-4d45-94ef-3675f50c2738}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a2540a4-30df-4309-b062-fb4c9116d166}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2f210c7-1200-41f8-bed5-9e5239102192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2f210c7-1200-41f8-bed5-9e5239102192}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89cbe5f5-2d21-47b8-8a04-5ab41d17b605}, !- Handle
  Floor 1 pre-op room 2 Service Water Use 0.01gal/min, !- Name
  {edc94051-0dff-42d2-8b8f-12f5916177fb}, !- Water Use Equipment Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2eb2a5a-d7f6-4bfb-9a3e-e6fae08e64c8}, !- Handle
  Node 999,                               !- Name
  {b177711f-030a-477f-a86c-719f82d27020}, !- Inlet Port
  {1e095b4e-6b06-447e-8bea-d7618ad06fa8}; !- Outlet Port

OS:Connection,
  {b177711f-030a-477f-a86c-719f82d27020}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  22,                                     !- Outlet Port
  {f2eb2a5a-d7f6-4bfb-9a3e-e6fae08e64c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ff40f68-2017-42ca-b95e-9d67fa67cdb4}, !- Handle
  Node 1000,                              !- Name
  {6506581e-f4bb-4713-a55c-af1ab63c9666}, !- Inlet Port
  {a1caa5f4-948b-499e-ab2c-66035ad3e1e9}; !- Outlet Port

OS:Connection,
  {1e095b4e-6b06-447e-8bea-d7618ad06fa8}, !- Handle
  {f2eb2a5a-d7f6-4bfb-9a3e-e6fae08e64c8}, !- Source Object
  3,                                      !- Outlet Port
  {a2510d53-9670-4b3e-abd3-f3cd0252998a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6506581e-f4bb-4713-a55c-af1ab63c9666}, !- Handle
  {a2510d53-9670-4b3e-abd3-f3cd0252998a}, !- Source Object
  3,                                      !- Outlet Port
  {6ff40f68-2017-42ca-b95e-9d67fa67cdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1caa5f4-948b-499e-ab2c-66035ad3e1e9}, !- Handle
  {6ff40f68-2017-42ca-b95e-9d67fa67cdb4}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efce9f93-1a3e-437a-bd28-e3ac7158e4b9}, !- Handle
  Water Use Connections 20,               !- Name
  {2f85cb37-8792-4ceb-8afa-cb4f5f5b665d}, !- Inlet Node Name
  {12e4c6c8-4644-4804-8137-a0cb946b1433}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c811ddc7-7e08-4b32-8756-4fec2b9cc591}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9202a16f-6f77-4b2e-97b6-2eb0194e2daf}, !- Handle
  Floor 1 procedure room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10941221521324e-06,                   !- Peak Flow Rate {m3/s}
  {e72a9d59-9bab-401b-aa49-43870fac4177}, !- Target Temperature Schedule Name
  {f340875d-e6ad-4dd4-af01-b3a1db498856}, !- Sensible Fraction Schedule Name
  {7d070f72-0797-4713-8bb2-b280acdf2364}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f340875d-e6ad-4dd4-af01-b3a1db498856}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa09bddd-5939-488c-84ef-2b3e9378a0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa09bddd-5939-488c-84ef-2b3e9378a0f7}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d070f72-0797-4713-8bb2-b280acdf2364}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7306f37b-eebe-4bf2-85af-76a5a5c3414c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7306f37b-eebe-4bf2-85af-76a5a5c3414c}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72a9d59-9bab-401b-aa49-43870fac4177}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edb2b6ec-85b8-4e4c-b684-382e9a926449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edb2b6ec-85b8-4e4c-b684-382e9a926449}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c811ddc7-7e08-4b32-8756-4fec2b9cc591}, !- Handle
  Floor 1 procedure room Service Water Use 0.03gal/min, !- Name
  {9202a16f-6f77-4b2e-97b6-2eb0194e2daf}, !- Water Use Equipment Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40695eb0-9007-4641-9fdc-3c88ab237ffa}, !- Handle
  Node 1001,                              !- Name
  {f6ffd352-1a86-4e97-b2bd-c42acea20489}, !- Inlet Port
  {2f85cb37-8792-4ceb-8afa-cb4f5f5b665d}; !- Outlet Port

OS:Connection,
  {f6ffd352-1a86-4e97-b2bd-c42acea20489}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  23,                                     !- Outlet Port
  {40695eb0-9007-4641-9fdc-3c88ab237ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238a1a3b-29dc-40be-b0b0-93817192ccbd}, !- Handle
  Node 1002,                              !- Name
  {12e4c6c8-4644-4804-8137-a0cb946b1433}, !- Inlet Port
  {5eb42cd4-4970-41bf-9005-3e39ce2f34e6}; !- Outlet Port

OS:Connection,
  {2f85cb37-8792-4ceb-8afa-cb4f5f5b665d}, !- Handle
  {40695eb0-9007-4641-9fdc-3c88ab237ffa}, !- Source Object
  3,                                      !- Outlet Port
  {efce9f93-1a3e-437a-bd28-e3ac7158e4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e4c6c8-4644-4804-8137-a0cb946b1433}, !- Handle
  {efce9f93-1a3e-437a-bd28-e3ac7158e4b9}, !- Source Object
  3,                                      !- Outlet Port
  {238a1a3b-29dc-40be-b0b0-93817192ccbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb42cd4-4970-41bf-9005-3e39ce2f34e6}, !- Handle
  {238a1a3b-29dc-40be-b0b0-93817192ccbd}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f91c7d2b-fd71-4544-b6ce-14854eb998e7}, !- Handle
  Water Use Connections 21,               !- Name
  {02fcee80-bc25-41aa-9e41-5e88cd4dab1b}, !- Inlet Node Name
  {3740dd02-7c7d-487e-823d-ab2ead860c2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aad34a7f-d5d6-4c44-885a-a491394285ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a31eb13-2ab1-458a-936e-3848a22ae72e}, !- Handle
  Floor 1 reception Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.26040150705822e-06,                   !- Peak Flow Rate {m3/s}
  {6b7a1336-5bf3-461a-a7f4-b7b9ca067ef0}, !- Target Temperature Schedule Name
  {2991f911-2c12-453d-a89c-a110baa96e7c}, !- Sensible Fraction Schedule Name
  {c0434f4e-f849-4b69-806f-98c14c15a7a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2991f911-2c12-453d-a89c-a110baa96e7c}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b106203f-b15e-4892-a280-201cb81f5bc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b106203f-b15e-4892-a280-201cb81f5bc8}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0434f4e-f849-4b69-806f-98c14c15a7a6}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {518fd5a7-5055-4aad-a32e-7cb2bdf483af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {518fd5a7-5055-4aad-a32e-7cb2bdf483af}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b7a1336-5bf3-461a-a7f4-b7b9ca067ef0}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {892898d1-2cd2-485a-883c-64fe7c63efd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {892898d1-2cd2-485a-883c-64fe7c63efd1}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aad34a7f-d5d6-4c44-885a-a491394285ba}, !- Handle
  Floor 1 reception Service Water Use 0.04gal/min, !- Name
  {2a31eb13-2ab1-458a-936e-3848a22ae72e}, !- Water Use Equipment Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66d679d5-451e-47ab-87ce-92ff3bf9c381}, !- Handle
  Node 1003,                              !- Name
  {c6016175-c77d-48a0-a971-d30b6c152254}, !- Inlet Port
  {02fcee80-bc25-41aa-9e41-5e88cd4dab1b}; !- Outlet Port

OS:Connection,
  {c6016175-c77d-48a0-a971-d30b6c152254}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  24,                                     !- Outlet Port
  {66d679d5-451e-47ab-87ce-92ff3bf9c381}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ca781e5-add3-491b-96fe-7083bdbacc1f}, !- Handle
  Node 1004,                              !- Name
  {3740dd02-7c7d-487e-823d-ab2ead860c2c}, !- Inlet Port
  {11ba10c0-f59b-401c-9b29-b6861898a738}; !- Outlet Port

OS:Connection,
  {02fcee80-bc25-41aa-9e41-5e88cd4dab1b}, !- Handle
  {66d679d5-451e-47ab-87ce-92ff3bf9c381}, !- Source Object
  3,                                      !- Outlet Port
  {f91c7d2b-fd71-4544-b6ce-14854eb998e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3740dd02-7c7d-487e-823d-ab2ead860c2c}, !- Handle
  {f91c7d2b-fd71-4544-b6ce-14854eb998e7}, !- Source Object
  3,                                      !- Outlet Port
  {9ca781e5-add3-491b-96fe-7083bdbacc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ba10c0-f59b-401c-9b29-b6861898a738}, !- Handle
  {9ca781e5-add3-491b-96fe-7083bdbacc1f}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00564c23-9889-44c4-ba51-e86f31c96d87}, !- Handle
  Water Use Connections 22,               !- Name
  {28bc611a-39ed-49ac-8832-1c7622717f91}, !- Inlet Node Name
  {59807f44-505d-42da-b1b1-1b4c91264d09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {089cc6d5-ae72-4189-8a61-3afd31de350b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae40dc4f-d414-4ea9-b880-0a9ae493a01c}, !- Handle
  Floor 1 recovery room Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.39806839648613e-06,                   !- Peak Flow Rate {m3/s}
  {36eaa664-b5aa-44e1-957f-60008d40eb43}, !- Target Temperature Schedule Name
  {e130201a-de1c-468b-8673-d6855b2f8221}, !- Sensible Fraction Schedule Name
  {8a2ad295-d940-4f46-a7ee-7888cafae48b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e130201a-de1c-468b-8673-d6855b2f8221}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48525ed8-a517-4b44-aa55-ed813c12ca52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48525ed8-a517-4b44-aa55-ed813c12ca52}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a2ad295-d940-4f46-a7ee-7888cafae48b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b3126b1-595e-4b0d-a91a-4b08019b5f8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b3126b1-595e-4b0d-a91a-4b08019b5f8b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36eaa664-b5aa-44e1-957f-60008d40eb43}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9627504b-b9a6-4aac-9574-2c3ffb6bcc75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9627504b-b9a6-4aac-9574-2c3ffb6bcc75}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {089cc6d5-ae72-4189-8a61-3afd31de350b}, !- Handle
  Floor 1 recovery room Service Water Use 0.04gal/min, !- Name
  {ae40dc4f-d414-4ea9-b880-0a9ae493a01c}, !- Water Use Equipment Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60fa6585-a5da-4658-a900-ca2f19962e29}, !- Handle
  Node 1005,                              !- Name
  {fdfe729c-24aa-4abf-9187-985aa5c75591}, !- Inlet Port
  {28bc611a-39ed-49ac-8832-1c7622717f91}; !- Outlet Port

OS:Connection,
  {fdfe729c-24aa-4abf-9187-985aa5c75591}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  25,                                     !- Outlet Port
  {60fa6585-a5da-4658-a900-ca2f19962e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f56eb09-97aa-4721-ba7d-df9c2287da3f}, !- Handle
  Node 1006,                              !- Name
  {59807f44-505d-42da-b1b1-1b4c91264d09}, !- Inlet Port
  {93681009-34bd-48e1-88bb-49d2079c8374}; !- Outlet Port

OS:Connection,
  {28bc611a-39ed-49ac-8832-1c7622717f91}, !- Handle
  {60fa6585-a5da-4658-a900-ca2f19962e29}, !- Source Object
  3,                                      !- Outlet Port
  {00564c23-9889-44c4-ba51-e86f31c96d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59807f44-505d-42da-b1b1-1b4c91264d09}, !- Handle
  {00564c23-9889-44c4-ba51-e86f31c96d87}, !- Source Object
  3,                                      !- Outlet Port
  {2f56eb09-97aa-4721-ba7d-df9c2287da3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93681009-34bd-48e1-88bb-49d2079c8374}, !- Handle
  {2f56eb09-97aa-4721-ba7d-df9c2287da3f}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14fe0d4d-4b5f-4038-9db5-ecce4490ec23}, !- Handle
  Water Use Connections 23,               !- Name
  {996ae5d7-e6d3-4e12-9aad-9e1f35476e68}, !- Inlet Node Name
  {82f91fe6-5aab-471f-99b9-1282e65967c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7920f0b0-f2fc-45c9-9a4a-0a644702c797}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {792ab14b-52ca-43f3-abf9-82f921e40288}, !- Handle
  Floor 1 scheduling Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.64231672918009e-07,                   !- Peak Flow Rate {m3/s}
  {8aaebdc9-b7c8-4335-bdda-3888b896a1e5}, !- Target Temperature Schedule Name
  {2f100424-63e0-417d-a3e0-cfb78d70187c}, !- Sensible Fraction Schedule Name
  {6c1c279c-a4cf-4d45-b07f-064845988dcd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f100424-63e0-417d-a3e0-cfb78d70187c}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf17fe84-2bc1-45c5-83b1-5fc2409a7420}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf17fe84-2bc1-45c5-83b1-5fc2409a7420}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c1c279c-a4cf-4d45-b07f-064845988dcd}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed1d0c6c-b672-415e-95d0-9d28893bd5fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed1d0c6c-b672-415e-95d0-9d28893bd5fc}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aaebdc9-b7c8-4335-bdda-3888b896a1e5}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abac3ae1-44f9-4fe3-b42c-f937c832c137}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abac3ae1-44f9-4fe3-b42c-f937c832c137}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7920f0b0-f2fc-45c9-9a4a-0a644702c797}, !- Handle
  Floor 1 scheduling Service Water Use 0.0gal/min, !- Name
  {792ab14b-52ca-43f3-abf9-82f921e40288}, !- Water Use Equipment Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2e5f3ae-fe80-43fb-b98d-4a9f7bb50030}, !- Handle
  Node 1007,                              !- Name
  {2c159019-6b64-460f-bb79-e1b388b022a1}, !- Inlet Port
  {996ae5d7-e6d3-4e12-9aad-9e1f35476e68}; !- Outlet Port

OS:Connection,
  {2c159019-6b64-460f-bb79-e1b388b022a1}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  26,                                     !- Outlet Port
  {a2e5f3ae-fe80-43fb-b98d-4a9f7bb50030}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42b83033-65bb-44ff-a593-a3c504828785}, !- Handle
  Node 1008,                              !- Name
  {82f91fe6-5aab-471f-99b9-1282e65967c5}, !- Inlet Port
  {f1b88f47-555c-44ec-ae40-73dae960df04}; !- Outlet Port

OS:Connection,
  {996ae5d7-e6d3-4e12-9aad-9e1f35476e68}, !- Handle
  {a2e5f3ae-fe80-43fb-b98d-4a9f7bb50030}, !- Source Object
  3,                                      !- Outlet Port
  {14fe0d4d-4b5f-4038-9db5-ecce4490ec23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f91fe6-5aab-471f-99b9-1282e65967c5}, !- Handle
  {14fe0d4d-4b5f-4038-9db5-ecce4490ec23}, !- Source Object
  3,                                      !- Outlet Port
  {42b83033-65bb-44ff-a593-a3c504828785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b88f47-555c-44ec-ae40-73dae960df04}, !- Handle
  {42b83033-65bb-44ff-a593-a3c504828785}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c690a1c-21b0-499d-b725-dfc3bd08cabc}, !- Handle
  Water Use Connections 24,               !- Name
  {b6c48402-cb70-4d88-b4a5-bae5898907ee}, !- Inlet Node Name
  {82c471c6-e020-4897-857d-cc196047d7ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89f59f76-d236-40c6-b651-d78b26178ba3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46ee2259-d604-40d5-8a7d-c949e73798ba}, !- Handle
  Floor 1 soil Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {daba9f9b-45e1-4ccf-89a5-4760dbe5748c}, !- Target Temperature Schedule Name
  {7984e97e-d25c-4d00-aecb-76045474710b}, !- Sensible Fraction Schedule Name
  {12e52a29-b693-4a06-a9c4-c56e0719afef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7984e97e-d25c-4d00-aecb-76045474710b}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90c964b1-e95f-4aa3-aca5-62c86aa7679f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c964b1-e95f-4aa3-aca5-62c86aa7679f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12e52a29-b693-4a06-a9c4-c56e0719afef}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0a8d05c-406d-4f16-8f6f-e2d45d70d9ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0a8d05c-406d-4f16-8f6f-e2d45d70d9ad}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {daba9f9b-45e1-4ccf-89a5-4760dbe5748c}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc573846-b4d9-4807-9760-1cca05fc87b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc573846-b4d9-4807-9760-1cca05fc87b4}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89f59f76-d236-40c6-b651-d78b26178ba3}, !- Handle
  Floor 1 soil Service Water Use 0.0gal/min, !- Name
  {46ee2259-d604-40d5-8a7d-c949e73798ba}, !- Water Use Equipment Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc0a9d92-266d-4885-b79d-e4743cd53e99}, !- Handle
  Node 1009,                              !- Name
  {1f3fef24-c4f0-4968-814c-a2f4530a7b23}, !- Inlet Port
  {b6c48402-cb70-4d88-b4a5-bae5898907ee}; !- Outlet Port

OS:Connection,
  {1f3fef24-c4f0-4968-814c-a2f4530a7b23}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  27,                                     !- Outlet Port
  {dc0a9d92-266d-4885-b79d-e4743cd53e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf7c3d3-cc77-4d54-b30f-8bce47a9208d}, !- Handle
  Node 1010,                              !- Name
  {82c471c6-e020-4897-857d-cc196047d7ca}, !- Inlet Port
  {77f210a0-5b96-4465-8bf4-6e71899e8bb8}; !- Outlet Port

OS:Connection,
  {b6c48402-cb70-4d88-b4a5-bae5898907ee}, !- Handle
  {dc0a9d92-266d-4885-b79d-e4743cd53e99}, !- Source Object
  3,                                      !- Outlet Port
  {8c690a1c-21b0-499d-b725-dfc3bd08cabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c471c6-e020-4897-857d-cc196047d7ca}, !- Handle
  {8c690a1c-21b0-499d-b725-dfc3bd08cabc}, !- Source Object
  3,                                      !- Outlet Port
  {ecf7c3d3-cc77-4d54-b30f-8bce47a9208d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f210a0-5b96-4465-8bf4-6e71899e8bb8}, !- Handle
  {ecf7c3d3-cc77-4d54-b30f-8bce47a9208d}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b758c529-657e-4dcc-88cc-7e3e9bedbb4a}, !- Handle
  Water Use Connections 25,               !- Name
  {64183255-278e-4c31-b5c1-c3679bd481ae}, !- Inlet Node Name
  {35d6891d-1c9f-4820-a885-34884e5615f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81e5f0ae-0fd3-4f60-8014-cd00f0c98258}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d8984bd-14a3-45a4-a705-fcb2c91481a6}, !- Handle
  Floor 1 soil hold Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.28962111115322e-08,                   !- Peak Flow Rate {m3/s}
  {65af57d1-e49e-4b72-89ed-76290c7e0479}, !- Target Temperature Schedule Name
  {80ae3332-d426-4d35-9610-6da773fbbd64}, !- Sensible Fraction Schedule Name
  {abbd4a0f-de8b-47b3-b12c-795a81e98a6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80ae3332-d426-4d35-9610-6da773fbbd64}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8286457f-0324-4117-af6b-c6eb1fb29232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8286457f-0324-4117-af6b-c6eb1fb29232}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abbd4a0f-de8b-47b3-b12c-795a81e98a6d}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b48df740-0bde-4a55-8f81-f5729d4b0544}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b48df740-0bde-4a55-8f81-f5729d4b0544}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65af57d1-e49e-4b72-89ed-76290c7e0479}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91f4d8f4-a0ba-4b7c-97c5-033cf81fd6bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f4d8f4-a0ba-4b7c-97c5-033cf81fd6bf}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {81e5f0ae-0fd3-4f60-8014-cd00f0c98258}, !- Handle
  Floor 1 soil hold Service Water Use 0.0gal/min, !- Name
  {6d8984bd-14a3-45a4-a705-fcb2c91481a6}, !- Water Use Equipment Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b66b9e5-a6c9-4cf8-9183-566708d956c9}, !- Handle
  Node 1011,                              !- Name
  {8af985a1-7a5b-4821-9ec8-91506a9ecaf0}, !- Inlet Port
  {64183255-278e-4c31-b5c1-c3679bd481ae}; !- Outlet Port

OS:Connection,
  {8af985a1-7a5b-4821-9ec8-91506a9ecaf0}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  28,                                     !- Outlet Port
  {7b66b9e5-a6c9-4cf8-9183-566708d956c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64cc527f-6475-4b53-911b-4f42aeec9e3e}, !- Handle
  Node 1012,                              !- Name
  {35d6891d-1c9f-4820-a885-34884e5615f9}, !- Inlet Port
  {97a1cdfe-71f4-4edf-87aa-36e3ed91b53b}; !- Outlet Port

OS:Connection,
  {64183255-278e-4c31-b5c1-c3679bd481ae}, !- Handle
  {7b66b9e5-a6c9-4cf8-9183-566708d956c9}, !- Source Object
  3,                                      !- Outlet Port
  {b758c529-657e-4dcc-88cc-7e3e9bedbb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d6891d-1c9f-4820-a885-34884e5615f9}, !- Handle
  {b758c529-657e-4dcc-88cc-7e3e9bedbb4a}, !- Source Object
  3,                                      !- Outlet Port
  {64cc527f-6475-4b53-911b-4f42aeec9e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a1cdfe-71f4-4edf-87aa-36e3ed91b53b}, !- Handle
  {64cc527f-6475-4b53-911b-4f42aeec9e3e}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fad7866-8d87-4f08-9e80-8087642e093f}, !- Handle
  Water Use Connections 26,               !- Name
  {77f37ef8-4549-4967-a9af-afb8f66a6689}, !- Inlet Node Name
  {5adbba2d-281b-4429-bd57-c5d8bd6afad2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d73b51a7-cf2c-4c38-aeff-558543c0e8a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b73d2f82-db16-4245-9b1e-74dbe12aecf9}, !- Handle
  Floor 1 soil work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.66452107144211e-07,                   !- Peak Flow Rate {m3/s}
  {32519aaf-200a-49ba-8866-d1e803f3c564}, !- Target Temperature Schedule Name
  {4de17873-d51f-4ad1-814f-f7317e1dce6a}, !- Sensible Fraction Schedule Name
  {9267628a-4751-416f-a768-8de9d8350a5b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4de17873-d51f-4ad1-814f-f7317e1dce6a}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d48c3177-9ec7-4907-b9ac-30912f748342}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d48c3177-9ec7-4907-b9ac-30912f748342}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9267628a-4751-416f-a768-8de9d8350a5b}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c741288d-cca3-4dc4-998f-83502c74fd55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c741288d-cca3-4dc4-998f-83502c74fd55}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32519aaf-200a-49ba-8866-d1e803f3c564}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97fb7482-d216-4a1e-8b94-0a15e9e86eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97fb7482-d216-4a1e-8b94-0a15e9e86eca}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d73b51a7-cf2c-4c38-aeff-558543c0e8a9}, !- Handle
  Floor 1 soil work Service Water Use 0.0gal/min, !- Name
  {b73d2f82-db16-4245-9b1e-74dbe12aecf9}, !- Water Use Equipment Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a360bfe1-bf76-42da-b445-6fef7a0ba972}, !- Handle
  Node 1013,                              !- Name
  {f8c7adfd-30de-4f80-9c77-503a2fb2e5ad}, !- Inlet Port
  {77f37ef8-4549-4967-a9af-afb8f66a6689}; !- Outlet Port

OS:Connection,
  {f8c7adfd-30de-4f80-9c77-503a2fb2e5ad}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  29,                                     !- Outlet Port
  {a360bfe1-bf76-42da-b445-6fef7a0ba972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d40ced6-9530-4694-866a-10afb1ec8a90}, !- Handle
  Node 1014,                              !- Name
  {5adbba2d-281b-4429-bd57-c5d8bd6afad2}, !- Inlet Port
  {186f0725-16d1-4e22-8c07-a409bd771f05}; !- Outlet Port

OS:Connection,
  {77f37ef8-4549-4967-a9af-afb8f66a6689}, !- Handle
  {a360bfe1-bf76-42da-b445-6fef7a0ba972}, !- Source Object
  3,                                      !- Outlet Port
  {2fad7866-8d87-4f08-9e80-8087642e093f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adbba2d-281b-4429-bd57-c5d8bd6afad2}, !- Handle
  {2fad7866-8d87-4f08-9e80-8087642e093f}, !- Source Object
  3,                                      !- Outlet Port
  {2d40ced6-9530-4694-866a-10afb1ec8a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186f0725-16d1-4e22-8c07-a409bd771f05}, !- Handle
  {2d40ced6-9530-4694-866a-10afb1ec8a90}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed13d1a0-4d9e-4021-9089-d472e7d292fe}, !- Handle
  Water Use Connections 27,               !- Name
  {71114829-ba92-4e9f-b82b-950f2b2efef6}, !- Inlet Node Name
  {ecbb9a87-0dbb-4f4f-a59b-247f752f2292}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17bbd75a-b289-40fc-9907-fac2ff13cd8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44109967-d1d3-4bd7-97fb-3cf73488851d}, !- Handle
  Floor 1 step down Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.8817337502972e-07,                    !- Peak Flow Rate {m3/s}
  {ac098126-c245-4278-aef9-c9ea512eddfb}, !- Target Temperature Schedule Name
  {ca20afce-0e40-49e7-9e57-ae75a626bd06}, !- Sensible Fraction Schedule Name
  {b725ed72-73fd-40be-824e-a228529c22be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca20afce-0e40-49e7-9e57-ae75a626bd06}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6aba0a47-53f9-42c4-8a5a-8a57465a2da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aba0a47-53f9-42c4-8a5a-8a57465a2da9}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b725ed72-73fd-40be-824e-a228529c22be}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab38b846-1ad1-4eeb-ba85-71005e3d32dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab38b846-1ad1-4eeb-ba85-71005e3d32dc}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac098126-c245-4278-aef9-c9ea512eddfb}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af967031-b025-4d04-88e4-25b1ea68bfca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af967031-b025-4d04-88e4-25b1ea68bfca}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17bbd75a-b289-40fc-9907-fac2ff13cd8d}, !- Handle
  Floor 1 step down Service Water Use 0.01gal/min, !- Name
  {44109967-d1d3-4bd7-97fb-3cf73488851d}, !- Water Use Equipment Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {731614a9-b361-49f0-8267-ce1951c942a8}, !- Handle
  Node 1015,                              !- Name
  {c2c8f8a6-59a5-45f3-92a9-b0a82162eba5}, !- Inlet Port
  {71114829-ba92-4e9f-b82b-950f2b2efef6}; !- Outlet Port

OS:Connection,
  {c2c8f8a6-59a5-45f3-92a9-b0a82162eba5}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  30,                                     !- Outlet Port
  {731614a9-b361-49f0-8267-ce1951c942a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d21684d-1fb4-4a95-8a2b-d91f334c1dd3}, !- Handle
  Node 1016,                              !- Name
  {ecbb9a87-0dbb-4f4f-a59b-247f752f2292}, !- Inlet Port
  {67b80f5e-f541-47ea-9752-275563ab2a20}; !- Outlet Port

OS:Connection,
  {71114829-ba92-4e9f-b82b-950f2b2efef6}, !- Handle
  {731614a9-b361-49f0-8267-ce1951c942a8}, !- Source Object
  3,                                      !- Outlet Port
  {ed13d1a0-4d9e-4021-9089-d472e7d292fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbb9a87-0dbb-4f4f-a59b-247f752f2292}, !- Handle
  {ed13d1a0-4d9e-4021-9089-d472e7d292fe}, !- Source Object
  3,                                      !- Outlet Port
  {6d21684d-1fb4-4a95-8a2b-d91f334c1dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b80f5e-f541-47ea-9752-275563ab2a20}, !- Handle
  {6d21684d-1fb4-4a95-8a2b-d91f334c1dd3}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4755a08b-2f04-4a4b-9d17-0c7924fbdad2}, !- Handle
  Water Use Connections 28,               !- Name
  {ed57096c-266a-475f-86f4-8a509a627412}, !- Inlet Node Name
  {368a1996-0cea-4c17-bbc8-563f4278a5b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff94cf6e-7764-4a28-85c3-b5168e0c010a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4dec72a-2d12-4d83-bcee-5b437390837b}, !- Handle
  Floor 2 conference Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.49213144670248e-06,                   !- Peak Flow Rate {m3/s}
  {8f73d07e-a634-4e02-a683-e9a91cb2d506}, !- Target Temperature Schedule Name
  {0c968e28-e9dd-4391-8cd3-7e736fded9d7}, !- Sensible Fraction Schedule Name
  {854b7a4f-4f26-4d9f-97d8-4c3ced56fe83}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c968e28-e9dd-4391-8cd3-7e736fded9d7}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6c8fca2-72d4-4825-8cc3-1aefda01f680}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6c8fca2-72d4-4825-8cc3-1aefda01f680}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {854b7a4f-4f26-4d9f-97d8-4c3ced56fe83}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c9ecfde-29bf-4f67-8829-3f0b9af80edb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c9ecfde-29bf-4f67-8829-3f0b9af80edb}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f73d07e-a634-4e02-a683-e9a91cb2d506}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52fa56a9-418e-4e8d-bcd7-87f0aa9d13bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52fa56a9-418e-4e8d-bcd7-87f0aa9d13bb}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff94cf6e-7764-4a28-85c3-b5168e0c010a}, !- Handle
  Floor 2 conference Service Water Use 0.02gal/min, !- Name
  {e4dec72a-2d12-4d83-bcee-5b437390837b}, !- Water Use Equipment Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52f4c4d6-fd20-42ac-baf6-b66fdc60d77e}, !- Handle
  Node 1017,                              !- Name
  {1c46c843-ff62-4b12-85e5-669e4f6e8a3f}, !- Inlet Port
  {ed57096c-266a-475f-86f4-8a509a627412}; !- Outlet Port

OS:Connection,
  {1c46c843-ff62-4b12-85e5-669e4f6e8a3f}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  31,                                     !- Outlet Port
  {52f4c4d6-fd20-42ac-baf6-b66fdc60d77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9177ed64-279e-4145-996d-17abc4b34997}, !- Handle
  Node 1018,                              !- Name
  {368a1996-0cea-4c17-bbc8-563f4278a5b4}, !- Inlet Port
  {28640cdd-b14e-4054-bd22-81648422a5fa}; !- Outlet Port

OS:Connection,
  {ed57096c-266a-475f-86f4-8a509a627412}, !- Handle
  {52f4c4d6-fd20-42ac-baf6-b66fdc60d77e}, !- Source Object
  3,                                      !- Outlet Port
  {4755a08b-2f04-4a4b-9d17-0c7924fbdad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368a1996-0cea-4c17-bbc8-563f4278a5b4}, !- Handle
  {4755a08b-2f04-4a4b-9d17-0c7924fbdad2}, !- Source Object
  3,                                      !- Outlet Port
  {9177ed64-279e-4145-996d-17abc4b34997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28640cdd-b14e-4054-bd22-81648422a5fa}, !- Handle
  {9177ed64-279e-4145-996d-17abc4b34997}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e918296-1e08-49d5-b738-6a1111bae466}, !- Handle
  Water Use Connections 29,               !- Name
  {d5c23d1e-c855-4cfe-a3e8-fb8646cb1c52}, !- Inlet Node Name
  {52d52a3b-16fe-4df7-a2fc-1a444b47bc9e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b68e63ac-e411-42aa-8dfd-13741af357b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b936616-495b-43d8-a93c-e6e396867ce8}, !- Handle
  Floor 2 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.55430395834123e-07,                   !- Peak Flow Rate {m3/s}
  {9efe5cbc-8d0f-4a45-80a6-3fafb766a558}, !- Target Temperature Schedule Name
  {378e9bb5-bce2-4b2f-ad68-59c09df03e74}, !- Sensible Fraction Schedule Name
  {3d3892ce-eeca-4877-8e51-942b51d70461}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {378e9bb5-bce2-4b2f-ad68-59c09df03e74}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {688ee30f-f322-473e-baec-91d6170c4efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {688ee30f-f322-473e-baec-91d6170c4efc}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d3892ce-eeca-4877-8e51-942b51d70461}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fba285a-edec-4dd2-aba7-d956d8663505}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fba285a-edec-4dd2-aba7-d956d8663505}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9efe5cbc-8d0f-4a45-80a6-3fafb766a558}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d508575-0477-46d7-8288-87f96a8103f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d508575-0477-46d7-8288-87f96a8103f5}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b68e63ac-e411-42aa-8dfd-13741af357b9}, !- Handle
  Floor 2 dictation Service Water Use 0.0gal/min, !- Name
  {5b936616-495b-43d8-a93c-e6e396867ce8}, !- Water Use Equipment Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97baa3ba-b808-482c-99cc-f4644873e184}, !- Handle
  Node 1019,                              !- Name
  {eb828d7d-76a1-4090-b614-6a159b7e8bd7}, !- Inlet Port
  {d5c23d1e-c855-4cfe-a3e8-fb8646cb1c52}; !- Outlet Port

OS:Connection,
  {eb828d7d-76a1-4090-b614-6a159b7e8bd7}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  32,                                     !- Outlet Port
  {97baa3ba-b808-482c-99cc-f4644873e184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a410c714-0ae8-48ad-8b28-5c75dd0c0c63}, !- Handle
  Node 1020,                              !- Name
  {52d52a3b-16fe-4df7-a2fc-1a444b47bc9e}, !- Inlet Port
  {e2b32730-ef26-46ca-abe3-d67273b1d169}; !- Outlet Port

OS:Connection,
  {d5c23d1e-c855-4cfe-a3e8-fb8646cb1c52}, !- Handle
  {97baa3ba-b808-482c-99cc-f4644873e184}, !- Source Object
  3,                                      !- Outlet Port
  {1e918296-1e08-49d5-b738-6a1111bae466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d52a3b-16fe-4df7-a2fc-1a444b47bc9e}, !- Handle
  {1e918296-1e08-49d5-b738-6a1111bae466}, !- Source Object
  3,                                      !- Outlet Port
  {a410c714-0ae8-48ad-8b28-5c75dd0c0c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b32730-ef26-46ca-abe3-d67273b1d169}, !- Handle
  {a410c714-0ae8-48ad-8b28-5c75dd0c0c63}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f932d25-125c-4391-96d8-b599de3b079a}, !- Handle
  Water Use Connections 30,               !- Name
  {b6eaa526-0006-4569-ba32-ca8f576737ec}, !- Inlet Node Name
  {cc8cb356-c1b7-49c5-8678-91b7babe19db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dbaead30-ba4f-4b17-aaf5-10ead26c6344}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d26fa0e-8c4c-4da6-9765-c2c86d4bed31}, !- Handle
  Floor 2 exam 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99356321432632e-07,                   !- Peak Flow Rate {m3/s}
  {11a7668b-4cb2-40a3-bc1a-8c815aa7663e}, !- Target Temperature Schedule Name
  {97fcec93-b9f7-4910-b809-9cdee74b5791}, !- Sensible Fraction Schedule Name
  {6edf4db4-4762-4881-89a0-e4fb8104501a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97fcec93-b9f7-4910-b809-9cdee74b5791}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {584a9c06-87e2-488a-9c95-f1c3b3614a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {584a9c06-87e2-488a-9c95-f1c3b3614a4d}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6edf4db4-4762-4881-89a0-e4fb8104501a}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {192eabad-2137-49dc-8eb1-5ef1ebeec1ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {192eabad-2137-49dc-8eb1-5ef1ebeec1ce}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {11a7668b-4cb2-40a3-bc1a-8c815aa7663e}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad9b0bb7-bdd5-4310-8cc4-7631c2bdfa2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad9b0bb7-bdd5-4310-8cc4-7631c2bdfa2f}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dbaead30-ba4f-4b17-aaf5-10ead26c6344}, !- Handle
  Floor 2 exam 1 Service Water Use 0.01gal/min, !- Name
  {1d26fa0e-8c4c-4da6-9765-c2c86d4bed31}, !- Water Use Equipment Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2315b90-1db3-412f-b53d-e15611d7281e}, !- Handle
  Node 1021,                              !- Name
  {1ff43363-cbd9-48f5-a805-3825a29924a9}, !- Inlet Port
  {b6eaa526-0006-4569-ba32-ca8f576737ec}; !- Outlet Port

OS:Connection,
  {1ff43363-cbd9-48f5-a805-3825a29924a9}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  33,                                     !- Outlet Port
  {a2315b90-1db3-412f-b53d-e15611d7281e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9efc76a-fcae-4bc3-812f-34c108aaba2a}, !- Handle
  Node 1022,                              !- Name
  {cc8cb356-c1b7-49c5-8678-91b7babe19db}, !- Inlet Port
  {16fccc2b-f873-4eed-9c2c-515639ecbd86}; !- Outlet Port

OS:Connection,
  {b6eaa526-0006-4569-ba32-ca8f576737ec}, !- Handle
  {a2315b90-1db3-412f-b53d-e15611d7281e}, !- Source Object
  3,                                      !- Outlet Port
  {2f932d25-125c-4391-96d8-b599de3b079a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8cb356-c1b7-49c5-8678-91b7babe19db}, !- Handle
  {2f932d25-125c-4391-96d8-b599de3b079a}, !- Source Object
  3,                                      !- Outlet Port
  {e9efc76a-fcae-4bc3-812f-34c108aaba2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fccc2b-f873-4eed-9c2c-515639ecbd86}, !- Handle
  {e9efc76a-fcae-4bc3-812f-34c108aaba2a}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eaae127e-68f6-467f-bd64-413eb8760106}, !- Handle
  Water Use Connections 31,               !- Name
  {d7a0c7da-9ce5-4d11-a54e-850965b54108}, !- Inlet Node Name
  {00b1f4e1-c975-4101-9a09-28ab2edce5db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff185894-310c-4b88-b28c-8c9ebd384b18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {989947a6-d83a-48c1-bc98-9f8f3d676af3}, !- Handle
  Floor 2 exam 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.19903448214895e-06,                   !- Peak Flow Rate {m3/s}
  {fc299654-89c5-4913-aca9-2976f870a8c5}, !- Target Temperature Schedule Name
  {2b0e2a44-02f4-4caa-8a86-0c2f31eaa5c6}, !- Sensible Fraction Schedule Name
  {8b4063d1-798f-4461-a7f6-67079b7258a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b0e2a44-02f4-4caa-8a86-0c2f31eaa5c6}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9a5da5f-c264-4f57-b0a2-c369222a1198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9a5da5f-c264-4f57-b0a2-c369222a1198}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b4063d1-798f-4461-a7f6-67079b7258a8}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58b88186-614b-44e9-9379-7fd049b48c39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b88186-614b-44e9-9379-7fd049b48c39}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc299654-89c5-4913-aca9-2976f870a8c5}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36927c01-1228-4b08-bb11-a2a7d71b5224}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36927c01-1228-4b08-bb11-a2a7d71b5224}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff185894-310c-4b88-b28c-8c9ebd384b18}, !- Handle
  Floor 2 exam 2 Service Water Use 0.02gal/min, !- Name
  {989947a6-d83a-48c1-bc98-9f8f3d676af3}, !- Water Use Equipment Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b7c54dc-e0fb-4b7e-a4b8-711a6dd861c7}, !- Handle
  Node 1023,                              !- Name
  {afecf526-b5b7-423d-a1ec-1085f539b9f6}, !- Inlet Port
  {d7a0c7da-9ce5-4d11-a54e-850965b54108}; !- Outlet Port

OS:Connection,
  {afecf526-b5b7-423d-a1ec-1085f539b9f6}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  34,                                     !- Outlet Port
  {0b7c54dc-e0fb-4b7e-a4b8-711a6dd861c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb8b274f-9606-49a0-b891-e6443bc81fae}, !- Handle
  Node 1024,                              !- Name
  {00b1f4e1-c975-4101-9a09-28ab2edce5db}, !- Inlet Port
  {a0316ef3-d353-4b44-8b71-e919080b6834}; !- Outlet Port

OS:Connection,
  {d7a0c7da-9ce5-4d11-a54e-850965b54108}, !- Handle
  {0b7c54dc-e0fb-4b7e-a4b8-711a6dd861c7}, !- Source Object
  3,                                      !- Outlet Port
  {eaae127e-68f6-467f-bd64-413eb8760106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b1f4e1-c975-4101-9a09-28ab2edce5db}, !- Handle
  {eaae127e-68f6-467f-bd64-413eb8760106}, !- Source Object
  3,                                      !- Outlet Port
  {fb8b274f-9606-49a0-b891-e6443bc81fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0316ef3-d353-4b44-8b71-e919080b6834}, !- Handle
  {fb8b274f-9606-49a0-b891-e6443bc81fae}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {162fb951-649e-4f61-a5d3-35de9743022f}, !- Handle
  Water Use Connections 32,               !- Name
  {538d1e25-ebbc-4f75-87a0-d3ecd7bb1ec0}, !- Inlet Node Name
  {ab9c487a-9c5e-4665-b905-24b0a8406cee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43a217a4-6378-4582-8430-496753940e24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55640ae3-7fdd-47ab-b3d9-cb58760a5c34}, !- Handle
  Floor 2 exam 3 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.59871264286526e-06,                   !- Peak Flow Rate {m3/s}
  {f678d065-c27b-412a-827b-eb4c65e7e79f}, !- Target Temperature Schedule Name
  {5ea016c6-b6c2-4b4e-890f-228b0992af1e}, !- Sensible Fraction Schedule Name
  {27bbb9f2-a046-4014-ba7f-f21abcacf654}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ea016c6-b6c2-4b4e-890f-228b0992af1e}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {612e5bbf-6544-45a9-8d84-1bf3feb3dfe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {612e5bbf-6544-45a9-8d84-1bf3feb3dfe1}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {27bbb9f2-a046-4014-ba7f-f21abcacf654}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {237ae24d-bd7a-4e97-884a-886bad149de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {237ae24d-bd7a-4e97-884a-886bad149de3}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f678d065-c27b-412a-827b-eb4c65e7e79f}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {373cb568-e2f5-43d7-963c-9d75fc0eff47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {373cb568-e2f5-43d7-963c-9d75fc0eff47}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43a217a4-6378-4582-8430-496753940e24}, !- Handle
  Floor 2 exam 3 Service Water Use 0.03gal/min, !- Name
  {55640ae3-7fdd-47ab-b3d9-cb58760a5c34}, !- Water Use Equipment Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43f527c4-3577-40b4-a244-2ab2790c3ab6}, !- Handle
  Node 1025,                              !- Name
  {39228156-702e-4670-a578-a7b985af6d07}, !- Inlet Port
  {538d1e25-ebbc-4f75-87a0-d3ecd7bb1ec0}; !- Outlet Port

OS:Connection,
  {39228156-702e-4670-a578-a7b985af6d07}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  35,                                     !- Outlet Port
  {43f527c4-3577-40b4-a244-2ab2790c3ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b11296-e6ee-4fe2-aaaf-383b198d2ab3}, !- Handle
  Node 1026,                              !- Name
  {ab9c487a-9c5e-4665-b905-24b0a8406cee}, !- Inlet Port
  {761a4ed9-2ea5-4bd4-9c67-a6dea6b34b78}; !- Outlet Port

OS:Connection,
  {538d1e25-ebbc-4f75-87a0-d3ecd7bb1ec0}, !- Handle
  {43f527c4-3577-40b4-a244-2ab2790c3ab6}, !- Source Object
  3,                                      !- Outlet Port
  {162fb951-649e-4f61-a5d3-35de9743022f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9c487a-9c5e-4665-b905-24b0a8406cee}, !- Handle
  {162fb951-649e-4f61-a5d3-35de9743022f}, !- Source Object
  3,                                      !- Outlet Port
  {87b11296-e6ee-4fe2-aaaf-383b198d2ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761a4ed9-2ea5-4bd4-9c67-a6dea6b34b78}, !- Handle
  {87b11296-e6ee-4fe2-aaaf-383b198d2ab3}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ae78e59-b697-47b5-8345-e925671411b3}, !- Handle
  Water Use Connections 33,               !- Name
  {7c7c3d42-0976-45ec-b797-bf369c60435f}, !- Inlet Node Name
  {e9868ae6-7236-4bba-88be-a4bf898e7656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c007da5-cce1-4431-aefb-2754d87f4259}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0183dfd0-fec9-4620-901b-d3bed53c2ba4}, !- Handle
  Floor 2 exam 4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {2a89347d-9d34-45e1-856a-14d4f6e59879}, !- Target Temperature Schedule Name
  {69d492ac-ef25-43e4-9389-86961bc9cddf}, !- Sensible Fraction Schedule Name
  {2689a0a7-82a0-4bb6-b89c-88de20273530}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69d492ac-ef25-43e4-9389-86961bc9cddf}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3055ed61-ec78-43cb-9966-32328f543510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3055ed61-ec78-43cb-9966-32328f543510}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2689a0a7-82a0-4bb6-b89c-88de20273530}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c0c7b56-2170-431d-9b8e-8920af9fe600}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c0c7b56-2170-431d-9b8e-8920af9fe600}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a89347d-9d34-45e1-856a-14d4f6e59879}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ed1f4da-0ec3-41f3-bea4-8e79596b5ec1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ed1f4da-0ec3-41f3-bea4-8e79596b5ec1}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c007da5-cce1-4431-aefb-2754d87f4259}, !- Handle
  Floor 2 exam 4 Service Water Use 0.0gal/min, !- Name
  {0183dfd0-fec9-4620-901b-d3bed53c2ba4}, !- Water Use Equipment Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f0fa9cb-ebf7-4534-aa4a-1d6979635887}, !- Handle
  Node 1027,                              !- Name
  {226300fd-8b94-4939-95c0-d3b02f076979}, !- Inlet Port
  {7c7c3d42-0976-45ec-b797-bf369c60435f}; !- Outlet Port

OS:Connection,
  {226300fd-8b94-4939-95c0-d3b02f076979}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  36,                                     !- Outlet Port
  {3f0fa9cb-ebf7-4534-aa4a-1d6979635887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c76e6971-6475-4ec6-b775-c344dbc47168}, !- Handle
  Node 1028,                              !- Name
  {e9868ae6-7236-4bba-88be-a4bf898e7656}, !- Inlet Port
  {95c8ac21-d833-4448-9545-22292490b371}; !- Outlet Port

OS:Connection,
  {7c7c3d42-0976-45ec-b797-bf369c60435f}, !- Handle
  {3f0fa9cb-ebf7-4534-aa4a-1d6979635887}, !- Source Object
  3,                                      !- Outlet Port
  {5ae78e59-b697-47b5-8345-e925671411b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9868ae6-7236-4bba-88be-a4bf898e7656}, !- Handle
  {5ae78e59-b697-47b5-8345-e925671411b3}, !- Source Object
  3,                                      !- Outlet Port
  {c76e6971-6475-4ec6-b775-c344dbc47168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c8ac21-d833-4448-9545-22292490b371}, !- Handle
  {c76e6971-6475-4ec6-b775-c344dbc47168}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26a94aed-3b78-4674-aaf7-2e9a70266c77}, !- Handle
  Water Use Connections 34,               !- Name
  {9fb9aaae-2d7d-47d8-a92d-1d0ff03a1d97}, !- Inlet Node Name
  {a7a9a924-9f4d-4b26-b86f-8d74c328c73a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {619d7183-4aa9-4d01-8a9c-e985ab7c67e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bae52396-005b-4f67-b378-be3067cdb301}, !- Handle
  Floor 2 exam 5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.77151979170614e-07,                   !- Peak Flow Rate {m3/s}
  {c9706df5-9731-4ee6-acf8-0d54ac9ed206}, !- Target Temperature Schedule Name
  {975556f0-327c-420c-8d80-8018be74f0ed}, !- Sensible Fraction Schedule Name
  {55ec63d6-28f4-429b-a2a6-68bcfa1ab610}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {975556f0-327c-420c-8d80-8018be74f0ed}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc809561-c73a-4225-9336-c685af11f24d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc809561-c73a-4225-9336-c685af11f24d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {55ec63d6-28f4-429b-a2a6-68bcfa1ab610}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7fd26344-a958-449a-b6f3-1990052e1ab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fd26344-a958-449a-b6f3-1990052e1ab9}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9706df5-9731-4ee6-acf8-0d54ac9ed206}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29b253c6-8dd6-4fdb-b306-0feaf0c0c77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29b253c6-8dd6-4fdb-b306-0feaf0c0c77b}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {619d7183-4aa9-4d01-8a9c-e985ab7c67e2}, !- Handle
  Floor 2 exam 5 Service Water Use 0.01gal/min, !- Name
  {bae52396-005b-4f67-b378-be3067cdb301}, !- Water Use Equipment Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc06aa26-44df-4cee-83ab-b92ad4d84a96}, !- Handle
  Node 1029,                              !- Name
  {85559df9-cc92-4e58-a96d-8d41a5969823}, !- Inlet Port
  {9fb9aaae-2d7d-47d8-a92d-1d0ff03a1d97}; !- Outlet Port

OS:Connection,
  {85559df9-cc92-4e58-a96d-8d41a5969823}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  37,                                     !- Outlet Port
  {dc06aa26-44df-4cee-83ab-b92ad4d84a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46dff687-700b-4d25-bb91-74ba8a2db034}, !- Handle
  Node 1030,                              !- Name
  {a7a9a924-9f4d-4b26-b86f-8d74c328c73a}, !- Inlet Port
  {7e39e407-094f-495e-bd33-faf33dd4aafa}; !- Outlet Port

OS:Connection,
  {9fb9aaae-2d7d-47d8-a92d-1d0ff03a1d97}, !- Handle
  {dc06aa26-44df-4cee-83ab-b92ad4d84a96}, !- Source Object
  3,                                      !- Outlet Port
  {26a94aed-3b78-4674-aaf7-2e9a70266c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a9a924-9f4d-4b26-b86f-8d74c328c73a}, !- Handle
  {26a94aed-3b78-4674-aaf7-2e9a70266c77}, !- Source Object
  3,                                      !- Outlet Port
  {46dff687-700b-4d25-bb91-74ba8a2db034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e39e407-094f-495e-bd33-faf33dd4aafa}, !- Handle
  {46dff687-700b-4d25-bb91-74ba8a2db034}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be58196c-175b-49e8-ada9-077f30ac5315}, !- Handle
  Water Use Connections 35,               !- Name
  {4246d62b-d1a0-4b1c-8945-6f4b14ba39fe}, !- Inlet Node Name
  {759c1f87-2901-4b8a-b362-72ad579056b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88032f7c-3013-446b-80b1-4bb4b1953213}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc2b4938-8a02-4120-9331-a5e43db8457f}, !- Handle
  Floor 2 exam 6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {7ce7fecd-358a-413c-b725-70499a45d048}, !- Target Temperature Schedule Name
  {8eb22855-0913-4947-ae60-d292a1e46f55}, !- Sensible Fraction Schedule Name
  {8fc7cc5b-5baf-4125-af62-3e60042e64db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8eb22855-0913-4947-ae60-d292a1e46f55}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dcda5b8-248d-4266-a81c-d8d2ea2ff497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dcda5b8-248d-4266-a81c-d8d2ea2ff497}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fc7cc5b-5baf-4125-af62-3e60042e64db}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f246f3b2-293c-4f26-bf73-48cf863989e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f246f3b2-293c-4f26-bf73-48cf863989e3}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ce7fecd-358a-413c-b725-70499a45d048}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6c7d38f-d614-4f51-ad02-e5817da0e13e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6c7d38f-d614-4f51-ad02-e5817da0e13e}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {88032f7c-3013-446b-80b1-4bb4b1953213}, !- Handle
  Floor 2 exam 6 Service Water Use 0.01gal/min, !- Name
  {bc2b4938-8a02-4120-9331-a5e43db8457f}, !- Water Use Equipment Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46f678e4-3712-4cb5-96f5-6176eb8f90c4}, !- Handle
  Node 1031,                              !- Name
  {2c91ae43-4cdb-471c-a9b8-1f6cc9c1f4e2}, !- Inlet Port
  {4246d62b-d1a0-4b1c-8945-6f4b14ba39fe}; !- Outlet Port

OS:Connection,
  {2c91ae43-4cdb-471c-a9b8-1f6cc9c1f4e2}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  38,                                     !- Outlet Port
  {46f678e4-3712-4cb5-96f5-6176eb8f90c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {687f7f93-c6e6-40a5-bc41-c47c428afb98}, !- Handle
  Node 1032,                              !- Name
  {759c1f87-2901-4b8a-b362-72ad579056b5}, !- Inlet Port
  {3a953602-b8f1-496f-921b-6662a1a9eaf9}; !- Outlet Port

OS:Connection,
  {4246d62b-d1a0-4b1c-8945-6f4b14ba39fe}, !- Handle
  {46f678e4-3712-4cb5-96f5-6176eb8f90c4}, !- Source Object
  3,                                      !- Outlet Port
  {be58196c-175b-49e8-ada9-077f30ac5315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759c1f87-2901-4b8a-b362-72ad579056b5}, !- Handle
  {be58196c-175b-49e8-ada9-077f30ac5315}, !- Source Object
  3,                                      !- Outlet Port
  {687f7f93-c6e6-40a5-bc41-c47c428afb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a953602-b8f1-496f-921b-6662a1a9eaf9}, !- Handle
  {687f7f93-c6e6-40a5-bc41-c47c428afb98}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12e266b0-ab2c-4174-a578-f24b25eb490d}, !- Handle
  Water Use Connections 36,               !- Name
  {bbfdec3e-e56e-477e-bd62-258c7e1c1816}, !- Inlet Node Name
  {6cf6d7bf-1600-4f00-ac83-9305a5798044}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31126b6e-af52-4dfb-85ce-6ce8cfa9691f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d99a3ed-6000-4c97-886f-a632aba449c7}, !- Handle
  Floor 2 exam 7 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.75858390715179e-06,                   !- Peak Flow Rate {m3/s}
  {22cef434-2409-4c7e-a065-54fba771ea12}, !- Target Temperature Schedule Name
  {7c70688e-4ca5-4457-a1f5-9bc3d75c3551}, !- Sensible Fraction Schedule Name
  {f1c029ff-5fa5-44b9-88ce-43a0488538be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c70688e-4ca5-4457-a1f5-9bc3d75c3551}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80c11af1-fb08-4851-b62d-1fc48a14223c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c11af1-fb08-4851-b62d-1fc48a14223c}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1c029ff-5fa5-44b9-88ce-43a0488538be}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {381b5c00-99b8-4f3b-97c3-d0254a028a68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {381b5c00-99b8-4f3b-97c3-d0254a028a68}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {22cef434-2409-4c7e-a065-54fba771ea12}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a56575b5-6f3e-450e-99b7-ac150235d357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a56575b5-6f3e-450e-99b7-ac150235d357}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31126b6e-af52-4dfb-85ce-6ce8cfa9691f}, !- Handle
  Floor 2 exam 7 Service Water Use 0.03gal/min, !- Name
  {9d99a3ed-6000-4c97-886f-a632aba449c7}, !- Water Use Equipment Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6eacbe6f-1c3b-48e0-9536-d68e23ff1e0b}, !- Handle
  Node 1033,                              !- Name
  {8faca425-dd1e-4c96-89d2-f1216d0ce61c}, !- Inlet Port
  {bbfdec3e-e56e-477e-bd62-258c7e1c1816}; !- Outlet Port

OS:Connection,
  {8faca425-dd1e-4c96-89d2-f1216d0ce61c}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  39,                                     !- Outlet Port
  {6eacbe6f-1c3b-48e0-9536-d68e23ff1e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49a47d4a-e9c7-4618-b396-04c0f83036ce}, !- Handle
  Node 1034,                              !- Name
  {6cf6d7bf-1600-4f00-ac83-9305a5798044}, !- Inlet Port
  {671948cc-da00-414b-a601-654814ce05bf}; !- Outlet Port

OS:Connection,
  {bbfdec3e-e56e-477e-bd62-258c7e1c1816}, !- Handle
  {6eacbe6f-1c3b-48e0-9536-d68e23ff1e0b}, !- Source Object
  3,                                      !- Outlet Port
  {12e266b0-ab2c-4174-a578-f24b25eb490d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf6d7bf-1600-4f00-ac83-9305a5798044}, !- Handle
  {12e266b0-ab2c-4174-a578-f24b25eb490d}, !- Source Object
  3,                                      !- Outlet Port
  {49a47d4a-e9c7-4618-b396-04c0f83036ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671948cc-da00-414b-a601-654814ce05bf}, !- Handle
  {49a47d4a-e9c7-4618-b396-04c0f83036ce}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76d27d9e-9f5b-4bd4-b51d-62abccdd137d}, !- Handle
  Water Use Connections 37,               !- Name
  {6ae1a1ab-9061-463a-abd9-ed8b548dc8d4}, !- Inlet Node Name
  {9c5f7efe-c0b6-42c0-841a-1d1771deef7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bc2b0a4-432f-422e-b020-f328e604d1fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94368f03-ba16-45da-93e8-7a46709bec18}, !- Handle
  Floor 2 exam 8 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.99517241074474e-07,                   !- Peak Flow Rate {m3/s}
  {c40eba6f-2834-429d-91c6-803f97e9227b}, !- Target Temperature Schedule Name
  {a0e5911c-ba2c-4ef1-a7a6-273233aaa6b7}, !- Sensible Fraction Schedule Name
  {5c4b5cfb-b617-4f90-a6e6-9b23b1947b9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0e5911c-ba2c-4ef1-a7a6-273233aaa6b7}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7269163f-b8f2-42c8-973c-a4396bfb4d5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7269163f-b8f2-42c8-973c-a4396bfb4d5e}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c4b5cfb-b617-4f90-a6e6-9b23b1947b9a}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5fd4fc9-5491-463f-824a-11cd801780e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5fd4fc9-5491-463f-824a-11cd801780e7}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c40eba6f-2834-429d-91c6-803f97e9227b}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {20b772f4-41d9-4249-8164-17643677cf6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20b772f4-41d9-4249-8164-17643677cf6f}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0bc2b0a4-432f-422e-b020-f328e604d1fd}, !- Handle
  Floor 2 exam 8 Service Water Use 0.01gal/min, !- Name
  {94368f03-ba16-45da-93e8-7a46709bec18}, !- Water Use Equipment Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c038a330-4bb8-4d9a-803f-490ec8e0d4fd}, !- Handle
  Node 1035,                              !- Name
  {cfa3e4cd-4656-48cc-9f17-b3d99c24ff2f}, !- Inlet Port
  {6ae1a1ab-9061-463a-abd9-ed8b548dc8d4}; !- Outlet Port

OS:Connection,
  {cfa3e4cd-4656-48cc-9f17-b3d99c24ff2f}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  40,                                     !- Outlet Port
  {c038a330-4bb8-4d9a-803f-490ec8e0d4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9583e890-7491-4e4d-bc06-2b3b81379831}, !- Handle
  Node 1036,                              !- Name
  {9c5f7efe-c0b6-42c0-841a-1d1771deef7d}, !- Inlet Port
  {2b2d5987-7032-48a9-985a-fa01b754fdc4}; !- Outlet Port

OS:Connection,
  {6ae1a1ab-9061-463a-abd9-ed8b548dc8d4}, !- Handle
  {c038a330-4bb8-4d9a-803f-490ec8e0d4fd}, !- Source Object
  3,                                      !- Outlet Port
  {76d27d9e-9f5b-4bd4-b51d-62abccdd137d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5f7efe-c0b6-42c0-841a-1d1771deef7d}, !- Handle
  {76d27d9e-9f5b-4bd4-b51d-62abccdd137d}, !- Source Object
  3,                                      !- Outlet Port
  {9583e890-7491-4e4d-bc06-2b3b81379831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2d5987-7032-48a9-985a-fa01b754fdc4}, !- Handle
  {9583e890-7491-4e4d-bc06-2b3b81379831}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5053a44d-6828-48d2-bd6e-26a51ea262d2}, !- Handle
  Water Use Connections 38,               !- Name
  {ba1833ec-1d0d-4dd9-a1bd-9a4cca9b5b0f}, !- Inlet Node Name
  {5f7430cf-aae6-4818-b00f-ace4ca22ee6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1449174-40b2-4f04-8d1d-d1651c120cd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fa79c04-8258-4f5a-b867-e8347848afe1}, !- Handle
  Floor 2 exam 9 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.79291953575895e-07,                   !- Peak Flow Rate {m3/s}
  {021017e2-7df1-4eb9-860d-21cd3082663e}, !- Target Temperature Schedule Name
  {66165613-98bf-477d-ad08-6910f8c75031}, !- Sensible Fraction Schedule Name
  {10bae951-6645-4841-8e04-5cba60183404}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66165613-98bf-477d-ad08-6910f8c75031}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {18d30aa5-be54-44b1-be05-bbd91a54d34f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18d30aa5-be54-44b1-be05-bbd91a54d34f}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {10bae951-6645-4841-8e04-5cba60183404}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72f80ac2-a1f2-4064-a0d7-8dc691b948c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72f80ac2-a1f2-4064-a0d7-8dc691b948c4}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {021017e2-7df1-4eb9-860d-21cd3082663e}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {893a5293-a937-4d1f-8ddd-5c4c39ab27e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {893a5293-a937-4d1f-8ddd-5c4c39ab27e6}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1449174-40b2-4f04-8d1d-d1651c120cd3}, !- Handle
  Floor 2 exam 9 Service Water Use 0.01gal/min, !- Name
  {7fa79c04-8258-4f5a-b867-e8347848afe1}, !- Water Use Equipment Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {580f6fd8-0fd2-4180-8a72-636789c1f971}, !- Handle
  Node 1037,                              !- Name
  {1ae43b0f-1e77-48a2-bc57-00adab5bceef}, !- Inlet Port
  {ba1833ec-1d0d-4dd9-a1bd-9a4cca9b5b0f}; !- Outlet Port

OS:Connection,
  {1ae43b0f-1e77-48a2-bc57-00adab5bceef}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  41,                                     !- Outlet Port
  {580f6fd8-0fd2-4180-8a72-636789c1f971}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39b59486-cfce-483c-ade2-d012e405d264}, !- Handle
  Node 1038,                              !- Name
  {5f7430cf-aae6-4818-b00f-ace4ca22ee6e}, !- Inlet Port
  {de32d9bb-e96c-45c2-9df6-52f6b8270098}; !- Outlet Port

OS:Connection,
  {ba1833ec-1d0d-4dd9-a1bd-9a4cca9b5b0f}, !- Handle
  {580f6fd8-0fd2-4180-8a72-636789c1f971}, !- Source Object
  3,                                      !- Outlet Port
  {5053a44d-6828-48d2-bd6e-26a51ea262d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7430cf-aae6-4818-b00f-ace4ca22ee6e}, !- Handle
  {5053a44d-6828-48d2-bd6e-26a51ea262d2}, !- Source Object
  3,                                      !- Outlet Port
  {39b59486-cfce-483c-ade2-d012e405d264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de32d9bb-e96c-45c2-9df6-52f6b8270098}, !- Handle
  {39b59486-cfce-483c-ade2-d012e405d264}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1b8541e-0647-497e-a077-ac9420950ddc}, !- Handle
  Water Use Connections 39,               !- Name
  {aec36436-3ebe-4767-a377-60531cfe87b9}, !- Inlet Node Name
  {356c9ac3-2ebb-4160-be2b-015b8a011d6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60c23f31-5158-4b49-b169-8e4f722c74b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77ce3687-4c0a-4acf-b76f-2783de098579}, !- Handle
  Floor 2 lounge Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.36846233341259e-07,                   !- Peak Flow Rate {m3/s}
  {2a013256-6572-4a2c-9018-6a53b65f61c6}, !- Target Temperature Schedule Name
  {f012bd7a-de88-4cee-a1c2-97d7c8758da0}, !- Sensible Fraction Schedule Name
  {3fef02f7-512d-4233-8e45-3b7f183e2175}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f012bd7a-de88-4cee-a1c2-97d7c8758da0}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5a6e1c9-d662-4432-82d0-198bd18e9920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5a6e1c9-d662-4432-82d0-198bd18e9920}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fef02f7-512d-4233-8e45-3b7f183e2175}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc4fd69a-492b-45fc-b6cf-a89435edc4a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc4fd69a-492b-45fc-b6cf-a89435edc4a4}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a013256-6572-4a2c-9018-6a53b65f61c6}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08bb9877-6d5c-458d-b6c5-09209a95b6bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08bb9877-6d5c-458d-b6c5-09209a95b6bb}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {60c23f31-5158-4b49-b169-8e4f722c74b0}, !- Handle
  Floor 2 lounge Service Water Use 0.0gal/min, !- Name
  {77ce3687-4c0a-4acf-b76f-2783de098579}, !- Water Use Equipment Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1a4be8a-3353-4c76-858b-16a424da8b19}, !- Handle
  Node 1039,                              !- Name
  {4d34575a-b09d-45df-a87d-552bbfd983dd}, !- Inlet Port
  {aec36436-3ebe-4767-a377-60531cfe87b9}; !- Outlet Port

OS:Connection,
  {4d34575a-b09d-45df-a87d-552bbfd983dd}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  42,                                     !- Outlet Port
  {e1a4be8a-3353-4c76-858b-16a424da8b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62120642-fdff-49e0-9407-7171d01db901}, !- Handle
  Node 1040,                              !- Name
  {356c9ac3-2ebb-4160-be2b-015b8a011d6e}, !- Inlet Port
  {c8c3ce80-9142-43a1-9211-50a5db5083bc}; !- Outlet Port

OS:Connection,
  {aec36436-3ebe-4767-a377-60531cfe87b9}, !- Handle
  {e1a4be8a-3353-4c76-858b-16a424da8b19}, !- Source Object
  3,                                      !- Outlet Port
  {b1b8541e-0647-497e-a077-ac9420950ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356c9ac3-2ebb-4160-be2b-015b8a011d6e}, !- Handle
  {b1b8541e-0647-497e-a077-ac9420950ddc}, !- Source Object
  3,                                      !- Outlet Port
  {62120642-fdff-49e0-9407-7171d01db901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c3ce80-9142-43a1-9211-50a5db5083bc}, !- Handle
  {62120642-fdff-49e0-9407-7171d01db901}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b5536bf-8aa5-42a6-b170-32c902649d5a}, !- Handle
  Water Use Connections 40,               !- Name
  {ea8674d3-e108-461b-9eeb-b0e04f695e09}, !- Inlet Node Name
  {f0946cbb-1480-414a-89b4-a80145a461e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8f326a2-12b3-41b0-950e-a9228488e01f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16054e7a-4c2b-4756-8819-193701e039ed}, !- Handle
  Floor 2 nurse station 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66532566965132e-07,                   !- Peak Flow Rate {m3/s}
  {ce68d72b-d8d5-433b-b4e6-f6b1da1d9067}, !- Target Temperature Schedule Name
  {b4be7e74-d167-4064-aabd-a297ba6569ca}, !- Sensible Fraction Schedule Name
  {7742e679-76c3-45c0-8d31-b6bcb6543d4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4be7e74-d167-4064-aabd-a297ba6569ca}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b5c53a-79fb-48f8-9830-da741d6ee6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b5c53a-79fb-48f8-9830-da741d6ee6fa}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7742e679-76c3-45c0-8d31-b6bcb6543d4c}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c5ffdb88-a136-4cdf-a2f9-10b32c686726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5ffdb88-a136-4cdf-a2f9-10b32c686726}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce68d72b-d8d5-433b-b4e6-f6b1da1d9067}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd1f96f-6b5a-4223-ae6f-ffe412dc83c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd1f96f-6b5a-4223-ae6f-ffe412dc83c7}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8f326a2-12b3-41b0-950e-a9228488e01f}, !- Handle
  Floor 2 nurse station 1 Service Water Use 0.0gal/min, !- Name
  {16054e7a-4c2b-4756-8819-193701e039ed}, !- Water Use Equipment Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ae811ac-fdae-4006-aaf8-f4ff916c5046}, !- Handle
  Node 1041,                              !- Name
  {e7b658f1-81cc-443e-bd32-bf9be28ca819}, !- Inlet Port
  {ea8674d3-e108-461b-9eeb-b0e04f695e09}; !- Outlet Port

OS:Connection,
  {e7b658f1-81cc-443e-bd32-bf9be28ca819}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  43,                                     !- Outlet Port
  {8ae811ac-fdae-4006-aaf8-f4ff916c5046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85169d89-8ce8-41e1-b6eb-3e794bf6f68c}, !- Handle
  Node 1042,                              !- Name
  {f0946cbb-1480-414a-89b4-a80145a461e5}, !- Inlet Port
  {2a2f3c68-e8a5-4953-a905-1ca58f9e2ffb}; !- Outlet Port

OS:Connection,
  {ea8674d3-e108-461b-9eeb-b0e04f695e09}, !- Handle
  {8ae811ac-fdae-4006-aaf8-f4ff916c5046}, !- Source Object
  3,                                      !- Outlet Port
  {8b5536bf-8aa5-42a6-b170-32c902649d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0946cbb-1480-414a-89b4-a80145a461e5}, !- Handle
  {8b5536bf-8aa5-42a6-b170-32c902649d5a}, !- Source Object
  3,                                      !- Outlet Port
  {85169d89-8ce8-41e1-b6eb-3e794bf6f68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2f3c68-e8a5-4953-a905-1ca58f9e2ffb}, !- Handle
  {85169d89-8ce8-41e1-b6eb-3e794bf6f68c}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5637270-9970-4445-b87d-1dbb4b60e179}, !- Handle
  Water Use Connections 41,               !- Name
  {3cf9fbc3-829a-42cb-91a2-9b6a9d1522fd}, !- Inlet Node Name
  {67a7101d-46b9-41d6-866c-fc04e5d6e828}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df0f854e-a39d-4233-8002-233722c3c3c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7090bc38-1e48-433a-b96d-fe84f9638102}, !- Handle
  Floor 2 nurse station 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-07,                   !- Peak Flow Rate {m3/s}
  {32ef0a59-4f0e-4a1e-92aa-d5889bf5a888}, !- Target Temperature Schedule Name
  {4c5508e8-d8f7-4947-b759-b6cb0f2f53ab}, !- Sensible Fraction Schedule Name
  {525f1f9b-3a7c-414f-b13e-e4c614127422}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c5508e8-d8f7-4947-b759-b6cb0f2f53ab}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d49e39b1-0e12-470f-88ee-24bb4fd7d99a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d49e39b1-0e12-470f-88ee-24bb4fd7d99a}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {525f1f9b-3a7c-414f-b13e-e4c614127422}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c52ea3a9-8f85-40e7-b9c9-e77d5d57da07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c52ea3a9-8f85-40e7-b9c9-e77d5d57da07}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32ef0a59-4f0e-4a1e-92aa-d5889bf5a888}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c3d3ab1-44a0-4dc0-81f7-777e2191eb34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c3d3ab1-44a0-4dc0-81f7-777e2191eb34}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df0f854e-a39d-4233-8002-233722c3c3c3}, !- Handle
  Floor 2 nurse station 2 Service Water Use 0.0gal/min, !- Name
  {7090bc38-1e48-433a-b96d-fe84f9638102}, !- Water Use Equipment Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0aba3277-5e05-4045-8e7e-935d77cab3b4}, !- Handle
  Node 1043,                              !- Name
  {2ecbd05f-b33d-43e9-b303-e9435ed81931}, !- Inlet Port
  {3cf9fbc3-829a-42cb-91a2-9b6a9d1522fd}; !- Outlet Port

OS:Connection,
  {2ecbd05f-b33d-43e9-b303-e9435ed81931}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  44,                                     !- Outlet Port
  {0aba3277-5e05-4045-8e7e-935d77cab3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c04ee1-c9e2-431d-abd4-9e25d55c9742}, !- Handle
  Node 1044,                              !- Name
  {67a7101d-46b9-41d6-866c-fc04e5d6e828}, !- Inlet Port
  {2d92b4bd-e89c-4427-985a-7cebd8c43019}; !- Outlet Port

OS:Connection,
  {3cf9fbc3-829a-42cb-91a2-9b6a9d1522fd}, !- Handle
  {0aba3277-5e05-4045-8e7e-935d77cab3b4}, !- Source Object
  3,                                      !- Outlet Port
  {b5637270-9970-4445-b87d-1dbb4b60e179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a7101d-46b9-41d6-866c-fc04e5d6e828}, !- Handle
  {b5637270-9970-4445-b87d-1dbb4b60e179}, !- Source Object
  3,                                      !- Outlet Port
  {e7c04ee1-c9e2-431d-abd4-9e25d55c9742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d92b4bd-e89c-4427-985a-7cebd8c43019}, !- Handle
  {e7c04ee1-c9e2-431d-abd4-9e25d55c9742}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7159366c-d859-45f4-9394-d1603571b050}, !- Handle
  Water Use Connections 42,               !- Name
  {4cac29c5-34ab-4a5a-9af2-d16fe0fd474c}, !- Inlet Node Name
  {1932d47a-a730-4822-8fe5-8f2a8430ca79}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92e7e260-5c06-4d1e-8593-a75b3cd5d7ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b539403-3b69-444f-bc5e-06b5e318ef30}, !- Handle
  Floor 2 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24344316667298e-06,                   !- Peak Flow Rate {m3/s}
  {c4b312db-9385-4130-b279-166886fc9a96}, !- Target Temperature Schedule Name
  {84d9d926-3d21-487b-bd8a-548c7466f3fa}, !- Sensible Fraction Schedule Name
  {d5d0806e-bc21-47b6-9e80-93162ec28ff8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {84d9d926-3d21-487b-bd8a-548c7466f3fa}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a383dfe-fd74-47b0-ada7-03a3355002d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a383dfe-fd74-47b0-ada7-03a3355002d4}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5d0806e-bc21-47b6-9e80-93162ec28ff8}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {440125ea-2dea-41c1-9240-f2e76a587ca0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440125ea-2dea-41c1-9240-f2e76a587ca0}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4b312db-9385-4130-b279-166886fc9a96}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d2ba262-c90c-4dc2-a3a9-d8638b65645a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d2ba262-c90c-4dc2-a3a9-d8638b65645a}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {92e7e260-5c06-4d1e-8593-a75b3cd5d7ff}, !- Handle
  Floor 2 office Service Water Use 0.02gal/min, !- Name
  {5b539403-3b69-444f-bc5e-06b5e318ef30}, !- Water Use Equipment Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b734a302-35db-476f-ba89-72f44f299958}, !- Handle
  Node 1045,                              !- Name
  {fb455772-6219-4c2c-849b-0fbd4dff29ae}, !- Inlet Port
  {4cac29c5-34ab-4a5a-9af2-d16fe0fd474c}; !- Outlet Port

OS:Connection,
  {fb455772-6219-4c2c-849b-0fbd4dff29ae}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  45,                                     !- Outlet Port
  {b734a302-35db-476f-ba89-72f44f299958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a9553b-6ece-44ec-bdcf-0fe5544dd430}, !- Handle
  Node 1046,                              !- Name
  {1932d47a-a730-4822-8fe5-8f2a8430ca79}, !- Inlet Port
  {18f41892-04ba-42e2-84d8-6b49ad19f661}; !- Outlet Port

OS:Connection,
  {4cac29c5-34ab-4a5a-9af2-d16fe0fd474c}, !- Handle
  {b734a302-35db-476f-ba89-72f44f299958}, !- Source Object
  3,                                      !- Outlet Port
  {7159366c-d859-45f4-9394-d1603571b050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1932d47a-a730-4822-8fe5-8f2a8430ca79}, !- Handle
  {7159366c-d859-45f4-9394-d1603571b050}, !- Source Object
  3,                                      !- Outlet Port
  {c5a9553b-6ece-44ec-bdcf-0fe5544dd430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f41892-04ba-42e2-84d8-6b49ad19f661}, !- Handle
  {c5a9553b-6ece-44ec-bdcf-0fe5544dd430}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58a3c052-93ae-4cad-bec2-f851cb351a69}, !- Handle
  Water Use Connections 43,               !- Name
  {100fe97d-a693-4ffa-b680-e7093807a532}, !- Inlet Node Name
  {6bcd5ca8-a0b9-420b-924c-ef14cd7698b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a02ac153-d9de-48e7-8835-5592c1b4b9cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17794a84-adac-4381-b921-58b14ba798d5}, !- Handle
  Floor 2 reception Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.36981352248583e-06,                   !- Peak Flow Rate {m3/s}
  {dcaefc92-44e5-40e4-965f-9afa23dd0efa}, !- Target Temperature Schedule Name
  {a3701b46-066b-4f7a-8fb5-d52f873cbd01}, !- Sensible Fraction Schedule Name
  {528ae5ce-bf33-4cc5-9b38-c37f691db40a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3701b46-066b-4f7a-8fb5-d52f873cbd01}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b833465-8669-4da7-9ff9-ca78f313bcee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b833465-8669-4da7-9ff9-ca78f313bcee}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {528ae5ce-bf33-4cc5-9b38-c37f691db40a}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c636958d-5415-4204-8112-8b97a8a8160c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c636958d-5415-4204-8112-8b97a8a8160c}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcaefc92-44e5-40e4-965f-9afa23dd0efa}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {718df51e-92d2-469b-bde4-3d0b816c4656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {718df51e-92d2-469b-bde4-3d0b816c4656}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a02ac153-d9de-48e7-8835-5592c1b4b9cc}, !- Handle
  Floor 2 reception Service Water Use 0.07gal/min, !- Name
  {17794a84-adac-4381-b921-58b14ba798d5}, !- Water Use Equipment Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b052533-7673-4ab5-835b-5182d5abc923}, !- Handle
  Node 1047,                              !- Name
  {5f5eefcc-55c8-4985-a677-716b65f588cf}, !- Inlet Port
  {100fe97d-a693-4ffa-b680-e7093807a532}; !- Outlet Port

OS:Connection,
  {5f5eefcc-55c8-4985-a677-716b65f588cf}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  46,                                     !- Outlet Port
  {8b052533-7673-4ab5-835b-5182d5abc923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207031b2-70bb-4468-9aec-6b44575ee1ab}, !- Handle
  Node 1048,                              !- Name
  {6bcd5ca8-a0b9-420b-924c-ef14cd7698b8}, !- Inlet Port
  {91c6b68d-6c5a-4457-ae5f-f57062de6c9d}; !- Outlet Port

OS:Connection,
  {100fe97d-a693-4ffa-b680-e7093807a532}, !- Handle
  {8b052533-7673-4ab5-835b-5182d5abc923}, !- Source Object
  3,                                      !- Outlet Port
  {58a3c052-93ae-4cad-bec2-f851cb351a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bcd5ca8-a0b9-420b-924c-ef14cd7698b8}, !- Handle
  {58a3c052-93ae-4cad-bec2-f851cb351a69}, !- Source Object
  3,                                      !- Outlet Port
  {207031b2-70bb-4468-9aec-6b44575ee1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c6b68d-6c5a-4457-ae5f-f57062de6c9d}, !- Handle
  {207031b2-70bb-4468-9aec-6b44575ee1ab}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25100e88-0b4c-4d71-a511-818f0e1803c8}, !- Handle
  Water Use Connections 44,               !- Name
  {f47cf3a7-6a8b-4f32-9c3f-3211b835e7a5}, !- Inlet Node Name
  {06737a10-033b-43b6-8398-a912be1a5632}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b9bf29f-437e-496e-85f9-0cf7ef40ef00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0545e582-c115-44f9-95be-cc7a29016002}, !- Handle
  Floor 2 scheduling 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.19420689289369e-07,                   !- Peak Flow Rate {m3/s}
  {f9121334-bdd1-4fd6-a9d1-7a8dcb439728}, !- Target Temperature Schedule Name
  {8304b43a-af8f-4de5-b74b-6edb6dbd8684}, !- Sensible Fraction Schedule Name
  {b106b4cf-1a72-48e5-a652-2a0ccbe32cda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8304b43a-af8f-4de5-b74b-6edb6dbd8684}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2010332-543d-40b5-a9d0-c37314a9c282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2010332-543d-40b5-a9d0-c37314a9c282}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b106b4cf-1a72-48e5-a652-2a0ccbe32cda}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46e6f486-d271-41cd-904c-ac2b768db16d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46e6f486-d271-41cd-904c-ac2b768db16d}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9121334-bdd1-4fd6-a9d1-7a8dcb439728}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {793a83b0-7d30-4b2d-9ee7-1ca6ccfee205}; !- Default Day Schedule Name

OS:Schedule:Day,
  {793a83b0-7d30-4b2d-9ee7-1ca6ccfee205}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b9bf29f-437e-496e-85f9-0cf7ef40ef00}, !- Handle
  Floor 2 scheduling 1 Service Water Use 0.01gal/min, !- Name
  {0545e582-c115-44f9-95be-cc7a29016002}, !- Water Use Equipment Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa54320c-b68a-48b4-ac55-bd5aa9ae03d5}, !- Handle
  Node 1049,                              !- Name
  {3de97e35-6d3c-447f-8458-780b371b2768}, !- Inlet Port
  {f47cf3a7-6a8b-4f32-9c3f-3211b835e7a5}; !- Outlet Port

OS:Connection,
  {3de97e35-6d3c-447f-8458-780b371b2768}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  47,                                     !- Outlet Port
  {aa54320c-b68a-48b4-ac55-bd5aa9ae03d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6007b44c-b9a8-43b5-85b1-ed5316954d90}, !- Handle
  Node 1050,                              !- Name
  {06737a10-033b-43b6-8398-a912be1a5632}, !- Inlet Port
  {cb55e1e2-231a-4f84-bbdc-bd3eba19d4ac}; !- Outlet Port

OS:Connection,
  {f47cf3a7-6a8b-4f32-9c3f-3211b835e7a5}, !- Handle
  {aa54320c-b68a-48b4-ac55-bd5aa9ae03d5}, !- Source Object
  3,                                      !- Outlet Port
  {25100e88-0b4c-4d71-a511-818f0e1803c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06737a10-033b-43b6-8398-a912be1a5632}, !- Handle
  {25100e88-0b4c-4d71-a511-818f0e1803c8}, !- Source Object
  3,                                      !- Outlet Port
  {6007b44c-b9a8-43b5-85b1-ed5316954d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb55e1e2-231a-4f84-bbdc-bd3eba19d4ac}, !- Handle
  {6007b44c-b9a8-43b5-85b1-ed5316954d90}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fd37112-5b37-4e7f-a9ce-c07b7c70eb93}, !- Handle
  Water Use Connections 45,               !- Name
  {45b36b07-2985-445a-8b16-0946bdfbb6dd}, !- Inlet Node Name
  {ad10a7c8-88f5-4f5a-bf67-62691ee3871a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d2f94fb-a3c7-4a07-b05a-6373510adb3f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {52f2044a-f01d-4710-a82d-a977e5f1ded2}, !- Handle
  Floor 2 scheduling 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.59388505361e-07,                      !- Peak Flow Rate {m3/s}
  {8447bc56-4be0-4070-ad7c-ed371e670630}, !- Target Temperature Schedule Name
  {49380dc9-3ced-41fc-b01c-7eb2f3d8fed9}, !- Sensible Fraction Schedule Name
  {53ac3375-048b-45fc-af4b-108d35427ae5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49380dc9-3ced-41fc-b01c-7eb2f3d8fed9}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df5c036c-b877-4ea5-bdbc-c031ab62515c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df5c036c-b877-4ea5-bdbc-c031ab62515c}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {53ac3375-048b-45fc-af4b-108d35427ae5}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50799b48-02a8-43df-9255-acfa35152542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50799b48-02a8-43df-9255-acfa35152542}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8447bc56-4be0-4070-ad7c-ed371e670630}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0fd68e77-2502-4040-b42e-b445db55e73a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fd68e77-2502-4040-b42e-b445db55e73a}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d2f94fb-a3c7-4a07-b05a-6373510adb3f}, !- Handle
  Floor 2 scheduling 2 Service Water Use 0.01gal/min, !- Name
  {52f2044a-f01d-4710-a82d-a977e5f1ded2}, !- Water Use Equipment Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e50a7f64-dfec-458a-be3b-19e2b236b327}, !- Handle
  Node 1051,                              !- Name
  {bf9997fd-44f4-4999-9328-338ab3a57d27}, !- Inlet Port
  {45b36b07-2985-445a-8b16-0946bdfbb6dd}; !- Outlet Port

OS:Connection,
  {bf9997fd-44f4-4999-9328-338ab3a57d27}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  48,                                     !- Outlet Port
  {e50a7f64-dfec-458a-be3b-19e2b236b327}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d886fd44-7521-4949-8193-bbb8b4e5eaf6}, !- Handle
  Node 1052,                              !- Name
  {ad10a7c8-88f5-4f5a-bf67-62691ee3871a}, !- Inlet Port
  {e7fbd468-214e-46c9-99ff-fe2b8f991dc3}; !- Outlet Port

OS:Connection,
  {45b36b07-2985-445a-8b16-0946bdfbb6dd}, !- Handle
  {e50a7f64-dfec-458a-be3b-19e2b236b327}, !- Source Object
  3,                                      !- Outlet Port
  {4fd37112-5b37-4e7f-a9ce-c07b7c70eb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad10a7c8-88f5-4f5a-bf67-62691ee3871a}, !- Handle
  {4fd37112-5b37-4e7f-a9ce-c07b7c70eb93}, !- Source Object
  3,                                      !- Outlet Port
  {d886fd44-7521-4949-8193-bbb8b4e5eaf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fbd468-214e-46c9-99ff-fe2b8f991dc3}, !- Handle
  {d886fd44-7521-4949-8193-bbb8b4e5eaf6}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2026db1-4f49-446a-8efe-e54d2aaabd57}, !- Handle
  Water Use Connections 46,               !- Name
  {2a6ced1a-eb51-4af7-82cc-b10819c3cc08}, !- Inlet Node Name
  {e7dd7ac9-cdee-4fed-bba6-eee857ad7da9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {882d5e46-c399-4302-b8d4-28010e225134}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1a8f668-4c73-471f-aadf-7eaad80841d4}, !- Handle
  Floor 2 work Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.75253384228097e-06,                   !- Peak Flow Rate {m3/s}
  {8e9b58f5-a228-4002-aaed-9945bc35ae39}, !- Target Temperature Schedule Name
  {6bfe2353-fb36-4656-9daf-05c26dd5d4bf}, !- Sensible Fraction Schedule Name
  {8e5f6ade-37f3-4b3f-90c3-0453321e30e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bfe2353-fb36-4656-9daf-05c26dd5d4bf}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {960725a8-9ef5-44af-9309-0833ec30f7b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {960725a8-9ef5-44af-9309-0833ec30f7b4}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e5f6ade-37f3-4b3f-90c3-0453321e30e6}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc575cfc-4212-4089-a252-3dee14ef7478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc575cfc-4212-4089-a252-3dee14ef7478}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e9b58f5-a228-4002-aaed-9945bc35ae39}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {079d4cac-bba5-4037-8b85-828a26d4780b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {079d4cac-bba5-4037-8b85-828a26d4780b}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {882d5e46-c399-4302-b8d4-28010e225134}, !- Handle
  Floor 2 work Service Water Use 0.06gal/min, !- Name
  {b1a8f668-4c73-471f-aadf-7eaad80841d4}, !- Water Use Equipment Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24ea3901-ed8b-4316-bbd8-a9f726b2cb46}, !- Handle
  Node 1053,                              !- Name
  {686495c9-4894-4219-a0ae-2a18d5de9be4}, !- Inlet Port
  {2a6ced1a-eb51-4af7-82cc-b10819c3cc08}; !- Outlet Port

OS:Connection,
  {686495c9-4894-4219-a0ae-2a18d5de9be4}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  49,                                     !- Outlet Port
  {24ea3901-ed8b-4316-bbd8-a9f726b2cb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4799bcd4-6537-4dff-a5a6-da086274be68}, !- Handle
  Node 1054,                              !- Name
  {e7dd7ac9-cdee-4fed-bba6-eee857ad7da9}, !- Inlet Port
  {79711417-7a9e-4919-ab78-359b533a04f3}; !- Outlet Port

OS:Connection,
  {2a6ced1a-eb51-4af7-82cc-b10819c3cc08}, !- Handle
  {24ea3901-ed8b-4316-bbd8-a9f726b2cb46}, !- Source Object
  3,                                      !- Outlet Port
  {e2026db1-4f49-446a-8efe-e54d2aaabd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dd7ac9-cdee-4fed-bba6-eee857ad7da9}, !- Handle
  {e2026db1-4f49-446a-8efe-e54d2aaabd57}, !- Source Object
  3,                                      !- Outlet Port
  {4799bcd4-6537-4dff-a5a6-da086274be68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79711417-7a9e-4919-ab78-359b533a04f3}, !- Handle
  {4799bcd4-6537-4dff-a5a6-da086274be68}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {961ca5ba-a70d-4320-b87c-6165b740cb95}, !- Handle
  Water Use Connections 47,               !- Name
  {be066fb1-0542-45ce-a46d-a4f385ec400c}, !- Inlet Node Name
  {2944de58-1598-4c73-89b5-48977622060d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e0319b5-3fca-43ca-a83d-85a4d7393993}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e5bf819-6c25-4e77-b6f2-ce2ee5555e0b}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-06,                   !- Peak Flow Rate {m3/s}
  {56debc63-1aa2-4981-9423-762710a4829e}, !- Target Temperature Schedule Name
  {659c4f52-21e4-4286-9750-cc835a59c030}, !- Sensible Fraction Schedule Name
  {e8786b14-7045-4766-b681-8935b081db1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {659c4f52-21e4-4286-9750-cc835a59c030}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {76a60f35-9307-473d-af97-d5cd8d00dd34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76a60f35-9307-473d-af97-d5cd8d00dd34}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8786b14-7045-4766-b681-8935b081db1e}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2277ec29-16f1-430f-a6b0-1f454d257f3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2277ec29-16f1-430f-a6b0-1f454d257f3e}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56debc63-1aa2-4981-9423-762710a4829e}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0d264f0-a220-4c69-80a2-496b989b98b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d264f0-a220-4c69-80a2-496b989b98b9}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e0319b5-3fca-43ca-a83d-85a4d7393993}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {5e5bf819-6c25-4e77-b6f2-ce2ee5555e0b}, !- Water Use Equipment Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  {5b110db1-7611-4c96-b67e-43a1b6d71ec6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {973daef8-32c6-4e7e-8361-cde4565f88c3}, !- Handle
  Node 1055,                              !- Name
  {6cb32d67-5876-4a89-b070-2b2af0caab55}, !- Inlet Port
  {be066fb1-0542-45ce-a46d-a4f385ec400c}; !- Outlet Port

OS:Connection,
  {6cb32d67-5876-4a89-b070-2b2af0caab55}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  50,                                     !- Outlet Port
  {973daef8-32c6-4e7e-8361-cde4565f88c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4b5224c-cc15-42ff-8980-4a2497f92785}, !- Handle
  Node 1056,                              !- Name
  {2944de58-1598-4c73-89b5-48977622060d}, !- Inlet Port
  {44550a5e-df2e-4ae9-b865-2c112fb8aefa}; !- Outlet Port

OS:Connection,
  {be066fb1-0542-45ce-a46d-a4f385ec400c}, !- Handle
  {973daef8-32c6-4e7e-8361-cde4565f88c3}, !- Source Object
  3,                                      !- Outlet Port
  {961ca5ba-a70d-4320-b87c-6165b740cb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2944de58-1598-4c73-89b5-48977622060d}, !- Handle
  {961ca5ba-a70d-4320-b87c-6165b740cb95}, !- Source Object
  3,                                      !- Outlet Port
  {d4b5224c-cc15-42ff-8980-4a2497f92785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44550a5e-df2e-4ae9-b865-2c112fb8aefa}, !- Handle
  {d4b5224c-cc15-42ff-8980-4a2497f92785}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f95dfd1-8bf8-43aa-9246-d08be21abf6f}, !- Handle
  Water Use Connections 48,               !- Name
  {48d3d010-5ae8-418c-aea3-b6aba2cf572c}, !- Inlet Node Name
  {bd04a2c7-4cdd-4a6e-a484-abe6ec913da0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
