  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df88da48-5c8f-4f01-8d98-6e5ba96063a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04e4e8a3-e154-4cd6-8a28-c0f543324ee5}, !- Handle
  Floor 3 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.32582375004737e-08,                   !- Peak Flow Rate {m3/s}
  {5053b31e-23b5-4f9d-bc60-3513bb473bdc}, !- Target Temperature Schedule Name
  {d7ffd4fe-e6eb-485d-bf63-3d6527f29876}, !- Sensible Fraction Schedule Name
  {f4515410-450f-4adf-9e03-867947d18c09}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7ffd4fe-e6eb-485d-bf63-3d6527f29876}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9539b888-5623-488a-972e-6866c19a6a81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9539b888-5623-488a-972e-6866c19a6a81}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4515410-450f-4adf-9e03-867947d18c09}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7026f833-bfdd-405f-8e98-3f0ee6a8fdb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7026f833-bfdd-405f-8e98-3f0ee6a8fdb3}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5053b31e-23b5-4f9d-bc60-3513bb473bdc}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88b0002f-63bb-4296-85f8-9a8e0730fa8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b0002f-63bb-4296-85f8-9a8e0730fa8c}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df88da48-5c8f-4f01-8d98-6e5ba96063a0}, !- Handle
  Floor 3 dressing room Service Water Use 0.0gal/min, !- Name
  {04e4e8a3-e154-4cd6-8a28-c0f543324ee5}, !- Water Use Equipment Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed8607f1-c6da-4c7f-99e3-a96582da5b3d}, !- Handle
  Node 1057,                              !- Name
  {6eca48a0-d098-4daa-9035-73350bfa3d11}, !- Inlet Port
  {48d3d010-5ae8-418c-aea3-b6aba2cf572c}; !- Outlet Port

OS:Connection,
  {6eca48a0-d098-4daa-9035-73350bfa3d11}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  51,                                     !- Outlet Port
  {ed8607f1-c6da-4c7f-99e3-a96582da5b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7081de5a-4d17-4d62-941b-c402858214b6}, !- Handle
  Node 1058,                              !- Name
  {bd04a2c7-4cdd-4a6e-a484-abe6ec913da0}, !- Inlet Port
  {d6efa051-73c0-49c7-b357-770290fbe3f5}; !- Outlet Port

OS:Connection,
  {48d3d010-5ae8-418c-aea3-b6aba2cf572c}, !- Handle
  {ed8607f1-c6da-4c7f-99e3-a96582da5b3d}, !- Source Object
  3,                                      !- Outlet Port
  {9f95dfd1-8bf8-43aa-9246-d08be21abf6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd04a2c7-4cdd-4a6e-a484-abe6ec913da0}, !- Handle
  {9f95dfd1-8bf8-43aa-9246-d08be21abf6f}, !- Source Object
  3,                                      !- Outlet Port
  {7081de5a-4d17-4d62-941b-c402858214b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6efa051-73c0-49c7-b357-770290fbe3f5}, !- Handle
  {7081de5a-4d17-4d62-941b-c402858214b6}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05f65616-beca-45b4-9b90-dbbfecab9e55}, !- Handle
  Water Use Connections 49,               !- Name
  {bc65ccce-d2e6-4c87-9b2f-89eb1c94f2a1}, !- Inlet Node Name
  {70f89440-e7f8-4457-b0d4-0ef141fc72cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e27a75c-5ca2-4ddf-a61f-9531a6cad7a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2b1b896-d855-4e5a-b151-f17c6b9e1e45}, !- Handle
  Floor 3 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3980689642979e-07,                    !- Peak Flow Rate {m3/s}
  {58ad0e58-8b97-4e15-8e00-11e2c845bcc7}, !- Target Temperature Schedule Name
  {f071dff4-17be-4585-abc4-6be71bf47575}, !- Sensible Fraction Schedule Name
  {7c5f7490-9e75-476f-af86-fa39cf934e2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f071dff4-17be-4585-abc4-6be71bf47575}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14c88156-f9b5-4a46-964d-70c1939de49a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14c88156-f9b5-4a46-964d-70c1939de49a}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c5f7490-9e75-476f-af86-fa39cf934e2b}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c86eabd-5e22-4a0d-a241-d77f5d5923a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c86eabd-5e22-4a0d-a241-d77f5d5923a5}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58ad0e58-8b97-4e15-8e00-11e2c845bcc7}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ecd91b8e-a4a7-469e-8f83-b56469a9b415}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecd91b8e-a4a7-469e-8f83-b56469a9b415}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e27a75c-5ca2-4ddf-a61f-9531a6cad7a7}, !- Handle
  Floor 3 humid Service Water Use 0.0gal/min, !- Name
  {f2b1b896-d855-4e5a-b151-f17c6b9e1e45}, !- Water Use Equipment Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbb5d1ba-5fee-4c52-97ac-ae69866c241d}, !- Handle
  Node 1059,                              !- Name
  {b554418a-2bb9-4545-bd7b-912900ceab24}, !- Inlet Port
  {bc65ccce-d2e6-4c87-9b2f-89eb1c94f2a1}; !- Outlet Port

OS:Connection,
  {b554418a-2bb9-4545-bd7b-912900ceab24}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  52,                                     !- Outlet Port
  {cbb5d1ba-5fee-4c52-97ac-ae69866c241d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0426fe31-cfd2-4c52-abd7-b148b2da70c8}, !- Handle
  Node 1060,                              !- Name
  {70f89440-e7f8-4457-b0d4-0ef141fc72cb}, !- Inlet Port
  {60936545-0927-4e68-8d76-9aef30324866}; !- Outlet Port

OS:Connection,
  {bc65ccce-d2e6-4c87-9b2f-89eb1c94f2a1}, !- Handle
  {cbb5d1ba-5fee-4c52-97ac-ae69866c241d}, !- Source Object
  3,                                      !- Outlet Port
  {05f65616-beca-45b4-9b90-dbbfecab9e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f89440-e7f8-4457-b0d4-0ef141fc72cb}, !- Handle
  {05f65616-beca-45b4-9b90-dbbfecab9e55}, !- Source Object
  3,                                      !- Outlet Port
  {0426fe31-cfd2-4c52-abd7-b148b2da70c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60936545-0927-4e68-8d76-9aef30324866}, !- Handle
  {0426fe31-cfd2-4c52-abd7-b148b2da70c8}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65e6fdf9-f8dd-424b-98ac-97442aa018c7}, !- Handle
  Water Use Connections 50,               !- Name
  {01b2db00-6d13-4dbd-90d5-cf2d0d8a1982}, !- Inlet Node Name
  {77265faf-a6a2-4849-81ab-26312d179d66}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9410ad52-0a62-4d65-9f0c-e5a2721832aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4304d2a7-68fc-4192-9f70-2a9a7f171df4}, !- Handle
  Floor 3 lounge Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.24707863882519e-06,                   !- Peak Flow Rate {m3/s}
  {09f9d090-99d9-44db-bd31-b63cfd71a777}, !- Target Temperature Schedule Name
  {f2ed826e-deb7-4a65-8a97-b3f4c2a0ae7f}, !- Sensible Fraction Schedule Name
  {ae861a7b-c6ee-4a1f-8382-80a5e5c1525f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2ed826e-deb7-4a65-8a97-b3f4c2a0ae7f}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca5f3ee7-880e-47d0-89ba-06b8ab06472e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca5f3ee7-880e-47d0-89ba-06b8ab06472e}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae861a7b-c6ee-4a1f-8382-80a5e5c1525f}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9abfe936-79da-4aa3-a14e-1efc140a3aa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9abfe936-79da-4aa3-a14e-1efc140a3aa2}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {09f9d090-99d9-44db-bd31-b63cfd71a777}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d723815b-c4dd-46e0-a326-dfa0e7bf35dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d723815b-c4dd-46e0-a326-dfa0e7bf35dc}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9410ad52-0a62-4d65-9f0c-e5a2721832aa}, !- Handle
  Floor 3 lounge Service Water Use 0.04gal/min, !- Name
  {4304d2a7-68fc-4192-9f70-2a9a7f171df4}, !- Water Use Equipment Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  {c93d7665-56cf-4a3d-abad-7202acb69f62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a5e236a-24f0-41f1-a4c9-bf41705a1a18}, !- Handle
  Node 1061,                              !- Name
  {ef5b8464-9386-43af-93d2-fbe65eeddeaf}, !- Inlet Port
  {01b2db00-6d13-4dbd-90d5-cf2d0d8a1982}; !- Outlet Port

OS:Connection,
  {ef5b8464-9386-43af-93d2-fbe65eeddeaf}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  53,                                     !- Outlet Port
  {9a5e236a-24f0-41f1-a4c9-bf41705a1a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890e6f37-055c-4c5c-8e5a-a39c8d6c8194}, !- Handle
  Node 1062,                              !- Name
  {77265faf-a6a2-4849-81ab-26312d179d66}, !- Inlet Port
  {5a5106ce-a138-4636-aee8-f3771deeb08f}; !- Outlet Port

OS:Connection,
  {01b2db00-6d13-4dbd-90d5-cf2d0d8a1982}, !- Handle
  {9a5e236a-24f0-41f1-a4c9-bf41705a1a18}, !- Source Object
  3,                                      !- Outlet Port
  {65e6fdf9-f8dd-424b-98ac-97442aa018c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77265faf-a6a2-4849-81ab-26312d179d66}, !- Handle
  {65e6fdf9-f8dd-424b-98ac-97442aa018c7}, !- Source Object
  3,                                      !- Outlet Port
  {890e6f37-055c-4c5c-8e5a-a39c8d6c8194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5106ce-a138-4636-aee8-f3771deeb08f}, !- Handle
  {890e6f37-055c-4c5c-8e5a-a39c8d6c8194}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {578fc4d8-4e81-41b2-8521-378ebfee4b67}, !- Handle
  Water Use Connections 51,               !- Name
  {69d0bab9-3f87-40da-a3a7-4eeecaf65d69}, !- Inlet Node Name
  {54d0b0a7-d185-4297-8f7c-3f532753b40d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f0ce69a-f2f3-45fa-be58-58262f75fb23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14daddbe-582d-41b9-b9e2-5a314bd64423}, !- Handle
  Floor 3 office Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74123831074853e-06,                   !- Peak Flow Rate {m3/s}
  {cf2276ca-de1a-4169-b468-c0f9e73539de}, !- Target Temperature Schedule Name
  {9aa0a062-d011-4a33-b7c1-5ee7ba3f2a47}, !- Sensible Fraction Schedule Name
  {e436b64c-8dee-440e-9450-115369c158fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9aa0a062-d011-4a33-b7c1-5ee7ba3f2a47}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bdf8f771-633f-4d76-acfb-5fe1d13dac1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdf8f771-633f-4d76-acfb-5fe1d13dac1b}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e436b64c-8dee-440e-9450-115369c158fb}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8183cb0b-facd-4c31-ad93-2736f3b9dd84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8183cb0b-facd-4c31-ad93-2736f3b9dd84}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf2276ca-de1a-4169-b468-c0f9e73539de}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9abb071f-0083-4fce-ab31-1131a0b6f55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9abb071f-0083-4fce-ab31-1131a0b6f55a}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f0ce69a-f2f3-45fa-be58-58262f75fb23}, !- Handle
  Floor 3 office Service Water Use 0.11gal/min, !- Name
  {14daddbe-582d-41b9-b9e2-5a314bd64423}, !- Water Use Equipment Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aac70053-4209-477f-be3c-3cd54113aaed}, !- Handle
  Node 1063,                              !- Name
  {784d1c21-e689-4123-a470-a30c38d79ef7}, !- Inlet Port
  {69d0bab9-3f87-40da-a3a7-4eeecaf65d69}; !- Outlet Port

OS:Connection,
  {784d1c21-e689-4123-a470-a30c38d79ef7}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  54,                                     !- Outlet Port
  {aac70053-4209-477f-be3c-3cd54113aaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {168b3721-90e3-4839-8181-c16c6e18c351}, !- Handle
  Node 1064,                              !- Name
  {54d0b0a7-d185-4297-8f7c-3f532753b40d}, !- Inlet Port
  {a6950bcd-715d-452b-9f36-5815c6a595de}; !- Outlet Port

OS:Connection,
  {69d0bab9-3f87-40da-a3a7-4eeecaf65d69}, !- Handle
  {aac70053-4209-477f-be3c-3cd54113aaed}, !- Source Object
  3,                                      !- Outlet Port
  {578fc4d8-4e81-41b2-8521-378ebfee4b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d0b0a7-d185-4297-8f7c-3f532753b40d}, !- Handle
  {578fc4d8-4e81-41b2-8521-378ebfee4b67}, !- Source Object
  3,                                      !- Outlet Port
  {168b3721-90e3-4839-8181-c16c6e18c351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6950bcd-715d-452b-9f36-5815c6a595de}, !- Handle
  {168b3721-90e3-4839-8181-c16c6e18c351}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {03ffa5ba-330f-4c71-9e98-94fe90f98026}, !- Handle
  Water Use Connections 52,               !- Name
  {c3ee7e9c-fdd2-48c8-af36-b809cfce5d09}, !- Inlet Node Name
  {5eced022-bfc0-433e-a7ef-6c795dcfc5b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d768adb8-3e18-4b24-bd97-a6c92e54537f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c40269e-02b2-4164-919f-ebc823279c8c}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44328224703114e-06,                   !- Peak Flow Rate {m3/s}
  {572bba7b-06f2-4330-a501-b92798a424a6}, !- Target Temperature Schedule Name
  {d239bcd8-6e44-43fd-aa83-3860f23a576d}, !- Sensible Fraction Schedule Name
  {41c73ec7-2e70-41bd-a3ef-ffa58dca28ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d239bcd8-6e44-43fd-aa83-3860f23a576d}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2380c24-5ce3-4cad-8afa-ec213cc1cc1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2380c24-5ce3-4cad-8afa-ec213cc1cc1c}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41c73ec7-2e70-41bd-a3ef-ffa58dca28ac}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0192fb95-109a-46b1-b4ac-76a60527f1d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0192fb95-109a-46b1-b4ac-76a60527f1d8}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {572bba7b-06f2-4330-a501-b92798a424a6}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7cdfed88-91ca-4f91-8f81-a0ce8371c319}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cdfed88-91ca-4f91-8f81-a0ce8371c319}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d768adb8-3e18-4b24-bd97-a6c92e54537f}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {8c40269e-02b2-4164-919f-ebc823279c8c}, !- Water Use Equipment Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87967013-edf4-4327-ad39-d2aae0229906}, !- Handle
  Node 1065,                              !- Name
  {1c0616a7-3211-48eb-be49-a5b9b10cfa0d}, !- Inlet Port
  {c3ee7e9c-fdd2-48c8-af36-b809cfce5d09}; !- Outlet Port

OS:Connection,
  {1c0616a7-3211-48eb-be49-a5b9b10cfa0d}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  55,                                     !- Outlet Port
  {87967013-edf4-4327-ad39-d2aae0229906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a436c17-1c2e-42a5-9523-9f2f1db5fd99}, !- Handle
  Node 1066,                              !- Name
  {5eced022-bfc0-433e-a7ef-6c795dcfc5b7}, !- Inlet Port
  {d0a569e7-62d8-4470-86f5-099c3c7f49a1}; !- Outlet Port

OS:Connection,
  {c3ee7e9c-fdd2-48c8-af36-b809cfce5d09}, !- Handle
  {87967013-edf4-4327-ad39-d2aae0229906}, !- Source Object
  3,                                      !- Outlet Port
  {03ffa5ba-330f-4c71-9e98-94fe90f98026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eced022-bfc0-433e-a7ef-6c795dcfc5b7}, !- Handle
  {03ffa5ba-330f-4c71-9e98-94fe90f98026}, !- Source Object
  3,                                      !- Outlet Port
  {9a436c17-1c2e-42a5-9523-9f2f1db5fd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a569e7-62d8-4470-86f5-099c3c7f49a1}, !- Handle
  {9a436c17-1c2e-42a5-9523-9f2f1db5fd99}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70deedc7-9108-4cbb-ae8e-958e20e385f0}, !- Handle
  Water Use Connections 53,               !- Name
  {6936f52f-86ad-4094-8bf9-85ea4524691d}, !- Inlet Node Name
  {40bada56-0494-4155-af05-edf692843b17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a435720-f2e4-4ad2-be42-28ee4c175266}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e71d13b-e157-4daf-b58d-0ff76d12549d}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.5724853095572e-07,                    !- Peak Flow Rate {m3/s}
  {239f6d32-b8ea-4a4a-94ee-69db19affe4b}, !- Target Temperature Schedule Name
  {da0906b5-9a76-42d9-9131-53d0d64553f0}, !- Sensible Fraction Schedule Name
  {c9e75717-4a37-4dfe-bace-ab45399657d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da0906b5-9a76-42d9-9131-53d0d64553f0}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {697667f9-6b47-4570-b0c1-ed4034b9dfad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697667f9-6b47-4570-b0c1-ed4034b9dfad}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9e75717-4a37-4dfe-bace-ab45399657d4}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f11caeb7-6707-4b17-bcc1-f1416e6c3fc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f11caeb7-6707-4b17-bcc1-f1416e6c3fc1}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {239f6d32-b8ea-4a4a-94ee-69db19affe4b}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {33315d9a-f943-4b86-a2d5-2841619d2402}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33315d9a-f943-4b86-a2d5-2841619d2402}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a435720-f2e4-4ad2-be42-28ee4c175266}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {8e71d13b-e157-4daf-b58d-0ff76d12549d}, !- Water Use Equipment Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a714e89c-c85a-4357-af51-503e3e2d4eab}, !- Handle
  Node 1067,                              !- Name
  {9002d410-6053-4bb4-95e8-60fed0a368eb}, !- Inlet Port
  {6936f52f-86ad-4094-8bf9-85ea4524691d}; !- Outlet Port

OS:Connection,
  {9002d410-6053-4bb4-95e8-60fed0a368eb}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  56,                                     !- Outlet Port
  {a714e89c-c85a-4357-af51-503e3e2d4eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa24fed9-4e3c-454c-a670-05e4799478fa}, !- Handle
  Node 1068,                              !- Name
  {40bada56-0494-4155-af05-edf692843b17}, !- Inlet Port
  {50105ad3-4fc6-42ef-9208-d02231025897}; !- Outlet Port

OS:Connection,
  {6936f52f-86ad-4094-8bf9-85ea4524691d}, !- Handle
  {a714e89c-c85a-4357-af51-503e3e2d4eab}, !- Source Object
  3,                                      !- Outlet Port
  {70deedc7-9108-4cbb-ae8e-958e20e385f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bada56-0494-4155-af05-edf692843b17}, !- Handle
  {70deedc7-9108-4cbb-ae8e-958e20e385f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa24fed9-4e3c-454c-a670-05e4799478fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50105ad3-4fc6-42ef-9208-d02231025897}, !- Handle
  {aa24fed9-4e3c-454c-a670-05e4799478fa}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {854c540b-758d-4cb2-b95e-0e2314e5efaa}, !- Handle
  Water Use Connections 54,               !- Name
  {793fbc0a-193b-4739-be1f-cab821276834}, !- Inlet Node Name
  {d361ef04-087d-4ba0-8aad-298a13bb82ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaebfc2d-ef3a-4038-938c-fbc81ff05cec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3df320c-ebd7-44af-aefd-1f17918fc3c4}, !- Handle
  Floor 3 treatment Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05692669167204e-06,                   !- Peak Flow Rate {m3/s}
  {685979a5-1ea9-49b0-b2ae-ea9ebb3dedfa}, !- Target Temperature Schedule Name
  {646ed337-fad5-4db7-802f-29264b483740}, !- Sensible Fraction Schedule Name
  {d407146c-c2d6-46aa-8b19-4835e00a7d5b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {646ed337-fad5-4db7-802f-29264b483740}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1ee483d-f316-4efb-8a97-66d602940d5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1ee483d-f316-4efb-8a97-66d602940d5d}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d407146c-c2d6-46aa-8b19-4835e00a7d5b}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b3c7881-18fd-478d-9a20-3439446a5ae0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b3c7881-18fd-478d-9a20-3439446a5ae0}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {685979a5-1ea9-49b0-b2ae-ea9ebb3dedfa}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d284a089-a1f4-4567-b1f4-7c0dfb5c7d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d284a089-a1f4-4567-b1f4-7c0dfb5c7d5f}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eaebfc2d-ef3a-4038-938c-fbc81ff05cec}, !- Handle
  Floor 3 treatment Service Water Use 0.02gal/min, !- Name
  {f3df320c-ebd7-44af-aefd-1f17918fc3c4}, !- Water Use Equipment Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  {2d374e45-a008-4a99-b56c-da019a9a318e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbf8ef53-22a0-4fed-8ded-450a6060fd59}, !- Handle
  Node 1069,                              !- Name
  {d6111dd7-aca7-45aa-bc8d-e03c46fdc639}, !- Inlet Port
  {793fbc0a-193b-4739-be1f-cab821276834}; !- Outlet Port

OS:Connection,
  {d6111dd7-aca7-45aa-bc8d-e03c46fdc639}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  57,                                     !- Outlet Port
  {fbf8ef53-22a0-4fed-8ded-450a6060fd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1152d171-42ff-4511-83cf-d3eaf2c51212}, !- Handle
  Node 1070,                              !- Name
  {d361ef04-087d-4ba0-8aad-298a13bb82ff}, !- Inlet Port
  {d7b0637f-4c23-4525-97ee-1bdbda96a91a}; !- Outlet Port

OS:Connection,
  {793fbc0a-193b-4739-be1f-cab821276834}, !- Handle
  {fbf8ef53-22a0-4fed-8ded-450a6060fd59}, !- Source Object
  3,                                      !- Outlet Port
  {854c540b-758d-4cb2-b95e-0e2314e5efaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d361ef04-087d-4ba0-8aad-298a13bb82ff}, !- Handle
  {854c540b-758d-4cb2-b95e-0e2314e5efaa}, !- Source Object
  3,                                      !- Outlet Port
  {1152d171-42ff-4511-83cf-d3eaf2c51212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b0637f-4c23-4525-97ee-1bdbda96a91a}, !- Handle
  {1152d171-42ff-4511-83cf-d3eaf2c51212}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9c90c4b-1c29-472a-bb83-591ff8e31d22}, !- Handle
  Water Use Connections 55,               !- Name
  {9206a037-32ba-4417-b338-ec2142c50868}, !- Inlet Node Name
  {4278c9e0-aefc-44ba-a885-901c06667584}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6331702-c48d-466e-9e62-4f107f25f6bb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd23c7ff-7632-4cad-879d-4c4bc4bcfd15}, !- Handle
  Floor 3 work Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.27452924583981e-06,                   !- Peak Flow Rate {m3/s}
  {bfa2662d-70c6-47d1-ac36-45ccff6ab190}, !- Target Temperature Schedule Name
  {d2f69226-dd43-4a8b-8ec1-e250f9b1a886}, !- Sensible Fraction Schedule Name
  {2b590e80-32b2-43ba-99e7-6611ec65d399}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2f69226-dd43-4a8b-8ec1-e250f9b1a886}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {640b466a-9dab-4d10-a2d2-3937f6040438}; !- Default Day Schedule Name

OS:Schedule:Day,
  {640b466a-9dab-4d10-a2d2-3937f6040438}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b590e80-32b2-43ba-99e7-6611ec65d399}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f3c0c93-2177-4d7e-a166-e87f67b43ffd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f3c0c93-2177-4d7e-a166-e87f67b43ffd}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfa2662d-70c6-47d1-ac36-45ccff6ab190}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ece1d9e-bb78-4aa7-b3f3-60ab81ff6dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ece1d9e-bb78-4aa7-b3f3-60ab81ff6dcd}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6331702-c48d-466e-9e62-4f107f25f6bb}, !- Handle
  Floor 3 work Service Water Use 0.02gal/min, !- Name
  {dd23c7ff-7632-4cad-879d-4c4bc4bcfd15}, !- Water Use Equipment Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  {f2939ba0-c505-401d-812a-3a9db597a2e8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0dbc0443-f33f-41ef-8ac8-eda038a79d77}, !- Handle
  Node 1071,                              !- Name
  {c2311fb8-f765-495d-84b0-4eeeb36380a5}, !- Inlet Port
  {9206a037-32ba-4417-b338-ec2142c50868}; !- Outlet Port

OS:Connection,
  {c2311fb8-f765-495d-84b0-4eeeb36380a5}, !- Handle
  {d40d2018-6572-45a3-a60a-4c656481e706}, !- Source Object
  58,                                     !- Outlet Port
  {0dbc0443-f33f-41ef-8ac8-eda038a79d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36eff36e-6e8b-4fd7-82ea-97f6ca983180}, !- Handle
  Node 1072,                              !- Name
  {4278c9e0-aefc-44ba-a885-901c06667584}, !- Inlet Port
  {c1eb8f04-56e4-4a29-b722-8c55cc546ee6}; !- Outlet Port

OS:Connection,
  {9206a037-32ba-4417-b338-ec2142c50868}, !- Handle
  {0dbc0443-f33f-41ef-8ac8-eda038a79d77}, !- Source Object
  3,                                      !- Outlet Port
  {a9c90c4b-1c29-472a-bb83-591ff8e31d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4278c9e0-aefc-44ba-a885-901c06667584}, !- Handle
  {a9c90c4b-1c29-472a-bb83-591ff8e31d22}, !- Source Object
  3,                                      !- Outlet Port
  {36eff36e-6e8b-4fd7-82ea-97f6ca983180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1eb8f04-56e4-4a29-b722-8c55cc546ee6}, !- Handle
  {36eff36e-6e8b-4fd7-82ea-97f6ca983180}, !- Source Object
  3,                                      !- Outlet Port
  {d2190777-35af-4ea3-8f18-ed259428f56b}, !- Target Object
  58;                                     !- Inlet Port

OS:Sizing:Parameters,
  {28c3c24f-e9e5-4d81-b6f2-ea929ba6a2b4}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b76a05f8-f989-48fa-b437-29f252f237fb}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {6d70b246-61d7-4310-9b07-5c5e80f33dbc}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {595d4e31-b69a-473b-88b4-1f9aa6fd96f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {595d4e31-b69a-473b-88b4-1f9aa6fd96f4}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7348ba4d-03e1-4ccf-992c-f41b6938bfb8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0cc16245-154f-4db9-9511-a49e34cb49cf}, !- Control Zone or Zone List Name
  {9a0dc6d4-b679-455c-a173-d6a279ff52c7}, !- Cooling Control Zone or Zone List Name
  {fb4b98c7-93db-4fa9-8241-2df0b6e385c6}, !- Heating Control Zone or Zone List Name
  {c5e85cf7-b73a-491a-b972-5c98e8f23304}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cc16245-154f-4db9-9511-a49e34cb49cf}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9a0dc6d4-b679-455c-a173-d6a279ff52c7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb4b98c7-93db-4fa9-8241-2df0b6e385c6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5e85cf7-b73a-491a-b972-5c98e8f23304}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fc607f70-9b06-4992-8592-e2eae1bbf7a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {6fa1ed15-0932-418b-be2d-605feeffd33a}, !- Default Day Schedule Name
  {bee9ba6d-3b3a-4231-9005-4d691c8d3690}, !- Summer Design Day Schedule Name
  {973db6c2-1bfd-4bbf-abde-3d6af70de672}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fa1ed15-0932-418b-be2d-605feeffd33a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {63d38cde-30c1-4588-879b-e7b0fba61d01}, !- Handle
  {fc607f70-9b06-4992-8592-e2eae1bbf7a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7741635687732353,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3dbda952-ed85-44bc-b77f-50cbe6da7a81}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {973db6c2-1bfd-4bbf-abde-3d6af70de672}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86b1178b-1701-47fd-af85-2b61a6e4f3b4}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bee9ba6d-3b3a-4231-9005-4d691c8d3690}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7669f84f-eb47-4f2f-8ccf-1c3317f1d9bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {fc607f70-9b06-4992-8592-e2eae1bbf7a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {809ae5b1-522a-4796-b37b-814d74ca51cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {809ae5b1-522a-4796-b37b-814d74ca51cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8f429350-2175-4f8f-8f6c-bcbd8f48a5ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {db1f2f02-67c9-44a2-947d-f23391cda01b}, !- Supply Air Inlet Node
  {28d497c6-2de4-499d-8052-fd4061c7ba66}, !- Supply Air Outlet Node
  {9e6f346e-4a3c-48c6-a98b-f4b7079d4480}, !- Exhaust Air Inlet Node
  {150be2df-3aaa-48f0-b026-9b4332c28670}, !- Exhaust Air Outlet Node
  100.539376856528,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {10c55963-976e-49c6-aff9-4d32f224e006}, !- Handle
  Node 1074,                              !- Name
  {28d497c6-2de4-499d-8052-fd4061c7ba66}, !- Inlet Port
  {05ffa2e9-2069-486c-805f-f3edd630c246}; !- Outlet Port

OS:Connection,
  {db1f2f02-67c9-44a2-947d-f23391cda01b}, !- Handle
  {5b1fcc65-a1e4-4072-998b-c97567ebac45}, !- Source Object
  3,                                      !- Outlet Port
  {8f429350-2175-4f8f-8f6c-bcbd8f48a5ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {28d497c6-2de4-499d-8052-fd4061c7ba66}, !- Handle
  {8f429350-2175-4f8f-8f6c-bcbd8f48a5ab}, !- Source Object
  13,                                     !- Outlet Port
  {10c55963-976e-49c6-aff9-4d32f224e006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ffa2e9-2069-486c-805f-f3edd630c246}, !- Handle
  {10c55963-976e-49c6-aff9-4d32f224e006}, !- Source Object
  3,                                      !- Outlet Port
  {4943ef6b-9713-4084-aa62-f09db953927c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee6bf709-2d85-4f07-a865-65b6dbb12254}, !- Handle
  Node 1075,                              !- Name
  {a9797c0c-c51e-4528-b787-27e16262dbf7}, !- Inlet Port
  {9e6f346e-4a3c-48c6-a98b-f4b7079d4480}; !- Outlet Port

OS:Connection,
  {a9797c0c-c51e-4528-b787-27e16262dbf7}, !- Handle
  {4943ef6b-9713-4084-aa62-f09db953927c}, !- Source Object
  7,                                      !- Outlet Port
  {ee6bf709-2d85-4f07-a865-65b6dbb12254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6f346e-4a3c-48c6-a98b-f4b7079d4480}, !- Handle
  {ee6bf709-2d85-4f07-a865-65b6dbb12254}, !- Source Object
  3,                                      !- Outlet Port
  {8f429350-2175-4f8f-8f6c-bcbd8f48a5ab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {150be2df-3aaa-48f0-b026-9b4332c28670}, !- Handle
  {8f429350-2175-4f8f-8f6c-bcbd8f48a5ab}, !- Source Object
  15,                                     !- Outlet Port
  {561761a8-5d6e-4486-a096-6c5caf378484}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8bcc15f6-88d8-47f4-b89c-bd4863948f69}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b077df84-f8f7-416c-80e1-0e3fd3811618}, !- Reference Setpoint Node Name
  {b077df84-f8f7-416c-80e1-0e3fd3811618}, !- Mixed Air Stream Node Name
  {5b1fcc65-a1e4-4072-998b-c97567ebac45}, !- Outdoor Air Stream Node Name
  {3eae9904-0115-42d1-861b-88d7e533df2c}, !- Return Air Stream Node Name
  {10c55963-976e-49c6-aff9-4d32f224e006}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8cd4c34d-5291-4092-96ac-4a36d45d3c5c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87d412ab-39ae-4a57-87cb-d7ae69c5d0b5}, !- Control Zone or Zone List Name
  {eea234e5-cd72-4d58-b535-635958f4d9c2}, !- Cooling Control Zone or Zone List Name
  {8255a98b-fdc2-42cf-bab0-b74b38670302}, !- Heating Control Zone or Zone List Name
  {785cf9c5-d4ed-4f39-9e9d-bbf1851ef179}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87d412ab-39ae-4a57-87cb-d7ae69c5d0b5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {eea234e5-cd72-4d58-b535-635958f4d9c2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8255a98b-fdc2-42cf-bab0-b74b38670302}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {785cf9c5-d4ed-4f39-9e9d-bbf1851ef179}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {adedb1c1-3d07-4c1a-bcd0-2e4e7ee7039f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {fa7a1a16-f746-4d39-9b11-b348c1f74a98}, !- Default Day Schedule Name
  {ae4ee71f-eec5-49e1-b0b4-4dc6960162be}, !- Summer Design Day Schedule Name
  {95a7f9da-2e87-4f62-b066-998cac7b34b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa7a1a16-f746-4d39-9b11-b348c1f74a98}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b349aaa7-e21b-4d9b-ad1c-fd349e2df443}, !- Handle
  {adedb1c1-3d07-4c1a-bcd0-2e4e7ee7039f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6263940520446103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d7855ce8-c015-4cb6-91a0-67eaac53c4b6}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95a7f9da-2e87-4f62-b066-998cac7b34b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26dd4edc-0843-4219-87b9-0b0a04ed3a04}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae4ee71f-eec5-49e1-b0b4-4dc6960162be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d86cccc-2b41-47e8-88c0-b8d3f5ab2a54}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {adedb1c1-3d07-4c1a-bcd0-2e4e7ee7039f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61507e29-a66b-4376-a4b0-70014c979b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61507e29-a66b-4376-a4b0-70014c979b95}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a9ebd5f0-5ab0-4c77-98e6-a91efd027673}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {24ea5522-ca78-4976-88a3-ad5118a47928}, !- Supply Air Inlet Node
  {c46cf682-26fd-456f-a068-09ba67dc2993}, !- Supply Air Outlet Node
  {6ad55969-f90c-4013-810a-4c7253149caf}, !- Exhaust Air Inlet Node
  {dc8b981f-bc6a-4db4-8c4e-08725cc417ad}, !- Exhaust Air Outlet Node
  85.55534050208,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e8ccda0-f082-4402-9720-5fa22572a8f3}, !- Handle
  Node 1076,                              !- Name
  {c46cf682-26fd-456f-a068-09ba67dc2993}, !- Inlet Port
  {99a969ab-0ba8-4930-9094-d7b9cf9240af}; !- Outlet Port

OS:Connection,
  {24ea5522-ca78-4976-88a3-ad5118a47928}, !- Handle
  {944b2922-5b4b-4825-bf41-014a04113664}, !- Source Object
  3,                                      !- Outlet Port
  {a9ebd5f0-5ab0-4c77-98e6-a91efd027673}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c46cf682-26fd-456f-a068-09ba67dc2993}, !- Handle
  {a9ebd5f0-5ab0-4c77-98e6-a91efd027673}, !- Source Object
  13,                                     !- Outlet Port
  {4e8ccda0-f082-4402-9720-5fa22572a8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a969ab-0ba8-4930-9094-d7b9cf9240af}, !- Handle
  {4e8ccda0-f082-4402-9720-5fa22572a8f3}, !- Source Object
  3,                                      !- Outlet Port
  {d5ba9db6-a008-47c6-adff-848255e35beb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1fc9289-3307-41af-bee8-76a7147ddc2f}, !- Handle
  Node 1077,                              !- Name
  {75b8639b-3934-4662-86b4-ae6a84506afb}, !- Inlet Port
  {6ad55969-f90c-4013-810a-4c7253149caf}; !- Outlet Port

OS:Connection,
  {75b8639b-3934-4662-86b4-ae6a84506afb}, !- Handle
  {d5ba9db6-a008-47c6-adff-848255e35beb}, !- Source Object
  7,                                      !- Outlet Port
  {a1fc9289-3307-41af-bee8-76a7147ddc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad55969-f90c-4013-810a-4c7253149caf}, !- Handle
  {a1fc9289-3307-41af-bee8-76a7147ddc2f}, !- Source Object
  3,                                      !- Outlet Port
  {a9ebd5f0-5ab0-4c77-98e6-a91efd027673}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dc8b981f-bc6a-4db4-8c4e-08725cc417ad}, !- Handle
  {a9ebd5f0-5ab0-4c77-98e6-a91efd027673}, !- Source Object
  15,                                     !- Outlet Port
  {a755c86c-1ed4-4cf6-bcf0-c10966f41202}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {23605aac-9570-482b-b3e6-717a206b2b3a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1a1f8d96-59de-45d5-8a89-54e2b623e797}, !- Reference Setpoint Node Name
  {1a1f8d96-59de-45d5-8a89-54e2b623e797}, !- Mixed Air Stream Node Name
  {944b2922-5b4b-4825-bf41-014a04113664}, !- Outdoor Air Stream Node Name
  {b00a1d5c-4d02-4c2d-9583-ca5d945fb117}, !- Return Air Stream Node Name
  {4e8ccda0-f082-4402-9720-5fa22572a8f3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1537e320-b6fd-489f-98b2-cb2487bd87ff}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fe0a730f-40e3-4df2-a9d8-0dbd5855dbdd}, !- Control Zone or Zone List Name
  {9d667c49-c2bb-40fc-a9b2-f81e957c37da}, !- Cooling Control Zone or Zone List Name
  {56cfbef9-b9f9-4f74-b38b-a68f82d4a7c0}, !- Heating Control Zone or Zone List Name
  {9d4fa488-8be9-448c-8c89-f14b0e9b67e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe0a730f-40e3-4df2-a9d8-0dbd5855dbdd}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9d667c49-c2bb-40fc-a9b2-f81e957c37da}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {56cfbef9-b9f9-4f74-b38b-a68f82d4a7c0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d4fa488-8be9-448c-8c89-f14b0e9b67e5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {ddaa71b7-4a5a-4e25-a236-a96e0539550d}, !- Default Day Schedule Name
  {8c37f477-ad1c-4d32-bdd3-4e756aa05ff8}, !- Summer Design Day Schedule Name
  {6668d682-0ee9-43a7-913b-f8310b8d24ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddaa71b7-4a5a-4e25-a236-a96e0539550d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5672dc08-fc85-4211-bd8d-b396daf2c2af}, !- Handle
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0408921933085526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2dcd8b7-fff7-4ca6-8793-fb769ede4fba}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6668d682-0ee9-43a7-913b-f8310b8d24ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51f41280-4981-42c3-9552-cdf404ce06ea}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c37f477-ad1c-4d32-bdd3-4e756aa05ff8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc718969-641f-4ab1-bc6d-eaae224013e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {25ba3d41-10df-4643-b3f0-7e95a6e94be2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26c33b48-c704-470a-ba5c-0ff6cb1c76b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26c33b48-c704-470a-ba5c-0ff6cb1c76b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d2fe4655-4e3c-45a3-ad58-09d5161f6639}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {83a76f65-9332-4357-a75f-acbd3d09fee6}, !- Supply Air Inlet Node
  {51eb4b6c-555b-464b-84bb-694df2f60fee}, !- Supply Air Outlet Node
  {6608a06a-7287-4ae9-8cb0-0aad2c59f75e}, !- Exhaust Air Inlet Node
  {f74f0d33-3709-4a14-ac73-cd5208d16593}, !- Exhaust Air Outlet Node
  182.06269329344,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9acc0e66-0ca5-446b-a622-b8259a1e017b}, !- Handle
  Node 1078,                              !- Name
  {51eb4b6c-555b-464b-84bb-694df2f60fee}, !- Inlet Port
  {72c24139-3c2e-4b82-94aa-e766b6e2d8f7}; !- Outlet Port

OS:Connection,
  {83a76f65-9332-4357-a75f-acbd3d09fee6}, !- Handle
  {713d4e8e-4f4a-4af9-abc4-6fe6bd1d4805}, !- Source Object
  3,                                      !- Outlet Port
  {d2fe4655-4e3c-45a3-ad58-09d5161f6639}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {51eb4b6c-555b-464b-84bb-694df2f60fee}, !- Handle
  {d2fe4655-4e3c-45a3-ad58-09d5161f6639}, !- Source Object
  13,                                     !- Outlet Port
  {9acc0e66-0ca5-446b-a622-b8259a1e017b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c24139-3c2e-4b82-94aa-e766b6e2d8f7}, !- Handle
  {9acc0e66-0ca5-446b-a622-b8259a1e017b}, !- Source Object
  3,                                      !- Outlet Port
  {b3f81789-d919-4045-9d0e-a1c77eaadcfe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {911f6b73-e69b-4b2e-9d83-e75dec095b8b}, !- Handle
  Node 1079,                              !- Name
  {bacc92da-18fa-42b7-b167-6cbb591db0ae}, !- Inlet Port
  {6608a06a-7287-4ae9-8cb0-0aad2c59f75e}; !- Outlet Port

OS:Connection,
  {bacc92da-18fa-42b7-b167-6cbb591db0ae}, !- Handle
  {b3f81789-d919-4045-9d0e-a1c77eaadcfe}, !- Source Object
  7,                                      !- Outlet Port
  {911f6b73-e69b-4b2e-9d83-e75dec095b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6608a06a-7287-4ae9-8cb0-0aad2c59f75e}, !- Handle
  {911f6b73-e69b-4b2e-9d83-e75dec095b8b}, !- Source Object
  3,                                      !- Outlet Port
  {d2fe4655-4e3c-45a3-ad58-09d5161f6639}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f74f0d33-3709-4a14-ac73-cd5208d16593}, !- Handle
  {d2fe4655-4e3c-45a3-ad58-09d5161f6639}, !- Source Object
  15,                                     !- Outlet Port
  {f511a0c3-0312-4b61-ac64-c82f6d0bd0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2d898fee-5831-485d-9eb4-d432a719f4a6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e7f6a371-b6dc-4335-8032-572207f3fa8f}, !- Reference Setpoint Node Name
  {e7f6a371-b6dc-4335-8032-572207f3fa8f}, !- Mixed Air Stream Node Name
  {713d4e8e-4f4a-4af9-abc4-6fe6bd1d4805}, !- Outdoor Air Stream Node Name
  {22bb2c08-8bc7-4ff7-a109-3967dd453b11}, !- Return Air Stream Node Name
  {9acc0e66-0ca5-446b-a622-b8259a1e017b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1bb94cbb-4e35-4430-9a20-098099800933}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {01fcad16-134b-4b77-bf60-eb0fc87c27f1}, !- Control Zone or Zone List Name
  {03107cd2-a880-4a7d-8208-3d49b324c6f1}, !- Cooling Control Zone or Zone List Name
  {fcfb4d40-9399-4549-b40c-860ad181c929}, !- Heating Control Zone or Zone List Name
  {e4385ea0-30d4-4bdc-882b-4bba6f831231}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {01fcad16-134b-4b77-bf60-eb0fc87c27f1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {03107cd2-a880-4a7d-8208-3d49b324c6f1}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fcfb4d40-9399-4549-b40c-860ad181c929}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4385ea0-30d4-4bdc-882b-4bba6f831231}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {691f8f59-438f-4bcd-93da-67f5b326e9ab}, !- Default Day Schedule Name
  {6c69f13b-9a9c-4112-b755-f0a4ec8ca96d}, !- Summer Design Day Schedule Name
  {a9438262-726e-489f-8b3d-6bbc3fe72c97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {691f8f59-438f-4bcd-93da-67f5b326e9ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7058c098-96cd-4104-8ca6-acc5f9bb40ef}, !- Handle
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39033457249070647,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {767b00dd-9e5c-4b95-978b-726b0cea0a0a}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9438262-726e-489f-8b3d-6bbc3fe72c97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7900c09-d7e4-4b28-acac-de6b07b600db}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c69f13b-9a9c-4112-b755-f0a4ec8ca96d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c67323d-14ab-437f-8089-176e7a12134e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {1e1c46ea-8400-4851-a7aa-c2c9b6a7bba8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce7d9067-07a0-4c9b-8b77-81bd88a5e3dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce7d9067-07a0-4c9b-8b77-81bd88a5e3dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e022b1b7-b98c-4b8c-8169-7a176ed31e37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e9007693-1f0b-49ff-9c4a-13c2e41f2af7}, !- Supply Air Inlet Node
  {948dff5e-2dbc-4465-bd34-a1b14211559b}, !- Supply Air Outlet Node
  {0241dba1-28fa-451f-8c21-132cfa732c10}, !- Exhaust Air Inlet Node
  {82aeca1a-96f4-4363-a79c-5d96d6f482bb}, !- Exhaust Air Outlet Node
  58.5332817204992,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {849c463a-fe1a-4a0f-9ef7-eea04a1e38a5}, !- Handle
  Node 1080,                              !- Name
  {948dff5e-2dbc-4465-bd34-a1b14211559b}, !- Inlet Port
  {4fa02d5e-a872-44d2-ad93-9a567c28cc48}; !- Outlet Port

OS:Connection,
  {e9007693-1f0b-49ff-9c4a-13c2e41f2af7}, !- Handle
  {d5956af7-07f2-452c-b35b-8d610623c2bf}, !- Source Object
  3,                                      !- Outlet Port
  {e022b1b7-b98c-4b8c-8169-7a176ed31e37}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {948dff5e-2dbc-4465-bd34-a1b14211559b}, !- Handle
  {e022b1b7-b98c-4b8c-8169-7a176ed31e37}, !- Source Object
  13,                                     !- Outlet Port
  {849c463a-fe1a-4a0f-9ef7-eea04a1e38a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa02d5e-a872-44d2-ad93-9a567c28cc48}, !- Handle
  {849c463a-fe1a-4a0f-9ef7-eea04a1e38a5}, !- Source Object
  3,                                      !- Outlet Port
  {d864b990-7fc3-4899-8f7f-996e7b82c266}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7cc8a92-5833-4700-b437-494860c697bb}, !- Handle
  Node 1081,                              !- Name
  {d8a23d13-09e3-4985-8aca-acd75d0f51ca}, !- Inlet Port
  {0241dba1-28fa-451f-8c21-132cfa732c10}; !- Outlet Port

OS:Connection,
  {d8a23d13-09e3-4985-8aca-acd75d0f51ca}, !- Handle
  {d864b990-7fc3-4899-8f7f-996e7b82c266}, !- Source Object
  7,                                      !- Outlet Port
  {f7cc8a92-5833-4700-b437-494860c697bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0241dba1-28fa-451f-8c21-132cfa732c10}, !- Handle
  {f7cc8a92-5833-4700-b437-494860c697bb}, !- Source Object
  3,                                      !- Outlet Port
  {e022b1b7-b98c-4b8c-8169-7a176ed31e37}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {82aeca1a-96f4-4363-a79c-5d96d6f482bb}, !- Handle
  {e022b1b7-b98c-4b8c-8169-7a176ed31e37}, !- Source Object
  15,                                     !- Outlet Port
  {4843b192-0cac-41f0-8555-5ce8db5d9a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7df6312d-de1f-46e4-a82a-6fc0d87663a5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1901ab6a-6027-4d27-8ed5-847f0ee29426}, !- Reference Setpoint Node Name
  {1901ab6a-6027-4d27-8ed5-847f0ee29426}, !- Mixed Air Stream Node Name
  {d5956af7-07f2-452c-b35b-8d610623c2bf}, !- Outdoor Air Stream Node Name
  {ca88f49d-41b8-4086-ab02-1f69bc712b5e}, !- Return Air Stream Node Name
  {849c463a-fe1a-4a0f-9ef7-eea04a1e38a5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {10059148-04a5-4e59-85e7-d9bb7221d88d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ab9c41ff-0923-4200-8638-e587256d20a1}, !- Control Zone or Zone List Name
  {e1ea470f-0e42-4332-94ef-018c53e8d902}, !- Cooling Control Zone or Zone List Name
  {2296ff15-f11b-443c-a617-819d83fc50cf}, !- Heating Control Zone or Zone List Name
  {3e46c802-8b89-421d-ae26-8a0dc2804a11}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab9c41ff-0923-4200-8638-e587256d20a1}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {e1ea470f-0e42-4332-94ef-018c53e8d902}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2296ff15-f11b-443c-a617-819d83fc50cf}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e46c802-8b89-421d-ae26-8a0dc2804a11}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {d4ffbc79-90ce-42c1-bb9f-1058d47f0442}, !- Default Day Schedule Name
  {cc710281-ccfe-421f-99cf-2d0d892eb0a2}, !- Summer Design Day Schedule Name
  {6d987f19-be13-4af4-b48d-b1224c8592d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4ffbc79-90ce-42c1-bb9f-1058d47f0442}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8bf8d5ad-5b4f-4abc-bb40-00234fd7eeeb}, !- Handle
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6728624535315992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6dd1e343-b962-46aa-a837-ba28e873947c}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d987f19-be13-4af4-b48d-b1224c8592d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0b91f7a-8f4e-464b-b959-9a1bccff4e1b}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc710281-ccfe-421f-99cf-2d0d892eb0a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fb0dc30-4c73-4bcb-b4c9-39a55c4ffc4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {e970b12a-82eb-4b6c-902a-70fcff2f22df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0fa6958-bcc6-4d53-9c3f-674c5b04107c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fa6958-bcc6-4d53-9c3f-674c5b04107c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {96dc2444-6c9f-4d15-859d-df73e1b19221}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bb584db6-1faa-4df1-ba33-08aefb38fc71}, !- Supply Air Inlet Node
  {933dcfc4-bc3a-4222-bb7d-684bd4a19436}, !- Supply Air Outlet Node
  {fc792d72-370b-4e0a-b428-a670902833c9}, !- Exhaust Air Inlet Node
  {8e591004-b7da-49c1-8d8b-3bc168f61828}, !- Exhaust Air Outlet Node
  86.571207373568,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7fc92b4d-445a-4a37-92b1-93fbf161f430}, !- Handle
  Node 1082,                              !- Name
  {933dcfc4-bc3a-4222-bb7d-684bd4a19436}, !- Inlet Port
  {4092594c-4e6d-4c4f-b44f-1a06051ea7ad}; !- Outlet Port

OS:Connection,
  {bb584db6-1faa-4df1-ba33-08aefb38fc71}, !- Handle
  {eda518d3-fc2b-4463-8560-8f6dcb26f159}, !- Source Object
  3,                                      !- Outlet Port
  {96dc2444-6c9f-4d15-859d-df73e1b19221}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {933dcfc4-bc3a-4222-bb7d-684bd4a19436}, !- Handle
  {96dc2444-6c9f-4d15-859d-df73e1b19221}, !- Source Object
  13,                                     !- Outlet Port
  {7fc92b4d-445a-4a37-92b1-93fbf161f430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4092594c-4e6d-4c4f-b44f-1a06051ea7ad}, !- Handle
  {7fc92b4d-445a-4a37-92b1-93fbf161f430}, !- Source Object
  3,                                      !- Outlet Port
  {83c3b109-ffba-4627-b858-10d9af1fd38a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d027149a-2435-4b0d-b974-33e6ccb07f9f}, !- Handle
  Node 1083,                              !- Name
  {3fb0ec71-4c5e-4e80-898c-9c4004e606fd}, !- Inlet Port
  {fc792d72-370b-4e0a-b428-a670902833c9}; !- Outlet Port

OS:Connection,
  {3fb0ec71-4c5e-4e80-898c-9c4004e606fd}, !- Handle
  {83c3b109-ffba-4627-b858-10d9af1fd38a}, !- Source Object
  7,                                      !- Outlet Port
  {d027149a-2435-4b0d-b974-33e6ccb07f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc792d72-370b-4e0a-b428-a670902833c9}, !- Handle
  {d027149a-2435-4b0d-b974-33e6ccb07f9f}, !- Source Object
  3,                                      !- Outlet Port
  {96dc2444-6c9f-4d15-859d-df73e1b19221}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8e591004-b7da-49c1-8d8b-3bc168f61828}, !- Handle
  {96dc2444-6c9f-4d15-859d-df73e1b19221}, !- Source Object
  15,                                     !- Outlet Port
  {c300b0ac-0b55-425e-a56d-4c4f78255b82}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c7d5bb8a-02a4-4b77-beea-d3d74b2db2d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {31e2ddfd-d6ad-4372-a3f1-f58dd85b00c0}, !- Reference Setpoint Node Name
  {31e2ddfd-d6ad-4372-a3f1-f58dd85b00c0}, !- Mixed Air Stream Node Name
  {eda518d3-fc2b-4463-8560-8f6dcb26f159}, !- Outdoor Air Stream Node Name
  {3463e498-dc02-4acf-9a29-2b0c541e4a53}, !- Return Air Stream Node Name
  {7fc92b4d-445a-4a37-92b1-93fbf161f430}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {48192a21-09c7-436e-a06d-87e77f21d474}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e24cb21d-8cf2-49a1-aca9-a82d46054485}, !- Control Zone or Zone List Name
  {cca5a9f3-b410-4c43-8e3d-ae36d77a7b06}, !- Cooling Control Zone or Zone List Name
  {c29cf420-4bf8-49a2-ba31-5d3805c4a71d}, !- Heating Control Zone or Zone List Name
  {99badf72-a2e1-4c3d-ab7e-7aaee6f82ae9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e24cb21d-8cf2-49a1-aca9-a82d46054485}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {cca5a9f3-b410-4c43-8e3d-ae36d77a7b06}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c29cf420-4bf8-49a2-ba31-5d3805c4a71d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {99badf72-a2e1-4c3d-ab7e-7aaee6f82ae9}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8442392b-e5ba-4014-a2b9-0b0c4d42b673}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {4d747e63-5302-44bd-8433-6c23936f7936}, !- Default Day Schedule Name
  {c9fa7e6a-fe27-4e77-a7e8-b690b725bb8b}, !- Summer Design Day Schedule Name
  {b4754525-3fe6-4a2e-b606-9e6e38ab3c09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d747e63-5302-44bd-8433-6c23936f7936}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {93c9c5dc-22ac-4f00-88f1-476ef9031768}, !- Handle
  {8442392b-e5ba-4014-a2b9-0b0c4d42b673}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5334572490706324,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b1c692e-0d26-4388-9bd8-63ce6eae947d}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4754525-3fe6-4a2e-b606-9e6e38ab3c09}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14ee0738-a8c5-4ee2-8167-ac1a90d7f8bb}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9fa7e6a-fe27-4e77-a7e8-b690b725bb8b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b49f31cb-809d-4214-af84-5f04f4d6dacb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {77017eec-fc81-465e-8621-7d7029df1de9}, !- Supply Air Inlet Node
  {0bbc5e6e-6647-4ac1-9dce-28ffda530a1a}, !- Supply Air Outlet Node
  {1e1658de-7afd-417c-ac0d-0c77b3272be4}, !- Exhaust Air Inlet Node
  {f8da4010-f731-49bd-a413-6875ae163f5e}, !- Exhaust Air Outlet Node
  150.570820277312,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f5cef1b1-8729-461c-be6d-2eef6ad10b7b}, !- Handle
  Node 1084,                              !- Name
  {0bbc5e6e-6647-4ac1-9dce-28ffda530a1a}, !- Inlet Port
  {aad4ea41-642e-4a9a-a2ab-038a069f39db}; !- Outlet Port

OS:Connection,
  {77017eec-fc81-465e-8621-7d7029df1de9}, !- Handle
  {2da82adb-7124-47f2-9529-96ccc771fe9b}, !- Source Object
  3,                                      !- Outlet Port
  {b49f31cb-809d-4214-af84-5f04f4d6dacb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0bbc5e6e-6647-4ac1-9dce-28ffda530a1a}, !- Handle
  {b49f31cb-809d-4214-af84-5f04f4d6dacb}, !- Source Object
  13,                                     !- Outlet Port
  {f5cef1b1-8729-461c-be6d-2eef6ad10b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad4ea41-642e-4a9a-a2ab-038a069f39db}, !- Handle
  {f5cef1b1-8729-461c-be6d-2eef6ad10b7b}, !- Source Object
  3,                                      !- Outlet Port
  {0667cc11-8ad6-40ea-80f2-04c858958cb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0350f9c0-49c8-4175-bc1f-d538d7a41c6f}, !- Handle
  Node 1085,                              !- Name
  {69179892-1995-4cd5-a2c9-62f29ce1c60d}, !- Inlet Port
  {1e1658de-7afd-417c-ac0d-0c77b3272be4}; !- Outlet Port

OS:Connection,
  {69179892-1995-4cd5-a2c9-62f29ce1c60d}, !- Handle
  {0667cc11-8ad6-40ea-80f2-04c858958cb8}, !- Source Object
  7,                                      !- Outlet Port
  {0350f9c0-49c8-4175-bc1f-d538d7a41c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1658de-7afd-417c-ac0d-0c77b3272be4}, !- Handle
  {0350f9c0-49c8-4175-bc1f-d538d7a41c6f}, !- Source Object
  3,                                      !- Outlet Port
  {b49f31cb-809d-4214-af84-5f04f4d6dacb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8da4010-f731-49bd-a413-6875ae163f5e}, !- Handle
  {b49f31cb-809d-4214-af84-5f04f4d6dacb}, !- Source Object
  15,                                     !- Outlet Port
  {33c42bf9-992f-44ba-9b18-e86771a77962}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7e28d359-8661-4e98-a6f7-a5190274b222}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1663513b-0acb-4aef-b8ad-2a1c427f1355}, !- Reference Setpoint Node Name
  {1663513b-0acb-4aef-b8ad-2a1c427f1355}, !- Mixed Air Stream Node Name
  {2da82adb-7124-47f2-9529-96ccc771fe9b}, !- Outdoor Air Stream Node Name
  {0556b992-72f5-4e83-afcd-5f3b718e838f}, !- Return Air Stream Node Name
  {f5cef1b1-8729-461c-be6d-2eef6ad10b7b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5ceba261-3bb4-4c1a-bc16-25fbf5b4fe99}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ff67151f-488c-4b96-81ff-9ed8d4a1bd84}, !- Control Zone or Zone List Name
  {2e3451cd-6e37-4ee8-9290-25fcf64ffe36}, !- Cooling Control Zone or Zone List Name
  {801b5f9b-39f7-49d3-a2d4-9f783470b509}, !- Heating Control Zone or Zone List Name
  {0751c76b-300a-488e-b49b-1384dbf2cc35}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff67151f-488c-4b96-81ff-9ed8d4a1bd84}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2e3451cd-6e37-4ee8-9290-25fcf64ffe36}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {801b5f9b-39f7-49d3-a2d4-9f783470b509}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0751c76b-300a-488e-b49b-1384dbf2cc35}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {f9e7f649-0fdb-4276-8687-d22847f1de50}, !- Default Day Schedule Name
  {dbb4c744-7b9f-465b-8bfd-0d174ca2788d}, !- Summer Design Day Schedule Name
  {2ac571d6-96e4-43ab-9d18-efd772557a4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9e7f649-0fdb-4276-8687-d22847f1de50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a21d0657-b186-482b-81e4-0b838c9fb15f}, !- Handle
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7509293680297406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f9ccfdb-ff43-474c-b1fe-ee47ce4b2146}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ac571d6-96e4-43ab-9d18-efd772557a4b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19f86d85-e73b-4b76-adf7-22204303d210}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbb4c744-7b9f-465b-8bfd-0d174ca2788d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {743e5668-2652-40b0-9fe7-5522e857ebfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {3b38fcf4-fc52-488f-ae6c-7495cf182915}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {beb15ca2-2364-4fc6-874f-2f1605f75325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beb15ca2-2364-4fc6-874f-2f1605f75325}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a2a3958f-63eb-4310-919d-a4cba0b8490c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eb16ca1d-80c8-407b-b095-4448997b127e}, !- Supply Air Inlet Node
  {fb61b5ec-f4f6-4ffa-a8f3-9d83cda8f839}, !- Supply Air Outlet Node
  {54d0c84e-29e5-455d-985a-ad9fae1c1963}, !- Exhaust Air Inlet Node
  {849cba6c-3d52-4531-8d7e-6bfe5916df8e}, !- Exhaust Air Outlet Node
  110.13931879209,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0a1c2f38-2b2f-470a-a76e-12710cc290f2}, !- Handle
  Node 1086,                              !- Name
  {fb61b5ec-f4f6-4ffa-a8f3-9d83cda8f839}, !- Inlet Port
  {d107ffbf-0e0f-4fe7-86c3-bc36e4b75d99}; !- Outlet Port

OS:Connection,
  {eb16ca1d-80c8-407b-b095-4448997b127e}, !- Handle
  {69467c4d-2c5b-45ed-accb-87099f3bd63d}, !- Source Object
  3,                                      !- Outlet Port
  {a2a3958f-63eb-4310-919d-a4cba0b8490c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fb61b5ec-f4f6-4ffa-a8f3-9d83cda8f839}, !- Handle
  {a2a3958f-63eb-4310-919d-a4cba0b8490c}, !- Source Object
  13,                                     !- Outlet Port
  {0a1c2f38-2b2f-470a-a76e-12710cc290f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d107ffbf-0e0f-4fe7-86c3-bc36e4b75d99}, !- Handle
  {0a1c2f38-2b2f-470a-a76e-12710cc290f2}, !- Source Object
  3,                                      !- Outlet Port
  {e8d6a92a-8336-42cb-9d0f-4912d8f68653}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddcded68-3ad0-43dc-acac-39f085e81c78}, !- Handle
  Node 1087,                              !- Name
  {3ac386b9-68ed-4220-ac32-172ebd6f322d}, !- Inlet Port
  {54d0c84e-29e5-455d-985a-ad9fae1c1963}; !- Outlet Port

OS:Connection,
  {3ac386b9-68ed-4220-ac32-172ebd6f322d}, !- Handle
  {e8d6a92a-8336-42cb-9d0f-4912d8f68653}, !- Source Object
  7,                                      !- Outlet Port
  {ddcded68-3ad0-43dc-acac-39f085e81c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d0c84e-29e5-455d-985a-ad9fae1c1963}, !- Handle
  {ddcded68-3ad0-43dc-acac-39f085e81c78}, !- Source Object
  3,                                      !- Outlet Port
  {a2a3958f-63eb-4310-919d-a4cba0b8490c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {849cba6c-3d52-4531-8d7e-6bfe5916df8e}, !- Handle
  {a2a3958f-63eb-4310-919d-a4cba0b8490c}, !- Source Object
  15,                                     !- Outlet Port
  {f820a4c4-9c05-41ee-942d-93d398499672}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {08be48bd-b820-42f3-add5-e676a88497b3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ef8fa611-131c-456f-bbfd-2693443cf8e9}, !- Reference Setpoint Node Name
  {ef8fa611-131c-456f-bbfd-2693443cf8e9}, !- Mixed Air Stream Node Name
  {69467c4d-2c5b-45ed-accb-87099f3bd63d}, !- Outdoor Air Stream Node Name
  {d6d00bdd-8f2c-43cc-b718-b20feff51751}, !- Return Air Stream Node Name
  {0a1c2f38-2b2f-470a-a76e-12710cc290f2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {eb597bc3-4818-44a3-a702-8d2fd7a78f15}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a11d8d00-0018-4467-86b1-427431507287}, !- Control Zone or Zone List Name
  {963d5da0-de74-4945-ad67-988b1579e71e}, !- Cooling Control Zone or Zone List Name
  {cbd75153-e326-4a48-be83-ddaaf07c735c}, !- Heating Control Zone or Zone List Name
  {dcb60e75-5c37-492d-af67-3de89c1f70d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a11d8d00-0018-4467-86b1-427431507287}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {963d5da0-de74-4945-ad67-988b1579e71e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cbd75153-e326-4a48-be83-ddaaf07c735c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dcb60e75-5c37-492d-af67-3de89c1f70d2}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {27a367f3-35e0-4ce5-9c2e-1a0aa3af0363}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {307da054-a92a-4e98-a334-1b108a352230}, !- Default Day Schedule Name
  {a47aafc1-72ef-4252-96eb-9871728ee574}, !- Summer Design Day Schedule Name
  {e47c8d62-1377-49df-9152-10249fe7a531}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {307da054-a92a-4e98-a334-1b108a352230}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {851486f2-bf49-4d53-9768-f2b39f0da32e}, !- Handle
  {27a367f3-35e0-4ce5-9c2e-1a0aa3af0363}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50185873605947973,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d7e42b8-38e4-4803-8c7b-2b87ba5042d2}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e47c8d62-1377-49df-9152-10249fe7a531}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a2997e7-90e9-457b-8018-bdfc711262a0}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a47aafc1-72ef-4252-96eb-9871728ee574}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {33d18de2-e32e-4625-9312-436e6368e29a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a89afc40-b583-491e-8b3a-2fcbc60a0a3d}, !- Supply Air Inlet Node
  {117ce4b5-3987-461f-bdf3-f15828d04d4a}, !- Supply Air Outlet Node
  {b3b3c039-2e2a-4380-9ad7-e6a23850e242}, !- Exhaust Air Inlet Node
  {35b232d9-4a19-4a51-bd42-f4cac9d64de8}, !- Exhaust Air Outlet Node
  71.9427244241408,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6cbaf012-d41e-45cb-b767-78624e4773c2}, !- Handle
  Node 1088,                              !- Name
  {117ce4b5-3987-461f-bdf3-f15828d04d4a}, !- Inlet Port
  {3248d189-34ed-4162-a949-50a40ff9fc68}; !- Outlet Port

OS:Connection,
  {a89afc40-b583-491e-8b3a-2fcbc60a0a3d}, !- Handle
  {63496199-391f-4b8b-acfb-8e7187a03428}, !- Source Object
  3,                                      !- Outlet Port
  {33d18de2-e32e-4625-9312-436e6368e29a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {117ce4b5-3987-461f-bdf3-f15828d04d4a}, !- Handle
  {33d18de2-e32e-4625-9312-436e6368e29a}, !- Source Object
  13,                                     !- Outlet Port
  {6cbaf012-d41e-45cb-b767-78624e4773c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3248d189-34ed-4162-a949-50a40ff9fc68}, !- Handle
  {6cbaf012-d41e-45cb-b767-78624e4773c2}, !- Source Object
  3,                                      !- Outlet Port
  {3e3a2939-2dc6-4dd7-a1f8-c3154dd6fa37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9953acf1-ec25-4ad7-bf92-4f780c233a01}, !- Handle
  Node 1089,                              !- Name
  {377ab531-511f-445a-9f94-e72c966a0315}, !- Inlet Port
  {b3b3c039-2e2a-4380-9ad7-e6a23850e242}; !- Outlet Port

OS:Connection,
  {377ab531-511f-445a-9f94-e72c966a0315}, !- Handle
  {3e3a2939-2dc6-4dd7-a1f8-c3154dd6fa37}, !- Source Object
  7,                                      !- Outlet Port
  {9953acf1-ec25-4ad7-bf92-4f780c233a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b3c039-2e2a-4380-9ad7-e6a23850e242}, !- Handle
  {9953acf1-ec25-4ad7-bf92-4f780c233a01}, !- Source Object
  3,                                      !- Outlet Port
  {33d18de2-e32e-4625-9312-436e6368e29a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35b232d9-4a19-4a51-bd42-f4cac9d64de8}, !- Handle
  {33d18de2-e32e-4625-9312-436e6368e29a}, !- Source Object
  15,                                     !- Outlet Port
  {a79ab32f-ac6f-4c8e-9e3a-1c93a63dea5d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {73a22baa-c7f4-4817-9193-2f932d4eaa12}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1abc63f6-6576-43d5-8361-df763f18da98}, !- Reference Setpoint Node Name
  {1abc63f6-6576-43d5-8361-df763f18da98}, !- Mixed Air Stream Node Name
  {63496199-391f-4b8b-acfb-8e7187a03428}, !- Outdoor Air Stream Node Name
  {19a25394-bfab-43a9-a54c-7c39f702a6aa}, !- Return Air Stream Node Name
  {6cbaf012-d41e-45cb-b767-78624e4773c2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c7fe03a7-a6c8-4d62-a79a-f1fdbba5827a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a371f8ba-20fb-467d-836f-09d8293b7b23}, !- Control Zone or Zone List Name
  {844cc22d-aeae-4267-aafb-794002068879}, !- Cooling Control Zone or Zone List Name
  {3aecb899-957c-43b3-9035-ec454e5674ff}, !- Heating Control Zone or Zone List Name
  {26919b36-ad20-491b-883b-8ba2561369f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a371f8ba-20fb-467d-836f-09d8293b7b23}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {844cc22d-aeae-4267-aafb-794002068879}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3aecb899-957c-43b3-9035-ec454e5674ff}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26919b36-ad20-491b-883b-8ba2561369f7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e6804466-4726-4488-939c-839083f49eb6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {dcad9533-362f-4869-8e9a-e82c9ad07ee1}, !- Default Day Schedule Name
  {03628e28-b5bc-4a00-9723-7b28ccbc1755}, !- Summer Design Day Schedule Name
  {1d6b6169-809a-428b-853a-47091586cc8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcad9533-362f-4869-8e9a-e82c9ad07ee1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a96b59a3-f2dc-4eec-aa0d-544f6324c77d}, !- Handle
  {e6804466-4726-4488-939c-839083f49eb6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193378,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d7b71b6-938d-4cf0-b5d2-2f37733100ef}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d6b6169-809a-428b-853a-47091586cc8c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ec234e7-1de9-4bf7-9e40-46ab5f230b09}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03628e28-b5bc-4a00-9723-7b28ccbc1755}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {504d7513-1fcf-4e54-a74f-7f62b7c9bba2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Saturday Rule, !- Name
  {e6804466-4726-4488-939c-839083f49eb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c965edb7-3441-4e76-9a5b-7d01aaf713eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c965edb7-3441-4e76-9a5b-7d01aaf713eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Saturday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {903525a6-ea8e-4427-8582-560a9eaa874e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {e6804466-4726-4488-939c-839083f49eb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e7a0bb4-1f00-4dd0-a9b3-d474d0761f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e7a0bb4-1f00-4dd0-a9b3-d474d0761f8c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c4e6b4d8-6f46-4d30-ab12-055781ac8d63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4014d071-ec37-4527-a1ad-0f7d29dc1927}, !- Supply Air Inlet Node
  {84632438-3a72-4778-8947-956d50e0adcd}, !- Supply Air Outlet Node
  {d329ed14-286f-495a-8119-df4b0be2abc3}, !- Exhaust Air Inlet Node
  {11d78d80-0bcc-4caf-886d-b1e1e454df82}, !- Exhaust Air Outlet Node
  354.760061446401,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b2a965ae-a06f-4d10-8619-eaa3f35bfc9d}, !- Handle
  Node 1090,                              !- Name
  {84632438-3a72-4778-8947-956d50e0adcd}, !- Inlet Port
  {a6fac973-bb6f-47b3-ae23-9a3f15cb18f4}; !- Outlet Port

OS:Connection,
  {4014d071-ec37-4527-a1ad-0f7d29dc1927}, !- Handle
  {f4238dc4-5a4e-4225-a75a-49b96967eda2}, !- Source Object
  3,                                      !- Outlet Port
  {c4e6b4d8-6f46-4d30-ab12-055781ac8d63}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {84632438-3a72-4778-8947-956d50e0adcd}, !- Handle
  {c4e6b4d8-6f46-4d30-ab12-055781ac8d63}, !- Source Object
  13,                                     !- Outlet Port
  {b2a965ae-a06f-4d10-8619-eaa3f35bfc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fac973-bb6f-47b3-ae23-9a3f15cb18f4}, !- Handle
  {b2a965ae-a06f-4d10-8619-eaa3f35bfc9d}, !- Source Object
  3,                                      !- Outlet Port
  {563aed4f-8014-49ae-a6d8-ed50bc4dcac7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60acfd52-4d37-4ff0-b3d4-8a5ea2da307d}, !- Handle
  Node 1091,                              !- Name
  {352f3f65-c54b-44cb-a81c-2f47b7e4a204}, !- Inlet Port
  {d329ed14-286f-495a-8119-df4b0be2abc3}; !- Outlet Port

OS:Connection,
  {352f3f65-c54b-44cb-a81c-2f47b7e4a204}, !- Handle
  {563aed4f-8014-49ae-a6d8-ed50bc4dcac7}, !- Source Object
  7,                                      !- Outlet Port
  {60acfd52-4d37-4ff0-b3d4-8a5ea2da307d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d329ed14-286f-495a-8119-df4b0be2abc3}, !- Handle
  {60acfd52-4d37-4ff0-b3d4-8a5ea2da307d}, !- Source Object
  3,                                      !- Outlet Port
  {c4e6b4d8-6f46-4d30-ab12-055781ac8d63}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {11d78d80-0bcc-4caf-886d-b1e1e454df82}, !- Handle
  {c4e6b4d8-6f46-4d30-ab12-055781ac8d63}, !- Source Object
  15,                                     !- Outlet Port
  {830212fe-c6ef-4b4a-ac71-f60b5c7d77f3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ca420343-902b-4c61-91e9-8f659faf7b8c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d01d345a-b0f3-45d2-8205-72ce7fe17522}, !- Reference Setpoint Node Name
  {d01d345a-b0f3-45d2-8205-72ce7fe17522}, !- Mixed Air Stream Node Name
  {f4238dc4-5a4e-4225-a75a-49b96967eda2}, !- Outdoor Air Stream Node Name
  {bf83d9dd-0f5c-425f-9699-585676b3381c}, !- Return Air Stream Node Name
  {b2a965ae-a06f-4d10-8619-eaa3f35bfc9d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {44aa403d-ba09-4bc2-abe5-683a71ad6087}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {300b9c96-b435-452b-b562-f51eddbe55fb}, !- Control Zone or Zone List Name
  {9555f05c-c095-4beb-9c9b-e7d54653ad6a}, !- Cooling Control Zone or Zone List Name
  {6b082da1-9a00-46f6-b122-ea0be39c6ea1}, !- Heating Control Zone or Zone List Name
  {9340239c-e088-4a35-8e01-3e914b0330f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {300b9c96-b435-452b-b562-f51eddbe55fb}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {9555f05c-c095-4beb-9c9b-e7d54653ad6a}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b082da1-9a00-46f6-b122-ea0be39c6ea1}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9340239c-e088-4a35-8e01-3e914b0330f7}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {9627c1e2-0cca-4a35-ba4d-62b4c2cf3fa4}, !- Default Day Schedule Name
  {46c57f0e-0e79-4cb2-98e2-1e43b596cb3e}, !- Summer Design Day Schedule Name
  {7760a4cf-53b0-4de4-9377-0d6d625e199c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9627c1e2-0cca-4a35-ba4d-62b4c2cf3fa4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0da7a01-258d-40b6-ab7f-ef40b7f0a69c}, !- Handle
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4609665427509526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e68b9d4-e475-45b6-a5d2-ffaeab104ec8}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7760a4cf-53b0-4de4-9377-0d6d625e199c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97563aeb-f316-4ddf-803f-90cb21d8446e}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46c57f0e-0e79-4cb2-98e2-1e43b596cb3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51326a12-7418-4a6e-8121-e2a0e6f3a1a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {d0003979-1f15-44f6-b43f-3e417bc5f57e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddaff1de-394f-47f4-b3a6-f000873660b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddaff1de-394f-47f4-b3a6-f000873660b5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b0f9768e-3b3e-43b9-97c2-cdd2daa468ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f07f86d0-7bad-44f7-964c-1068a07f65bb}, !- Supply Air Inlet Node
  {8c37ff63-65ba-47a4-a20e-a258de61e89a}, !- Supply Air Outlet Node
  {0d8f3610-7dd8-4291-bec2-82f7ced517f0}, !- Exhaust Air Inlet Node
  {1fed065d-9ffa-467c-92f9-5e771cf95b98}, !- Exhaust Air Outlet Node
  179.269059396848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c532ddd1-df97-4dfd-9052-0fec4fcf4e29}, !- Handle
  Node 1092,                              !- Name
  {8c37ff63-65ba-47a4-a20e-a258de61e89a}, !- Inlet Port
  {698d3c0b-8e2e-4dc5-835c-bf640f7fd0b9}; !- Outlet Port

OS:Connection,
  {f07f86d0-7bad-44f7-964c-1068a07f65bb}, !- Handle
  {aaed0ec5-cb57-4361-8d30-d8d0bab56c1b}, !- Source Object
  3,                                      !- Outlet Port
  {b0f9768e-3b3e-43b9-97c2-cdd2daa468ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8c37ff63-65ba-47a4-a20e-a258de61e89a}, !- Handle
  {b0f9768e-3b3e-43b9-97c2-cdd2daa468ba}, !- Source Object
  13,                                     !- Outlet Port
  {c532ddd1-df97-4dfd-9052-0fec4fcf4e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698d3c0b-8e2e-4dc5-835c-bf640f7fd0b9}, !- Handle
  {c532ddd1-df97-4dfd-9052-0fec4fcf4e29}, !- Source Object
  3,                                      !- Outlet Port
  {7982453a-e121-4dc9-bab0-50f5e39c2125}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e720a6cf-45e1-4f94-a4cb-b408b64acfa4}, !- Handle
  Node 1093,                              !- Name
  {da7855d2-4cd7-4710-8e8a-d7d61feb1a6e}, !- Inlet Port
  {0d8f3610-7dd8-4291-bec2-82f7ced517f0}; !- Outlet Port

OS:Connection,
  {da7855d2-4cd7-4710-8e8a-d7d61feb1a6e}, !- Handle
  {7982453a-e121-4dc9-bab0-50f5e39c2125}, !- Source Object
  7,                                      !- Outlet Port
  {e720a6cf-45e1-4f94-a4cb-b408b64acfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8f3610-7dd8-4291-bec2-82f7ced517f0}, !- Handle
  {e720a6cf-45e1-4f94-a4cb-b408b64acfa4}, !- Source Object
  3,                                      !- Outlet Port
  {b0f9768e-3b3e-43b9-97c2-cdd2daa468ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1fed065d-9ffa-467c-92f9-5e771cf95b98}, !- Handle
  {b0f9768e-3b3e-43b9-97c2-cdd2daa468ba}, !- Source Object
  15,                                     !- Outlet Port
  {7656f93d-13b4-4cf7-93c3-7ace7903c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e8068b7d-7602-4fe8-a722-b716ef683329}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e05efc24-f584-4b4e-8edc-33e2902de5f1}, !- Reference Setpoint Node Name
  {e05efc24-f584-4b4e-8edc-33e2902de5f1}, !- Mixed Air Stream Node Name
  {aaed0ec5-cb57-4361-8d30-d8d0bab56c1b}, !- Outdoor Air Stream Node Name
  {12da59fe-a777-43d3-a392-d99eae9c1705}, !- Return Air Stream Node Name
  {c532ddd1-df97-4dfd-9052-0fec4fcf4e29}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b940356a-2a09-4e8b-a2e5-6db3cc68d97b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {549b30f0-4de3-47c4-addb-b4afcfa037da}, !- Control Zone or Zone List Name
  {4184811b-702f-4a30-84e9-6717cfcc9ff4}, !- Cooling Control Zone or Zone List Name
  {7e1ed813-00e4-4875-a13f-be830ea32d58}, !- Heating Control Zone or Zone List Name
  {cede84c8-8973-4279-9a5b-43c958501d33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {549b30f0-4de3-47c4-addb-b4afcfa037da}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {4184811b-702f-4a30-84e9-6717cfcc9ff4}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e1ed813-00e4-4875-a13f-be830ea32d58}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cede84c8-8973-4279-9a5b-43c958501d33}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {fb5dd568-ed18-4419-a8bc-c88232c88543}, !- Default Day Schedule Name
  {4c0810db-1d4a-4a20-a1f7-eee03a738027}, !- Summer Design Day Schedule Name
  {52c8946b-0f40-464e-b458-c1e10e508124}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb5dd568-ed18-4419-a8bc-c88232c88543}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2eca145b-3515-4f36-b8c2-d92b2162a19f}, !- Handle
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6802973977695186,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d8255341-b08b-40ca-b7be-3b0315ada688}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52c8946b-0f40-464e-b458-c1e10e508124}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {794c2262-0027-47f8-b750-3d6f47a734e2}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c0810db-1d4a-4a20-a1f7-eee03a738027}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0642e7fb-6345-4e17-a258-1d069afeb2af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {d23cb0e5-53ac-4bd5-8bdb-e82f84106c44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60c367c2-315a-447d-a867-3aa274ebafe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c367c2-315a-447d-a867-3aa274ebafe7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cca2566a-2035-4032-a71b-a292c7115bc1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d1e651e8-7692-4f7c-9a66-34d51279f00a}, !- Supply Air Inlet Node
  {632482b0-a365-494d-8247-44dcb841635f}, !- Supply Air Outlet Node
  {a05ce945-7099-4fc9-b431-398e7598a95a}, !- Exhaust Air Inlet Node
  {bb1e6fb3-e18a-4a59-ba7d-64ecee5b09bc}, !- Exhaust Air Outlet Node
  130.45665622185,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {af111512-c6ae-404e-9521-f2598912bbd8}, !- Handle
  Node 1094,                              !- Name
  {632482b0-a365-494d-8247-44dcb841635f}, !- Inlet Port
  {71af4887-d93d-4d22-8f95-38487edacd4f}; !- Outlet Port

OS:Connection,
  {d1e651e8-7692-4f7c-9a66-34d51279f00a}, !- Handle
  {9fdd09bd-5e50-4998-9827-bde33a36c53b}, !- Source Object
  3,                                      !- Outlet Port
  {cca2566a-2035-4032-a71b-a292c7115bc1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {632482b0-a365-494d-8247-44dcb841635f}, !- Handle
  {cca2566a-2035-4032-a71b-a292c7115bc1}, !- Source Object
  13,                                     !- Outlet Port
  {af111512-c6ae-404e-9521-f2598912bbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71af4887-d93d-4d22-8f95-38487edacd4f}, !- Handle
  {af111512-c6ae-404e-9521-f2598912bbd8}, !- Source Object
  3,                                      !- Outlet Port
  {8dc12280-5f75-497a-9487-ec1022f52da8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39030e2f-d2db-4981-a063-6546257666eb}, !- Handle
  Node 1095,                              !- Name
  {1deab51c-cd96-48b9-905a-38db30085c12}, !- Inlet Port
  {a05ce945-7099-4fc9-b431-398e7598a95a}; !- Outlet Port

OS:Connection,
  {1deab51c-cd96-48b9-905a-38db30085c12}, !- Handle
  {8dc12280-5f75-497a-9487-ec1022f52da8}, !- Source Object
  7,                                      !- Outlet Port
  {39030e2f-d2db-4981-a063-6546257666eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05ce945-7099-4fc9-b431-398e7598a95a}, !- Handle
  {39030e2f-d2db-4981-a063-6546257666eb}, !- Source Object
  3,                                      !- Outlet Port
  {cca2566a-2035-4032-a71b-a292c7115bc1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bb1e6fb3-e18a-4a59-ba7d-64ecee5b09bc}, !- Handle
  {cca2566a-2035-4032-a71b-a292c7115bc1}, !- Source Object
  15,                                     !- Outlet Port
  {ef2c6432-492c-4b08-81b2-9ed4cf595b37}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {23ffd253-78fb-4adb-a25d-cdd4699eb0ee}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e239cd0b-cf0b-406b-bbb3-22f25d8902e4}, !- Reference Setpoint Node Name
  {e239cd0b-cf0b-406b-bbb3-22f25d8902e4}, !- Mixed Air Stream Node Name
  {9fdd09bd-5e50-4998-9827-bde33a36c53b}, !- Outdoor Air Stream Node Name
  {fd1955ce-49e9-4016-a0cf-263040dda3e7}, !- Return Air Stream Node Name
  {af111512-c6ae-404e-9521-f2598912bbd8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fae1da63-6b85-4bd6-9453-378dd52ce773}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4716488-bfde-44c5-a567-96a7ec6ce28b}, !- Control Zone or Zone List Name
  {b0a2e6bd-63d8-49f8-966f-73b00ef01a91}, !- Cooling Control Zone or Zone List Name
  {1b9968c7-ee67-497c-b187-42ab56d2c512}, !- Heating Control Zone or Zone List Name
  {d8d3aa99-45d8-4775-903c-e8e603009356}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4716488-bfde-44c5-a567-96a7ec6ce28b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b0a2e6bd-63d8-49f8-966f-73b00ef01a91}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b9968c7-ee67-497c-b187-42ab56d2c512}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d8d3aa99-45d8-4775-903c-e8e603009356}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {55d78211-e916-49da-95f9-358254c44225}, !- Default Day Schedule Name
  {4081f028-3c5d-4054-bd3a-accf63be4dcd}, !- Summer Design Day Schedule Name
  {0d5d43d8-6dd1-4f4d-b1af-c0cc45a4f537}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55d78211-e916-49da-95f9-358254c44225}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {10174d05-6a49-4a1e-a8f1-009dce5a120e}, !- Handle
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.0539033457249243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3aecbf10-46e0-4557-b0b5-dbeea6e45d7d}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d5d43d8-6dd1-4f4d-b1af-c0cc45a4f537}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2951d5c9-ed8c-4c86-9438-9899d9eb7190}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4081f028-3c5d-4054-bd3a-accf63be4dcd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fd72ba3-6477-4fe4-bc05-576f1f88d1d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Saturday Rule, !- Name
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aea7f5c2-1746-42f8-aa47-cdfe0d5de336}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aea7f5c2-1746-42f8-aa47-cdfe0d5de336}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Saturday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f2fb29e-4504-42d8-a45c-1fa11c49dac7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {d83ea4bf-102e-4b0c-8445-7c4ea3cbb6de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {797d1064-8b44-44e5-8db0-5912a749a72a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {797d1064-8b44-44e5-8db0-5912a749a72a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d4e27fca-bf53-4bb8-ab08-dee4ab993e4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e7e41ab-4768-498c-896b-82aa1e953184}, !- Supply Air Inlet Node
  {52b3984f-107c-46b2-a36f-d5f6d9ef61da}, !- Supply Air Outlet Node
  {c94ecdb0-54ac-440f-bd53-76e013889926}, !- Exhaust Air Inlet Node
  {7a87a3d4-f995-43b8-af05-5d58c986b8b4}, !- Exhaust Air Outlet Node
  821.042955459394,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {84bd9ea3-f974-4702-a315-01caaddb521d}, !- Handle
  Node 1096,                              !- Name
  {52b3984f-107c-46b2-a36f-d5f6d9ef61da}, !- Inlet Port
  {ec6def97-c41a-4e2c-ae97-81718144e421}; !- Outlet Port

OS:Connection,
  {3e7e41ab-4768-498c-896b-82aa1e953184}, !- Handle
  {6c13f045-f2f8-4abf-9753-a0d3d67e59b6}, !- Source Object
  3,                                      !- Outlet Port
  {d4e27fca-bf53-4bb8-ab08-dee4ab993e4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {52b3984f-107c-46b2-a36f-d5f6d9ef61da}, !- Handle
  {d4e27fca-bf53-4bb8-ab08-dee4ab993e4a}, !- Source Object
  13,                                     !- Outlet Port
  {84bd9ea3-f974-4702-a315-01caaddb521d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6def97-c41a-4e2c-ae97-81718144e421}, !- Handle
  {84bd9ea3-f974-4702-a315-01caaddb521d}, !- Source Object
  3,                                      !- Outlet Port
  {f8416377-74bc-442d-ad1d-a9bae8c0f0c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74440bf6-2ad8-4614-9f62-5616f03d194c}, !- Handle
  Node 1097,                              !- Name
  {8b936454-27fb-4dd4-857d-161578119540}, !- Inlet Port
  {c94ecdb0-54ac-440f-bd53-76e013889926}; !- Outlet Port

OS:Connection,
  {8b936454-27fb-4dd4-857d-161578119540}, !- Handle
  {f8416377-74bc-442d-ad1d-a9bae8c0f0c9}, !- Source Object
  7,                                      !- Outlet Port
  {74440bf6-2ad8-4614-9f62-5616f03d194c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94ecdb0-54ac-440f-bd53-76e013889926}, !- Handle
  {74440bf6-2ad8-4614-9f62-5616f03d194c}, !- Source Object
  3,                                      !- Outlet Port
  {d4e27fca-bf53-4bb8-ab08-dee4ab993e4a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7a87a3d4-f995-43b8-af05-5d58c986b8b4}, !- Handle
  {d4e27fca-bf53-4bb8-ab08-dee4ab993e4a}, !- Source Object
  15,                                     !- Outlet Port
  {d8a40614-26f5-4e53-b7f7-2f7357dcc26a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {80c6deb9-55d9-4d6e-9e30-91647d1832ee}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {81eaae58-7623-45c5-9dab-77308da59ace}, !- Reference Setpoint Node Name
  {81eaae58-7623-45c5-9dab-77308da59ace}, !- Mixed Air Stream Node Name
  {6c13f045-f2f8-4abf-9753-a0d3d67e59b6}, !- Outdoor Air Stream Node Name
  {33aaa8d9-03de-4ff2-8062-892f2a10db6f}, !- Return Air Stream Node Name
  {84bd9ea3-f974-4702-a315-01caaddb521d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e078794a-0dc5-4fe6-ba5f-0508d2a7f329}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b60209a6-6c07-45bc-8a74-b60b0e0d3ffe}, !- Control Zone or Zone List Name
  {c3936718-5522-467c-a732-60761141786d}, !- Cooling Control Zone or Zone List Name
  {ec73062d-adcd-4bb8-978c-8afc381f8b10}, !- Heating Control Zone or Zone List Name
  {ed93e581-609b-4c18-ab76-492193ddde75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b60209a6-6c07-45bc-8a74-b60b0e0d3ffe}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {c3936718-5522-467c-a732-60761141786d}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec73062d-adcd-4bb8-978c-8afc381f8b10}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ed93e581-609b-4c18-ab76-492193ddde75}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8ad92734-2040-40a0-b725-efece8bcc489}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {e31f8648-8372-4855-9b9a-aa92ea57a578}, !- Default Day Schedule Name
  {3f294f59-a033-4a68-a68e-ac033fac2046}, !- Summer Design Day Schedule Name
  {e3bf7b2f-63ba-42d4-a091-e09e385c12d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e31f8648-8372-4855-9b9a-aa92ea57a578}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7e001854-a2ac-48ff-8882-463295e59a42}, !- Handle
  {8ad92734-2040-40a0-b725-efece8bcc489}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec4bbc4a-9205-4056-b471-c09f50b4add7}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3bf7b2f-63ba-42d4-a091-e09e385c12d0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {200f08b1-6b84-4e45-8d7f-b3d50e984748}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f294f59-a033-4a68-a68e-ac033fac2046}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd838c44-ae6a-4175-96c0-8441964e65d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {8ad92734-2040-40a0-b725-efece8bcc489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e15d7ae-b87a-48e5-be3c-0507ead97f1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e15d7ae-b87a-48e5-be3c-0507ead97f1d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {abb4c954-e530-4ebd-83cb-831e2bbbcca8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {13547dd5-e13d-42e3-89c1-8b4f87811da2}, !- Supply Air Inlet Node
  {d9da1696-bab4-4e6e-a35c-113b77bc0734}, !- Supply Air Outlet Node
  {af0a387e-deeb-41f9-b171-f3f475a8e9f5}, !- Exhaust Air Inlet Node
  {1b31189e-ba8e-4995-8b1a-e7f75416bfb6}, !- Exhaust Air Outlet Node
  72.85700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {848638e5-af05-4ddb-8ec1-47f3c092c1c5}, !- Handle
  Node 1098,                              !- Name
  {d9da1696-bab4-4e6e-a35c-113b77bc0734}, !- Inlet Port
  {07a64462-1456-4a0d-a774-a118b26176af}; !- Outlet Port

OS:Connection,
  {13547dd5-e13d-42e3-89c1-8b4f87811da2}, !- Handle
  {8fefe5fc-2572-465b-8542-0d0982836d22}, !- Source Object
  3,                                      !- Outlet Port
  {abb4c954-e530-4ebd-83cb-831e2bbbcca8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d9da1696-bab4-4e6e-a35c-113b77bc0734}, !- Handle
  {abb4c954-e530-4ebd-83cb-831e2bbbcca8}, !- Source Object
  13,                                     !- Outlet Port
  {848638e5-af05-4ddb-8ec1-47f3c092c1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a64462-1456-4a0d-a774-a118b26176af}, !- Handle
  {848638e5-af05-4ddb-8ec1-47f3c092c1c5}, !- Source Object
  3,                                      !- Outlet Port
  {f3364d97-c9f4-44bd-aed7-9beff04f67d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bbc53a04-6834-489c-a59a-28819b13ce91}, !- Handle
  Node 1099,                              !- Name
  {1293d003-cdfd-47d8-8cb6-bffe5d781b86}, !- Inlet Port
  {af0a387e-deeb-41f9-b171-f3f475a8e9f5}; !- Outlet Port

OS:Connection,
  {1293d003-cdfd-47d8-8cb6-bffe5d781b86}, !- Handle
  {f3364d97-c9f4-44bd-aed7-9beff04f67d3}, !- Source Object
  7,                                      !- Outlet Port
  {bbc53a04-6834-489c-a59a-28819b13ce91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0a387e-deeb-41f9-b171-f3f475a8e9f5}, !- Handle
  {bbc53a04-6834-489c-a59a-28819b13ce91}, !- Source Object
  3,                                      !- Outlet Port
  {abb4c954-e530-4ebd-83cb-831e2bbbcca8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1b31189e-ba8e-4995-8b1a-e7f75416bfb6}, !- Handle
  {abb4c954-e530-4ebd-83cb-831e2bbbcca8}, !- Source Object
  15,                                     !- Outlet Port
  {fdbcf681-119c-4a6e-a528-e2022d99ef1d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {53265568-382f-4a85-8197-434b9460a12b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0c39bd58-fef2-4bba-9904-2775e07c4f20}, !- Reference Setpoint Node Name
  {0c39bd58-fef2-4bba-9904-2775e07c4f20}, !- Mixed Air Stream Node Name
  {8fefe5fc-2572-465b-8542-0d0982836d22}, !- Outdoor Air Stream Node Name
  {8315b342-e0ce-413c-ae9a-691556d7d8f6}, !- Return Air Stream Node Name
  {848638e5-af05-4ddb-8ec1-47f3c092c1c5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {24b7b295-3a77-4b08-8639-a5c99c179860}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0fec7e53-a523-477b-8316-a62f157fb497}, !- Control Zone or Zone List Name
  {66611bec-2e86-40ca-86a5-05ac4b9a3ae6}, !- Cooling Control Zone or Zone List Name
  {f01e1621-f03f-484e-aa1a-8b2acd404b78}, !- Heating Control Zone or Zone List Name
  {6d296fb8-2caf-4146-961f-2b8affe82a5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fec7e53-a523-477b-8316-a62f157fb497}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {66611bec-2e86-40ca-86a5-05ac4b9a3ae6}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f01e1621-f03f-484e-aa1a-8b2acd404b78}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d296fb8-2caf-4146-961f-2b8affe82a5f}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {59304abf-e477-4d54-a988-448cfbdc61e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {1f550d25-3d6c-4c4e-9ef1-56a35250ce61}, !- Default Day Schedule Name
  {51ea7d7f-a20e-4c8d-99bb-df847faaacc2}, !- Summer Design Day Schedule Name
  {5c7e9b77-226c-4acf-ae1c-91dc1b088493}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f550d25-3d6c-4c4e-9ef1-56a35250ce61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8e9a9794-1cb2-4869-8272-19c33c97db23}, !- Handle
  {59304abf-e477-4d54-a988-448cfbdc61e0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5706319702602236,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7faaf652-91e1-4767-9ae0-f6263b657492}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c7e9b77-226c-4acf-ae1c-91dc1b088493}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {952bbcb8-2e86-4c5a-aa2e-d1052f2d65df}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51ea7d7f-a20e-4c8d-99bb-df847faaacc2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6c0dc7d8-4dce-4643-b5b0-c8f1baca970e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f159a805-705e-4c32-a00c-64ecba81a5c1}, !- Supply Air Inlet Node
  {ffa76913-562f-4238-b67c-0489dfe476b3}, !- Supply Air Outlet Node
  {8c663973-f9ef-41b6-b817-878184fa4cc4}, !- Exhaust Air Inlet Node
  {4cf7c3b3-58f8-468a-a98e-77f1e518636e}, !- Exhaust Air Outlet Node
  78.613583546912,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d04916e4-5149-43de-9519-8ca1266dcb2e}, !- Handle
  Node 1100,                              !- Name
  {ffa76913-562f-4238-b67c-0489dfe476b3}, !- Inlet Port
  {ecc3c951-bce5-4601-ade5-eeff8966dfec}; !- Outlet Port

OS:Connection,
  {f159a805-705e-4c32-a00c-64ecba81a5c1}, !- Handle
  {a8194d9b-c4ec-4b37-bed0-ad23cd8688c4}, !- Source Object
  3,                                      !- Outlet Port
  {6c0dc7d8-4dce-4643-b5b0-c8f1baca970e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ffa76913-562f-4238-b67c-0489dfe476b3}, !- Handle
  {6c0dc7d8-4dce-4643-b5b0-c8f1baca970e}, !- Source Object
  13,                                     !- Outlet Port
  {d04916e4-5149-43de-9519-8ca1266dcb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc3c951-bce5-4601-ade5-eeff8966dfec}, !- Handle
  {d04916e4-5149-43de-9519-8ca1266dcb2e}, !- Source Object
  3,                                      !- Outlet Port
  {a25c835f-f6bb-4822-90f5-9d4bbf1003ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8113bb49-2b08-431f-a76f-c523fa04f662}, !- Handle
  Node 1101,                              !- Name
  {38da957f-bd80-4ee4-9f98-903feecfddb9}, !- Inlet Port
  {8c663973-f9ef-41b6-b817-878184fa4cc4}; !- Outlet Port

OS:Connection,
  {38da957f-bd80-4ee4-9f98-903feecfddb9}, !- Handle
  {a25c835f-f6bb-4822-90f5-9d4bbf1003ab}, !- Source Object
  7,                                      !- Outlet Port
  {8113bb49-2b08-431f-a76f-c523fa04f662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c663973-f9ef-41b6-b817-878184fa4cc4}, !- Handle
  {8113bb49-2b08-431f-a76f-c523fa04f662}, !- Source Object
  3,                                      !- Outlet Port
  {6c0dc7d8-4dce-4643-b5b0-c8f1baca970e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4cf7c3b3-58f8-468a-a98e-77f1e518636e}, !- Handle
  {6c0dc7d8-4dce-4643-b5b0-c8f1baca970e}, !- Source Object
  15,                                     !- Outlet Port
  {39713d54-7d65-40c9-a9e2-f30f6731bb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4e878341-9bef-4f7d-b5bd-ccba1209d35c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {02f44474-0d4c-499e-8d2a-c1fe34b510bd}, !- Reference Setpoint Node Name
  {02f44474-0d4c-499e-8d2a-c1fe34b510bd}, !- Mixed Air Stream Node Name
  {a8194d9b-c4ec-4b37-bed0-ad23cd8688c4}, !- Outdoor Air Stream Node Name
  {d574bf46-d208-4a48-a4bd-1e0814fb265b}, !- Return Air Stream Node Name
  {d04916e4-5149-43de-9519-8ca1266dcb2e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1a69da76-a29e-4ba1-a42f-6d5c986f0629}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {49fcec6a-98b6-4afa-8a04-827bfc76eaff}, !- Control Zone or Zone List Name
  {e29be71a-6c62-46ff-8c4e-7febfda76e7d}, !- Cooling Control Zone or Zone List Name
  {8cec2e73-e75b-4c7b-a036-b49c2aa3d791}, !- Heating Control Zone or Zone List Name
  {2982b37b-fb87-4d7d-a5b9-0c4b94be18dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49fcec6a-98b6-4afa-8a04-827bfc76eaff}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {e29be71a-6c62-46ff-8c4e-7febfda76e7d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cec2e73-e75b-4c7b-a036-b49c2aa3d791}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2982b37b-fb87-4d7d-a5b9-0c4b94be18dc}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {de153af9-7440-4f8e-b71a-b820e8b55d96}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {98e47c8a-e877-4732-b606-120abdd9d20f}, !- Default Day Schedule Name
  {b2e25726-39e8-499a-bbdd-279744001267}, !- Summer Design Day Schedule Name
  {844de8e6-25d2-4a15-8121-789776696663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98e47c8a-e877-4732-b606-120abdd9d20f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8251ced-89b6-4f7b-b5ec-9d7b8216bdd5}, !- Handle
  {de153af9-7440-4f8e-b71a-b820e8b55d96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.289962825278849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b21ee563-829a-402b-a9e3-93eaf56ee083}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {844de8e6-25d2-4a15-8121-789776696663}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80940b19-1b12-4870-b928-b1e14c1b5232}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2e25726-39e8-499a-bbdd-279744001267}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cffb081-8bf2-466f-9c7f-09225b841f1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Sunday Rule, !- Name
  {de153af9-7440-4f8e-b71a-b820e8b55d96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8047575b-2511-4d95-8ae9-71b46fa5ab50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8047575b-2511-4d95-8ae9-71b46fa5ab50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6d2eab69-a6c1-457f-b600-e89060289707}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {40eac01f-7229-4dff-99d8-78299f6f99dd}, !- Supply Air Inlet Node
  {6350aef4-bef6-467f-b243-217dd7664bd5}, !- Supply Air Outlet Node
  {de53d041-6cde-441e-86e8-9e0a10563ab0}, !- Exhaust Air Inlet Node
  {4e74ace4-765a-4da4-aff7-a471f3b3817c}, !- Exhaust Air Outlet Node
  299.903250386049,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3dd53e4d-e927-4512-b6cd-d991ebf4387c}, !- Handle
  Node 1102,                              !- Name
  {6350aef4-bef6-467f-b243-217dd7664bd5}, !- Inlet Port
  {bbfdcbb5-e6a7-457f-979c-402b47887725}; !- Outlet Port

OS:Connection,
  {40eac01f-7229-4dff-99d8-78299f6f99dd}, !- Handle
  {fe8bf389-d743-4fa7-8316-b2542654599e}, !- Source Object
  3,                                      !- Outlet Port
  {6d2eab69-a6c1-457f-b600-e89060289707}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6350aef4-bef6-467f-b243-217dd7664bd5}, !- Handle
  {6d2eab69-a6c1-457f-b600-e89060289707}, !- Source Object
  13,                                     !- Outlet Port
  {3dd53e4d-e927-4512-b6cd-d991ebf4387c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfdcbb5-e6a7-457f-979c-402b47887725}, !- Handle
  {3dd53e4d-e927-4512-b6cd-d991ebf4387c}, !- Source Object
  3,                                      !- Outlet Port
  {926bf09f-0371-432c-83ec-2e18303c4015}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {371f5ccd-c028-4f87-9c9c-8fee299e0403}, !- Handle
  Node 1103,                              !- Name
  {1d3b618b-f658-448f-9b9d-0d93c8a1d24d}, !- Inlet Port
  {de53d041-6cde-441e-86e8-9e0a10563ab0}; !- Outlet Port

OS:Connection,
  {1d3b618b-f658-448f-9b9d-0d93c8a1d24d}, !- Handle
  {926bf09f-0371-432c-83ec-2e18303c4015}, !- Source Object
  7,                                      !- Outlet Port
  {371f5ccd-c028-4f87-9c9c-8fee299e0403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de53d041-6cde-441e-86e8-9e0a10563ab0}, !- Handle
  {371f5ccd-c028-4f87-9c9c-8fee299e0403}, !- Source Object
  3,                                      !- Outlet Port
  {6d2eab69-a6c1-457f-b600-e89060289707}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4e74ace4-765a-4da4-aff7-a471f3b3817c}, !- Handle
  {6d2eab69-a6c1-457f-b600-e89060289707}, !- Source Object
  15,                                     !- Outlet Port
  {781fc587-0fc1-40eb-895b-a8b6be2cdf82}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1ac8f32d-171e-4505-bffc-6419bf1822a3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d44749e4-8a67-439c-9a09-1ddf041a004f}, !- Reference Setpoint Node Name
  {d44749e4-8a67-439c-9a09-1ddf041a004f}, !- Mixed Air Stream Node Name
  {fe8bf389-d743-4fa7-8316-b2542654599e}, !- Outdoor Air Stream Node Name
  {e4ece30e-e63d-4cba-b715-8840b203cf46}, !- Return Air Stream Node Name
  {3dd53e4d-e927-4512-b6cd-d991ebf4387c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e35e671b-2e83-4d4f-85c3-17f2d9779459}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d757a1a-e081-4031-b6e9-e804f7bd84f4}, !- Control Zone or Zone List Name
  {13d202b3-32a2-4de8-bcf7-d74cb001da8c}, !- Cooling Control Zone or Zone List Name
  {43f3363a-264d-48a4-a06d-5ba7c4aaad5d}, !- Heating Control Zone or Zone List Name
  {07467849-fef8-4dd8-9290-a0850946554a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d757a1a-e081-4031-b6e9-e804f7bd84f4}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {13d202b3-32a2-4de8-bcf7-d74cb001da8c}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43f3363a-264d-48a4-a06d-5ba7c4aaad5d}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {07467849-fef8-4dd8-9290-a0850946554a}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {258c9988-8908-4899-8d10-a81e94d2731e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {a9e38fe9-5a82-43c8-8a65-e3847d632315}, !- Default Day Schedule Name
  {442089a6-dc6e-4a8d-b98e-b1df89753b61}, !- Summer Design Day Schedule Name
  {ec8b4c8a-ca85-44bb-bfd6-240403d87a0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9e38fe9-5a82-43c8-8a65-e3847d632315}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e7e5f34a-f0f1-4b86-a016-b76a43c64713}, !- Handle
  {258c9988-8908-4899-8d10-a81e94d2731e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2304832713754656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {026489b3-2597-49e2-8a4b-f12d0aa5d113}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec8b4c8a-ca85-44bb-bfd6-240403d87a0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eca2c30-6044-45c8-8d77-e65abb814baf}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {442089a6-dc6e-4a8d-b98e-b1df89753b61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6dc30c03-839a-4b16-bd46-b9919cd5210b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d384ccf9-bc2a-4a2b-96e1-cd88cc8334c0}, !- Supply Air Inlet Node
  {bb71ccda-3741-435e-8419-2eb24fc0ab97}, !- Supply Air Outlet Node
  {18549515-520e-46b5-bbb3-d0c483d5d5ca}, !- Exhaust Air Inlet Node
  {e7725207-c015-4358-966a-1c3d38d70024}, !- Exhaust Air Outlet Node
  147.523219662848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {34e2f6a2-ff63-4879-a4b4-c675f6adb401}, !- Handle
  Node 1104,                              !- Name
  {bb71ccda-3741-435e-8419-2eb24fc0ab97}, !- Inlet Port
  {e0378a03-1833-468a-b609-e63028369f36}; !- Outlet Port

OS:Connection,
  {d384ccf9-bc2a-4a2b-96e1-cd88cc8334c0}, !- Handle
  {6a9cedec-4e4d-4bfa-a2fa-ee7c868caedd}, !- Source Object
  3,                                      !- Outlet Port
  {6dc30c03-839a-4b16-bd46-b9919cd5210b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb71ccda-3741-435e-8419-2eb24fc0ab97}, !- Handle
  {6dc30c03-839a-4b16-bd46-b9919cd5210b}, !- Source Object
  13,                                     !- Outlet Port
  {34e2f6a2-ff63-4879-a4b4-c675f6adb401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0378a03-1833-468a-b609-e63028369f36}, !- Handle
  {34e2f6a2-ff63-4879-a4b4-c675f6adb401}, !- Source Object
  3,                                      !- Outlet Port
  {6669e0ac-32fe-4112-9e22-93fe9fad9237}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb90de28-6c21-450f-b672-7d93892007ed}, !- Handle
  Node 1105,                              !- Name
  {1ee6a25e-5082-4819-9478-c7e1b9da2767}, !- Inlet Port
  {18549515-520e-46b5-bbb3-d0c483d5d5ca}; !- Outlet Port

OS:Connection,
  {1ee6a25e-5082-4819-9478-c7e1b9da2767}, !- Handle
  {6669e0ac-32fe-4112-9e22-93fe9fad9237}, !- Source Object
  7,                                      !- Outlet Port
  {eb90de28-6c21-450f-b672-7d93892007ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18549515-520e-46b5-bbb3-d0c483d5d5ca}, !- Handle
  {eb90de28-6c21-450f-b672-7d93892007ed}, !- Source Object
  3,                                      !- Outlet Port
  {6dc30c03-839a-4b16-bd46-b9919cd5210b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e7725207-c015-4358-966a-1c3d38d70024}, !- Handle
  {6dc30c03-839a-4b16-bd46-b9919cd5210b}, !- Source Object
  15,                                     !- Outlet Port
  {c66305fc-4f8b-4cf4-840d-f0212c75cfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {91ee010b-92f2-4e0a-8aba-6c98bd7ed94f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {75a3c83b-aa50-4b10-85d2-ff7548b33ad8}, !- Reference Setpoint Node Name
  {75a3c83b-aa50-4b10-85d2-ff7548b33ad8}, !- Mixed Air Stream Node Name
  {6a9cedec-4e4d-4bfa-a2fa-ee7c868caedd}, !- Outdoor Air Stream Node Name
  {3e8bb356-9f67-476d-8f99-11bb988999d1}, !- Return Air Stream Node Name
  {34e2f6a2-ff63-4879-a4b4-c675f6adb401}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {05748f62-7358-4a0c-9a46-26e12d775e82}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e527da03-fb74-45c7-b558-13aee2270a34}, !- Control Zone or Zone List Name
  {a79d8ed2-2fd7-4b07-830c-350977e09e04}, !- Cooling Control Zone or Zone List Name
  {46ad239c-7ecf-434c-aabb-7c2b6f5fdb41}, !- Heating Control Zone or Zone List Name
  {671ff0f8-af34-473a-b961-abf9f86d39d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e527da03-fb74-45c7-b558-13aee2270a34}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a79d8ed2-2fd7-4b07-830c-350977e09e04}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {46ad239c-7ecf-434c-aabb-7c2b6f5fdb41}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {671ff0f8-af34-473a-b961-abf9f86d39d0}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {3f989928-1d44-4322-8f60-b2406a2b95fb}, !- Default Day Schedule Name
  {0deaa505-4657-4a3d-be62-ce7f97f16b48}, !- Summer Design Day Schedule Name
  {ca0273bf-967e-4b5b-ac71-86462ae79ec5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f989928-1d44-4322-8f60-b2406a2b95fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {289e163d-223d-41b0-a2b4-d92a5f48e0d1}, !- Handle
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7806691449814274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {068b5ace-2ec8-485b-81b1-0fc0c5b441f8}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca0273bf-967e-4b5b-ac71-86462ae79ec5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79d43797-e9ee-48fb-aadc-9d8e6bc11ba6}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0deaa505-4657-4a3d-be62-ce7f97f16b48}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bd93e47-eda4-4229-bca0-41f2e06a488e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Sunday Rule, !- Name
  {f9c7317c-8987-4ae5-98fa-ba180dba38f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {653344dd-ca72-4d04-8da2-db8138c660b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {653344dd-ca72-4d04-8da2-db8138c660b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {32cc15a7-71da-43ff-8830-6f9d5a0ccea0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {63b069d9-2f79-4593-8022-679e010a2172}, !- Supply Air Inlet Node
  {795bd8f0-27b4-4924-a315-6f4554981c9c}, !- Supply Air Outlet Node
  {fc204fd0-ca7c-4fb3-977b-131907d7a077}, !- Exhaust Air Inlet Node
  {7acd97c6-6cf2-43cf-a11d-618a16e4c53b}, !- Exhaust Air Outlet Node
  260.623064688512,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a2a2da3-ded1-4664-b9b2-9454ad785a9d}, !- Handle
  Node 1106,                              !- Name
  {795bd8f0-27b4-4924-a315-6f4554981c9c}, !- Inlet Port
  {c577a7dc-326c-46e1-aea1-62acfc1cc1d4}; !- Outlet Port

OS:Connection,
  {63b069d9-2f79-4593-8022-679e010a2172}, !- Handle
  {32840899-6eb7-400d-bfb3-ab36634aeb61}, !- Source Object
  3,                                      !- Outlet Port
  {32cc15a7-71da-43ff-8830-6f9d5a0ccea0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {795bd8f0-27b4-4924-a315-6f4554981c9c}, !- Handle
  {32cc15a7-71da-43ff-8830-6f9d5a0ccea0}, !- Source Object
  13,                                     !- Outlet Port
  {5a2a2da3-ded1-4664-b9b2-9454ad785a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c577a7dc-326c-46e1-aea1-62acfc1cc1d4}, !- Handle
  {5a2a2da3-ded1-4664-b9b2-9454ad785a9d}, !- Source Object
  3,                                      !- Outlet Port
  {904e5222-a6ad-4d4f-b216-b2aee9d475dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {279404ee-d4fd-4558-985b-03d9921a6de5}, !- Handle
  Node 1107,                              !- Name
  {786e5caa-1343-4be3-afca-facb33ec3277}, !- Inlet Port
  {fc204fd0-ca7c-4fb3-977b-131907d7a077}; !- Outlet Port

OS:Connection,
  {786e5caa-1343-4be3-afca-facb33ec3277}, !- Handle
  {904e5222-a6ad-4d4f-b216-b2aee9d475dc}, !- Source Object
  7,                                      !- Outlet Port
  {279404ee-d4fd-4558-985b-03d9921a6de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc204fd0-ca7c-4fb3-977b-131907d7a077}, !- Handle
  {279404ee-d4fd-4558-985b-03d9921a6de5}, !- Source Object
  3,                                      !- Outlet Port
  {32cc15a7-71da-43ff-8830-6f9d5a0ccea0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7acd97c6-6cf2-43cf-a11d-618a16e4c53b}, !- Handle
  {32cc15a7-71da-43ff-8830-6f9d5a0ccea0}, !- Source Object
  15,                                     !- Outlet Port
  {a499f333-efdb-4367-89ac-ad66ea8eca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8baf7479-6f1f-48f6-a742-7979df3ed6fb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e5bca6b0-ac2c-4074-8880-37da4831f749}, !- Reference Setpoint Node Name
  {e5bca6b0-ac2c-4074-8880-37da4831f749}, !- Mixed Air Stream Node Name
  {32840899-6eb7-400d-bfb3-ab36634aeb61}, !- Outdoor Air Stream Node Name
  {414d95b4-61ad-4bd4-a6ee-b663c5e7fc7a}, !- Return Air Stream Node Name
  {5a2a2da3-ded1-4664-b9b2-9454ad785a9d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2fab0774-5243-4788-96f0-447ff1d396a8}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {86402e26-00f1-4f24-9751-d6139003b237}, !- Control Zone or Zone List Name
  {41977ea3-22ac-4557-8be4-be24d32819dc}, !- Cooling Control Zone or Zone List Name
  {2be39e59-1bd6-45e6-b53f-19168ed78894}, !- Heating Control Zone or Zone List Name
  {bda14a8f-f114-43f8-9905-34428ee8bf87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86402e26-00f1-4f24-9751-d6139003b237}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {41977ea3-22ac-4557-8be4-be24d32819dc}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2be39e59-1bd6-45e6-b53f-19168ed78894}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bda14a8f-f114-43f8-9905-34428ee8bf87}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {73941718-61b3-4dd0-b6df-1666d06787cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {ffb3d6c3-d081-4b84-93d8-864940df16a4}, !- Default Day Schedule Name
  {449e00d9-aad2-4fba-8e57-6ab15f5507e6}, !- Summer Design Day Schedule Name
  {125a753a-e0fc-45fb-87f8-6b4164179fe1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffb3d6c3-d081-4b84-93d8-864940df16a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5d1d5ee8-773d-45d9-8b84-071049251d0a}, !- Handle
  {73941718-61b3-4dd0-b6df-1666d06787cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1375464684014878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd5de4c3-3716-40b8-bb3c-cbb56988f227}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {125a753a-e0fc-45fb-87f8-6b4164179fe1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c617a66b-ce42-4282-8d7e-d2e9e7dae215}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {449e00d9-aad2-4fba-8e57-6ab15f5507e6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {43617aed-dc18-43b2-ac5b-2048f96e9836}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {58617278-9ab5-478b-825f-ba3acac6523a}, !- Supply Air Inlet Node
  {b4e1966c-d05e-43ce-8e1d-4ae0924026c3}, !- Supply Air Outlet Node
  {1dd1b23c-e113-4f3c-a67f-a430f7b6443b}, !- Exhaust Air Inlet Node
  {03ff8523-dbb8-4da6-a507-56fbe0b9b46b}, !- Exhaust Air Outlet Node
  143.459752176896,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {72208673-8f9f-40a9-a382-76b2fb15618a}, !- Handle
  Node 1108,                              !- Name
  {b4e1966c-d05e-43ce-8e1d-4ae0924026c3}, !- Inlet Port
  {209aaecc-e545-47a5-a0e5-a283e5d9ab4d}; !- Outlet Port

OS:Connection,
  {58617278-9ab5-478b-825f-ba3acac6523a}, !- Handle
  {04b0efe6-1153-40b0-a9ef-d73b53cf0812}, !- Source Object
  3,                                      !- Outlet Port
  {43617aed-dc18-43b2-ac5b-2048f96e9836}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b4e1966c-d05e-43ce-8e1d-4ae0924026c3}, !- Handle
  {43617aed-dc18-43b2-ac5b-2048f96e9836}, !- Source Object
  13,                                     !- Outlet Port
  {72208673-8f9f-40a9-a382-76b2fb15618a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209aaecc-e545-47a5-a0e5-a283e5d9ab4d}, !- Handle
  {72208673-8f9f-40a9-a382-76b2fb15618a}, !- Source Object
  3,                                      !- Outlet Port
  {c4026d39-6751-4afd-b20e-b9eeebddfe85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bfee4b7-5822-484f-b751-2ca724558356}, !- Handle
  Node 1109,                              !- Name
  {4d4945c5-e314-4ed3-b921-6d3535a0e5b7}, !- Inlet Port
  {1dd1b23c-e113-4f3c-a67f-a430f7b6443b}; !- Outlet Port

OS:Connection,
  {4d4945c5-e314-4ed3-b921-6d3535a0e5b7}, !- Handle
  {c4026d39-6751-4afd-b20e-b9eeebddfe85}, !- Source Object
  7,                                      !- Outlet Port
  {1bfee4b7-5822-484f-b751-2ca724558356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd1b23c-e113-4f3c-a67f-a430f7b6443b}, !- Handle
  {1bfee4b7-5822-484f-b751-2ca724558356}, !- Source Object
  3,                                      !- Outlet Port
  {43617aed-dc18-43b2-ac5b-2048f96e9836}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {03ff8523-dbb8-4da6-a507-56fbe0b9b46b}, !- Handle
  {43617aed-dc18-43b2-ac5b-2048f96e9836}, !- Source Object
  15,                                     !- Outlet Port
  {677fe675-1edb-4a7d-b9fa-21e2537c84ed}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d8b82674-95cc-43fb-b35f-5a5018f01407}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b00cff4a-7718-440a-b6d3-572cf4bc8b4b}, !- Reference Setpoint Node Name
  {b00cff4a-7718-440a-b6d3-572cf4bc8b4b}, !- Mixed Air Stream Node Name
  {04b0efe6-1153-40b0-a9ef-d73b53cf0812}, !- Outdoor Air Stream Node Name
  {ec2fcc49-8940-4252-bcb2-44628617d2a3}, !- Return Air Stream Node Name
  {72208673-8f9f-40a9-a382-76b2fb15618a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b4c695b0-e011-4ee8-884f-dd096d472d0d}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cee626d9-4786-4f0d-a9c6-776acc2d0f89}, !- Control Zone or Zone List Name
  {64412370-63e1-49bd-bdc2-5a5759c8c2c4}, !- Cooling Control Zone or Zone List Name
  {bc8a47da-42a7-4727-8f71-7b9d7b10aa9d}, !- Heating Control Zone or Zone List Name
  {0295ec41-c5db-40f0-bb5f-91794a9afbf8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cee626d9-4786-4f0d-a9c6-776acc2d0f89}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {64412370-63e1-49bd-bdc2-5a5759c8c2c4}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc8a47da-42a7-4727-8f71-7b9d7b10aa9d}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0295ec41-c5db-40f0-bb5f-91794a9afbf8}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {a3b41b51-7c8e-43b1-ad6e-9138abf2d0d9}, !- Default Day Schedule Name
  {fc0b4c85-b793-4ceb-9d44-544db71688a5}, !- Summer Design Day Schedule Name
  {e19b0d73-41e3-4bad-83d9-de46a78b04aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3b41b51-7c8e-43b1-ad6e-9138abf2d0d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b7d02729-bb1f-4608-a1db-a68d43e580b1}, !- Handle
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9033457249070724,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {001e3853-1455-44ac-b9d3-6cb8309ddf8d}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e19b0d73-41e3-4bad-83d9-de46a78b04aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bdf1396-efbf-45fc-bed4-bb70eff1c01c}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0b4c85-b793-4ceb-9d44-544db71688a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d946e951-01d3-45e4-869a-2325917fabab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Saturday Rule, !- Name
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd32ddbe-a2b7-4778-9b3c-eecbdd58b9a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd32ddbe-a2b7-4778-9b3c-eecbdd58b9a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Saturday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f7a0ab5-2801-454a-a8b6-8aa263125aca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Sunday Rule, !- Name
  {374746a1-dbb0-493f-8b5d-0a907e1bd403}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94808155-d6bd-4efc-855e-96ffd2f8cdfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94808155-d6bd-4efc-855e-96ffd2f8cdfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1b90732c-0198-485b-8dbd-2d129448c7e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {466c0e9d-0837-437b-8615-31849ebac04a}, !- Supply Air Inlet Node
  {91913dcf-fd85-4dec-8638-733e50f8a578}, !- Supply Air Outlet Node
  {9be49dd6-db6f-4b4a-9e6e-a37c944da10c}, !- Exhaust Air Inlet Node
  {c6d7ea70-ccd9-41af-8170-1c75fa95afe7}, !- Exhaust Air Outlet Node
  476.664086024961,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7bd8bb76-73fb-4e2e-8ae1-621bcef291d1}, !- Handle
  Node 1110,                              !- Name
  {91913dcf-fd85-4dec-8638-733e50f8a578}, !- Inlet Port
  {8a9b957f-14d0-4857-97ab-41210c681738}; !- Outlet Port

OS:Connection,
  {466c0e9d-0837-437b-8615-31849ebac04a}, !- Handle
  {90ae05b1-5b98-4209-93aa-b8ffe6f41eb8}, !- Source Object
  3,                                      !- Outlet Port
  {1b90732c-0198-485b-8dbd-2d129448c7e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {91913dcf-fd85-4dec-8638-733e50f8a578}, !- Handle
  {1b90732c-0198-485b-8dbd-2d129448c7e3}, !- Source Object
  13,                                     !- Outlet Port
  {7bd8bb76-73fb-4e2e-8ae1-621bcef291d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9b957f-14d0-4857-97ab-41210c681738}, !- Handle
  {7bd8bb76-73fb-4e2e-8ae1-621bcef291d1}, !- Source Object
  3,                                      !- Outlet Port
  {238ee737-aadb-4fcb-94fe-a4d407f536c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {166f6124-9483-45bd-9004-a4d204a8300b}, !- Handle
  Node 1111,                              !- Name
  {e2d2e879-a829-425e-b911-0edccae10702}, !- Inlet Port
  {9be49dd6-db6f-4b4a-9e6e-a37c944da10c}; !- Outlet Port

OS:Connection,
  {e2d2e879-a829-425e-b911-0edccae10702}, !- Handle
  {238ee737-aadb-4fcb-94fe-a4d407f536c4}, !- Source Object
  7,                                      !- Outlet Port
  {166f6124-9483-45bd-9004-a4d204a8300b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be49dd6-db6f-4b4a-9e6e-a37c944da10c}, !- Handle
  {166f6124-9483-45bd-9004-a4d204a8300b}, !- Source Object
  3,                                      !- Outlet Port
  {1b90732c-0198-485b-8dbd-2d129448c7e3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c6d7ea70-ccd9-41af-8170-1c75fa95afe7}, !- Handle
  {1b90732c-0198-485b-8dbd-2d129448c7e3}, !- Source Object
  15,                                     !- Outlet Port
  {0aa58aa3-be11-4da4-9f6c-e8b3258e3eea}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ccb0dac9-17f2-4939-805c-1bd549723472}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f5118424-11f0-4ad9-8ced-151aa378813d}, !- Reference Setpoint Node Name
  {f5118424-11f0-4ad9-8ced-151aa378813d}, !- Mixed Air Stream Node Name
  {90ae05b1-5b98-4209-93aa-b8ffe6f41eb8}, !- Outdoor Air Stream Node Name
  {dc9a0e7a-01dd-450d-a66f-148393cad200}, !- Return Air Stream Node Name
  {7bd8bb76-73fb-4e2e-8ae1-621bcef291d1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1bae633a-39f5-409f-afd5-4b85bee2e660}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bf651433-0c7f-432a-ad2c-4fd4baf47031}, !- Control Zone or Zone List Name
  {76eba327-5fce-47ce-ad08-2f04fa663d9c}, !- Cooling Control Zone or Zone List Name
  {a17ee901-a59c-49b2-b489-5aecf14314de}, !- Heating Control Zone or Zone List Name
  {7c6d7257-6fd5-46b1-b39e-7a706838927a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf651433-0c7f-432a-ad2c-4fd4baf47031}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {76eba327-5fce-47ce-ad08-2f04fa663d9c}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a17ee901-a59c-49b2-b489-5aecf14314de}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c6d7257-6fd5-46b1-b39e-7a706838927a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e838023-c0a2-4293-a3e1-f8a8349d7a90}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {a2a8757c-b3cc-4138-b619-6ca609ccc618}, !- Default Day Schedule Name
  {e266aaf8-e0d0-43fa-b6f5-8e97617187c2}, !- Summer Design Day Schedule Name
  {100130e1-bee9-427b-a948-7effa86bdf5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2a8757c-b3cc-4138-b619-6ca609ccc618}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {76a0f557-452f-479a-bbfd-5eab8490773c}, !- Handle
  {0e838023-c0a2-4293-a3e1-f8a8349d7a90}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87825278810408935,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dba407d8-e83a-485d-bfd4-3dc001789f9e}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {100130e1-bee9-427b-a948-7effa86bdf5b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f66cfb1a-b66c-465e-98be-81b591c7e0c5}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e266aaf8-e0d0-43fa-b6f5-8e97617187c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a8e3451-b4db-4d5b-8cb0-76897e0f009d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9bcb4dc1-96bc-4262-aa8f-de13fb899aed}, !- Supply Air Inlet Node
  {af106b7d-1518-414a-a6b1-bc0d6988050d}, !- Supply Air Outlet Node
  {983d8f7f-481c-4e1b-87b1-1dbdee171aab}, !- Exhaust Air Inlet Node
  {a03a7f1e-495d-4d35-b623-468101379303}, !- Exhaust Air Outlet Node
  65.999903225936,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {954bb4b1-89c4-49be-b19a-14040c2c5959}, !- Handle
  Node 1112,                              !- Name
  {af106b7d-1518-414a-a6b1-bc0d6988050d}, !- Inlet Port
  {e0d8f9a5-bf8c-4d63-bb64-e8fe151d3c04}; !- Outlet Port

OS:Connection,
  {9bcb4dc1-96bc-4262-aa8f-de13fb899aed}, !- Handle
  {8254e44b-9262-4650-af62-31181bdae9dd}, !- Source Object
  3,                                      !- Outlet Port
  {9a8e3451-b4db-4d5b-8cb0-76897e0f009d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {af106b7d-1518-414a-a6b1-bc0d6988050d}, !- Handle
  {9a8e3451-b4db-4d5b-8cb0-76897e0f009d}, !- Source Object
  13,                                     !- Outlet Port
  {954bb4b1-89c4-49be-b19a-14040c2c5959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d8f9a5-bf8c-4d63-bb64-e8fe151d3c04}, !- Handle
  {954bb4b1-89c4-49be-b19a-14040c2c5959}, !- Source Object
  3,                                      !- Outlet Port
  {77ed95ea-b467-4c5c-a819-db5ca284f37a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2fbceb5-3b2f-4848-afb3-1095adc2c8f9}, !- Handle
  Node 1113,                              !- Name
  {fe7213b8-9d4e-4c05-b5ca-a4e60ee68a23}, !- Inlet Port
  {983d8f7f-481c-4e1b-87b1-1dbdee171aab}; !- Outlet Port

OS:Connection,
  {fe7213b8-9d4e-4c05-b5ca-a4e60ee68a23}, !- Handle
  {77ed95ea-b467-4c5c-a819-db5ca284f37a}, !- Source Object
  7,                                      !- Outlet Port
  {e2fbceb5-3b2f-4848-afb3-1095adc2c8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983d8f7f-481c-4e1b-87b1-1dbdee171aab}, !- Handle
  {e2fbceb5-3b2f-4848-afb3-1095adc2c8f9}, !- Source Object
  3,                                      !- Outlet Port
  {9a8e3451-b4db-4d5b-8cb0-76897e0f009d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a03a7f1e-495d-4d35-b623-468101379303}, !- Handle
  {9a8e3451-b4db-4d5b-8cb0-76897e0f009d}, !- Source Object
  15,                                     !- Outlet Port
  {51f5a4dc-4590-4419-99bd-4b4e0d8d0ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fe4e942a-2a85-45a9-a0a6-e1fcec990e8b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {890cfd56-7a7e-4368-bc40-b2a5a8597b31}, !- Reference Setpoint Node Name
  {890cfd56-7a7e-4368-bc40-b2a5a8597b31}, !- Mixed Air Stream Node Name
  {8254e44b-9262-4650-af62-31181bdae9dd}, !- Outdoor Air Stream Node Name
  {b022f618-705f-4245-be23-fbb94490ef36}, !- Return Air Stream Node Name
  {954bb4b1-89c4-49be-b19a-14040c2c5959}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7b49cb47-14f7-446b-964e-3253416b3142}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ff0f7b64-c6bf-4972-8f10-99d320d27899}, !- Control Zone or Zone List Name
  {b336e351-6823-4bd0-bf23-6fefbb1f15b0}, !- Cooling Control Zone or Zone List Name
  {36637d55-c072-4f4e-b10c-048de5eb13f0}, !- Heating Control Zone or Zone List Name
  {76b4d741-f469-46f0-b95c-7ed9b99319bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff0f7b64-c6bf-4972-8f10-99d320d27899}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {b336e351-6823-4bd0-bf23-6fefbb1f15b0}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {36637d55-c072-4f4e-b10c-048de5eb13f0}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {76b4d741-f469-46f0-b95c-7ed9b99319bb}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f40136a8-c910-4187-a944-9be12d4a5075}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {ad8da97c-c723-4a55-b9d8-f7c1d1d14d22}, !- Default Day Schedule Name
  {89af287d-4d14-4959-b001-908eb5a90f70}, !- Summer Design Day Schedule Name
  {82eed2a6-a832-4aa9-bc1f-50b43603ca85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad8da97c-c723-4a55-b9d8-f7c1d1d14d22}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {99729fbe-a3bc-43ba-9468-a4a6a014ea09}, !- Handle
  {f40136a8-c910-4187-a944-9be12d4a5075}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2546468401486992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22a53711-7f3e-40d6-8f32-d95ca9637cde}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82eed2a6-a832-4aa9-bc1f-50b43603ca85}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {116c1eaf-0a2e-4902-8bb5-4e92e0c056ed}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89af287d-4d14-4959-b001-908eb5a90f70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf3cb4b8-dea3-465d-9b88-5082a24a2b58}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Sunday Rule, !- Name
  {f40136a8-c910-4187-a944-9be12d4a5075}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fdf2d67-ea21-4590-9c5d-bb762bcc474c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fdf2d67-ea21-4590-9c5d-bb762bcc474c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {aef82dbd-10cf-4129-98b0-6e32af6226ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {54caa2d6-5a9c-444b-97d1-690415edd43c}, !- Supply Air Inlet Node
  {b864b34e-45bd-49a7-9fd9-9dda3d9c8cf3}, !- Supply Air Outlet Node
  {90ac80d4-e269-4525-8585-4847825531ce}, !- Exhaust Air Inlet Node
  {3b4feef8-c857-40cc-a365-2af0043a80f7}, !- Exhaust Air Outlet Node
  77.428405530176,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6e52a27f-ec41-43aa-8b4b-6a1de4cf437a}, !- Handle
  Node 1114,                              !- Name
  {b864b34e-45bd-49a7-9fd9-9dda3d9c8cf3}, !- Inlet Port
  {72fa7620-a2f2-4383-a5ff-f3bc15c0afd4}; !- Outlet Port

OS:Connection,
  {54caa2d6-5a9c-444b-97d1-690415edd43c}, !- Handle
  {35d681bd-678d-4074-af9d-d8fbe357e741}, !- Source Object
  3,                                      !- Outlet Port
  {aef82dbd-10cf-4129-98b0-6e32af6226ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b864b34e-45bd-49a7-9fd9-9dda3d9c8cf3}, !- Handle
  {aef82dbd-10cf-4129-98b0-6e32af6226ed}, !- Source Object
  13,                                     !- Outlet Port
  {6e52a27f-ec41-43aa-8b4b-6a1de4cf437a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fa7620-a2f2-4383-a5ff-f3bc15c0afd4}, !- Handle
  {6e52a27f-ec41-43aa-8b4b-6a1de4cf437a}, !- Source Object
  3,                                      !- Outlet Port
  {f918f487-12c7-4e31-8c07-9e6b4565c847}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8424b264-05fc-4c64-b68b-4ea0d61ae717}, !- Handle
  Node 1115,                              !- Name
  {38c39943-1df0-40b8-b7de-95737352cd69}, !- Inlet Port
  {90ac80d4-e269-4525-8585-4847825531ce}; !- Outlet Port

OS:Connection,
  {38c39943-1df0-40b8-b7de-95737352cd69}, !- Handle
  {f918f487-12c7-4e31-8c07-9e6b4565c847}, !- Source Object
  7,                                      !- Outlet Port
  {8424b264-05fc-4c64-b68b-4ea0d61ae717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ac80d4-e269-4525-8585-4847825531ce}, !- Handle
  {8424b264-05fc-4c64-b68b-4ea0d61ae717}, !- Source Object
  3,                                      !- Outlet Port
  {aef82dbd-10cf-4129-98b0-6e32af6226ed}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3b4feef8-c857-40cc-a365-2af0043a80f7}, !- Handle
  {aef82dbd-10cf-4129-98b0-6e32af6226ed}, !- Source Object
  15,                                     !- Outlet Port
  {b2e0ff58-80f8-47f4-a989-93fcceb67e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6eb06672-8bc4-4ebe-8f9e-da32152611b5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a33156e8-5f43-46e4-86ab-bdbf038b8e4a}, !- Reference Setpoint Node Name
  {a33156e8-5f43-46e4-86ab-bdbf038b8e4a}, !- Mixed Air Stream Node Name
  {35d681bd-678d-4074-af9d-d8fbe357e741}, !- Outdoor Air Stream Node Name
  {41a51f54-2f87-440d-ae06-01cae2d40ca1}, !- Return Air Stream Node Name
  {6e52a27f-ec41-43aa-8b4b-6a1de4cf437a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dad59457-7918-4b69-8926-55533c48062c}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b498c4fb-a384-4c64-8692-53709c1863cc}, !- Control Zone or Zone List Name
  {26550ce3-8f64-439c-803a-8d3b2f0f54bc}, !- Cooling Control Zone or Zone List Name
  {f283d570-de86-4539-8f64-331543eef453}, !- Heating Control Zone or Zone List Name
  {214e00fa-423a-4f1b-8378-51da379fc574}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b498c4fb-a384-4c64-8692-53709c1863cc}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {26550ce3-8f64-439c-803a-8d3b2f0f54bc}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f283d570-de86-4539-8f64-331543eef453}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {214e00fa-423a-4f1b-8378-51da379fc574}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {83c85e4e-2618-4159-8134-d782232df366}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {be4dde11-a6ab-40ca-b69c-22fa68b22074}, !- Default Day Schedule Name
  {4a638a40-0d3a-4651-a09a-c56c9129b910}, !- Summer Design Day Schedule Name
  {50abd75a-940e-4894-b6f3-420ec67ef045}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be4dde11-a6ab-40ca-b69c-22fa68b22074}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3e519214-46ed-4957-9d4d-5488056d87a7}, !- Handle
  {83c85e4e-2618-4159-8134-d782232df366}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5092936802973989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6992bd8-14e8-4625-ab2d-31f651d0200c}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50abd75a-940e-4894-b6f3-420ec67ef045}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cc06a94-56f7-40a1-99a8-e7cf7dd5e9b9}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a638a40-0d3a-4651-a09a-c56c9129b910}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {70874bfd-949d-4a98-9b3d-5067c9d500bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8c8ff4c5-a3c2-4447-a478-de7d1d4f85da}, !- Supply Air Inlet Node
  {6337a387-74f6-4c82-9af9-e6b6e8a6180a}, !- Supply Air Outlet Node
  {e6e10f57-b0a2-47d7-acf9-216a9cc72568}, !- Exhaust Air Inlet Node
  {f4166ac1-dc49-4a61-9887-2abbe1f4c705}, !- Exhaust Air Outlet Node
  104.856811060352,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ebbfba2f-e953-4fa6-b3af-8b0d72468ea6}, !- Handle
  Node 1116,                              !- Name
  {6337a387-74f6-4c82-9af9-e6b6e8a6180a}, !- Inlet Port
  {185f24d4-a170-4daf-b54f-9fac23eea19a}; !- Outlet Port

OS:Connection,
  {8c8ff4c5-a3c2-4447-a478-de7d1d4f85da}, !- Handle
  {c4eb41ae-bff9-47e4-ab48-f648d21ec03e}, !- Source Object
  3,                                      !- Outlet Port
  {70874bfd-949d-4a98-9b3d-5067c9d500bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6337a387-74f6-4c82-9af9-e6b6e8a6180a}, !- Handle
  {70874bfd-949d-4a98-9b3d-5067c9d500bd}, !- Source Object
  13,                                     !- Outlet Port
  {ebbfba2f-e953-4fa6-b3af-8b0d72468ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185f24d4-a170-4daf-b54f-9fac23eea19a}, !- Handle
  {ebbfba2f-e953-4fa6-b3af-8b0d72468ea6}, !- Source Object
  3,                                      !- Outlet Port
  {86bd1689-baa9-42b3-be23-bd351aede3da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {856f79fc-6553-4a9e-af6c-14da83c5274d}, !- Handle
  Node 1117,                              !- Name
  {841d0471-f040-4854-9d74-8d28d9872daf}, !- Inlet Port
  {e6e10f57-b0a2-47d7-acf9-216a9cc72568}; !- Outlet Port

OS:Connection,
  {841d0471-f040-4854-9d74-8d28d9872daf}, !- Handle
  {86bd1689-baa9-42b3-be23-bd351aede3da}, !- Source Object
  7,                                      !- Outlet Port
  {856f79fc-6553-4a9e-af6c-14da83c5274d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e10f57-b0a2-47d7-acf9-216a9cc72568}, !- Handle
  {856f79fc-6553-4a9e-af6c-14da83c5274d}, !- Source Object
  3,                                      !- Outlet Port
  {70874bfd-949d-4a98-9b3d-5067c9d500bd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f4166ac1-dc49-4a61-9887-2abbe1f4c705}, !- Handle
  {70874bfd-949d-4a98-9b3d-5067c9d500bd}, !- Source Object
  15,                                     !- Outlet Port
  {a52ef4f1-6817-4e42-8a35-c173f95d0b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {59ad0fbd-6797-4a85-8785-fdd9aa40f98a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3bd516f9-be75-4fda-998d-17d8c7efb15b}, !- Reference Setpoint Node Name
  {3bd516f9-be75-4fda-998d-17d8c7efb15b}, !- Mixed Air Stream Node Name
  {c4eb41ae-bff9-47e4-ab48-f648d21ec03e}, !- Outdoor Air Stream Node Name
  {707130a1-9a8c-408a-9550-38f78bfdd0e8}, !- Return Air Stream Node Name
  {ebbfba2f-e953-4fa6-b3af-8b0d72468ea6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ee03411b-6865-4578-9f8e-8afded08c8ce}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1e073007-0c6f-468e-bb45-8c0b4f9e4047}, !- Control Zone or Zone List Name
  {aa002319-a44d-4a65-ab2a-9216bf46a893}, !- Cooling Control Zone or Zone List Name
  {6ee2cd1a-7c55-4b0c-848b-8747b9517d73}, !- Heating Control Zone or Zone List Name
  {b15aea9c-fbdb-4620-a743-2ac4cf874529}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e073007-0c6f-468e-bb45-8c0b4f9e4047}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {aa002319-a44d-4a65-ab2a-9216bf46a893}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ee2cd1a-7c55-4b0c-848b-8747b9517d73}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b15aea9c-fbdb-4620-a743-2ac4cf874529}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a9108fb6-0bc7-49d8-8456-72805b5bceab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {6721a5c7-8a77-4f62-81db-3f8bda7cba41}, !- Default Day Schedule Name
  {5ddb785d-54a7-48df-be9d-5011bde14510}, !- Summer Design Day Schedule Name
  {7b245d6c-36b8-40c0-83fc-1d2f3fd780dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6721a5c7-8a77-4f62-81db-3f8bda7cba41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c8bd77aa-1d7b-4944-9740-2122a47e77a4}, !- Handle
  {a9108fb6-0bc7-49d8-8456-72805b5bceab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0585501858736066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10e056b3-d89b-45bc-b43d-78821e9c9e40}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b245d6c-36b8-40c0-83fc-1d2f3fd780dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ffa5d1f-db95-4f47-b33d-7817b6b76f5f}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ddb785d-54a7-48df-be9d-5011bde14510}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {72ae8e81-13da-4979-9c3e-b834d4eb51da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a3c86a8f-1f91-46e5-b914-6b84b3219f24}, !- Supply Air Inlet Node
  {f6b2b39e-a8db-4924-85a8-03d4c9266b67}, !- Supply Air Outlet Node
  {d6589073-26ca-434e-a449-682f0ae53a1a}, !- Exhaust Air Inlet Node
  {2a91d9e3-ca68-4e8c-92c2-529ebcbc78ee}, !- Exhaust Air Outlet Node
  185.008707220755,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5e54e8a2-1ffa-4683-a96f-df393220bc69}, !- Handle
  Node 1118,                              !- Name
  {f6b2b39e-a8db-4924-85a8-03d4c9266b67}, !- Inlet Port
  {b10b83db-a837-49aa-b262-1dccf52b3cb7}; !- Outlet Port

OS:Connection,
  {a3c86a8f-1f91-46e5-b914-6b84b3219f24}, !- Handle
  {930b8f8e-6bae-420c-94d4-4ec9de6264ca}, !- Source Object
  3,                                      !- Outlet Port
  {72ae8e81-13da-4979-9c3e-b834d4eb51da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f6b2b39e-a8db-4924-85a8-03d4c9266b67}, !- Handle
  {72ae8e81-13da-4979-9c3e-b834d4eb51da}, !- Source Object
  13,                                     !- Outlet Port
  {5e54e8a2-1ffa-4683-a96f-df393220bc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10b83db-a837-49aa-b262-1dccf52b3cb7}, !- Handle
  {5e54e8a2-1ffa-4683-a96f-df393220bc69}, !- Source Object
  3,                                      !- Outlet Port
  {d4c3bc58-f180-4b9a-aadf-04450381bfcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbd38015-1188-4c87-b875-8e67dd33255b}, !- Handle
  Node 1119,                              !- Name
  {1605e561-c80b-484f-8bf9-cbcc553b1657}, !- Inlet Port
  {d6589073-26ca-434e-a449-682f0ae53a1a}; !- Outlet Port

OS:Connection,
  {1605e561-c80b-484f-8bf9-cbcc553b1657}, !- Handle
  {d4c3bc58-f180-4b9a-aadf-04450381bfcf}, !- Source Object
  7,                                      !- Outlet Port
  {cbd38015-1188-4c87-b875-8e67dd33255b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6589073-26ca-434e-a449-682f0ae53a1a}, !- Handle
  {cbd38015-1188-4c87-b875-8e67dd33255b}, !- Source Object
  3,                                      !- Outlet Port
  {72ae8e81-13da-4979-9c3e-b834d4eb51da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2a91d9e3-ca68-4e8c-92c2-529ebcbc78ee}, !- Handle
  {72ae8e81-13da-4979-9c3e-b834d4eb51da}, !- Source Object
  15,                                     !- Outlet Port
  {0a2ca289-0eb8-4dcb-8b8e-ca4df5c24aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d875fc91-921f-4bbc-8ec6-b9b1afaeb7f6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ea147ea5-efdc-4934-add7-84d49c574f60}, !- Reference Setpoint Node Name
  {ea147ea5-efdc-4934-add7-84d49c574f60}, !- Mixed Air Stream Node Name
  {930b8f8e-6bae-420c-94d4-4ec9de6264ca}, !- Outdoor Air Stream Node Name
  {a5eece5f-4558-48af-881d-b9c2da7aaf22}, !- Return Air Stream Node Name
  {5e54e8a2-1ffa-4683-a96f-df393220bc69}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5cc977cb-037c-4bc9-b541-61f5174bd1c7}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3ae47610-0594-4b61-98c7-99bb31248ca7}, !- Control Zone or Zone List Name
  {4349e981-2d88-41a7-8783-e82a1346c0b4}, !- Cooling Control Zone or Zone List Name
  {4266e101-d4f1-4ddc-82e3-90ad7bef28fa}, !- Heating Control Zone or Zone List Name
  {5a77f61e-6f58-4515-ae98-9b84abce06b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ae47610-0594-4b61-98c7-99bb31248ca7}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {4349e981-2d88-41a7-8783-e82a1346c0b4}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4266e101-d4f1-4ddc-82e3-90ad7bef28fa}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a77f61e-6f58-4515-ae98-9b84abce06b2}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {4a5e9c24-929f-4fed-845e-f9ec4dab06af}, !- Default Day Schedule Name
  {19c429b1-adb7-443a-8ec1-d48147af4f91}, !- Summer Design Day Schedule Name
  {9f929b45-67f2-4ba9-b4bf-29b52b0746cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a5e9c24-929f-4fed-845e-f9ec4dab06af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3b5562c9-753e-4b01-9302-a5df4976571a}, !- Handle
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0892193308550286,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89480eae-2128-486c-ae82-f32c4739dbbe}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f929b45-67f2-4ba9-b4bf-29b52b0746cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5eb8392-0ca7-4a5a-a64a-306a0ec87d23}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19c429b1-adb7-443a-8ec1-d48147af4f91}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7c6c5ca-e565-4080-bd9d-a4afe967feda}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70b1a8c0-8c90-4933-87a1-9fb19495e7ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70b1a8c0-8c90-4933-87a1-9fb19495e7ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6b6cd64-b176-4c2b-9108-5de1f72e8836}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {3ce9fb02-07be-475e-9ac4-f0e5f566d670}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebcb8f23-51f1-462d-93d1-d54fcef08810}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebcb8f23-51f1-462d-93d1-d54fcef08810}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a330e1e-391c-4361-8cd3-8861810d84b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a323e072-a079-4c33-8ab8-f397799fd119}, !- Supply Air Inlet Node
  {ec133524-b31e-45ae-80e2-10002095f1df}, !- Supply Air Outlet Node
  {0df69afe-5cdc-4d1c-ae55-51d5d4999619}, !- Exhaust Air Inlet Node
  {57e9e853-7f12-4844-9c0c-461e54986cc6}, !- Exhaust Air Outlet Node
  496.981423454721,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {abe8c287-2409-471d-9bb0-f9758327be49}, !- Handle
  Node 1120,                              !- Name
  {ec133524-b31e-45ae-80e2-10002095f1df}, !- Inlet Port
  {4089cb2d-cd00-49fa-8c25-f53b3f794dd9}; !- Outlet Port

OS:Connection,
  {a323e072-a079-4c33-8ab8-f397799fd119}, !- Handle
  {6a1991c2-d05c-4ee1-a34e-9034c63da475}, !- Source Object
  3,                                      !- Outlet Port
  {6a330e1e-391c-4361-8cd3-8861810d84b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ec133524-b31e-45ae-80e2-10002095f1df}, !- Handle
  {6a330e1e-391c-4361-8cd3-8861810d84b2}, !- Source Object
  13,                                     !- Outlet Port
  {abe8c287-2409-471d-9bb0-f9758327be49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4089cb2d-cd00-49fa-8c25-f53b3f794dd9}, !- Handle
  {abe8c287-2409-471d-9bb0-f9758327be49}, !- Source Object
  3,                                      !- Outlet Port
  {7b96fc4d-8cdc-4e37-9a0c-32a523b2f56b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d27a0fdc-7d05-46c6-99f5-870620263762}, !- Handle
  Node 1121,                              !- Name
  {2520025d-232f-4efc-8c22-bc51e4744bae}, !- Inlet Port
  {0df69afe-5cdc-4d1c-ae55-51d5d4999619}; !- Outlet Port

OS:Connection,
  {2520025d-232f-4efc-8c22-bc51e4744bae}, !- Handle
  {7b96fc4d-8cdc-4e37-9a0c-32a523b2f56b}, !- Source Object
  7,                                      !- Outlet Port
  {d27a0fdc-7d05-46c6-99f5-870620263762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df69afe-5cdc-4d1c-ae55-51d5d4999619}, !- Handle
  {d27a0fdc-7d05-46c6-99f5-870620263762}, !- Source Object
  3,                                      !- Outlet Port
  {6a330e1e-391c-4361-8cd3-8861810d84b2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57e9e853-7f12-4844-9c0c-461e54986cc6}, !- Handle
  {6a330e1e-391c-4361-8cd3-8861810d84b2}, !- Source Object
  15,                                     !- Outlet Port
  {b387681b-6843-4889-950b-aa821fdb0c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3ede1bd9-e99c-4596-a28c-2a53bfb15635}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {06cd8059-a478-47e7-a1bf-78bbca17e3b2}, !- Reference Setpoint Node Name
  {06cd8059-a478-47e7-a1bf-78bbca17e3b2}, !- Mixed Air Stream Node Name
  {6a1991c2-d05c-4ee1-a34e-9034c63da475}, !- Outdoor Air Stream Node Name
  {9c24a19d-2d06-470e-91e9-e402b3b0e283}, !- Return Air Stream Node Name
  {abe8c287-2409-471d-9bb0-f9758327be49}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {54b5377f-5c59-4815-9ee2-dd5939cbafca}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9aa43d51-227e-4ff7-bd2e-e04fcab3188a}, !- Control Zone or Zone List Name
  {4ab8131e-8829-47af-9a8d-11487900f222}, !- Cooling Control Zone or Zone List Name
  {b7c64a3e-8977-4a15-b644-24791d4b0209}, !- Heating Control Zone or Zone List Name
  {079f8169-aaf8-4afd-bc6e-ef6a8a9724c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9aa43d51-227e-4ff7-bd2e-e04fcab3188a}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {4ab8131e-8829-47af-9a8d-11487900f222}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b7c64a3e-8977-4a15-b644-24791d4b0209}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {079f8169-aaf8-4afd-bc6e-ef6a8a9724c3}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {900354d1-233e-4974-9597-3f44dad6a57c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {3805c3e5-19f1-4e66-b6a5-66c996881775}, !- Default Day Schedule Name
  {1c626b1c-b265-44b8-8eb9-651e9979871c}, !- Summer Design Day Schedule Name
  {27c7ad1b-f27d-4c82-9984-7c7d06d13e41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3805c3e5-19f1-4e66-b6a5-66c996881775}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cdd17d7b-2203-45cd-bb0b-345d92e181e5}, !- Handle
  {900354d1-233e-4974-9597-3f44dad6a57c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a94b1b8-7646-4930-b76d-940b29e64b8d}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27c7ad1b-f27d-4c82-9984-7c7d06d13e41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f028489-df09-4bf3-ae62-25152e189dd9}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c626b1c-b265-44b8-8eb9-651e9979871c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {96bb26bb-f53d-4318-8a1c-226dca691641}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {16525746-77e1-43c8-a7c1-e46e0b98d490}, !- Supply Air Inlet Node
  {fccfcf6a-de8d-4a71-bfbb-f99a939a7a94}, !- Supply Air Outlet Node
  {03e4cd79-4bb6-4598-ad11-869281d8e320}, !- Exhaust Air Inlet Node
  {35fddb03-601e-485b-b861-2b819b45b869}, !- Exhaust Air Outlet Node
  146.710526165658,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e5779044-53d8-43bf-a33e-bfbf3913368f}, !- Handle
  Node 1122,                              !- Name
  {fccfcf6a-de8d-4a71-bfbb-f99a939a7a94}, !- Inlet Port
  {f21e1cc3-2a66-47ca-a08c-63ec5fe06f03}; !- Outlet Port

OS:Connection,
  {16525746-77e1-43c8-a7c1-e46e0b98d490}, !- Handle
  {6ce0a6d7-5f27-43a8-a00c-1d1098217b62}, !- Source Object
  3,                                      !- Outlet Port
  {96bb26bb-f53d-4318-8a1c-226dca691641}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fccfcf6a-de8d-4a71-bfbb-f99a939a7a94}, !- Handle
  {96bb26bb-f53d-4318-8a1c-226dca691641}, !- Source Object
  13,                                     !- Outlet Port
  {e5779044-53d8-43bf-a33e-bfbf3913368f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21e1cc3-2a66-47ca-a08c-63ec5fe06f03}, !- Handle
  {e5779044-53d8-43bf-a33e-bfbf3913368f}, !- Source Object
  3,                                      !- Outlet Port
  {477c4432-3d4e-437f-9a32-3fc0573c631e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3cc63734-bab7-4283-830c-62ec9096c1a5}, !- Handle
  Node 1123,                              !- Name
  {a41ddd62-71f9-4f1e-85ad-6f5fcf211bc4}, !- Inlet Port
  {03e4cd79-4bb6-4598-ad11-869281d8e320}; !- Outlet Port

OS:Connection,
  {a41ddd62-71f9-4f1e-85ad-6f5fcf211bc4}, !- Handle
  {477c4432-3d4e-437f-9a32-3fc0573c631e}, !- Source Object
  7,                                      !- Outlet Port
  {3cc63734-bab7-4283-830c-62ec9096c1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e4cd79-4bb6-4598-ad11-869281d8e320}, !- Handle
  {3cc63734-bab7-4283-830c-62ec9096c1a5}, !- Source Object
  3,                                      !- Outlet Port
  {96bb26bb-f53d-4318-8a1c-226dca691641}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35fddb03-601e-485b-b861-2b819b45b869}, !- Handle
  {96bb26bb-f53d-4318-8a1c-226dca691641}, !- Source Object
  15,                                     !- Outlet Port
  {7790e0ef-ad60-42c7-b8d1-10fe24301e40}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8cbad2fd-05dd-4176-a054-09ec22ecca1e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {27ec1418-ec5d-4fd9-b2c4-a85f4437e6f2}, !- Reference Setpoint Node Name
  {27ec1418-ec5d-4fd9-b2c4-a85f4437e6f2}, !- Mixed Air Stream Node Name
  {6ce0a6d7-5f27-43a8-a00c-1d1098217b62}, !- Outdoor Air Stream Node Name
  {eae21f8b-708a-4628-9b36-9c09116f5224}, !- Return Air Stream Node Name
  {e5779044-53d8-43bf-a33e-bfbf3913368f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7f691e93-cc17-4d32-a671-766b40d3233e}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af7ca0df-1135-44f6-89d9-96dc714099fc}, !- Control Zone or Zone List Name
  {24dd5d25-35f9-41df-ae06-088b8622317c}, !- Cooling Control Zone or Zone List Name
  {c70e438a-7446-4e23-8c63-eeee1b9a4b1f}, !- Heating Control Zone or Zone List Name
  {994496f8-43a7-41a7-9a15-4d6e52e9155b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af7ca0df-1135-44f6-89d9-96dc714099fc}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {24dd5d25-35f9-41df-ae06-088b8622317c}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c70e438a-7446-4e23-8c63-eeee1b9a4b1f}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {994496f8-43a7-41a7-9a15-4d6e52e9155b}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6dd6358d-415f-4dc3-bf1c-d160f37d207b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {5a97f3bf-834a-4cc8-8a07-0dc3b7f9b443}, !- Default Day Schedule Name
  {8975a2fa-57e6-452c-a5f6-ca2bac809de3}, !- Summer Design Day Schedule Name
  {fb071e9e-8f48-44a4-ab03-bb5ee77479f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a97f3bf-834a-4cc8-8a07-0dc3b7f9b443}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {499b9ebf-43eb-47d9-8a5d-ecf3d28b72c7}, !- Handle
  {6dd6358d-415f-4dc3-bf1c-d160f37d207b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78066914498141304,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f527a66-00d9-4f9c-ad86-c64f9bd7fedc}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb071e9e-8f48-44a4-ab03-bb5ee77479f3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4baf34a2-5dae-4da5-8a31-0bbb0edadef2}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8975a2fa-57e6-452c-a5f6-ca2bac809de3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {852998a6-aa92-4018-9b73-e9e089b7c059}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {39b31386-4dcd-41ba-b001-6695deb43547}, !- Supply Air Inlet Node
  {64382d2b-879b-4985-ac48-a482bf3b2fd8}, !- Supply Air Outlet Node
  {e4e46f82-85b6-4331-9ced-1be1c9e9d60d}, !- Exhaust Air Inlet Node
  {f86679c6-aeea-41b0-832b-710fda018b82}, !- Exhaust Air Outlet Node
  78.444272401664,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1894fd76-8dc1-41e8-8af6-61c6ded23dd0}, !- Handle
  Node 1124,                              !- Name
  {64382d2b-879b-4985-ac48-a482bf3b2fd8}, !- Inlet Port
  {dd6e1c74-f029-473c-a708-e62dfb7798ed}; !- Outlet Port

OS:Connection,
  {39b31386-4dcd-41ba-b001-6695deb43547}, !- Handle
  {954da66f-e1b9-4c76-95b5-0690eef868df}, !- Source Object
  3,                                      !- Outlet Port
  {852998a6-aa92-4018-9b73-e9e089b7c059}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {64382d2b-879b-4985-ac48-a482bf3b2fd8}, !- Handle
  {852998a6-aa92-4018-9b73-e9e089b7c059}, !- Source Object
  13,                                     !- Outlet Port
  {1894fd76-8dc1-41e8-8af6-61c6ded23dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6e1c74-f029-473c-a708-e62dfb7798ed}, !- Handle
  {1894fd76-8dc1-41e8-8af6-61c6ded23dd0}, !- Source Object
  3,                                      !- Outlet Port
  {4ba93e90-7906-489d-8fdc-ac5eeea73a02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4edfdbe-51d9-4199-923c-8e3be5ab7e4c}, !- Handle
  Node 1125,                              !- Name
  {05fadfe5-d826-440e-be77-6fd54a20d7ce}, !- Inlet Port
  {e4e46f82-85b6-4331-9ced-1be1c9e9d60d}; !- Outlet Port

OS:Connection,
  {05fadfe5-d826-440e-be77-6fd54a20d7ce}, !- Handle
  {4ba93e90-7906-489d-8fdc-ac5eeea73a02}, !- Source Object
  7,                                      !- Outlet Port
  {e4edfdbe-51d9-4199-923c-8e3be5ab7e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e46f82-85b6-4331-9ced-1be1c9e9d60d}, !- Handle
  {e4edfdbe-51d9-4199-923c-8e3be5ab7e4c}, !- Source Object
  3,                                      !- Outlet Port
  {852998a6-aa92-4018-9b73-e9e089b7c059}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f86679c6-aeea-41b0-832b-710fda018b82}, !- Handle
  {852998a6-aa92-4018-9b73-e9e089b7c059}, !- Source Object
  15,                                     !- Outlet Port
  {eb4a970e-a447-4476-994a-05b2b4f474b9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {30969632-caff-4488-ae88-427e551083a3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fcaf453d-7308-4f12-890d-863deab30e15}, !- Reference Setpoint Node Name
  {fcaf453d-7308-4f12-890d-863deab30e15}, !- Mixed Air Stream Node Name
  {954da66f-e1b9-4c76-95b5-0690eef868df}, !- Outdoor Air Stream Node Name
  {586e4203-5643-4af0-aacf-83f4e6999308}, !- Return Air Stream Node Name
  {1894fd76-8dc1-41e8-8af6-61c6ded23dd0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {332a02b9-1c0b-48b2-967c-fa0847cbf687}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bfcd87a1-47f0-4a76-8c67-a26154922960}, !- Control Zone or Zone List Name
  {eb9d4567-ffaa-4bec-9e73-e3f0c1cddd78}, !- Cooling Control Zone or Zone List Name
  {1cbe516f-58bd-4099-ab64-17b7321eaab3}, !- Heating Control Zone or Zone List Name
  {76a8d80b-53a3-4ec0-b967-8103b5661341}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfcd87a1-47f0-4a76-8c67-a26154922960}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {eb9d4567-ffaa-4bec-9e73-e3f0c1cddd78}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1cbe516f-58bd-4099-ab64-17b7321eaab3}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {76a8d80b-53a3-4ec0-b967-8103b5661341}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6f265c30-b760-48c5-9001-38707c7b2dbd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {55125131-4cb2-4758-9d1c-b84a85563873}, !- Default Day Schedule Name
  {d5a99623-b94f-483a-a288-a4d53e0f6baa}, !- Summer Design Day Schedule Name
  {23e57dad-ea9a-4d9b-a701-cc3ba7496d59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55125131-4cb2-4758-9d1c-b84a85563873}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {241367b3-55c5-4247-b909-d48e0f133856}, !- Handle
  {6f265c30-b760-48c5-9001-38707c7b2dbd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8401486988847591,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c00e85a-4e0d-41ae-a9f1-12658a17d70f}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23e57dad-ea9a-4d9b-a701-cc3ba7496d59}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09df4e08-2bbe-4df9-ad6e-cb052ea17293}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5a99623-b94f-483a-a288-a4d53e0f6baa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efe6cecc-9400-425a-abbe-1177e8d8d9bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Sunday Rule, !- Name
  {6f265c30-b760-48c5-9001-38707c7b2dbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3934bd6-e4f3-4ee1-8e39-beb3c172377e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3934bd6-e4f3-4ee1-8e39-beb3c172377e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a55109f0-0b92-4539-bb26-bcf8d3079f2a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {62b7f0d8-20a3-42ca-a69a-735813c528f1}, !- Supply Air Inlet Node
  {7c200833-5813-4ba8-84b1-5dd5a55ec057}, !- Supply Air Outlet Node
  {26e51204-d58a-420e-8161-2be2e349e67f}, !- Exhaust Air Inlet Node
  {a7f920a3-7eb4-4bc4-9466-2ea93c9584c7}, !- Exhaust Air Outlet Node
  90.2283281109248,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c6b12c58-c936-4fd4-a4e0-6b767e9e03e0}, !- Handle
  Node 1126,                              !- Name
  {7c200833-5813-4ba8-84b1-5dd5a55ec057}, !- Inlet Port
  {1fc497d2-629f-40b8-a560-1561f66895ed}; !- Outlet Port

OS:Connection,
  {62b7f0d8-20a3-42ca-a69a-735813c528f1}, !- Handle
  {897eaebf-7569-46a8-be8b-bad6c6854756}, !- Source Object
  3,                                      !- Outlet Port
  {a55109f0-0b92-4539-bb26-bcf8d3079f2a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7c200833-5813-4ba8-84b1-5dd5a55ec057}, !- Handle
  {a55109f0-0b92-4539-bb26-bcf8d3079f2a}, !- Source Object
  13,                                     !- Outlet Port
  {c6b12c58-c936-4fd4-a4e0-6b767e9e03e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc497d2-629f-40b8-a560-1561f66895ed}, !- Handle
  {c6b12c58-c936-4fd4-a4e0-6b767e9e03e0}, !- Source Object
  3,                                      !- Outlet Port
  {6608264e-f930-4a28-a67b-14b62798a2b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8779f226-f549-4aff-8faf-574acfda0fbc}, !- Handle
  Node 1127,                              !- Name
  {76eb7c72-132e-478e-a50c-f80acd0b5d3d}, !- Inlet Port
  {26e51204-d58a-420e-8161-2be2e349e67f}; !- Outlet Port

OS:Connection,
  {76eb7c72-132e-478e-a50c-f80acd0b5d3d}, !- Handle
  {6608264e-f930-4a28-a67b-14b62798a2b7}, !- Source Object
  7,                                      !- Outlet Port
  {8779f226-f549-4aff-8faf-574acfda0fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e51204-d58a-420e-8161-2be2e349e67f}, !- Handle
  {8779f226-f549-4aff-8faf-574acfda0fbc}, !- Source Object
  3,                                      !- Outlet Port
  {a55109f0-0b92-4539-bb26-bcf8d3079f2a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a7f920a3-7eb4-4bc4-9466-2ea93c9584c7}, !- Handle
  {a55109f0-0b92-4539-bb26-bcf8d3079f2a}, !- Source Object
  15,                                     !- Outlet Port
  {ede22138-c560-44c4-848c-c2c79f320082}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6ef408d7-e134-48fc-b450-533159a7f5f3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {906baa3f-45b1-4758-83a5-4535f9241f5a}, !- Reference Setpoint Node Name
  {906baa3f-45b1-4758-83a5-4535f9241f5a}, !- Mixed Air Stream Node Name
  {897eaebf-7569-46a8-be8b-bad6c6854756}, !- Outdoor Air Stream Node Name
  {27faa0f8-df24-4d88-b3b6-93e22ced5954}, !- Return Air Stream Node Name
  {c6b12c58-c936-4fd4-a4e0-6b767e9e03e0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {491d370d-3127-4c29-a28f-4ea1b23b0c55}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ae82605-9896-46db-beea-6b6f63dfd421}, !- Control Zone or Zone List Name
  {9a0425d7-5581-43cb-a567-b0c21ef8f960}, !- Cooling Control Zone or Zone List Name
  {6b2a2b25-316a-450b-ac71-d81767b94fb0}, !- Heating Control Zone or Zone List Name
  {b234b9b4-b2ad-4ab4-ad69-1dba4a53bf1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ae82605-9896-46db-beea-6b6f63dfd421}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {9a0425d7-5581-43cb-a567-b0c21ef8f960}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b2a2b25-316a-450b-ac71-d81767b94fb0}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b234b9b4-b2ad-4ab4-ad69-1dba4a53bf1f}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e182a3e4-705a-4598-923a-de6c0048ecc1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {61b80e28-5ac3-4fc5-a277-199a2fac652e}, !- Default Day Schedule Name
  {0d1fad30-0769-4354-85e1-177d28f57ce9}, !- Summer Design Day Schedule Name
  {8986f917-9bd0-4c32-b18f-32281f806a6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61b80e28-5ac3-4fc5-a277-199a2fac652e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6650dba7-f8cd-4405-994d-8864e4a46c09}, !- Handle
  {e182a3e4-705a-4598-923a-de6c0048ecc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3011152416356908,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {647ce4cf-bdd7-4e1c-8784-4b93ce1e4fb5}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8986f917-9bd0-4c32-b18f-32281f806a6c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce85162b-ba23-42c8-8a15-1e447fa41df9}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d1fad30-0769-4354-85e1-177d28f57ce9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {651dd7d5-e916-4a8d-9f41-2722c9c9cb9d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Sunday Rule, !- Name
  {e182a3e4-705a-4598-923a-de6c0048ecc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a694f394-aca6-4caa-a45b-2d23ce9af98a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a694f394-aca6-4caa-a45b-2d23ce9af98a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d03f6d60-a098-4039-bce9-fbbbd2461695}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7e3a75c7-e468-4954-bef2-2bdb00c82a42}, !- Supply Air Inlet Node
  {a64f73f4-5128-4535-8534-8e4a4e3182f8}, !- Supply Air Outlet Node
  {356ea7d3-46fa-42d3-8bf7-f08743be6d5c}, !- Exhaust Air Inlet Node
  {94834a36-f205-45e1-bfa9-0129110f76be}, !- Exhaust Air Outlet Node
  97.40712066944,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9c91df36-d929-468e-b226-49422b394d15}, !- Handle
  Node 1128,                              !- Name
  {a64f73f4-5128-4535-8534-8e4a4e3182f8}, !- Inlet Port
  {bcb24c7e-9f79-47f3-90c6-3510f0f11ca1}; !- Outlet Port

OS:Connection,
  {7e3a75c7-e468-4954-bef2-2bdb00c82a42}, !- Handle
  {fa9f8948-a727-4c8e-b739-8a95854da20d}, !- Source Object
  3,                                      !- Outlet Port
  {d03f6d60-a098-4039-bce9-fbbbd2461695}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a64f73f4-5128-4535-8534-8e4a4e3182f8}, !- Handle
  {d03f6d60-a098-4039-bce9-fbbbd2461695}, !- Source Object
  13,                                     !- Outlet Port
  {9c91df36-d929-468e-b226-49422b394d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb24c7e-9f79-47f3-90c6-3510f0f11ca1}, !- Handle
  {9c91df36-d929-468e-b226-49422b394d15}, !- Source Object
  3,                                      !- Outlet Port
  {251142a4-af8b-4d8e-895b-c5c406db930b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4584e57b-9094-4c10-aff8-ffdb202358ee}, !- Handle
  Node 1129,                              !- Name
  {ad1787db-f41d-44a7-91db-7b1cb7eea28a}, !- Inlet Port
  {356ea7d3-46fa-42d3-8bf7-f08743be6d5c}; !- Outlet Port

OS:Connection,
  {ad1787db-f41d-44a7-91db-7b1cb7eea28a}, !- Handle
  {251142a4-af8b-4d8e-895b-c5c406db930b}, !- Source Object
  7,                                      !- Outlet Port
  {4584e57b-9094-4c10-aff8-ffdb202358ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356ea7d3-46fa-42d3-8bf7-f08743be6d5c}, !- Handle
  {4584e57b-9094-4c10-aff8-ffdb202358ee}, !- Source Object
  3,                                      !- Outlet Port
  {d03f6d60-a098-4039-bce9-fbbbd2461695}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {94834a36-f205-45e1-bfa9-0129110f76be}, !- Handle
  {d03f6d60-a098-4039-bce9-fbbbd2461695}, !- Source Object
  15,                                     !- Outlet Port
  {c723d2aa-6bd9-45ba-b841-61aa6cb2c015}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c0402a4-66fb-4edb-b5a2-799e848827af}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dab3b20d-5a3e-4f8d-856d-27d38918a014}, !- Reference Setpoint Node Name
  {dab3b20d-5a3e-4f8d-856d-27d38918a014}, !- Mixed Air Stream Node Name
  {fa9f8948-a727-4c8e-b739-8a95854da20d}, !- Outdoor Air Stream Node Name
  {0f814f8e-6a89-4f6b-bd3c-1ca800b47458}, !- Return Air Stream Node Name
  {9c91df36-d929-468e-b226-49422b394d15}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0d755f21-038e-4bd3-a67a-80553a5fa972}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {24e78c5e-1ce1-4a10-8b78-b0e58c0913b8}, !- Control Zone or Zone List Name
  {8a459bf4-219d-4036-b0fb-1cd4a059d721}, !- Cooling Control Zone or Zone List Name
  {be0f14e1-77d1-47f6-ad0c-11c4ca7759f8}, !- Heating Control Zone or Zone List Name
  {6919ace7-e87a-4afe-b9a7-821658805bab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24e78c5e-1ce1-4a10-8b78-b0e58c0913b8}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {8a459bf4-219d-4036-b0fb-1cd4a059d721}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be0f14e1-77d1-47f6-ad0c-11c4ca7759f8}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6919ace7-e87a-4afe-b9a7-821658805bab}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1975336a-b5d6-4c62-8124-262f231dda17}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {29ed26ad-08dc-424d-a493-970efebe5023}, !- Default Day Schedule Name
  {77719080-691a-4bb1-a15e-3a4856ddcd8d}, !- Summer Design Day Schedule Name
  {997b103b-70ba-46fa-a966-a8ff4f23822f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29ed26ad-08dc-424d-a493-970efebe5023}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5abdcdf5-6481-465d-ab46-0ea2a4694049}, !- Handle
  {1975336a-b5d6-4c62-8124-262f231dda17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26022304832713766,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d422ec4-3d02-4fa2-bcf5-ff5ee65ea99c}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {997b103b-70ba-46fa-a966-a8ff4f23822f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8a11223-189f-4d09-af33-4885a7b786e0}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77719080-691a-4bb1-a15e-3a4856ddcd8d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2b53fd9-3d28-4950-9678-f196ff981ec4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {1975336a-b5d6-4c62-8124-262f231dda17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b95ad1c9-8e87-4aa5-b302-054bd7ac89db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b95ad1c9-8e87-4aa5-b302-054bd7ac89db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b1c47ed1-22ce-49c1-9a59-e18ccdde1329}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bae8e76d-28a0-43e0-b980-f0755b9b1627}, !- Supply Air Inlet Node
  {c7138d10-cb47-4c9c-94de-e4b35fa47538}, !- Supply Air Outlet Node
  {07ece0d2-e338-439d-9209-6e74c988e7ee}, !- Exhaust Air Inlet Node
  {ba0bdcd4-c619-49ab-a5ec-85251fcb8dd6}, !- Exhaust Air Outlet Node
  54.740712066944,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ff68f231-a184-42aa-a33d-7d74366efaf0}, !- Handle
  Node 1130,                              !- Name
  {c7138d10-cb47-4c9c-94de-e4b35fa47538}, !- Inlet Port
  {10aa269a-4c51-46ad-8cf9-0b84f71053a3}; !- Outlet Port

OS:Connection,
  {bae8e76d-28a0-43e0-b980-f0755b9b1627}, !- Handle
  {0c7be0d2-f87f-4207-b971-bf42b478a873}, !- Source Object
  3,                                      !- Outlet Port
  {b1c47ed1-22ce-49c1-9a59-e18ccdde1329}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c7138d10-cb47-4c9c-94de-e4b35fa47538}, !- Handle
  {b1c47ed1-22ce-49c1-9a59-e18ccdde1329}, !- Source Object
  13,                                     !- Outlet Port
  {ff68f231-a184-42aa-a33d-7d74366efaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10aa269a-4c51-46ad-8cf9-0b84f71053a3}, !- Handle
  {ff68f231-a184-42aa-a33d-7d74366efaf0}, !- Source Object
  3,                                      !- Outlet Port
  {2edb05eb-eb6d-4973-b25c-8331f27ac4a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1295c4db-96e5-49fc-8e12-32dcffb1502c}, !- Handle
  Node 1131,                              !- Name
  {3dfa8948-6e05-4a5e-8547-e6f33be7b04d}, !- Inlet Port
  {07ece0d2-e338-439d-9209-6e74c988e7ee}; !- Outlet Port

OS:Connection,
  {3dfa8948-6e05-4a5e-8547-e6f33be7b04d}, !- Handle
  {2edb05eb-eb6d-4973-b25c-8331f27ac4a4}, !- Source Object
  7,                                      !- Outlet Port
  {1295c4db-96e5-49fc-8e12-32dcffb1502c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ece0d2-e338-439d-9209-6e74c988e7ee}, !- Handle
  {1295c4db-96e5-49fc-8e12-32dcffb1502c}, !- Source Object
  3,                                      !- Outlet Port
  {b1c47ed1-22ce-49c1-9a59-e18ccdde1329}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba0bdcd4-c619-49ab-a5ec-85251fcb8dd6}, !- Handle
  {b1c47ed1-22ce-49c1-9a59-e18ccdde1329}, !- Source Object
  15,                                     !- Outlet Port
  {11fd0f9e-028e-4288-bf71-e203774caf76}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {be984d20-aa91-457c-a690-24251c0cdbef}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cf4a53c0-69b0-464d-adf6-9d8d01f33ef2}, !- Reference Setpoint Node Name
  {cf4a53c0-69b0-464d-adf6-9d8d01f33ef2}, !- Mixed Air Stream Node Name
  {0c7be0d2-f87f-4207-b971-bf42b478a873}, !- Outdoor Air Stream Node Name
  {47ff51d6-861d-4d0f-bd52-3396d15fb1b6}, !- Return Air Stream Node Name
  {ff68f231-a184-42aa-a33d-7d74366efaf0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b596dc34-8e72-48ae-9327-83ab27fa99b2}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {072d1d2c-c492-4ec9-a8bc-dcb819c7d8b4}, !- Control Zone or Zone List Name
  {a48fbf49-87dd-471a-9278-122b46991df7}, !- Cooling Control Zone or Zone List Name
  {10d25435-0522-4693-8a74-1002c6b766e0}, !- Heating Control Zone or Zone List Name
  {a67ff220-1473-4854-8a5d-efef82b11df3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {072d1d2c-c492-4ec9-a8bc-dcb819c7d8b4}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {a48fbf49-87dd-471a-9278-122b46991df7}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {10d25435-0522-4693-8a74-1002c6b766e0}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a67ff220-1473-4854-8a5d-efef82b11df3}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1bf3ffc6-c383-4c7b-91ad-478f54100f26}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {ae8abf62-b244-4804-9dbe-aa4e2b1e44d9}, !- Default Day Schedule Name
  {ff9d01a7-abcb-4d78-a12b-7f3d025ae236}, !- Summer Design Day Schedule Name
  {15b3e5d0-5d4c-4d72-bb91-63761c126487}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae8abf62-b244-4804-9dbe-aa4e2b1e44d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bc807628-cf17-4c66-982d-ed5aee5f51cf}, !- Handle
  {1bf3ffc6-c383-4c7b-91ad-478f54100f26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2267657992565075,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4920af34-7767-4553-aab5-cd7a23deeecf}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15b3e5d0-5d4c-4d72-bb91-63761c126487}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adc63f2e-7a42-4610-ac84-0ae0bef17bac}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff9d01a7-abcb-4d78-a12b-7f3d025ae236}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8695cd88-816a-497f-aedf-d117133086b6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {72ba480b-04a4-4c98-a0d3-6a64023195d8}, !- Supply Air Inlet Node
  {7fce6c62-cc4a-4644-aae4-582cb3ad8879}, !- Supply Air Outlet Node
  {a9de2df7-2e8f-4c03-928f-3262159f8e53}, !- Exhaust Air Inlet Node
  {c6af92f6-31aa-44ce-9c8c-716ba83288e0}, !- Exhaust Air Outlet Node
  276.87693463232,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d712b8e2-2cb6-4288-9b1b-7bb840277d9a}, !- Handle
  Node 1132,                              !- Name
  {7fce6c62-cc4a-4644-aae4-582cb3ad8879}, !- Inlet Port
  {b5968ec6-4431-4734-8eb7-232958440e27}; !- Outlet Port

OS:Connection,
  {72ba480b-04a4-4c98-a0d3-6a64023195d8}, !- Handle
  {2ba11d1b-5f48-4424-98de-9ab3f53acc24}, !- Source Object
  3,                                      !- Outlet Port
  {8695cd88-816a-497f-aedf-d117133086b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7fce6c62-cc4a-4644-aae4-582cb3ad8879}, !- Handle
  {8695cd88-816a-497f-aedf-d117133086b6}, !- Source Object
  13,                                     !- Outlet Port
  {d712b8e2-2cb6-4288-9b1b-7bb840277d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5968ec6-4431-4734-8eb7-232958440e27}, !- Handle
  {d712b8e2-2cb6-4288-9b1b-7bb840277d9a}, !- Source Object
  3,                                      !- Outlet Port
  {bf73e9d9-e2b4-4627-9f7e-ec046f900a9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7759807-5529-421d-8e79-6ae2474898f2}, !- Handle
  Node 1133,                              !- Name
  {dcc8d5ed-69e1-4052-b30d-2065014b6ea2}, !- Inlet Port
  {a9de2df7-2e8f-4c03-928f-3262159f8e53}; !- Outlet Port

OS:Connection,
  {dcc8d5ed-69e1-4052-b30d-2065014b6ea2}, !- Handle
  {bf73e9d9-e2b4-4627-9f7e-ec046f900a9f}, !- Source Object
  7,                                      !- Outlet Port
  {e7759807-5529-421d-8e79-6ae2474898f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9de2df7-2e8f-4c03-928f-3262159f8e53}, !- Handle
  {e7759807-5529-421d-8e79-6ae2474898f2}, !- Source Object
  3,                                      !- Outlet Port
  {8695cd88-816a-497f-aedf-d117133086b6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c6af92f6-31aa-44ce-9c8c-716ba83288e0}, !- Handle
  {8695cd88-816a-497f-aedf-d117133086b6}, !- Source Object
  15,                                     !- Outlet Port
  {c4b9c029-e61e-4104-9d1f-e101749beb94}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4fc48040-6d8f-47ce-a8b2-53ac92075ca5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b0993ce4-b289-4d86-aa07-ac5a868228ca}, !- Reference Setpoint Node Name
  {b0993ce4-b289-4d86-aa07-ac5a868228ca}, !- Mixed Air Stream Node Name
  {2ba11d1b-5f48-4424-98de-9ab3f53acc24}, !- Outdoor Air Stream Node Name
  {9458d620-0ea5-419e-9d80-47ae354d44ea}, !- Return Air Stream Node Name
  {d712b8e2-2cb6-4288-9b1b-7bb840277d9a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {80952e50-9e1d-4f8e-847c-3709c4f77653}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71a29ed0-783d-4e76-86c9-e00e4dde6e88}, !- Control Zone or Zone List Name
  {ee518260-6f87-4e1d-b3b8-58f72bdf9005}, !- Cooling Control Zone or Zone List Name
  {e0138b07-8df7-4f3b-808d-30e5ba857a15}, !- Heating Control Zone or Zone List Name
  {a2506891-b27b-433d-8205-e089cb38f29d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71a29ed0-783d-4e76-86c9-e00e4dde6e88}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {ee518260-6f87-4e1d-b3b8-58f72bdf9005}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0138b07-8df7-4f3b-808d-30e5ba857a15}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a2506891-b27b-433d-8205-e089cb38f29d}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {67434dba-fbc9-44c7-91a1-a1bd0ed47725}, !- Default Day Schedule Name
  {0ef55f3e-a749-4bd4-acb5-30bc01fbbdcd}, !- Summer Design Day Schedule Name
  {a120261d-1484-4f16-866e-5e2c1567daed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67434dba-fbc9-44c7-91a1-a1bd0ed47725}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f21c8ca2-3881-4263-ac07-7aa28f8ec034}, !- Handle
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806697,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a631ea4-0e05-4312-8c4b-9f06b8a22065}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a120261d-1484-4f16-866e-5e2c1567daed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7ad543e-16d8-48e9-858f-4b9481e3b900}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ef55f3e-a749-4bd4-acb5-30bc01fbbdcd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34021933-100d-4e1e-8007-db97d54efc14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {694bcc56-cdff-44ed-acb5-3c4a4d634211}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e233789d-2a05-48d9-9729-c9cc55aab31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e233789d-2a05-48d9-9729-c9cc55aab31e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {519a31ab-6cc2-4bee-80ab-31f627d19312}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3db277c8-e50b-43ab-bf67-bdcc01aba35f}, !- Supply Air Inlet Node
  {a256ba31-2844-4246-93f1-99ab4b1e91dd}, !- Supply Air Outlet Node
  {a6df33cc-f237-457a-9e58-83853cd12dde}, !- Exhaust Air Inlet Node
  {bd554d93-c8f2-4bc5-9c14-9131fd49bdcd}, !- Exhaust Air Outlet Node
  98.3552630828288,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {697e569c-2d23-433d-8a08-deca7ca2afb4}, !- Handle
  Node 1134,                              !- Name
  {a256ba31-2844-4246-93f1-99ab4b1e91dd}, !- Inlet Port
  {1076b424-f880-4e31-bec3-bf2c4fb19a5c}; !- Outlet Port

OS:Connection,
  {3db277c8-e50b-43ab-bf67-bdcc01aba35f}, !- Handle
  {6410a53e-97a0-4598-a102-e7af7a528964}, !- Source Object
  3,                                      !- Outlet Port
  {519a31ab-6cc2-4bee-80ab-31f627d19312}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a256ba31-2844-4246-93f1-99ab4b1e91dd}, !- Handle
  {519a31ab-6cc2-4bee-80ab-31f627d19312}, !- Source Object
  13,                                     !- Outlet Port
  {697e569c-2d23-433d-8a08-deca7ca2afb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1076b424-f880-4e31-bec3-bf2c4fb19a5c}, !- Handle
  {697e569c-2d23-433d-8a08-deca7ca2afb4}, !- Source Object
  3,                                      !- Outlet Port
  {9b2af167-255d-47d6-aeed-9ec97ccae77f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bbe64138-a1c9-442d-96ac-1d8b5a2c38a2}, !- Handle
  Node 1135,                              !- Name
  {dc0640d4-3987-4c21-a853-49741010309b}, !- Inlet Port
  {a6df33cc-f237-457a-9e58-83853cd12dde}; !- Outlet Port

OS:Connection,
  {dc0640d4-3987-4c21-a853-49741010309b}, !- Handle
  {9b2af167-255d-47d6-aeed-9ec97ccae77f}, !- Source Object
  7,                                      !- Outlet Port
  {bbe64138-a1c9-442d-96ac-1d8b5a2c38a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6df33cc-f237-457a-9e58-83853cd12dde}, !- Handle
  {bbe64138-a1c9-442d-96ac-1d8b5a2c38a2}, !- Source Object
  3,                                      !- Outlet Port
  {519a31ab-6cc2-4bee-80ab-31f627d19312}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bd554d93-c8f2-4bc5-9c14-9131fd49bdcd}, !- Handle
  {519a31ab-6cc2-4bee-80ab-31f627d19312}, !- Source Object
  15,                                     !- Outlet Port
  {19106af2-4b29-474f-bd28-d889a310b509}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3d2c4d05-22f3-42a9-b6ef-afeca4b6b033}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {91205fb3-836b-4bdc-8465-4bd8eef75dda}, !- Reference Setpoint Node Name
  {91205fb3-836b-4bdc-8465-4bd8eef75dda}, !- Mixed Air Stream Node Name
  {6410a53e-97a0-4598-a102-e7af7a528964}, !- Outdoor Air Stream Node Name
  {02185eac-26a9-41a7-8c5b-8c2144defa40}, !- Return Air Stream Node Name
  {697e569c-2d23-433d-8a08-deca7ca2afb4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3fbc272b-a42d-423f-bdc1-0f8148e40f4a}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {245e77e8-ee08-47ab-9129-aee7fe059f35}, !- Control Zone or Zone List Name
  {07ee08c4-3e03-4f32-9d1f-ea0e30bba8cc}, !- Cooling Control Zone or Zone List Name
  {ccab9df0-7047-4fa6-a5d2-61321776753a}, !- Heating Control Zone or Zone List Name
  {141c1489-b5e0-4ea9-a288-ba927dd1b3a7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {245e77e8-ee08-47ab-9129-aee7fe059f35}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {07ee08c4-3e03-4f32-9d1f-ea0e30bba8cc}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ccab9df0-7047-4fa6-a5d2-61321776753a}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {141c1489-b5e0-4ea9-a288-ba927dd1b3a7}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9545fc28-ab11-43cd-837a-1e513abac4d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {456a10e0-5e27-445c-a246-e1583d6fcd16}, !- Default Day Schedule Name
  {2fd5ce0d-3d11-4441-b9c0-e9c6b1991d63}, !- Summer Design Day Schedule Name
  {e63ab73d-4cf7-4601-92bc-408d58d1b2b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {456a10e0-5e27-445c-a246-e1583d6fcd16}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78ba696c-7ba6-45dc-8382-260716b25d4c}, !- Handle
  {9545fc28-ab11-43cd-837a-1e513abac4d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8550185873605978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {399d1fbb-aa51-4d9a-9b63-422b32e242dc}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e63ab73d-4cf7-4601-92bc-408d58d1b2b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d89917c-3b0d-46bf-af85-f1bab4a2c93b}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fd5ce0d-3d11-4441-b9c0-e9c6b1991d63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa7eb6bf-1c64-4a1b-9bd0-8b6a1dd2a5d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {9545fc28-ab11-43cd-837a-1e513abac4d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0922683-74e6-44df-ba2b-d23d3ddbd9f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0922683-74e6-44df-ba2b-d23d3ddbd9f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c74d8b02-9d48-438d-afd9-ab54622ae647}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b077e487-b41c-49c9-983a-59f32969b6eb}, !- Supply Air Inlet Node
  {5c26ba7f-1a8e-4d61-ba5f-60a60f7cde35}, !- Supply Air Outlet Node
  {941bd66a-001e-4eb2-bc94-9ad4d28c3236}, !- Exhaust Air Inlet Node
  {001e1317-f2fb-417d-9ff1-87c2f1254921}, !- Exhaust Air Outlet Node
  177.999225807488,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c59a91d4-9bf4-4a61-874a-879db47e992b}, !- Handle
  Node 1136,                              !- Name
  {5c26ba7f-1a8e-4d61-ba5f-60a60f7cde35}, !- Inlet Port
  {f5a1ea6b-d884-4f3c-ad99-7692badba1b5}; !- Outlet Port

OS:Connection,
  {b077e487-b41c-49c9-983a-59f32969b6eb}, !- Handle
  {6fbb268f-c0ed-4e48-ad21-7ab9a2949ef7}, !- Source Object
  3,                                      !- Outlet Port
  {c74d8b02-9d48-438d-afd9-ab54622ae647}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5c26ba7f-1a8e-4d61-ba5f-60a60f7cde35}, !- Handle
  {c74d8b02-9d48-438d-afd9-ab54622ae647}, !- Source Object
  13,                                     !- Outlet Port
  {c59a91d4-9bf4-4a61-874a-879db47e992b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a1ea6b-d884-4f3c-ad99-7692badba1b5}, !- Handle
  {c59a91d4-9bf4-4a61-874a-879db47e992b}, !- Source Object
  3,                                      !- Outlet Port
  {c6d84682-cff5-4d6f-831a-754ca7177992}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bbe60a8-bfd2-458c-a061-e8a7d3429b7c}, !- Handle
  Node 1137,                              !- Name
  {832d6449-4cc4-4308-8b46-fc56de6a4c4c}, !- Inlet Port
  {941bd66a-001e-4eb2-bc94-9ad4d28c3236}; !- Outlet Port

OS:Connection,
  {832d6449-4cc4-4308-8b46-fc56de6a4c4c}, !- Handle
  {c6d84682-cff5-4d6f-831a-754ca7177992}, !- Source Object
  7,                                      !- Outlet Port
  {3bbe60a8-bfd2-458c-a061-e8a7d3429b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941bd66a-001e-4eb2-bc94-9ad4d28c3236}, !- Handle
  {3bbe60a8-bfd2-458c-a061-e8a7d3429b7c}, !- Source Object
  3,                                      !- Outlet Port
  {c74d8b02-9d48-438d-afd9-ab54622ae647}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {001e1317-f2fb-417d-9ff1-87c2f1254921}, !- Handle
  {c74d8b02-9d48-438d-afd9-ab54622ae647}, !- Source Object
  15,                                     !- Outlet Port
  {76b870ef-4feb-4bae-92dc-a2b493c28e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d03b4855-1a03-44d5-99ff-ae4d3a1f35a5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ae8492c0-9360-4a0e-856a-dfae158e976c}, !- Reference Setpoint Node Name
  {ae8492c0-9360-4a0e-856a-dfae158e976c}, !- Mixed Air Stream Node Name
  {6fbb268f-c0ed-4e48-ad21-7ab9a2949ef7}, !- Outdoor Air Stream Node Name
  {d505a9a8-f45e-46f0-b0c3-af197b2ca30e}, !- Return Air Stream Node Name
  {c59a91d4-9bf4-4a61-874a-879db47e992b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2e3666d8-1b39-4194-b798-ae1f9f5c5ead}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {43cc59a2-03ab-4ac8-87f6-d4cb43591e47}, !- Control Zone or Zone List Name
  {077f2e95-76fc-461d-9cd2-cfbf8a1bdcda}, !- Cooling Control Zone or Zone List Name
  {544caa60-8202-4dc8-bde0-f38f362e5dd2}, !- Heating Control Zone or Zone List Name
  {8eb8e4ae-e5d9-4734-a474-1010f74bee9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43cc59a2-03ab-4ac8-87f6-d4cb43591e47}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {077f2e95-76fc-461d-9cd2-cfbf8a1bdcda}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {544caa60-8202-4dc8-bde0-f38f362e5dd2}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8eb8e4ae-e5d9-4734-a474-1010f74bee9a}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {68f44d29-b67e-40eb-8114-c7f261c86859}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {0d92627c-70a8-4b28-990d-2ca4a6c67869}, !- Default Day Schedule Name
  {9c79d5fd-e5fe-48d6-a96d-9a6753923dad}, !- Summer Design Day Schedule Name
  {bebf9314-3c4d-4cd7-8f52-3f0c5cef9c7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d92627c-70a8-4b28-990d-2ca4a6c67869}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02bd17dd-737d-4242-8570-6627cc96e776}, !- Handle
  {68f44d29-b67e-40eb-8114-c7f261c86859}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2453531598513159,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9f3f23d-4dd4-4c80-8397-b3be0e16603e}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bebf9314-3c4d-4cd7-8f52-3f0c5cef9c7c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6da43b90-7149-4a89-aadf-2026b1437d95}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c79d5fd-e5fe-48d6-a96d-9a6753923dad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e4ef25d-065a-4e2b-aac7-cae692da4116}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {68f44d29-b67e-40eb-8114-c7f261c86859}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b58f7b53-68e1-42d2-a892-247774831026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b58f7b53-68e1-42d2-a892-247774831026}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a9ae2f6-ca55-4055-9a89-942d5ae7e044}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e64dfe31-9cf4-46df-97a4-26908c193eda}, !- Supply Air Inlet Node
  {5c9c1de8-dc2c-4cbb-b480-4086ad36af49}, !- Supply Air Outlet Node
  {2ca6b9c3-a7fd-4f97-96db-b4dad63bd55f}, !- Exhaust Air Inlet Node
  {1a5b5ec1-6ac3-4942-8570-8c37f66aead4}, !- Exhaust Air Outlet Node
  135.332817204992,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {274c4e09-428d-4f9c-b890-7aa6293fc35a}, !- Handle
  Node 1138,                              !- Name
  {5c9c1de8-dc2c-4cbb-b480-4086ad36af49}, !- Inlet Port
  {34e6fe94-beb8-45ed-9c48-02f1dfcceee9}; !- Outlet Port

OS:Connection,
  {e64dfe31-9cf4-46df-97a4-26908c193eda}, !- Handle
  {3eebccec-e9a5-4373-a05a-b1823e3f41d2}, !- Source Object
  3,                                      !- Outlet Port
  {6a9ae2f6-ca55-4055-9a89-942d5ae7e044}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5c9c1de8-dc2c-4cbb-b480-4086ad36af49}, !- Handle
  {6a9ae2f6-ca55-4055-9a89-942d5ae7e044}, !- Source Object
  13,                                     !- Outlet Port
  {274c4e09-428d-4f9c-b890-7aa6293fc35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e6fe94-beb8-45ed-9c48-02f1dfcceee9}, !- Handle
  {274c4e09-428d-4f9c-b890-7aa6293fc35a}, !- Source Object
  3,                                      !- Outlet Port
  {06936322-cad8-4168-b5db-cda5461e2201}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {160140cf-dd02-4554-a52a-aba22ca2e1d9}, !- Handle
  Node 1139,                              !- Name
  {da1ccab3-00b7-4536-a6f1-59b33cd313a0}, !- Inlet Port
  {2ca6b9c3-a7fd-4f97-96db-b4dad63bd55f}; !- Outlet Port

OS:Connection,
  {da1ccab3-00b7-4536-a6f1-59b33cd313a0}, !- Handle
  {06936322-cad8-4168-b5db-cda5461e2201}, !- Source Object
  7,                                      !- Outlet Port
  {160140cf-dd02-4554-a52a-aba22ca2e1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca6b9c3-a7fd-4f97-96db-b4dad63bd55f}, !- Handle
  {160140cf-dd02-4554-a52a-aba22ca2e1d9}, !- Source Object
  3,                                      !- Outlet Port
  {6a9ae2f6-ca55-4055-9a89-942d5ae7e044}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1a5b5ec1-6ac3-4942-8570-8c37f66aead4}, !- Handle
  {6a9ae2f6-ca55-4055-9a89-942d5ae7e044}, !- Source Object
  15,                                     !- Outlet Port
  {0498fa03-b6a9-40ea-acdd-183864807e46}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {45bd4564-d766-4df2-9974-db77e5421738}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {48ccabaf-c7e5-43e8-a247-fa78c97fbaff}, !- Reference Setpoint Node Name
  {48ccabaf-c7e5-43e8-a247-fa78c97fbaff}, !- Mixed Air Stream Node Name
  {3eebccec-e9a5-4373-a05a-b1823e3f41d2}, !- Outdoor Air Stream Node Name
  {8e00e5fd-9e38-4a5e-98f9-3e2f29db7224}, !- Return Air Stream Node Name
  {274c4e09-428d-4f9c-b890-7aa6293fc35a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5180f499-75bc-481e-a1c4-1260c8b23f00}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {34970ccd-bf71-4d74-b09b-91ae66bddea5}, !- Control Zone or Zone List Name
  {98d530cf-541e-4839-a80c-b8c47eb47a33}, !- Cooling Control Zone or Zone List Name
  {afc4ad78-3db1-44b1-a0e0-ed5a38459591}, !- Heating Control Zone or Zone List Name
  {25a2af96-0a9d-4a7b-9cb4-793b5f1edbda}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34970ccd-bf71-4d74-b09b-91ae66bddea5}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {98d530cf-541e-4839-a80c-b8c47eb47a33}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {afc4ad78-3db1-44b1-a0e0-ed5a38459591}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {25a2af96-0a9d-4a7b-9cb4-793b5f1edbda}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {be4e2250-8fab-451f-90ce-e179b86d83ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {4c3c1692-2559-4fb6-8014-df7989f8fff6}, !- Default Day Schedule Name
  {248f983c-efe0-483c-8368-d96cf86eec5e}, !- Summer Design Day Schedule Name
  {66e0105b-fbd6-47ce-b93d-e3c594c02ffa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c3c1692-2559-4fb6-8014-df7989f8fff6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ad37b5bd-a485-4232-9578-f37666f15ae4}, !- Handle
  {be4e2250-8fab-451f-90ce-e179b86d83ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3243494423791828,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf6655e0-29ca-409e-a869-5d0905c70e1d}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66e0105b-fbd6-47ce-b93d-e3c594c02ffa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04bccea0-c387-419c-971c-679e35ab48ed}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {248f983c-efe0-483c-8368-d96cf86eec5e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e8e074da-f745-4d0e-a034-91f50bf847a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ef81a396-b955-445e-b46b-aac47e8bb4e4}, !- Supply Air Inlet Node
  {60f7a14b-9729-49de-8270-1ed5cab4561f}, !- Supply Air Outlet Node
  {5d8df782-0440-4f1e-8962-e8163aa2dcf7}, !- Exhaust Air Inlet Node
  {4892a240-e024-4f7d-9f8e-7cc9d48c2828}, !- Exhaust Air Outlet Node
  107.904411674816,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {24a712c9-f2e1-451b-8449-f437edacdc7b}, !- Handle
  Node 1140,                              !- Name
  {60f7a14b-9729-49de-8270-1ed5cab4561f}, !- Inlet Port
  {1c4d0970-8f87-4077-bc4b-f53f818d6c62}; !- Outlet Port

OS:Connection,
  {ef81a396-b955-445e-b46b-aac47e8bb4e4}, !- Handle
  {caf6e74b-56d0-45a0-93db-956f4900b5c6}, !- Source Object
  3,                                      !- Outlet Port
  {e8e074da-f745-4d0e-a034-91f50bf847a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {60f7a14b-9729-49de-8270-1ed5cab4561f}, !- Handle
  {e8e074da-f745-4d0e-a034-91f50bf847a0}, !- Source Object
  13,                                     !- Outlet Port
  {24a712c9-f2e1-451b-8449-f437edacdc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4d0970-8f87-4077-bc4b-f53f818d6c62}, !- Handle
  {24a712c9-f2e1-451b-8449-f437edacdc7b}, !- Source Object
  3,                                      !- Outlet Port
  {e85fc9c4-13df-489f-b6d2-5202a8021028}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f04e0073-0dc8-4327-96b2-27cbb5461e22}, !- Handle
  Node 1141,                              !- Name
  {2cb2b961-36bb-4b3f-9876-65d40c5905c8}, !- Inlet Port
  {5d8df782-0440-4f1e-8962-e8163aa2dcf7}; !- Outlet Port

OS:Connection,
  {2cb2b961-36bb-4b3f-9876-65d40c5905c8}, !- Handle
  {e85fc9c4-13df-489f-b6d2-5202a8021028}, !- Source Object
  7,                                      !- Outlet Port
  {f04e0073-0dc8-4327-96b2-27cbb5461e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8df782-0440-4f1e-8962-e8163aa2dcf7}, !- Handle
  {f04e0073-0dc8-4327-96b2-27cbb5461e22}, !- Source Object
  3,                                      !- Outlet Port
  {e8e074da-f745-4d0e-a034-91f50bf847a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4892a240-e024-4f7d-9f8e-7cc9d48c2828}, !- Handle
  {e8e074da-f745-4d0e-a034-91f50bf847a0}, !- Source Object
  15,                                     !- Outlet Port
  {bce1c138-8f45-44e9-b352-4abbc5c6c05c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {329f6faf-a5dc-4525-850c-683ecfe8c9b2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e1594fe6-df95-43dc-b593-7b86b1d0535a}, !- Reference Setpoint Node Name
  {e1594fe6-df95-43dc-b593-7b86b1d0535a}, !- Mixed Air Stream Node Name
  {caf6e74b-56d0-45a0-93db-956f4900b5c6}, !- Outdoor Air Stream Node Name
  {8cb57072-703d-4577-b93d-f7e9d3d663b9}, !- Return Air Stream Node Name
  {24a712c9-f2e1-451b-8449-f437edacdc7b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {272abcf3-52fe-4f4f-96bc-2b1de33108b8}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0a499ccc-a692-48c7-878f-5dfb8a1a72f1}, !- Control Zone or Zone List Name
  {a6f98843-8ab6-4782-8aa3-434a9312b6ad}, !- Cooling Control Zone or Zone List Name
  {022bff2d-a2a9-4348-876c-3803c9839919}, !- Heating Control Zone or Zone List Name
  {60070263-f2e1-4537-ba9d-9b3ee7442183}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a499ccc-a692-48c7-878f-5dfb8a1a72f1}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {a6f98843-8ab6-4782-8aa3-434a9312b6ad}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {022bff2d-a2a9-4348-876c-3803c9839919}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60070263-f2e1-4537-ba9d-9b3ee7442183}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {211905b0-5570-4f2a-9e25-c0b54370eb00}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {3c272864-c239-4072-96ad-124cb4cb665c}, !- Default Day Schedule Name
  {3e764496-c610-4256-bdce-c516870b7962}, !- Summer Design Day Schedule Name
  {fbe8c85a-96cc-4274-99d7-a6dd976df9d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c272864-c239-4072-96ad-124cb4cb665c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2d0ced98-0e1c-49f4-bf18-94d13036ca40}, !- Handle
  {211905b0-5570-4f2a-9e25-c0b54370eb00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4473358116480806,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ebbf53a-911b-4f63-a0a2-425a036f5b99}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbe8c85a-96cc-4274-99d7-a6dd976df9d9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db52454d-503f-4d18-9a44-dea0df7f182e}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e764496-c610-4256-bdce-c516870b7962}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8673b371-a8a9-4aeb-8e1b-d19c738493ab}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {211905b0-5570-4f2a-9e25-c0b54370eb00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5105c506-7882-468d-9b7d-9fed2ec3679a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5105c506-7882-468d-9b7d-9fed2ec3679a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8166ec9a-b0d0-4ae3-bf95-84bc93d6790d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {196fa1f7-b0cc-4ead-b03f-0b7555bbdbd5}, !- Supply Air Inlet Node
  {599d14d9-094d-413a-bdb9-3c9cf7fe442f}, !- Supply Air Outlet Node
  {d3775c8f-4790-43b7-8ca8-c2cdfa90b1e8}, !- Exhaust Air Inlet Node
  {ef887f7e-11ec-4747-a8dd-e7a918ccb75f}, !- Exhaust Air Outlet Node
  451.26741423776,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a45a78d3-a7a4-4242-91fb-fc7d1f11681e}, !- Handle
  Node 1142,                              !- Name
  {599d14d9-094d-413a-bdb9-3c9cf7fe442f}, !- Inlet Port
  {cb5dd991-784d-4831-94f0-1db7046532e5}; !- Outlet Port

OS:Connection,
  {196fa1f7-b0cc-4ead-b03f-0b7555bbdbd5}, !- Handle
  {3321927c-c073-4bde-98fc-bc13042083ee}, !- Source Object
  3,                                      !- Outlet Port
  {8166ec9a-b0d0-4ae3-bf95-84bc93d6790d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {599d14d9-094d-413a-bdb9-3c9cf7fe442f}, !- Handle
  {8166ec9a-b0d0-4ae3-bf95-84bc93d6790d}, !- Source Object
  13,                                     !- Outlet Port
  {a45a78d3-a7a4-4242-91fb-fc7d1f11681e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5dd991-784d-4831-94f0-1db7046532e5}, !- Handle
  {a45a78d3-a7a4-4242-91fb-fc7d1f11681e}, !- Source Object
  3,                                      !- Outlet Port
  {497d0ef4-b1b6-4f49-b773-8776eaa809e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e3d8d08-671f-441b-9d72-e642fbc928f6}, !- Handle
  Node 1143,                              !- Name
  {79603905-3936-4262-b9af-28f103251158}, !- Inlet Port
  {d3775c8f-4790-43b7-8ca8-c2cdfa90b1e8}; !- Outlet Port

OS:Connection,
  {79603905-3936-4262-b9af-28f103251158}, !- Handle
  {497d0ef4-b1b6-4f49-b773-8776eaa809e6}, !- Source Object
  7,                                      !- Outlet Port
  {2e3d8d08-671f-441b-9d72-e642fbc928f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3775c8f-4790-43b7-8ca8-c2cdfa90b1e8}, !- Handle
  {2e3d8d08-671f-441b-9d72-e642fbc928f6}, !- Source Object
  3,                                      !- Outlet Port
  {8166ec9a-b0d0-4ae3-bf95-84bc93d6790d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ef887f7e-11ec-4747-a8dd-e7a918ccb75f}, !- Handle
  {8166ec9a-b0d0-4ae3-bf95-84bc93d6790d}, !- Source Object
  15,                                     !- Outlet Port
  {3f89e1ee-5062-4d84-b149-4f102f17cf33}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {697e38e6-8e0c-41a3-a295-753ba3b515c3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cbd4bca6-9d0f-4fef-9e5f-c98a280ce401}, !- Reference Setpoint Node Name
  {cbd4bca6-9d0f-4fef-9e5f-c98a280ce401}, !- Mixed Air Stream Node Name
  {3321927c-c073-4bde-98fc-bc13042083ee}, !- Outdoor Air Stream Node Name
  {095ffbbd-37f9-4f66-8c8c-401dddc489a5}, !- Return Air Stream Node Name
  {a45a78d3-a7a4-4242-91fb-fc7d1f11681e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {432025cd-330d-4e90-a001-9f23931960b1}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f8f0084b-c733-4e70-a892-455c171bcee8}, !- Control Zone or Zone List Name
  {7ed5980c-e8f3-4339-b521-d90454a7c1a8}, !- Cooling Control Zone or Zone List Name
  {998cf7a6-207c-4ff6-b715-716360726164}, !- Heating Control Zone or Zone List Name
  {16d26149-7fa4-4998-bdb4-bc5e141b8dc4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f8f0084b-c733-4e70-a892-455c171bcee8}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {7ed5980c-e8f3-4339-b521-d90454a7c1a8}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {998cf7a6-207c-4ff6-b715-716360726164}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16d26149-7fa4-4998-bdb4-bc5e141b8dc4}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {61d04744-d11d-4946-9d45-e0154b471f9a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {b64f0464-13d0-413c-b933-f3eb434a54ec}, !- Default Day Schedule Name
  {7fdd34d3-95ea-4e35-846e-2255c264d5f1}, !- Summer Design Day Schedule Name
  {e6a29189-9b8e-4d87-a36f-8e0abe718b40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b64f0464-13d0-413c-b933-f3eb434a54ec}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {35f2c7f1-cc5c-4c88-9cc5-648fab3afb54}, !- Handle
  {61d04744-d11d-4946-9d45-e0154b471f9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0223048327137692,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  19,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {915272f4-c455-407f-b0a0-d42d43cfa7fc}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6a29189-9b8e-4d87-a36f-8e0abe718b40}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2097f5e-9df2-458d-bdc1-5810760ea864}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fdd34d3-95ea-4e35-846e-2255c264d5f1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9801d956-0bde-488b-a4e6-04d4f00d5c54}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {61d04744-d11d-4946-9d45-e0154b471f9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {608d64d4-498f-4a5a-ba0d-3991354656ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {608d64d4-498f-4a5a-ba0d-3991354656ee}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0f6488c9-c78f-4a87-a08c-f731f315061c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {45865139-23c3-47b9-8b10-64a8e37c8e3e}, !- Supply Air Inlet Node
  {3055d6de-9840-49f1-8357-16254cf24dd1}, !- Supply Air Outlet Node
  {ca8b4528-62ab-4f52-88da-6f80a8f5916e}, !- Exhaust Air Inlet Node
  {31a19922-c26e-435f-add5-09840771433f}, !- Exhaust Air Outlet Node
  379.140866362112,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8ce5a621-6c8a-4850-b9e2-f943583139f0}, !- Handle
  Node 1144,                              !- Name
  {3055d6de-9840-49f1-8357-16254cf24dd1}, !- Inlet Port
  {594d3dec-93e9-46f6-b33c-f8708fc3ec80}; !- Outlet Port

OS:Connection,
  {45865139-23c3-47b9-8b10-64a8e37c8e3e}, !- Handle
  {09ffa085-2936-4c6c-af5e-d8cc51f1f20d}, !- Source Object
  3,                                      !- Outlet Port
  {0f6488c9-c78f-4a87-a08c-f731f315061c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3055d6de-9840-49f1-8357-16254cf24dd1}, !- Handle
  {0f6488c9-c78f-4a87-a08c-f731f315061c}, !- Source Object
  13,                                     !- Outlet Port
  {8ce5a621-6c8a-4850-b9e2-f943583139f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594d3dec-93e9-46f6-b33c-f8708fc3ec80}, !- Handle
  {8ce5a621-6c8a-4850-b9e2-f943583139f0}, !- Source Object
  3,                                      !- Outlet Port
  {d8b4e8aa-6233-4085-acdc-65092a3935fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf11c5a8-b912-423a-ac4c-c7c297a17bc1}, !- Handle
  Node 1145,                              !- Name
  {0d8924e4-9958-4140-8788-391f711d5e62}, !- Inlet Port
  {ca8b4528-62ab-4f52-88da-6f80a8f5916e}; !- Outlet Port

OS:Connection,
  {0d8924e4-9958-4140-8788-391f711d5e62}, !- Handle
  {d8b4e8aa-6233-4085-acdc-65092a3935fd}, !- Source Object
  7,                                      !- Outlet Port
  {bf11c5a8-b912-423a-ac4c-c7c297a17bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8b4528-62ab-4f52-88da-6f80a8f5916e}, !- Handle
  {bf11c5a8-b912-423a-ac4c-c7c297a17bc1}, !- Source Object
  3,                                      !- Outlet Port
  {0f6488c9-c78f-4a87-a08c-f731f315061c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {31a19922-c26e-435f-add5-09840771433f}, !- Handle
  {0f6488c9-c78f-4a87-a08c-f731f315061c}, !- Source Object
  15,                                     !- Outlet Port
  {37071b9a-9345-40ba-88bb-0fbf71e406ab}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {66f97f23-b2b9-422c-99a7-f267250c2fac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f79409a1-ee6c-4342-8b13-d00543012fc9}, !- Reference Setpoint Node Name
  {f79409a1-ee6c-4342-8b13-d00543012fc9}, !- Mixed Air Stream Node Name
  {09ffa085-2936-4c6c-af5e-d8cc51f1f20d}, !- Outdoor Air Stream Node Name
  {54527e9e-f50f-49e9-b20c-75db6b80cd6e}, !- Return Air Stream Node Name
  {8ce5a621-6c8a-4850-b9e2-f943583139f0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {504a9482-d7d6-456f-a564-c46440d3c728}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f5f65803-31c5-4b8f-99fc-adafd39b7477}, !- Control Zone or Zone List Name
  {76e01e7e-6e11-4376-8076-d0559e69e9a8}, !- Cooling Control Zone or Zone List Name
  {04e032b8-1c2b-4cd3-ad69-1c6581280b0a}, !- Heating Control Zone or Zone List Name
  {d304632b-ff52-44f4-af48-bbf1d5b3ca47}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5f65803-31c5-4b8f-99fc-adafd39b7477}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {76e01e7e-6e11-4376-8076-d0559e69e9a8}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {04e032b8-1c2b-4cd3-ad69-1c6581280b0a}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d304632b-ff52-44f4-af48-bbf1d5b3ca47}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2d082a7d-02bb-4c1b-ab1b-504b91c4c382}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  {80d5c663-ea09-4f2e-b82d-661cef9a4eed}, !- Default Day Schedule Name
  {5cc2a7c8-6395-4ac9-a357-24348c476cc0}, !- Summer Design Day Schedule Name
  {be1709ca-4ce8-4f63-b354-a343016f944f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80d5c663-ea09-4f2e-b82d-661cef9a4eed}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9caac182-625b-4902-bec5-9c01345bf793}, !- Handle
  {2d082a7d-02bb-4c1b-ab1b-504b91c4c382}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.602695167286261,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  29,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c743152-91d5-48fa-a7bb-3e07eab1a7d2}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be1709ca-4ce8-4f63-b354-a343016f944f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be892eb2-bf69-41f6-90a1-2ff215437839}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cc2a7c8-6395-4ac9-a357-24348c476cc0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b6c6c8e-8c7f-457b-b698-1622833eacc4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {2d082a7d-02bb-4c1b-ab1b-504b91c4c382}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8370c32b-03d0-4555-bb5b-18a444a63bf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8370c32b-03d0-4555-bb5b-18a444a63bf2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {8355f517-2367-4bb0-a140-dde5d32e3a29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9b16b25c-e4be-4ad3-8423-221d22bf607d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1d4182ca-63e5-4b83-a872-98b02666c386}, !- Supply Air Inlet Node
  {cb57498e-9aa2-4850-9f1a-51ae3e331450}, !- Supply Air Outlet Node
  {96a2aa08-9a4d-4092-87e6-052b319383f5}, !- Exhaust Air Inlet Node
  {64b8cb8d-e9b7-419f-82fa-5b6d4f724759}, !- Exhaust Air Outlet Node
  196.928211846214,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d92f865c-ce54-4e6c-a3a6-9ccb96e28389}, !- Handle
  Node 1146,                              !- Name
  {cb57498e-9aa2-4850-9f1a-51ae3e331450}, !- Inlet Port
  {5a12b8a9-d267-48ca-938a-38c8cab06517}; !- Outlet Port

OS:Connection,
  {1d4182ca-63e5-4b83-a872-98b02666c386}, !- Handle
  {45703af7-28cf-4520-8b94-04763c255c24}, !- Source Object
  3,                                      !- Outlet Port
  {9b16b25c-e4be-4ad3-8423-221d22bf607d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cb57498e-9aa2-4850-9f1a-51ae3e331450}, !- Handle
  {9b16b25c-e4be-4ad3-8423-221d22bf607d}, !- Source Object
  13,                                     !- Outlet Port
  {d92f865c-ce54-4e6c-a3a6-9ccb96e28389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a12b8a9-d267-48ca-938a-38c8cab06517}, !- Handle
  {d92f865c-ce54-4e6c-a3a6-9ccb96e28389}, !- Source Object
  3,                                      !- Outlet Port
  {946a3a43-7a90-4646-a944-a85e373edd11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5e4eb07-50ed-479b-bd64-7c35cb29db47}, !- Handle
  Node 1147,                              !- Name
  {ac97526c-98fc-4d40-ad81-66a05f5f9d43}, !- Inlet Port
  {96a2aa08-9a4d-4092-87e6-052b319383f5}; !- Outlet Port

OS:Connection,
  {ac97526c-98fc-4d40-ad81-66a05f5f9d43}, !- Handle
  {946a3a43-7a90-4646-a944-a85e373edd11}, !- Source Object
  7,                                      !- Outlet Port
  {a5e4eb07-50ed-479b-bd64-7c35cb29db47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a2aa08-9a4d-4092-87e6-052b319383f5}, !- Handle
  {a5e4eb07-50ed-479b-bd64-7c35cb29db47}, !- Source Object
  3,                                      !- Outlet Port
  {9b16b25c-e4be-4ad3-8423-221d22bf607d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {64b8cb8d-e9b7-419f-82fa-5b6d4f724759}, !- Handle
  {9b16b25c-e4be-4ad3-8423-221d22bf607d}, !- Source Object
  15,                                     !- Outlet Port
  {2d4d7930-0b06-46cc-81ca-2bcb67f334f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f04990f3-d306-4fe6-a3e4-3e317773e854}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6b5df030-5885-4a9a-b79b-f85cfc87f9be}, !- Reference Setpoint Node Name
  {6b5df030-5885-4a9a-b79b-f85cfc87f9be}, !- Mixed Air Stream Node Name
  {45703af7-28cf-4520-8b94-04763c255c24}, !- Outdoor Air Stream Node Name
  {928cef04-3921-44d2-a16b-58af0b49093c}, !- Return Air Stream Node Name
  {d92f865c-ce54-4e6c-a3a6-9ccb96e28389}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8add9d89-c42d-4c92-bb23-9a5a828d2070}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10a63944-9ca8-468a-8fa2-e67dbdebad28}, !- Control Zone or Zone List Name
  {4f785ca6-25ea-4472-a782-4bee8b0e6750}, !- Cooling Control Zone or Zone List Name
  {ba76f978-81b9-421c-af34-9ec1e5637060}, !- Heating Control Zone or Zone List Name
  {0d93b350-baf0-4428-94ac-069267491f22}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10a63944-9ca8-468a-8fa2-e67dbdebad28}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {4f785ca6-25ea-4472-a782-4bee8b0e6750}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ba76f978-81b9-421c-af34-9ec1e5637060}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d93b350-baf0-4428-94ac-069267491f22}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f2e9ee60-522c-4a59-89f4-6e6dba786d1d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {1252cd46-92cf-447b-8540-26a20388461c}, !- Default Day Schedule Name
  {a0475ae5-ad88-43c2-92ac-848d3bf123ae}, !- Summer Design Day Schedule Name
  {1e8cd3b4-badd-4761-aeba-1fe218045f5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1252cd46-92cf-447b-8540-26a20388461c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {93b9f8a7-9b89-464d-9157-2f8bb8dd14cf}, !- Handle
  {f2e9ee60-522c-4a59-89f4-6e6dba786d1d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.500929368029757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b932638b-151b-415f-a128-3b0ade983eef}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e8cd3b4-badd-4761-aeba-1fe218045f5b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de4563ef-7f1d-452b-ab27-ea1a528d0ebf}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0475ae5-ad88-43c2-92ac-848d3bf123ae}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aec2ee00-35cc-4898-b194-2a967714e140}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {f2e9ee60-522c-4a59-89f4-6e6dba786d1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d49089f-d596-48d0-9cc8-32fcb84119ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d49089f-d596-48d0-9cc8-32fcb84119ac}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3998cb33-9062-4fb7-9bf2-a8de3972cce0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {36899d83-b55a-4b05-884c-7ebf0346431f}, !- Supply Air Inlet Node
  {1932f810-891c-48d9-8d11-6140aed7d3b0}, !- Supply Air Outlet Node
  {2440cb49-51fa-4117-af18-7a93fe3dbfa5}, !- Exhaust Air Inlet Node
  {804a4fc7-ff37-44e5-8307-241f1fe5ccab}, !- Exhaust Air Outlet Node
  224.546245859068,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d60a7375-4791-45c0-9d59-cba06a113512}, !- Handle
  Node 1148,                              !- Name
  {1932f810-891c-48d9-8d11-6140aed7d3b0}, !- Inlet Port
  {05ff1a32-244f-40a5-9218-e7afc35030d1}; !- Outlet Port

OS:Connection,
  {36899d83-b55a-4b05-884c-7ebf0346431f}, !- Handle
  {7f83e4c3-2bcc-4562-96e5-43885c639e75}, !- Source Object
  3,                                      !- Outlet Port
  {3998cb33-9062-4fb7-9bf2-a8de3972cce0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1932f810-891c-48d9-8d11-6140aed7d3b0}, !- Handle
  {3998cb33-9062-4fb7-9bf2-a8de3972cce0}, !- Source Object
  13,                                     !- Outlet Port
  {d60a7375-4791-45c0-9d59-cba06a113512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ff1a32-244f-40a5-9218-e7afc35030d1}, !- Handle
  {d60a7375-4791-45c0-9d59-cba06a113512}, !- Source Object
  3,                                      !- Outlet Port
  {763c609e-b459-45e7-abc0-6381dff6e238}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8885063e-e285-477d-b168-36517b13defb}, !- Handle
  Node 1149,                              !- Name
  {9ac5508d-0b7e-4429-bb71-010ffe0d7a81}, !- Inlet Port
  {2440cb49-51fa-4117-af18-7a93fe3dbfa5}; !- Outlet Port

OS:Connection,
  {9ac5508d-0b7e-4429-bb71-010ffe0d7a81}, !- Handle
  {763c609e-b459-45e7-abc0-6381dff6e238}, !- Source Object
  7,                                      !- Outlet Port
  {8885063e-e285-477d-b168-36517b13defb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2440cb49-51fa-4117-af18-7a93fe3dbfa5}, !- Handle
  {8885063e-e285-477d-b168-36517b13defb}, !- Source Object
  3,                                      !- Outlet Port
  {3998cb33-9062-4fb7-9bf2-a8de3972cce0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {804a4fc7-ff37-44e5-8307-241f1fe5ccab}, !- Handle
  {3998cb33-9062-4fb7-9bf2-a8de3972cce0}, !- Source Object
  15,                                     !- Outlet Port
  {c46d3c85-af72-4d02-9bd3-87655e7da319}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c543a5c7-291b-4986-8c83-6b5a9ee8ec40}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b014f323-8400-4075-8582-8cbf236f88ff}, !- Reference Setpoint Node Name
  {b014f323-8400-4075-8582-8cbf236f88ff}, !- Mixed Air Stream Node Name
  {7f83e4c3-2bcc-4562-96e5-43885c639e75}, !- Outdoor Air Stream Node Name
  {f66a1395-9e42-49a2-ae08-683707363434}, !- Return Air Stream Node Name
  {d60a7375-4791-45c0-9d59-cba06a113512}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {613959b8-063f-47b0-bd81-0f25e680cbc0}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b9d91da2-fb9d-484a-abde-940ea7fa4585}, !- Control Zone or Zone List Name
  {a3aaad03-7c7f-4d9b-b571-87cf7c1350af}, !- Cooling Control Zone or Zone List Name
  {e02a3af6-50b9-4765-b1ba-a90ed0c3dfae}, !- Heating Control Zone or Zone List Name
  {6967b436-c3b8-4c4d-87ae-3086e0aaa29c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9d91da2-fb9d-484a-abde-940ea7fa4585}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {a3aaad03-7c7f-4d9b-b571-87cf7c1350af}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e02a3af6-50b9-4765-b1ba-a90ed0c3dfae}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6967b436-c3b8-4c4d-87ae-3086e0aaa29c}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1865314f-bbe6-4b55-8238-abb5b4cdecaa}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {b1195aab-0b60-40a8-8ba1-ec144f457c41}, !- Default Day Schedule Name
  {522c9d16-d1a8-4326-ab41-0742cb32d599}, !- Summer Design Day Schedule Name
  {fac38277-c84c-429b-bd43-c950f124b902}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1195aab-0b60-40a8-8ba1-ec144f457c41}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {873ba765-505d-4fcd-a476-9350aaba4e91}, !- Handle
  {1865314f-bbe6-4b55-8238-abb5b4cdecaa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.875464684014879,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d3a1ced-cb54-4da6-a72d-d09466de8be5}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fac38277-c84c-429b-bd43-c950f124b902}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e30f2fc-097c-4b64-ad90-e1c70ac80b87}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {522c9d16-d1a8-4326-ab41-0742cb32d599}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20b8e5f3-3dbd-4c31-9341-472e690789e5}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {1865314f-bbe6-4b55-8238-abb5b4cdecaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bc6344e-8add-444c-ad5a-ae985445e0c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bc6344e-8add-444c-ad5a-ae985445e0c4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d2a6e785-3d43-4551-899e-98f7c5684a6c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f50639f7-5660-4426-9f53-50cddfc40985}, !- Supply Air Inlet Node
  {2b84fcd8-ab72-40b7-8cc1-76034147a11f}, !- Supply Air Outlet Node
  {1dfca498-b279-46c8-a785-8581f218c1c0}, !- Exhaust Air Inlet Node
  {2efdc5b1-3898-437e-b986-e331e05f4f26}, !- Exhaust Air Outlet Node
  191.557662318948,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8f8abaa6-b9f9-4ff4-b79c-3078cd677e31}, !- Handle
  Node 1150,                              !- Name
  {2b84fcd8-ab72-40b7-8cc1-76034147a11f}, !- Inlet Port
  {8382bbba-de69-4a2d-8ed7-743c1be2dc04}; !- Outlet Port

OS:Connection,
  {f50639f7-5660-4426-9f53-50cddfc40985}, !- Handle
  {f99ac2f7-2377-4e6e-95bd-1004b6105c0d}, !- Source Object
  3,                                      !- Outlet Port
  {d2a6e785-3d43-4551-899e-98f7c5684a6c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2b84fcd8-ab72-40b7-8cc1-76034147a11f}, !- Handle
  {d2a6e785-3d43-4551-899e-98f7c5684a6c}, !- Source Object
  13,                                     !- Outlet Port
  {8f8abaa6-b9f9-4ff4-b79c-3078cd677e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8382bbba-de69-4a2d-8ed7-743c1be2dc04}, !- Handle
  {8f8abaa6-b9f9-4ff4-b79c-3078cd677e31}, !- Source Object
  3,                                      !- Outlet Port
  {d02af776-ec25-41e9-b26a-7ec42507ee7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4db9b659-28b8-40a0-ab73-a7a6d3a57f9a}, !- Handle
  Node 1151,                              !- Name
  {b75a06d8-8a84-43eb-86d1-c1a2f331bd63}, !- Inlet Port
  {1dfca498-b279-46c8-a785-8581f218c1c0}; !- Outlet Port

OS:Connection,
  {b75a06d8-8a84-43eb-86d1-c1a2f331bd63}, !- Handle
  {d02af776-ec25-41e9-b26a-7ec42507ee7b}, !- Source Object
  7,                                      !- Outlet Port
  {4db9b659-28b8-40a0-ab73-a7a6d3a57f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dfca498-b279-46c8-a785-8581f218c1c0}, !- Handle
  {4db9b659-28b8-40a0-ab73-a7a6d3a57f9a}, !- Source Object
  3,                                      !- Outlet Port
  {d2a6e785-3d43-4551-899e-98f7c5684a6c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2efdc5b1-3898-437e-b986-e331e05f4f26}, !- Handle
  {d2a6e785-3d43-4551-899e-98f7c5684a6c}, !- Source Object
  15,                                     !- Outlet Port
  {33246d7e-9705-4923-a25e-21afa92570bf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4e683cb1-b75e-4187-9467-0efc30672161}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e703a83b-5554-4687-8828-b4363ba69562}, !- Reference Setpoint Node Name
  {e703a83b-5554-4687-8828-b4363ba69562}, !- Mixed Air Stream Node Name
  {f99ac2f7-2377-4e6e-95bd-1004b6105c0d}, !- Outdoor Air Stream Node Name
  {273d9257-96be-4766-878b-f9089e27028a}, !- Return Air Stream Node Name
  {8f8abaa6-b9f9-4ff4-b79c-3078cd677e31}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f0960072-f0d3-4f99-9f19-871967cab33e}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f668d72-cedb-4e35-a6e8-3423035223c9}, !- Control Zone or Zone List Name
  {ee8410bc-4fea-4697-b584-affb1890c5e6}, !- Cooling Control Zone or Zone List Name
  {80ba5b41-80c7-41f2-99b9-98b6f13f5c1f}, !- Heating Control Zone or Zone List Name
  {af58426a-d85c-42c2-8fec-46900c14f910}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f668d72-cedb-4e35-a6e8-3423035223c9}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {ee8410bc-4fea-4697-b584-affb1890c5e6}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80ba5b41-80c7-41f2-99b9-98b6f13f5c1f}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af58426a-d85c-42c2-8fec-46900c14f910}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {522676ed-4fea-4107-87b6-de58bac5b38b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  {1351b32e-3604-44d3-a884-09a208f08a5c}, !- Default Day Schedule Name
  {1e47f8f2-ba53-4d89-8071-356a444e07a8}, !- Summer Design Day Schedule Name
  {54fdfafd-6982-4cf6-8e6c-d82fd043febb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1351b32e-3604-44d3-a884-09a208f08a5c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8a73aa39-fcad-441c-871d-8c6c3341ba8c}, !- Handle
  {522676ed-4fea-4107-87b6-de58bac5b38b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.587360594795548,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:56:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:56:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fcaf5a1f-d38b-4870-975c-770907f11798}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54fdfafd-6982-4cf6-8e6c-d82fd043febb}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8520901-b1d4-45d2-b262-fae3c4f8326b}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e47f8f2-ba53-4d89-8071-356a444e07a8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc3822d5-dd14-41b9-abe5-f5227350c8cf}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday Rule, !- Name
  {522676ed-4fea-4107-87b6-de58bac5b38b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06a36924-780c-498f-88ae-1df18e575c4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06a36924-780c-498f-88ae-1df18e575c4d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday, !- Name
  {14e425a8-b6f2-4f34-bd6e-fd40c1dcfed3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {70d84702-7c38-4f67-a40c-41263b76603d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV, !- Name
  {4fe9cbd0-a10a-4157-9238-2b0e594f4a64}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c81e8ac8-491d-4d06-a72c-7bd3998c13f6}, !- Supply Air Inlet Node
  {eb587039-8619-4099-b168-cbcb6cee42ef}, !- Supply Air Outlet Node
  {15f57b4f-a384-40d0-8525-ab27b9e662f0}, !- Exhaust Air Inlet Node
  {37afb10d-d452-4129-8258-a22b50f3f8bd}, !- Exhaust Air Outlet Node
  248.568111146855,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3fd639bd-55d1-4601-a6d9-253cc640b0e4}, !- Handle
  Node 1152,                              !- Name
  {eb587039-8619-4099-b168-cbcb6cee42ef}, !- Inlet Port
  {c55c0bf0-81e0-40fe-b82d-f1f169f19546}; !- Outlet Port

OS:Connection,
  {c81e8ac8-491d-4d06-a72c-7bd3998c13f6}, !- Handle
  {f33670f9-a3d4-417a-9ed1-d353ac4b7cd1}, !- Source Object
  3,                                      !- Outlet Port
  {70d84702-7c38-4f67-a40c-41263b76603d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb587039-8619-4099-b168-cbcb6cee42ef}, !- Handle
  {70d84702-7c38-4f67-a40c-41263b76603d}, !- Source Object
  13,                                     !- Outlet Port
  {3fd639bd-55d1-4601-a6d9-253cc640b0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55c0bf0-81e0-40fe-b82d-f1f169f19546}, !- Handle
  {3fd639bd-55d1-4601-a6d9-253cc640b0e4}, !- Source Object
  3,                                      !- Outlet Port
  {870cd2b2-f464-4139-af78-10d73ec5b3de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ab1de26-6666-4929-9f77-e749595a1e07}, !- Handle
  Node 1153,                              !- Name
  {41644437-0e32-4fa3-9e51-89225a9ac6ab}, !- Inlet Port
  {15f57b4f-a384-40d0-8525-ab27b9e662f0}; !- Outlet Port

OS:Connection,
  {41644437-0e32-4fa3-9e51-89225a9ac6ab}, !- Handle
  {870cd2b2-f464-4139-af78-10d73ec5b3de}, !- Source Object
  7,                                      !- Outlet Port
  {2ab1de26-6666-4929-9f77-e749595a1e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f57b4f-a384-40d0-8525-ab27b9e662f0}, !- Handle
  {2ab1de26-6666-4929-9f77-e749595a1e07}, !- Source Object
  3,                                      !- Outlet Port
  {70d84702-7c38-4f67-a40c-41263b76603d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {37afb10d-d452-4129-8258-a22b50f3f8bd}, !- Handle
  {70d84702-7c38-4f67-a40c-41263b76603d}, !- Source Object
  15,                                     !- Outlet Port
  {bcfd95e6-4bb9-4aee-b545-c0ed192096de}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cca0ae13-2d43-4ce6-9133-5be4bdfdc8e8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {51a29e78-c8d5-4dc7-a96e-cba938b08c26}, !- Reference Setpoint Node Name
  {51a29e78-c8d5-4dc7-a96e-cba938b08c26}, !- Mixed Air Stream Node Name
  {f33670f9-a3d4-417a-9ed1-d353ac4b7cd1}, !- Outdoor Air Stream Node Name
  {f844f34c-4c14-438e-b0ee-c75202ddc45e}, !- Return Air Stream Node Name
  {3fd639bd-55d1-4601-a6d9-253cc640b0e4}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {f9f5a3e8-c0e3-4472-82f0-7ca153b57d31}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {914d233f-ba29-4bab-9197-67a1ff798606}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bfc59111-c672-4605-a0cd-196251dc9683}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f4f26606-8b6e-4ccf-b0de-5aca74435eba}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1b0c6dc6-ac69-4332-aedf-b45b457cbd46}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b05b2728-e8e0-47ab-81ce-55cc182ac441}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24ae4ff2-ab12-49c7-a870-5c8ec0f36056}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c2c5154-8d13-4cb1-bf6d-cf67956f902a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0237ab02-f32a-4c64-9b08-8190b394c7b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e3177d39-9be1-4dcb-9144-7965470108bf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f62d4fa-b0a1-412f-88de-e3baec4298c3}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5cd9a4e-c40e-4764-9064-1cce1bad8340}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe57cc29-82c0-4cb1-9854-084e5a3ac4ca}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

